OS:Schedule:Day,
  {5a3ec00f-6e0b-4037-bdc4-a39acb51ec86}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0884fd81-f75c-46d7-a913-0096b7b7258f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5fde69e-c321-4a84-a892-8b71d0ff9dd3}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {696b0f16-f1a2-48c2-be09-f4b08c7c2d53}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cde8fbd1-e9d0-4478-bf79-72e6640286a7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {921b718f-0341-423c-a731-ee91a8fa9adb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c0593b7-bb5f-45c8-9991-3f4dc8f3b890}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c0593b7-bb5f-45c8-9991-3f4dc8f3b890}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f05325e7-023b-4b58-88b5-ae0758388898}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {af6b2027-96b0-4296-afbc-58b785a67e90}, !- Supply Air Inlet Node
  {b564ae71-4c15-4ea3-b0c0-f8fe288e0a96}, !- Supply Air Outlet Node
  {f5641e10-8ad7-4f12-a587-b1557df0fa3f}, !- Exhaust Air Inlet Node
  {6e775a33-99bb-42e4-bff4-40dd6b83cc4d}, !- Exhaust Air Outlet Node
  861.901474999998,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {df01602a-c5d1-4072-a8a4-0a139a43b60f}, !- Handle
  Node 387,                               !- Name
  {b564ae71-4c15-4ea3-b0c0-f8fe288e0a96}, !- Inlet Port
  {0a0bcac2-33b3-4434-8098-31ae857ce7d4}; !- Outlet Port

OS:Connection,
  {af6b2027-96b0-4296-afbc-58b785a67e90}, !- Handle
  {282dfeca-9253-4ef8-8bce-d6dbf9da16b7}, !- Source Object
  3,                                      !- Outlet Port
  {f05325e7-023b-4b58-88b5-ae0758388898}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b564ae71-4c15-4ea3-b0c0-f8fe288e0a96}, !- Handle
  {f05325e7-023b-4b58-88b5-ae0758388898}, !- Source Object
  13,                                     !- Outlet Port
  {df01602a-c5d1-4072-a8a4-0a139a43b60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0bcac2-33b3-4434-8098-31ae857ce7d4}, !- Handle
  {df01602a-c5d1-4072-a8a4-0a139a43b60f}, !- Source Object
  3,                                      !- Outlet Port
  {477ef469-257e-410a-9dbc-4c7eb28f62df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be138029-9a19-42f6-a397-bdf00b26fa79}, !- Handle
  Node 388,                               !- Name
  {3b1ff6db-afb0-43ee-b23d-cc9316cdac7e}, !- Inlet Port
  {f5641e10-8ad7-4f12-a587-b1557df0fa3f}; !- Outlet Port

OS:Connection,
  {3b1ff6db-afb0-43ee-b23d-cc9316cdac7e}, !- Handle
  {477ef469-257e-410a-9dbc-4c7eb28f62df}, !- Source Object
  7,                                      !- Outlet Port
  {be138029-9a19-42f6-a397-bdf00b26fa79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5641e10-8ad7-4f12-a587-b1557df0fa3f}, !- Handle
  {be138029-9a19-42f6-a397-bdf00b26fa79}, !- Source Object
  3,                                      !- Outlet Port
  {f05325e7-023b-4b58-88b5-ae0758388898}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6e775a33-99bb-42e4-bff4-40dd6b83cc4d}, !- Handle
  {f05325e7-023b-4b58-88b5-ae0758388898}, !- Source Object
  15,                                     !- Outlet Port
  {1e670f8c-d4fa-4b89-91f2-277b868e7448}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ca063156-2186-432e-af39-b476f4d5568c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f27bedd2-cbe8-4707-9334-83b6827b09b2}, !- Reference Setpoint Node Name
  {f27bedd2-cbe8-4707-9334-83b6827b09b2}, !- Mixed Air Stream Node Name
  {282dfeca-9253-4ef8-8bce-d6dbf9da16b7}, !- Outdoor Air Stream Node Name
  {4b457362-81f9-4f29-8a58-4e3d60c9ae09}, !- Return Air Stream Node Name
  {df01602a-c5d1-4072-a8a4-0a139a43b60f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {98117bae-e5c4-4b38-bae6-40214567eab2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {42b4da15-088a-4801-a3f3-7d7749419313}, !- Control Zone or Zone List Name
  {bb60ab46-eb44-4d0d-b6c5-76682fede246}, !- Cooling Control Zone or Zone List Name
  {5f226a48-c8ca-405c-b07a-900d39835c39}, !- Heating Control Zone or Zone List Name
  {be05f45c-0f3a-4a38-843b-a84e8f5ebbfb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {42b4da15-088a-4801-a3f3-7d7749419313}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {bb60ab46-eb44-4d0d-b6c5-76682fede246}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5f226a48-c8ca-405c-b07a-900d39835c39}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {be05f45c-0f3a-4a38-843b-a84e8f5ebbfb}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f8d57f9c-1aa4-41ad-84e4-efd29a669407}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {f7f56f7b-c5e7-4965-8473-2b87f732d661}, !- Default Day Schedule Name
  {c265bed7-c347-4fcf-a16d-ef6edafd487d}, !- Summer Design Day Schedule Name
  {bf430472-7158-4277-a6f5-1ce14d0c0d25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7f56f7b-c5e7-4965-8473-2b87f732d661}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0fe16261-12cd-40ba-852d-6e75017fe68f}, !- Handle
  {f8d57f9c-1aa4-41ad-84e4-efd29a669407}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.007631854173301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {02ce907b-36f2-4aed-a696-1e5f046d9870}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf430472-7158-4277-a6f5-1ce14d0c0d25}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fa529de-520e-4367-b9b1-51cbab1feb46}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c265bed7-c347-4fcf-a16d-ef6edafd487d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a21c31a1-2ae8-4d58-8347-d5d5a88766e7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {f8d57f9c-1aa4-41ad-84e4-efd29a669407}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db9c596e-4227-4b7d-a86d-bc79e34186b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db9c596e-4227-4b7d-a86d-bc79e34186b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b80ca160-9679-4e12-9eee-1372ec9bd9dd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {97c85347-5fb2-4d2b-824b-a88703f18caa}, !- Supply Air Inlet Node
  {8eb67c1d-0a9b-4a47-ad6e-bce1db09e2f7}, !- Supply Air Outlet Node
  {039b910a-3176-404b-afd4-7ec1995cf8f5}, !- Exhaust Air Inlet Node
  {c1eb0096-36a1-4394-bd02-0273638db781}, !- Exhaust Air Outlet Node
  2346.28700000001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1527720f-150e-4d71-aa10-71e40ade0e1a}, !- Handle
  Node 389,                               !- Name
  {8eb67c1d-0a9b-4a47-ad6e-bce1db09e2f7}, !- Inlet Port
  {0b86e250-5ea9-426f-a52f-75ac31229c20}; !- Outlet Port

OS:Connection,
  {97c85347-5fb2-4d2b-824b-a88703f18caa}, !- Handle
  {4368cd89-30ff-49a2-b002-5963e85d7ed3}, !- Source Object
  3,                                      !- Outlet Port
  {b80ca160-9679-4e12-9eee-1372ec9bd9dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8eb67c1d-0a9b-4a47-ad6e-bce1db09e2f7}, !- Handle
  {b80ca160-9679-4e12-9eee-1372ec9bd9dd}, !- Source Object
  13,                                     !- Outlet Port
  {1527720f-150e-4d71-aa10-71e40ade0e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b86e250-5ea9-426f-a52f-75ac31229c20}, !- Handle
  {1527720f-150e-4d71-aa10-71e40ade0e1a}, !- Source Object
  3,                                      !- Outlet Port
  {e69a9a04-845f-4a7b-bbd3-6eeef7922a39}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff9774a1-4f12-4414-9872-4ff244e590e5}, !- Handle
  Node 390,                               !- Name
  {6b60fdc0-e345-43f4-a0a6-dabcb54e9568}, !- Inlet Port
  {039b910a-3176-404b-afd4-7ec1995cf8f5}; !- Outlet Port

OS:Connection,
  {6b60fdc0-e345-43f4-a0a6-dabcb54e9568}, !- Handle
  {e69a9a04-845f-4a7b-bbd3-6eeef7922a39}, !- Source Object
  7,                                      !- Outlet Port
  {ff9774a1-4f12-4414-9872-4ff244e590e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039b910a-3176-404b-afd4-7ec1995cf8f5}, !- Handle
  {ff9774a1-4f12-4414-9872-4ff244e590e5}, !- Source Object
  3,                                      !- Outlet Port
  {b80ca160-9679-4e12-9eee-1372ec9bd9dd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c1eb0096-36a1-4394-bd02-0273638db781}, !- Handle
  {b80ca160-9679-4e12-9eee-1372ec9bd9dd}, !- Source Object
  15,                                     !- Outlet Port
  {ff1f1dab-2371-4ed7-b876-12bd4c9a9d96}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1baf3bb8-1b53-49ae-8ad8-79e3f7f4ac30}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2c9ba200-6783-4930-9a41-d5eacca988db}, !- Reference Setpoint Node Name
  {2c9ba200-6783-4930-9a41-d5eacca988db}, !- Mixed Air Stream Node Name
  {4368cd89-30ff-49a2-b002-5963e85d7ed3}, !- Outdoor Air Stream Node Name
  {7c6b8b3a-7b1f-4893-8396-a57187d2d140}, !- Return Air Stream Node Name
  {1527720f-150e-4d71-aa10-71e40ade0e1a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {79b61d48-a1e2-4389-8c7f-8203d200e8b6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {743e513c-0b4b-485c-aeea-3372a968d78c}, !- Control Zone or Zone List Name
  {620cf767-f848-43ce-a885-bb81247ff287}, !- Cooling Control Zone or Zone List Name
  {eecedb28-9c9b-49aa-8737-d89f3e986e5e}, !- Heating Control Zone or Zone List Name
  {324d4784-34ea-4e95-8621-d1ca6461dd76}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {743e513c-0b4b-485c-aeea-3372a968d78c}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {620cf767-f848-43ce-a885-bb81247ff287}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eecedb28-9c9b-49aa-8737-d89f3e986e5e}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {324d4784-34ea-4e95-8621-d1ca6461dd76}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6cf39390-fd2d-4a16-a94e-77a70b8fc1df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {ddd91065-7251-4c97-9250-922f133ee8a4}, !- Default Day Schedule Name
  {fbb5c2d7-6eb0-4199-ac84-95482b84047a}, !- Summer Design Day Schedule Name
  {335c0fa5-9009-4ec7-9288-d11118088ace}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddd91065-7251-4c97-9250-922f133ee8a4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {cd62c2ce-7959-4c24-ae27-44429b1592cb}, !- Handle
  {6cf39390-fd2d-4a16-a94e-77a70b8fc1df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a4048da-43bd-4a6f-9855-a9677fefc7d7}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {335c0fa5-9009-4ec7-9288-d11118088ace}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed18be79-81c4-4820-9dd2-7d439ae48591}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbb5c2d7-6eb0-4199-ac84-95482b84047a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f09647e7-7245-47e0-a71e-c432a92c6b63}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {6cf39390-fd2d-4a16-a94e-77a70b8fc1df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a227fa2-6797-4e39-8b4e-61c6d820a6f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a227fa2-6797-4e39-8b4e-61c6d820a6f4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {63adbf2f-1450-4652-8941-d9a89c6a6950}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d9925246-373d-477a-855e-fe906f5b9dc9}, !- Supply Air Inlet Node
  {e343d57b-0ff5-40ee-9810-bb67f7ac4995}, !- Supply Air Outlet Node
  {6b11b1ba-4324-4409-8fce-ca9eb836e8a4}, !- Exhaust Air Inlet Node
  {715598e6-16e4-4c2f-b073-89c7ce699dbd}, !- Exhaust Air Outlet Node
  861.901474999998,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3a6c005b-ef39-428c-9af3-bf8d8d5c6977}, !- Handle
  Node 391,                               !- Name
  {e343d57b-0ff5-40ee-9810-bb67f7ac4995}, !- Inlet Port
  {34486fc7-896c-4f48-9c3a-e6c0617ed1dd}; !- Outlet Port

OS:Connection,
  {d9925246-373d-477a-855e-fe906f5b9dc9}, !- Handle
  {a33025e8-7b08-4c15-8c5b-e99b008a76a7}, !- Source Object
  3,                                      !- Outlet Port
  {63adbf2f-1450-4652-8941-d9a89c6a6950}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e343d57b-0ff5-40ee-9810-bb67f7ac4995}, !- Handle
  {63adbf2f-1450-4652-8941-d9a89c6a6950}, !- Source Object
  13,                                     !- Outlet Port
  {3a6c005b-ef39-428c-9af3-bf8d8d5c6977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34486fc7-896c-4f48-9c3a-e6c0617ed1dd}, !- Handle
  {3a6c005b-ef39-428c-9af3-bf8d8d5c6977}, !- Source Object
  3,                                      !- Outlet Port
  {57fe5840-43ed-4c43-9bd2-0dcc3082da9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7aab256-f9ea-41ea-9695-1b3b1f0643e3}, !- Handle
  Node 392,                               !- Name
  {0415cc40-83a8-467b-9279-7fdc2f31e66c}, !- Inlet Port
  {6b11b1ba-4324-4409-8fce-ca9eb836e8a4}; !- Outlet Port

OS:Connection,
  {0415cc40-83a8-467b-9279-7fdc2f31e66c}, !- Handle
  {57fe5840-43ed-4c43-9bd2-0dcc3082da9f}, !- Source Object
  7,                                      !- Outlet Port
  {c7aab256-f9ea-41ea-9695-1b3b1f0643e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b11b1ba-4324-4409-8fce-ca9eb836e8a4}, !- Handle
  {c7aab256-f9ea-41ea-9695-1b3b1f0643e3}, !- Source Object
  3,                                      !- Outlet Port
  {63adbf2f-1450-4652-8941-d9a89c6a6950}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {715598e6-16e4-4c2f-b073-89c7ce699dbd}, !- Handle
  {63adbf2f-1450-4652-8941-d9a89c6a6950}, !- Source Object
  15,                                     !- Outlet Port
  {bba6a145-1eb0-4ab4-97e1-68674a12f17e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7108821b-23bb-4bfe-bfc1-796d0200dc08}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a8d01453-1f73-4d7d-8bf3-7fb3b222d674}, !- Reference Setpoint Node Name
  {a8d01453-1f73-4d7d-8bf3-7fb3b222d674}, !- Mixed Air Stream Node Name
  {a33025e8-7b08-4c15-8c5b-e99b008a76a7}, !- Outdoor Air Stream Node Name
  {20a1ceb7-536b-456e-b252-37ec42bf9865}, !- Return Air Stream Node Name
  {3a6c005b-ef39-428c-9af3-bf8d8d5c6977}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3e36f072-e053-4856-b690-e8dd20066e63}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {29aa0218-a323-4aef-a72d-534d3a7b15e3}, !- Control Zone or Zone List Name
  {f3a9bbc3-0512-4dcb-93a4-19051df84ce6}, !- Cooling Control Zone or Zone List Name
  {d6f84ebb-9e2a-4c9c-a0b2-525966661749}, !- Heating Control Zone or Zone List Name
  {b518b4fe-25fb-48c4-8720-ec18be4d671f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29aa0218-a323-4aef-a72d-534d3a7b15e3}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f3a9bbc3-0512-4dcb-93a4-19051df84ce6}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6f84ebb-9e2a-4c9c-a0b2-525966661749}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b518b4fe-25fb-48c4-8720-ec18be4d671f}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fbe3d0cd-f551-4779-a4f6-ac3aec89b8f2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {5ba8301b-9f6f-4759-8833-baac2a1b1d72}, !- Default Day Schedule Name
  {6a281c30-8ee3-4ac0-a26c-ddf7f6c1be82}, !- Summer Design Day Schedule Name
  {62ee0730-c2de-4706-833a-da08164fdbf6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ba8301b-9f6f-4759-8833-baac2a1b1d72}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {25dbaf49-1bc6-45fd-9fa2-e536571f0233}, !- Handle
  {fbe3d0cd-f551-4779-a4f6-ac3aec89b8f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.609667015286128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe3a0545-429a-4a85-a6c0-352714c68461}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62ee0730-c2de-4706-833a-da08164fdbf6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc689fa3-8e02-4c0c-b2b3-6b0ae835fa4f}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a281c30-8ee3-4ac0-a26c-ddf7f6c1be82}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3386320c-b7ee-40bd-86f5-7d15c9817cdc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Sunday Rule, !- Name
  {fbe3d0cd-f551-4779-a4f6-ac3aec89b8f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ddc02a4-78cd-4498-9d13-ac80377e0113}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ddc02a4-78cd-4498-9d13-ac80377e0113}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ff35a4b0-6d94-45a7-b38c-e13e8918113b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e6faa491-86fc-4701-8d32-cb3fcf212158}, !- Supply Air Inlet Node
  {f71ddb27-1f96-459a-96d6-be98c37d0ffb}, !- Supply Air Outlet Node
  {187f6d12-e021-4741-99df-184507ad4bef}, !- Exhaust Air Inlet Node
  {a1a1dcfc-bd10-4c33-ba79-90d2c3879ff9}, !- Exhaust Air Outlet Node
  321.472152,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {171bac86-c6f7-41ff-b334-1aecc5e7a556}, !- Handle
  Node 393,                               !- Name
  {f71ddb27-1f96-459a-96d6-be98c37d0ffb}, !- Inlet Port
  {d75869c7-5155-4ebe-ae67-e69b50418769}; !- Outlet Port

OS:Connection,
  {e6faa491-86fc-4701-8d32-cb3fcf212158}, !- Handle
  {693151aa-bcea-4b72-80fd-fe13b4595d62}, !- Source Object
  3,                                      !- Outlet Port
  {ff35a4b0-6d94-45a7-b38c-e13e8918113b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f71ddb27-1f96-459a-96d6-be98c37d0ffb}, !- Handle
  {ff35a4b0-6d94-45a7-b38c-e13e8918113b}, !- Source Object
  13,                                     !- Outlet Port
  {171bac86-c6f7-41ff-b334-1aecc5e7a556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75869c7-5155-4ebe-ae67-e69b50418769}, !- Handle
  {171bac86-c6f7-41ff-b334-1aecc5e7a556}, !- Source Object
  3,                                      !- Outlet Port
  {0fd1bcec-e7b2-4a2c-83c2-364cb9c38134}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f1e9d9c-d0f1-45ca-82c5-3fd08b92591c}, !- Handle
  Node 394,                               !- Name
  {f3dc097e-c56d-4d2a-994a-f1316cef2b4b}, !- Inlet Port
  {187f6d12-e021-4741-99df-184507ad4bef}; !- Outlet Port

OS:Connection,
  {f3dc097e-c56d-4d2a-994a-f1316cef2b4b}, !- Handle
  {0fd1bcec-e7b2-4a2c-83c2-364cb9c38134}, !- Source Object
  7,                                      !- Outlet Port
  {9f1e9d9c-d0f1-45ca-82c5-3fd08b92591c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187f6d12-e021-4741-99df-184507ad4bef}, !- Handle
  {9f1e9d9c-d0f1-45ca-82c5-3fd08b92591c}, !- Source Object
  3,                                      !- Outlet Port
  {ff35a4b0-6d94-45a7-b38c-e13e8918113b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a1a1dcfc-bd10-4c33-ba79-90d2c3879ff9}, !- Handle
  {ff35a4b0-6d94-45a7-b38c-e13e8918113b}, !- Source Object
  15,                                     !- Outlet Port
  {565ef1c6-fb1c-43f3-b49f-0ac6b26d2a42}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {802a6dc6-dda5-46d0-837b-9b04ad28f893}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7e515261-954a-442d-b6f7-c6888c653bf6}, !- Reference Setpoint Node Name
  {7e515261-954a-442d-b6f7-c6888c653bf6}, !- Mixed Air Stream Node Name
  {693151aa-bcea-4b72-80fd-fe13b4595d62}, !- Outdoor Air Stream Node Name
  {6ebb6419-96fa-4b8a-a95f-a0f42e424444}, !- Return Air Stream Node Name
  {171bac86-c6f7-41ff-b334-1aecc5e7a556}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4032bba7-e7e8-4902-a151-58f3ecb6a560}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8bcddc37-feac-47b0-833e-6f4bd3758716}, !- Control Zone or Zone List Name
  {bd7d8853-1af0-473a-8a2b-bc5d145c0a48}, !- Cooling Control Zone or Zone List Name
  {34a20dfb-7363-4396-adda-e54d8bddfbf0}, !- Heating Control Zone or Zone List Name
  {88e25937-fd5c-4936-a675-ce7bd3022cb2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bcddc37-feac-47b0-833e-6f4bd3758716}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {bd7d8853-1af0-473a-8a2b-bc5d145c0a48}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {34a20dfb-7363-4396-adda-e54d8bddfbf0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {88e25937-fd5c-4936-a675-ce7bd3022cb2}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2f553810-290d-44f8-8d64-30f5fbeb82fd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {8384c8f7-4c9b-4f52-8a58-10c3dbae8dda}, !- Default Day Schedule Name
  {52f6d110-ea38-4798-a446-9ce056af4b92}, !- Summer Design Day Schedule Name
  {9114ac39-30be-4e30-a899-b3baf9544cdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8384c8f7-4c9b-4f52-8a58-10c3dbae8dda}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {83a83398-4000-4608-94ba-7956fed3bcef}, !- Handle
  {2f553810-290d-44f8-8d64-30f5fbeb82fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.609667015286128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ec425b3-1cff-444d-baf2-625b79dfa1f7}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9114ac39-30be-4e30-a899-b3baf9544cdd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5de11b8e-dd72-475b-8e4d-ebefc6ec23e9}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52f6d110-ea38-4798-a446-9ce056af4b92}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f87d107f-6bc0-4539-bac9-6eb972393115}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Sunday Rule, !- Name
  {2f553810-290d-44f8-8d64-30f5fbeb82fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bc84c93-f3dd-4dc2-b74a-7b20325c4666}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bc84c93-f3dd-4dc2-b74a-7b20325c4666}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {adbb78dc-46b5-427e-b6d0-a4844484107f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1f69b7b2-1bae-4b73-9912-3b73b93160ec}, !- Supply Air Inlet Node
  {ea1434a7-e5b2-47b9-be44-dccac220c431}, !- Supply Air Outlet Node
  {b9de6cc7-1b3d-4f6d-9186-24694aa301aa}, !- Exhaust Air Inlet Node
  {b3ff2dce-ecc3-41e3-8571-eee7f823ab7d}, !- Exhaust Air Outlet Node
  321.472152,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9f5ccb98-7442-4c36-807f-3e1f73c93254}, !- Handle
  Node 395,                               !- Name
  {ea1434a7-e5b2-47b9-be44-dccac220c431}, !- Inlet Port
  {09a5f9db-20d0-417b-9199-0ad9596cc192}; !- Outlet Port

OS:Connection,
  {1f69b7b2-1bae-4b73-9912-3b73b93160ec}, !- Handle
  {4de04c24-f69f-4543-9738-7fb6815bae49}, !- Source Object
  3,                                      !- Outlet Port
  {adbb78dc-46b5-427e-b6d0-a4844484107f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ea1434a7-e5b2-47b9-be44-dccac220c431}, !- Handle
  {adbb78dc-46b5-427e-b6d0-a4844484107f}, !- Source Object
  13,                                     !- Outlet Port
  {9f5ccb98-7442-4c36-807f-3e1f73c93254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a5f9db-20d0-417b-9199-0ad9596cc192}, !- Handle
  {9f5ccb98-7442-4c36-807f-3e1f73c93254}, !- Source Object
  3,                                      !- Outlet Port
  {68dabff3-3f60-4f6b-809c-8fc49cc66dcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec79bd45-101c-447e-985d-4b6521f6dd41}, !- Handle
  Node 396,                               !- Name
  {f531074a-befd-45bb-b7cc-409e450b2e68}, !- Inlet Port
  {b9de6cc7-1b3d-4f6d-9186-24694aa301aa}; !- Outlet Port

OS:Connection,
  {f531074a-befd-45bb-b7cc-409e450b2e68}, !- Handle
  {68dabff3-3f60-4f6b-809c-8fc49cc66dcf}, !- Source Object
  7,                                      !- Outlet Port
  {ec79bd45-101c-447e-985d-4b6521f6dd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9de6cc7-1b3d-4f6d-9186-24694aa301aa}, !- Handle
  {ec79bd45-101c-447e-985d-4b6521f6dd41}, !- Source Object
  3,                                      !- Outlet Port
  {adbb78dc-46b5-427e-b6d0-a4844484107f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b3ff2dce-ecc3-41e3-8571-eee7f823ab7d}, !- Handle
  {adbb78dc-46b5-427e-b6d0-a4844484107f}, !- Source Object
  15,                                     !- Outlet Port
  {65f3b246-4489-48ad-a34a-4c3e5b7e1b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e09e7171-8d8b-4d3a-9511-977464a9c7e0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d58e41ac-a936-4b28-8173-e2bf879ee701}, !- Reference Setpoint Node Name
  {d58e41ac-a936-4b28-8173-e2bf879ee701}, !- Mixed Air Stream Node Name
  {4de04c24-f69f-4543-9738-7fb6815bae49}, !- Outdoor Air Stream Node Name
  {23030fd0-698f-49b4-a029-5320217a3efd}, !- Return Air Stream Node Name
  {9f5ccb98-7442-4c36-807f-3e1f73c93254}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a68afd79-d238-49e1-9f92-371b57b4d5e4}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d40587a8-c767-4209-896c-c8b69037aabe}, !- Control Zone or Zone List Name
  {11ac5a14-5dd0-4fce-981b-8bca49bad4f0}, !- Cooling Control Zone or Zone List Name
  {d12183c9-6092-4ea1-8dc0-d2c3a18e9453}, !- Heating Control Zone or Zone List Name
  {dec591a9-e6c4-49b5-82a0-33d140395508}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d40587a8-c767-4209-896c-c8b69037aabe}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {11ac5a14-5dd0-4fce-981b-8bca49bad4f0}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d12183c9-6092-4ea1-8dc0-d2c3a18e9453}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dec591a9-e6c4-49b5-82a0-33d140395508}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a4141a47-45f8-4d2f-b4d1-b6f63e82c7db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {0fefb4c0-38fc-4eff-9874-f6a9b0e3f609}, !- Default Day Schedule Name
  {97a521c0-0bf5-44a5-876c-e2757a5455e9}, !- Summer Design Day Schedule Name
  {32555824-7cfb-4df6-afbc-1e5abe1bdf60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0fefb4c0-38fc-4eff-9874-f6a9b0e3f609}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4aa4b515-36a2-4a60-9b0f-71ec2eea68c6}, !- Handle
  {a4141a47-45f8-4d2f-b4d1-b6f63e82c7db}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.803924953574819,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9cb5ff4a-e535-4363-bce0-93a95459538e}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32555824-7cfb-4df6-afbc-1e5abe1bdf60}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67690c76-c44e-43b6-b185-485abc2f7fd2}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97a521c0-0bf5-44a5-876c-e2757a5455e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {015cbcd7-34e3-446d-a03c-c4caebb92f84}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Saturday Rule, !- Name
  {a4141a47-45f8-4d2f-b4d1-b6f63e82c7db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93950523-ed09-4bf2-88e6-438248797749}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93950523-ed09-4bf2-88e6-438248797749}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Saturday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e98ccdee-f34b-4d0d-ba99-86f052f667e7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Sunday Rule, !- Name
  {a4141a47-45f8-4d2f-b4d1-b6f63e82c7db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bc546ce-3f23-49fa-9ae3-95ee1ff94886}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bc546ce-3f23-49fa-9ae3-95ee1ff94886}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ecef09f6-42d8-493e-96c6-f68619e6917d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e7975ebe-f33a-4fd4-a4c5-711bb0ba5003}, !- Supply Air Inlet Node
  {6e75b410-db3a-4533-8514-8dc3fe5c1219}, !- Supply Air Outlet Node
  {efd2b776-c69c-49ba-9498-e649d58c39a1}, !- Exhaust Air Inlet Node
  {da413286-a713-426f-a42a-e99b04996c33}, !- Exhaust Air Outlet Node
  286.18952,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fe07eadb-95b1-4bbf-8411-baa4f93eeae1}, !- Handle
  Node 397,                               !- Name
  {6e75b410-db3a-4533-8514-8dc3fe5c1219}, !- Inlet Port
  {4433ef5c-f40f-44ce-9408-f88dc8d594e4}; !- Outlet Port

OS:Connection,
  {e7975ebe-f33a-4fd4-a4c5-711bb0ba5003}, !- Handle
  {613fb1f1-6a4d-48a6-ad5b-6e645e3f21d9}, !- Source Object
  3,                                      !- Outlet Port
  {ecef09f6-42d8-493e-96c6-f68619e6917d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6e75b410-db3a-4533-8514-8dc3fe5c1219}, !- Handle
  {ecef09f6-42d8-493e-96c6-f68619e6917d}, !- Source Object
  13,                                     !- Outlet Port
  {fe07eadb-95b1-4bbf-8411-baa4f93eeae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4433ef5c-f40f-44ce-9408-f88dc8d594e4}, !- Handle
  {fe07eadb-95b1-4bbf-8411-baa4f93eeae1}, !- Source Object
  3,                                      !- Outlet Port
  {574d54c1-547d-420e-bafa-20e08e09bd13}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2d95571-4a6f-46cc-b4c0-5bd304165bdf}, !- Handle
  Node 398,                               !- Name
  {b3a7d4e2-7d9a-4967-9e21-0c5007967a49}, !- Inlet Port
  {efd2b776-c69c-49ba-9498-e649d58c39a1}; !- Outlet Port

OS:Connection,
  {b3a7d4e2-7d9a-4967-9e21-0c5007967a49}, !- Handle
  {574d54c1-547d-420e-bafa-20e08e09bd13}, !- Source Object
  7,                                      !- Outlet Port
  {c2d95571-4a6f-46cc-b4c0-5bd304165bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd2b776-c69c-49ba-9498-e649d58c39a1}, !- Handle
  {c2d95571-4a6f-46cc-b4c0-5bd304165bdf}, !- Source Object
  3,                                      !- Outlet Port
  {ecef09f6-42d8-493e-96c6-f68619e6917d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {da413286-a713-426f-a42a-e99b04996c33}, !- Handle
  {ecef09f6-42d8-493e-96c6-f68619e6917d}, !- Source Object
  15,                                     !- Outlet Port
  {82cb9ada-ff1e-4fb5-81df-408ab880e8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {04fcecc6-ca03-4f71-a37c-09a6e77bc7ee}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bd5381eb-fb3c-477b-a8cf-951976effa2e}, !- Reference Setpoint Node Name
  {bd5381eb-fb3c-477b-a8cf-951976effa2e}, !- Mixed Air Stream Node Name
  {613fb1f1-6a4d-48a6-ad5b-6e645e3f21d9}, !- Outdoor Air Stream Node Name
  {3634a371-9281-4f66-840a-0f1c68152ed6}, !- Return Air Stream Node Name
  {fe07eadb-95b1-4bbf-8411-baa4f93eeae1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d5250f86-1a20-4508-9957-cb052d5d09f6}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dca1a349-5e57-4452-bd3b-05d5e47d1313}, !- Control Zone or Zone List Name
  {b419086d-8158-4219-a34f-18d55dfd6c24}, !- Cooling Control Zone or Zone List Name
  {61493555-874e-4828-b56e-c3b6badb57fc}, !- Heating Control Zone or Zone List Name
  {30518001-a8ec-45a9-91f3-a2246501373a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dca1a349-5e57-4452-bd3b-05d5e47d1313}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {b419086d-8158-4219-a34f-18d55dfd6c24}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {61493555-874e-4828-b56e-c3b6badb57fc}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {30518001-a8ec-45a9-91f3-a2246501373a}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e825c040-cfb8-47bb-a03b-0c9380d52de6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {82a8a6e7-9302-4c1a-9b02-cf9fb1e95978}, !- Default Day Schedule Name
  {33d2782c-b3f7-4f33-b5d6-4a38bb2a8b32}, !- Summer Design Day Schedule Name
  {71351563-b7c8-479a-a655-a19b0c05f06e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82a8a6e7-9302-4c1a-9b02-cf9fb1e95978}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6b1f9c25-a088-4d6d-93a8-1db8c02e1667}, !- Handle
  {e825c040-cfb8-47bb-a03b-0c9380d52de6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  395.34362422710893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14520b62-3064-4830-be07-64c11f11b738}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71351563-b7c8-479a-a655-a19b0c05f06e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6405792-dbe9-47c3-940d-48c534dd2236}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33d2782c-b3f7-4f33-b5d6-4a38bb2a8b32}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f7f283b-8af0-435a-adba-d1a3a5cf30a4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Saturday Rule, !- Name
  {e825c040-cfb8-47bb-a03b-0c9380d52de6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {539489cd-52a6-4a14-a862-14cf617a1902}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {539489cd-52a6-4a14-a862-14cf617a1902}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Saturday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e264b4c-efca-4a61-95ca-6190677ba64c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Sunday Rule, !- Name
  {e825c040-cfb8-47bb-a03b-0c9380d52de6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e05e5b0-bf68-4cef-81e7-6ec2fcdb56f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e05e5b0-bf68-4cef-81e7-6ec2fcdb56f5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ee44e87a-9cfc-4517-ac4f-3af960b8156c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ecaac264-3e9c-493b-856f-c259f9ad97e9}, !- Supply Air Inlet Node
  {08f171b4-f3a6-4b6a-aeca-ed2a0a2d3db7}, !- Supply Air Outlet Node
  {9c269a41-84a6-4b56-892e-cfdc073f171b}, !- Exhaust Air Inlet Node
  {2e00bea0-094e-4cad-a6fc-39a1510b8e9a}, !- Exhaust Air Outlet Node
  4371.39344000001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5f4081d2-50db-4c82-a2fe-233f97cffd1f}, !- Handle
  Node 399,                               !- Name
  {08f171b4-f3a6-4b6a-aeca-ed2a0a2d3db7}, !- Inlet Port
  {ca1238bb-edad-4c58-ba00-887e3c0c3b20}; !- Outlet Port

OS:Connection,
  {ecaac264-3e9c-493b-856f-c259f9ad97e9}, !- Handle
  {660ab563-14ba-4370-9eb9-515659fa8719}, !- Source Object
  3,                                      !- Outlet Port
  {ee44e87a-9cfc-4517-ac4f-3af960b8156c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {08f171b4-f3a6-4b6a-aeca-ed2a0a2d3db7}, !- Handle
  {ee44e87a-9cfc-4517-ac4f-3af960b8156c}, !- Source Object
  13,                                     !- Outlet Port
  {5f4081d2-50db-4c82-a2fe-233f97cffd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1238bb-edad-4c58-ba00-887e3c0c3b20}, !- Handle
  {5f4081d2-50db-4c82-a2fe-233f97cffd1f}, !- Source Object
  3,                                      !- Outlet Port
  {84c5c32b-649b-4a2e-a075-2be62116299f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33b3ba98-05f5-400e-a126-91ce6f89fed2}, !- Handle
  Node 400,                               !- Name
  {f140852e-dbc6-4ed3-a0d4-742116a3dca7}, !- Inlet Port
  {9c269a41-84a6-4b56-892e-cfdc073f171b}; !- Outlet Port

OS:Connection,
  {f140852e-dbc6-4ed3-a0d4-742116a3dca7}, !- Handle
  {84c5c32b-649b-4a2e-a075-2be62116299f}, !- Source Object
  7,                                      !- Outlet Port
  {33b3ba98-05f5-400e-a126-91ce6f89fed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c269a41-84a6-4b56-892e-cfdc073f171b}, !- Handle
  {33b3ba98-05f5-400e-a126-91ce6f89fed2}, !- Source Object
  3,                                      !- Outlet Port
  {ee44e87a-9cfc-4517-ac4f-3af960b8156c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2e00bea0-094e-4cad-a6fc-39a1510b8e9a}, !- Handle
  {ee44e87a-9cfc-4517-ac4f-3af960b8156c}, !- Source Object
  15,                                     !- Outlet Port
  {c915dcb3-12ad-48bc-9861-53ec1a9c1e15}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bfd558d7-bad6-4dd0-9016-4d01f5d691c2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fb094ca5-0066-44d6-9fab-8fede04d8f04}, !- Reference Setpoint Node Name
  {fb094ca5-0066-44d6-9fab-8fede04d8f04}, !- Mixed Air Stream Node Name
  {660ab563-14ba-4370-9eb9-515659fa8719}, !- Outdoor Air Stream Node Name
  {f68191d8-f112-44a3-af07-c3c25e66f690}, !- Return Air Stream Node Name
  {5f4081d2-50db-4c82-a2fe-233f97cffd1f}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {33b9f1dd-95f1-4307-b395-eea3383e1732}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1a3c55b2-730d-4512-b9c0-e9a12c5cd10c}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone14HtgSch0, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {339920e7-d9fe-460e-a57d-f435e5a61dd4}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone14ClgSch0, !- Name
  {250f36a1-36a3-473a-af86-9af542173d43}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {45e4d807-e6b5-4c58-bb6e-c7b2e6233ac1}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone14OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {33b9f1dd-95f1-4307-b395-eea3383e1732}<23.9 && {33b9f1dd-95f1-4307-b395-eea3383e1732}>1.7, !- Program Line 1
  SET {339920e7-d9fe-460e-a57d-f435e5a61dd4} = 29.4, !- Program Line 2
  SET {1a3c55b2-730d-4512-b9c0-e9a12c5cd10c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {33b9f1dd-95f1-4307-b395-eea3383e1732}<23.9 && {33b9f1dd-95f1-4307-b395-eea3383e1732}>1.7, !- Program Line 4
  SET {339920e7-d9fe-460e-a57d-f435e5a61dd4} = 29.4, !- Program Line 5
  SET {1a3c55b2-730d-4512-b9c0-e9a12c5cd10c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {33b9f1dd-95f1-4307-b395-eea3383e1732}<23.9 && {33b9f1dd-95f1-4307-b395-eea3383e1732}>1.7, !- Program Line 7
  SET {339920e7-d9fe-460e-a57d-f435e5a61dd4} = 29.4, !- Program Line 8
  SET {1a3c55b2-730d-4512-b9c0-e9a12c5cd10c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {33b9f1dd-95f1-4307-b395-eea3383e1732}<23.9 && {33b9f1dd-95f1-4307-b395-eea3383e1732}>1.7, !- Program Line 10
  SET {339920e7-d9fe-460e-a57d-f435e5a61dd4} = 29.4, !- Program Line 11
  SET {1a3c55b2-730d-4512-b9c0-e9a12c5cd10c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {339920e7-d9fe-460e-a57d-f435e5a61dd4} = NULL, !- Program Line 14
  SET {1a3c55b2-730d-4512-b9c0-e9a12c5cd10c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cec210c7-1aca-4d94-aa75-9ab88c647f2a}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone14OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {45e4d807-e6b5-4c58-bb6e-c7b2e6233ac1}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {9616ce7d-9837-41a0-bd5d-c75009f07de7}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3ff84776-1add-466c-a577-3e4046d0f855}, !- Control Zone or Zone List Name
  {a65fd12d-0a43-4e77-8bbf-945e625ef428}, !- Cooling Control Zone or Zone List Name
  {df30cecf-e410-4e2e-ad74-3aa0a5194c61}, !- Heating Control Zone or Zone List Name
  {e4a07eb0-d858-4b58-a7fd-6687b13e4b87}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3ff84776-1add-466c-a577-3e4046d0f855}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a65fd12d-0a43-4e77-8bbf-945e625ef428}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {df30cecf-e410-4e2e-ad74-3aa0a5194c61}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4a07eb0-d858-4b58-a7fd-6687b13e4b87}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {dba7b903-256f-4505-9efb-b92c6b9f59e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {8f5c3997-0883-49d3-a79e-d16a40a184cb}, !- Default Day Schedule Name
  {80f9c471-2137-4ee9-9382-6d84c9ee6744}, !- Summer Design Day Schedule Name
  {825c17a2-51aa-463e-8c36-769ede78f093}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f5c3997-0883-49d3-a79e-d16a40a184cb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {96714dc2-d92d-458f-8d6d-17a33792a6e4}, !- Handle
  {dba7b903-256f-4505-9efb-b92c6b9f59e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.84535501908704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d961f2c1-16dc-4786-9ef1-dc8c4bce1097}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {825c17a2-51aa-463e-8c36-769ede78f093}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b88365d-f03c-401b-b6b6-601b2f9265c0}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80f9c471-2137-4ee9-9382-6d84c9ee6744}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8af19beb-a914-49e4-8c3b-178a1f4612c9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Sunday Rule, !- Name
  {dba7b903-256f-4505-9efb-b92c6b9f59e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe406a45-2466-4207-9bab-43149671cfe8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe406a45-2466-4207-9bab-43149671cfe8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c50ab78b-377d-4b9e-b398-08674a703a3d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3e117ffb-635a-4b01-91fc-c787875573e5}, !- Supply Air Inlet Node
  {174b4730-2f6e-4da3-bd5e-3e1414b36717}, !- Supply Air Outlet Node
  {7b4b0a8a-87d6-457f-bb09-44f783cacc74}, !- Exhaust Air Inlet Node
  {7dde5221-3603-491f-a5be-bb6fee2d201b}, !- Exhaust Air Outlet Node
  1755.8132,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d595516f-bae3-4721-9665-a55beb65d699}, !- Handle
  Node 401,                               !- Name
  {174b4730-2f6e-4da3-bd5e-3e1414b36717}, !- Inlet Port
  {54d07d8f-ece9-4421-acf7-cdcc98145631}; !- Outlet Port

OS:Connection,
  {3e117ffb-635a-4b01-91fc-c787875573e5}, !- Handle
  {4f421536-178b-4e4d-ba15-111895e1a873}, !- Source Object
  3,                                      !- Outlet Port
  {c50ab78b-377d-4b9e-b398-08674a703a3d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {174b4730-2f6e-4da3-bd5e-3e1414b36717}, !- Handle
  {c50ab78b-377d-4b9e-b398-08674a703a3d}, !- Source Object
  13,                                     !- Outlet Port
  {d595516f-bae3-4721-9665-a55beb65d699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d07d8f-ece9-4421-acf7-cdcc98145631}, !- Handle
  {d595516f-bae3-4721-9665-a55beb65d699}, !- Source Object
  3,                                      !- Outlet Port
  {fb3aad41-21f9-47b3-9726-3d57b45eabb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6582a143-ec10-4e3a-a8d7-8bbdc5011367}, !- Handle
  Node 402,                               !- Name
  {6f25543b-a4d3-411c-a59e-0af90f41ac76}, !- Inlet Port
  {7b4b0a8a-87d6-457f-bb09-44f783cacc74}; !- Outlet Port

OS:Connection,
  {6f25543b-a4d3-411c-a59e-0af90f41ac76}, !- Handle
  {fb3aad41-21f9-47b3-9726-3d57b45eabb2}, !- Source Object
  7,                                      !- Outlet Port
  {6582a143-ec10-4e3a-a8d7-8bbdc5011367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4b0a8a-87d6-457f-bb09-44f783cacc74}, !- Handle
  {6582a143-ec10-4e3a-a8d7-8bbdc5011367}, !- Source Object
  3,                                      !- Outlet Port
  {c50ab78b-377d-4b9e-b398-08674a703a3d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7dde5221-3603-491f-a5be-bb6fee2d201b}, !- Handle
  {c50ab78b-377d-4b9e-b398-08674a703a3d}, !- Source Object
  15,                                     !- Outlet Port
  {4bd700d2-e104-4a0f-9e64-50d8751d6cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {91cd9294-e29f-42b4-849c-fcb4b4aecc13}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5d8555c9-31d3-4cc1-a6f2-d4bb5a0b11b7}, !- Reference Setpoint Node Name
  {5d8555c9-31d3-4cc1-a6f2-d4bb5a0b11b7}, !- Mixed Air Stream Node Name
  {4f421536-178b-4e4d-ba15-111895e1a873}, !- Outdoor Air Stream Node Name
  {9cfd4945-44aa-4c7a-867a-0e8f9f8a3c6c}, !- Return Air Stream Node Name
  {d595516f-bae3-4721-9665-a55beb65d699}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {17e55c88-6de0-43b8-8bb1-fae84f274aa6}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa5bc19a-7930-477c-80f2-2b9e62cf41ef}, !- Control Zone or Zone List Name
  {01d61edb-28fb-4397-ad8c-cbe5eca4e59d}, !- Cooling Control Zone or Zone List Name
  {c7106b43-0e70-4a02-954e-b12fcb4dfcea}, !- Heating Control Zone or Zone List Name
  {c1a6c7d4-5f11-42fb-9ba5-a33876fae19a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa5bc19a-7930-477c-80f2-2b9e62cf41ef}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {01d61edb-28fb-4397-ad8c-cbe5eca4e59d}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c7106b43-0e70-4a02-954e-b12fcb4dfcea}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1a6c7d4-5f11-42fb-9ba5-a33876fae19a}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7bef7e20-376c-4cf2-b5d7-96faf6acedb2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {b09794c6-8fbc-442f-a398-47aeaf2c4618}, !- Default Day Schedule Name
  {17bf3217-961f-416f-add5-913f5c117ae3}, !- Summer Design Day Schedule Name
  {518e56ec-79b5-4d69-a990-f609f8810eec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b09794c6-8fbc-442f-a398-47aeaf2c4618}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {ca215684-fd1b-4a69-84cb-77052bf4cf54}, !- Handle
  {7bef7e20-376c-4cf2-b5d7-96faf6acedb2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {270d6fe1-d5ec-4ee1-be3f-cc61f2762902}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {518e56ec-79b5-4d69-a990-f609f8810eec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fa20254-aa5b-4af2-8879-6eb5f0988f44}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17bf3217-961f-416f-add5-913f5c117ae3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88bfd6a4-7888-4e80-af9d-26ec3cef1034}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {7bef7e20-376c-4cf2-b5d7-96faf6acedb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c9eacd9-b177-4c14-9c94-503f59af6328}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c9eacd9-b177-4c14-9c94-503f59af6328}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f2afda9c-1317-42f3-a53b-9b3ee42b9ad8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {52302187-f28d-4c8f-a11c-89f8cbe4a81f}, !- Supply Air Inlet Node
  {403de4a3-f433-4d27-a3a0-f13370e96887}, !- Supply Air Outlet Node
  {98cee0af-1a2f-4f3a-b92a-5e3680091270}, !- Exhaust Air Inlet Node
  {d9b25fe6-f765-4608-a6af-c3ec5621d2a3}, !- Exhaust Air Outlet Node
  3961.88892499999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bd17d445-3cf2-4467-88dd-3145939de583}, !- Handle
  Node 403,                               !- Name
  {403de4a3-f433-4d27-a3a0-f13370e96887}, !- Inlet Port
  {b53b12a4-8715-46d7-a7fd-3bd5c7ea14c3}; !- Outlet Port

OS:Connection,
  {52302187-f28d-4c8f-a11c-89f8cbe4a81f}, !- Handle
  {57084221-37f7-43a3-b7ef-49ab8470ed46}, !- Source Object
  3,                                      !- Outlet Port
  {f2afda9c-1317-42f3-a53b-9b3ee42b9ad8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {403de4a3-f433-4d27-a3a0-f13370e96887}, !- Handle
  {f2afda9c-1317-42f3-a53b-9b3ee42b9ad8}, !- Source Object
  13,                                     !- Outlet Port
  {bd17d445-3cf2-4467-88dd-3145939de583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53b12a4-8715-46d7-a7fd-3bd5c7ea14c3}, !- Handle
  {bd17d445-3cf2-4467-88dd-3145939de583}, !- Source Object
  3,                                      !- Outlet Port
  {e42fbf62-3627-4181-8116-7ca04299ef0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a877bbb8-4e11-4713-805f-7ef077de123c}, !- Handle
  Node 404,                               !- Name
  {8c1cf0d3-a724-4c34-924d-bea951dc13e4}, !- Inlet Port
  {98cee0af-1a2f-4f3a-b92a-5e3680091270}; !- Outlet Port

OS:Connection,
  {8c1cf0d3-a724-4c34-924d-bea951dc13e4}, !- Handle
  {e42fbf62-3627-4181-8116-7ca04299ef0d}, !- Source Object
  7,                                      !- Outlet Port
  {a877bbb8-4e11-4713-805f-7ef077de123c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cee0af-1a2f-4f3a-b92a-5e3680091270}, !- Handle
  {a877bbb8-4e11-4713-805f-7ef077de123c}, !- Source Object
  3,                                      !- Outlet Port
  {f2afda9c-1317-42f3-a53b-9b3ee42b9ad8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d9b25fe6-f765-4608-a6af-c3ec5621d2a3}, !- Handle
  {f2afda9c-1317-42f3-a53b-9b3ee42b9ad8}, !- Source Object
  15,                                     !- Outlet Port
  {973296ec-964b-4d6c-9885-6d1d68e3bd86}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {52062005-e6c2-466d-a9af-489095f939ab}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {afb89d94-868d-4f30-b6b6-57c85ced88b0}, !- Reference Setpoint Node Name
  {afb89d94-868d-4f30-b6b6-57c85ced88b0}, !- Mixed Air Stream Node Name
  {57084221-37f7-43a3-b7ef-49ab8470ed46}, !- Outdoor Air Stream Node Name
  {922ad64c-ec0e-4fc5-8acb-7bdfb6132501}, !- Return Air Stream Node Name
  {bd17d445-3cf2-4467-88dd-3145939de583}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e0b10a18-7285-4c08-b3a7-67d39e43b776}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b2bdf098-d500-4039-9a5a-8b6ea097851f}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone16HtgSch0, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {7bd05d35-073b-4673-92c6-5c7fa98c55d3}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone16ClgSch0, !- Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a39f22c2-f555-4253-87b3-8626f7fcf061}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone16OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e0b10a18-7285-4c08-b3a7-67d39e43b776}<23.9 && {e0b10a18-7285-4c08-b3a7-67d39e43b776}>1.7, !- Program Line 1
  SET {7bd05d35-073b-4673-92c6-5c7fa98c55d3} = 29.4, !- Program Line 2
  SET {b2bdf098-d500-4039-9a5a-8b6ea097851f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e0b10a18-7285-4c08-b3a7-67d39e43b776}<23.9 && {e0b10a18-7285-4c08-b3a7-67d39e43b776}>1.7, !- Program Line 4
  SET {7bd05d35-073b-4673-92c6-5c7fa98c55d3} = 29.4, !- Program Line 5
  SET {b2bdf098-d500-4039-9a5a-8b6ea097851f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e0b10a18-7285-4c08-b3a7-67d39e43b776}<23.9 && {e0b10a18-7285-4c08-b3a7-67d39e43b776}>1.7, !- Program Line 7
  SET {7bd05d35-073b-4673-92c6-5c7fa98c55d3} = 29.4, !- Program Line 8
  SET {b2bdf098-d500-4039-9a5a-8b6ea097851f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e0b10a18-7285-4c08-b3a7-67d39e43b776}<23.9 && {e0b10a18-7285-4c08-b3a7-67d39e43b776}>1.7, !- Program Line 10
  SET {7bd05d35-073b-4673-92c6-5c7fa98c55d3} = 29.4, !- Program Line 11
  SET {b2bdf098-d500-4039-9a5a-8b6ea097851f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7bd05d35-073b-4673-92c6-5c7fa98c55d3} = NULL, !- Program Line 14
  SET {b2bdf098-d500-4039-9a5a-8b6ea097851f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {326247bf-613b-4190-b7e8-25f00e150ada}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone16OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a39f22c2-f555-4253-87b3-8626f7fcf061}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {81c11d6a-f340-4931-9f4f-aa86a7de2a38}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f309e11a-c312-4b05-bfe8-efd146283119}, !- Control Zone or Zone List Name
  {3fe1c005-0d47-43c7-ab28-8c82201ddb1e}, !- Cooling Control Zone or Zone List Name
  {fb56b97b-0afc-40bb-8257-a25fd4586fbc}, !- Heating Control Zone or Zone List Name
  {f8a210f7-7521-47c0-944a-aa4a3dbe0f6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f309e11a-c312-4b05-bfe8-efd146283119}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {3fe1c005-0d47-43c7-ab28-8c82201ddb1e}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb56b97b-0afc-40bb-8257-a25fd4586fbc}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f8a210f7-7521-47c0-944a-aa4a3dbe0f6e}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d7a05fb3-715d-48db-94c4-793d3aa8af99}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {c303907e-d85c-4db1-a6b0-07400a808108}, !- Default Day Schedule Name
  {4e33ef44-b95b-4fc7-8597-8d8fdccb2b13}, !- Summer Design Day Schedule Name
  {3126953e-104a-45d1-b28f-df793ad909a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c303907e-d85c-4db1-a6b0-07400a808108}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9845878b-982c-4d24-8f83-04752957593b}, !- Handle
  {d7a05fb3-715d-48db-94c4-793d3aa8af99}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.015263708346517,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {07e4d66d-24aa-445d-937e-9a9c98661ffc}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3126953e-104a-45d1-b28f-df793ad909a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ab598a4-2845-48c6-8895-ef0102379a7e}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e33ef44-b95b-4fc7-8597-8d8fdccb2b13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eccd01eb-75d3-434f-8d7c-79f944ac78f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Sunday Rule, !- Name
  {d7a05fb3-715d-48db-94c4-793d3aa8af99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b643d55e-70b1-4c29-85cd-135e660392af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b643d55e-70b1-4c29-85cd-135e660392af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c1405ff6-7c97-49f5-8965-76810893ad38}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b8f9e35a-1842-46b4-8841-71a3a4b51678}, !- Supply Air Inlet Node
  {3eccb306-7f12-48c4-941c-4a2bffcc9272}, !- Supply Air Outlet Node
  {5eb8b0a9-6956-4435-9730-d9910b02f013}, !- Exhaust Air Inlet Node
  {10b08c64-a6fb-4bb0-a4f7-03eb2eff4841}, !- Exhaust Air Outlet Node
  968.5148,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dcbb41ba-4b62-4f3d-9711-145adf55308d}, !- Handle
  Node 405,                               !- Name
  {3eccb306-7f12-48c4-941c-4a2bffcc9272}, !- Inlet Port
  {f267fed7-bac8-43ea-b149-e7e7d2fa75f8}; !- Outlet Port

OS:Connection,
  {b8f9e35a-1842-46b4-8841-71a3a4b51678}, !- Handle
  {d10eb4b5-802a-42ac-8781-a2e37876d575}, !- Source Object
  3,                                      !- Outlet Port
  {c1405ff6-7c97-49f5-8965-76810893ad38}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3eccb306-7f12-48c4-941c-4a2bffcc9272}, !- Handle
  {c1405ff6-7c97-49f5-8965-76810893ad38}, !- Source Object
  13,                                     !- Outlet Port
  {dcbb41ba-4b62-4f3d-9711-145adf55308d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f267fed7-bac8-43ea-b149-e7e7d2fa75f8}, !- Handle
  {dcbb41ba-4b62-4f3d-9711-145adf55308d}, !- Source Object
  3,                                      !- Outlet Port
  {b68f3ae0-24c2-4260-bdb9-37d8c57b7840}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9216c69c-a7f3-4ffc-9b77-64d5dfbe387b}, !- Handle
  Node 406,                               !- Name
  {091ec610-3422-4f50-885b-7d66f88ba4a7}, !- Inlet Port
  {5eb8b0a9-6956-4435-9730-d9910b02f013}; !- Outlet Port

OS:Connection,
  {091ec610-3422-4f50-885b-7d66f88ba4a7}, !- Handle
  {b68f3ae0-24c2-4260-bdb9-37d8c57b7840}, !- Source Object
  7,                                      !- Outlet Port
  {9216c69c-a7f3-4ffc-9b77-64d5dfbe387b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb8b0a9-6956-4435-9730-d9910b02f013}, !- Handle
  {9216c69c-a7f3-4ffc-9b77-64d5dfbe387b}, !- Source Object
  3,                                      !- Outlet Port
  {c1405ff6-7c97-49f5-8965-76810893ad38}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {10b08c64-a6fb-4bb0-a4f7-03eb2eff4841}, !- Handle
  {c1405ff6-7c97-49f5-8965-76810893ad38}, !- Source Object
  15,                                     !- Outlet Port
  {f2071b01-4044-49ff-8919-cf894ffb77ec}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7e110011-cb16-4c29-9f77-9ff92952687f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {da8419d2-7370-4f1d-9613-8cd99f99e721}, !- Reference Setpoint Node Name
  {da8419d2-7370-4f1d-9613-8cd99f99e721}, !- Mixed Air Stream Node Name
  {d10eb4b5-802a-42ac-8781-a2e37876d575}, !- Outdoor Air Stream Node Name
  {36e3854d-d0b2-4c49-98f4-07766c9848bc}, !- Return Air Stream Node Name
  {dcbb41ba-4b62-4f3d-9711-145adf55308d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ece33757-be38-4b1d-a7cd-6b705321e86d}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4e427e2f-8e0c-4165-86c2-5b787c50a470}, !- Control Zone or Zone List Name
  {279606e9-6611-4e02-923b-0fd7f9a3a7cc}, !- Cooling Control Zone or Zone List Name
  {4b61be89-d976-43c4-8a10-96c742751cd1}, !- Heating Control Zone or Zone List Name
  {e6c26795-4a41-415d-8166-2767bb08a4af}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e427e2f-8e0c-4165-86c2-5b787c50a470}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {279606e9-6611-4e02-923b-0fd7f9a3a7cc}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b61be89-d976-43c4-8a10-96c742751cd1}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e6c26795-4a41-415d-8166-2767bb08a4af}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eba20cec-00cf-4906-8ae7-cfc4e1f72ed0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {81f9684a-8fbf-4b77-8c45-7a8c4597b982}, !- Default Day Schedule Name
  {17331a0d-09ba-444b-8ea6-62769fcf14f9}, !- Summer Design Day Schedule Name
  {d3443dad-d401-4109-b800-6e7916b6946f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81f9684a-8fbf-4b77-8c45-7a8c4597b982}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6c595907-dd37-4321-bd51-c2b43533fcfb}, !- Handle
  {eba20cec-00cf-4906-8ae7-cfc4e1f72ed0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.007631854173301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a5d9737-d1e6-4541-8e2f-1ac4162b06f5}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3443dad-d401-4109-b800-6e7916b6946f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96963108-2f76-4a47-9b80-4cf894325a51}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17331a0d-09ba-444b-8ea6-62769fcf14f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fadd567f-bb39-4197-a63b-94ad68c9a45e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {eba20cec-00cf-4906-8ae7-cfc4e1f72ed0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d29a7bde-6e6e-4c29-afd8-091d6e418c92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d29a7bde-6e6e-4c29-afd8-091d6e418c92}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bd7f9a5c-cf88-47e0-b682-d625dfc7d439}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a70cad5d-4670-46c9-b01e-b498f401838f}, !- Supply Air Inlet Node
  {2e4d1cda-327e-4590-a81d-963df8ff27a0}, !- Supply Air Outlet Node
  {9e815a11-1980-47b2-a2fb-e8089256f6ec}, !- Exhaust Air Inlet Node
  {d69db15a-3b24-4839-813c-5bde1514d6ad}, !- Exhaust Air Outlet Node
  2346.28700000001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9e3f2d75-16ae-449e-8496-6e299e90f629}, !- Handle
  Node 407,                               !- Name
  {2e4d1cda-327e-4590-a81d-963df8ff27a0}, !- Inlet Port
  {602ae51a-a18a-4b69-800f-3665d29079ae}; !- Outlet Port

OS:Connection,
  {a70cad5d-4670-46c9-b01e-b498f401838f}, !- Handle
  {21ce914b-1312-42d9-a750-8532a2f721bf}, !- Source Object
  3,                                      !- Outlet Port
  {bd7f9a5c-cf88-47e0-b682-d625dfc7d439}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2e4d1cda-327e-4590-a81d-963df8ff27a0}, !- Handle
  {bd7f9a5c-cf88-47e0-b682-d625dfc7d439}, !- Source Object
  13,                                     !- Outlet Port
  {9e3f2d75-16ae-449e-8496-6e299e90f629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602ae51a-a18a-4b69-800f-3665d29079ae}, !- Handle
  {9e3f2d75-16ae-449e-8496-6e299e90f629}, !- Source Object
  3,                                      !- Outlet Port
  {c4a93de9-cad7-449c-946c-80ec33b277c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {307aeb3d-d70a-4aa3-bd14-978207aea8bc}, !- Handle
  Node 408,                               !- Name
  {b20ca161-3c52-4585-8868-c2579d9f46bd}, !- Inlet Port
  {9e815a11-1980-47b2-a2fb-e8089256f6ec}; !- Outlet Port

OS:Connection,
  {b20ca161-3c52-4585-8868-c2579d9f46bd}, !- Handle
  {c4a93de9-cad7-449c-946c-80ec33b277c8}, !- Source Object
  7,                                      !- Outlet Port
  {307aeb3d-d70a-4aa3-bd14-978207aea8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e815a11-1980-47b2-a2fb-e8089256f6ec}, !- Handle
  {307aeb3d-d70a-4aa3-bd14-978207aea8bc}, !- Source Object
  3,                                      !- Outlet Port
  {bd7f9a5c-cf88-47e0-b682-d625dfc7d439}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d69db15a-3b24-4839-813c-5bde1514d6ad}, !- Handle
  {bd7f9a5c-cf88-47e0-b682-d625dfc7d439}, !- Source Object
  15,                                     !- Outlet Port
  {6c967d78-efeb-4949-a44c-9f6ce8c0cee6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8e484353-ab44-480c-98ed-65e6a2d55c15}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6f7344f0-1c3f-4c67-8dcd-b7ad53557a82}, !- Reference Setpoint Node Name
  {6f7344f0-1c3f-4c67-8dcd-b7ad53557a82}, !- Mixed Air Stream Node Name
  {21ce914b-1312-42d9-a750-8532a2f721bf}, !- Outdoor Air Stream Node Name
  {2a682c23-13fa-4e74-941f-b01cf34a2dfd}, !- Return Air Stream Node Name
  {9e3f2d75-16ae-449e-8496-6e299e90f629}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4b2c584e-bbf8-46c8-afc5-d2f2bb3236ef}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b15b77b9-0e8c-45e2-8636-61640cb5bb68}, !- Control Zone or Zone List Name
  {87674109-050e-40c6-97a1-54cfb4190629}, !- Cooling Control Zone or Zone List Name
  {b15723da-bba9-4948-8b67-14263b6a938e}, !- Heating Control Zone or Zone List Name
  {b9b28a16-0bcd-45d3-91ec-ec6fe6d312cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b15b77b9-0e8c-45e2-8636-61640cb5bb68}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {87674109-050e-40c6-97a1-54cfb4190629}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b15723da-bba9-4948-8b67-14263b6a938e}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b9b28a16-0bcd-45d3-91ec-ec6fe6d312cf}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6c6fe685-a1ce-4c9c-b8ac-2749b274ceb0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {6c685c4c-6131-4e5f-8cbf-618274074256}, !- Default Day Schedule Name
  {5ca83d70-f7f3-42bd-9890-99eaffe60136}, !- Summer Design Day Schedule Name
  {d3a761c1-4f5a-40ea-b957-2523fb6e6215}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c685c4c-6131-4e5f-8cbf-618274074256}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {c84db6cb-302a-4cf3-817d-f3c8c2021095}, !- Handle
  {6c6fe685-a1ce-4c9c-b8ac-2749b274ceb0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f9074339-a44b-4c2c-b0c7-7022b802cd0c}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3a761c1-4f5a-40ea-b957-2523fb6e6215}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48edaafe-9f03-4763-8d61-efa0134eee58}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ca83d70-f7f3-42bd-9890-99eaffe60136}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6c31751-001b-4c62-900b-2b9928083a72}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {6c6fe685-a1ce-4c9c-b8ac-2749b274ceb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9c6839d-1d43-4257-b63e-c4618fdce1fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9c6839d-1d43-4257-b63e-c4618fdce1fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {accfd409-8068-4243-aa75-7935a4b37c13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e7c3a9fe-3247-48e6-8a8c-b5d4dd0ca1ab}, !- Supply Air Inlet Node
  {c9c16ffd-de46-4e04-a297-deae8e572655}, !- Supply Air Outlet Node
  {49948015-7bea-484c-b104-70c450d04c71}, !- Exhaust Air Inlet Node
  {d9ec8983-b481-46d7-a206-08d99fccc59b}, !- Exhaust Air Outlet Node
  861.901474999998,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {606b6c53-268f-42fb-8bee-8418648f7bac}, !- Handle
  Node 409,                               !- Name
  {c9c16ffd-de46-4e04-a297-deae8e572655}, !- Inlet Port
  {e0824164-bddf-49d1-ad0f-acd265df5e16}; !- Outlet Port

OS:Connection,
  {e7c3a9fe-3247-48e6-8a8c-b5d4dd0ca1ab}, !- Handle
  {3f6af36c-d3a5-40eb-8864-3a0ae2a8477b}, !- Source Object
  3,                                      !- Outlet Port
  {accfd409-8068-4243-aa75-7935a4b37c13}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c9c16ffd-de46-4e04-a297-deae8e572655}, !- Handle
  {accfd409-8068-4243-aa75-7935a4b37c13}, !- Source Object
  13,                                     !- Outlet Port
  {606b6c53-268f-42fb-8bee-8418648f7bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0824164-bddf-49d1-ad0f-acd265df5e16}, !- Handle
  {606b6c53-268f-42fb-8bee-8418648f7bac}, !- Source Object
  3,                                      !- Outlet Port
  {611354d3-9446-4d8f-8eb4-65da34b62f13}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28cb529a-7376-4355-80fc-09aaf2810bf1}, !- Handle
  Node 410,                               !- Name
  {1dcce59d-9ce3-4949-a504-95b82ffce60b}, !- Inlet Port
  {49948015-7bea-484c-b104-70c450d04c71}; !- Outlet Port

OS:Connection,
  {1dcce59d-9ce3-4949-a504-95b82ffce60b}, !- Handle
  {611354d3-9446-4d8f-8eb4-65da34b62f13}, !- Source Object
  7,                                      !- Outlet Port
  {28cb529a-7376-4355-80fc-09aaf2810bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49948015-7bea-484c-b104-70c450d04c71}, !- Handle
  {28cb529a-7376-4355-80fc-09aaf2810bf1}, !- Source Object
  3,                                      !- Outlet Port
  {accfd409-8068-4243-aa75-7935a4b37c13}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d9ec8983-b481-46d7-a206-08d99fccc59b}, !- Handle
  {accfd409-8068-4243-aa75-7935a4b37c13}, !- Source Object
  15,                                     !- Outlet Port
  {0e696e8f-31f9-4404-88f6-45300551a926}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {05b674dc-11bd-46dd-a3f1-53024c009c67}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {396bf3ee-1094-4f47-8f08-db786c07bf55}, !- Reference Setpoint Node Name
  {396bf3ee-1094-4f47-8f08-db786c07bf55}, !- Mixed Air Stream Node Name
  {3f6af36c-d3a5-40eb-8864-3a0ae2a8477b}, !- Outdoor Air Stream Node Name
  {0afa644c-bd5c-41d2-97dc-16574f22cded}, !- Return Air Stream Node Name
  {606b6c53-268f-42fb-8bee-8418648f7bac}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e20f644c-3a07-4abf-aefb-370a61c17476}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dd813766-88be-4f16-a922-7e19b10b9a7e}, !- Control Zone or Zone List Name
  {15d73ef1-a4df-4bc7-8192-ecdae680059c}, !- Cooling Control Zone or Zone List Name
  {44f1a32f-4e30-411c-a095-c3cac598e813}, !- Heating Control Zone or Zone List Name
  {d7b45ee9-5b49-4bd5-880b-915d9a60f1d9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd813766-88be-4f16-a922-7e19b10b9a7e}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {15d73ef1-a4df-4bc7-8192-ecdae680059c}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44f1a32f-4e30-411c-a095-c3cac598e813}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d7b45ee9-5b49-4bd5-880b-915d9a60f1d9}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {48fa999f-bbcc-4fb6-a4aa-03ad037e3d19}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {95d0b1d6-317c-40f4-bf2c-fa9a8404227a}, !- Default Day Schedule Name
  {3ef88b39-6611-4bdf-bac5-ca65cace3d02}, !- Summer Design Day Schedule Name
  {5fd543eb-13d9-42e3-ac1c-0cab2451511e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95d0b1d6-317c-40f4-bf2c-fa9a8404227a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {fb99e16c-3ec9-4a4d-a02a-2fb835d765db}, !- Handle
  {48fa999f-bbcc-4fb6-a4aa-03ad037e3d19}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0909a238-0dba-464e-a903-d6065467a68d}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fd543eb-13d9-42e3-ac1c-0cab2451511e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f419f179-9325-4470-9631-353dd053fd64}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ef88b39-6611-4bdf-bac5-ca65cace3d02}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49e831aa-54b3-4209-b217-380e87903380}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {48fa999f-bbcc-4fb6-a4aa-03ad037e3d19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5feff7e1-d46d-490d-84d3-e4e96bc87a46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5feff7e1-d46d-490d-84d3-e4e96bc87a46}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8c5496c7-869d-43d7-b866-84f30daa77fc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8633a9b7-8f9a-44d6-b4f7-64b2bd41cba1}, !- Supply Air Inlet Node
  {9660f106-67b0-4789-9e0c-9751f2b41304}, !- Supply Air Outlet Node
  {e90434a5-1d8a-49e8-a40f-2faa3523223c}, !- Exhaust Air Inlet Node
  {ae5ea824-806c-4c87-a1ac-d28a8fc4504f}, !- Exhaust Air Outlet Node
  3961.88892499999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c114219d-0a62-40fc-9ff2-de7f3da103d0}, !- Handle
  Node 411,                               !- Name
  {9660f106-67b0-4789-9e0c-9751f2b41304}, !- Inlet Port
  {8a81ebc0-db28-45ba-9704-571ba8b6851c}; !- Outlet Port

OS:Connection,
  {8633a9b7-8f9a-44d6-b4f7-64b2bd41cba1}, !- Handle
  {7e9eb5b1-3c3f-4e73-bcdc-37905c9f47ff}, !- Source Object
  3,                                      !- Outlet Port
  {8c5496c7-869d-43d7-b866-84f30daa77fc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9660f106-67b0-4789-9e0c-9751f2b41304}, !- Handle
  {8c5496c7-869d-43d7-b866-84f30daa77fc}, !- Source Object
  13,                                     !- Outlet Port
  {c114219d-0a62-40fc-9ff2-de7f3da103d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a81ebc0-db28-45ba-9704-571ba8b6851c}, !- Handle
  {c114219d-0a62-40fc-9ff2-de7f3da103d0}, !- Source Object
  3,                                      !- Outlet Port
  {6f729e88-f2a7-42a4-9d21-c596c0a1d949}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a82e822f-6c4e-4bca-8269-eb393d7e7cfa}, !- Handle
  Node 412,                               !- Name
  {e98c7568-2199-4a57-9a0a-fe4c501aaf2e}, !- Inlet Port
  {e90434a5-1d8a-49e8-a40f-2faa3523223c}; !- Outlet Port

OS:Connection,
  {e98c7568-2199-4a57-9a0a-fe4c501aaf2e}, !- Handle
  {6f729e88-f2a7-42a4-9d21-c596c0a1d949}, !- Source Object
  7,                                      !- Outlet Port
  {a82e822f-6c4e-4bca-8269-eb393d7e7cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90434a5-1d8a-49e8-a40f-2faa3523223c}, !- Handle
  {a82e822f-6c4e-4bca-8269-eb393d7e7cfa}, !- Source Object
  3,                                      !- Outlet Port
  {8c5496c7-869d-43d7-b866-84f30daa77fc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ae5ea824-806c-4c87-a1ac-d28a8fc4504f}, !- Handle
  {8c5496c7-869d-43d7-b866-84f30daa77fc}, !- Source Object
  15,                                     !- Outlet Port
  {c84a960c-1455-4d08-97f1-ae6a98550da4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c45184d6-d542-4651-a323-9505b27b3cd2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c48c1e2b-11f7-48ee-8636-1603f44aa7cb}, !- Reference Setpoint Node Name
  {c48c1e2b-11f7-48ee-8636-1603f44aa7cb}, !- Mixed Air Stream Node Name
  {7e9eb5b1-3c3f-4e73-bcdc-37905c9f47ff}, !- Outdoor Air Stream Node Name
  {c7b364bb-1b42-4de0-9423-f4fab64ed254}, !- Return Air Stream Node Name
  {c114219d-0a62-40fc-9ff2-de7f3da103d0}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {aaaac527-f6db-4ac8-aed1-201da8634b5d}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {95f6e62f-0d48-4701-98b0-92549a5be94d}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone4HtgSch0, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {773e2785-0541-442f-914f-1d26834e7feb}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone4ClgSch0, !- Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2b003979-c99f-441f-8eb7-49b2a334a7fb}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone4OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {aaaac527-f6db-4ac8-aed1-201da8634b5d}<23.9 && {aaaac527-f6db-4ac8-aed1-201da8634b5d}>1.7, !- Program Line 1
  SET {773e2785-0541-442f-914f-1d26834e7feb} = 29.4, !- Program Line 2
  SET {95f6e62f-0d48-4701-98b0-92549a5be94d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {aaaac527-f6db-4ac8-aed1-201da8634b5d}<23.9 && {aaaac527-f6db-4ac8-aed1-201da8634b5d}>1.7, !- Program Line 4
  SET {773e2785-0541-442f-914f-1d26834e7feb} = 29.4, !- Program Line 5
  SET {95f6e62f-0d48-4701-98b0-92549a5be94d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {aaaac527-f6db-4ac8-aed1-201da8634b5d}<23.9 && {aaaac527-f6db-4ac8-aed1-201da8634b5d}>1.7, !- Program Line 7
  SET {773e2785-0541-442f-914f-1d26834e7feb} = 29.4, !- Program Line 8
  SET {95f6e62f-0d48-4701-98b0-92549a5be94d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {aaaac527-f6db-4ac8-aed1-201da8634b5d}<23.9 && {aaaac527-f6db-4ac8-aed1-201da8634b5d}>1.7, !- Program Line 10
  SET {773e2785-0541-442f-914f-1d26834e7feb} = 29.4, !- Program Line 11
  SET {95f6e62f-0d48-4701-98b0-92549a5be94d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {773e2785-0541-442f-914f-1d26834e7feb} = NULL, !- Program Line 14
  SET {95f6e62f-0d48-4701-98b0-92549a5be94d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ee32ddbc-9952-43d1-9fee-f366bc6405f3}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone4OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2b003979-c99f-441f-8eb7-49b2a334a7fb}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {5c982894-fe6c-4be2-bcbc-31a4ae037e5d}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1d4de95a-cc38-4571-9dfb-341e7863f737}, !- Control Zone or Zone List Name
  {6a6a4df8-6bd9-4b20-af76-200367b48365}, !- Cooling Control Zone or Zone List Name
  {3abe6e14-a569-4dd0-8cac-30ec6bb00dd9}, !- Heating Control Zone or Zone List Name
  {38037ed5-4162-427e-83ff-c938f8ba8a9c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d4de95a-cc38-4571-9dfb-341e7863f737}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {6a6a4df8-6bd9-4b20-af76-200367b48365}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3abe6e14-a569-4dd0-8cac-30ec6bb00dd9}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {38037ed5-4162-427e-83ff-c938f8ba8a9c}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {42fca1db-9540-43a3-b261-5d09287374e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {cb2cd8cf-b197-474d-a28f-3098fac4a164}, !- Default Day Schedule Name
  {c00f8544-4489-4baa-ba5b-2d318b99b6a6}, !- Summer Design Day Schedule Name
  {2af77b45-457a-498e-a7ac-2c388b2d4c33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb2cd8cf-b197-474d-a28f-3098fac4a164}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {9720fbf2-6cd7-48f3-9e09-2ae9f0a93b75}, !- Handle
  {42fca1db-9540-43a3-b261-5d09287374e8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {50d328ef-026a-41bc-b24c-e7da84b1d15a}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2af77b45-457a-498e-a7ac-2c388b2d4c33}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9de6102-c501-4502-829d-954efad5a649}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c00f8544-4489-4baa-ba5b-2d318b99b6a6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6751e46a-7c16-447a-a006-0c1f09a4744b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Sunday Rule, !- Name
  {42fca1db-9540-43a3-b261-5d09287374e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a9e47c2-be70-4057-8348-5d01d636031f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a9e47c2-be70-4057-8348-5d01d636031f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {29fb35ab-7974-4fe2-a922-8285e58ca980}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b02677b8-e416-47c8-a0a9-cca48d39f860}, !- Supply Air Inlet Node
  {2397a263-5740-4653-8fc7-89b4da4bd92b}, !- Supply Air Outlet Node
  {a04a817a-53de-4d79-87bd-93b0d3124e07}, !- Exhaust Air Inlet Node
  {77c899bf-9929-4f0f-ac77-d7fece478ebe}, !- Exhaust Air Outlet Node
  861.901474999998,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2022f408-a234-44ec-8915-7cbc3a8f4ab3}, !- Handle
  Node 413,                               !- Name
  {2397a263-5740-4653-8fc7-89b4da4bd92b}, !- Inlet Port
  {d30822b4-f7c5-45f4-a68b-27c4833f2853}; !- Outlet Port

OS:Connection,
  {b02677b8-e416-47c8-a0a9-cca48d39f860}, !- Handle
  {c31a2bb7-ccea-440b-8618-716368c4a29e}, !- Source Object
  3,                                      !- Outlet Port
  {29fb35ab-7974-4fe2-a922-8285e58ca980}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2397a263-5740-4653-8fc7-89b4da4bd92b}, !- Handle
  {29fb35ab-7974-4fe2-a922-8285e58ca980}, !- Source Object
  13,                                     !- Outlet Port
  {2022f408-a234-44ec-8915-7cbc3a8f4ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30822b4-f7c5-45f4-a68b-27c4833f2853}, !- Handle
  {2022f408-a234-44ec-8915-7cbc3a8f4ab3}, !- Source Object
  3,                                      !- Outlet Port
  {0b2fe42d-c016-4938-852b-64ba52cb740a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5cb648a3-8a13-4a95-a5df-ebab8aa0c0c1}, !- Handle
  Node 414,                               !- Name
  {adb8449d-9a9d-4bd7-9585-eeeb55fbe6c7}, !- Inlet Port
  {a04a817a-53de-4d79-87bd-93b0d3124e07}; !- Outlet Port

OS:Connection,
  {adb8449d-9a9d-4bd7-9585-eeeb55fbe6c7}, !- Handle
  {0b2fe42d-c016-4938-852b-64ba52cb740a}, !- Source Object
  7,                                      !- Outlet Port
  {5cb648a3-8a13-4a95-a5df-ebab8aa0c0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04a817a-53de-4d79-87bd-93b0d3124e07}, !- Handle
  {5cb648a3-8a13-4a95-a5df-ebab8aa0c0c1}, !- Source Object
  3,                                      !- Outlet Port
  {29fb35ab-7974-4fe2-a922-8285e58ca980}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {77c899bf-9929-4f0f-ac77-d7fece478ebe}, !- Handle
  {29fb35ab-7974-4fe2-a922-8285e58ca980}, !- Source Object
  15,                                     !- Outlet Port
  {c361177b-10ed-444d-a90d-ffd71b34e489}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1b39f552-c8a7-4d7c-a625-cbb35c1471cb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4d434515-1308-43b5-85d1-a737ad8b467b}, !- Reference Setpoint Node Name
  {4d434515-1308-43b5-85d1-a737ad8b467b}, !- Mixed Air Stream Node Name
  {c31a2bb7-ccea-440b-8618-716368c4a29e}, !- Outdoor Air Stream Node Name
  {c5ad837c-fa09-40e1-a210-106cddec45f3}, !- Return Air Stream Node Name
  {2022f408-a234-44ec-8915-7cbc3a8f4ab3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d1455207-54eb-491a-8f91-33107c42249b}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {84347a2e-51e8-4023-bfb2-36cc41c0b788}, !- Control Zone or Zone List Name
  {6b993397-474f-4fe0-a08a-5d79d42cd84c}, !- Cooling Control Zone or Zone List Name
  {904365f6-d1bf-4c10-a2e4-76a989a24e0d}, !- Heating Control Zone or Zone List Name
  {14cfcebe-99ea-49e4-888d-4aa15a724b01}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84347a2e-51e8-4023-bfb2-36cc41c0b788}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {6b993397-474f-4fe0-a08a-5d79d42cd84c}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {904365f6-d1bf-4c10-a2e4-76a989a24e0d}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {14cfcebe-99ea-49e4-888d-4aa15a724b01}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {768a7ee0-c3cc-4cf4-8ba4-b365bdf9b73a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {1135a324-c981-44b0-a999-7502e15b938e}, !- Default Day Schedule Name
  {ac5d4b93-0cfd-4fdf-bc2b-db2430d1f912}, !- Summer Design Day Schedule Name
  {535f94b6-8f77-4951-97e7-2a24b99a6245}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1135a324-c981-44b0-a999-7502e15b938e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {072840a1-6960-4270-9125-08dfd230bfae}, !- Handle
  {768a7ee0-c3cc-4cf4-8ba4-b365bdf9b73a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ff4802dd-d382-48c9-918f-fe74d94c3148}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {535f94b6-8f77-4951-97e7-2a24b99a6245}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4acf18b3-f3d8-43d9-980c-2dce7076502b}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac5d4b93-0cfd-4fdf-bc2b-db2430d1f912}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee85ec6b-48b4-43d4-84ae-b54e478b6410}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {768a7ee0-c3cc-4cf4-8ba4-b365bdf9b73a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaa43cc5-c431-455c-bcc3-373d96db345d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaa43cc5-c431-455c-bcc3-373d96db345d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a4fb8396-c6fd-48a2-a65b-a974d0626873}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1f0a5228-2ec3-4845-9272-4122ad3148e0}, !- Supply Air Inlet Node
  {ed75f705-1e21-4025-b471-2a5176c6ec69}, !- Supply Air Outlet Node
  {14742069-3141-4f9e-85d5-8865e43ee7eb}, !- Exhaust Air Inlet Node
  {0dea234f-aa8b-4bb9-ad56-cd8fba080f39}, !- Exhaust Air Outlet Node
  3961.88892499999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5ab4bd26-f323-428a-9329-32078203c2f1}, !- Handle
  Node 415,                               !- Name
  {ed75f705-1e21-4025-b471-2a5176c6ec69}, !- Inlet Port
  {cd206333-a1aa-47ec-9392-b175f353c900}; !- Outlet Port

OS:Connection,
  {1f0a5228-2ec3-4845-9272-4122ad3148e0}, !- Handle
  {38084752-8846-4bc3-a260-3ac2232247e1}, !- Source Object
  3,                                      !- Outlet Port
  {a4fb8396-c6fd-48a2-a65b-a974d0626873}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ed75f705-1e21-4025-b471-2a5176c6ec69}, !- Handle
  {a4fb8396-c6fd-48a2-a65b-a974d0626873}, !- Source Object
  13,                                     !- Outlet Port
  {5ab4bd26-f323-428a-9329-32078203c2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd206333-a1aa-47ec-9392-b175f353c900}, !- Handle
  {5ab4bd26-f323-428a-9329-32078203c2f1}, !- Source Object
  3,                                      !- Outlet Port
  {2cd902a7-8691-416e-a1da-b8555f3e8c57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c564b7b7-9919-49be-a2de-3fafa0863b78}, !- Handle
  Node 416,                               !- Name
  {95d9e61d-315b-409b-84af-e43f3243a7c7}, !- Inlet Port
  {14742069-3141-4f9e-85d5-8865e43ee7eb}; !- Outlet Port

OS:Connection,
  {95d9e61d-315b-409b-84af-e43f3243a7c7}, !- Handle
  {2cd902a7-8691-416e-a1da-b8555f3e8c57}, !- Source Object
  7,                                      !- Outlet Port
  {c564b7b7-9919-49be-a2de-3fafa0863b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14742069-3141-4f9e-85d5-8865e43ee7eb}, !- Handle
  {c564b7b7-9919-49be-a2de-3fafa0863b78}, !- Source Object
  3,                                      !- Outlet Port
  {a4fb8396-c6fd-48a2-a65b-a974d0626873}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0dea234f-aa8b-4bb9-ad56-cd8fba080f39}, !- Handle
  {a4fb8396-c6fd-48a2-a65b-a974d0626873}, !- Source Object
  15,                                     !- Outlet Port
  {960a1c73-fedc-4ca6-a63e-c63cea26144d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {24d58c13-d8b4-4f8f-8759-2e7dfc4cc048}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9727711c-847f-4afd-9568-136731493cdb}, !- Reference Setpoint Node Name
  {9727711c-847f-4afd-9568-136731493cdb}, !- Mixed Air Stream Node Name
  {38084752-8846-4bc3-a260-3ac2232247e1}, !- Outdoor Air Stream Node Name
  {a112b7ab-14bf-488d-bc92-2528312e827b}, !- Return Air Stream Node Name
  {5ab4bd26-f323-428a-9329-32078203c2f1}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {c8295c96-e6d5-45ba-b8ac-2dbecc290005}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {83630002-8be9-4bd2-9ec9-4d5471b474cc}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone6HtgSch0, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {866d0c1f-4748-4f53-b4d1-6187550754cd}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone6ClgSch0, !- Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {20a2af07-93ff-45f5-a614-925f76dcf464}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone6OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c8295c96-e6d5-45ba-b8ac-2dbecc290005}<23.9 && {c8295c96-e6d5-45ba-b8ac-2dbecc290005}>1.7, !- Program Line 1
  SET {866d0c1f-4748-4f53-b4d1-6187550754cd} = 29.4, !- Program Line 2
  SET {83630002-8be9-4bd2-9ec9-4d5471b474cc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c8295c96-e6d5-45ba-b8ac-2dbecc290005}<23.9 && {c8295c96-e6d5-45ba-b8ac-2dbecc290005}>1.7, !- Program Line 4
  SET {866d0c1f-4748-4f53-b4d1-6187550754cd} = 29.4, !- Program Line 5
  SET {83630002-8be9-4bd2-9ec9-4d5471b474cc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c8295c96-e6d5-45ba-b8ac-2dbecc290005}<23.9 && {c8295c96-e6d5-45ba-b8ac-2dbecc290005}>1.7, !- Program Line 7
  SET {866d0c1f-4748-4f53-b4d1-6187550754cd} = 29.4, !- Program Line 8
  SET {83630002-8be9-4bd2-9ec9-4d5471b474cc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c8295c96-e6d5-45ba-b8ac-2dbecc290005}<23.9 && {c8295c96-e6d5-45ba-b8ac-2dbecc290005}>1.7, !- Program Line 10
  SET {866d0c1f-4748-4f53-b4d1-6187550754cd} = 29.4, !- Program Line 11
  SET {83630002-8be9-4bd2-9ec9-4d5471b474cc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {866d0c1f-4748-4f53-b4d1-6187550754cd} = NULL, !- Program Line 14
  SET {83630002-8be9-4bd2-9ec9-4d5471b474cc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2768cad8-45ac-45ab-bec0-092311975b91}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone6OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {20a2af07-93ff-45f5-a614-925f76dcf464}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {42b3a886-76d3-4429-ada5-31fe3b01c80b}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d5c844fc-55bf-42e1-b0d2-14b640a69252}, !- Control Zone or Zone List Name
  {f82d6f58-8808-410c-afc6-00f669167add}, !- Cooling Control Zone or Zone List Name
  {683c80b6-2861-4fe6-8534-da67f2357dbb}, !- Heating Control Zone or Zone List Name
  {0de3a687-e7cb-4351-8557-46a2bc5b8d6a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5c844fc-55bf-42e1-b0d2-14b640a69252}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {f82d6f58-8808-410c-afc6-00f669167add}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {683c80b6-2861-4fe6-8534-da67f2357dbb}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0de3a687-e7cb-4351-8557-46a2bc5b8d6a}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1165d8d3-5a32-41a1-9a17-fd1af01ca565}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {00b63be1-4e28-4c84-9e51-64b0dd0a1cff}, !- Default Day Schedule Name
  {5921b5cc-c321-4d9a-9b7c-e97afd0a8e74}, !- Summer Design Day Schedule Name
  {7efa788b-3470-42d8-9704-375226efd215}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00b63be1-4e28-4c84-9e51-64b0dd0a1cff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {cc6ae3b8-383c-452b-964d-06c4dc1e7bdf}, !- Handle
  {1165d8d3-5a32-41a1-9a17-fd1af01ca565}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c8c0491-61c4-44ca-9da6-ba4a9c2ce9a1}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7efa788b-3470-42d8-9704-375226efd215}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a53fe199-ad38-481d-9bc0-ffc99fb53f03}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5921b5cc-c321-4d9a-9b7c-e97afd0a8e74}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {727da6b0-e705-4365-870b-e2ebc217f28d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {1165d8d3-5a32-41a1-9a17-fd1af01ca565}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06622b42-e57f-46b1-a6a2-b0efa11ecfb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06622b42-e57f-46b1-a6a2-b0efa11ecfb4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fedfc5f7-900d-4a59-a70a-7a1aad8a0bcf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a71f3789-2a5c-4a64-b069-1e47a89c31fa}, !- Supply Air Inlet Node
  {bef1db55-131d-4f98-9017-907d9b7deb34}, !- Supply Air Outlet Node
  {987e66dd-35af-4768-bbad-c5ece20f9fed}, !- Exhaust Air Inlet Node
  {61dcf1e2-0a09-4088-a433-2d6ec1749e47}, !- Exhaust Air Outlet Node
  3961.88892499999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d3a63852-07a7-4720-8d75-f5c631edd777}, !- Handle
  Node 417,                               !- Name
  {bef1db55-131d-4f98-9017-907d9b7deb34}, !- Inlet Port
  {038ca106-30e8-4c20-895e-49e526f7a887}; !- Outlet Port

OS:Connection,
  {a71f3789-2a5c-4a64-b069-1e47a89c31fa}, !- Handle
  {8c4bb635-5b62-432c-961a-936146336afb}, !- Source Object
  3,                                      !- Outlet Port
  {fedfc5f7-900d-4a59-a70a-7a1aad8a0bcf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bef1db55-131d-4f98-9017-907d9b7deb34}, !- Handle
  {fedfc5f7-900d-4a59-a70a-7a1aad8a0bcf}, !- Source Object
  13,                                     !- Outlet Port
  {d3a63852-07a7-4720-8d75-f5c631edd777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038ca106-30e8-4c20-895e-49e526f7a887}, !- Handle
  {d3a63852-07a7-4720-8d75-f5c631edd777}, !- Source Object
  3,                                      !- Outlet Port
  {8dc61811-db42-4b3f-8124-5d5324adef88}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5da50e71-b013-4411-8359-bdb23f42cf40}, !- Handle
  Node 418,                               !- Name
  {ca432cd5-9559-4b69-98be-68d238211e0c}, !- Inlet Port
  {987e66dd-35af-4768-bbad-c5ece20f9fed}; !- Outlet Port

OS:Connection,
  {ca432cd5-9559-4b69-98be-68d238211e0c}, !- Handle
  {8dc61811-db42-4b3f-8124-5d5324adef88}, !- Source Object
  7,                                      !- Outlet Port
  {5da50e71-b013-4411-8359-bdb23f42cf40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987e66dd-35af-4768-bbad-c5ece20f9fed}, !- Handle
  {5da50e71-b013-4411-8359-bdb23f42cf40}, !- Source Object
  3,                                      !- Outlet Port
  {fedfc5f7-900d-4a59-a70a-7a1aad8a0bcf}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {61dcf1e2-0a09-4088-a433-2d6ec1749e47}, !- Handle
  {fedfc5f7-900d-4a59-a70a-7a1aad8a0bcf}, !- Source Object
  15,                                     !- Outlet Port
  {e5a1e18b-088c-4ff2-91c8-d95d50f08848}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a694a2d2-265a-4d94-b381-7fc36126d60d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5612b766-c433-4f4f-943f-1ebb742f35d5}, !- Reference Setpoint Node Name
  {5612b766-c433-4f4f-943f-1ebb742f35d5}, !- Mixed Air Stream Node Name
  {8c4bb635-5b62-432c-961a-936146336afb}, !- Outdoor Air Stream Node Name
  {e2632b62-5b6c-4e8b-b62a-0b9726e7920c}, !- Return Air Stream Node Name
  {d3a63852-07a7-4720-8d75-f5c631edd777}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {3d207db6-9f80-44ab-bd45-84c6453139af}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9b76ef5c-04d7-4e26-8bfd-59367ab48542}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone7HtgSch0, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {16ed02f3-d70c-4cde-a6b8-267a222abfca}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone7ClgSch0, !- Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0c5c0a9a-59d8-4202-b686-8ca725cfe0b6}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone7OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3d207db6-9f80-44ab-bd45-84c6453139af}<23.9 && {3d207db6-9f80-44ab-bd45-84c6453139af}>1.7, !- Program Line 1
  SET {16ed02f3-d70c-4cde-a6b8-267a222abfca} = 29.4, !- Program Line 2
  SET {9b76ef5c-04d7-4e26-8bfd-59367ab48542} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3d207db6-9f80-44ab-bd45-84c6453139af}<23.9 && {3d207db6-9f80-44ab-bd45-84c6453139af}>1.7, !- Program Line 4
  SET {16ed02f3-d70c-4cde-a6b8-267a222abfca} = 29.4, !- Program Line 5
  SET {9b76ef5c-04d7-4e26-8bfd-59367ab48542} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3d207db6-9f80-44ab-bd45-84c6453139af}<23.9 && {3d207db6-9f80-44ab-bd45-84c6453139af}>1.7, !- Program Line 7
  SET {16ed02f3-d70c-4cde-a6b8-267a222abfca} = 29.4, !- Program Line 8
  SET {9b76ef5c-04d7-4e26-8bfd-59367ab48542} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3d207db6-9f80-44ab-bd45-84c6453139af}<23.9 && {3d207db6-9f80-44ab-bd45-84c6453139af}>1.7, !- Program Line 10
  SET {16ed02f3-d70c-4cde-a6b8-267a222abfca} = 29.4, !- Program Line 11
  SET {9b76ef5c-04d7-4e26-8bfd-59367ab48542} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {16ed02f3-d70c-4cde-a6b8-267a222abfca} = NULL, !- Program Line 14
  SET {9b76ef5c-04d7-4e26-8bfd-59367ab48542} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6e3f4b64-27be-4a3f-bf9e-ed9b3140c36d}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone7OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0c5c0a9a-59d8-4202-b686-8ca725cfe0b6}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {c3c07914-ca41-47d2-ae39-fe7b73e22667}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d10b6a8f-ccd7-41de-8db9-fbc5eb1744ab}, !- Control Zone or Zone List Name
  {9fb919dd-e050-452f-be06-1f4e5a89bc68}, !- Cooling Control Zone or Zone List Name
  {429da355-d2f6-4533-940c-36a07da4bfa6}, !- Heating Control Zone or Zone List Name
  {4bd997f9-556b-4779-8517-66a78a6c1a7b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d10b6a8f-ccd7-41de-8db9-fbc5eb1744ab}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {9fb919dd-e050-452f-be06-1f4e5a89bc68}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {429da355-d2f6-4533-940c-36a07da4bfa6}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4bd997f9-556b-4779-8517-66a78a6c1a7b}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {116f8e70-15de-4d50-afc0-e6bf8004c8d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {7e7d6d5b-e13f-4539-bb57-1111b24566cd}, !- Default Day Schedule Name
  {ea7a6eb8-406b-47aa-b261-92ecf609afcf}, !- Summer Design Day Schedule Name
  {5ad11331-51d2-463a-86df-6da6ef6b2c6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e7d6d5b-e13f-4539-bb57-1111b24566cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e2ad2f25-cfc1-4a45-8613-6d9f47e4b5c6}, !- Handle
  {116f8e70-15de-4d50-afc0-e6bf8004c8d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  197.67181211355447,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13af18b1-f0ad-41f6-8b34-8fec3f79279f}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ad11331-51d2-463a-86df-6da6ef6b2c6e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e45929e-87a7-494f-9e8b-ac685e0c48e7}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea7a6eb8-406b-47aa-b261-92ecf609afcf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9130d10e-e2de-455c-9d50-7bf89892bff6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {116f8e70-15de-4d50-afc0-e6bf8004c8d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9998b15f-597f-413e-a751-d50d21504250}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9998b15f-597f-413e-a751-d50d21504250}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7d034ee7-1677-40f8-8faa-2d9dc578be4b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6cb18e06-7c42-4eae-ba00-59731099cf12}, !- Supply Air Inlet Node
  {eb9ec92d-2387-491f-9701-afe9b976f34b}, !- Supply Air Outlet Node
  {b0be7032-b198-40c9-b977-74d5f54af68f}, !- Exhaust Air Inlet Node
  {e4224d4d-092a-4f72-adf5-501851ab7c27}, !- Exhaust Air Outlet Node
  8152.61270000002,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9808e1e3-061d-416e-9f52-a650cab79758}, !- Handle
  Node 419,                               !- Name
  {eb9ec92d-2387-491f-9701-afe9b976f34b}, !- Inlet Port
  {6c7d11b0-20dd-4288-88ed-fd68c5fef812}; !- Outlet Port

OS:Connection,
  {6cb18e06-7c42-4eae-ba00-59731099cf12}, !- Handle
  {5970b585-8bb1-4812-b852-33f00bbff941}, !- Source Object
  3,                                      !- Outlet Port
  {7d034ee7-1677-40f8-8faa-2d9dc578be4b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eb9ec92d-2387-491f-9701-afe9b976f34b}, !- Handle
  {7d034ee7-1677-40f8-8faa-2d9dc578be4b}, !- Source Object
  13,                                     !- Outlet Port
  {9808e1e3-061d-416e-9f52-a650cab79758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7d11b0-20dd-4288-88ed-fd68c5fef812}, !- Handle
  {9808e1e3-061d-416e-9f52-a650cab79758}, !- Source Object
  3,                                      !- Outlet Port
  {06ac73ee-037c-4c78-a166-bb738718a616}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {55cfd417-58ed-4788-865a-191594be1cb2}, !- Handle
  Node 420,                               !- Name
  {d54ce65e-7e4f-4ff7-948a-69d25b4228a5}, !- Inlet Port
  {b0be7032-b198-40c9-b977-74d5f54af68f}; !- Outlet Port

OS:Connection,
  {d54ce65e-7e4f-4ff7-948a-69d25b4228a5}, !- Handle
  {06ac73ee-037c-4c78-a166-bb738718a616}, !- Source Object
  7,                                      !- Outlet Port
  {55cfd417-58ed-4788-865a-191594be1cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0be7032-b198-40c9-b977-74d5f54af68f}, !- Handle
  {55cfd417-58ed-4788-865a-191594be1cb2}, !- Source Object
  3,                                      !- Outlet Port
  {7d034ee7-1677-40f8-8faa-2d9dc578be4b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e4224d4d-092a-4f72-adf5-501851ab7c27}, !- Handle
  {7d034ee7-1677-40f8-8faa-2d9dc578be4b}, !- Source Object
  15,                                     !- Outlet Port
  {c2675353-c247-4554-b6fd-0bd291bd0584}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c8d04cb0-e3ac-4eab-af9d-86920e1212b0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a68c718e-c352-43ed-abf3-db6c9f96d7bc}, !- Reference Setpoint Node Name
  {a68c718e-c352-43ed-abf3-db6c9f96d7bc}, !- Mixed Air Stream Node Name
  {5970b585-8bb1-4812-b852-33f00bbff941}, !- Outdoor Air Stream Node Name
  {3da37f4f-8d73-44f2-a92b-ad4888748883}, !- Return Air Stream Node Name
  {9808e1e3-061d-416e-9f52-a650cab79758}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {48673df9-b9db-4cb9-b5a8-984615f17cd1}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3e96bb3c-9f9f-4acb-bedb-75848f05db11}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone8HtgSch0, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b1ee348c-7696-43a3-97a5-0f9ca7b83049}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone8ClgSch0, !- Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {827010a1-16fd-4598-8850-0a0e3605a5cf}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone8OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {48673df9-b9db-4cb9-b5a8-984615f17cd1}<23.9 && {48673df9-b9db-4cb9-b5a8-984615f17cd1}>1.7, !- Program Line 1
  SET {b1ee348c-7696-43a3-97a5-0f9ca7b83049} = 29.4, !- Program Line 2
  SET {3e96bb3c-9f9f-4acb-bedb-75848f05db11} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {48673df9-b9db-4cb9-b5a8-984615f17cd1}<23.9 && {48673df9-b9db-4cb9-b5a8-984615f17cd1}>1.7, !- Program Line 4
  SET {b1ee348c-7696-43a3-97a5-0f9ca7b83049} = 29.4, !- Program Line 5
  SET {3e96bb3c-9f9f-4acb-bedb-75848f05db11} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {48673df9-b9db-4cb9-b5a8-984615f17cd1}<23.9 && {48673df9-b9db-4cb9-b5a8-984615f17cd1}>1.7, !- Program Line 7
  SET {b1ee348c-7696-43a3-97a5-0f9ca7b83049} = 29.4, !- Program Line 8
  SET {3e96bb3c-9f9f-4acb-bedb-75848f05db11} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {48673df9-b9db-4cb9-b5a8-984615f17cd1}<23.9 && {48673df9-b9db-4cb9-b5a8-984615f17cd1}>1.7, !- Program Line 10
  SET {b1ee348c-7696-43a3-97a5-0f9ca7b83049} = 29.4, !- Program Line 11
  SET {3e96bb3c-9f9f-4acb-bedb-75848f05db11} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b1ee348c-7696-43a3-97a5-0f9ca7b83049} = NULL, !- Program Line 14
  SET {3e96bb3c-9f9f-4acb-bedb-75848f05db11} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c588305c-6b80-4c72-b865-3ffa4f978832}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone8OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {827010a1-16fd-4598-8850-0a0e3605a5cf}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f24ab670-c16c-4b16-b836-446798d4b319}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {61265d6b-17a2-44fa-a3fc-c4755c2ca3a9}, !- Control Zone or Zone List Name
  {c1d8143f-dde5-4b60-95cf-a79099695d75}, !- Cooling Control Zone or Zone List Name
  {23ad4fa6-48eb-473e-9364-894e56479d03}, !- Heating Control Zone or Zone List Name
  {a7dfc302-3cf6-4be2-a654-272ec2dad276}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {61265d6b-17a2-44fa-a3fc-c4755c2ca3a9}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {c1d8143f-dde5-4b60-95cf-a79099695d75}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {23ad4fa6-48eb-473e-9364-894e56479d03}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a7dfc302-3cf6-4be2-a654-272ec2dad276}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {721f52b3-b85a-42db-80d2-718371c90b13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {0f63a996-679d-4d34-b93b-e6dda0ed4436}, !- Default Day Schedule Name
  {108d108e-9285-4e56-bcf4-1cde6e49fba0}, !- Summer Design Day Schedule Name
  {da5a8155-079f-48b4-9425-75657f096c27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f63a996-679d-4d34-b93b-e6dda0ed4436}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ee789d30-bf94-4008-871f-491fa843ca60}, !- Handle
  {721f52b3-b85a-42db-80d2-718371c90b13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  249.69071003817407,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9b308ce-c731-4001-a2fa-64fe993848ea}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da5a8155-079f-48b4-9425-75657f096c27}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2695790-3d87-4694-974f-3b6d5ed5472d}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {108d108e-9285-4e56-bcf4-1cde6e49fba0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1ea42ff-dc4f-4862-bdd0-64db2cbcf4a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Saturday Rule, !- Name
  {721f52b3-b85a-42db-80d2-718371c90b13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {378fd884-d8f6-42cf-ad80-ac2685f950f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {378fd884-d8f6-42cf-ad80-ac2685f950f5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Saturday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b35efb64-cef6-4c86-9c75-c704630a7c7a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Sunday Rule, !- Name
  {721f52b3-b85a-42db-80d2-718371c90b13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eae40e73-f42a-4681-aab2-6dcb1a646ec8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eae40e73-f42a-4681-aab2-6dcb1a646ec8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {539d94ff-5f9b-484a-a74d-a88b8b0f506f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {85373db0-e0dc-4bed-8034-60d3ed1bc53e}, !- Supply Air Inlet Node
  {b3b272f0-7eb9-4129-bd5d-bfd116ff210f}, !- Supply Air Outlet Node
  {a49de686-c975-4e36-b0b6-497770f3e1ae}, !- Exhaust Air Inlet Node
  {1a882b38-ad46-462c-a36b-2b7b4317693f}, !- Exhaust Air Outlet Node
  2779.30112000001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fdcd6c61-340f-4453-8e71-839f7ae865f1}, !- Handle
  Node 421,                               !- Name
  {b3b272f0-7eb9-4129-bd5d-bfd116ff210f}, !- Inlet Port
  {8c1caa37-3c67-475a-bfea-9143c87633be}; !- Outlet Port

OS:Connection,
  {85373db0-e0dc-4bed-8034-60d3ed1bc53e}, !- Handle
  {cb29ddf4-2399-4ba1-8c43-e3eee3a1c3a3}, !- Source Object
  3,                                      !- Outlet Port
  {539d94ff-5f9b-484a-a74d-a88b8b0f506f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b3b272f0-7eb9-4129-bd5d-bfd116ff210f}, !- Handle
  {539d94ff-5f9b-484a-a74d-a88b8b0f506f}, !- Source Object
  13,                                     !- Outlet Port
  {fdcd6c61-340f-4453-8e71-839f7ae865f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1caa37-3c67-475a-bfea-9143c87633be}, !- Handle
  {fdcd6c61-340f-4453-8e71-839f7ae865f1}, !- Source Object
  3,                                      !- Outlet Port
  {8aa29477-ad93-491c-8b97-2dedc2a9b76a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cee8aec1-1d27-438d-8923-d73e329dc126}, !- Handle
  Node 422,                               !- Name
  {c3a8dab6-da5b-4ec6-bb11-359a327661d3}, !- Inlet Port
  {a49de686-c975-4e36-b0b6-497770f3e1ae}; !- Outlet Port

OS:Connection,
  {c3a8dab6-da5b-4ec6-bb11-359a327661d3}, !- Handle
  {8aa29477-ad93-491c-8b97-2dedc2a9b76a}, !- Source Object
  7,                                      !- Outlet Port
  {cee8aec1-1d27-438d-8923-d73e329dc126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49de686-c975-4e36-b0b6-497770f3e1ae}, !- Handle
  {cee8aec1-1d27-438d-8923-d73e329dc126}, !- Source Object
  3,                                      !- Outlet Port
  {539d94ff-5f9b-484a-a74d-a88b8b0f506f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1a882b38-ad46-462c-a36b-2b7b4317693f}, !- Handle
  {539d94ff-5f9b-484a-a74d-a88b8b0f506f}, !- Source Object
  15,                                     !- Outlet Port
  {4ac80145-5489-4fb3-a55b-7c69e1874888}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {39f960b1-c8df-4f65-b697-41cd100c3ce7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2404b644-8d89-4659-831e-56adac2ad8aa}, !- Reference Setpoint Node Name
  {2404b644-8d89-4659-831e-56adac2ad8aa}, !- Mixed Air Stream Node Name
  {cb29ddf4-2399-4ba1-8c43-e3eee3a1c3a3}, !- Outdoor Air Stream Node Name
  {cffbb4a6-a80c-4b35-ba7d-e2b4bfc98cd9}, !- Return Air Stream Node Name
  {fdcd6c61-340f-4453-8e71-839f7ae865f1}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {f07ebd02-13d9-4517-807d-00baae762b40}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {769a5514-8698-459b-8d61-0446665e4922}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone9HtgSch0, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e24c5ee0-cbd6-45a8-8b99-4447564abe13}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone9ClgSch0, !- Name
  {250f36a1-36a3-473a-af86-9af542173d43}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {001bb6c0-3005-49f5-892a-6a0d5da2288c}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone9OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f07ebd02-13d9-4517-807d-00baae762b40}<23.9 && {f07ebd02-13d9-4517-807d-00baae762b40}>1.7, !- Program Line 1
  SET {e24c5ee0-cbd6-45a8-8b99-4447564abe13} = 29.4, !- Program Line 2
  SET {769a5514-8698-459b-8d61-0446665e4922} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f07ebd02-13d9-4517-807d-00baae762b40}<23.9 && {f07ebd02-13d9-4517-807d-00baae762b40}>1.7, !- Program Line 4
  SET {e24c5ee0-cbd6-45a8-8b99-4447564abe13} = 29.4, !- Program Line 5
  SET {769a5514-8698-459b-8d61-0446665e4922} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f07ebd02-13d9-4517-807d-00baae762b40}<23.9 && {f07ebd02-13d9-4517-807d-00baae762b40}>1.7, !- Program Line 7
  SET {e24c5ee0-cbd6-45a8-8b99-4447564abe13} = 29.4, !- Program Line 8
  SET {769a5514-8698-459b-8d61-0446665e4922} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f07ebd02-13d9-4517-807d-00baae762b40}<23.9 && {f07ebd02-13d9-4517-807d-00baae762b40}>1.7, !- Program Line 10
  SET {e24c5ee0-cbd6-45a8-8b99-4447564abe13} = 29.4, !- Program Line 11
  SET {769a5514-8698-459b-8d61-0446665e4922} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e24c5ee0-cbd6-45a8-8b99-4447564abe13} = NULL, !- Program Line 14
  SET {769a5514-8698-459b-8d61-0446665e4922} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {52be68ca-5ad0-4b56-b958-afbe3e9fc2b4}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone9OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {001bb6c0-3005-49f5-892a-6a0d5da2288c}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {af03f349-040a-4d0d-a460-a03f601915c2}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7f87e530-77ab-4504-a252-74dc3137661c}, !- Control Zone or Zone List Name
  {edc3f5f8-1892-4bec-be7e-04e55e77634d}, !- Cooling Control Zone or Zone List Name
  {b2c66786-f0bd-46ec-b517-8148a9c1b6ff}, !- Heating Control Zone or Zone List Name
  {02e9a7c5-c0a8-4dcb-a8b8-ead67e4cc0f4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f87e530-77ab-4504-a252-74dc3137661c}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {edc3f5f8-1892-4bec-be7e-04e55e77634d}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b2c66786-f0bd-46ec-b517-8148a9c1b6ff}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {02e9a7c5-c0a8-4dcb-a8b8-ead67e4cc0f4}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5450abf3-a711-43d5-a9e5-c1e1b11c8527}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {ccd9959a-51ed-46cd-9a71-8116d2c03b15}, !- Default Day Schedule Name
  {7ba80fe1-9f2b-4c72-b43f-038cbec012cf}, !- Summer Design Day Schedule Name
  {eeb7e403-63d8-4c30-b0c2-e26a7579b46e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccd9959a-51ed-46cd-9a71-8116d2c03b15}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {1fe6dfa0-8867-47c9-b0d0-1a7742d7bb90}, !- Handle
  {5450abf3-a711-43d5-a9e5-c1e1b11c8527}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.005087902782174,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {82b45cdf-1920-4976-9036-110673212038}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eeb7e403-63d8-4c30-b0c2-e26a7579b46e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {260a6cf0-5384-4efb-aa65-5829835f8126}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ba80fe1-9f2b-4c72-b43f-038cbec012cf}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8448267a-f97a-424a-8078-d9fb1daeac71}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {5450abf3-a711-43d5-a9e5-c1e1b11c8527}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4ad2467-0d7a-4c45-aeeb-847eaeaafa92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4ad2467-0d7a-4c45-aeeb-847eaeaafa92}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dd8af530-8edf-41b2-af5f-9b3a796f62f9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5dc17914-08da-449d-a440-6fef7dc6ebc8}, !- Supply Air Inlet Node
  {9bbab1eb-312f-4f94-8242-0060bf0258b8}, !- Supply Air Outlet Node
  {01f2d0dd-e2bf-45ee-b430-07831e30c499}, !- Exhaust Air Inlet Node
  {b76f1f59-241e-4745-ba51-60cbba4fd7f9}, !- Exhaust Air Outlet Node
  2346.287,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b514e5e3-b2fa-4dab-aade-eb6db6bb5b60}, !- Handle
  Node 423,                               !- Name
  {9bbab1eb-312f-4f94-8242-0060bf0258b8}, !- Inlet Port
  {99d60c36-c1bd-473a-8b7b-5fce825f26be}; !- Outlet Port

OS:Connection,
  {5dc17914-08da-449d-a440-6fef7dc6ebc8}, !- Handle
  {39cb06f2-8b79-4ab5-841b-b134905f98d8}, !- Source Object
  3,                                      !- Outlet Port
  {dd8af530-8edf-41b2-af5f-9b3a796f62f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9bbab1eb-312f-4f94-8242-0060bf0258b8}, !- Handle
  {dd8af530-8edf-41b2-af5f-9b3a796f62f9}, !- Source Object
  13,                                     !- Outlet Port
  {b514e5e3-b2fa-4dab-aade-eb6db6bb5b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d60c36-c1bd-473a-8b7b-5fce825f26be}, !- Handle
  {b514e5e3-b2fa-4dab-aade-eb6db6bb5b60}, !- Source Object
  3,                                      !- Outlet Port
  {b9211dd5-021e-43a3-95ce-6cbaf94d801f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f815ed55-dfed-4c93-9e6f-0de5bb99728d}, !- Handle
  Node 424,                               !- Name
  {b9d6ca99-430a-435c-8356-8614dd45643a}, !- Inlet Port
  {01f2d0dd-e2bf-45ee-b430-07831e30c499}; !- Outlet Port

OS:Connection,
  {b9d6ca99-430a-435c-8356-8614dd45643a}, !- Handle
  {b9211dd5-021e-43a3-95ce-6cbaf94d801f}, !- Source Object
  7,                                      !- Outlet Port
  {f815ed55-dfed-4c93-9e6f-0de5bb99728d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f2d0dd-e2bf-45ee-b430-07831e30c499}, !- Handle
  {f815ed55-dfed-4c93-9e6f-0de5bb99728d}, !- Source Object
  3,                                      !- Outlet Port
  {dd8af530-8edf-41b2-af5f-9b3a796f62f9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b76f1f59-241e-4745-ba51-60cbba4fd7f9}, !- Handle
  {dd8af530-8edf-41b2-af5f-9b3a796f62f9}, !- Source Object
  15,                                     !- Outlet Port
  {c7f3efd1-c52d-4cab-917b-f8f7be02aad3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {78ce975f-3c2f-4ccb-abbe-ce69913c2e32}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9e9c33c0-c03c-48c8-b5ec-6bbff0ff20dc}, !- Reference Setpoint Node Name
  {9e9c33c0-c03c-48c8-b5ec-6bbff0ff20dc}, !- Mixed Air Stream Node Name
  {39cb06f2-8b79-4ab5-841b-b134905f98d8}, !- Outdoor Air Stream Node Name
  {7ef19ab8-f394-456c-a763-0ef5b25ff752}, !- Return Air Stream Node Name
  {b514e5e3-b2fa-4dab-aade-eb6db6bb5b60}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d1af66bd-9840-48e2-ad4a-d0d79d2d96e1}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {58d9f957-fbaa-4118-b18d-aaec9107e38e}, !- Control Zone or Zone List Name
  {8d1b09ef-736a-4873-877c-829d2ff249e3}, !- Cooling Control Zone or Zone List Name
  {a65dbb52-427f-465c-aa2f-fe4f1441ff35}, !- Heating Control Zone or Zone List Name
  {9bde2f6d-e029-4e14-be6a-591ad6984f43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58d9f957-fbaa-4118-b18d-aaec9107e38e}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {8d1b09ef-736a-4873-877c-829d2ff249e3}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a65dbb52-427f-465c-aa2f-fe4f1441ff35}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9bde2f6d-e029-4e14-be6a-591ad6984f43}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bb907550-4ab3-4556-b264-ff77480536fc}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {bc795ff5-f9b5-4cd3-a26f-201573795038}, !- Default Day Schedule Name
  {8c423740-1059-45c4-8d14-854eb9e351d6}, !- Summer Design Day Schedule Name
  {32b69664-24eb-4e4b-8a34-ed82c8c6eb3b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc795ff5-f9b5-4cd3-a26f-201573795038}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {be17740b-4210-4bbb-bb83-004e6f389c06}, !- Handle
  {bb907550-4ab3-4556-b264-ff77480536fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.436506610311959,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5db51512-9625-45f9-8c8a-24591093cf69}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32b69664-24eb-4e4b-8a34-ed82c8c6eb3b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8be47a29-0cb8-4999-84af-4fc3a9318977}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c423740-1059-45c4-8d14-854eb9e351d6}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {372e9e1a-6a79-4c81-8677-1bf1c2d26e2f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {bb907550-4ab3-4556-b264-ff77480536fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bfefc31f-ec25-4c3d-9fee-40560102ddfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfefc31f-ec25-4c3d-9fee-40560102ddfe}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {20056088-6ec4-4978-9382-42cc6bb6e838}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cc98e889-866f-4258-9767-5fecf139748e}, !- Supply Air Inlet Node
  {a3f073f4-23f3-44c1-b7b0-a03371c738ca}, !- Supply Air Outlet Node
  {ab41ac3d-070a-40c1-8ffb-efb79c5b50e0}, !- Exhaust Air Inlet Node
  {a0694af4-6240-4fb2-8876-5a0f6ee67ba6}, !- Exhaust Air Outlet Node
  940.08458,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8f25a783-9e8b-43da-8c9f-8b1e9764158e}, !- Handle
  Node 425,                               !- Name
  {a3f073f4-23f3-44c1-b7b0-a03371c738ca}, !- Inlet Port
  {8f582194-aaee-411b-bb4d-6837020a6ee2}; !- Outlet Port

OS:Connection,
  {cc98e889-866f-4258-9767-5fecf139748e}, !- Handle
  {3ea9573b-26ae-470b-bff4-87aa5f1d8cfc}, !- Source Object
  3,                                      !- Outlet Port
  {20056088-6ec4-4978-9382-42cc6bb6e838}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a3f073f4-23f3-44c1-b7b0-a03371c738ca}, !- Handle
  {20056088-6ec4-4978-9382-42cc6bb6e838}, !- Source Object
  13,                                     !- Outlet Port
  {8f25a783-9e8b-43da-8c9f-8b1e9764158e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f582194-aaee-411b-bb4d-6837020a6ee2}, !- Handle
  {8f25a783-9e8b-43da-8c9f-8b1e9764158e}, !- Source Object
  3,                                      !- Outlet Port
  {f2b7d439-7e98-4c18-9f2e-ea5940a50aea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c1da56b-eb22-4e88-b555-e03c85a489d4}, !- Handle
  Node 426,                               !- Name
  {61abd3e1-9e2a-4ff8-881f-d27b5ebaa574}, !- Inlet Port
  {ab41ac3d-070a-40c1-8ffb-efb79c5b50e0}; !- Outlet Port

OS:Connection,
  {61abd3e1-9e2a-4ff8-881f-d27b5ebaa574}, !- Handle
  {f2b7d439-7e98-4c18-9f2e-ea5940a50aea}, !- Source Object
  7,                                      !- Outlet Port
  {3c1da56b-eb22-4e88-b555-e03c85a489d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab41ac3d-070a-40c1-8ffb-efb79c5b50e0}, !- Handle
  {3c1da56b-eb22-4e88-b555-e03c85a489d4}, !- Source Object
  3,                                      !- Outlet Port
  {20056088-6ec4-4978-9382-42cc6bb6e838}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a0694af4-6240-4fb2-8876-5a0f6ee67ba6}, !- Handle
  {20056088-6ec4-4978-9382-42cc6bb6e838}, !- Source Object
  15,                                     !- Outlet Port
  {6e9ea561-5c8c-4d0e-a620-f10c7470516c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f0d198f4-46b7-4a05-abe5-1104b7e8b0da}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a952d7c9-cdcf-45cc-8b5d-e375f49a352e}, !- Reference Setpoint Node Name
  {a952d7c9-cdcf-45cc-8b5d-e375f49a352e}, !- Mixed Air Stream Node Name
  {3ea9573b-26ae-470b-bff4-87aa5f1d8cfc}, !- Outdoor Air Stream Node Name
  {600ec2c8-63d1-419b-9c08-cfb238433802}, !- Return Air Stream Node Name
  {8f25a783-9e8b-43da-8c9f-8b1e9764158e}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}, !- Handle
  OAT_7,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ab5b826d-c512-476b-8a01-ad7f270132be}, !- Handle
  sys4mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone1HtgSch0, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {3e9e3721-c152-47e4-bfd9-0645546b1c98}, !- Handle
  sys4mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone1ClgSch0, !- Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {22708d7e-1c83-4ef2-8750-a48bf1fcd9ba}, !- Handle
  sys4mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}<23.9 && {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}>1.7, !- Program Line 1
  SET {3e9e3721-c152-47e4-bfd9-0645546b1c98} = 29.4, !- Program Line 2
  SET {ab5b826d-c512-476b-8a01-ad7f270132be} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}<23.9 && {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}>1.7, !- Program Line 4
  SET {3e9e3721-c152-47e4-bfd9-0645546b1c98} = 29.4, !- Program Line 5
  SET {ab5b826d-c512-476b-8a01-ad7f270132be} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}<23.9 && {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}>1.7, !- Program Line 7
  SET {3e9e3721-c152-47e4-bfd9-0645546b1c98} = 29.4, !- Program Line 8
  SET {ab5b826d-c512-476b-8a01-ad7f270132be} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}<23.9 && {62cc7df8-aae1-4c0e-bf63-2fbd360a85c6}>1.7, !- Program Line 10
  SET {3e9e3721-c152-47e4-bfd9-0645546b1c98} = 29.4, !- Program Line 11
  SET {ab5b826d-c512-476b-8a01-ad7f270132be} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3e9e3721-c152-47e4-bfd9-0645546b1c98} = NULL, !- Program Line 14
  SET {ab5b826d-c512-476b-8a01-ad7f270132be} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {82bba8bd-5c98-4a40-9340-803f541fcabe}, !- Handle
  sys4mixedshrnonescdxshashpssfcvzhbhwzcnonesrfnone1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {22708d7e-1c83-4ef2-8750-a48bf1fcd9ba}; !- Program Name 1

OS:Curve:Cubic,
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {088311a0-fa7e-4497-a4f3-2db8f032967a}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e3e0ac8e-da1b-4100-9076-28444ed85757}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

