  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d645e153-0b94-4294-813a-06a10b7eb455}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {91eacbfa-f00f-481f-b94c-cb8a6716127d}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {cfad1142-4268-4fba-9703-e03e4ce4e962}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b9bec2f2-5f9c-4011-91cd-48885e4e3953}, !- Mixed Air Node Name
  {ad127a0a-bf69-41cc-986e-8969bfe61eb1}, !- Outdoor Air Stream Node Name
  {4a1f8f8d-9dbf-426c-8399-22506233501e}, !- Relief Air Stream Node Name
  {28ff3f1f-893b-46c0-8c39-24f8c8b74f34}; !- Return Air Stream Node Name

OS:Node,
  {32bf1211-cbb0-4229-89ce-98b5b7c9f1a8}, !- Handle
  Node 110,                               !- Name
  ,                                       !- Inlet Port
  {d8742a57-d9a1-45e1-a61e-3ceb5ffc6a5c}; !- Outlet Port

OS:Node,
  {ae83637b-af1e-4b5a-9435-78903d111f30}, !- Handle
  Node 111,                               !- Name
  {c81d4e36-86c2-4d47-9b27-e3886c88896e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd661b19-13cd-4741-9dbb-923037f069b0}, !- Handle
  {70946e7d-ed82-436b-a812-64e3ff5b355d}, !- Source Object
  9,                                      !- Outlet Port
  {1bc416c9-1fe8-4a6b-9c13-6fec4ea98230}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {792f52e6-912f-4c2c-8a3f-c31ebe453237}, !- Handle
  Node 112,                               !- Name
  {554ed787-304d-4523-9b80-76a3a3484969}, !- Inlet Port
  {1c87d82d-cc07-403a-a715-1cfabb4706e5}; !- Outlet Port

OS:Connection,
  {554ed787-304d-4523-9b80-76a3a3484969}, !- Handle
  {a7ade09e-24b1-4d20-bca2-d13185d1c8c7}, !- Source Object
  6,                                      !- Outlet Port
  {792f52e6-912f-4c2c-8a3f-c31ebe453237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c87d82d-cc07-403a-a715-1cfabb4706e5}, !- Handle
  {792f52e6-912f-4c2c-8a3f-c31ebe453237}, !- Source Object
  3,                                      !- Outlet Port
  {70946e7d-ed82-436b-a812-64e3ff5b355d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {acfa6940-84bd-4bee-b73f-77c6074b275c}, !- Handle
  Node 113,                               !- Name
  {f7b70c1a-8e0f-4297-b29e-b339e93fe9a2}, !- Inlet Port
  {b77921eb-8dcb-4fa1-a1f7-b4c2ffa176b4}; !- Outlet Port

OS:Connection,
  {f7b70c1a-8e0f-4297-b29e-b339e93fe9a2}, !- Handle
  {71ef7899-e14f-42d2-9cfc-ae699e475974}, !- Source Object
  9,                                      !- Outlet Port
  {acfa6940-84bd-4bee-b73f-77c6074b275c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77921eb-8dcb-4fa1-a1f7-b4c2ffa176b4}, !- Handle
  {acfa6940-84bd-4bee-b73f-77c6074b275c}, !- Source Object
  3,                                      !- Outlet Port
  {a7ade09e-24b1-4d20-bca2-d13185d1c8c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {14329b23-8e52-4063-a326-0c583d39da62}, !- Handle
  Node 114,                               !- Name
  {b9bec2f2-5f9c-4011-91cd-48885e4e3953}, !- Inlet Port
  {049633b2-4cf6-4c6e-aec5-519e78c3038a}; !- Outlet Port

OS:Connection,
  {28ff3f1f-893b-46c0-8c39-24f8c8b74f34}, !- Handle
  {d13891f1-f485-4d23-939d-d1251cabbe27}, !- Source Object
  3,                                      !- Outlet Port
  {91eacbfa-f00f-481f-b94c-cb8a6716127d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b9bec2f2-5f9c-4011-91cd-48885e4e3953}, !- Handle
  {91eacbfa-f00f-481f-b94c-cb8a6716127d}, !- Source Object
  5,                                      !- Outlet Port
  {14329b23-8e52-4063-a326-0c583d39da62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049633b2-4cf6-4c6e-aec5-519e78c3038a}, !- Handle
  {14329b23-8e52-4063-a326-0c583d39da62}, !- Source Object
  3,                                      !- Outlet Port
  {71ef7899-e14f-42d2-9cfc-ae699e475974}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d8893594-dfa9-4233-a875-520b178c240d}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4c540e3a-a263-4f0e-8945-7f2c27a5abcc}, !- Control Zone Name
  {1bc416c9-1fe8-4a6b-9c13-6fec4ea98230}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b63849ac-7b92-41ce-9e2a-9ab849eb40f0}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a7051ced-cc1f-4e8a-ba17-24e9b83cf88c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {6e2ed24c-be86-46c4-86aa-4832a66d2adb}, !- Air Inlet Node Name
  {53c6d10f-b6b2-4ee0-830c-24594971ace2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87d70ac6-0b65-4397-9b70-dcad42934ffe}, !- Handle
  Node 115,                               !- Name
  {244b67cc-f06d-4c47-b706-83ddf1b9dccf}, !- Inlet Port
  {1b273239-4127-4094-bf51-2b9fa6f2fc4f}; !- Outlet Port

OS:Connection,
  {ede42e62-3832-4768-be3d-90ded8a54380}, !- Handle
  {f9534e42-07a0-4b57-8315-8e2631c8e094}, !- Source Object
  3,                                      !- Outlet Port
  {1857aa91-73cb-4cb4-8f85-ffab8e11cbae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244b67cc-f06d-4c47-b706-83ddf1b9dccf}, !- Handle
  {aaf4ce7a-150b-4496-94fd-c0dee2e8de12}, !- Source Object
  2,                                      !- Outlet Port
  {87d70ac6-0b65-4397-9b70-dcad42934ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b273239-4127-4094-bf51-2b9fa6f2fc4f}, !- Handle
  {87d70ac6-0b65-4397-9b70-dcad42934ffe}, !- Source Object
  3,                                      !- Outlet Port
  {6d3d1cf8-c112-48f3-b5f0-96fb62ead3d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3a823c5-82cf-4949-adfc-fbca1e6ad7b1}, !- Handle
  Node 116,                               !- Name
  {dabcee29-9338-4b44-b3d5-320579bad3e2}, !- Inlet Port
  {6e2ed24c-be86-46c4-86aa-4832a66d2adb}; !- Outlet Port

OS:Connection,
  {dabcee29-9338-4b44-b3d5-320579bad3e2}, !- Handle
  {62016c1f-80fa-40bd-8782-b08d96a9bfe9}, !- Source Object
  3,                                      !- Outlet Port
  {b3a823c5-82cf-4949-adfc-fbca1e6ad7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2ed24c-be86-46c4-86aa-4832a66d2adb}, !- Handle
  {b3a823c5-82cf-4949-adfc-fbca1e6ad7b1}, !- Source Object
  3,                                      !- Outlet Port
  {a7051ced-cc1f-4e8a-ba17-24e9b83cf88c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53c6d10f-b6b2-4ee0-830c-24594971ace2}, !- Handle
  {a7051ced-cc1f-4e8a-ba17-24e9b83cf88c}, !- Source Object
  4,                                      !- Outlet Port
  {f9534e42-07a0-4b57-8315-8e2631c8e094}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4e2c4d6c-7ef9-47b2-94ad-700615981fc8}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {f0cde8e1-8aca-43ea-b9f5-2e8e41071597}, !- Availability Schedule
  {f8a08c44-d0c4-4c0a-8632-856e05a2b736}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f356d48-b743-450f-88de-f383509dd76d}, !- Supply Side Inlet Node Name
  {2269dcf5-d584-4bac-9f74-a3dad932756b}, !- Demand Side Outlet Node Name
  {ba87be08-07d0-4bff-8e42-d58e5f5dbd66}, !- Demand Side Inlet Node A
  {449b59c9-a9bb-4926-821a-4a3f1be34aed}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb16413e-f879-4e67-b414-f423a5691ae4}, !- Demand Mixer Name
  {172a45fd-b872-4898-9ce5-6fb764ead3a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a91424e0-8519-45a3-94f1-434785ccf131}, !- Handle
  Node 117,                               !- Name
  {8f356d48-b743-450f-88de-f383509dd76d}, !- Inlet Port
  {33c552da-f067-47ea-8b42-f243b54af202}; !- Outlet Port

OS:Node,
  {5ffbae3f-460c-461c-b761-82858be44f56}, !- Handle
  Node 118,                               !- Name
  {7efe787f-fe95-48a0-9d8e-d1013eae37e5}, !- Inlet Port
  {449b59c9-a9bb-4926-821a-4a3f1be34aed}; !- Outlet Port

OS:Connection,
  {8f356d48-b743-450f-88de-f383509dd76d}, !- Handle
  {4e2c4d6c-7ef9-47b2-94ad-700615981fc8}, !- Source Object
  9,                                      !- Outlet Port
  {a91424e0-8519-45a3-94f1-434785ccf131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449b59c9-a9bb-4926-821a-4a3f1be34aed}, !- Handle
  {5ffbae3f-460c-461c-b761-82858be44f56}, !- Source Object
  3,                                      !- Outlet Port
  {4e2c4d6c-7ef9-47b2-94ad-700615981fc8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8790dd69-5f78-4a40-b047-dd7f6072d453}, !- Handle
  Node 119,                               !- Name
  {ba87be08-07d0-4bff-8e42-d58e5f5dbd66}, !- Inlet Port
  {05db098e-376d-4147-a652-893c9e1c337e}; !- Outlet Port

OS:Node,
  {d004db87-5e09-4d84-8aad-7eb8f7f6b517}, !- Handle
  Node 120,                               !- Name
  {034823cb-60ae-4d58-9e9d-cf5d6dc92548}, !- Inlet Port
  {2269dcf5-d584-4bac-9f74-a3dad932756b}; !- Outlet Port

OS:Node,
  {d9333fef-e335-4c80-ae41-099b42dd1ee8}, !- Handle
  Node 121,                               !- Name
  {060517f2-de68-4bf0-b798-099fdd8d0789}, !- Inlet Port
  {6372689d-9669-4b5b-8870-6751a2eefcfc}; !- Outlet Port

OS:Connection,
  {ba87be08-07d0-4bff-8e42-d58e5f5dbd66}, !- Handle
  {4e2c4d6c-7ef9-47b2-94ad-700615981fc8}, !- Source Object
  11,                                     !- Outlet Port
  {8790dd69-5f78-4a40-b047-dd7f6072d453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2269dcf5-d584-4bac-9f74-a3dad932756b}, !- Handle
  {d004db87-5e09-4d84-8aad-7eb8f7f6b517}, !- Source Object
  3,                                      !- Outlet Port
  {4e2c4d6c-7ef9-47b2-94ad-700615981fc8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {172a45fd-b872-4898-9ce5-6fb764ead3a1}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {05db098e-376d-4147-a652-893c9e1c337e}, !- Inlet Node Name
  {ee8d654b-9da8-4808-8a1f-b857f2a22433}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb16413e-f879-4e67-b414-f423a5691ae4}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {034823cb-60ae-4d58-9e9d-cf5d6dc92548}, !- Outlet Node Name
  {50c67be2-7036-42c2-9f24-e0b35c8b8cf7}; !- Inlet Node Name 1

OS:Connection,
  {05db098e-376d-4147-a652-893c9e1c337e}, !- Handle
  {8790dd69-5f78-4a40-b047-dd7f6072d453}, !- Source Object
  3,                                      !- Outlet Port
  {172a45fd-b872-4898-9ce5-6fb764ead3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034823cb-60ae-4d58-9e9d-cf5d6dc92548}, !- Handle
  {eb16413e-f879-4e67-b414-f423a5691ae4}, !- Source Object
  2,                                      !- Outlet Port
  {d004db87-5e09-4d84-8aad-7eb8f7f6b517}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7540dcc1-67ad-4b63-aa78-aedeada8dc7e}, !- Handle
  {4e2c4d6c-7ef9-47b2-94ad-700615981fc8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f8a08c44-d0c4-4c0a-8632-856e05a2b736}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {3f66fff4-6fd9-4e3c-be49-704476e4832b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d0d8c988-501e-460f-b473-597bb9c97244}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8fc7568a-56bb-4edf-a8f5-c1c5465286eb}, !- Air Inlet Node Name
  {7efe787f-fe95-48a0-9d8e-d1013eae37e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3045512a-3eac-4d15-ad69-c1547ee238b3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 465kBtu/hr 8.39EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ce60cd8b-3b66-407e-90ed-e327416267c7}, !- Air Inlet Node Name
  {7621b016-6385-43a0-b374-2e3d1e3e1cfb}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a15f4537-9f3f-4d2d-947f-477ca12903ae}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b615d41a-ef99-411e-81ac-8d1a616352d1}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d909a2d-4f4e-4895-9e77-2669ab03e635}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51e5294c-bc6f-4bd7-8958-c3999220f557}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {db2bd1d9-7f1b-48f6-a967-751f8dae9f19}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2d401801-14b9-429d-9472-9a286b982f3b}, !- Handle
  Coil Heating Electric 7,                !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5f3b73c3-c713-45c0-bcf6-7f7d0e90dcba}, !- Air Inlet Node Name
  {692d03a7-75ca-436e-b6c7-8b972ed2447d}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {5edff755-88d5-4286-bbca-dbc42cbf4da1}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f0cde8e1-8aca-43ea-b9f5-2e8e41071597}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {51458ae8-b38c-499f-9a6a-c247d8e2b0f4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {51458ae8-b38c-499f-9a6a-c247d8e2b0f4}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {145e6f95-15da-4c18-b469-53c34c29e66f}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {5edff755-88d5-4286-bbca-dbc42cbf4da1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dcceae87-2245-4687-ace0-0df8867866a6}, !- Mixed Air Node Name
  {0dacb600-e78f-493b-a97d-9ecc38cc660a}, !- Outdoor Air Stream Node Name
  {90a944fe-7ba8-437b-9f3b-51056d1adb83}, !- Relief Air Stream Node Name
  {33c552da-f067-47ea-8b42-f243b54af202}; !- Return Air Stream Node Name

OS:Node,
  {1a818ffb-df1d-40b6-88b6-c2597261da97}, !- Handle
  Node 122,                               !- Name
  ,                                       !- Inlet Port
  {9df50f7f-046a-4996-bdcc-3419d78a6c95}; !- Outlet Port

OS:Node,
  {3d1bf347-d5af-4b98-acb7-3a6915841599}, !- Handle
  Node 123,                               !- Name
  {65ea161c-ee36-476c-a268-0a31ed7eedf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7efe787f-fe95-48a0-9d8e-d1013eae37e5}, !- Handle
  {d0d8c988-501e-460f-b473-597bb9c97244}, !- Source Object
  9,                                      !- Outlet Port
  {5ffbae3f-460c-461c-b761-82858be44f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c9ce00c-5b0a-40af-b6ed-b1c421fec203}, !- Handle
  Node 124,                               !- Name
  {692d03a7-75ca-436e-b6c7-8b972ed2447d}, !- Inlet Port
  {8fc7568a-56bb-4edf-a8f5-c1c5465286eb}; !- Outlet Port

OS:Connection,
  {692d03a7-75ca-436e-b6c7-8b972ed2447d}, !- Handle
  {2d401801-14b9-429d-9472-9a286b982f3b}, !- Source Object
  6,                                      !- Outlet Port
  {4c9ce00c-5b0a-40af-b6ed-b1c421fec203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc7568a-56bb-4edf-a8f5-c1c5465286eb}, !- Handle
  {4c9ce00c-5b0a-40af-b6ed-b1c421fec203}, !- Source Object
  3,                                      !- Outlet Port
  {d0d8c988-501e-460f-b473-597bb9c97244}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5b7d6d23-16ab-481e-b6e6-1d9aeeb35dd7}, !- Handle
  Node 125,                               !- Name
  {7621b016-6385-43a0-b374-2e3d1e3e1cfb}, !- Inlet Port
  {5f3b73c3-c713-45c0-bcf6-7f7d0e90dcba}; !- Outlet Port

OS:Connection,
  {7621b016-6385-43a0-b374-2e3d1e3e1cfb}, !- Handle
  {3045512a-3eac-4d15-ad69-c1547ee238b3}, !- Source Object
  9,                                      !- Outlet Port
  {5b7d6d23-16ab-481e-b6e6-1d9aeeb35dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3b73c3-c713-45c0-bcf6-7f7d0e90dcba}, !- Handle
  {5b7d6d23-16ab-481e-b6e6-1d9aeeb35dd7}, !- Source Object
  3,                                      !- Outlet Port
  {2d401801-14b9-429d-9472-9a286b982f3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {06848f2e-9bda-4050-b136-d59118224917}, !- Handle
  Node 126,                               !- Name
  {dcceae87-2245-4687-ace0-0df8867866a6}, !- Inlet Port
  {ce60cd8b-3b66-407e-90ed-e327416267c7}; !- Outlet Port

OS:Connection,
  {33c552da-f067-47ea-8b42-f243b54af202}, !- Handle
  {a91424e0-8519-45a3-94f1-434785ccf131}, !- Source Object
  3,                                      !- Outlet Port
  {145e6f95-15da-4c18-b469-53c34c29e66f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dcceae87-2245-4687-ace0-0df8867866a6}, !- Handle
  {145e6f95-15da-4c18-b469-53c34c29e66f}, !- Source Object
  5,                                      !- Outlet Port
  {06848f2e-9bda-4050-b136-d59118224917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce60cd8b-3b66-407e-90ed-e327416267c7}, !- Handle
  {06848f2e-9bda-4050-b136-d59118224917}, !- Source Object
  3,                                      !- Outlet Port
  {3045512a-3eac-4d15-ad69-c1547ee238b3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {88ef1fb1-a82b-497b-a102-cc6a578d75de}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7cc3cffc-b621-44be-9bf7-d81d1b18691b}, !- Control Zone Name
  {5ffbae3f-460c-461c-b761-82858be44f56}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {940dd297-2a8c-42b8-adfb-f91aec9bf805}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de35abd6-8f0f-441c-90f5-b5cea41c82d3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {a1a1c7ce-8a4e-43e7-a67e-5887de5429d7}, !- Air Inlet Node Name
  {060517f2-de68-4bf0-b798-099fdd8d0789}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d361082-508d-4e49-8737-1bc261d0f0ba}, !- Handle
  Node 127,                               !- Name
  {9d0b74e2-aef9-4254-8f32-37ea6c06a576}, !- Inlet Port
  {50c67be2-7036-42c2-9f24-e0b35c8b8cf7}; !- Outlet Port

OS:Connection,
  {6372689d-9669-4b5b-8870-6751a2eefcfc}, !- Handle
  {d9333fef-e335-4c80-ae41-099b42dd1ee8}, !- Source Object
  3,                                      !- Outlet Port
  {a8b59f8f-6dfa-4c7e-ad36-254f49e7af3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0b74e2-aef9-4254-8f32-37ea6c06a576}, !- Handle
  {604738d0-b69d-43dd-a598-4f24243f141c}, !- Source Object
  2,                                      !- Outlet Port
  {1d361082-508d-4e49-8737-1bc261d0f0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c67be2-7036-42c2-9f24-e0b35c8b8cf7}, !- Handle
  {1d361082-508d-4e49-8737-1bc261d0f0ba}, !- Source Object
  3,                                      !- Outlet Port
  {eb16413e-f879-4e67-b414-f423a5691ae4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {130ba748-d87b-4e9a-8653-0d49fe046371}, !- Handle
  Node 128,                               !- Name
  {ee8d654b-9da8-4808-8a1f-b857f2a22433}, !- Inlet Port
  {a1a1c7ce-8a4e-43e7-a67e-5887de5429d7}; !- Outlet Port

OS:Connection,
  {ee8d654b-9da8-4808-8a1f-b857f2a22433}, !- Handle
  {172a45fd-b872-4898-9ce5-6fb764ead3a1}, !- Source Object
  3,                                      !- Outlet Port
  {130ba748-d87b-4e9a-8653-0d49fe046371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a1c7ce-8a4e-43e7-a67e-5887de5429d7}, !- Handle
  {130ba748-d87b-4e9a-8653-0d49fe046371}, !- Source Object
  3,                                      !- Outlet Port
  {de35abd6-8f0f-441c-90f5-b5cea41c82d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {060517f2-de68-4bf0-b798-099fdd8d0789}, !- Handle
  {de35abd6-8f0f-441c-90f5-b5cea41c82d3}, !- Source Object
  4,                                      !- Outlet Port
  {d9333fef-e335-4c80-ae41-099b42dd1ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {530366f4-091f-4fd8-83bc-0fccdabf1832}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {5325e5c2-0480-48ee-bca5-7f44214f4684}, !- Availability Schedule
  {1e092a5b-f12a-4d85-b99f-509b2daca420}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {584f515d-5fc6-4865-8844-9a6db4b2846e}, !- Supply Side Inlet Node Name
  {362f54bb-3dd2-4d31-a4a1-8e0c7cdfc229}, !- Demand Side Outlet Node Name
  {7d57a6da-d43e-45a6-ab43-a25c3886e99b}, !- Demand Side Inlet Node A
  {726b6435-f87b-4288-879f-149f6608e1d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d47610d6-3da8-4564-b8d1-7471daa95af3}, !- Demand Mixer Name
  {c7e33a3d-c12b-4dbc-9967-d1da03896a48}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {adf8a08d-a65e-4ad3-a9a5-0ee4b3034a69}, !- Handle
  Node 129,                               !- Name
  {584f515d-5fc6-4865-8844-9a6db4b2846e}, !- Inlet Port
  {2c083315-57be-42a2-803a-471aba512d08}; !- Outlet Port

OS:Node,
  {c13653dd-6c01-44e2-bcfe-e0c3c8a75a8d}, !- Handle
  Node 130,                               !- Name
  {87d02ad8-7631-42f9-8900-17dc1e519e67}, !- Inlet Port
  {726b6435-f87b-4288-879f-149f6608e1d6}; !- Outlet Port

OS:Connection,
  {584f515d-5fc6-4865-8844-9a6db4b2846e}, !- Handle
  {530366f4-091f-4fd8-83bc-0fccdabf1832}, !- Source Object
  9,                                      !- Outlet Port
  {adf8a08d-a65e-4ad3-a9a5-0ee4b3034a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726b6435-f87b-4288-879f-149f6608e1d6}, !- Handle
  {c13653dd-6c01-44e2-bcfe-e0c3c8a75a8d}, !- Source Object
  3,                                      !- Outlet Port
  {530366f4-091f-4fd8-83bc-0fccdabf1832}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6805312-4885-4705-8cb6-af9323220d10}, !- Handle
  Node 131,                               !- Name
  {7d57a6da-d43e-45a6-ab43-a25c3886e99b}, !- Inlet Port
  {4c468799-9515-4b1e-bca0-4138101955d5}; !- Outlet Port

OS:Node,
  {eda80718-909b-4128-83b9-711f618f6f31}, !- Handle
  Node 132,                               !- Name
  {c184e22a-a2fb-4c44-b7a2-2be88b84fcf7}, !- Inlet Port
  {362f54bb-3dd2-4d31-a4a1-8e0c7cdfc229}; !- Outlet Port

OS:Node,
  {181d1537-5051-400a-8178-e08ee5866658}, !- Handle
  Node 133,                               !- Name
  {f7822e5f-c7b8-466c-8226-84af902b76d0}, !- Inlet Port
  {de7d3ce7-7a35-4720-8180-a74836e3e1ca}; !- Outlet Port

OS:Connection,
  {7d57a6da-d43e-45a6-ab43-a25c3886e99b}, !- Handle
  {530366f4-091f-4fd8-83bc-0fccdabf1832}, !- Source Object
  11,                                     !- Outlet Port
  {d6805312-4885-4705-8cb6-af9323220d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362f54bb-3dd2-4d31-a4a1-8e0c7cdfc229}, !- Handle
  {eda80718-909b-4128-83b9-711f618f6f31}, !- Source Object
  3,                                      !- Outlet Port
  {530366f4-091f-4fd8-83bc-0fccdabf1832}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c7e33a3d-c12b-4dbc-9967-d1da03896a48}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {4c468799-9515-4b1e-bca0-4138101955d5}, !- Inlet Node Name
  {9d3a745b-7d80-46eb-8d21-538b238d485d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d47610d6-3da8-4564-b8d1-7471daa95af3}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {c184e22a-a2fb-4c44-b7a2-2be88b84fcf7}, !- Outlet Node Name
  {3673907d-71f0-44e7-9d35-2a0540f6cac4}; !- Inlet Node Name 1

OS:Connection,
  {4c468799-9515-4b1e-bca0-4138101955d5}, !- Handle
  {d6805312-4885-4705-8cb6-af9323220d10}, !- Source Object
  3,                                      !- Outlet Port
  {c7e33a3d-c12b-4dbc-9967-d1da03896a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c184e22a-a2fb-4c44-b7a2-2be88b84fcf7}, !- Handle
  {d47610d6-3da8-4564-b8d1-7471daa95af3}, !- Source Object
  2,                                      !- Outlet Port
  {eda80718-909b-4128-83b9-711f618f6f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {553861ae-dbc3-4cca-89b6-5e49dcbbc3eb}, !- Handle
  {530366f4-091f-4fd8-83bc-0fccdabf1832}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1e092a5b-f12a-4d85-b99f-509b2daca420}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {33c789d7-560c-43c4-9e56-8dcaede9a968}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d96906d0-0c45-4b9a-ae20-792d114229be}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0836368d-0f54-49b8-b4b5-45e552130dee}, !- Air Inlet Node Name
  {87d02ad8-7631-42f9-8900-17dc1e519e67}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {766a7207-b089-4ac2-9022-bafb31e44ab2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 70kBtu/hr 9.44EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {246f1284-2f55-4d0c-b61d-4e945ae9abab}, !- Air Inlet Node Name
  {d0e49c8d-f160-45bf-af22-785c46997103}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {df8f27ee-b436-41a6-a8ce-3cecc9facafb}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc69c528-98fb-4ceb-8e60-d33e843953d9}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {96ffedc0-cecc-4d64-be97-101a7a199d04}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3fd1011-d307-4f00-8f18-664b2d886a1c}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {16c78a56-e1a6-4175-8ea5-37d17d89c1a9}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {97caa039-ae61-43ec-b822-fa27ba7bffd7}, !- Handle
  Coil Heating Electric 8,                !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b07fbbbf-a239-4ca9-855b-157ac6f7b6cd}, !- Air Inlet Node Name
  {4d145e3f-7d0c-4cb2-91b9-cd6a5ef3dadb}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {cd3e0684-2926-44c2-a95b-52e4eeb765c7}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5325e5c2-0480-48ee-bca5-7f44214f4684}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f8a9028-e495-4943-9d40-2e80cda763ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8f8a9028-e495-4943-9d40-2e80cda763ac}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13641779-4a79-468d-bf28-525ffcab2bdf}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {cd3e0684-2926-44c2-a95b-52e4eeb765c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c640ae7-879b-44c0-a993-9399c71e511d}, !- Mixed Air Node Name
  {fa72ddf3-44eb-4789-8e63-4a554fb04114}, !- Outdoor Air Stream Node Name
  {969cb5c1-6020-4bf9-b967-e5ebe6fa75b8}, !- Relief Air Stream Node Name
  {2c083315-57be-42a2-803a-471aba512d08}; !- Return Air Stream Node Name

OS:Node,
  {4214a131-ab89-4e8f-9a78-cf957b15daf3}, !- Handle
  Node 134,                               !- Name
  ,                                       !- Inlet Port
  {754fefff-4a0d-4fcf-9936-29fea3a62c9a}; !- Outlet Port

OS:Node,
  {8361f100-8d29-4aba-a4c5-6891becf986a}, !- Handle
  Node 135,                               !- Name
  {c29c4347-5c9e-42f7-b565-433e510a9397}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87d02ad8-7631-42f9-8900-17dc1e519e67}, !- Handle
  {d96906d0-0c45-4b9a-ae20-792d114229be}, !- Source Object
  9,                                      !- Outlet Port
  {c13653dd-6c01-44e2-bcfe-e0c3c8a75a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e06dd31-fb41-4e2b-b7cd-83e7eba77484}, !- Handle
  Node 136,                               !- Name
  {4d145e3f-7d0c-4cb2-91b9-cd6a5ef3dadb}, !- Inlet Port
  {0836368d-0f54-49b8-b4b5-45e552130dee}; !- Outlet Port

OS:Connection,
  {4d145e3f-7d0c-4cb2-91b9-cd6a5ef3dadb}, !- Handle
  {97caa039-ae61-43ec-b822-fa27ba7bffd7}, !- Source Object
  6,                                      !- Outlet Port
  {7e06dd31-fb41-4e2b-b7cd-83e7eba77484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0836368d-0f54-49b8-b4b5-45e552130dee}, !- Handle
  {7e06dd31-fb41-4e2b-b7cd-83e7eba77484}, !- Source Object
  3,                                      !- Outlet Port
  {d96906d0-0c45-4b9a-ae20-792d114229be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {da234629-3e97-4e88-a877-87d5b5daef59}, !- Handle
  Node 137,                               !- Name
  {d0e49c8d-f160-45bf-af22-785c46997103}, !- Inlet Port
  {b07fbbbf-a239-4ca9-855b-157ac6f7b6cd}; !- Outlet Port

OS:Connection,
  {d0e49c8d-f160-45bf-af22-785c46997103}, !- Handle
  {766a7207-b089-4ac2-9022-bafb31e44ab2}, !- Source Object
  9,                                      !- Outlet Port
  {da234629-3e97-4e88-a877-87d5b5daef59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07fbbbf-a239-4ca9-855b-157ac6f7b6cd}, !- Handle
  {da234629-3e97-4e88-a877-87d5b5daef59}, !- Source Object
  3,                                      !- Outlet Port
  {97caa039-ae61-43ec-b822-fa27ba7bffd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c15600b0-63ad-47ab-ac8f-e9e555f38f83}, !- Handle
  Node 138,                               !- Name
  {8c640ae7-879b-44c0-a993-9399c71e511d}, !- Inlet Port
  {246f1284-2f55-4d0c-b61d-4e945ae9abab}; !- Outlet Port

OS:Connection,
  {2c083315-57be-42a2-803a-471aba512d08}, !- Handle
  {adf8a08d-a65e-4ad3-a9a5-0ee4b3034a69}, !- Source Object
  3,                                      !- Outlet Port
  {13641779-4a79-468d-bf28-525ffcab2bdf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c640ae7-879b-44c0-a993-9399c71e511d}, !- Handle
  {13641779-4a79-468d-bf28-525ffcab2bdf}, !- Source Object
  5,                                      !- Outlet Port
  {c15600b0-63ad-47ab-ac8f-e9e555f38f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246f1284-2f55-4d0c-b61d-4e945ae9abab}, !- Handle
  {c15600b0-63ad-47ab-ac8f-e9e555f38f83}, !- Source Object
  3,                                      !- Outlet Port
  {766a7207-b089-4ac2-9022-bafb31e44ab2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {86b09a8e-5647-49e6-9560-64ebd0a45eb9}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {42b78813-5cde-4589-b885-a6a73b1fccb9}, !- Control Zone Name
  {c13653dd-6c01-44e2-bcfe-e0c3c8a75a8d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0e7b0d15-8718-4662-be8a-86fe37ed9c1d}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f9717a93-9c2e-4acd-9b77-f23fdaa3e493}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {b76740a1-f2c8-4de6-a5b5-98946dc11096}, !- Air Inlet Node Name
  {f7822e5f-c7b8-466c-8226-84af902b76d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae4af4cf-eccf-4dfa-b58e-ed53dbfd44c2}, !- Handle
  Node 139,                               !- Name
  {ac82b143-b78a-4028-9b05-36291512511c}, !- Inlet Port
  {3673907d-71f0-44e7-9d35-2a0540f6cac4}; !- Outlet Port

OS:Connection,
  {de7d3ce7-7a35-4720-8180-a74836e3e1ca}, !- Handle
  {181d1537-5051-400a-8178-e08ee5866658}, !- Source Object
  3,                                      !- Outlet Port
  {06e8670b-5094-402e-bbbf-51525d02778b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac82b143-b78a-4028-9b05-36291512511c}, !- Handle
  {120f6b3f-c025-444b-98c0-bd3e9163f6f3}, !- Source Object
  2,                                      !- Outlet Port
  {ae4af4cf-eccf-4dfa-b58e-ed53dbfd44c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3673907d-71f0-44e7-9d35-2a0540f6cac4}, !- Handle
  {ae4af4cf-eccf-4dfa-b58e-ed53dbfd44c2}, !- Source Object
  3,                                      !- Outlet Port
  {d47610d6-3da8-4564-b8d1-7471daa95af3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {acac7ce1-499b-40de-abea-4426b6ba7a31}, !- Handle
  Node 140,                               !- Name
  {9d3a745b-7d80-46eb-8d21-538b238d485d}, !- Inlet Port
  {b76740a1-f2c8-4de6-a5b5-98946dc11096}; !- Outlet Port

OS:Connection,
  {9d3a745b-7d80-46eb-8d21-538b238d485d}, !- Handle
  {c7e33a3d-c12b-4dbc-9967-d1da03896a48}, !- Source Object
  3,                                      !- Outlet Port
  {acac7ce1-499b-40de-abea-4426b6ba7a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76740a1-f2c8-4de6-a5b5-98946dc11096}, !- Handle
  {acac7ce1-499b-40de-abea-4426b6ba7a31}, !- Source Object
  3,                                      !- Outlet Port
  {f9717a93-9c2e-4acd-9b77-f23fdaa3e493}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7822e5f-c7b8-466c-8226-84af902b76d0}, !- Handle
  {f9717a93-9c2e-4acd-9b77-f23fdaa3e493}, !- Source Object
  4,                                      !- Outlet Port
  {181d1537-5051-400a-8178-e08ee5866658}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {43911595-e73a-4693-92ca-94f8a5afa2eb}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {3d19e396-af2b-43db-88e4-40e415bd2164}, !- Availability Schedule
  {e135c468-79a6-4a1a-b830-ce1fb5a40db6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {821005ec-62ed-4656-91eb-cc419bb7c99c}, !- Supply Side Inlet Node Name
  {c0a0a1f4-9aa7-4c2b-90cf-f54bde83065e}, !- Demand Side Outlet Node Name
  {485b36e6-2b44-48ad-9573-daa8a26c8899}, !- Demand Side Inlet Node A
  {b8868828-c255-4b4e-b88a-13e82554da4a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a605a58c-7694-4f29-856e-d90ac1f57a6c}, !- Demand Mixer Name
  {c3a57b5b-04d1-4f38-82be-2f6873a2a17b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a220a83d-c704-4933-92d8-ca855ff40520}, !- Handle
  Node 141,                               !- Name
  {821005ec-62ed-4656-91eb-cc419bb7c99c}, !- Inlet Port
  {58e095ba-e7fc-4f7a-bbb9-a6320eb42b0d}; !- Outlet Port

OS:Node,
  {b2bfa5fc-0a93-4f74-9771-a24403de913f}, !- Handle
  Node 142,                               !- Name
  {42a2cf0d-c559-47a3-9d0f-a4e5ae77a9b3}, !- Inlet Port
  {b8868828-c255-4b4e-b88a-13e82554da4a}; !- Outlet Port

OS:Connection,
  {821005ec-62ed-4656-91eb-cc419bb7c99c}, !- Handle
  {43911595-e73a-4693-92ca-94f8a5afa2eb}, !- Source Object
  9,                                      !- Outlet Port
  {a220a83d-c704-4933-92d8-ca855ff40520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8868828-c255-4b4e-b88a-13e82554da4a}, !- Handle
  {b2bfa5fc-0a93-4f74-9771-a24403de913f}, !- Source Object
  3,                                      !- Outlet Port
  {43911595-e73a-4693-92ca-94f8a5afa2eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14954bda-3831-4aac-89f8-f018fe8c56b6}, !- Handle
  Node 143,                               !- Name
  {485b36e6-2b44-48ad-9573-daa8a26c8899}, !- Inlet Port
  {d508ce8c-7845-478c-9b7c-07e6199ce9ec}; !- Outlet Port

OS:Node,
  {0cea2910-c50b-412d-9790-0c7bd007f180}, !- Handle
  Node 144,                               !- Name
  {586b6ea6-6219-40f4-8ab7-533072215dfb}, !- Inlet Port
  {c0a0a1f4-9aa7-4c2b-90cf-f54bde83065e}; !- Outlet Port

OS:Node,
  {c9da3042-8a72-4d83-bc99-0e47b2f4ed8c}, !- Handle
  Node 145,                               !- Name
  {d9b38b1e-2290-4337-8069-469093847c20}, !- Inlet Port
  {ab915072-710d-4ef9-b406-c48e350c53d5}; !- Outlet Port

OS:Connection,
  {485b36e6-2b44-48ad-9573-daa8a26c8899}, !- Handle
  {43911595-e73a-4693-92ca-94f8a5afa2eb}, !- Source Object
  11,                                     !- Outlet Port
  {14954bda-3831-4aac-89f8-f018fe8c56b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a0a1f4-9aa7-4c2b-90cf-f54bde83065e}, !- Handle
  {0cea2910-c50b-412d-9790-0c7bd007f180}, !- Source Object
  3,                                      !- Outlet Port
  {43911595-e73a-4693-92ca-94f8a5afa2eb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3a57b5b-04d1-4f38-82be-2f6873a2a17b}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {d508ce8c-7845-478c-9b7c-07e6199ce9ec}, !- Inlet Node Name
  {9fb7e8dd-ece4-45cf-8655-e337ca566242}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a605a58c-7694-4f29-856e-d90ac1f57a6c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {586b6ea6-6219-40f4-8ab7-533072215dfb}, !- Outlet Node Name
  {b8ae5ec6-2cb8-4533-b465-b41fdbd201d4}; !- Inlet Node Name 1

OS:Connection,
  {d508ce8c-7845-478c-9b7c-07e6199ce9ec}, !- Handle
  {14954bda-3831-4aac-89f8-f018fe8c56b6}, !- Source Object
  3,                                      !- Outlet Port
  {c3a57b5b-04d1-4f38-82be-2f6873a2a17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586b6ea6-6219-40f4-8ab7-533072215dfb}, !- Handle
  {a605a58c-7694-4f29-856e-d90ac1f57a6c}, !- Source Object
  2,                                      !- Outlet Port
  {0cea2910-c50b-412d-9790-0c7bd007f180}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ab268b1-38f4-43c3-a01f-cc8ea6c84c76}, !- Handle
  {43911595-e73a-4693-92ca-94f8a5afa2eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e135c468-79a6-4a1a-b830-ce1fb5a40db6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {3d6d5a0c-3a21-47da-99d1-1811ad1e5e17}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ae5c229e-bcc0-481e-b3b4-3d20fd359fb3}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {84cec1b6-8494-4bb6-bcca-3c8621cab755}, !- Air Inlet Node Name
  {42a2cf0d-c559-47a3-9d0f-a4e5ae77a9b3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {cdaa5ef6-0fbc-4f56-955f-2bf3fa8f54eb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 245kBtu/hr 8.39EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a0e381de-1bad-4653-b431-8408f4bca81a}, !- Air Inlet Node Name
  {7c321d10-5e3f-4599-b440-96e5d122f62f}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ab76ac49-9ecb-419d-bafe-6907f4bb9f13}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37bc6313-decd-46c6-9f8e-59a5ee7db094}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8df34110-34db-473f-9c1a-af1e89e5cde6}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9bf0cd5a-2b07-4022-91cc-47a035ae7a47}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b814e2cd-07b9-412b-a94a-25f466d854dd}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ad29e1c1-e074-44bf-bf48-1ca91644530e}, !- Handle
  Coil Heating Electric 9,                !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8988cbbd-25af-4494-af93-ff1cfe1529d3}, !- Air Inlet Node Name
  {2c95772b-7821-410e-9d95-d157ed529b93}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {22aa3e2e-fdc4-4b38-81d1-a6567a16809a}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d19e396-af2b-43db-88e4-40e415bd2164}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {015f7253-7c7b-4139-9d29-97df70cf5949}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {015f7253-7c7b-4139-9d29-97df70cf5949}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {072d0df3-2368-4441-8031-be1064c476d1}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {22aa3e2e-fdc4-4b38-81d1-a6567a16809a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {223e0b1e-134c-4c76-b0d7-1fbf82063da5}, !- Mixed Air Node Name
  {c29aacde-1a09-48f2-9a19-c555b9a2d793}, !- Outdoor Air Stream Node Name
  {55d268ab-f8ee-4ee0-b3e5-43ebb5f439f0}, !- Relief Air Stream Node Name
  {58e095ba-e7fc-4f7a-bbb9-a6320eb42b0d}; !- Return Air Stream Node Name

OS:Node,
  {99fe3e8a-6c47-4c0b-85eb-6b0f230cf72c}, !- Handle
  Node 146,                               !- Name
  ,                                       !- Inlet Port
  {08a6eaf0-6b7a-4f28-9f1c-cfe2ddb744ff}; !- Outlet Port

OS:Node,
  {a081eebe-1c6a-4e65-addb-afe06451a405}, !- Handle
  Node 147,                               !- Name
  {fecf549b-7723-4e6a-939b-8826e06b6e38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42a2cf0d-c559-47a3-9d0f-a4e5ae77a9b3}, !- Handle
  {ae5c229e-bcc0-481e-b3b4-3d20fd359fb3}, !- Source Object
  9,                                      !- Outlet Port
  {b2bfa5fc-0a93-4f74-9771-a24403de913f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c87d5a4-2af5-4c11-a736-57cfaf7a1cb8}, !- Handle
  Node 148,                               !- Name
  {2c95772b-7821-410e-9d95-d157ed529b93}, !- Inlet Port
  {84cec1b6-8494-4bb6-bcca-3c8621cab755}; !- Outlet Port

OS:Connection,
  {2c95772b-7821-410e-9d95-d157ed529b93}, !- Handle
  {ad29e1c1-e074-44bf-bf48-1ca91644530e}, !- Source Object
  6,                                      !- Outlet Port
  {2c87d5a4-2af5-4c11-a736-57cfaf7a1cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84cec1b6-8494-4bb6-bcca-3c8621cab755}, !- Handle
  {2c87d5a4-2af5-4c11-a736-57cfaf7a1cb8}, !- Source Object
  3,                                      !- Outlet Port
  {ae5c229e-bcc0-481e-b3b4-3d20fd359fb3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5198fb23-b5f4-4ede-90ab-b8eaf2df08b9}, !- Handle
  Node 149,                               !- Name
  {7c321d10-5e3f-4599-b440-96e5d122f62f}, !- Inlet Port
  {8988cbbd-25af-4494-af93-ff1cfe1529d3}; !- Outlet Port

OS:Connection,
  {7c321d10-5e3f-4599-b440-96e5d122f62f}, !- Handle
  {cdaa5ef6-0fbc-4f56-955f-2bf3fa8f54eb}, !- Source Object
  9,                                      !- Outlet Port
  {5198fb23-b5f4-4ede-90ab-b8eaf2df08b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8988cbbd-25af-4494-af93-ff1cfe1529d3}, !- Handle
  {5198fb23-b5f4-4ede-90ab-b8eaf2df08b9}, !- Source Object
  3,                                      !- Outlet Port
  {ad29e1c1-e074-44bf-bf48-1ca91644530e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0831989d-22ec-4d0f-a4ca-16393b441bc4}, !- Handle
  Node 150,                               !- Name
  {223e0b1e-134c-4c76-b0d7-1fbf82063da5}, !- Inlet Port
  {a0e381de-1bad-4653-b431-8408f4bca81a}; !- Outlet Port

OS:Connection,
  {58e095ba-e7fc-4f7a-bbb9-a6320eb42b0d}, !- Handle
  {a220a83d-c704-4933-92d8-ca855ff40520}, !- Source Object
  3,                                      !- Outlet Port
  {072d0df3-2368-4441-8031-be1064c476d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {223e0b1e-134c-4c76-b0d7-1fbf82063da5}, !- Handle
  {072d0df3-2368-4441-8031-be1064c476d1}, !- Source Object
  5,                                      !- Outlet Port
  {0831989d-22ec-4d0f-a4ca-16393b441bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e381de-1bad-4653-b431-8408f4bca81a}, !- Handle
  {0831989d-22ec-4d0f-a4ca-16393b441bc4}, !- Source Object
  3,                                      !- Outlet Port
  {cdaa5ef6-0fbc-4f56-955f-2bf3fa8f54eb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5efb095c-aed7-45bd-9670-5b71862f5d5d}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {999f6346-e863-4c56-ba08-66f3c7b4d204}, !- Control Zone Name
  {b2bfa5fc-0a93-4f74-9771-a24403de913f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e791e842-6b04-44a3-b5a3-4fc605e34975}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d47697d-7d23-4d77-aad0-57ba1e650913}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {478c8799-a821-4ca8-8a3e-1e8b32cfddc1}, !- Air Inlet Node Name
  {d9b38b1e-2290-4337-8069-469093847c20}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3668bb4e-a743-423b-b0d8-742a9568ee40}, !- Handle
  Node 151,                               !- Name
  {620c68b6-75dd-4603-a998-b2d15856622f}, !- Inlet Port
  {b8ae5ec6-2cb8-4533-b465-b41fdbd201d4}; !- Outlet Port

OS:Connection,
  {ab915072-710d-4ef9-b406-c48e350c53d5}, !- Handle
  {c9da3042-8a72-4d83-bc99-0e47b2f4ed8c}, !- Source Object
  3,                                      !- Outlet Port
  {c1369e7e-deee-417c-baf4-d2903bcfc397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620c68b6-75dd-4603-a998-b2d15856622f}, !- Handle
  {757e1aa0-e082-4fb8-9248-781c38624d3d}, !- Source Object
  2,                                      !- Outlet Port
  {3668bb4e-a743-423b-b0d8-742a9568ee40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ae5ec6-2cb8-4533-b465-b41fdbd201d4}, !- Handle
  {3668bb4e-a743-423b-b0d8-742a9568ee40}, !- Source Object
  3,                                      !- Outlet Port
  {a605a58c-7694-4f29-856e-d90ac1f57a6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34495876-23fe-41c7-a5d1-b81bb54cf5f5}, !- Handle
  Node 152,                               !- Name
  {9fb7e8dd-ece4-45cf-8655-e337ca566242}, !- Inlet Port
  {478c8799-a821-4ca8-8a3e-1e8b32cfddc1}; !- Outlet Port

OS:Connection,
  {9fb7e8dd-ece4-45cf-8655-e337ca566242}, !- Handle
  {c3a57b5b-04d1-4f38-82be-2f6873a2a17b}, !- Source Object
  3,                                      !- Outlet Port
  {34495876-23fe-41c7-a5d1-b81bb54cf5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478c8799-a821-4ca8-8a3e-1e8b32cfddc1}, !- Handle
  {34495876-23fe-41c7-a5d1-b81bb54cf5f5}, !- Source Object
  3,                                      !- Outlet Port
  {0d47697d-7d23-4d77-aad0-57ba1e650913}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9b38b1e-2290-4337-8069-469093847c20}, !- Handle
  {0d47697d-7d23-4d77-aad0-57ba1e650913}, !- Source Object
  4,                                      !- Outlet Port
  {c9da3042-8a72-4d83-bc99-0e47b2f4ed8c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a3c71ff7-f854-4e72-a65f-228a8ea55d82}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {8fff7125-63e0-4507-aa0b-d2231c338544}, !- Availability Schedule
  {cd778af0-970e-46fe-8075-6cb0a578a271}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {edd6b3e8-e79d-42c5-a180-ce2e9a78d2fd}, !- Supply Side Inlet Node Name
  {746d434f-601a-4db1-8061-31ec51f363b4}, !- Demand Side Outlet Node Name
  {7353d8b3-c3aa-4339-98b0-f49328543351}, !- Demand Side Inlet Node A
  {c6b58d85-939e-463f-943c-2249e2a51483}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1cf2648f-71ee-4da8-920e-03171817b1f0}, !- Demand Mixer Name
  {bd851ebb-dcc4-4161-850a-95fb5a2e4744}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5aa0b073-fe9c-4c8d-9eb2-022ebcab54d8}, !- Handle
  Node 153,                               !- Name
  {edd6b3e8-e79d-42c5-a180-ce2e9a78d2fd}, !- Inlet Port
  {6a92b7cd-bf43-41e2-8c00-e0c191c68352}; !- Outlet Port

OS:Node,
  {b484b067-b2ad-47d9-a9ef-8cacb9ae1cbe}, !- Handle
  Node 154,                               !- Name
  {9fef745c-2bfe-4846-8f77-38de8870be4b}, !- Inlet Port
  {c6b58d85-939e-463f-943c-2249e2a51483}; !- Outlet Port

OS:Connection,
  {edd6b3e8-e79d-42c5-a180-ce2e9a78d2fd}, !- Handle
  {a3c71ff7-f854-4e72-a65f-228a8ea55d82}, !- Source Object
  9,                                      !- Outlet Port
  {5aa0b073-fe9c-4c8d-9eb2-022ebcab54d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b58d85-939e-463f-943c-2249e2a51483}, !- Handle
  {b484b067-b2ad-47d9-a9ef-8cacb9ae1cbe}, !- Source Object
  3,                                      !- Outlet Port
  {a3c71ff7-f854-4e72-a65f-228a8ea55d82}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a9ace8d-0c96-4753-87fe-ebf03d79bbde}, !- Handle
  Node 155,                               !- Name
  {7353d8b3-c3aa-4339-98b0-f49328543351}, !- Inlet Port
  {4c3e502f-6da5-4c00-b5b3-f07d9dd91a3e}; !- Outlet Port

OS:Node,
  {d0ef01cc-a058-4c44-8aed-de3fd22a7dfb}, !- Handle
  Node 156,                               !- Name
  {abebe8f1-56ad-4525-8c2d-a75d79f30c0e}, !- Inlet Port
  {746d434f-601a-4db1-8061-31ec51f363b4}; !- Outlet Port

OS:Node,
  {04df4812-63f8-4646-abe6-36162c86dbdb}, !- Handle
  Node 157,                               !- Name
  {4337bed3-2117-4e38-bed8-ce453cfa59cc}, !- Inlet Port
  {326fb05b-0192-4938-aa58-bf4c77dd306b}; !- Outlet Port

OS:Connection,
  {7353d8b3-c3aa-4339-98b0-f49328543351}, !- Handle
  {a3c71ff7-f854-4e72-a65f-228a8ea55d82}, !- Source Object
  11,                                     !- Outlet Port
  {7a9ace8d-0c96-4753-87fe-ebf03d79bbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746d434f-601a-4db1-8061-31ec51f363b4}, !- Handle
  {d0ef01cc-a058-4c44-8aed-de3fd22a7dfb}, !- Source Object
  3,                                      !- Outlet Port
  {a3c71ff7-f854-4e72-a65f-228a8ea55d82}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd851ebb-dcc4-4161-850a-95fb5a2e4744}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {4c3e502f-6da5-4c00-b5b3-f07d9dd91a3e}, !- Inlet Node Name
  {931b6b1f-b992-43cf-92b5-651cd96a4d69}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1cf2648f-71ee-4da8-920e-03171817b1f0}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {abebe8f1-56ad-4525-8c2d-a75d79f30c0e}, !- Outlet Node Name
  {5c1271e1-43fc-40b7-a70c-a58ebc59f9e8}; !- Inlet Node Name 1

OS:Connection,
  {4c3e502f-6da5-4c00-b5b3-f07d9dd91a3e}, !- Handle
  {7a9ace8d-0c96-4753-87fe-ebf03d79bbde}, !- Source Object
  3,                                      !- Outlet Port
  {bd851ebb-dcc4-4161-850a-95fb5a2e4744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abebe8f1-56ad-4525-8c2d-a75d79f30c0e}, !- Handle
  {1cf2648f-71ee-4da8-920e-03171817b1f0}, !- Source Object
  2,                                      !- Outlet Port
  {d0ef01cc-a058-4c44-8aed-de3fd22a7dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1dccadfe-25dc-4634-abef-e379f5b36f04}, !- Handle
  {a3c71ff7-f854-4e72-a65f-228a8ea55d82}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cd778af0-970e-46fe-8075-6cb0a578a271}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {8f3dd9e7-d322-4a14-a045-4d29bb062115}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fbf73691-3a06-4c63-9506-acf3cc007371}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9ba98b73-3b4a-42fd-ac25-ee6575d5a2a2}, !- Air Inlet Node Name
  {9fef745c-2bfe-4846-8f77-38de8870be4b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5c5078cd-de76-4776-b0e3-2dd1e37edb97}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 225kBtu/hr 9.26EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f41f01c8-bc83-4af7-840a-1b4829814b30}, !- Air Inlet Node Name
  {0fe80fd0-1c7b-47cc-9a4f-29c4a08ea689}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7ead1b4e-5a0f-4e23-87df-adf870a503ef}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1962f999-de66-43da-b02c-c6095819d768}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b0c1a9d-8f10-4e9c-bf8a-153c30a3aeb6}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8eda0234-3da1-4852-8049-e1b535b53f95}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b216c484-2e8c-4149-9656-e6bbbfc9cb5c}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b7709bff-e70e-43c8-b789-332bd92c6716}, !- Handle
  Coil Heating Electric 10,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c5b89089-a78b-47bf-bb1d-f415717d93d8}, !- Air Inlet Node Name
  {379a7fd6-3c50-477f-bd45-36cfbce05d0a}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d8479268-fb0b-4b8a-855a-5136776a824e}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8fff7125-63e0-4507-aa0b-d2231c338544}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f07d8359-24ae-4ab2-80c6-d6cc43446cf5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f07d8359-24ae-4ab2-80c6-d6cc43446cf5}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd5acbd5-2337-4ae0-8e3c-0fcc655cd2b4}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {d8479268-fb0b-4b8a-855a-5136776a824e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {964df761-2c5c-4df3-8eee-1eb0ca962ac5}, !- Mixed Air Node Name
  {158f4642-9f52-4cc5-a00a-467f7b3237ae}, !- Outdoor Air Stream Node Name
  {be3fc75b-4a36-4e6c-bc68-521ec2fd9ddc}, !- Relief Air Stream Node Name
  {6a92b7cd-bf43-41e2-8c00-e0c191c68352}; !- Return Air Stream Node Name

OS:Node,
  {7f05a2f9-458a-4899-9b52-7c2fb77d9b91}, !- Handle
  Node 158,                               !- Name
  ,                                       !- Inlet Port
  {8e9b206d-7ea3-4199-939d-83f9297bb367}; !- Outlet Port

OS:Node,
  {6bcbf7f7-e555-4812-bad7-54a7f10d47fe}, !- Handle
  Node 159,                               !- Name
  {2f2a0557-b8d0-4186-a313-f69396849df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fef745c-2bfe-4846-8f77-38de8870be4b}, !- Handle
  {fbf73691-3a06-4c63-9506-acf3cc007371}, !- Source Object
  9,                                      !- Outlet Port
  {b484b067-b2ad-47d9-a9ef-8cacb9ae1cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ed5dff0-b6ba-49d7-aa11-278e6ed4dfb5}, !- Handle
  Node 160,                               !- Name
  {379a7fd6-3c50-477f-bd45-36cfbce05d0a}, !- Inlet Port
  {9ba98b73-3b4a-42fd-ac25-ee6575d5a2a2}; !- Outlet Port

OS:Connection,
  {379a7fd6-3c50-477f-bd45-36cfbce05d0a}, !- Handle
  {b7709bff-e70e-43c8-b789-332bd92c6716}, !- Source Object
  6,                                      !- Outlet Port
  {6ed5dff0-b6ba-49d7-aa11-278e6ed4dfb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba98b73-3b4a-42fd-ac25-ee6575d5a2a2}, !- Handle
  {6ed5dff0-b6ba-49d7-aa11-278e6ed4dfb5}, !- Source Object
  3,                                      !- Outlet Port
  {fbf73691-3a06-4c63-9506-acf3cc007371}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1db9a62b-03b7-476f-8765-5ad3ded2a2c3}, !- Handle
  Node 161,                               !- Name
  {0fe80fd0-1c7b-47cc-9a4f-29c4a08ea689}, !- Inlet Port
  {c5b89089-a78b-47bf-bb1d-f415717d93d8}; !- Outlet Port

OS:Connection,
  {0fe80fd0-1c7b-47cc-9a4f-29c4a08ea689}, !- Handle
  {5c5078cd-de76-4776-b0e3-2dd1e37edb97}, !- Source Object
  9,                                      !- Outlet Port
  {1db9a62b-03b7-476f-8765-5ad3ded2a2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b89089-a78b-47bf-bb1d-f415717d93d8}, !- Handle
  {1db9a62b-03b7-476f-8765-5ad3ded2a2c3}, !- Source Object
  3,                                      !- Outlet Port
  {b7709bff-e70e-43c8-b789-332bd92c6716}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b24450d9-296f-4334-8bd3-b368e3bba9cd}, !- Handle
  Node 162,                               !- Name
  {964df761-2c5c-4df3-8eee-1eb0ca962ac5}, !- Inlet Port
  {f41f01c8-bc83-4af7-840a-1b4829814b30}; !- Outlet Port

OS:Connection,
  {6a92b7cd-bf43-41e2-8c00-e0c191c68352}, !- Handle
  {5aa0b073-fe9c-4c8d-9eb2-022ebcab54d8}, !- Source Object
  3,                                      !- Outlet Port
  {dd5acbd5-2337-4ae0-8e3c-0fcc655cd2b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {964df761-2c5c-4df3-8eee-1eb0ca962ac5}, !- Handle
  {dd5acbd5-2337-4ae0-8e3c-0fcc655cd2b4}, !- Source Object
  5,                                      !- Outlet Port
  {b24450d9-296f-4334-8bd3-b368e3bba9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41f01c8-bc83-4af7-840a-1b4829814b30}, !- Handle
  {b24450d9-296f-4334-8bd3-b368e3bba9cd}, !- Source Object
  3,                                      !- Outlet Port
  {5c5078cd-de76-4776-b0e3-2dd1e37edb97}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {600e8aa9-7b43-48c4-8f89-f3b7cc85320f}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {86764e3b-24d5-4bc9-ba5b-55622da49d68}, !- Control Zone Name
  {b484b067-b2ad-47d9-a9ef-8cacb9ae1cbe}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0734346d-3071-4cf2-81af-7a10a089d127}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0c51042-1b0d-4d06-a4f0-d6018830ead8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {fa7cfdc3-933f-435d-babe-4e2126f77293}, !- Air Inlet Node Name
  {4337bed3-2117-4e38-bed8-ce453cfa59cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbf3f23a-0a3b-4a57-9377-8eac07d5fba5}, !- Handle
  Node 163,                               !- Name
  {33017ed0-3028-4560-9d6a-55817a131550}, !- Inlet Port
  {5c1271e1-43fc-40b7-a70c-a58ebc59f9e8}; !- Outlet Port

OS:Connection,
  {326fb05b-0192-4938-aa58-bf4c77dd306b}, !- Handle
  {04df4812-63f8-4646-abe6-36162c86dbdb}, !- Source Object
  3,                                      !- Outlet Port
  {93012380-2dee-4a1d-bce1-f9df53d9cc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33017ed0-3028-4560-9d6a-55817a131550}, !- Handle
  {2dd47569-27b5-4ae3-b145-604386e5446d}, !- Source Object
  2,                                      !- Outlet Port
  {fbf3f23a-0a3b-4a57-9377-8eac07d5fba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1271e1-43fc-40b7-a70c-a58ebc59f9e8}, !- Handle
  {fbf3f23a-0a3b-4a57-9377-8eac07d5fba5}, !- Source Object
  3,                                      !- Outlet Port
  {1cf2648f-71ee-4da8-920e-03171817b1f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5ca2030-12ae-446f-b25e-637def6c57ac}, !- Handle
  Node 164,                               !- Name
  {931b6b1f-b992-43cf-92b5-651cd96a4d69}, !- Inlet Port
  {fa7cfdc3-933f-435d-babe-4e2126f77293}; !- Outlet Port

OS:Connection,
  {931b6b1f-b992-43cf-92b5-651cd96a4d69}, !- Handle
  {bd851ebb-dcc4-4161-850a-95fb5a2e4744}, !- Source Object
  3,                                      !- Outlet Port
  {a5ca2030-12ae-446f-b25e-637def6c57ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7cfdc3-933f-435d-babe-4e2126f77293}, !- Handle
  {a5ca2030-12ae-446f-b25e-637def6c57ac}, !- Source Object
  3,                                      !- Outlet Port
  {d0c51042-1b0d-4d06-a4f0-d6018830ead8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4337bed3-2117-4e38-bed8-ce453cfa59cc}, !- Handle
  {d0c51042-1b0d-4d06-a4f0-d6018830ead8}, !- Source Object
  4,                                      !- Outlet Port
  {04df4812-63f8-4646-abe6-36162c86dbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fb9b6b2a-7383-4930-a5d1-b9cf7878579d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {2406fc5c-6944-46c3-80ae-c7ea96077ac8}, !- Availability Schedule
  {bcd4f64a-91f5-4673-b705-c513b069af11}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac6b09b9-f988-4f6d-84e4-875b5d3a5247}, !- Supply Side Inlet Node Name
  {f7f2d9d7-b814-41ca-8be2-c8b1835d42ad}, !- Demand Side Outlet Node Name
  {beee37e6-89ae-4c78-8336-9d317c60d5eb}, !- Demand Side Inlet Node A
  {d42e172d-3fc1-4623-9a0e-e75c386eebaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e094b7f2-d474-4d5c-8af2-f2c2ea96e721}, !- Demand Mixer Name
  {4408fded-010e-4b07-a5b4-c9c22830c490}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6a0bc836-459b-410e-b6d3-03ed42660f62}, !- Handle
  Node 165,                               !- Name
  {ac6b09b9-f988-4f6d-84e4-875b5d3a5247}, !- Inlet Port
  {7e369295-5af7-48fe-8807-a4ea3211739b}; !- Outlet Port

OS:Node,
  {4d0f47f6-7334-4e3d-90e6-d9b0b3ddf34f}, !- Handle
  Node 166,                               !- Name
  {ce439eaf-05b6-43e7-852f-3ade3bba4fda}, !- Inlet Port
  {d42e172d-3fc1-4623-9a0e-e75c386eebaa}; !- Outlet Port

OS:Connection,
  {ac6b09b9-f988-4f6d-84e4-875b5d3a5247}, !- Handle
  {fb9b6b2a-7383-4930-a5d1-b9cf7878579d}, !- Source Object
  9,                                      !- Outlet Port
  {6a0bc836-459b-410e-b6d3-03ed42660f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42e172d-3fc1-4623-9a0e-e75c386eebaa}, !- Handle
  {4d0f47f6-7334-4e3d-90e6-d9b0b3ddf34f}, !- Source Object
  3,                                      !- Outlet Port
  {fb9b6b2a-7383-4930-a5d1-b9cf7878579d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9d579160-bdbe-4758-88e6-5067d862c052}, !- Handle
  Node 167,                               !- Name
  {beee37e6-89ae-4c78-8336-9d317c60d5eb}, !- Inlet Port
  {badda6fe-2c55-4ac7-8e6c-59810caf992e}; !- Outlet Port

OS:Node,
  {695c3c68-5c23-4023-b4fd-30ad6c7bd5f2}, !- Handle
  Node 168,                               !- Name
  {88c378a0-c976-4d76-9ec4-fe2033775edf}, !- Inlet Port
  {f7f2d9d7-b814-41ca-8be2-c8b1835d42ad}; !- Outlet Port

OS:Node,
  {a823f7f3-8559-423e-ad9f-eeed98b9f1d3}, !- Handle
  Node 169,                               !- Name
  {7e299f9b-8be0-4a33-96c0-5ff20b62942d}, !- Inlet Port
  {c2056a78-2ab1-4bd4-9fa0-235380c07e36}; !- Outlet Port

OS:Connection,
  {beee37e6-89ae-4c78-8336-9d317c60d5eb}, !- Handle
  {fb9b6b2a-7383-4930-a5d1-b9cf7878579d}, !- Source Object
  11,                                     !- Outlet Port
  {9d579160-bdbe-4758-88e6-5067d862c052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f2d9d7-b814-41ca-8be2-c8b1835d42ad}, !- Handle
  {695c3c68-5c23-4023-b4fd-30ad6c7bd5f2}, !- Source Object
  3,                                      !- Outlet Port
  {fb9b6b2a-7383-4930-a5d1-b9cf7878579d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4408fded-010e-4b07-a5b4-c9c22830c490}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {badda6fe-2c55-4ac7-8e6c-59810caf992e}, !- Inlet Node Name
  {7f67c35e-08d7-4da3-bfbe-05d4b72c9f6d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e094b7f2-d474-4d5c-8af2-f2c2ea96e721}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {88c378a0-c976-4d76-9ec4-fe2033775edf}, !- Outlet Node Name
  {bc0ce246-f81f-4f9e-8cc6-21836446221f}; !- Inlet Node Name 1

OS:Connection,
  {badda6fe-2c55-4ac7-8e6c-59810caf992e}, !- Handle
  {9d579160-bdbe-4758-88e6-5067d862c052}, !- Source Object
  3,                                      !- Outlet Port
  {4408fded-010e-4b07-a5b4-c9c22830c490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c378a0-c976-4d76-9ec4-fe2033775edf}, !- Handle
  {e094b7f2-d474-4d5c-8af2-f2c2ea96e721}, !- Source Object
  2,                                      !- Outlet Port
  {695c3c68-5c23-4023-b4fd-30ad6c7bd5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c87b58e-69f3-4341-94b4-d3e8b654e6c0}, !- Handle
  {fb9b6b2a-7383-4930-a5d1-b9cf7878579d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bcd4f64a-91f5-4673-b705-c513b069af11}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {91957b30-c32d-4efc-b250-d6253ace967c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dbd29cce-5418-422c-8512-ee0ccaac1f58}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {763bdb50-a18a-463d-858d-681eb493dda6}, !- Air Inlet Node Name
  {ce439eaf-05b6-43e7-852f-3ade3bba4fda}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c237670c-55be-4bfb-a1f5-93341226c4c0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 230kBtu/hr 9.26EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7cd8afdb-7aa4-4986-81ed-da4b9831b426}, !- Air Inlet Node Name
  {428b477c-d8ae-4c4b-95c0-1cffa900b177}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d8cd78f2-8312-4de4-9456-ebbb31a18e47}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5e176b8-bbbb-4790-9a69-a65c417335fe}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {32a1bdcf-44b1-456e-8700-0295edb66192}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5fa4ec9-aaa8-42e8-8403-b615729087fa}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {564f676b-0563-432f-ae71-663bc8d681e9}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b3bb9d19-0a6e-4aa3-ad25-d5060d1054a4}, !- Handle
  Coil Heating Electric 11,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a2ecf714-8f11-4c88-b498-0876d63a4fdb}, !- Air Inlet Node Name
  {b4c15aca-63e4-4844-b22d-e7c48781f45f}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {12c028f0-a9fb-41af-8250-8c8af14adad7}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2406fc5c-6944-46c3-80ae-c7ea96077ac8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6930989a-5170-4c87-b22f-b20802be728e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6930989a-5170-4c87-b22f-b20802be728e}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1836118f-3e94-4dfc-8b84-167f5d642ec4}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {12c028f0-a9fb-41af-8250-8c8af14adad7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {698b9f4d-6f32-4f97-be37-0a40289caa0e}, !- Mixed Air Node Name
  {b511319e-cb2f-4d9c-ae93-3a757ab803e8}, !- Outdoor Air Stream Node Name
  {0e1d2914-1e41-465e-987e-e49e4f89383f}, !- Relief Air Stream Node Name
  {7e369295-5af7-48fe-8807-a4ea3211739b}; !- Return Air Stream Node Name

OS:Node,
  {dfd6ef88-f477-4ee6-9580-816079c1c753}, !- Handle
  Node 170,                               !- Name
  ,                                       !- Inlet Port
  {e327f251-cf9f-452f-a6a7-29f0d3e548f9}; !- Outlet Port

OS:Node,
  {654a35dd-510e-4b9a-ad3e-963fae113381}, !- Handle
  Node 171,                               !- Name
  {abc13db4-ada6-4539-9708-28d3215ea637}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce439eaf-05b6-43e7-852f-3ade3bba4fda}, !- Handle
  {dbd29cce-5418-422c-8512-ee0ccaac1f58}, !- Source Object
  9,                                      !- Outlet Port
  {4d0f47f6-7334-4e3d-90e6-d9b0b3ddf34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c13f3842-210a-4269-beea-cd267a7329ae}, !- Handle
  Node 172,                               !- Name
  {b4c15aca-63e4-4844-b22d-e7c48781f45f}, !- Inlet Port
  {763bdb50-a18a-463d-858d-681eb493dda6}; !- Outlet Port

OS:Connection,
  {b4c15aca-63e4-4844-b22d-e7c48781f45f}, !- Handle
  {b3bb9d19-0a6e-4aa3-ad25-d5060d1054a4}, !- Source Object
  6,                                      !- Outlet Port
  {c13f3842-210a-4269-beea-cd267a7329ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763bdb50-a18a-463d-858d-681eb493dda6}, !- Handle
  {c13f3842-210a-4269-beea-cd267a7329ae}, !- Source Object
  3,                                      !- Outlet Port
  {dbd29cce-5418-422c-8512-ee0ccaac1f58}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {caa823ee-8793-4edb-96b1-c723ac7a780b}, !- Handle
  Node 173,                               !- Name
  {428b477c-d8ae-4c4b-95c0-1cffa900b177}, !- Inlet Port
  {a2ecf714-8f11-4c88-b498-0876d63a4fdb}; !- Outlet Port

OS:Connection,
  {428b477c-d8ae-4c4b-95c0-1cffa900b177}, !- Handle
  {c237670c-55be-4bfb-a1f5-93341226c4c0}, !- Source Object
  9,                                      !- Outlet Port
  {caa823ee-8793-4edb-96b1-c723ac7a780b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ecf714-8f11-4c88-b498-0876d63a4fdb}, !- Handle
  {caa823ee-8793-4edb-96b1-c723ac7a780b}, !- Source Object
  3,                                      !- Outlet Port
  {b3bb9d19-0a6e-4aa3-ad25-d5060d1054a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {afe247da-080e-43e3-8fcf-6c1da4143c45}, !- Handle
  Node 174,                               !- Name
  {698b9f4d-6f32-4f97-be37-0a40289caa0e}, !- Inlet Port
  {7cd8afdb-7aa4-4986-81ed-da4b9831b426}; !- Outlet Port

OS:Connection,
  {7e369295-5af7-48fe-8807-a4ea3211739b}, !- Handle
  {6a0bc836-459b-410e-b6d3-03ed42660f62}, !- Source Object
  3,                                      !- Outlet Port
  {1836118f-3e94-4dfc-8b84-167f5d642ec4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {698b9f4d-6f32-4f97-be37-0a40289caa0e}, !- Handle
  {1836118f-3e94-4dfc-8b84-167f5d642ec4}, !- Source Object
  5,                                      !- Outlet Port
  {afe247da-080e-43e3-8fcf-6c1da4143c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd8afdb-7aa4-4986-81ed-da4b9831b426}, !- Handle
  {afe247da-080e-43e3-8fcf-6c1da4143c45}, !- Source Object
  3,                                      !- Outlet Port
  {c237670c-55be-4bfb-a1f5-93341226c4c0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fa47a321-5ec3-48bd-9683-4d2eaf70b821}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {473adc0e-e1a1-4f03-852a-e72fa48c3d6b}, !- Control Zone Name
  {4d0f47f6-7334-4e3d-90e6-d9b0b3ddf34f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e7bf2cc5-5d3f-41e6-9ed0-f1c34a1e8b2f}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1571218e-19cc-41a9-aac5-55230e2d6b56}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {04829c93-6923-47d9-9b5e-b232ccd06717}, !- Air Inlet Node Name
  {7e299f9b-8be0-4a33-96c0-5ff20b62942d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91397652-2189-4cfc-904c-5053a7c1fddc}, !- Handle
  Node 175,                               !- Name
  {50e46f9e-2629-4aaf-a6a6-fd7e0649258b}, !- Inlet Port
  {bc0ce246-f81f-4f9e-8cc6-21836446221f}; !- Outlet Port

OS:Connection,
  {c2056a78-2ab1-4bd4-9fa0-235380c07e36}, !- Handle
  {a823f7f3-8559-423e-ad9f-eeed98b9f1d3}, !- Source Object
  3,                                      !- Outlet Port
  {f091b4bf-0d9e-4ed4-b23b-a15a32fc2e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e46f9e-2629-4aaf-a6a6-fd7e0649258b}, !- Handle
  {22d6a924-5f8b-4182-8d55-325570980da1}, !- Source Object
  2,                                      !- Outlet Port
  {91397652-2189-4cfc-904c-5053a7c1fddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0ce246-f81f-4f9e-8cc6-21836446221f}, !- Handle
  {91397652-2189-4cfc-904c-5053a7c1fddc}, !- Source Object
  3,                                      !- Outlet Port
  {e094b7f2-d474-4d5c-8af2-f2c2ea96e721}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a65584e-4481-484c-93dc-383095311edf}, !- Handle
  Node 176,                               !- Name
  {7f67c35e-08d7-4da3-bfbe-05d4b72c9f6d}, !- Inlet Port
  {04829c93-6923-47d9-9b5e-b232ccd06717}; !- Outlet Port

OS:Connection,
  {7f67c35e-08d7-4da3-bfbe-05d4b72c9f6d}, !- Handle
  {4408fded-010e-4b07-a5b4-c9c22830c490}, !- Source Object
  3,                                      !- Outlet Port
  {3a65584e-4481-484c-93dc-383095311edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04829c93-6923-47d9-9b5e-b232ccd06717}, !- Handle
  {3a65584e-4481-484c-93dc-383095311edf}, !- Source Object
  3,                                      !- Outlet Port
  {1571218e-19cc-41a9-aac5-55230e2d6b56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e299f9b-8be0-4a33-96c0-5ff20b62942d}, !- Handle
  {1571218e-19cc-41a9-aac5-55230e2d6b56}, !- Source Object
  4,                                      !- Outlet Port
  {a823f7f3-8559-423e-ad9f-eeed98b9f1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cad0fba8-e923-4727-ad9d-32ad60e131ab}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {8c340b29-c995-4840-81ff-07989d0497de}, !- Availability Schedule
  {2e47f241-e954-4bb8-a793-cc207731ac9f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {420c1701-34cd-4fc3-9893-f08ddda2f3b4}, !- Supply Side Inlet Node Name
  {a4550d2c-250b-473c-95c8-d4fbd81b09c7}, !- Demand Side Outlet Node Name
  {58206f2d-f790-45bc-9d0c-4e0466d6199b}, !- Demand Side Inlet Node A
  {693e90d7-3c3a-4b60-8397-c770762d7285}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {568624e5-01b3-40b2-bab3-f20399a8c13d}, !- Demand Mixer Name
  {8483921c-53a1-4f81-b226-cdbd4834d1cd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d29ed89-a5f8-4ccd-ba7c-2f4161b9d96f}, !- Handle
  Node 177,                               !- Name
  {420c1701-34cd-4fc3-9893-f08ddda2f3b4}, !- Inlet Port
  {d5cc85f9-d2c4-42d2-a1a7-5900314b8d38}; !- Outlet Port

OS:Node,
  {02395982-317a-4365-8881-f561f4453f1b}, !- Handle
  Node 178,                               !- Name
  {9421eb22-cef4-4b28-ad08-c2e117ec6382}, !- Inlet Port
  {693e90d7-3c3a-4b60-8397-c770762d7285}; !- Outlet Port

OS:Connection,
  {420c1701-34cd-4fc3-9893-f08ddda2f3b4}, !- Handle
  {cad0fba8-e923-4727-ad9d-32ad60e131ab}, !- Source Object
  9,                                      !- Outlet Port
  {7d29ed89-a5f8-4ccd-ba7c-2f4161b9d96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693e90d7-3c3a-4b60-8397-c770762d7285}, !- Handle
  {02395982-317a-4365-8881-f561f4453f1b}, !- Source Object
  3,                                      !- Outlet Port
  {cad0fba8-e923-4727-ad9d-32ad60e131ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f6a4d86f-06d6-4815-8083-7deb5c149203}, !- Handle
  Node 179,                               !- Name
  {58206f2d-f790-45bc-9d0c-4e0466d6199b}, !- Inlet Port
  {67c46571-d500-41a2-96c5-aa60a1e32dce}; !- Outlet Port

OS:Node,
  {20100c25-5f3f-4a83-9e08-b313d9d0d5de}, !- Handle
  Node 180,                               !- Name
  {f32394f2-e1fd-40de-b1c9-c59f9737b829}, !- Inlet Port
  {a4550d2c-250b-473c-95c8-d4fbd81b09c7}; !- Outlet Port

OS:Node,
  {0c41f883-fbbd-4887-ade6-e6cf0056c79b}, !- Handle
  Node 181,                               !- Name
  {f3b04c44-0c38-444c-9d2d-21ae606c5446}, !- Inlet Port
  {b3466517-0ad1-48ad-98a1-9605a6a16525}; !- Outlet Port

OS:Connection,
  {58206f2d-f790-45bc-9d0c-4e0466d6199b}, !- Handle
  {cad0fba8-e923-4727-ad9d-32ad60e131ab}, !- Source Object
  11,                                     !- Outlet Port
  {f6a4d86f-06d6-4815-8083-7deb5c149203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4550d2c-250b-473c-95c8-d4fbd81b09c7}, !- Handle
  {20100c25-5f3f-4a83-9e08-b313d9d0d5de}, !- Source Object
  3,                                      !- Outlet Port
  {cad0fba8-e923-4727-ad9d-32ad60e131ab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8483921c-53a1-4f81-b226-cdbd4834d1cd}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {67c46571-d500-41a2-96c5-aa60a1e32dce}, !- Inlet Node Name
  {b711ab72-af69-4850-ab76-253dd5b4e524}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {568624e5-01b3-40b2-bab3-f20399a8c13d}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {f32394f2-e1fd-40de-b1c9-c59f9737b829}, !- Outlet Node Name
  {0bd09748-4a79-4005-a0b8-42a28e1359f7}; !- Inlet Node Name 1

OS:Connection,
  {67c46571-d500-41a2-96c5-aa60a1e32dce}, !- Handle
  {f6a4d86f-06d6-4815-8083-7deb5c149203}, !- Source Object
  3,                                      !- Outlet Port
  {8483921c-53a1-4f81-b226-cdbd4834d1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f32394f2-e1fd-40de-b1c9-c59f9737b829}, !- Handle
  {568624e5-01b3-40b2-bab3-f20399a8c13d}, !- Source Object
  2,                                      !- Outlet Port
  {20100c25-5f3f-4a83-9e08-b313d9d0d5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {69482167-7f9c-49a4-b17f-ce6caacba1c2}, !- Handle
  {cad0fba8-e923-4727-ad9d-32ad60e131ab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2e47f241-e954-4bb8-a793-cc207731ac9f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {acec78e6-3760-48da-994e-4bd82095f799}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ad4522ad-c098-4db2-b263-71b528b0ba4c}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c55587e7-6627-4dde-8b97-8833b41ce5fe}, !- Air Inlet Node Name
  {9421eb22-cef4-4b28-ad08-c2e117ec6382}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3292c04c-aecb-4cb3-aad9-f76495eccf83}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 295kBtu/hr 8.39EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0fef8cf0-6d4c-4848-a3d8-1b34b131eaf8}, !- Air Inlet Node Name
  {c77a8745-4791-4d2f-9bd2-c8620d1e8667}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {251f3cba-1671-4cc7-8e89-9b7db8966ea7}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54661ba5-51ab-4eaa-aaa4-363024516982}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0fb18625-aef2-4aab-b079-c56c576f09bf}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3dd8e4ad-91b8-44af-8181-dafc869f7232}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6f797168-e291-4872-9ee3-408b2d447c40}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {db1980a7-d925-4390-9a42-0afd5a7c41a3}, !- Handle
  Coil Heating Electric 12,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dec06cbf-03ac-433a-b1a8-17f38a70bfca}, !- Air Inlet Node Name
  {df26f8dd-ac00-4613-9029-51c5a6d68f6d}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {200d02f1-bfb6-4b46-ab8b-c6b2673e8b95}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c340b29-c995-4840-81ff-07989d0497de}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {727e338b-8c29-45f6-a497-a44ded7afff5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {727e338b-8c29-45f6-a497-a44ded7afff5}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc10172b-ff95-409a-a9f7-ea73229ddea2}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {200d02f1-bfb6-4b46-ab8b-c6b2673e8b95}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04acd141-1689-457f-a1db-098e5458a54f}, !- Mixed Air Node Name
  {b8111218-0bb2-4f43-b4d1-d8cd155488da}, !- Outdoor Air Stream Node Name
  {138526ce-1e53-4a72-994c-477d6f7ec7e2}, !- Relief Air Stream Node Name
  {d5cc85f9-d2c4-42d2-a1a7-5900314b8d38}; !- Return Air Stream Node Name

OS:Node,
  {1ea0d531-44b4-4e91-8096-c19ea6018ec7}, !- Handle
  Node 182,                               !- Name
  ,                                       !- Inlet Port
  {814dfa6d-95fc-4506-8ff4-91d63966c225}; !- Outlet Port

OS:Node,
  {ff77c742-0a11-464b-9c52-7ebb2df3d7c3}, !- Handle
  Node 183,                               !- Name
  {d373f152-39a0-4781-a749-539c0b64a2e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9421eb22-cef4-4b28-ad08-c2e117ec6382}, !- Handle
  {ad4522ad-c098-4db2-b263-71b528b0ba4c}, !- Source Object
  9,                                      !- Outlet Port
  {02395982-317a-4365-8881-f561f4453f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d17f8476-abdd-4fd1-b49e-946ce57bb255}, !- Handle
  Node 184,                               !- Name
  {df26f8dd-ac00-4613-9029-51c5a6d68f6d}, !- Inlet Port
  {c55587e7-6627-4dde-8b97-8833b41ce5fe}; !- Outlet Port

OS:Connection,
  {df26f8dd-ac00-4613-9029-51c5a6d68f6d}, !- Handle
  {db1980a7-d925-4390-9a42-0afd5a7c41a3}, !- Source Object
  6,                                      !- Outlet Port
  {d17f8476-abdd-4fd1-b49e-946ce57bb255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55587e7-6627-4dde-8b97-8833b41ce5fe}, !- Handle
  {d17f8476-abdd-4fd1-b49e-946ce57bb255}, !- Source Object
  3,                                      !- Outlet Port
  {ad4522ad-c098-4db2-b263-71b528b0ba4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aee3b991-c4cc-4995-bec7-918228d233ff}, !- Handle
  Node 185,                               !- Name
  {c77a8745-4791-4d2f-9bd2-c8620d1e8667}, !- Inlet Port
  {dec06cbf-03ac-433a-b1a8-17f38a70bfca}; !- Outlet Port

OS:Connection,
  {c77a8745-4791-4d2f-9bd2-c8620d1e8667}, !- Handle
  {3292c04c-aecb-4cb3-aad9-f76495eccf83}, !- Source Object
  9,                                      !- Outlet Port
  {aee3b991-c4cc-4995-bec7-918228d233ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec06cbf-03ac-433a-b1a8-17f38a70bfca}, !- Handle
  {aee3b991-c4cc-4995-bec7-918228d233ff}, !- Source Object
  3,                                      !- Outlet Port
  {db1980a7-d925-4390-9a42-0afd5a7c41a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d3ec7c67-c806-4d56-acd6-50cd8b4cfa4d}, !- Handle
  Node 186,                               !- Name
  {04acd141-1689-457f-a1db-098e5458a54f}, !- Inlet Port
  {0fef8cf0-6d4c-4848-a3d8-1b34b131eaf8}; !- Outlet Port

OS:Connection,
  {d5cc85f9-d2c4-42d2-a1a7-5900314b8d38}, !- Handle
  {7d29ed89-a5f8-4ccd-ba7c-2f4161b9d96f}, !- Source Object
  3,                                      !- Outlet Port
  {fc10172b-ff95-409a-a9f7-ea73229ddea2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04acd141-1689-457f-a1db-098e5458a54f}, !- Handle
  {fc10172b-ff95-409a-a9f7-ea73229ddea2}, !- Source Object
  5,                                      !- Outlet Port
  {d3ec7c67-c806-4d56-acd6-50cd8b4cfa4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fef8cf0-6d4c-4848-a3d8-1b34b131eaf8}, !- Handle
  {d3ec7c67-c806-4d56-acd6-50cd8b4cfa4d}, !- Source Object
  3,                                      !- Outlet Port
  {3292c04c-aecb-4cb3-aad9-f76495eccf83}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {05a8b481-d81f-44e8-8779-f62fcbef4c75}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7837a131-a523-42be-a6bd-f72e0e2ed54a}, !- Control Zone Name
  {02395982-317a-4365-8881-f561f4453f1b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5494a306-8d51-483e-a462-b2e1210a90a3}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f5331bd5-113c-43d1-93a5-491cea495d0f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {5131d7fa-acc8-416b-8a20-2f3f7af02287}, !- Air Inlet Node Name
  {f3b04c44-0c38-444c-9d2d-21ae606c5446}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1dd80c0b-0bba-4401-978f-916018037d41}, !- Handle
  Node 187,                               !- Name
  {75cc40da-3958-4143-8c12-761d2cd0072a}, !- Inlet Port
  {0bd09748-4a79-4005-a0b8-42a28e1359f7}; !- Outlet Port

OS:Connection,
  {b3466517-0ad1-48ad-98a1-9605a6a16525}, !- Handle
  {0c41f883-fbbd-4887-ade6-e6cf0056c79b}, !- Source Object
  3,                                      !- Outlet Port
  {d43127c2-34a3-4423-9982-00b8b9004d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75cc40da-3958-4143-8c12-761d2cd0072a}, !- Handle
  {d65319bf-3ac6-4b0e-884e-1d8c0afa35ea}, !- Source Object
  2,                                      !- Outlet Port
  {1dd80c0b-0bba-4401-978f-916018037d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd09748-4a79-4005-a0b8-42a28e1359f7}, !- Handle
  {1dd80c0b-0bba-4401-978f-916018037d41}, !- Source Object
  3,                                      !- Outlet Port
  {568624e5-01b3-40b2-bab3-f20399a8c13d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c2e72e1-333e-43f1-ac4b-de252438f25e}, !- Handle
  Node 188,                               !- Name
  {b711ab72-af69-4850-ab76-253dd5b4e524}, !- Inlet Port
  {5131d7fa-acc8-416b-8a20-2f3f7af02287}; !- Outlet Port

OS:Connection,
  {b711ab72-af69-4850-ab76-253dd5b4e524}, !- Handle
  {8483921c-53a1-4f81-b226-cdbd4834d1cd}, !- Source Object
  3,                                      !- Outlet Port
  {0c2e72e1-333e-43f1-ac4b-de252438f25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5131d7fa-acc8-416b-8a20-2f3f7af02287}, !- Handle
  {0c2e72e1-333e-43f1-ac4b-de252438f25e}, !- Source Object
  3,                                      !- Outlet Port
  {f5331bd5-113c-43d1-93a5-491cea495d0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3b04c44-0c38-444c-9d2d-21ae606c5446}, !- Handle
  {f5331bd5-113c-43d1-93a5-491cea495d0f}, !- Source Object
  4,                                      !- Outlet Port
  {0c41f883-fbbd-4887-ade6-e6cf0056c79b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b194aa5-cbee-4cfa-baaa-7fcba17d5ecc}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {4c1a18d4-439a-42da-b12f-8bd1e0171e47}, !- Availability Schedule
  {f9472afe-e905-4792-8cea-80c1a50a480f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {562658f0-fe9d-4e65-83b1-a0d49995255e}, !- Supply Side Inlet Node Name
  {babd1afd-edc4-4e00-8731-41ace8cc7725}, !- Demand Side Outlet Node Name
  {3c5c45a6-749d-4089-8f90-59a9b799be83}, !- Demand Side Inlet Node A
  {d8cdc433-ddec-4903-99a5-a67c607d9e88}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {109ce6f2-a992-42f6-8d72-af50ee5fa873}, !- Demand Mixer Name
  {24d710d8-e709-44b2-985e-d370b39acd52}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5280010d-a9fb-40c3-9c75-ab1f71d7c433}, !- Handle
  Node 189,                               !- Name
  {562658f0-fe9d-4e65-83b1-a0d49995255e}, !- Inlet Port
  {f16ecf45-0a13-4b60-b0b5-cb376cf71cc7}; !- Outlet Port

OS:Node,
  {da0d7cea-16d2-46c7-8112-6a1fb6d693ad}, !- Handle
  Node 190,                               !- Name
  {3a5b283d-0454-46b0-97e0-8dd03b40bf86}, !- Inlet Port
  {d8cdc433-ddec-4903-99a5-a67c607d9e88}; !- Outlet Port

OS:Connection,
  {562658f0-fe9d-4e65-83b1-a0d49995255e}, !- Handle
  {3b194aa5-cbee-4cfa-baaa-7fcba17d5ecc}, !- Source Object
  9,                                      !- Outlet Port
  {5280010d-a9fb-40c3-9c75-ab1f71d7c433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8cdc433-ddec-4903-99a5-a67c607d9e88}, !- Handle
  {da0d7cea-16d2-46c7-8112-6a1fb6d693ad}, !- Source Object
  3,                                      !- Outlet Port
  {3b194aa5-cbee-4cfa-baaa-7fcba17d5ecc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d2b6d59a-7cb7-409a-a064-55bd0064ad4c}, !- Handle
  Node 191,                               !- Name
  {3c5c45a6-749d-4089-8f90-59a9b799be83}, !- Inlet Port
  {19ee3e32-5c2e-4fb8-b0c0-11b17a7c3325}; !- Outlet Port

OS:Node,
  {85a0018b-76ee-4148-ab39-4cef8fa6567e}, !- Handle
  Node 192,                               !- Name
  {408d2079-c7df-46e0-bf52-8995c061e228}, !- Inlet Port
  {babd1afd-edc4-4e00-8731-41ace8cc7725}; !- Outlet Port

OS:Node,
  {943f0e74-e627-4f74-8751-0d861ffbb808}, !- Handle
  Node 193,                               !- Name
  {9e9f4e8a-357b-4b1b-8530-0f744f7eb97e}, !- Inlet Port
  {7282a234-9b82-4bfe-9df2-e238af58da86}; !- Outlet Port

OS:Connection,
  {3c5c45a6-749d-4089-8f90-59a9b799be83}, !- Handle
  {3b194aa5-cbee-4cfa-baaa-7fcba17d5ecc}, !- Source Object
  11,                                     !- Outlet Port
  {d2b6d59a-7cb7-409a-a064-55bd0064ad4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {babd1afd-edc4-4e00-8731-41ace8cc7725}, !- Handle
  {85a0018b-76ee-4148-ab39-4cef8fa6567e}, !- Source Object
  3,                                      !- Outlet Port
  {3b194aa5-cbee-4cfa-baaa-7fcba17d5ecc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {24d710d8-e709-44b2-985e-d370b39acd52}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {19ee3e32-5c2e-4fb8-b0c0-11b17a7c3325}, !- Inlet Node Name
  {a866099f-3b76-42b9-adc9-22914697e3a6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {109ce6f2-a992-42f6-8d72-af50ee5fa873}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {408d2079-c7df-46e0-bf52-8995c061e228}, !- Outlet Node Name
  {6fb37441-5fca-4b5e-a2d9-94b342e47a5c}; !- Inlet Node Name 1

OS:Connection,
  {19ee3e32-5c2e-4fb8-b0c0-11b17a7c3325}, !- Handle
  {d2b6d59a-7cb7-409a-a064-55bd0064ad4c}, !- Source Object
  3,                                      !- Outlet Port
  {24d710d8-e709-44b2-985e-d370b39acd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408d2079-c7df-46e0-bf52-8995c061e228}, !- Handle
  {109ce6f2-a992-42f6-8d72-af50ee5fa873}, !- Source Object
  2,                                      !- Outlet Port
  {85a0018b-76ee-4148-ab39-4cef8fa6567e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9a4c542a-4152-486b-9560-5f0d89061981}, !- Handle
  {3b194aa5-cbee-4cfa-baaa-7fcba17d5ecc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f9472afe-e905-4792-8cea-80c1a50a480f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {f3c5b101-1b14-44ba-91ea-b8466f5cba25}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1645ade9-0a00-4992-989a-a9b699cd6c58}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {26d2b5e2-f3c6-4024-b782-160cea9641b8}, !- Air Inlet Node Name
  {3a5b283d-0454-46b0-97e0-8dd03b40bf86}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {09f5ad85-e26c-4abe-ab65-9c2bd031586a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 102kBtu/hr 9.44EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f8289afd-6165-4c0b-bf6e-909fe9fb37d1}, !- Air Inlet Node Name
  {388ca591-dcaf-4ae4-b469-64f32cb2ef11}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f74002e5-f1bc-4b3a-a8e7-f57093ce137a}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {daba5b76-e404-48fd-8f16-390fec48f6a9}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5f15c3e-34ca-46ea-bb58-7cc947f66a8e}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56e22e4a-c991-4cf5-98c7-0ef46c645d49}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2454386c-d4b6-4f3c-b9db-7110a5c86d06}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {77924668-2bd8-4389-958d-af2afb00bff6}, !- Handle
  Coil Heating Electric 13,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {df2fd1c8-670b-402b-a139-99c4598079d9}, !- Air Inlet Node Name
  {491b3112-73ba-4c4b-93cf-dee0867fc0b6}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d7cfffa1-0e35-405b-b7cb-19832fb84ff5}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4c1a18d4-439a-42da-b12f-8bd1e0171e47}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {99f68835-9ae0-4e77-a7f3-9b0e6a582d03}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {99f68835-9ae0-4e77-a7f3-9b0e6a582d03}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5de6efc1-3365-4cf2-9a8c-8797193b3e0c}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {d7cfffa1-0e35-405b-b7cb-19832fb84ff5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57178d74-414c-4468-91c3-cb0d80bd61be}, !- Mixed Air Node Name
  {79dc9bd0-417d-4254-9dde-44b199270ede}, !- Outdoor Air Stream Node Name
  {c4caf85e-0b18-4438-9b67-5626c847efa9}, !- Relief Air Stream Node Name
  {f16ecf45-0a13-4b60-b0b5-cb376cf71cc7}; !- Return Air Stream Node Name

OS:Node,
  {89293b3e-222b-478a-8b9a-574e1d36d148}, !- Handle
  Node 194,                               !- Name
  ,                                       !- Inlet Port
  {29f78b9b-e124-4b14-9307-35b432efff88}; !- Outlet Port

OS:Node,
  {aa10a53c-b581-4575-91f2-30d59c31f112}, !- Handle
  Node 195,                               !- Name
  {54c1a9ce-62e8-45e1-934c-5598b529232b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a5b283d-0454-46b0-97e0-8dd03b40bf86}, !- Handle
  {1645ade9-0a00-4992-989a-a9b699cd6c58}, !- Source Object
  9,                                      !- Outlet Port
  {da0d7cea-16d2-46c7-8112-6a1fb6d693ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4569d2a-cede-4e1f-8d79-3856ece3b8ef}, !- Handle
  Node 196,                               !- Name
  {491b3112-73ba-4c4b-93cf-dee0867fc0b6}, !- Inlet Port
  {26d2b5e2-f3c6-4024-b782-160cea9641b8}; !- Outlet Port

OS:Connection,
  {491b3112-73ba-4c4b-93cf-dee0867fc0b6}, !- Handle
  {77924668-2bd8-4389-958d-af2afb00bff6}, !- Source Object
  6,                                      !- Outlet Port
  {a4569d2a-cede-4e1f-8d79-3856ece3b8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d2b5e2-f3c6-4024-b782-160cea9641b8}, !- Handle
  {a4569d2a-cede-4e1f-8d79-3856ece3b8ef}, !- Source Object
  3,                                      !- Outlet Port
  {1645ade9-0a00-4992-989a-a9b699cd6c58}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {630cefaf-90f1-4d05-81c1-34fcd0a0826f}, !- Handle
  Node 197,                               !- Name
  {388ca591-dcaf-4ae4-b469-64f32cb2ef11}, !- Inlet Port
  {df2fd1c8-670b-402b-a139-99c4598079d9}; !- Outlet Port

OS:Connection,
  {388ca591-dcaf-4ae4-b469-64f32cb2ef11}, !- Handle
  {09f5ad85-e26c-4abe-ab65-9c2bd031586a}, !- Source Object
  9,                                      !- Outlet Port
  {630cefaf-90f1-4d05-81c1-34fcd0a0826f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2fd1c8-670b-402b-a139-99c4598079d9}, !- Handle
  {630cefaf-90f1-4d05-81c1-34fcd0a0826f}, !- Source Object
  3,                                      !- Outlet Port
  {77924668-2bd8-4389-958d-af2afb00bff6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {77a0e51a-faa3-4bd9-b342-ec9456595222}, !- Handle
  Node 198,                               !- Name
  {57178d74-414c-4468-91c3-cb0d80bd61be}, !- Inlet Port
  {f8289afd-6165-4c0b-bf6e-909fe9fb37d1}; !- Outlet Port

OS:Connection,
  {f16ecf45-0a13-4b60-b0b5-cb376cf71cc7}, !- Handle
  {5280010d-a9fb-40c3-9c75-ab1f71d7c433}, !- Source Object
  3,                                      !- Outlet Port
  {5de6efc1-3365-4cf2-9a8c-8797193b3e0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57178d74-414c-4468-91c3-cb0d80bd61be}, !- Handle
  {5de6efc1-3365-4cf2-9a8c-8797193b3e0c}, !- Source Object
  5,                                      !- Outlet Port
  {77a0e51a-faa3-4bd9-b342-ec9456595222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8289afd-6165-4c0b-bf6e-909fe9fb37d1}, !- Handle
  {77a0e51a-faa3-4bd9-b342-ec9456595222}, !- Source Object
  3,                                      !- Outlet Port
  {09f5ad85-e26c-4abe-ab65-9c2bd031586a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5a2ade68-e4c3-468d-a251-5fbaf5549076}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8eab3579-c486-4d43-9e6c-8270a89304ab}, !- Control Zone Name
  {da0d7cea-16d2-46c7-8112-6a1fb6d693ad}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3b21d0a-9609-4b81-966d-2470a9bd0d7a}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8dde3a92-5eea-4a7a-b376-a04fb9003a40}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {a9519e08-f9ee-4a38-9f0a-7d8f2addeeb3}, !- Air Inlet Node Name
  {9e9f4e8a-357b-4b1b-8530-0f744f7eb97e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d91e199-950f-4222-a3b4-5a7a85a9a019}, !- Handle
  Node 199,                               !- Name
  {9d75db0c-fe64-4220-a8ed-5e2f02494330}, !- Inlet Port
  {6fb37441-5fca-4b5e-a2d9-94b342e47a5c}; !- Outlet Port

OS:Connection,
  {7282a234-9b82-4bfe-9df2-e238af58da86}, !- Handle
  {943f0e74-e627-4f74-8751-0d861ffbb808}, !- Source Object
  3,                                      !- Outlet Port
  {ec7adeba-db76-409a-a748-83d13433d6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d75db0c-fe64-4220-a8ed-5e2f02494330}, !- Handle
  {9ce69a88-c3b7-4ee4-8f74-89a74613ed89}, !- Source Object
  2,                                      !- Outlet Port
  {3d91e199-950f-4222-a3b4-5a7a85a9a019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb37441-5fca-4b5e-a2d9-94b342e47a5c}, !- Handle
  {3d91e199-950f-4222-a3b4-5a7a85a9a019}, !- Source Object
  3,                                      !- Outlet Port
  {109ce6f2-a992-42f6-8d72-af50ee5fa873}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e12fee8-83fd-4b73-8605-7ce24e3e3c0e}, !- Handle
  Node 200,                               !- Name
  {a866099f-3b76-42b9-adc9-22914697e3a6}, !- Inlet Port
  {a9519e08-f9ee-4a38-9f0a-7d8f2addeeb3}; !- Outlet Port

OS:Connection,
  {a866099f-3b76-42b9-adc9-22914697e3a6}, !- Handle
  {24d710d8-e709-44b2-985e-d370b39acd52}, !- Source Object
  3,                                      !- Outlet Port
  {5e12fee8-83fd-4b73-8605-7ce24e3e3c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9519e08-f9ee-4a38-9f0a-7d8f2addeeb3}, !- Handle
  {5e12fee8-83fd-4b73-8605-7ce24e3e3c0e}, !- Source Object
  3,                                      !- Outlet Port
  {8dde3a92-5eea-4a7a-b376-a04fb9003a40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e9f4e8a-357b-4b1b-8530-0f744f7eb97e}, !- Handle
  {8dde3a92-5eea-4a7a-b376-a04fb9003a40}, !- Source Object
  4,                                      !- Outlet Port
  {943f0e74-e627-4f74-8751-0d861ffbb808}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5db13684-f583-4d6b-8e6c-0ed702c413be}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {808ec152-79a0-4c63-918a-b8eca9907c26}, !- Availability Schedule
  {38e59ca5-d838-45d4-b76a-2add0a2aa5a9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d23f8ac-f35b-4258-8105-c0613ecbf0b6}, !- Supply Side Inlet Node Name
  {a1f99df3-b401-4e7e-8a90-6279fa4930c4}, !- Demand Side Outlet Node Name
  {67569ddb-308f-4b7b-b12e-b438ce477382}, !- Demand Side Inlet Node A
  {ac4670d4-6b72-4d65-9997-16038d2a3cec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4b98c503-6a0a-4a9d-bb03-b6895bf5be54}, !- Demand Mixer Name
  {8287e396-5e31-4ea1-aa3e-0d3b4db00f2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {220b4003-2af6-4e77-8019-b9f4185bd207}, !- Handle
  Node 201,                               !- Name
  {7d23f8ac-f35b-4258-8105-c0613ecbf0b6}, !- Inlet Port
  {f658002b-86df-4005-be88-5cbb46851262}; !- Outlet Port

OS:Node,
  {26f5c048-e692-43f6-b74b-e69cea42ad0b}, !- Handle
  Node 202,                               !- Name
  {28e16fe3-4a83-4608-a53b-1d814d69b67b}, !- Inlet Port
  {ac4670d4-6b72-4d65-9997-16038d2a3cec}; !- Outlet Port

OS:Connection,
  {7d23f8ac-f35b-4258-8105-c0613ecbf0b6}, !- Handle
  {5db13684-f583-4d6b-8e6c-0ed702c413be}, !- Source Object
  9,                                      !- Outlet Port
  {220b4003-2af6-4e77-8019-b9f4185bd207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4670d4-6b72-4d65-9997-16038d2a3cec}, !- Handle
  {26f5c048-e692-43f6-b74b-e69cea42ad0b}, !- Source Object
  3,                                      !- Outlet Port
  {5db13684-f583-4d6b-8e6c-0ed702c413be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b417f094-077b-43f8-a685-9307b369c53d}, !- Handle
  Node 203,                               !- Name
  {67569ddb-308f-4b7b-b12e-b438ce477382}, !- Inlet Port
  {ad728ddc-d824-4091-93af-52dae111d9f3}; !- Outlet Port

OS:Node,
  {8730940a-6787-43ee-8d38-269fe6a7760e}, !- Handle
  Node 204,                               !- Name
  {0d0061e0-12bb-45f5-b338-afa712567368}, !- Inlet Port
  {a1f99df3-b401-4e7e-8a90-6279fa4930c4}; !- Outlet Port

OS:Node,
  {a15b8981-0b48-4cf6-80af-0f8f93a01d1a}, !- Handle
  Node 205,                               !- Name
  {c024dddb-cd6f-4d41-a9e4-35be7e9bc4b7}, !- Inlet Port
  {91cd55b2-93a6-4d54-9d2a-4ab64fb2c61d}; !- Outlet Port

OS:Connection,
  {67569ddb-308f-4b7b-b12e-b438ce477382}, !- Handle
  {5db13684-f583-4d6b-8e6c-0ed702c413be}, !- Source Object
  11,                                     !- Outlet Port
  {b417f094-077b-43f8-a685-9307b369c53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f99df3-b401-4e7e-8a90-6279fa4930c4}, !- Handle
  {8730940a-6787-43ee-8d38-269fe6a7760e}, !- Source Object
  3,                                      !- Outlet Port
  {5db13684-f583-4d6b-8e6c-0ed702c413be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8287e396-5e31-4ea1-aa3e-0d3b4db00f2d}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {ad728ddc-d824-4091-93af-52dae111d9f3}, !- Inlet Node Name
  {32e28c9c-454f-4374-8a7e-ec08e28ce7bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4b98c503-6a0a-4a9d-bb03-b6895bf5be54}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {0d0061e0-12bb-45f5-b338-afa712567368}, !- Outlet Node Name
  {62b496ab-bcfe-4779-bdcf-d11634af4f5c}; !- Inlet Node Name 1

OS:Connection,
  {ad728ddc-d824-4091-93af-52dae111d9f3}, !- Handle
  {b417f094-077b-43f8-a685-9307b369c53d}, !- Source Object
  3,                                      !- Outlet Port
  {8287e396-5e31-4ea1-aa3e-0d3b4db00f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0061e0-12bb-45f5-b338-afa712567368}, !- Handle
  {4b98c503-6a0a-4a9d-bb03-b6895bf5be54}, !- Source Object
  2,                                      !- Outlet Port
  {8730940a-6787-43ee-8d38-269fe6a7760e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ccaca34a-fdcf-4410-8157-5f4242a86025}, !- Handle
  {5db13684-f583-4d6b-8e6c-0ed702c413be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {38e59ca5-d838-45d4-b76a-2add0a2aa5a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {53786bde-42c1-4b96-a2e4-59081342ef06}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ccfa7590-8224-42c2-b052-32e70e093ddc}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a240d1c7-7392-481a-85e8-5d88b6b2445a}, !- Air Inlet Node Name
  {28e16fe3-4a83-4608-a53b-1d814d69b67b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f764008f-8e88-4c63-917b-f6957d8326cf}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 71kBtu/hr 9.44EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6e0be05a-b5db-4599-a511-5b250c950877}, !- Air Inlet Node Name
  {985284db-e55d-4640-86b0-08e821e6376b}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8a868712-b5df-47e2-b34e-cec5b7e4f474}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3a33e80-2b4a-437b-af4c-50c4f2d34b11}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8727311-f8d0-4506-aefc-3491a96828d7}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b704e92c-a22c-4ab1-bcbb-2f3bfe8a840b}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {42a52c4d-ab3b-44e5-a7a9-77988919d35c}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {64bdfb2c-57e8-4523-8986-f28e9f359b8b}, !- Handle
  Coil Heating Electric 14,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b80a9aa8-455c-4d46-91eb-ee9f91303d5b}, !- Air Inlet Node Name
  {00f69033-7f62-440f-98dd-5ec39c254753}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {2b0a6c02-5622-46fa-b44b-ac4fa0448c43}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {808ec152-79a0-4c63-918a-b8eca9907c26}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a2d8709f-8765-4c62-8f94-d7f1301db4c6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a2d8709f-8765-4c62-8f94-d7f1301db4c6}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e452696-7d8d-498e-b0ae-29c14031fef5}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {2b0a6c02-5622-46fa-b44b-ac4fa0448c43}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4d8ad90-1441-4ceb-8ffa-8d3c3ca199b3}, !- Mixed Air Node Name
  {206d4e53-44bf-4eda-8cd2-bc4091e6e1f4}, !- Outdoor Air Stream Node Name
  {ac447c74-5af2-4937-88df-148aa6999d06}, !- Relief Air Stream Node Name
  {f658002b-86df-4005-be88-5cbb46851262}; !- Return Air Stream Node Name

OS:Node,
  {b8291248-b5e7-4911-ac37-29cdd0b9b6bc}, !- Handle
  Node 206,                               !- Name
  ,                                       !- Inlet Port
  {adbc573a-f258-4d04-8256-6fd45130edff}; !- Outlet Port

OS:Node,
  {32901921-4f6a-4ec9-8f70-869593065054}, !- Handle
  Node 207,                               !- Name
  {fc2bccd9-b87b-44aa-a835-198c75b09a78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28e16fe3-4a83-4608-a53b-1d814d69b67b}, !- Handle
  {ccfa7590-8224-42c2-b052-32e70e093ddc}, !- Source Object
  9,                                      !- Outlet Port
  {26f5c048-e692-43f6-b74b-e69cea42ad0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {207a3c0a-0f18-48ef-be81-39f964f0822f}, !- Handle
  Node 208,                               !- Name
  {00f69033-7f62-440f-98dd-5ec39c254753}, !- Inlet Port
  {a240d1c7-7392-481a-85e8-5d88b6b2445a}; !- Outlet Port

OS:Connection,
  {00f69033-7f62-440f-98dd-5ec39c254753}, !- Handle
  {64bdfb2c-57e8-4523-8986-f28e9f359b8b}, !- Source Object
  6,                                      !- Outlet Port
  {207a3c0a-0f18-48ef-be81-39f964f0822f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a240d1c7-7392-481a-85e8-5d88b6b2445a}, !- Handle
  {207a3c0a-0f18-48ef-be81-39f964f0822f}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa7590-8224-42c2-b052-32e70e093ddc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e47a974d-32c3-4ed0-a921-3a2fdf31fb8e}, !- Handle
  Node 209,                               !- Name
  {985284db-e55d-4640-86b0-08e821e6376b}, !- Inlet Port
  {b80a9aa8-455c-4d46-91eb-ee9f91303d5b}; !- Outlet Port

OS:Connection,
  {985284db-e55d-4640-86b0-08e821e6376b}, !- Handle
  {f764008f-8e88-4c63-917b-f6957d8326cf}, !- Source Object
  9,                                      !- Outlet Port
  {e47a974d-32c3-4ed0-a921-3a2fdf31fb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80a9aa8-455c-4d46-91eb-ee9f91303d5b}, !- Handle
  {e47a974d-32c3-4ed0-a921-3a2fdf31fb8e}, !- Source Object
  3,                                      !- Outlet Port
  {64bdfb2c-57e8-4523-8986-f28e9f359b8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f21ad62a-fbed-4e11-bd70-228582395eac}, !- Handle
  Node 210,                               !- Name
  {e4d8ad90-1441-4ceb-8ffa-8d3c3ca199b3}, !- Inlet Port
  {6e0be05a-b5db-4599-a511-5b250c950877}; !- Outlet Port

OS:Connection,
  {f658002b-86df-4005-be88-5cbb46851262}, !- Handle
  {220b4003-2af6-4e77-8019-b9f4185bd207}, !- Source Object
  3,                                      !- Outlet Port
  {2e452696-7d8d-498e-b0ae-29c14031fef5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4d8ad90-1441-4ceb-8ffa-8d3c3ca199b3}, !- Handle
  {2e452696-7d8d-498e-b0ae-29c14031fef5}, !- Source Object
  5,                                      !- Outlet Port
  {f21ad62a-fbed-4e11-bd70-228582395eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0be05a-b5db-4599-a511-5b250c950877}, !- Handle
  {f21ad62a-fbed-4e11-bd70-228582395eac}, !- Source Object
  3,                                      !- Outlet Port
  {f764008f-8e88-4c63-917b-f6957d8326cf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {16738c6b-4d67-4a4b-b5c5-f3a1a7c50a9b}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b387e6f0-9cc8-428e-a1f6-920714ca96c3}, !- Control Zone Name
  {26f5c048-e692-43f6-b74b-e69cea42ad0b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a0bb3ff4-674d-4910-945f-b0ec17dcf2ff}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af41fe31-c165-4e60-962b-5a9b2db12920}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {3893482c-9267-425e-877e-4e10318a501c}, !- Air Inlet Node Name
  {c024dddb-cd6f-4d41-a9e4-35be7e9bc4b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae86c383-9b4c-455a-93ab-b9929703e51e}, !- Handle
  Node 211,                               !- Name
  {1ffdf79a-9fa3-49b6-bc3d-477ecbfb9a09}, !- Inlet Port
  {62b496ab-bcfe-4779-bdcf-d11634af4f5c}; !- Outlet Port

OS:Connection,
  {91cd55b2-93a6-4d54-9d2a-4ab64fb2c61d}, !- Handle
  {a15b8981-0b48-4cf6-80af-0f8f93a01d1a}, !- Source Object
  3,                                      !- Outlet Port
  {4ebdc8ac-829a-477e-b6c6-cc034c8351fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ffdf79a-9fa3-49b6-bc3d-477ecbfb9a09}, !- Handle
  {0924268c-fdca-460f-a669-511e52472a1d}, !- Source Object
  2,                                      !- Outlet Port
  {ae86c383-9b4c-455a-93ab-b9929703e51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b496ab-bcfe-4779-bdcf-d11634af4f5c}, !- Handle
  {ae86c383-9b4c-455a-93ab-b9929703e51e}, !- Source Object
  3,                                      !- Outlet Port
  {4b98c503-6a0a-4a9d-bb03-b6895bf5be54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3c368f8-d174-44d9-bfee-0690466bbdcc}, !- Handle
  Node 212,                               !- Name
  {32e28c9c-454f-4374-8a7e-ec08e28ce7bd}, !- Inlet Port
  {3893482c-9267-425e-877e-4e10318a501c}; !- Outlet Port

OS:Connection,
  {32e28c9c-454f-4374-8a7e-ec08e28ce7bd}, !- Handle
  {8287e396-5e31-4ea1-aa3e-0d3b4db00f2d}, !- Source Object
  3,                                      !- Outlet Port
  {a3c368f8-d174-44d9-bfee-0690466bbdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3893482c-9267-425e-877e-4e10318a501c}, !- Handle
  {a3c368f8-d174-44d9-bfee-0690466bbdcc}, !- Source Object
  3,                                      !- Outlet Port
  {af41fe31-c165-4e60-962b-5a9b2db12920}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c024dddb-cd6f-4d41-a9e4-35be7e9bc4b7}, !- Handle
  {af41fe31-c165-4e60-962b-5a9b2db12920}, !- Source Object
  4,                                      !- Outlet Port
  {a15b8981-0b48-4cf6-80af-0f8f93a01d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af910146-756c-4543-9f6e-5d502cd919b3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {d4f26368-bc02-4110-b6cc-ded90d0ee463}, !- Availability Schedule
  {d46cedf1-7644-42dd-9728-1b246b564d60}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14726241-d106-47cf-add2-a15ebb0b3aae}, !- Supply Side Inlet Node Name
  {093bcb7d-2bdf-44e7-a194-26df7aef04b9}, !- Demand Side Outlet Node Name
  {31722793-22e1-412b-b301-92f0651e5bd4}, !- Demand Side Inlet Node A
  {09e29751-65a2-4edd-9599-7fd0de123973}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05be3590-2959-43f7-a71e-34b9c48c0b8e}, !- Demand Mixer Name
  {c6f9184d-677c-41f7-821e-654f682a4756}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ef9c9f37-879f-4ab2-a246-2abfb334b3b1}, !- Handle
  Node 213,                               !- Name
  {14726241-d106-47cf-add2-a15ebb0b3aae}, !- Inlet Port
  {4e1bcfdc-60af-4109-9218-2e84fd000b20}; !- Outlet Port

OS:Node,
  {e7d53380-8f6b-4fe3-b788-5154f8ef6e4d}, !- Handle
  Node 214,                               !- Name
  {4b800be6-a8e5-4cd5-8e9f-ef23eb92cfdc}, !- Inlet Port
  {09e29751-65a2-4edd-9599-7fd0de123973}; !- Outlet Port

OS:Connection,
  {14726241-d106-47cf-add2-a15ebb0b3aae}, !- Handle
  {af910146-756c-4543-9f6e-5d502cd919b3}, !- Source Object
  9,                                      !- Outlet Port
  {ef9c9f37-879f-4ab2-a246-2abfb334b3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e29751-65a2-4edd-9599-7fd0de123973}, !- Handle
  {e7d53380-8f6b-4fe3-b788-5154f8ef6e4d}, !- Source Object
  3,                                      !- Outlet Port
  {af910146-756c-4543-9f6e-5d502cd919b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {77619e91-4261-4c78-a952-903b3c20116f}, !- Handle
  Node 215,                               !- Name
  {31722793-22e1-412b-b301-92f0651e5bd4}, !- Inlet Port
  {050ed63f-73db-4d35-9988-1901b889bc13}; !- Outlet Port

OS:Node,
  {44f421f7-04c2-471d-8590-60b2a091667b}, !- Handle
  Node 216,                               !- Name
  {a0b9737c-9f97-4e23-aa78-79ae83150069}, !- Inlet Port
  {093bcb7d-2bdf-44e7-a194-26df7aef04b9}; !- Outlet Port

OS:Node,
  {3a9e17f3-927d-4d2d-9c1c-ed58a3f3ce82}, !- Handle
  Node 217,                               !- Name
  {1a382697-fb30-485c-a282-0e13e199e51d}, !- Inlet Port
  {e1a80e81-6bed-4e7c-8e8d-4b76786afe0d}; !- Outlet Port

OS:Connection,
  {31722793-22e1-412b-b301-92f0651e5bd4}, !- Handle
  {af910146-756c-4543-9f6e-5d502cd919b3}, !- Source Object
  11,                                     !- Outlet Port
  {77619e91-4261-4c78-a952-903b3c20116f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093bcb7d-2bdf-44e7-a194-26df7aef04b9}, !- Handle
  {44f421f7-04c2-471d-8590-60b2a091667b}, !- Source Object
  3,                                      !- Outlet Port
  {af910146-756c-4543-9f6e-5d502cd919b3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6f9184d-677c-41f7-821e-654f682a4756}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {050ed63f-73db-4d35-9988-1901b889bc13}, !- Inlet Node Name
  {6a909487-785c-486a-ba86-37c43e1ce9bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05be3590-2959-43f7-a71e-34b9c48c0b8e}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a0b9737c-9f97-4e23-aa78-79ae83150069}, !- Outlet Node Name
  {c3ddd7be-1149-437b-b8cd-ba9a075f1cdb}; !- Inlet Node Name 1

OS:Connection,
  {050ed63f-73db-4d35-9988-1901b889bc13}, !- Handle
  {77619e91-4261-4c78-a952-903b3c20116f}, !- Source Object
  3,                                      !- Outlet Port
  {c6f9184d-677c-41f7-821e-654f682a4756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b9737c-9f97-4e23-aa78-79ae83150069}, !- Handle
  {05be3590-2959-43f7-a71e-34b9c48c0b8e}, !- Source Object
  2,                                      !- Outlet Port
  {44f421f7-04c2-471d-8590-60b2a091667b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {40ad7802-611e-4255-a39f-9f6b81f3195b}, !- Handle
  {af910146-756c-4543-9f6e-5d502cd919b3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d46cedf1-7644-42dd-9728-1b246b564d60}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {b42aa129-43e6-4ab6-8614-5f8ccea33525}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {74219b3f-6559-4965-a339-6e9a2aa6fbc3}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {43d93fe4-fc75-45ad-834c-49c6d8e7d2a7}, !- Air Inlet Node Name
  {4b800be6-a8e5-4cd5-8e9f-ef23eb92cfdc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {b8c80fde-2e39-4199-b674-97cf993c26c7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 142kBtu/hr 9.26EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {31df10d2-617e-45ab-9806-0fa8a935197d}, !- Air Inlet Node Name
  {545f715e-f3e7-42e1-877e-bee6e9b3e7a3}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7ddc5016-52f3-4445-bd83-eb4b88847fd7}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d5b2b48-58a7-4814-907b-306240a8f671}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {531d9b44-920d-4493-9939-263fd0f9318b}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {feb85061-d7fb-48cb-b175-66bbbeadb982}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e667fa03-d63f-457a-a273-932bcd35f8d6}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b7a64851-f8e6-4695-a5e1-762518d78c78}, !- Handle
  Coil Heating Electric 15,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {030a181a-87ab-4c0e-b52c-5b5722f85b03}, !- Air Inlet Node Name
  {84e9dc53-4477-40d9-b1be-29bf662cf378}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {5d8257f4-75a1-405b-b297-0436ded5476b}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d4f26368-bc02-4110-b6cc-ded90d0ee463}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {062a9c4b-eb19-423e-8aa3-ae7f4ae85151}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {062a9c4b-eb19-423e-8aa3-ae7f4ae85151}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6262561f-34f0-4567-884f-37650ed71d6e}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {5d8257f4-75a1-405b-b297-0436ded5476b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a1ea8218-f371-41b8-966c-753cfe331283}, !- Mixed Air Node Name
  {439bbb1a-98ba-4b25-8b98-d651976f415d}, !- Outdoor Air Stream Node Name
  {ae66cd09-038b-4759-823d-6bb1dfd29da4}, !- Relief Air Stream Node Name
  {4e1bcfdc-60af-4109-9218-2e84fd000b20}; !- Return Air Stream Node Name

OS:Node,
  {28ea9653-92ca-4227-b919-f4bfc6ad7758}, !- Handle
  Node 218,                               !- Name
  ,                                       !- Inlet Port
  {a92193c9-310c-4b9f-aab4-57e555f9df19}; !- Outlet Port

OS:Node,
  {c6961b61-ae17-4caa-932d-0e7c2278f561}, !- Handle
  Node 219,                               !- Name
  {dcc7daec-ac77-45f0-8b0d-6603c3a4f6a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b800be6-a8e5-4cd5-8e9f-ef23eb92cfdc}, !- Handle
  {74219b3f-6559-4965-a339-6e9a2aa6fbc3}, !- Source Object
  9,                                      !- Outlet Port
  {e7d53380-8f6b-4fe3-b788-5154f8ef6e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d21fe365-7c67-43a6-a667-54377e2814d3}, !- Handle
  Node 220,                               !- Name
  {84e9dc53-4477-40d9-b1be-29bf662cf378}, !- Inlet Port
  {43d93fe4-fc75-45ad-834c-49c6d8e7d2a7}; !- Outlet Port

OS:Connection,
  {84e9dc53-4477-40d9-b1be-29bf662cf378}, !- Handle
  {b7a64851-f8e6-4695-a5e1-762518d78c78}, !- Source Object
  6,                                      !- Outlet Port
  {d21fe365-7c67-43a6-a667-54377e2814d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d93fe4-fc75-45ad-834c-49c6d8e7d2a7}, !- Handle
  {d21fe365-7c67-43a6-a667-54377e2814d3}, !- Source Object
  3,                                      !- Outlet Port
  {74219b3f-6559-4965-a339-6e9a2aa6fbc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ad51fd67-3bf4-4a0e-9140-89fdadfc8165}, !- Handle
  Node 221,                               !- Name
  {545f715e-f3e7-42e1-877e-bee6e9b3e7a3}, !- Inlet Port
  {030a181a-87ab-4c0e-b52c-5b5722f85b03}; !- Outlet Port

OS:Connection,
  {545f715e-f3e7-42e1-877e-bee6e9b3e7a3}, !- Handle
  {b8c80fde-2e39-4199-b674-97cf993c26c7}, !- Source Object
  9,                                      !- Outlet Port
  {ad51fd67-3bf4-4a0e-9140-89fdadfc8165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030a181a-87ab-4c0e-b52c-5b5722f85b03}, !- Handle
  {ad51fd67-3bf4-4a0e-9140-89fdadfc8165}, !- Source Object
  3,                                      !- Outlet Port
  {b7a64851-f8e6-4695-a5e1-762518d78c78}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e21c755f-e000-4087-ba56-ec641d740f31}, !- Handle
  Node 222,                               !- Name
  {a1ea8218-f371-41b8-966c-753cfe331283}, !- Inlet Port
  {31df10d2-617e-45ab-9806-0fa8a935197d}; !- Outlet Port

OS:Connection,
  {4e1bcfdc-60af-4109-9218-2e84fd000b20}, !- Handle
  {ef9c9f37-879f-4ab2-a246-2abfb334b3b1}, !- Source Object
  3,                                      !- Outlet Port
  {6262561f-34f0-4567-884f-37650ed71d6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a1ea8218-f371-41b8-966c-753cfe331283}, !- Handle
  {6262561f-34f0-4567-884f-37650ed71d6e}, !- Source Object
  5,                                      !- Outlet Port
  {e21c755f-e000-4087-ba56-ec641d740f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31df10d2-617e-45ab-9806-0fa8a935197d}, !- Handle
  {e21c755f-e000-4087-ba56-ec641d740f31}, !- Source Object
  3,                                      !- Outlet Port
  {b8c80fde-2e39-4199-b674-97cf993c26c7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {215cfddb-d954-4a8e-9bea-2aff17d5e6cf}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b3825428-cf7d-47ec-8385-99eb0b51f056}, !- Control Zone Name
  {e7d53380-8f6b-4fe3-b788-5154f8ef6e4d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {66b2b493-e701-48fb-95b5-1f5ce61945e0}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4c264e84-4db1-4e54-a300-7b1cf0e123fd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {9ee97c1a-857e-4ebf-a251-307b5243f288}, !- Air Inlet Node Name
  {1a382697-fb30-485c-a282-0e13e199e51d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5776ff8a-7b82-4e1b-9b7a-f6d610316bea}, !- Handle
  Node 223,                               !- Name
  {d47b90ec-1dff-4b39-8aec-ea455f466863}, !- Inlet Port
  {c3ddd7be-1149-437b-b8cd-ba9a075f1cdb}; !- Outlet Port

OS:Connection,
  {e1a80e81-6bed-4e7c-8e8d-4b76786afe0d}, !- Handle
  {3a9e17f3-927d-4d2d-9c1c-ed58a3f3ce82}, !- Source Object
  3,                                      !- Outlet Port
  {1d68221d-e3af-49f7-8296-4f74682ad899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47b90ec-1dff-4b39-8aec-ea455f466863}, !- Handle
  {03a1b49d-fbd9-4e96-bd79-760ee14b86b3}, !- Source Object
  2,                                      !- Outlet Port
  {5776ff8a-7b82-4e1b-9b7a-f6d610316bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ddd7be-1149-437b-b8cd-ba9a075f1cdb}, !- Handle
  {5776ff8a-7b82-4e1b-9b7a-f6d610316bea}, !- Source Object
  3,                                      !- Outlet Port
  {05be3590-2959-43f7-a71e-34b9c48c0b8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25235989-4cb0-4b51-8bc0-ae61b2e91774}, !- Handle
  Node 224,                               !- Name
  {6a909487-785c-486a-ba86-37c43e1ce9bf}, !- Inlet Port
  {9ee97c1a-857e-4ebf-a251-307b5243f288}; !- Outlet Port

OS:Connection,
  {6a909487-785c-486a-ba86-37c43e1ce9bf}, !- Handle
  {c6f9184d-677c-41f7-821e-654f682a4756}, !- Source Object
  3,                                      !- Outlet Port
  {25235989-4cb0-4b51-8bc0-ae61b2e91774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee97c1a-857e-4ebf-a251-307b5243f288}, !- Handle
  {25235989-4cb0-4b51-8bc0-ae61b2e91774}, !- Source Object
  3,                                      !- Outlet Port
  {4c264e84-4db1-4e54-a300-7b1cf0e123fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a382697-fb30-485c-a282-0e13e199e51d}, !- Handle
  {4c264e84-4db1-4e54-a300-7b1cf0e123fd}, !- Source Object
  4,                                      !- Outlet Port
  {3a9e17f3-927d-4d2d-9c1c-ed58a3f3ce82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c0b7745a-7498-48e4-99f3-f47b51d2bfed}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {084f6509-8d1d-4911-a427-6439ae3acbb9}, !- Availability Schedule
  {abc11961-a56f-409e-bb22-e830b2bab1b8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5b9219ed-067b-4f45-bf74-15c15b37debd}, !- Supply Side Inlet Node Name
  {d3998ff6-8645-4c29-9865-c351010caeda}, !- Demand Side Outlet Node Name
  {93c20807-3e4b-4b8a-a604-a6000c0e86df}, !- Demand Side Inlet Node A
  {1fe3f62d-f2dc-4547-aaa2-65ec72ce3f0a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1011ce02-11cf-40d9-a343-06a82ff0acd7}, !- Demand Mixer Name
  {1bd5b986-8d10-4c51-8729-f38f70f537bc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {700f91ca-f77d-4a1d-81fc-456a371bb9f2}, !- Handle
  Node 225,                               !- Name
  {5b9219ed-067b-4f45-bf74-15c15b37debd}, !- Inlet Port
  {373e4e57-62d7-4fba-ae4f-8b38aadea067}; !- Outlet Port

OS:Node,
  {64f72e4e-ff2c-4938-9851-a1d8a42b18ed}, !- Handle
  Node 226,                               !- Name
  {d0a929f6-0c8e-4447-aa32-147952c6faf8}, !- Inlet Port
  {1fe3f62d-f2dc-4547-aaa2-65ec72ce3f0a}; !- Outlet Port

OS:Connection,
  {5b9219ed-067b-4f45-bf74-15c15b37debd}, !- Handle
  {c0b7745a-7498-48e4-99f3-f47b51d2bfed}, !- Source Object
  9,                                      !- Outlet Port
  {700f91ca-f77d-4a1d-81fc-456a371bb9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe3f62d-f2dc-4547-aaa2-65ec72ce3f0a}, !- Handle
  {64f72e4e-ff2c-4938-9851-a1d8a42b18ed}, !- Source Object
  3,                                      !- Outlet Port
  {c0b7745a-7498-48e4-99f3-f47b51d2bfed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ae90cc89-78b7-4475-97ec-2247cdff9914}, !- Handle
  Node 227,                               !- Name
  {93c20807-3e4b-4b8a-a604-a6000c0e86df}, !- Inlet Port
  {451acc58-7d7b-42af-bc66-430761e4f4ab}; !- Outlet Port

OS:Node,
  {17629815-f79b-48f6-9487-dbdf67ca3d43}, !- Handle
  Node 228,                               !- Name
  {afa66cef-bb7b-4122-8be4-1e90fd5d001a}, !- Inlet Port
  {d3998ff6-8645-4c29-9865-c351010caeda}; !- Outlet Port

OS:Node,
  {f3fc85de-66f0-46d5-bf4d-2d14181841aa}, !- Handle
  Node 229,                               !- Name
  {fcad7f95-7d9b-4f90-9238-b04e9158d767}, !- Inlet Port
  {91703c9c-ae1b-4857-a250-eb5d6d6ee31d}; !- Outlet Port

OS:Connection,
  {93c20807-3e4b-4b8a-a604-a6000c0e86df}, !- Handle
  {c0b7745a-7498-48e4-99f3-f47b51d2bfed}, !- Source Object
  11,                                     !- Outlet Port
  {ae90cc89-78b7-4475-97ec-2247cdff9914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3998ff6-8645-4c29-9865-c351010caeda}, !- Handle
  {17629815-f79b-48f6-9487-dbdf67ca3d43}, !- Source Object
  3,                                      !- Outlet Port
  {c0b7745a-7498-48e4-99f3-f47b51d2bfed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1bd5b986-8d10-4c51-8729-f38f70f537bc}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {451acc58-7d7b-42af-bc66-430761e4f4ab}, !- Inlet Node Name
  {bd8e61f6-f931-482b-950d-5aab7693dd73}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1011ce02-11cf-40d9-a343-06a82ff0acd7}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {afa66cef-bb7b-4122-8be4-1e90fd5d001a}, !- Outlet Node Name
  {8b02bec7-027c-4e8a-9ac3-2cfbdef3396f}; !- Inlet Node Name 1

OS:Connection,
  {451acc58-7d7b-42af-bc66-430761e4f4ab}, !- Handle
  {ae90cc89-78b7-4475-97ec-2247cdff9914}, !- Source Object
  3,                                      !- Outlet Port
  {1bd5b986-8d10-4c51-8729-f38f70f537bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa66cef-bb7b-4122-8be4-1e90fd5d001a}, !- Handle
  {1011ce02-11cf-40d9-a343-06a82ff0acd7}, !- Source Object
  2,                                      !- Outlet Port
  {17629815-f79b-48f6-9487-dbdf67ca3d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d03e85a0-0008-4634-bfee-6cf2e7409b10}, !- Handle
  {c0b7745a-7498-48e4-99f3-f47b51d2bfed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {abc11961-a56f-409e-bb22-e830b2bab1b8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {c40d79f6-cdad-4c94-961c-8e9fc75d5e5a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e9e81909-90ce-40e5-82dc-62cbc90c0d42}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2529e848-4ddc-4e5a-bbed-67ab3d09f4d8}, !- Air Inlet Node Name
  {d0a929f6-0c8e-4447-aa32-147952c6faf8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {26210fea-4902-4792-9886-105d477545a4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 34kBtu/hr 15.0SEER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9d363a4d-f70e-4706-ba46-58383538b906}, !- Air Inlet Node Name
  {6623fdb1-e3dd-4efb-a98a-33ff0d128427}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {944467f6-0128-4657-a797-cbebb2a87ba6}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f96604d3-e140-4eda-aa02-2266d90f52e1}, !- Handle
  Curve Quadratic 44,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c213e278-aa79-4e4f-96f3-20eb621b005d}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3359085-dfbb-42db-ab06-845feb878f85}, !- Handle
  Curve Quadratic 45,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {31900c55-5b39-4244-bee1-ce3e239dfa3d}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b04273b0-d33c-4bad-8225-b61c012f06fd}, !- Handle
  Coil Heating Electric 16,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ba938a37-707f-468a-963e-5539ddfd44c6}, !- Air Inlet Node Name
  {f8bd7deb-465d-4d98-8644-fb3215f5e17c}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {0b2da245-421d-4cef-ad02-dc7f4096c188}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {084f6509-8d1d-4911-a427-6439ae3acbb9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5a832239-e8f1-48b5-b295-a4fab5499571}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5a832239-e8f1-48b5-b295-a4fab5499571}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3c7589e-1ee2-470c-879b-630f7e35eea3}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {0b2da245-421d-4cef-ad02-dc7f4096c188}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a390aa1-20ea-4614-a5e5-0303b7829768}, !- Mixed Air Node Name
  {cba1cd4f-e012-4cc8-8a90-839c0e000104}, !- Outdoor Air Stream Node Name
  {5ebff67d-17e9-4138-a4b5-8df5df475268}, !- Relief Air Stream Node Name
  {373e4e57-62d7-4fba-ae4f-8b38aadea067}; !- Return Air Stream Node Name

OS:Node,
  {7a54e528-681d-46b2-9e2a-b113c24f70e5}, !- Handle
  Node 230,                               !- Name
  ,                                       !- Inlet Port
  {9317986a-1fe2-472d-9d7a-434218c2e55e}; !- Outlet Port

OS:Node,
  {76557644-22c7-4cb1-9265-faa416e3cec3}, !- Handle
  Node 231,                               !- Name
  {9f0f7528-af51-422b-bef5-7954a7db8d1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0a929f6-0c8e-4447-aa32-147952c6faf8}, !- Handle
  {e9e81909-90ce-40e5-82dc-62cbc90c0d42}, !- Source Object
  9,                                      !- Outlet Port
  {64f72e4e-ff2c-4938-9851-a1d8a42b18ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {152eb845-5850-40c0-b241-7bfbc0258d55}, !- Handle
  Node 232,                               !- Name
  {f8bd7deb-465d-4d98-8644-fb3215f5e17c}, !- Inlet Port
  {2529e848-4ddc-4e5a-bbed-67ab3d09f4d8}; !- Outlet Port

OS:Connection,
  {f8bd7deb-465d-4d98-8644-fb3215f5e17c}, !- Handle
  {b04273b0-d33c-4bad-8225-b61c012f06fd}, !- Source Object
  6,                                      !- Outlet Port
  {152eb845-5850-40c0-b241-7bfbc0258d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2529e848-4ddc-4e5a-bbed-67ab3d09f4d8}, !- Handle
  {152eb845-5850-40c0-b241-7bfbc0258d55}, !- Source Object
  3,                                      !- Outlet Port
  {e9e81909-90ce-40e5-82dc-62cbc90c0d42}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {327a5b7e-6db0-428c-a09e-1c1718e04179}, !- Handle
  Node 233,                               !- Name
  {6623fdb1-e3dd-4efb-a98a-33ff0d128427}, !- Inlet Port
  {ba938a37-707f-468a-963e-5539ddfd44c6}; !- Outlet Port

OS:Connection,
  {6623fdb1-e3dd-4efb-a98a-33ff0d128427}, !- Handle
  {26210fea-4902-4792-9886-105d477545a4}, !- Source Object
  9,                                      !- Outlet Port
  {327a5b7e-6db0-428c-a09e-1c1718e04179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba938a37-707f-468a-963e-5539ddfd44c6}, !- Handle
  {327a5b7e-6db0-428c-a09e-1c1718e04179}, !- Source Object
  3,                                      !- Outlet Port
  {b04273b0-d33c-4bad-8225-b61c012f06fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9e6a4280-960a-4253-b38e-250e035b022a}, !- Handle
  Node 234,                               !- Name
  {9a390aa1-20ea-4614-a5e5-0303b7829768}, !- Inlet Port
  {9d363a4d-f70e-4706-ba46-58383538b906}; !- Outlet Port

OS:Connection,
  {373e4e57-62d7-4fba-ae4f-8b38aadea067}, !- Handle
  {700f91ca-f77d-4a1d-81fc-456a371bb9f2}, !- Source Object
  3,                                      !- Outlet Port
  {c3c7589e-1ee2-470c-879b-630f7e35eea3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a390aa1-20ea-4614-a5e5-0303b7829768}, !- Handle
  {c3c7589e-1ee2-470c-879b-630f7e35eea3}, !- Source Object
  5,                                      !- Outlet Port
  {9e6a4280-960a-4253-b38e-250e035b022a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d363a4d-f70e-4706-ba46-58383538b906}, !- Handle
  {9e6a4280-960a-4253-b38e-250e035b022a}, !- Source Object
  3,                                      !- Outlet Port
  {26210fea-4902-4792-9886-105d477545a4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {95ec1bff-bf65-41eb-87e3-e6ee9d100302}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {95c2bce9-347d-463c-aca1-323854c43909}, !- Control Zone Name
  {64f72e4e-ff2c-4938-9851-a1d8a42b18ed}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d2075c6-0150-4771-951a-0ebf0e257b87}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0dd8b946-1153-4e3f-ae50-3deb941fe711}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {4f3ab763-d34b-4a0f-a3e4-af9979a43722}, !- Air Inlet Node Name
  {fcad7f95-7d9b-4f90-9238-b04e9158d767}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a32af16a-c7d1-4045-bc1d-7f36694cd2ac}, !- Handle
  Node 235,                               !- Name
  {584c9f4f-6aa0-4f36-86ff-5043b2e20bbf}, !- Inlet Port
  {8b02bec7-027c-4e8a-9ac3-2cfbdef3396f}; !- Outlet Port

OS:Connection,
  {91703c9c-ae1b-4857-a250-eb5d6d6ee31d}, !- Handle
  {f3fc85de-66f0-46d5-bf4d-2d14181841aa}, !- Source Object
  3,                                      !- Outlet Port
  {ee2431b3-4315-4040-b017-2d0b01cdc5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584c9f4f-6aa0-4f36-86ff-5043b2e20bbf}, !- Handle
  {e8f974a4-8be2-419f-9b3b-23dbe54848d2}, !- Source Object
  2,                                      !- Outlet Port
  {a32af16a-c7d1-4045-bc1d-7f36694cd2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b02bec7-027c-4e8a-9ac3-2cfbdef3396f}, !- Handle
  {a32af16a-c7d1-4045-bc1d-7f36694cd2ac}, !- Source Object
  3,                                      !- Outlet Port
  {1011ce02-11cf-40d9-a343-06a82ff0acd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d614c7d2-e2a2-49d5-a168-efa99b0177a2}, !- Handle
  Node 236,                               !- Name
  {bd8e61f6-f931-482b-950d-5aab7693dd73}, !- Inlet Port
  {4f3ab763-d34b-4a0f-a3e4-af9979a43722}; !- Outlet Port

OS:Connection,
  {bd8e61f6-f931-482b-950d-5aab7693dd73}, !- Handle
  {1bd5b986-8d10-4c51-8729-f38f70f537bc}, !- Source Object
  3,                                      !- Outlet Port
  {d614c7d2-e2a2-49d5-a168-efa99b0177a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3ab763-d34b-4a0f-a3e4-af9979a43722}, !- Handle
  {d614c7d2-e2a2-49d5-a168-efa99b0177a2}, !- Source Object
  3,                                      !- Outlet Port
  {0dd8b946-1153-4e3f-ae50-3deb941fe711}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcad7f95-7d9b-4f90-9238-b04e9158d767}, !- Handle
  {0dd8b946-1153-4e3f-ae50-3deb941fe711}, !- Source Object
  4,                                      !- Outlet Port
  {f3fc85de-66f0-46d5-bf4d-2d14181841aa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af7fa86b-d6d8-4f2a-b433-1d5cf39da270}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {cab6fba5-5a03-4938-9040-7e6b1042efc5}, !- Availability Schedule
  {0e8b78c3-10ed-4fb4-813e-bfbba34cc80d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cfd28da5-9f57-4cde-93b2-a878e996256c}, !- Supply Side Inlet Node Name
  {b8dcbe86-6d36-47ba-82b4-9ca9f9816a60}, !- Demand Side Outlet Node Name
  {c4237e53-87ce-41d7-8b6e-43b45ee02f6f}, !- Demand Side Inlet Node A
  {dd937b59-9c90-4b5d-9e2b-cad054b77742}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18237c4a-bc1b-45b0-b142-96c401cf95d7}, !- Demand Mixer Name
  {688c80a2-76b8-4b2f-bf00-27dcbe985fa3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2380164f-dbd4-48c6-b70c-463d017893f2}, !- Handle
  Node 237,                               !- Name
  {cfd28da5-9f57-4cde-93b2-a878e996256c}, !- Inlet Port
  {009de76b-e957-46b0-97e0-007540e1605b}; !- Outlet Port

OS:Node,
  {a17f50a1-6b14-41ee-902b-9af8e01c2b58}, !- Handle
  Node 238,                               !- Name
  {8b304dfe-be84-4448-b56f-e69e00299fed}, !- Inlet Port
  {dd937b59-9c90-4b5d-9e2b-cad054b77742}; !- Outlet Port

OS:Connection,
  {cfd28da5-9f57-4cde-93b2-a878e996256c}, !- Handle
  {af7fa86b-d6d8-4f2a-b433-1d5cf39da270}, !- Source Object
  9,                                      !- Outlet Port
  {2380164f-dbd4-48c6-b70c-463d017893f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd937b59-9c90-4b5d-9e2b-cad054b77742}, !- Handle
  {a17f50a1-6b14-41ee-902b-9af8e01c2b58}, !- Source Object
  3,                                      !- Outlet Port
  {af7fa86b-d6d8-4f2a-b433-1d5cf39da270}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c03e60f1-a267-4f77-8f1d-28ee6477fa3d}, !- Handle
  Node 239,                               !- Name
  {c4237e53-87ce-41d7-8b6e-43b45ee02f6f}, !- Inlet Port
  {6297f317-22b3-4269-acf1-92d45d8e4a4f}; !- Outlet Port

OS:Node,
  {49cbdc7e-bbdc-4698-90c1-19a76cd4021a}, !- Handle
  Node 240,                               !- Name
  {116a8a07-a353-4e96-811d-bc5756d2c053}, !- Inlet Port
  {b8dcbe86-6d36-47ba-82b4-9ca9f9816a60}; !- Outlet Port

OS:Node,
  {a27f9431-7adc-41c1-8a9b-40a167a13dc4}, !- Handle
  Node 241,                               !- Name
  {1633c14a-370b-4995-9c3e-3b3a0aacf8f0}, !- Inlet Port
  {6310b8c1-3708-43be-b687-5f75abf92334}; !- Outlet Port

OS:Connection,
  {c4237e53-87ce-41d7-8b6e-43b45ee02f6f}, !- Handle
  {af7fa86b-d6d8-4f2a-b433-1d5cf39da270}, !- Source Object
  11,                                     !- Outlet Port
  {c03e60f1-a267-4f77-8f1d-28ee6477fa3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8dcbe86-6d36-47ba-82b4-9ca9f9816a60}, !- Handle
  {49cbdc7e-bbdc-4698-90c1-19a76cd4021a}, !- Source Object
  3,                                      !- Outlet Port
  {af7fa86b-d6d8-4f2a-b433-1d5cf39da270}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {688c80a2-76b8-4b2f-bf00-27dcbe985fa3}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {6297f317-22b3-4269-acf1-92d45d8e4a4f}, !- Inlet Node Name
  {67dae17d-7ef8-4a9d-a42c-924f7913638c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18237c4a-bc1b-45b0-b142-96c401cf95d7}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {116a8a07-a353-4e96-811d-bc5756d2c053}, !- Outlet Node Name
  {1c968316-706e-4be0-87c7-2313db2707ec}; !- Inlet Node Name 1

OS:Connection,
  {6297f317-22b3-4269-acf1-92d45d8e4a4f}, !- Handle
  {c03e60f1-a267-4f77-8f1d-28ee6477fa3d}, !- Source Object
  3,                                      !- Outlet Port
  {688c80a2-76b8-4b2f-bf00-27dcbe985fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116a8a07-a353-4e96-811d-bc5756d2c053}, !- Handle
  {18237c4a-bc1b-45b0-b142-96c401cf95d7}, !- Source Object
  2,                                      !- Outlet Port
  {49cbdc7e-bbdc-4698-90c1-19a76cd4021a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {249e407a-af55-47dc-9a65-7ba5eff19aa0}, !- Handle
  {af7fa86b-d6d8-4f2a-b433-1d5cf39da270}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0e8b78c3-10ed-4fb4-813e-bfbba34cc80d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {8ac32f74-eae0-449a-a759-38bb60012b73}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a45e317c-d6d3-4c1c-8df1-94b72d447128}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {700a4094-fa51-49af-b755-0d077dbfaf96}, !- Air Inlet Node Name
  {8b304dfe-be84-4448-b56f-e69e00299fed}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e683a3fb-d259-45f7-943e-7fbbb6edb90d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 229kBtu/hr 9.26EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {82f826ce-d5c4-44e8-a163-56050716eeed}, !- Air Inlet Node Name
  {4018a89c-b89e-41ea-97d3-f2271e96169e}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ad55e441-abcc-4b64-ab01-58fb38f5f90a}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb72172c-e7fe-4776-9d91-acef509d0da1}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fb3c0b2-9cbe-4b9e-891e-f517a98a8a9a}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aedd288f-16e3-4ccb-a082-e79736c124e3}, !- Handle
  Curve Quadratic 48,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3825982f-dc69-467b-938d-607113412f13}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ecede8ba-4faf-472a-9995-5410b005f9e9}, !- Handle
  Coil Heating Electric 17,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6901bbb9-164f-4707-b62e-29d2e513817a}, !- Air Inlet Node Name
  {46ac314f-30d3-42d3-b24a-8585ca93a041}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {10fde452-d74e-41c5-9fdc-74ead5c95b9b}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cab6fba5-5a03-4938-9040-7e6b1042efc5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00399009-fe3f-42b3-bae3-c6aaf30210ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {00399009-fe3f-42b3-bae3-c6aaf30210ae}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ce9319ef-b48c-443e-b9a5-eb191683e79e}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {10fde452-d74e-41c5-9fdc-74ead5c95b9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d1bd273-1fd8-45ac-9439-851fb22c91d4}, !- Mixed Air Node Name
  {4ebc0c33-a987-4f3b-a7f3-fa7707ee3682}, !- Outdoor Air Stream Node Name
  {2e3ceb80-cf35-4965-8360-6aab057c7bb6}, !- Relief Air Stream Node Name
  {009de76b-e957-46b0-97e0-007540e1605b}; !- Return Air Stream Node Name

OS:Node,
  {3016a83a-7217-4c6f-b82c-b1d8980fa364}, !- Handle
  Node 242,                               !- Name
  ,                                       !- Inlet Port
  {9a97c3ff-1d4f-4bb5-af82-af5563d372cc}; !- Outlet Port

OS:Node,
  {bebb8b07-21a2-43a0-8c46-3228b67e7776}, !- Handle
  Node 243,                               !- Name
  {300514b0-f9ad-4627-a1b6-135462472687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b304dfe-be84-4448-b56f-e69e00299fed}, !- Handle
  {a45e317c-d6d3-4c1c-8df1-94b72d447128}, !- Source Object
  9,                                      !- Outlet Port
  {a17f50a1-6b14-41ee-902b-9af8e01c2b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67d7b932-8e05-4f53-9fe3-6d9345ea90ee}, !- Handle
  Node 244,                               !- Name
  {46ac314f-30d3-42d3-b24a-8585ca93a041}, !- Inlet Port
  {700a4094-fa51-49af-b755-0d077dbfaf96}; !- Outlet Port

OS:Connection,
  {46ac314f-30d3-42d3-b24a-8585ca93a041}, !- Handle
  {ecede8ba-4faf-472a-9995-5410b005f9e9}, !- Source Object
  6,                                      !- Outlet Port
  {67d7b932-8e05-4f53-9fe3-6d9345ea90ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700a4094-fa51-49af-b755-0d077dbfaf96}, !- Handle
  {67d7b932-8e05-4f53-9fe3-6d9345ea90ee}, !- Source Object
  3,                                      !- Outlet Port
  {a45e317c-d6d3-4c1c-8df1-94b72d447128}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d890b340-bf9c-45b7-9d71-89f8a435421f}, !- Handle
  Node 245,                               !- Name
  {4018a89c-b89e-41ea-97d3-f2271e96169e}, !- Inlet Port
  {6901bbb9-164f-4707-b62e-29d2e513817a}; !- Outlet Port

OS:Connection,
  {4018a89c-b89e-41ea-97d3-f2271e96169e}, !- Handle
  {e683a3fb-d259-45f7-943e-7fbbb6edb90d}, !- Source Object
  9,                                      !- Outlet Port
  {d890b340-bf9c-45b7-9d71-89f8a435421f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6901bbb9-164f-4707-b62e-29d2e513817a}, !- Handle
  {d890b340-bf9c-45b7-9d71-89f8a435421f}, !- Source Object
  3,                                      !- Outlet Port
  {ecede8ba-4faf-472a-9995-5410b005f9e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c49aa17e-69d6-4848-bd94-20cc49eed7e1}, !- Handle
  Node 246,                               !- Name
  {4d1bd273-1fd8-45ac-9439-851fb22c91d4}, !- Inlet Port
  {82f826ce-d5c4-44e8-a163-56050716eeed}; !- Outlet Port

OS:Connection,
  {009de76b-e957-46b0-97e0-007540e1605b}, !- Handle
  {2380164f-dbd4-48c6-b70c-463d017893f2}, !- Source Object
  3,                                      !- Outlet Port
  {ce9319ef-b48c-443e-b9a5-eb191683e79e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d1bd273-1fd8-45ac-9439-851fb22c91d4}, !- Handle
  {ce9319ef-b48c-443e-b9a5-eb191683e79e}, !- Source Object
  5,                                      !- Outlet Port
  {c49aa17e-69d6-4848-bd94-20cc49eed7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f826ce-d5c4-44e8-a163-56050716eeed}, !- Handle
  {c49aa17e-69d6-4848-bd94-20cc49eed7e1}, !- Source Object
  3,                                      !- Outlet Port
  {e683a3fb-d259-45f7-943e-7fbbb6edb90d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3dcc1bcd-14d2-49ca-a69c-81b9025de712}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {35f628fb-d5bb-4f4b-affd-eec5fc6c7108}, !- Control Zone Name
  {a17f50a1-6b14-41ee-902b-9af8e01c2b58}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e840fd00-feca-406f-b0bb-ae9333ac5161}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f8fdbb7-b70e-4472-ae3f-2602bec8590e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {023ab15d-56cc-4d1e-96ca-41cc85ca6ee7}, !- Air Inlet Node Name
  {1633c14a-370b-4995-9c3e-3b3a0aacf8f0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41e07e06-4081-42f3-a540-1829c084ce64}, !- Handle
  Node 247,                               !- Name
  {48006219-615f-47cc-804c-d2d8f5c16412}, !- Inlet Port
  {1c968316-706e-4be0-87c7-2313db2707ec}; !- Outlet Port

OS:Connection,
  {6310b8c1-3708-43be-b687-5f75abf92334}, !- Handle
  {a27f9431-7adc-41c1-8a9b-40a167a13dc4}, !- Source Object
  3,                                      !- Outlet Port
  {c7d798be-e7af-4d26-b6b1-f4ab5f297d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48006219-615f-47cc-804c-d2d8f5c16412}, !- Handle
  {6cbcbff9-d9fd-4a1c-9212-2837b9111007}, !- Source Object
  2,                                      !- Outlet Port
  {41e07e06-4081-42f3-a540-1829c084ce64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c968316-706e-4be0-87c7-2313db2707ec}, !- Handle
  {41e07e06-4081-42f3-a540-1829c084ce64}, !- Source Object
  3,                                      !- Outlet Port
  {18237c4a-bc1b-45b0-b142-96c401cf95d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2aae262-5e5f-473a-b587-d78dd5646b04}, !- Handle
  Node 248,                               !- Name
  {67dae17d-7ef8-4a9d-a42c-924f7913638c}, !- Inlet Port
  {023ab15d-56cc-4d1e-96ca-41cc85ca6ee7}; !- Outlet Port

OS:Connection,
  {67dae17d-7ef8-4a9d-a42c-924f7913638c}, !- Handle
  {688c80a2-76b8-4b2f-bf00-27dcbe985fa3}, !- Source Object
  3,                                      !- Outlet Port
  {a2aae262-5e5f-473a-b587-d78dd5646b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023ab15d-56cc-4d1e-96ca-41cc85ca6ee7}, !- Handle
  {a2aae262-5e5f-473a-b587-d78dd5646b04}, !- Source Object
  3,                                      !- Outlet Port
  {1f8fdbb7-b70e-4472-ae3f-2602bec8590e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1633c14a-370b-4995-9c3e-3b3a0aacf8f0}, !- Handle
  {1f8fdbb7-b70e-4472-ae3f-2602bec8590e}, !- Source Object
  4,                                      !- Outlet Port
  {a27f9431-7adc-41c1-8a9b-40a167a13dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0f9d87e4-99d3-4782-926c-8d6fe5a13279}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {bd096ca3-0164-4a66-b7b4-108ecbe1ef77}, !- Availability Schedule
  {448f45fa-290c-40bd-bf4d-8e8b400fa29b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10d6e68f-bbe2-4467-be88-236f893038d2}, !- Supply Side Inlet Node Name
  {2b93efda-80a2-4559-8411-32d2cb2fe519}, !- Demand Side Outlet Node Name
  {9e608560-c8ff-462f-8fc3-7c810dc7f727}, !- Demand Side Inlet Node A
  {15eaca13-dee3-4aa2-91c7-f806fe60c0a0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a406156-adee-4ef2-943c-6c1e3dccccc6}, !- Demand Mixer Name
  {c570d8eb-88b9-4b4e-806d-43e67beffd9f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78a58ab3-3083-4989-8415-ababb5ca18b0}, !- Handle
  Node 249,                               !- Name
  {10d6e68f-bbe2-4467-be88-236f893038d2}, !- Inlet Port
  {609483b0-71ac-4aa8-8bf3-27e6ff4687dc}; !- Outlet Port

OS:Node,
  {3565d950-fafa-41b9-8137-9d126e10f577}, !- Handle
  Node 250,                               !- Name
  {ea074aa0-afc9-4087-a8b0-db00bf7d9cf2}, !- Inlet Port
  {15eaca13-dee3-4aa2-91c7-f806fe60c0a0}; !- Outlet Port

OS:Connection,
  {10d6e68f-bbe2-4467-be88-236f893038d2}, !- Handle
  {0f9d87e4-99d3-4782-926c-8d6fe5a13279}, !- Source Object
  9,                                      !- Outlet Port
  {78a58ab3-3083-4989-8415-ababb5ca18b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15eaca13-dee3-4aa2-91c7-f806fe60c0a0}, !- Handle
  {3565d950-fafa-41b9-8137-9d126e10f577}, !- Source Object
  3,                                      !- Outlet Port
  {0f9d87e4-99d3-4782-926c-8d6fe5a13279}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7550e564-d15f-4d86-aad1-ac607a650360}, !- Handle
  Node 251,                               !- Name
  {9e608560-c8ff-462f-8fc3-7c810dc7f727}, !- Inlet Port
  {48a56f4a-a1bc-4caf-8de6-3a5bae4a4a13}; !- Outlet Port

OS:Node,
  {ce628d14-43f4-4a5f-81b4-2f8f74369191}, !- Handle
  Node 252,                               !- Name
  {a2f88cda-fac4-4c0b-9752-d7bea6f8f776}, !- Inlet Port
  {2b93efda-80a2-4559-8411-32d2cb2fe519}; !- Outlet Port

OS:Node,
  {a3932523-db91-4c95-b136-4888868b1748}, !- Handle
  Node 253,                               !- Name
  {85a32fd5-265d-47bd-b799-b00efa523347}, !- Inlet Port
  {7014a333-e0f1-4e97-811e-f515e713a0d0}; !- Outlet Port

OS:Connection,
  {9e608560-c8ff-462f-8fc3-7c810dc7f727}, !- Handle
  {0f9d87e4-99d3-4782-926c-8d6fe5a13279}, !- Source Object
  11,                                     !- Outlet Port
  {7550e564-d15f-4d86-aad1-ac607a650360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b93efda-80a2-4559-8411-32d2cb2fe519}, !- Handle
  {ce628d14-43f4-4a5f-81b4-2f8f74369191}, !- Source Object
  3,                                      !- Outlet Port
  {0f9d87e4-99d3-4782-926c-8d6fe5a13279}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c570d8eb-88b9-4b4e-806d-43e67beffd9f}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {48a56f4a-a1bc-4caf-8de6-3a5bae4a4a13}, !- Inlet Node Name
  {eaa9c714-e55c-4ae4-b5c6-40e4e9058164}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a406156-adee-4ef2-943c-6c1e3dccccc6}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {a2f88cda-fac4-4c0b-9752-d7bea6f8f776}, !- Outlet Node Name
  {bdb9188b-32dd-44bd-bb64-80dff8f8341d}; !- Inlet Node Name 1

OS:Connection,
  {48a56f4a-a1bc-4caf-8de6-3a5bae4a4a13}, !- Handle
  {7550e564-d15f-4d86-aad1-ac607a650360}, !- Source Object
  3,                                      !- Outlet Port
  {c570d8eb-88b9-4b4e-806d-43e67beffd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f88cda-fac4-4c0b-9752-d7bea6f8f776}, !- Handle
  {8a406156-adee-4ef2-943c-6c1e3dccccc6}, !- Source Object
  2,                                      !- Outlet Port
  {ce628d14-43f4-4a5f-81b4-2f8f74369191}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {81833b63-fbec-4488-845f-200592b24df6}, !- Handle
  {0f9d87e4-99d3-4782-926c-8d6fe5a13279}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {448f45fa-290c-40bd-bf4d-8e8b400fa29b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {7258000d-d4e7-44af-b3ba-2317439c1028}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7b3bf7a8-6eb6-4804-96b4-5b0a3dbd4b72}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8edee33e-6db8-4145-a33c-d7a960da6ab0}, !- Air Inlet Node Name
  {ea074aa0-afc9-4087-a8b0-db00bf7d9cf2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {eea905c1-4ad9-45bc-b789-ee8d67172d99}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 111kBtu/hr 9.44EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f290dc1c-0c9a-46aa-ab98-e34f21faaf1a}, !- Air Inlet Node Name
  {fc1d5e73-f990-48a3-910a-30b351b0000b}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {115f586b-d15a-4812-9e6c-a21b1edd797c}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77f8a41f-4244-45f3-b590-e7ea35b8ab86}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd70d783-0862-4be1-8ed3-7eb21068f7a1}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ace92656-a994-422e-9a97-73607f71c3fd}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {828cfa9c-1ead-4333-9b8c-c7a6a6782960}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {4a5bf959-4b3d-4a09-a1c8-055990cfb901}, !- Handle
  Coil Heating Electric 18,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {971377ed-584f-4729-9861-0a17b1d6242e}, !- Air Inlet Node Name
  {5157bb08-cee0-42ac-8a14-2c786866ba4f}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {6c9269cc-ffe3-435a-84da-1b1bcacdedfa}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bd096ca3-0164-4a66-b7b4-108ecbe1ef77}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {afdc945e-1ce1-4f62-9900-1603114ccc30}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {afdc945e-1ce1-4f62-9900-1603114ccc30}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f762c2fb-f4fb-4bb4-90f7-10a8846b70f3}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {6c9269cc-ffe3-435a-84da-1b1bcacdedfa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {424e607f-e2aa-4f03-8f83-7d35b413db08}, !- Mixed Air Node Name
  {09132b59-f296-4f7f-a4b1-f65d13450230}, !- Outdoor Air Stream Node Name
  {e2a0620e-d452-4fa1-9be7-8f84f7eadb20}, !- Relief Air Stream Node Name
  {609483b0-71ac-4aa8-8bf3-27e6ff4687dc}; !- Return Air Stream Node Name

OS:Node,
  {5e1f3335-8f9b-4cf8-98ae-b896b870083a}, !- Handle
  Node 254,                               !- Name
  ,                                       !- Inlet Port
  {54d92248-ef41-4b0c-8d8d-64b921a759d5}; !- Outlet Port

OS:Node,
  {dff3a526-e501-4112-9312-068504f4fd7b}, !- Handle
  Node 255,                               !- Name
  {51ff452b-796e-4d40-aa32-8c84a37e9c2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea074aa0-afc9-4087-a8b0-db00bf7d9cf2}, !- Handle
  {7b3bf7a8-6eb6-4804-96b4-5b0a3dbd4b72}, !- Source Object
  9,                                      !- Outlet Port
  {3565d950-fafa-41b9-8137-9d126e10f577}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf513e81-c367-4eac-9b4b-11df2892045a}, !- Handle
  Node 256,                               !- Name
  {5157bb08-cee0-42ac-8a14-2c786866ba4f}, !- Inlet Port
  {8edee33e-6db8-4145-a33c-d7a960da6ab0}; !- Outlet Port

OS:Connection,
  {5157bb08-cee0-42ac-8a14-2c786866ba4f}, !- Handle
  {4a5bf959-4b3d-4a09-a1c8-055990cfb901}, !- Source Object
  6,                                      !- Outlet Port
  {bf513e81-c367-4eac-9b4b-11df2892045a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edee33e-6db8-4145-a33c-d7a960da6ab0}, !- Handle
  {bf513e81-c367-4eac-9b4b-11df2892045a}, !- Source Object
  3,                                      !- Outlet Port
  {7b3bf7a8-6eb6-4804-96b4-5b0a3dbd4b72}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f0936dff-9150-4317-ba80-e25cc4863d8e}, !- Handle
  Node 257,                               !- Name
  {fc1d5e73-f990-48a3-910a-30b351b0000b}, !- Inlet Port
  {971377ed-584f-4729-9861-0a17b1d6242e}; !- Outlet Port

OS:Connection,
  {fc1d5e73-f990-48a3-910a-30b351b0000b}, !- Handle
  {eea905c1-4ad9-45bc-b789-ee8d67172d99}, !- Source Object
  9,                                      !- Outlet Port
  {f0936dff-9150-4317-ba80-e25cc4863d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971377ed-584f-4729-9861-0a17b1d6242e}, !- Handle
  {f0936dff-9150-4317-ba80-e25cc4863d8e}, !- Source Object
  3,                                      !- Outlet Port
  {4a5bf959-4b3d-4a09-a1c8-055990cfb901}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fc42b909-880f-4e91-855d-7a17506a2535}, !- Handle
  Node 258,                               !- Name
  {424e607f-e2aa-4f03-8f83-7d35b413db08}, !- Inlet Port
  {f290dc1c-0c9a-46aa-ab98-e34f21faaf1a}; !- Outlet Port

OS:Connection,
  {609483b0-71ac-4aa8-8bf3-27e6ff4687dc}, !- Handle
  {78a58ab3-3083-4989-8415-ababb5ca18b0}, !- Source Object
  3,                                      !- Outlet Port
  {f762c2fb-f4fb-4bb4-90f7-10a8846b70f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {424e607f-e2aa-4f03-8f83-7d35b413db08}, !- Handle
  {f762c2fb-f4fb-4bb4-90f7-10a8846b70f3}, !- Source Object
  5,                                      !- Outlet Port
  {fc42b909-880f-4e91-855d-7a17506a2535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f290dc1c-0c9a-46aa-ab98-e34f21faaf1a}, !- Handle
  {fc42b909-880f-4e91-855d-7a17506a2535}, !- Source Object
  3,                                      !- Outlet Port
  {eea905c1-4ad9-45bc-b789-ee8d67172d99}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e9732ae0-dc57-4700-8b08-1768bd24024d}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b1b46286-4675-480c-b3ae-b422a0f2949d}, !- Control Zone Name
  {3565d950-fafa-41b9-8137-9d126e10f577}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {593ef075-868a-4eed-910d-344012565b57}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {348a0d6a-de69-46f0-bebc-edd145f79ddb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {00bf2f4b-50a6-4e52-8df3-e3a5e974f643}, !- Air Inlet Node Name
  {85a32fd5-265d-47bd-b799-b00efa523347}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9d7b2b4-d41e-4196-b1a7-bb77df93ad29}, !- Handle
  Node 259,                               !- Name
  {c0c64a01-f33b-47f2-957a-eca696711093}, !- Inlet Port
  {bdb9188b-32dd-44bd-bb64-80dff8f8341d}; !- Outlet Port

OS:Connection,
  {7014a333-e0f1-4e97-811e-f515e713a0d0}, !- Handle
  {a3932523-db91-4c95-b136-4888868b1748}, !- Source Object
  3,                                      !- Outlet Port
  {af2365b5-1006-40cf-b628-6c0feb4de090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c64a01-f33b-47f2-957a-eca696711093}, !- Handle
  {86118218-9c40-4793-96cd-5363642ba592}, !- Source Object
  2,                                      !- Outlet Port
  {e9d7b2b4-d41e-4196-b1a7-bb77df93ad29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb9188b-32dd-44bd-bb64-80dff8f8341d}, !- Handle
  {e9d7b2b4-d41e-4196-b1a7-bb77df93ad29}, !- Source Object
  3,                                      !- Outlet Port
  {8a406156-adee-4ef2-943c-6c1e3dccccc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cf316d8-fa93-4a01-b983-093090cc0f9c}, !- Handle
  Node 260,                               !- Name
  {eaa9c714-e55c-4ae4-b5c6-40e4e9058164}, !- Inlet Port
  {00bf2f4b-50a6-4e52-8df3-e3a5e974f643}; !- Outlet Port

OS:Connection,
  {eaa9c714-e55c-4ae4-b5c6-40e4e9058164}, !- Handle
  {c570d8eb-88b9-4b4e-806d-43e67beffd9f}, !- Source Object
  3,                                      !- Outlet Port
  {0cf316d8-fa93-4a01-b983-093090cc0f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00bf2f4b-50a6-4e52-8df3-e3a5e974f643}, !- Handle
  {0cf316d8-fa93-4a01-b983-093090cc0f9c}, !- Source Object
  3,                                      !- Outlet Port
  {348a0d6a-de69-46f0-bebc-edd145f79ddb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85a32fd5-265d-47bd-b799-b00efa523347}, !- Handle
  {348a0d6a-de69-46f0-bebc-edd145f79ddb}, !- Source Object
  4,                                      !- Outlet Port
  {a3932523-db91-4c95-b136-4888868b1748}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28ac8e37-445b-4c10-8c8f-fbca76908607}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {b61ae186-3586-41b5-8f27-4672fb1fa45a}, !- Availability Schedule
  {97944f57-ceab-4ace-8d1f-9f16c5787d30}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {20063719-77e5-46bf-ba7a-a55939341c84}, !- Supply Side Inlet Node Name
  {16b02520-cc31-4bd2-b07b-7108d7961c0a}, !- Demand Side Outlet Node Name
  {e204ad23-5bad-4fe1-9178-2c34e1db8b79}, !- Demand Side Inlet Node A
  {be6ebc0f-15f1-4db6-9d38-df2af78900c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24b514f0-0265-4710-806c-518bd805e060}, !- Demand Mixer Name
  {c4c58d89-d613-49f3-b99b-ceb2c9c6109f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6a256fb4-876d-46f6-8e38-5945a0072de0}, !- Handle
  Node 261,                               !- Name
  {20063719-77e5-46bf-ba7a-a55939341c84}, !- Inlet Port
  {c6713290-c31c-403e-b637-de07d73dc91a}; !- Outlet Port

OS:Node,
  {4c93f3d0-b1a8-4f35-bb0a-357fbf18e09b}, !- Handle
  Node 262,                               !- Name
  {c235fcb4-601a-4958-a395-cfce0bdc221d}, !- Inlet Port
  {be6ebc0f-15f1-4db6-9d38-df2af78900c5}; !- Outlet Port

OS:Connection,
  {20063719-77e5-46bf-ba7a-a55939341c84}, !- Handle
  {28ac8e37-445b-4c10-8c8f-fbca76908607}, !- Source Object
  9,                                      !- Outlet Port
  {6a256fb4-876d-46f6-8e38-5945a0072de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6ebc0f-15f1-4db6-9d38-df2af78900c5}, !- Handle
  {4c93f3d0-b1a8-4f35-bb0a-357fbf18e09b}, !- Source Object
  3,                                      !- Outlet Port
  {28ac8e37-445b-4c10-8c8f-fbca76908607}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {979833ec-4201-478b-b468-522052289703}, !- Handle
  Node 263,                               !- Name
  {e204ad23-5bad-4fe1-9178-2c34e1db8b79}, !- Inlet Port
  {967207fd-5d4d-4ea3-906d-47ebd4635807}; !- Outlet Port

OS:Node,
  {206a704b-ac14-419a-930b-1d5c5bcf8edf}, !- Handle
  Node 264,                               !- Name
  {f585e2e2-eb57-43f2-9189-be504008b077}, !- Inlet Port
  {16b02520-cc31-4bd2-b07b-7108d7961c0a}; !- Outlet Port

OS:Node,
  {7144938d-6fe0-4031-a81a-2773f33e2488}, !- Handle
  Node 265,                               !- Name
  {193ff4a1-01ae-4613-b0fe-6def9f107d94}, !- Inlet Port
  {8dfae936-c88c-4cd5-9471-0841a9f51a98}; !- Outlet Port

OS:Connection,
  {e204ad23-5bad-4fe1-9178-2c34e1db8b79}, !- Handle
  {28ac8e37-445b-4c10-8c8f-fbca76908607}, !- Source Object
  11,                                     !- Outlet Port
  {979833ec-4201-478b-b468-522052289703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b02520-cc31-4bd2-b07b-7108d7961c0a}, !- Handle
  {206a704b-ac14-419a-930b-1d5c5bcf8edf}, !- Source Object
  3,                                      !- Outlet Port
  {28ac8e37-445b-4c10-8c8f-fbca76908607}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4c58d89-d613-49f3-b99b-ceb2c9c6109f}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {967207fd-5d4d-4ea3-906d-47ebd4635807}, !- Inlet Node Name
  {0edf5dcc-a3a5-4314-ae1b-d9f21cb4f072}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24b514f0-0265-4710-806c-518bd805e060}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {f585e2e2-eb57-43f2-9189-be504008b077}, !- Outlet Node Name
  {dc8a4150-6750-4adc-8fba-29f0f1981502}; !- Inlet Node Name 1

OS:Connection,
  {967207fd-5d4d-4ea3-906d-47ebd4635807}, !- Handle
  {979833ec-4201-478b-b468-522052289703}, !- Source Object
  3,                                      !- Outlet Port
  {c4c58d89-d613-49f3-b99b-ceb2c9c6109f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f585e2e2-eb57-43f2-9189-be504008b077}, !- Handle
  {24b514f0-0265-4710-806c-518bd805e060}, !- Source Object
  2,                                      !- Outlet Port
  {206a704b-ac14-419a-930b-1d5c5bcf8edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e770f673-de32-44b0-81c7-4aaaf921976d}, !- Handle
  {28ac8e37-445b-4c10-8c8f-fbca76908607}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {97944f57-ceab-4ace-8d1f-9f16c5787d30}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {569bbdc2-7335-42ab-9946-eef5b9537651}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1511cfaf-55da-4696-b499-f275e64ff9d0}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5cf7e032-b7a0-4917-aa55-df4bdda60cd7}, !- Air Inlet Node Name
  {c235fcb4-601a-4958-a395-cfce0bdc221d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {b0e6485b-719e-4d57-84f3-9b8edb08d350}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 287kBtu/hr 8.39EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1659e453-5236-448e-9bb0-1dc3fd30b489}, !- Air Inlet Node Name
  {73250878-e843-4749-8dfa-d85b67ff56c6}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2cf5ea1b-13d9-4609-afd0-06afff06b146}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a76b76b8-c53c-4563-aca5-09a7cff97c19}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd97fc8d-bf85-4119-8b73-fca208e053e9}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d10a58c-2ee1-44e9-99c7-69a259e2f5a4}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {307f6838-966a-4590-bc87-9cf3596dd267}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9782ec8b-c030-4f66-bab8-a1cf7d245d02}, !- Handle
  Coil Heating Electric 19,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8705b154-26d2-49eb-a21c-40b217d2d97d}, !- Air Inlet Node Name
  {7bad5ab6-c1f8-437b-9c63-511cb7b6fc8e}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {7cb3745e-bb64-47fa-9fac-46a6b7097175}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b61ae186-3586-41b5-8f27-4672fb1fa45a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {646669c5-dec8-4519-8b85-42c96ab4c45e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {646669c5-dec8-4519-8b85-42c96ab4c45e}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a4fe7a0e-0c99-47bc-ae52-bfade940d366}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {7cb3745e-bb64-47fa-9fac-46a6b7097175}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e37e2fb7-7a6f-4b10-8675-12ddaaff54a3}, !- Mixed Air Node Name
  {e7c62439-febf-45c0-9b6c-2b0e17bf0449}, !- Outdoor Air Stream Node Name
  {70c5ed69-93ec-4303-88b2-7222a9924a5f}, !- Relief Air Stream Node Name
  {c6713290-c31c-403e-b637-de07d73dc91a}; !- Return Air Stream Node Name

OS:Node,
  {f2343545-b418-4e0f-96a4-bdd6188e5c72}, !- Handle
  Node 266,                               !- Name
  ,                                       !- Inlet Port
  {b0030c26-4b1f-4491-a2a3-28ee3cb6a2ba}; !- Outlet Port

OS:Node,
  {34fc5a53-35f3-4572-9940-57bd660b7e14}, !- Handle
  Node 267,                               !- Name
  {0e932c8f-e604-4050-b6ae-65d175c34413}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c235fcb4-601a-4958-a395-cfce0bdc221d}, !- Handle
  {1511cfaf-55da-4696-b499-f275e64ff9d0}, !- Source Object
  9,                                      !- Outlet Port
  {4c93f3d0-b1a8-4f35-bb0a-357fbf18e09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d185436-685f-48bd-8dc4-df9569963bb5}, !- Handle
  Node 268,                               !- Name
  {7bad5ab6-c1f8-437b-9c63-511cb7b6fc8e}, !- Inlet Port
  {5cf7e032-b7a0-4917-aa55-df4bdda60cd7}; !- Outlet Port

OS:Connection,
  {7bad5ab6-c1f8-437b-9c63-511cb7b6fc8e}, !- Handle
  {9782ec8b-c030-4f66-bab8-a1cf7d245d02}, !- Source Object
  6,                                      !- Outlet Port
  {0d185436-685f-48bd-8dc4-df9569963bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf7e032-b7a0-4917-aa55-df4bdda60cd7}, !- Handle
  {0d185436-685f-48bd-8dc4-df9569963bb5}, !- Source Object
  3,                                      !- Outlet Port
  {1511cfaf-55da-4696-b499-f275e64ff9d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6e8eb24b-b5a0-4684-a383-0dc278700c07}, !- Handle
  Node 269,                               !- Name
  {73250878-e843-4749-8dfa-d85b67ff56c6}, !- Inlet Port
  {8705b154-26d2-49eb-a21c-40b217d2d97d}; !- Outlet Port

OS:Connection,
  {73250878-e843-4749-8dfa-d85b67ff56c6}, !- Handle
  {b0e6485b-719e-4d57-84f3-9b8edb08d350}, !- Source Object
  9,                                      !- Outlet Port
  {6e8eb24b-b5a0-4684-a383-0dc278700c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8705b154-26d2-49eb-a21c-40b217d2d97d}, !- Handle
  {6e8eb24b-b5a0-4684-a383-0dc278700c07}, !- Source Object
  3,                                      !- Outlet Port
  {9782ec8b-c030-4f66-bab8-a1cf7d245d02}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9a63e1e1-5013-4b1a-9da4-ff62aa2d2cd9}, !- Handle
  Node 270,                               !- Name
  {e37e2fb7-7a6f-4b10-8675-12ddaaff54a3}, !- Inlet Port
  {1659e453-5236-448e-9bb0-1dc3fd30b489}; !- Outlet Port

OS:Connection,
  {c6713290-c31c-403e-b637-de07d73dc91a}, !- Handle
  {6a256fb4-876d-46f6-8e38-5945a0072de0}, !- Source Object
  3,                                      !- Outlet Port
  {a4fe7a0e-0c99-47bc-ae52-bfade940d366}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e37e2fb7-7a6f-4b10-8675-12ddaaff54a3}, !- Handle
  {a4fe7a0e-0c99-47bc-ae52-bfade940d366}, !- Source Object
  5,                                      !- Outlet Port
  {9a63e1e1-5013-4b1a-9da4-ff62aa2d2cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1659e453-5236-448e-9bb0-1dc3fd30b489}, !- Handle
  {9a63e1e1-5013-4b1a-9da4-ff62aa2d2cd9}, !- Source Object
  3,                                      !- Outlet Port
  {b0e6485b-719e-4d57-84f3-9b8edb08d350}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {88fc8aae-04cf-4cab-9d11-8b6c46991de4}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {31d263a7-e345-4d95-b9ca-78e0bac93e19}, !- Control Zone Name
  {4c93f3d0-b1a8-4f35-bb0a-357fbf18e09b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {18fdeb4a-afb8-4f67-8c02-8ab1be495a6e}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1d09cc7-a5d0-42a2-b675-2f5372fdafa4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {21b3fcf5-8091-4977-b657-fea474426484}, !- Air Inlet Node Name
  {193ff4a1-01ae-4613-b0fe-6def9f107d94}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5066dec8-ba0c-4850-93fc-9239dc9712b1}, !- Handle
  Node 271,                               !- Name
  {03b72369-8c28-479b-a12b-d3eb187b0176}, !- Inlet Port
  {dc8a4150-6750-4adc-8fba-29f0f1981502}; !- Outlet Port

OS:Connection,
  {8dfae936-c88c-4cd5-9471-0841a9f51a98}, !- Handle
  {7144938d-6fe0-4031-a81a-2773f33e2488}, !- Source Object
  3,                                      !- Outlet Port
  {12c83334-6e4c-45be-a454-c742b5234cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b72369-8c28-479b-a12b-d3eb187b0176}, !- Handle
  {9c11c344-583f-48a5-aa0f-f6486745aca4}, !- Source Object
  2,                                      !- Outlet Port
  {5066dec8-ba0c-4850-93fc-9239dc9712b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8a4150-6750-4adc-8fba-29f0f1981502}, !- Handle
  {5066dec8-ba0c-4850-93fc-9239dc9712b1}, !- Source Object
  3,                                      !- Outlet Port
  {24b514f0-0265-4710-806c-518bd805e060}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa772565-1fae-4cc2-838e-0e62edf23ba5}, !- Handle
  Node 272,                               !- Name
  {0edf5dcc-a3a5-4314-ae1b-d9f21cb4f072}, !- Inlet Port
  {21b3fcf5-8091-4977-b657-fea474426484}; !- Outlet Port

OS:Connection,
  {0edf5dcc-a3a5-4314-ae1b-d9f21cb4f072}, !- Handle
  {c4c58d89-d613-49f3-b99b-ceb2c9c6109f}, !- Source Object
  3,                                      !- Outlet Port
  {aa772565-1fae-4cc2-838e-0e62edf23ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b3fcf5-8091-4977-b657-fea474426484}, !- Handle
  {aa772565-1fae-4cc2-838e-0e62edf23ba5}, !- Source Object
  3,                                      !- Outlet Port
  {e1d09cc7-a5d0-42a2-b675-2f5372fdafa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {193ff4a1-01ae-4613-b0fe-6def9f107d94}, !- Handle
  {e1d09cc7-a5d0-42a2-b675-2f5372fdafa4}, !- Source Object
  4,                                      !- Outlet Port
  {7144938d-6fe0-4031-a81a-2773f33e2488}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b3cbd7d6-3280-4290-842e-2d23a2914a57}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {4e6d31a9-deb1-4190-9032-1d639a2e5f79}, !- Availability Schedule
  {e11c37e6-a2b4-4448-b43d-7d27a39ad22b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7feb9827-9727-4880-97ed-e470ef90b592}, !- Supply Side Inlet Node Name
  {490071bb-b22d-45b6-a2e9-b32e9e30c808}, !- Demand Side Outlet Node Name
  {3cc1c646-d209-4b9e-8e31-f7ba4f995323}, !- Demand Side Inlet Node A
  {7c5ca830-9cdd-41c5-914d-590cd45cfca8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7b574e98-d528-45d8-b2cb-5891a5be2f46}, !- Demand Mixer Name
  {f94973e0-7c7d-431c-8a28-f4bde393b281}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9278136e-e65b-45a1-8793-80a2aec6a5b8}, !- Handle
  Node 273,                               !- Name
  {7feb9827-9727-4880-97ed-e470ef90b592}, !- Inlet Port
  {bb532614-98b3-4958-ad51-033a525ac9f6}; !- Outlet Port

OS:Node,
  {8e5c5773-8ad2-4423-bbef-a0dd7645a249}, !- Handle
  Node 274,                               !- Name
  {6320508c-eb86-4178-86a2-07eb3a173191}, !- Inlet Port
  {7c5ca830-9cdd-41c5-914d-590cd45cfca8}; !- Outlet Port

OS:Connection,
  {7feb9827-9727-4880-97ed-e470ef90b592}, !- Handle
  {b3cbd7d6-3280-4290-842e-2d23a2914a57}, !- Source Object
  9,                                      !- Outlet Port
  {9278136e-e65b-45a1-8793-80a2aec6a5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5ca830-9cdd-41c5-914d-590cd45cfca8}, !- Handle
  {8e5c5773-8ad2-4423-bbef-a0dd7645a249}, !- Source Object
  3,                                      !- Outlet Port
  {b3cbd7d6-3280-4290-842e-2d23a2914a57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a26b619-0fe0-47da-8da5-578816ac9965}, !- Handle
  Node 275,                               !- Name
  {3cc1c646-d209-4b9e-8e31-f7ba4f995323}, !- Inlet Port
  {4b161213-bcc8-4d25-969b-96cac08de508}; !- Outlet Port

OS:Node,
  {ac061e04-a7b2-4921-8d78-eb78a30219fa}, !- Handle
  Node 276,                               !- Name
  {7a3daa52-aee7-4e5f-ba95-5fe093c217df}, !- Inlet Port
  {490071bb-b22d-45b6-a2e9-b32e9e30c808}; !- Outlet Port

OS:Node,
  {e2db15de-3614-4a5c-a39a-cebb07239862}, !- Handle
  Node 277,                               !- Name
  {75568ff7-93ee-48a1-b74b-61ac9fac9f6f}, !- Inlet Port
  {35bbf2b1-101b-4270-a198-cf2632c1d23b}; !- Outlet Port

OS:Connection,
  {3cc1c646-d209-4b9e-8e31-f7ba4f995323}, !- Handle
  {b3cbd7d6-3280-4290-842e-2d23a2914a57}, !- Source Object
  11,                                     !- Outlet Port
  {1a26b619-0fe0-47da-8da5-578816ac9965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {490071bb-b22d-45b6-a2e9-b32e9e30c808}, !- Handle
  {ac061e04-a7b2-4921-8d78-eb78a30219fa}, !- Source Object
  3,                                      !- Outlet Port
  {b3cbd7d6-3280-4290-842e-2d23a2914a57}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f94973e0-7c7d-431c-8a28-f4bde393b281}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {4b161213-bcc8-4d25-969b-96cac08de508}, !- Inlet Node Name
  {da7edb90-c3cb-4385-ba66-c0e692219d49}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7b574e98-d528-45d8-b2cb-5891a5be2f46}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {7a3daa52-aee7-4e5f-ba95-5fe093c217df}, !- Outlet Node Name
  {ef8e8686-4ac7-49ee-a90f-659f2439a790}; !- Inlet Node Name 1

OS:Connection,
  {4b161213-bcc8-4d25-969b-96cac08de508}, !- Handle
  {1a26b619-0fe0-47da-8da5-578816ac9965}, !- Source Object
  3,                                      !- Outlet Port
  {f94973e0-7c7d-431c-8a28-f4bde393b281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3daa52-aee7-4e5f-ba95-5fe093c217df}, !- Handle
  {7b574e98-d528-45d8-b2cb-5891a5be2f46}, !- Source Object
  2,                                      !- Outlet Port
  {ac061e04-a7b2-4921-8d78-eb78a30219fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a09737d3-ec92-46c4-a4c8-eb81b9b600dc}, !- Handle
  {b3cbd7d6-3280-4290-842e-2d23a2914a57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e11c37e6-a2b4-4448-b43d-7d27a39ad22b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {b739ff67-89e1-43cb-9d40-ffa6ab6e3fd0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c5f4b479-b6cb-48ce-bd04-3fcfc9e85e4e}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e817eb39-2391-4ae4-af3d-86b227237bf7}, !- Air Inlet Node Name
  {6320508c-eb86-4178-86a2-07eb3a173191}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {619b7b20-5121-4df8-b34e-5b1af550eabb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 166kBtu/hr 9.26EER, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2618bbb8-7c90-4ee6-97b0-4226eafa5303}, !- Air Inlet Node Name
  {debe08db-0144-4536-b329-4ba743431c63}, !- Air Outlet Node Name
  {b1ce2f62-2b22-4697-a0e3-46bc65052af3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ca80150b-bcd5-45cf-9f6b-7a4dea9c3a7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7580a8c-b0f1-49ba-955a-21d8ebdb357e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d18902-4720-49f8-aeb6-ebcd820e40f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {765bf7dc-7a3d-4244-88a4-3ab63c083ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {13da1e42-542c-4a34-81d0-3ad4d30c7bd3}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccb1063c-2562-4ceb-8e6f-cd78b77c23fc}, !- Handle
  Curve Quadratic 56,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9fc606b-e19b-4c97-aa60-fbbfa0cff234}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac59ed9b-05e3-48fb-a778-bf6a88a675e0}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2acac120-a3af-49a3-b69c-517f907abcf1}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {eb2734d6-7e3e-421c-8f0d-d93fb54bac83}, !- Handle
  Coil Heating Electric 20,               !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {00f822be-5b57-402d-a469-a4ff4bcdae7c}, !- Air Inlet Node Name
  {f96a6337-da0b-4347-aa2f-3e03ce682bc8}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {bb7ae819-23bd-41b1-9db6-4e7459fa659c}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e6d31a9-deb1-4190-9032-1d639a2e5f79}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6fff532a-9fa1-4453-ad82-e4a4a72404ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6fff532a-9fa1-4453-ad82-e4a4a72404ed}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7219ed25-e61e-4bf4-b481-a2ec8634ca5e}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {bb7ae819-23bd-41b1-9db6-4e7459fa659c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1305dff5-4d32-498d-ba33-94af57e5e36c}, !- Mixed Air Node Name
  {9e2c77ef-b448-433e-ba75-652d6621ac3e}, !- Outdoor Air Stream Node Name
  {c04ee224-e1ff-4045-9dd1-9083dea29825}, !- Relief Air Stream Node Name
  {bb532614-98b3-4958-ad51-033a525ac9f6}; !- Return Air Stream Node Name

OS:Node,
  {2dcf2687-6070-4e44-9753-443374fc4a59}, !- Handle
  Node 278,                               !- Name
  ,                                       !- Inlet Port
  {6d83ca8d-893e-4e3e-8366-35e4d5d0ef0d}; !- Outlet Port

OS:Node,
  {adb56e62-e427-4ca8-aa90-c9b26411e417}, !- Handle
  Node 279,                               !- Name
  {e183adc6-c596-4e1d-a699-9882b7bfccdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6320508c-eb86-4178-86a2-07eb3a173191}, !- Handle
  {c5f4b479-b6cb-48ce-bd04-3fcfc9e85e4e}, !- Source Object
  9,                                      !- Outlet Port
  {8e5c5773-8ad2-4423-bbef-a0dd7645a249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {407434f5-f815-4b99-85d9-8200b215d4a4}, !- Handle
  Node 280,                               !- Name
  {f96a6337-da0b-4347-aa2f-3e03ce682bc8}, !- Inlet Port
  {e817eb39-2391-4ae4-af3d-86b227237bf7}; !- Outlet Port

OS:Connection,
  {f96a6337-da0b-4347-aa2f-3e03ce682bc8}, !- Handle
  {eb2734d6-7e3e-421c-8f0d-d93fb54bac83}, !- Source Object
  6,                                      !- Outlet Port
  {407434f5-f815-4b99-85d9-8200b215d4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e817eb39-2391-4ae4-af3d-86b227237bf7}, !- Handle
  {407434f5-f815-4b99-85d9-8200b215d4a4}, !- Source Object
  3,                                      !- Outlet Port
  {c5f4b479-b6cb-48ce-bd04-3fcfc9e85e4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a6d8f36-c360-4e77-8b73-f368129003cc}, !- Handle
  Node 281,                               !- Name
  {debe08db-0144-4536-b329-4ba743431c63}, !- Inlet Port
  {00f822be-5b57-402d-a469-a4ff4bcdae7c}; !- Outlet Port

OS:Connection,
  {debe08db-0144-4536-b329-4ba743431c63}, !- Handle
  {619b7b20-5121-4df8-b34e-5b1af550eabb}, !- Source Object
  9,                                      !- Outlet Port
  {2a6d8f36-c360-4e77-8b73-f368129003cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f822be-5b57-402d-a469-a4ff4bcdae7c}, !- Handle
  {2a6d8f36-c360-4e77-8b73-f368129003cc}, !- Source Object
  3,                                      !- Outlet Port
  {eb2734d6-7e3e-421c-8f0d-d93fb54bac83}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1d5db090-1862-494b-9a6b-b920540ec544}, !- Handle
  Node 282,                               !- Name
  {1305dff5-4d32-498d-ba33-94af57e5e36c}, !- Inlet Port
  {2618bbb8-7c90-4ee6-97b0-4226eafa5303}; !- Outlet Port

OS:Connection,
  {bb532614-98b3-4958-ad51-033a525ac9f6}, !- Handle
  {9278136e-e65b-45a1-8793-80a2aec6a5b8}, !- Source Object
  3,                                      !- Outlet Port
  {7219ed25-e61e-4bf4-b481-a2ec8634ca5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1305dff5-4d32-498d-ba33-94af57e5e36c}, !- Handle
  {7219ed25-e61e-4bf4-b481-a2ec8634ca5e}, !- Source Object
  5,                                      !- Outlet Port
  {1d5db090-1862-494b-9a6b-b920540ec544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2618bbb8-7c90-4ee6-97b0-4226eafa5303}, !- Handle
  {1d5db090-1862-494b-9a6b-b920540ec544}, !- Source Object
  3,                                      !- Outlet Port
  {619b7b20-5121-4df8-b34e-5b1af550eabb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {201608a6-dddf-4e6b-9097-7a19ab97a5ab}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {68ee62dc-c212-40e6-aa2e-40d43398ce73}, !- Control Zone Name
  {8e5c5773-8ad2-4423-bbef-a0dd7645a249}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {05704111-c915-4055-9e6a-c44fbe84a796}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d0f46ab-9863-4a91-983a-5353ef41ee61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {fd6a50b1-968e-44d4-aa11-85cde752d040}, !- Availability Schedule Name
  {6b0a250d-3663-42c2-b168-64825d368ebb}, !- Air Inlet Node Name
  {75568ff7-93ee-48a1-b74b-61ac9fac9f6f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b09fc6c-6bae-4268-b7d7-82ce2200f9f2}, !- Handle
  Node 283,                               !- Name
  {525c0370-3f1a-4784-93d6-72f4d22e4c96}, !- Inlet Port
  {ef8e8686-4ac7-49ee-a90f-659f2439a790}; !- Outlet Port

OS:Connection,
  {35bbf2b1-101b-4270-a198-cf2632c1d23b}, !- Handle
  {e2db15de-3614-4a5c-a39a-cebb07239862}, !- Source Object
  3,                                      !- Outlet Port
  {10af34a6-46a0-47cf-abb7-29feadcbfffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525c0370-3f1a-4784-93d6-72f4d22e4c96}, !- Handle
  {ffcd056f-05c2-451e-92e1-a05acb3297d3}, !- Source Object
  2,                                      !- Outlet Port
  {0b09fc6c-6bae-4268-b7d7-82ce2200f9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8e8686-4ac7-49ee-a90f-659f2439a790}, !- Handle
  {0b09fc6c-6bae-4268-b7d7-82ce2200f9f2}, !- Source Object
  3,                                      !- Outlet Port
  {7b574e98-d528-45d8-b2cb-5891a5be2f46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99439be1-5696-4374-93d8-45629fb4fef2}, !- Handle
  Node 284,                               !- Name
  {da7edb90-c3cb-4385-ba66-c0e692219d49}, !- Inlet Port
  {6b0a250d-3663-42c2-b168-64825d368ebb}; !- Outlet Port

OS:Connection,
  {da7edb90-c3cb-4385-ba66-c0e692219d49}, !- Handle
  {f94973e0-7c7d-431c-8a28-f4bde393b281}, !- Source Object
  3,                                      !- Outlet Port
  {99439be1-5696-4374-93d8-45629fb4fef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0a250d-3663-42c2-b168-64825d368ebb}, !- Handle
  {99439be1-5696-4374-93d8-45629fb4fef2}, !- Source Object
  3,                                      !- Outlet Port
  {1d0f46ab-9863-4a91-983a-5353ef41ee61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75568ff7-93ee-48a1-b74b-61ac9fac9f6f}, !- Handle
  {1d0f46ab-9863-4a91-983a-5353ef41ee61}, !- Source Object
  4,                                      !- Outlet Port
  {e2db15de-3614-4a5c-a39a-cebb07239862}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f53066f2-0ecc-4d78-8fa1-0ba4bda388d6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {11f9be94-78cd-46ed-ad73-60f550a0ee5e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {58b91b13-aa86-49a3-97e3-f78a7268a266}, !- Plant Side Inlet Node Name
  {6f61f9f6-55e4-4fd1-868e-7e3fe0cffbe2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cca3307b-fba0-4b2d-bec7-1abcab603a5b}, !- Demand Side Inlet Node Name
  {12999c20-c976-4f0c-a512-8940c4e5cbc9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2fde44dd-1b49-4629-adf6-917f0c888095}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7bf98977-41b8-4154-9ae0-5a9f761ea0df}, !- Demand Mixer Name
  {749135a5-2e1a-498f-b1d1-ebae31b622ae}, !- Demand Splitter Name
  {d5620ea1-f730-42dd-be96-c19e28e5ed19}, !- Supply Mixer Name
  {16ec16a3-2457-4d58-8d3b-d54f136c56d8}; !- Supply Splitter Name

OS:Node,
  {cc33b86e-86d4-4d85-94ee-79a64f0dfe73}, !- Handle
  Node 285,                               !- Name
  {58b91b13-aa86-49a3-97e3-f78a7268a266}, !- Inlet Port
  {792ce4be-b62a-48c0-abcf-0d135d5a72c4}; !- Outlet Port

OS:Node,
  {11f9be94-78cd-46ed-ad73-60f550a0ee5e}, !- Handle
  Node 286,                               !- Name
  {d4c200ec-80c2-432e-bb48-a952498c9114}, !- Inlet Port
  {6f61f9f6-55e4-4fd1-868e-7e3fe0cffbe2}; !- Outlet Port

OS:Node,
  {b0ecc821-6771-4e38-9a2c-55c7a16a5bdc}, !- Handle
  Node 287,                               !- Name
  {d13c1ef7-3fc6-41f2-b660-5b81fc916a14}, !- Inlet Port
  {bdbf397f-3883-4427-aa77-4ef7c6f2401e}; !- Outlet Port

OS:Connector:Mixer,
  {d5620ea1-f730-42dd-be96-c19e28e5ed19}, !- Handle
  Connector Mixer 1,                      !- Name
  {f16d4e0e-3620-431b-bfc1-e8cd5ea01a56}, !- Outlet Branch Name
  {1607dad8-ce73-4707-9bf9-561fad1bd814}, !- Inlet Branch Name 1
  {fffddae6-09e0-4743-ae80-17aef7e3d427}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {16ec16a3-2457-4d58-8d3b-d54f136c56d8}, !- Handle
  Connector Splitter 1,                   !- Name
  {118cc8a4-87ed-4661-bf51-a7a8a04280ec}, !- Inlet Branch Name
  {d13c1ef7-3fc6-41f2-b660-5b81fc916a14}, !- Outlet Branch Name 1
  {c19d4a43-cf72-450a-a47e-a701b6af860b}; !- Outlet Branch Name 2

OS:Connection,
  {58b91b13-aa86-49a3-97e3-f78a7268a266}, !- Handle
  {f53066f2-0ecc-4d78-8fa1-0ba4bda388d6}, !- Source Object
  14,                                     !- Outlet Port
  {cc33b86e-86d4-4d85-94ee-79a64f0dfe73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13c1ef7-3fc6-41f2-b660-5b81fc916a14}, !- Handle
  {16ec16a3-2457-4d58-8d3b-d54f136c56d8}, !- Source Object
  3,                                      !- Outlet Port
  {b0ecc821-6771-4e38-9a2c-55c7a16a5bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f61f9f6-55e4-4fd1-868e-7e3fe0cffbe2}, !- Handle
  {11f9be94-78cd-46ed-ad73-60f550a0ee5e}, !- Source Object
  3,                                      !- Outlet Port
  {f53066f2-0ecc-4d78-8fa1-0ba4bda388d6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4c908722-52f8-47bf-a22a-6df9eb15a8c6}, !- Handle
  Node 288,                               !- Name
  {cca3307b-fba0-4b2d-bec7-1abcab603a5b}, !- Inlet Port
  {dcf8a4ab-604a-44b8-9821-5d92a86da986}; !- Outlet Port

OS:Node,
  {0586fb13-40e4-4b02-9fbf-5d94faa170b7}, !- Handle
  Node 289,                               !- Name
  {692205ec-a6ac-4291-929f-1c74166ddbfc}, !- Inlet Port
  {12999c20-c976-4f0c-a512-8940c4e5cbc9}; !- Outlet Port

OS:Node,
  {45ff3d2a-13b2-48a8-87e0-64418e7980c3}, !- Handle
  Node 290,                               !- Name
  {edf6616c-9d48-4e6e-bfd0-f33dcad1cb46}, !- Inlet Port
  {fb3553c7-c936-4efa-a19d-baeab1d2a635}; !- Outlet Port

OS:Connector:Mixer,
  {7bf98977-41b8-4154-9ae0-5a9f761ea0df}, !- Handle
  Connector Mixer 2,                      !- Name
  {2be23b3c-4f16-45d9-87de-88d0b10a06c9}, !- Outlet Branch Name
  {b6958ec8-7c6d-43cc-8674-ecef560fcf7a}, !- Inlet Branch Name 1
  {b91e2020-dc16-4d03-bdc4-cf519a5c1101}, !- Inlet Branch Name 2
  {79a4acd2-8eca-4f20-ac7c-7d6768ef1f90}, !- Inlet Branch Name 3
  {8037622d-aaad-4288-b30f-36f99789ebb4}, !- Inlet Branch Name 4
  {32a7b7f2-dd58-4382-ad16-268764028d88}, !- Inlet Branch Name 5
  {a0921d48-52df-47c7-9427-2397fd382327}, !- Inlet Branch Name 6
  {87f18ba7-3592-4911-bf19-32a1c1907379}, !- Inlet Branch Name 7
  {7c57141c-804d-4599-9e7a-b5eded433efc}, !- Inlet Branch Name 8
  {1be19b75-5d70-4a49-833e-0af9131a5b7d}, !- Inlet Branch Name 9
  {2609e3af-0739-4e4c-beb7-ce467060d590}, !- Inlet Branch Name 10
  {6238b292-e1c3-4a97-bc6b-d353cbc8d769}, !- Inlet Branch Name 11
  {4e228688-b80c-487b-b91f-cec99271142e}, !- Inlet Branch Name 12
  {1261b7d6-31a5-4711-87e6-b712418609ff}, !- Inlet Branch Name 13
  {e871252f-b6d5-4a0f-8db7-f854be13a9cd}, !- Inlet Branch Name 14
  {6fafa92a-27e3-45e2-a23a-29c903d27f30}, !- Inlet Branch Name 15
  {58a0684e-f326-4070-9653-9ab12db5721c}, !- Inlet Branch Name 16
  {7d10b082-604a-4a6f-aedb-c95ceafad00f}, !- Inlet Branch Name 17
  {d4db7a04-dccd-4f8e-86ba-95e55eabf20a}, !- Inlet Branch Name 18
  {95d55c79-9a51-42ec-89ae-dd3376cb94fe}, !- Inlet Branch Name 19
  {abb3257b-3c3c-44b3-8d54-db67b2742966}, !- Inlet Branch Name 20
  {25f7cfa1-ae0c-4589-8d57-411c633a0c8c}, !- Inlet Branch Name 21
  {5411fdd9-4fdb-40f9-b513-c142699b04bf}, !- Inlet Branch Name 22
  {4dcd77ff-cb92-49d6-b731-839925997698}, !- Inlet Branch Name 23
  {ba35b42a-a566-44e8-b30b-1b62d021aa95}, !- Inlet Branch Name 24
  {43747260-05c4-49da-85c2-a67f82a19886}, !- Inlet Branch Name 25
  {e31fdb40-2333-4c7d-8ddc-569f7eadeffb}, !- Inlet Branch Name 26
  {a8ba7e6d-e571-4403-ae39-5ec6e850f97d}, !- Inlet Branch Name 27
  {57510aa4-3acb-4a03-a912-ad1a536a34ba}, !- Inlet Branch Name 28
  {d2565bf2-4167-4097-b72c-f0aed3e2c430}, !- Inlet Branch Name 29
  {7981cb15-0bb0-41b5-a1cf-1588d6ad311e}, !- Inlet Branch Name 30
  {b220650a-ea2f-4559-8fdb-b3b8482ef1af}, !- Inlet Branch Name 31
  {a4c9b51c-3974-49cf-b495-d70adf410409}, !- Inlet Branch Name 32
  {611e81ec-d3bf-422a-b390-364bc0e855c2}; !- Inlet Branch Name 33

OS:Connector:Splitter,
  {749135a5-2e1a-498f-b1d1-ebae31b622ae}, !- Handle
  Connector Splitter 2,                   !- Name
  {dcf8a4ab-604a-44b8-9821-5d92a86da986}, !- Inlet Branch Name
  {edf6616c-9d48-4e6e-bfd0-f33dcad1cb46}, !- Outlet Branch Name 1
  {24c10166-2a3b-484f-beb8-2837947aadfe}, !- Outlet Branch Name 2
  {ae9412ee-f7c4-4e38-81bc-f5644b6435d3}, !- Outlet Branch Name 3
  {7f8067ae-8cc9-4488-b258-84508d88cbd6}, !- Outlet Branch Name 4
  {8407f43f-62f6-4fa3-92e9-3e162a2fcb8d}, !- Outlet Branch Name 5
  {66978439-e103-4d2d-a2c5-c88cf458b898}, !- Outlet Branch Name 6
  {0402b7e3-bf65-41f7-bd40-2322cdd5363f}, !- Outlet Branch Name 7
  {fad99046-8923-495c-8313-4e84959d47ad}, !- Outlet Branch Name 8
  {cbfce17f-3ff0-48a4-b768-67c183ce79e6}, !- Outlet Branch Name 9
  {c69db038-5ad3-4121-b82c-8e05a18e241d}, !- Outlet Branch Name 10
  {b298cc77-30ee-4109-8d4b-74280aed8bab}, !- Outlet Branch Name 11
  {cb3d5404-f1d3-422b-80e5-3b4487230dd4}, !- Outlet Branch Name 12
  {9667a9ca-a8d8-4c05-abe2-998067fa4c38}, !- Outlet Branch Name 13
  {ee4e0ba9-16e0-4cf7-84ff-ccd1641e1563}, !- Outlet Branch Name 14
  {17b42a37-bd08-4b10-ae5e-5dca453f6d43}, !- Outlet Branch Name 15
  {e643a291-fd8a-4dc2-a25e-f3f416092a7a}, !- Outlet Branch Name 16
  {99bbfe8a-b5ec-4783-a961-a97946dff06e}, !- Outlet Branch Name 17
  {0a13a0b3-424d-476b-8195-4abb77f60751}, !- Outlet Branch Name 18
  {308a0fde-cb8e-4e76-9689-d5fc71db9e57}, !- Outlet Branch Name 19
  {6a273baf-25d4-4df6-b138-d49e94dab0a7}, !- Outlet Branch Name 20
  {4556d062-e14b-404b-84e0-07083062f50a}, !- Outlet Branch Name 21
  {57ba056f-e852-43f2-957c-9d8416381412}, !- Outlet Branch Name 22
  {2823d393-e3ff-4b1f-a4db-4a92bcec08bd}, !- Outlet Branch Name 23
  {9b6463b2-3ce8-4f89-9408-2c1af15db218}, !- Outlet Branch Name 24
  {433b5f9a-fbc4-438d-af1b-39d7ec4eab0a}, !- Outlet Branch Name 25
  {5672079f-50d0-4abe-9860-e66065378537}, !- Outlet Branch Name 26
  {9692db36-f809-4e96-ae12-ca6ff0ba9e48}, !- Outlet Branch Name 27
  {f55ddb1e-6634-41e4-bf73-ab1404d556ab}, !- Outlet Branch Name 28
  {5feae852-db7a-42a3-bc18-3f463c46a4df}, !- Outlet Branch Name 29
  {6acf215f-c2e1-43a7-921f-eaf1935283dd}, !- Outlet Branch Name 30
  {54f23b24-2c47-478a-9a98-6d6e328b2027}, !- Outlet Branch Name 31
  {71be9d36-fd34-4f05-a394-efffa4cb7c20}, !- Outlet Branch Name 32
  {73662660-7fb0-4708-a136-d19690f4a2bd}; !- Outlet Branch Name 33

OS:Connection,
  {cca3307b-fba0-4b2d-bec7-1abcab603a5b}, !- Handle
  {f53066f2-0ecc-4d78-8fa1-0ba4bda388d6}, !- Source Object
  17,                                     !- Outlet Port
  {4c908722-52f8-47bf-a22a-6df9eb15a8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf8a4ab-604a-44b8-9821-5d92a86da986}, !- Handle
  {4c908722-52f8-47bf-a22a-6df9eb15a8c6}, !- Source Object
  3,                                      !- Outlet Port
  {749135a5-2e1a-498f-b1d1-ebae31b622ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf6616c-9d48-4e6e-bfd0-f33dcad1cb46}, !- Handle
  {749135a5-2e1a-498f-b1d1-ebae31b622ae}, !- Source Object
  3,                                      !- Outlet Port
  {45ff3d2a-13b2-48a8-87e0-64418e7980c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12999c20-c976-4f0c-a512-8940c4e5cbc9}, !- Handle
  {0586fb13-40e4-4b02-9fbf-5d94faa170b7}, !- Source Object
  3,                                      !- Outlet Port
  {f53066f2-0ecc-4d78-8fa1-0ba4bda388d6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a47782aa-c7f4-4cbb-91f7-4e2f8afa6b2e}, !- Handle
  {f53066f2-0ecc-4d78-8fa1-0ba4bda388d6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2fde44dd-1b49-4629-adf6-917f0c888095}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d9f088ee-aa29-48b2-b1d7-539b06e3a6db}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0e23a267-f71b-4a13-b879-cc9b3ffb46c4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d9f088ee-aa29-48b2-b1d7-539b06e3a6db}, !- Schedule Type Limits Name
  {b77e5191-0d05-498f-b059-0c1873d02ff2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b77e5191-0d05-498f-b059-0c1873d02ff2}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d9f088ee-aa29-48b2-b1d7-539b06e3a6db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6d0a85a7-1276-4123-a773-8300573d8919}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0e23a267-f71b-4a13-b879-cc9b3ffb46c4}, !- Schedule Name
  {11f9be94-78cd-46ed-ad73-60f550a0ee5e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {68d29006-a04f-4ac7-872f-c1fc3042e794}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {792ce4be-b62a-48c0-abcf-0d135d5a72c4}, !- Inlet Node Name
  {0243b066-bedc-4025-8e40-c3b3a9cfd196}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1771599.19691825,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3700fc94-2abb-4f28-9d18-2204791f1f6d}, !- Handle
  Node 291,                               !- Name
  {0243b066-bedc-4025-8e40-c3b3a9cfd196}, !- Inlet Port
  {118cc8a4-87ed-4661-bf51-a7a8a04280ec}; !- Outlet Port

OS:Connection,
  {792ce4be-b62a-48c0-abcf-0d135d5a72c4}, !- Handle
  {cc33b86e-86d4-4d85-94ee-79a64f0dfe73}, !- Source Object
  3,                                      !- Outlet Port
  {68d29006-a04f-4ac7-872f-c1fc3042e794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0243b066-bedc-4025-8e40-c3b3a9cfd196}, !- Handle
  {68d29006-a04f-4ac7-872f-c1fc3042e794}, !- Source Object
  3,                                      !- Outlet Port
  {3700fc94-2abb-4f28-9d18-2204791f1f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118cc8a4-87ed-4661-bf51-a7a8a04280ec}, !- Handle
  {3700fc94-2abb-4f28-9d18-2204791f1f6d}, !- Source Object
  3,                                      !- Outlet Port
  {16ec16a3-2457-4d58-8d3b-d54f136c56d8}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {831fb64e-465b-4949-91d0-e0566a857909}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d9e0145a-f40d-46d7-ac50-f0a78982518d}, !- Handle
  536gal Electricity Water Heater - 1515kBtu/hr 1 Therm Eff, !- Name
  2.02827340694005,                       !- Tank Volume {m3}
  {0e23a267-f71b-4a13-b879-cc9b3ffb46c4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  443926.365275411,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  155.228069802596,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  155.228069802596,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a7ade3e4-b420-4d70-9c52-73d2268c184f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.00900996902355156,                    !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.00900996902355156,                    !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bdbf397f-3883-4427-aa77-4ef7c6f2401e}, !- Use Side Inlet Node Name
  {aed849e2-0c03-4337-a135-13e52603e3bf}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fdf65ad1-dd1c-44d6-8647-015ecbfe50b4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {10b513b2-d7c9-405e-9ca1-48e9cb0b685a}, !- Schedule Type Limits Name
  {045c10e2-a1a0-4b2d-9924-dd6cf9423d85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {045c10e2-a1a0-4b2d-9924-dd6cf9423d85}, !- Handle
  Schedule Day 3,                         !- Name
  {10b513b2-d7c9-405e-9ca1-48e9cb0b685a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dc893d0-5152-4e80-ac15-ac01db6a95dc}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {10b513b2-d7c9-405e-9ca1-48e9cb0b685a}, !- Schedule Type Limits Name
  {0705a270-a0d0-4b59-b5da-193508ee1388}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0705a270-a0d0-4b59-b5da-193508ee1388}, !- Handle
  Schedule Day 4,                         !- Name
  {10b513b2-d7c9-405e-9ca1-48e9cb0b685a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {bbac9914-3dce-4de5-8d8c-f752d03bc09a}, !- Handle
  {d9e0145a-f40d-46d7-ac50-f0a78982518d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {a7ade3e4-b420-4d70-9c52-73d2268c184f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {831fb64e-465b-4949-91d0-e0566a857909}, !- Schedule Type Limits Name
  {3c7fe6cb-afb1-49fa-9798-0b54c082e47c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c7fe6cb-afb1-49fa-9798-0b54c082e47c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {831fb64e-465b-4949-91d0-e0566a857909}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c2ccafa6-8a27-430b-8cd8-00a4b9a4c88b}, !- Handle
  Node 292,                               !- Name
  {aed849e2-0c03-4337-a135-13e52603e3bf}, !- Inlet Port
  {1607dad8-ce73-4707-9bf9-561fad1bd814}; !- Outlet Port

OS:Connection,
  {bdbf397f-3883-4427-aa77-4ef7c6f2401e}, !- Handle
  {b0ecc821-6771-4e38-9a2c-55c7a16a5bdc}, !- Source Object
  3,                                      !- Outlet Port
  {d9e0145a-f40d-46d7-ac50-f0a78982518d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {aed849e2-0c03-4337-a135-13e52603e3bf}, !- Handle
  {d9e0145a-f40d-46d7-ac50-f0a78982518d}, !- Source Object
  32,                                     !- Outlet Port
  {c2ccafa6-8a27-430b-8cd8-00a4b9a4c88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1607dad8-ce73-4707-9bf9-561fad1bd814}, !- Handle
  {c2ccafa6-8a27-430b-8cd8-00a4b9a4c88b}, !- Source Object
  3,                                      !- Outlet Port
  {d5620ea1-f730-42dd-be96-c19e28e5ed19}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d12db50-9092-4487-b6fa-4515dbe50d34}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {df383fde-a205-4f12-b3ea-88ad97cde671}, !- Inlet Node Name
  {a072c351-61c1-49f1-aab7-5d1dba360e20}; !- Outlet Node Name

OS:Node,
  {56f1bf5b-e2fd-4ce6-a881-0572683eba8e}, !- Handle
  Node 293,                               !- Name
  {c19d4a43-cf72-450a-a47e-a701b6af860b}, !- Inlet Port
  {df383fde-a205-4f12-b3ea-88ad97cde671}; !- Outlet Port

OS:Connection,
  {c19d4a43-cf72-450a-a47e-a701b6af860b}, !- Handle
  {16ec16a3-2457-4d58-8d3b-d54f136c56d8}, !- Source Object
  4,                                      !- Outlet Port
  {56f1bf5b-e2fd-4ce6-a881-0572683eba8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e15a11a7-adbe-42cf-8e53-ad2bd43fa5f8}, !- Handle
  Node 294,                               !- Name
  {a072c351-61c1-49f1-aab7-5d1dba360e20}, !- Inlet Port
  {fffddae6-09e0-4743-ae80-17aef7e3d427}; !- Outlet Port

OS:Connection,
  {df383fde-a205-4f12-b3ea-88ad97cde671}, !- Handle
  {56f1bf5b-e2fd-4ce6-a881-0572683eba8e}, !- Source Object
  3,                                      !- Outlet Port
  {1d12db50-9092-4487-b6fa-4515dbe50d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a072c351-61c1-49f1-aab7-5d1dba360e20}, !- Handle
  {1d12db50-9092-4487-b6fa-4515dbe50d34}, !- Source Object
  3,                                      !- Outlet Port
  {e15a11a7-adbe-42cf-8e53-ad2bd43fa5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffddae6-09e0-4743-ae80-17aef7e3d427}, !- Handle
  {e15a11a7-adbe-42cf-8e53-ad2bd43fa5f8}, !- Source Object
  3,                                      !- Outlet Port
  {d5620ea1-f730-42dd-be96-c19e28e5ed19}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e95c0b0-2177-48db-8c00-1ca78438182a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {fb3553c7-c936-4efa-a19d-baeab1d2a635}, !- Inlet Node Name
  {dfffa005-7914-4630-ae6a-45fa4ae26bdb}; !- Outlet Node Name

OS:Node,
  {8191551a-ab3b-4308-8cfd-e651c8b1840d}, !- Handle
  Node 295,                               !- Name
  {dfffa005-7914-4630-ae6a-45fa4ae26bdb}, !- Inlet Port
  {b6958ec8-7c6d-43cc-8674-ecef560fcf7a}; !- Outlet Port

OS:Connection,
  {fb3553c7-c936-4efa-a19d-baeab1d2a635}, !- Handle
  {45ff3d2a-13b2-48a8-87e0-64418e7980c3}, !- Source Object
  3,                                      !- Outlet Port
  {4e95c0b0-2177-48db-8c00-1ca78438182a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfffa005-7914-4630-ae6a-45fa4ae26bdb}, !- Handle
  {4e95c0b0-2177-48db-8c00-1ca78438182a}, !- Source Object
  3,                                      !- Outlet Port
  {8191551a-ab3b-4308-8cfd-e651c8b1840d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6958ec8-7c6d-43cc-8674-ecef560fcf7a}, !- Handle
  {8191551a-ab3b-4308-8cfd-e651c8b1840d}, !- Source Object
  3,                                      !- Outlet Port
  {7bf98977-41b8-4154-9ae0-5a9f761ea0df}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b7455b25-6d71-45fd-b409-673797008944}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1a5bae40-cba0-4a1e-a140-c4f1745481bf}, !- Inlet Node Name
  {d4c200ec-80c2-432e-bb48-a952498c9114}; !- Outlet Node Name

OS:Node,
  {e622f47b-ae74-4b2f-847c-cd3239c79841}, !- Handle
  Node 296,                               !- Name
  {f16d4e0e-3620-431b-bfc1-e8cd5ea01a56}, !- Inlet Port
  {1a5bae40-cba0-4a1e-a140-c4f1745481bf}; !- Outlet Port

OS:Connection,
  {f16d4e0e-3620-431b-bfc1-e8cd5ea01a56}, !- Handle
  {d5620ea1-f730-42dd-be96-c19e28e5ed19}, !- Source Object
  2,                                      !- Outlet Port
  {e622f47b-ae74-4b2f-847c-cd3239c79841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5bae40-cba0-4a1e-a140-c4f1745481bf}, !- Handle
  {e622f47b-ae74-4b2f-847c-cd3239c79841}, !- Source Object
  3,                                      !- Outlet Port
  {b7455b25-6d71-45fd-b409-673797008944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c200ec-80c2-432e-bb48-a952498c9114}, !- Handle
  {b7455b25-6d71-45fd-b409-673797008944}, !- Source Object
  3,                                      !- Outlet Port
  {11f9be94-78cd-46ed-ad73-60f550a0ee5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23bb2d5f-3794-41a0-b5ae-d32ede18ab71}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {251b596c-c41d-4d39-b174-61c5704e03e5}, !- Inlet Node Name
  {692205ec-a6ac-4291-929f-1c74166ddbfc}; !- Outlet Node Name

OS:Node,
  {4aa52068-9e2a-4c55-860c-26ad1a281d82}, !- Handle
  Node 297,                               !- Name
  {2be23b3c-4f16-45d9-87de-88d0b10a06c9}, !- Inlet Port
  {251b596c-c41d-4d39-b174-61c5704e03e5}; !- Outlet Port

OS:Connection,
  {2be23b3c-4f16-45d9-87de-88d0b10a06c9}, !- Handle
  {7bf98977-41b8-4154-9ae0-5a9f761ea0df}, !- Source Object
  2,                                      !- Outlet Port
  {4aa52068-9e2a-4c55-860c-26ad1a281d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251b596c-c41d-4d39-b174-61c5704e03e5}, !- Handle
  {4aa52068-9e2a-4c55-860c-26ad1a281d82}, !- Source Object
  3,                                      !- Outlet Port
  {23bb2d5f-3794-41a0-b5ae-d32ede18ab71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692205ec-a6ac-4291-929f-1c74166ddbfc}, !- Handle
  {23bb2d5f-3794-41a0-b5ae-d32ede18ab71}, !- Source Object
  3,                                      !- Outlet Port
  {0586fb13-40e4-4b02-9fbf-5d94faa170b7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fc1d375f-d851-4ab3-804f-85ba7a8b02a9}, !- Handle
  Water Use Connections 1,                !- Name
  {8dc9cf0b-6e01-4635-acfb-1fc1603bad29}, !- Inlet Node Name
  {7c52ec8f-790c-418f-82af-d9ec9da8f985}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbf804e6-96df-4432-bdf5-af73491e827c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {895e7858-7f48-45db-b61e-46978c19578c}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use Def 0.5gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.14849867320224e-05,                   !- Peak Flow Rate {m3/s}
  {6df24cbe-90e0-40aa-a7a3-1b362fa17d24}, !- Target Temperature Schedule Name
  {30752900-756f-46bd-9dcc-a463e04b1490}, !- Sensible Fraction Schedule Name
  {9221a78a-8cd2-42ea-a09b-ea1d90502acd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {30752900-756f-46bd-9dcc-a463e04b1490}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {795c3cb9-b8cb-4ab0-ae5d-6c448b3c3706}; !- Default Day Schedule Name

OS:Schedule:Day,
  {795c3cb9-b8cb-4ab0-ae5d-6c448b3c3706}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9221a78a-8cd2-42ea-a09b-ea1d90502acd}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {20ee1241-ee4c-40d9-8aef-c1f073080c21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20ee1241-ee4c-40d9-8aef-c1f073080c21}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6df24cbe-90e0-40aa-a7a3-1b362fa17d24}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7fcdaa73-3f0e-4a50-a067-73c6c43ddd5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fcdaa73-3f0e-4a50-a067-73c6c43ddd5b}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbf804e6-96df-4432-bdf5-af73491e827c}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use 0.5gal/min, !- Name
  {895e7858-7f48-45db-b61e-46978c19578c}, !- Water Use Equipment Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  {d5f934dc-bbd0-431d-bffd-20c9fb69d16f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5f934dc-bbd0-431d-bffd-20c9fb69d16f}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {922fe2c1-281b-4658-a6bb-987cfc450e4e}, !- Schedule Type Limits Name
  {34fbed40-4a5f-4c3d-812a-adb404c99271}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34fbed40-4a5f-4c3d-812a-adb404c99271}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {922fe2c1-281b-4658-a6bb-987cfc450e4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ee75a680-44b0-4022-91ee-7384549fe353}, !- Handle
  Schedule Rule 68,                       !- Name
  {d5f934dc-bbd0-431d-bffd-20c9fb69d16f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8241b282-e38b-41cb-b537-c7d2e11b56f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8241b282-e38b-41cb-b537-c7d2e11b56f2}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {922fe2c1-281b-4658-a6bb-987cfc450e4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
