  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a5986348-79f8-456f-be33-f2382c652eb8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {df432f18-ddb2-42b2-9d91-156974e7a8b1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9ee99ccf-3a95-4d6d-bc6f-0e9d13bb07f4}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f2547f5f-e470-464a-a542-2851424ece78}, !- Air Inlet Node Name
  {339f3e8f-50e9-4881-ba11-039ec75bb4c0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3d2f8877-ca2a-444d-ba3c-214199c0c334}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 341kBtu/hr 8.39EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4ce9ae8b-0cde-4c5f-a7f3-984182422d82}, !- Air Inlet Node Name
  {c2f42478-038c-45ad-a22f-aac31b7719fb}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {e6f03ffd-53b6-44e3-a521-2a14e1299095}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {718a6af1-eb31-42f1-b61e-aaed5cddaf04}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b64def48-a4b1-4024-809b-d41434fe9b60}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b43baf65-e3f5-4ebe-9318-e07e74f98d79}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {49cb710b-088e-46e9-8cc8-0869c14b7236}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8f863714-df10-4e74-b1f6-b02c37ef6c27}, !- Handle
  Coil Heating Electric 5,                !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f6b654c1-4489-48f9-8a38-177ce6cc8cd3}, !- Air Inlet Node Name
  {48d4adba-435e-46ce-b902-889cf743a454}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {77ed9888-48c0-4c6f-bd79-165da2159df5}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9030a45c-1467-448f-9f89-81e88b96a14a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d74f9961-160b-4b9f-8b34-ff932eb01e5a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d74f9961-160b-4b9f-8b34-ff932eb01e5a}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8e11d52-4b09-4815-8ce9-a0b1aa9ebdf1}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {77ed9888-48c0-4c6f-bd79-165da2159df5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88db1f9b-1cbf-479f-8e96-ffd726d1a7b5}, !- Mixed Air Node Name
  {0d82a070-6c7a-4141-a4c8-f3eac6514dda}, !- Outdoor Air Stream Node Name
  {e44b24f0-a928-48f7-baa1-1b13bcef686c}, !- Relief Air Stream Node Name
  {eed8cfeb-2d95-43cf-b376-e391f6218151}; !- Return Air Stream Node Name

OS:Node,
  {e1417638-4be4-4a62-8780-f80fb7b6b5f3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {81f6a214-45e5-463c-a038-8cc19632e3e2}; !- Outlet Port

OS:Node,
  {86684b2f-63e8-46c8-8b5e-4404173dc3f3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {3ead59fb-d205-489f-b08a-07f759c16188}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {339f3e8f-50e9-4881-ba11-039ec75bb4c0}, !- Handle
  {9ee99ccf-3a95-4d6d-bc6f-0e9d13bb07f4}, !- Source Object
  9,                                      !- Outlet Port
  {ca9031de-20c7-43f6-958a-77fe1f123214}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8531bdc-aa88-44e5-bceb-bb0ab2c3206a}, !- Handle
  Coil Heating Electric 5 Outlet Air Node, !- Name
  {48d4adba-435e-46ce-b902-889cf743a454}, !- Inlet Port
  {f2547f5f-e470-464a-a542-2851424ece78}; !- Outlet Port

OS:Connection,
  {48d4adba-435e-46ce-b902-889cf743a454}, !- Handle
  {8f863714-df10-4e74-b1f6-b02c37ef6c27}, !- Source Object
  6,                                      !- Outlet Port
  {f8531bdc-aa88-44e5-bceb-bb0ab2c3206a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2547f5f-e470-464a-a542-2851424ece78}, !- Handle
  {f8531bdc-aa88-44e5-bceb-bb0ab2c3206a}, !- Source Object
  3,                                      !- Outlet Port
  {9ee99ccf-3a95-4d6d-bc6f-0e9d13bb07f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {87627fc3-a33c-41b5-a285-e9ce6d8f25c3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 341kBtu/hr 8.39EER Outlet Air Node, !- Name
  {c2f42478-038c-45ad-a22f-aac31b7719fb}, !- Inlet Port
  {f6b654c1-4489-48f9-8a38-177ce6cc8cd3}; !- Outlet Port

OS:Connection,
  {c2f42478-038c-45ad-a22f-aac31b7719fb}, !- Handle
  {3d2f8877-ca2a-444d-ba3c-214199c0c334}, !- Source Object
  10,                                     !- Outlet Port
  {87627fc3-a33c-41b5-a285-e9ce6d8f25c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b654c1-4489-48f9-8a38-177ce6cc8cd3}, !- Handle
  {87627fc3-a33c-41b5-a285-e9ce6d8f25c3}, !- Source Object
  3,                                      !- Outlet Port
  {8f863714-df10-4e74-b1f6-b02c37ef6c27}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d5c885dc-1287-4355-a00d-545f88481908}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {88db1f9b-1cbf-479f-8e96-ffd726d1a7b5}, !- Inlet Port
  {4ce9ae8b-0cde-4c5f-a7f3-984182422d82}; !- Outlet Port

OS:Connection,
  {eed8cfeb-2d95-43cf-b376-e391f6218151}, !- Handle
  {9f3aaca7-dafb-4419-846c-001c494764a3}, !- Source Object
  3,                                      !- Outlet Port
  {e8e11d52-4b09-4815-8ce9-a0b1aa9ebdf1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88db1f9b-1cbf-479f-8e96-ffd726d1a7b5}, !- Handle
  {e8e11d52-4b09-4815-8ce9-a0b1aa9ebdf1}, !- Source Object
  5,                                      !- Outlet Port
  {d5c885dc-1287-4355-a00d-545f88481908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce9ae8b-0cde-4c5f-a7f3-984182422d82}, !- Handle
  {d5c885dc-1287-4355-a00d-545f88481908}, !- Source Object
  3,                                      !- Outlet Port
  {3d2f8877-ca2a-444d-ba3c-214199c0c334}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {641a0294-b454-4f7d-b2f8-c767124b80b9}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bda135df-14ac-44b4-8fa6-8e3882fd1087}, !- Control Zone Name
  {ca9031de-20c7-43f6-958a-77fe1f123214}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {428e9aa5-b0d6-42ba-89b0-fdd888f2aedf}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84cac2e3-836b-4c48-94f6-3d4d664cae0d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {126f23b3-a292-411e-a92c-19ce42dcb713}, !- Air Inlet Node Name
  {dbe68ace-f9ac-4e04-a9f1-7926726b45c4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d823d0b-13c4-4235-b305-251bf1eea5cc}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {3f609af5-2422-44ed-82ef-e854ca2e62d7}, !- Inlet Port
  {daad661f-4041-4179-81e6-59e362968fcf}; !- Outlet Port

OS:Connection,
  {2a8e2567-acb8-4ef2-98af-9e5f0904e96a}, !- Handle
  {4699c58f-f3a4-4334-b67e-6a253a150a3f}, !- Source Object
  3,                                      !- Outlet Port
  {2ed614dc-84c7-4074-9ea1-2fc687b70925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f609af5-2422-44ed-82ef-e854ca2e62d7}, !- Handle
  {e8158a9f-c376-470e-b13b-969f6788cd57}, !- Source Object
  2,                                      !- Outlet Port
  {7d823d0b-13c4-4235-b305-251bf1eea5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daad661f-4041-4179-81e6-59e362968fcf}, !- Handle
  {7d823d0b-13c4-4235-b305-251bf1eea5cc}, !- Source Object
  3,                                      !- Outlet Port
  {419754b8-82fb-48a0-818f-091dddd9dc60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a73aac3b-d984-46f5-8199-e724e244b4a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {a2f467b4-0576-47ec-8073-f2e66bf507a9}, !- Inlet Port
  {126f23b3-a292-411e-a92c-19ce42dcb713}; !- Outlet Port

OS:Connection,
  {a2f467b4-0576-47ec-8073-f2e66bf507a9}, !- Handle
  {35595201-7aa8-4a23-9258-ffcd3e218054}, !- Source Object
  3,                                      !- Outlet Port
  {a73aac3b-d984-46f5-8199-e724e244b4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126f23b3-a292-411e-a92c-19ce42dcb713}, !- Handle
  {a73aac3b-d984-46f5-8199-e724e244b4a1}, !- Source Object
  3,                                      !- Outlet Port
  {84cac2e3-836b-4c48-94f6-3d4d664cae0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbe68ace-f9ac-4e04-a9f1-7926726b45c4}, !- Handle
  {84cac2e3-836b-4c48-94f6-3d4d664cae0d}, !- Source Object
  4,                                      !- Outlet Port
  {4699c58f-f3a4-4334-b67e-6a253a150a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d47e58a3-a44a-4fa5-9f8b-9ae5aec2cdda}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {ff487967-4d04-4e77-9b37-81f37257b78a}, !- Availability Schedule
  {cdd395da-8d75-413d-a3a5-2dfe069640a8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ba72d03-aac5-44cc-abb2-62ba850f57b8}, !- Supply Side Inlet Node Name
  {3169b5d8-1b1b-4b79-8a88-bd58634f6edd}, !- Demand Side Outlet Node Name
  {4bafed41-9098-4459-b52d-5ae3843240e1}, !- Demand Side Inlet Node A
  {0d6d5f6d-8f11-459c-b32e-57f4109227f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4bf90108-769e-41e2-9d3e-83d854cb19db}, !- Demand Mixer Name
  {debb31f0-f5ef-4718-986d-cfc37fca3e24}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41204ba8-3d9b-4878-a416-b66d8dee38d7}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Supply Inlet Node, !- Name
  {6ba72d03-aac5-44cc-abb2-62ba850f57b8}, !- Inlet Port
  {1ed0125d-bfd3-4667-b79f-72973e794525}; !- Outlet Port

OS:Node,
  {48b71215-1274-4c3d-a10e-5ff1030e8f4f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Supply Outlet Node, !- Name
  {34c3e23c-bf99-4fa7-b097-5da41ccde88e}, !- Inlet Port
  {0d6d5f6d-8f11-459c-b32e-57f4109227f8}; !- Outlet Port

OS:Connection,
  {6ba72d03-aac5-44cc-abb2-62ba850f57b8}, !- Handle
  {d47e58a3-a44a-4fa5-9f8b-9ae5aec2cdda}, !- Source Object
  9,                                      !- Outlet Port
  {41204ba8-3d9b-4878-a416-b66d8dee38d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6d5f6d-8f11-459c-b32e-57f4109227f8}, !- Handle
  {48b71215-1274-4c3d-a10e-5ff1030e8f4f}, !- Source Object
  3,                                      !- Outlet Port
  {d47e58a3-a44a-4fa5-9f8b-9ae5aec2cdda}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e4a825a-f36b-46a1-80d3-d5a2434f8117}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Demand Inlet Node, !- Name
  {4bafed41-9098-4459-b52d-5ae3843240e1}, !- Inlet Port
  {c5a0b820-6ae0-4416-aee8-8ba6e8e7a922}; !- Outlet Port

OS:Node,
  {a0a250b9-5fe8-468c-943b-76f425b16cde}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Demand Outlet Node, !- Name
  {f1ad35a3-cb60-42a8-940b-317d73cc5b48}, !- Inlet Port
  {3169b5d8-1b1b-4b79-8a88-bd58634f6edd}; !- Outlet Port

OS:Node,
  {d60f9be6-5575-4413-ab2f-67785fb7f2f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {376210cc-60f4-485a-9c5e-e9d2952747c0}, !- Inlet Port
  {54488a63-f62b-413a-ad1b-54cd733795bb}; !- Outlet Port

OS:Connection,
  {4bafed41-9098-4459-b52d-5ae3843240e1}, !- Handle
  {d47e58a3-a44a-4fa5-9f8b-9ae5aec2cdda}, !- Source Object
  11,                                     !- Outlet Port
  {0e4a825a-f36b-46a1-80d3-d5a2434f8117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3169b5d8-1b1b-4b79-8a88-bd58634f6edd}, !- Handle
  {a0a250b9-5fe8-468c-943b-76f425b16cde}, !- Source Object
  3,                                      !- Outlet Port
  {d47e58a3-a44a-4fa5-9f8b-9ae5aec2cdda}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {debb31f0-f5ef-4718-986d-cfc37fca3e24}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {c5a0b820-6ae0-4416-aee8-8ba6e8e7a922}, !- Inlet Node Name
  {52b49303-44f2-4ee8-ae3f-2e6b72170c69}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4bf90108-769e-41e2-9d3e-83d854cb19db}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {f1ad35a3-cb60-42a8-940b-317d73cc5b48}, !- Outlet Node Name
  {fb57ef98-9fd3-4818-9739-67a458348c57}; !- Inlet Node Name 1

OS:Connection,
  {c5a0b820-6ae0-4416-aee8-8ba6e8e7a922}, !- Handle
  {0e4a825a-f36b-46a1-80d3-d5a2434f8117}, !- Source Object
  3,                                      !- Outlet Port
  {debb31f0-f5ef-4718-986d-cfc37fca3e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ad35a3-cb60-42a8-940b-317d73cc5b48}, !- Handle
  {4bf90108-769e-41e2-9d3e-83d854cb19db}, !- Source Object
  2,                                      !- Outlet Port
  {a0a250b9-5fe8-468c-943b-76f425b16cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {95b00a62-300b-4934-abe1-19e8683cf497}, !- Handle
  {d47e58a3-a44a-4fa5-9f8b-9ae5aec2cdda}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cdd395da-8d75-413d-a3a5-2dfe069640a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {e0791568-f058-46e0-9fba-6d26a3cfa550}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {01473503-8136-4aef-b430-6c349795173b}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2d51c912-e971-42bd-9a67-b6d70ef62a0b}, !- Air Inlet Node Name
  {34c3e23c-bf99-4fa7-b097-5da41ccde88e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {dcab49d3-d82e-4fc5-a8e3-b058c4e3e66f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 245kBtu/hr 8.39EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9642f10b-1290-4cdb-9b46-cca7cc96f393}, !- Air Inlet Node Name
  {f31f20df-8671-498a-a9dd-b43afd51c3ff}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {5c1026bf-c6d8-420b-bb65-92c58d14c2ab}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {249f1545-5c9a-41c7-abe6-48ded7c7fe08}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {798f907a-daf4-4edd-bafd-a441ff8e5bf5}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fe7661e-5d39-417f-b3fd-35ae464f48ba}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {451223e9-ae50-4399-a938-3406c5e1b35a}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0874cae1-2252-4029-8b8f-b4ac584d469d}, !- Handle
  Coil Heating Electric 6,                !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c6fb5108-51dd-4dc4-b46d-d6c2adcb0f11}, !- Air Inlet Node Name
  {56f7c402-c483-4eeb-a428-dea825beec5c}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {aee294e7-76cd-4efd-92be-689218bd8d70}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff487967-4d04-4e77-9b37-81f37257b78a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8d71ddac-0ac8-484b-bd22-d18740c713e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8d71ddac-0ac8-484b-bd22-d18740c713e9}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e31f21b2-308f-4eac-ad9b-f00789409817}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {aee294e7-76cd-4efd-92be-689218bd8d70}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae234a2c-5e34-459d-b561-754458ad1962}, !- Mixed Air Node Name
  {6e6794ec-3d17-4e53-aa04-62dce23a4474}, !- Outdoor Air Stream Node Name
  {5edf5b2f-46f3-4c08-9bfc-ad5ea5bbe458}, !- Relief Air Stream Node Name
  {1ed0125d-bfd3-4667-b79f-72973e794525}; !- Return Air Stream Node Name

OS:Node,
  {ce072b20-71c6-4aff-856b-d245e11ab53e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {273109e2-0333-4844-8028-0220873cbb5b}; !- Outlet Port

OS:Node,
  {046e97b5-55c2-48ce-914a-b8ae63c053d0}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Relief Air Node, !- Name
  {b628b5e7-47d0-440b-8d09-c8ce1c89a277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34c3e23c-bf99-4fa7-b097-5da41ccde88e}, !- Handle
  {01473503-8136-4aef-b430-6c349795173b}, !- Source Object
  9,                                      !- Outlet Port
  {48b71215-1274-4c3d-a10e-5ff1030e8f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cae59756-40e3-461f-8cb2-597622f8d3c7}, !- Handle
  Coil Heating Electric 6 Outlet Air Node, !- Name
  {56f7c402-c483-4eeb-a428-dea825beec5c}, !- Inlet Port
  {2d51c912-e971-42bd-9a67-b6d70ef62a0b}; !- Outlet Port

OS:Connection,
  {56f7c402-c483-4eeb-a428-dea825beec5c}, !- Handle
  {0874cae1-2252-4029-8b8f-b4ac584d469d}, !- Source Object
  6,                                      !- Outlet Port
  {cae59756-40e3-461f-8cb2-597622f8d3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d51c912-e971-42bd-9a67-b6d70ef62a0b}, !- Handle
  {cae59756-40e3-461f-8cb2-597622f8d3c7}, !- Source Object
  3,                                      !- Outlet Port
  {01473503-8136-4aef-b430-6c349795173b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {90d55fbc-bf4e-45ee-b82b-7068c5cb1be0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 245kBtu/hr 8.39EER Outlet Air Node, !- Name
  {f31f20df-8671-498a-a9dd-b43afd51c3ff}, !- Inlet Port
  {c6fb5108-51dd-4dc4-b46d-d6c2adcb0f11}; !- Outlet Port

OS:Connection,
  {f31f20df-8671-498a-a9dd-b43afd51c3ff}, !- Handle
  {dcab49d3-d82e-4fc5-a8e3-b058c4e3e66f}, !- Source Object
  10,                                     !- Outlet Port
  {90d55fbc-bf4e-45ee-b82b-7068c5cb1be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6fb5108-51dd-4dc4-b46d-d6c2adcb0f11}, !- Handle
  {90d55fbc-bf4e-45ee-b82b-7068c5cb1be0}, !- Source Object
  3,                                      !- Outlet Port
  {0874cae1-2252-4029-8b8f-b4ac584d469d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b4bb8853-585d-4034-8df8-7d315c13d5d9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Mixed Air Node, !- Name
  {ae234a2c-5e34-459d-b561-754458ad1962}, !- Inlet Port
  {9642f10b-1290-4cdb-9b46-cca7cc96f393}; !- Outlet Port

OS:Connection,
  {1ed0125d-bfd3-4667-b79f-72973e794525}, !- Handle
  {41204ba8-3d9b-4878-a416-b66d8dee38d7}, !- Source Object
  3,                                      !- Outlet Port
  {e31f21b2-308f-4eac-ad9b-f00789409817}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae234a2c-5e34-459d-b561-754458ad1962}, !- Handle
  {e31f21b2-308f-4eac-ad9b-f00789409817}, !- Source Object
  5,                                      !- Outlet Port
  {b4bb8853-585d-4034-8df8-7d315c13d5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9642f10b-1290-4cdb-9b46-cca7cc96f393}, !- Handle
  {b4bb8853-585d-4034-8df8-7d315c13d5d9}, !- Source Object
  3,                                      !- Outlet Port
  {dcab49d3-d82e-4fc5-a8e3-b058c4e3e66f}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6f576977-ea47-4e31-afb6-711369d91829}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8bbfb504-f9f6-49f9-8da6-69f1f9c4431b}, !- Control Zone Name
  {48b71215-1274-4c3d-a10e-5ff1030e8f4f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {919fa280-65b2-468a-9a91-e29d4e1cde35}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6600192b-2762-4472-b962-0fc3ea1bdeea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {6d10e6c9-0db4-4614-8f6a-53a2eacd2fcb}, !- Air Inlet Node Name
  {376210cc-60f4-485a-9c5e-e9d2952747c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9207455-4162-4739-822e-b772e9a78269}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {ac12bad4-8963-40bc-a091-ea571248cbc3}, !- Inlet Port
  {fb57ef98-9fd3-4818-9739-67a458348c57}; !- Outlet Port

OS:Connection,
  {54488a63-f62b-413a-ad1b-54cd733795bb}, !- Handle
  {d60f9be6-5575-4413-ab2f-67785fb7f2f7}, !- Source Object
  3,                                      !- Outlet Port
  {037980ca-2ff9-41de-b86c-ed71f2ac1f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac12bad4-8963-40bc-a091-ea571248cbc3}, !- Handle
  {13cafd53-5f08-4568-bfeb-141a3ab23fc3}, !- Source Object
  2,                                      !- Outlet Port
  {d9207455-4162-4739-822e-b772e9a78269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb57ef98-9fd3-4818-9739-67a458348c57}, !- Handle
  {d9207455-4162-4739-822e-b772e9a78269}, !- Source Object
  3,                                      !- Outlet Port
  {4bf90108-769e-41e2-9d3e-83d854cb19db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a9ecca5-140f-4565-a596-c44d4d689028}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {52b49303-44f2-4ee8-ae3f-2e6b72170c69}, !- Inlet Port
  {6d10e6c9-0db4-4614-8f6a-53a2eacd2fcb}; !- Outlet Port

OS:Connection,
  {52b49303-44f2-4ee8-ae3f-2e6b72170c69}, !- Handle
  {debb31f0-f5ef-4718-986d-cfc37fca3e24}, !- Source Object
  3,                                      !- Outlet Port
  {8a9ecca5-140f-4565-a596-c44d4d689028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d10e6c9-0db4-4614-8f6a-53a2eacd2fcb}, !- Handle
  {8a9ecca5-140f-4565-a596-c44d4d689028}, !- Source Object
  3,                                      !- Outlet Port
  {6600192b-2762-4472-b962-0fc3ea1bdeea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {376210cc-60f4-485a-9c5e-e9d2952747c0}, !- Handle
  {6600192b-2762-4472-b962-0fc3ea1bdeea}, !- Source Object
  4,                                      !- Outlet Port
  {d60f9be6-5575-4413-ab2f-67785fb7f2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e385396c-3008-453a-a2ab-3c21649db1b3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {f3a2cf8b-2d11-4be6-bb08-a04ea2dcdf96}, !- Availability Schedule
  {a069fa6e-d50c-469a-9a5a-75b8be126420}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1d97843-d09c-4755-89df-7002d115278f}, !- Supply Side Inlet Node Name
  {4a281dd8-8779-4468-8d80-3939304a4381}, !- Demand Side Outlet Node Name
  {33afe505-c92e-44a4-ab0a-f2be732df84a}, !- Demand Side Inlet Node A
  {81eb02ba-638c-42f7-ada8-58ad9ede7dbf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2e4b74d5-5f31-4e3e-90a3-d769dd0297a0}, !- Demand Mixer Name
  {023eacc4-9868-4890-9c43-6b4b9af8dd4b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d109e76-a786-4e4b-8fcc-3ac02ff19c94}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Supply Inlet Node, !- Name
  {d1d97843-d09c-4755-89df-7002d115278f}, !- Inlet Port
  {7caca1af-5d9a-4dbc-8ae9-c4685050272a}; !- Outlet Port

OS:Node,
  {5eccc947-b7c7-4641-95d9-9e77189f6722}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Supply Outlet Node, !- Name
  {336ddde9-b619-4eee-a1dd-a6cbc33ef2af}, !- Inlet Port
  {81eb02ba-638c-42f7-ada8-58ad9ede7dbf}; !- Outlet Port

OS:Connection,
  {d1d97843-d09c-4755-89df-7002d115278f}, !- Handle
  {e385396c-3008-453a-a2ab-3c21649db1b3}, !- Source Object
  9,                                      !- Outlet Port
  {4d109e76-a786-4e4b-8fcc-3ac02ff19c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81eb02ba-638c-42f7-ada8-58ad9ede7dbf}, !- Handle
  {5eccc947-b7c7-4641-95d9-9e77189f6722}, !- Source Object
  3,                                      !- Outlet Port
  {e385396c-3008-453a-a2ab-3c21649db1b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d20f7b06-9b8a-4849-a494-9937ab445dfd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Demand Inlet Node, !- Name
  {33afe505-c92e-44a4-ab0a-f2be732df84a}, !- Inlet Port
  {5654b9d1-77d0-4576-88d5-560d7afbdae9}; !- Outlet Port

OS:Node,
  {b0c615d4-b5a9-48a2-91c4-63e54d2e8e3d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Demand Outlet Node, !- Name
  {aa32ff5b-02aa-4689-8a19-7d64642b5d06}, !- Inlet Port
  {4a281dd8-8779-4468-8d80-3939304a4381}; !- Outlet Port

OS:Node,
  {9d8aba61-b045-4094-b7ef-5676ad725dcf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {757ac3f4-490b-447e-8a62-9e3b960f3365}, !- Inlet Port
  {58875948-2f9d-40e5-8fbf-12f029c9e455}; !- Outlet Port

OS:Connection,
  {33afe505-c92e-44a4-ab0a-f2be732df84a}, !- Handle
  {e385396c-3008-453a-a2ab-3c21649db1b3}, !- Source Object
  11,                                     !- Outlet Port
  {d20f7b06-9b8a-4849-a494-9937ab445dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a281dd8-8779-4468-8d80-3939304a4381}, !- Handle
  {b0c615d4-b5a9-48a2-91c4-63e54d2e8e3d}, !- Source Object
  3,                                      !- Outlet Port
  {e385396c-3008-453a-a2ab-3c21649db1b3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {023eacc4-9868-4890-9c43-6b4b9af8dd4b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {5654b9d1-77d0-4576-88d5-560d7afbdae9}, !- Inlet Node Name
  {1bacb3ea-ecf3-4fc5-99b7-9a95cc1b4d36}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2e4b74d5-5f31-4e3e-90a3-d769dd0297a0}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {aa32ff5b-02aa-4689-8a19-7d64642b5d06}, !- Outlet Node Name
  {75849e3c-e532-4c59-8ea0-754dd060af80}; !- Inlet Node Name 1

OS:Connection,
  {5654b9d1-77d0-4576-88d5-560d7afbdae9}, !- Handle
  {d20f7b06-9b8a-4849-a494-9937ab445dfd}, !- Source Object
  3,                                      !- Outlet Port
  {023eacc4-9868-4890-9c43-6b4b9af8dd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa32ff5b-02aa-4689-8a19-7d64642b5d06}, !- Handle
  {2e4b74d5-5f31-4e3e-90a3-d769dd0297a0}, !- Source Object
  2,                                      !- Outlet Port
  {b0c615d4-b5a9-48a2-91c4-63e54d2e8e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a57c3277-a61b-480b-afbb-95fa3f2b0a27}, !- Handle
  {e385396c-3008-453a-a2ab-3c21649db1b3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a069fa6e-d50c-469a-9a5a-75b8be126420}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {16646d6e-c679-4266-a768-ee665b5cee3f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {06353f00-2528-4681-a0f1-e1c68fd3f92b}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e297445e-5e19-4f6d-aff5-ada5abd02f6a}, !- Air Inlet Node Name
  {336ddde9-b619-4eee-a1dd-a6cbc33ef2af}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {2b75ad13-1c10-4c30-8d1c-a09dd4207e0d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 119kBtu/hr 9.44EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1d6c3f85-4206-43dc-930d-82a3fcf71f23}, !- Air Inlet Node Name
  {694a60d2-5c20-4e82-9779-423798393ec7}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {04745b07-7eed-4ee8-8ce9-cbc1718cfec6}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {919a6d5b-ec90-46f3-aa5a-9de83f325d40}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c627c2b-3e89-40a5-a4d9-868448474c9f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c37fd1f-5bc0-4f20-b740-b83040946c53}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {17442b41-3fbd-4d5f-a8fd-e55e4530b95e}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e9173665-e933-4d7b-8200-bbe54bb0efee}, !- Handle
  Coil Heating Electric 7,                !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9f34a92a-4a5e-4122-a695-4c2d43204e53}, !- Air Inlet Node Name
  {c4583f5c-eb70-46b9-ba6d-b2dbbe2e5a4e}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {616922b1-f705-4d78-ac6f-1db543479a6f}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f3a2cf8b-2d11-4be6-bb08-a04ea2dcdf96}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0fb5eb5e-83a5-4ebd-8757-27e63b0280e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0fb5eb5e-83a5-4ebd-8757-27e63b0280e1}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1abe39da-3c9f-47cf-933a-201ab5f6a744}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {616922b1-f705-4d78-ac6f-1db543479a6f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b7c94eb1-7410-4c6b-bd15-04edb448a0e6}, !- Mixed Air Node Name
  {03dd075e-fc69-42e2-9cd0-71bfd59814f3}, !- Outdoor Air Stream Node Name
  {019e0bf9-dace-4c5a-882a-3caa134664e1}, !- Relief Air Stream Node Name
  {7caca1af-5d9a-4dbc-8ae9-c4685050272a}; !- Return Air Stream Node Name

OS:Node,
  {742e4de5-5093-48fd-8389-2520e845ba5e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9841de8c-70dd-4898-a81f-76ecddf7fd3f}; !- Outlet Port

OS:Node,
  {79a584a4-572d-4ff7-b1f7-357c197fe8d1}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Relief Air Node, !- Name
  {903a64a8-10fa-46ef-8cb5-ee88ca95e6ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {336ddde9-b619-4eee-a1dd-a6cbc33ef2af}, !- Handle
  {06353f00-2528-4681-a0f1-e1c68fd3f92b}, !- Source Object
  9,                                      !- Outlet Port
  {5eccc947-b7c7-4641-95d9-9e77189f6722}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45a9a05f-4bbe-44a6-943f-6e0568c3f2b6}, !- Handle
  Coil Heating Electric 7 Outlet Air Node, !- Name
  {c4583f5c-eb70-46b9-ba6d-b2dbbe2e5a4e}, !- Inlet Port
  {e297445e-5e19-4f6d-aff5-ada5abd02f6a}; !- Outlet Port

OS:Connection,
  {c4583f5c-eb70-46b9-ba6d-b2dbbe2e5a4e}, !- Handle
  {e9173665-e933-4d7b-8200-bbe54bb0efee}, !- Source Object
  6,                                      !- Outlet Port
  {45a9a05f-4bbe-44a6-943f-6e0568c3f2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e297445e-5e19-4f6d-aff5-ada5abd02f6a}, !- Handle
  {45a9a05f-4bbe-44a6-943f-6e0568c3f2b6}, !- Source Object
  3,                                      !- Outlet Port
  {06353f00-2528-4681-a0f1-e1c68fd3f92b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {347a7d9c-e140-4d4f-8127-3a70f1c6444e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 119kBtu/hr 9.44EER Outlet Air Node, !- Name
  {694a60d2-5c20-4e82-9779-423798393ec7}, !- Inlet Port
  {9f34a92a-4a5e-4122-a695-4c2d43204e53}; !- Outlet Port

OS:Connection,
  {694a60d2-5c20-4e82-9779-423798393ec7}, !- Handle
  {2b75ad13-1c10-4c30-8d1c-a09dd4207e0d}, !- Source Object
  10,                                     !- Outlet Port
  {347a7d9c-e140-4d4f-8127-3a70f1c6444e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f34a92a-4a5e-4122-a695-4c2d43204e53}, !- Handle
  {347a7d9c-e140-4d4f-8127-3a70f1c6444e}, !- Source Object
  3,                                      !- Outlet Port
  {e9173665-e933-4d7b-8200-bbe54bb0efee}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1a358b20-bab0-41bb-9370-43f644185f7c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Mixed Air Node, !- Name
  {b7c94eb1-7410-4c6b-bd15-04edb448a0e6}, !- Inlet Port
  {1d6c3f85-4206-43dc-930d-82a3fcf71f23}; !- Outlet Port

OS:Connection,
  {7caca1af-5d9a-4dbc-8ae9-c4685050272a}, !- Handle
  {4d109e76-a786-4e4b-8fcc-3ac02ff19c94}, !- Source Object
  3,                                      !- Outlet Port
  {1abe39da-3c9f-47cf-933a-201ab5f6a744}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b7c94eb1-7410-4c6b-bd15-04edb448a0e6}, !- Handle
  {1abe39da-3c9f-47cf-933a-201ab5f6a744}, !- Source Object
  5,                                      !- Outlet Port
  {1a358b20-bab0-41bb-9370-43f644185f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6c3f85-4206-43dc-930d-82a3fcf71f23}, !- Handle
  {1a358b20-bab0-41bb-9370-43f644185f7c}, !- Source Object
  3,                                      !- Outlet Port
  {2b75ad13-1c10-4c30-8d1c-a09dd4207e0d}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c383b004-4f9e-499c-8767-4976b674fa95}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6255accb-028c-4733-9d5a-b4acdd623fe7}, !- Control Zone Name
  {5eccc947-b7c7-4641-95d9-9e77189f6722}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f1da38b5-77a3-4cc0-a36f-7d65fe4cefc5}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a57f3e07-de72-4788-a806-ee67ed582efa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {a86d8c79-9b5d-4ea3-ba6b-c2d853495567}, !- Air Inlet Node Name
  {757ac3f4-490b-447e-8a62-9e3b960f3365}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0302aa8a-f32c-4c78-9618-dac40754a1b2}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Return Air Node, !- Name
  {8de229c3-b373-422d-b4bd-0ec4d49d3211}, !- Inlet Port
  {75849e3c-e532-4c59-8ea0-754dd060af80}; !- Outlet Port

OS:Connection,
  {58875948-2f9d-40e5-8fbf-12f029c9e455}, !- Handle
  {9d8aba61-b045-4094-b7ef-5676ad725dcf}, !- Source Object
  3,                                      !- Outlet Port
  {d9b65725-8ee1-4675-9995-ebdf15a01917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de229c3-b373-422d-b4bd-0ec4d49d3211}, !- Handle
  {18e2f6dc-7ae1-447f-a808-14b3c438697b}, !- Source Object
  2,                                      !- Outlet Port
  {0302aa8a-f32c-4c78-9618-dac40754a1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75849e3c-e532-4c59-8ea0-754dd060af80}, !- Handle
  {0302aa8a-f32c-4c78-9618-dac40754a1b2}, !- Source Object
  3,                                      !- Outlet Port
  {2e4b74d5-5f31-4e3e-90a3-d769dd0297a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c03e1e5-34d5-4e25-aee6-00ec87210842}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {1bacb3ea-ecf3-4fc5-99b7-9a95cc1b4d36}, !- Inlet Port
  {a86d8c79-9b5d-4ea3-ba6b-c2d853495567}; !- Outlet Port

OS:Connection,
  {1bacb3ea-ecf3-4fc5-99b7-9a95cc1b4d36}, !- Handle
  {023eacc4-9868-4890-9c43-6b4b9af8dd4b}, !- Source Object
  3,                                      !- Outlet Port
  {6c03e1e5-34d5-4e25-aee6-00ec87210842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86d8c79-9b5d-4ea3-ba6b-c2d853495567}, !- Handle
  {6c03e1e5-34d5-4e25-aee6-00ec87210842}, !- Source Object
  3,                                      !- Outlet Port
  {a57f3e07-de72-4788-a806-ee67ed582efa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {757ac3f4-490b-447e-8a62-9e3b960f3365}, !- Handle
  {a57f3e07-de72-4788-a806-ee67ed582efa}, !- Source Object
  4,                                      !- Outlet Port
  {9d8aba61-b045-4094-b7ef-5676ad725dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a9a5f85-f6da-449d-8a0e-bbd13cb953e9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {8aac3600-0b7d-4e57-a0b1-f5639427f587}, !- Availability Schedule
  {9b79de4d-24fd-4280-bddb-f0b737ae526a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a74a484-0091-4162-9aa8-f69ad89684cd}, !- Supply Side Inlet Node Name
  {9700d374-0c57-44bc-92e5-b68f25352c5a}, !- Demand Side Outlet Node Name
  {bd5317a5-a465-4e0a-a0fb-ba7e04c7deea}, !- Demand Side Inlet Node A
  {ddda0ae1-ee97-42e3-9642-0744e49e7c0e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bc3bee3a-6823-4727-b531-69e07307eda8}, !- Demand Mixer Name
  {1a36504c-59e5-4be6-9e98-303c08dc9078}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {579dc9ba-539b-40ca-8206-537af2d64fab}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Supply Inlet Node, !- Name
  {7a74a484-0091-4162-9aa8-f69ad89684cd}, !- Inlet Port
  {8cbfc30e-306a-4437-92a2-a6481fc7bd82}; !- Outlet Port

OS:Node,
  {71479196-ebe3-4968-be36-4b8e764fd0fe}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Supply Outlet Node, !- Name
  {f0b9f82f-66af-45c2-a74a-da19a8d8cd9f}, !- Inlet Port
  {ddda0ae1-ee97-42e3-9642-0744e49e7c0e}; !- Outlet Port

OS:Connection,
  {7a74a484-0091-4162-9aa8-f69ad89684cd}, !- Handle
  {9a9a5f85-f6da-449d-8a0e-bbd13cb953e9}, !- Source Object
  9,                                      !- Outlet Port
  {579dc9ba-539b-40ca-8206-537af2d64fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddda0ae1-ee97-42e3-9642-0744e49e7c0e}, !- Handle
  {71479196-ebe3-4968-be36-4b8e764fd0fe}, !- Source Object
  3,                                      !- Outlet Port
  {9a9a5f85-f6da-449d-8a0e-bbd13cb953e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {341f5b2e-b698-436b-ab8f-7bcb66b0f18e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Demand Inlet Node, !- Name
  {bd5317a5-a465-4e0a-a0fb-ba7e04c7deea}, !- Inlet Port
  {b796ab85-b63a-4a2d-b9be-2b98a9457617}; !- Outlet Port

OS:Node,
  {f2adc02b-cb0a-405e-9743-29103ef3be1b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Demand Outlet Node, !- Name
  {a316b72d-6f44-4ef5-bae2-31d79588be9a}, !- Inlet Port
  {9700d374-0c57-44bc-92e5-b68f25352c5a}; !- Outlet Port

OS:Node,
  {6579713b-e592-40a2-9020-c7dc05bbb44c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {2636ec4a-bc64-4c2a-9bb8-207dc079d952}, !- Inlet Port
  {89b332ec-f37a-4a83-8149-9ebd37b6cd8a}; !- Outlet Port

OS:Connection,
  {bd5317a5-a465-4e0a-a0fb-ba7e04c7deea}, !- Handle
  {9a9a5f85-f6da-449d-8a0e-bbd13cb953e9}, !- Source Object
  11,                                     !- Outlet Port
  {341f5b2e-b698-436b-ab8f-7bcb66b0f18e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9700d374-0c57-44bc-92e5-b68f25352c5a}, !- Handle
  {f2adc02b-cb0a-405e-9743-29103ef3be1b}, !- Source Object
  3,                                      !- Outlet Port
  {9a9a5f85-f6da-449d-8a0e-bbd13cb953e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a36504c-59e5-4be6-9e98-303c08dc9078}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {b796ab85-b63a-4a2d-b9be-2b98a9457617}, !- Inlet Node Name
  {b4ee0343-ec88-4704-84e0-dc889f28cebb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bc3bee3a-6823-4727-b531-69e07307eda8}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {a316b72d-6f44-4ef5-bae2-31d79588be9a}, !- Outlet Node Name
  {629d8ccd-d121-4d04-978c-08c100f69884}; !- Inlet Node Name 1

OS:Connection,
  {b796ab85-b63a-4a2d-b9be-2b98a9457617}, !- Handle
  {341f5b2e-b698-436b-ab8f-7bcb66b0f18e}, !- Source Object
  3,                                      !- Outlet Port
  {1a36504c-59e5-4be6-9e98-303c08dc9078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a316b72d-6f44-4ef5-bae2-31d79588be9a}, !- Handle
  {bc3bee3a-6823-4727-b531-69e07307eda8}, !- Source Object
  2,                                      !- Outlet Port
  {f2adc02b-cb0a-405e-9743-29103ef3be1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {da59d77a-a8c8-4b23-b6ca-533256d68edf}, !- Handle
  {9a9a5f85-f6da-449d-8a0e-bbd13cb953e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9b79de4d-24fd-4280-bddb-f0b737ae526a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {5a0ae358-f09d-4ebd-baf2-5512cd9aaef5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d027d76e-1e67-48dc-b699-10b1bab3f522}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6f824d56-8c54-4ee5-9463-826308158baa}, !- Air Inlet Node Name
  {f0b9f82f-66af-45c2-a74a-da19a8d8cd9f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {9afc94e2-2f72-44d6-b4df-8681f776421b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 227kBtu/hr 9.26EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9451fd43-6e73-48c3-b9c1-cf447f9af1ab}, !- Air Inlet Node Name
  {5bbab547-91c1-4a47-8b97-d11cd39e8ae7}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {ae4ad571-4e96-4c40-b7b7-7157d0340a61}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b2a37c5-6c16-488a-aab6-33d4acb8cea3}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6dd3a71d-61b7-4577-aa49-13737d3f4364}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7271c37c-5eb7-4453-93e1-661580f6dbdd}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fbeee63a-c5ab-49ab-a9ee-7ffcf438721e}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0fe7a90a-64a3-44ca-a5b5-aa1d5a88ab9f}, !- Handle
  Coil Heating Electric 8,                !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {21c11786-703b-4098-a818-fce13442259f}, !- Air Inlet Node Name
  {89326bfb-418f-42ab-b2c7-efb9d300bae6}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {03d1f26d-4e80-4f04-8150-9de6bdf3af04}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8aac3600-0b7d-4e57-a0b1-f5639427f587}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a512cd69-6af0-47a2-bc18-ad0fa11b1c4d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a512cd69-6af0-47a2-bc18-ad0fa11b1c4d}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a6068c2a-d39c-4c3c-9211-368231e5e6c5}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {03d1f26d-4e80-4f04-8150-9de6bdf3af04}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57bde3ee-2e07-4649-b7b5-97e46b64813c}, !- Mixed Air Node Name
  {a6ee80f6-8102-4231-9d27-cb2b9d7e1ea7}, !- Outdoor Air Stream Node Name
  {a9c13671-417d-424e-b5ac-d71c0f96742f}, !- Relief Air Stream Node Name
  {8cbfc30e-306a-4437-92a2-a6481fc7bd82}; !- Return Air Stream Node Name

OS:Node,
  {404b533d-58fb-4e3c-8b9e-443bd063838b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cd3746f5-4939-4cd3-9ac2-76143ef73a17}; !- Outlet Port

OS:Node,
  {c18051bd-01b3-44d3-a45c-401015ba7052}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Relief Air Node, !- Name
  {f0bc2d3e-6f5f-4fb6-bee2-5a613bdc61d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0b9f82f-66af-45c2-a74a-da19a8d8cd9f}, !- Handle
  {d027d76e-1e67-48dc-b699-10b1bab3f522}, !- Source Object
  9,                                      !- Outlet Port
  {71479196-ebe3-4968-be36-4b8e764fd0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edb76712-f3e9-4912-9d51-3d84ccb6ad45}, !- Handle
  Coil Heating Electric 8 Outlet Air Node, !- Name
  {89326bfb-418f-42ab-b2c7-efb9d300bae6}, !- Inlet Port
  {6f824d56-8c54-4ee5-9463-826308158baa}; !- Outlet Port

OS:Connection,
  {89326bfb-418f-42ab-b2c7-efb9d300bae6}, !- Handle
  {0fe7a90a-64a3-44ca-a5b5-aa1d5a88ab9f}, !- Source Object
  6,                                      !- Outlet Port
  {edb76712-f3e9-4912-9d51-3d84ccb6ad45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f824d56-8c54-4ee5-9463-826308158baa}, !- Handle
  {edb76712-f3e9-4912-9d51-3d84ccb6ad45}, !- Source Object
  3,                                      !- Outlet Port
  {d027d76e-1e67-48dc-b699-10b1bab3f522}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6cfc4e81-26ba-4373-9de8-be29314eb657}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 227kBtu/hr 9.26EER Outlet Air Node, !- Name
  {5bbab547-91c1-4a47-8b97-d11cd39e8ae7}, !- Inlet Port
  {21c11786-703b-4098-a818-fce13442259f}; !- Outlet Port

OS:Connection,
  {5bbab547-91c1-4a47-8b97-d11cd39e8ae7}, !- Handle
  {9afc94e2-2f72-44d6-b4df-8681f776421b}, !- Source Object
  10,                                     !- Outlet Port
  {6cfc4e81-26ba-4373-9de8-be29314eb657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c11786-703b-4098-a818-fce13442259f}, !- Handle
  {6cfc4e81-26ba-4373-9de8-be29314eb657}, !- Source Object
  3,                                      !- Outlet Port
  {0fe7a90a-64a3-44ca-a5b5-aa1d5a88ab9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {370ec021-865a-4a7d-8e9b-a7de14de916c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Mixed Air Node, !- Name
  {57bde3ee-2e07-4649-b7b5-97e46b64813c}, !- Inlet Port
  {9451fd43-6e73-48c3-b9c1-cf447f9af1ab}; !- Outlet Port

OS:Connection,
  {8cbfc30e-306a-4437-92a2-a6481fc7bd82}, !- Handle
  {579dc9ba-539b-40ca-8206-537af2d64fab}, !- Source Object
  3,                                      !- Outlet Port
  {a6068c2a-d39c-4c3c-9211-368231e5e6c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57bde3ee-2e07-4649-b7b5-97e46b64813c}, !- Handle
  {a6068c2a-d39c-4c3c-9211-368231e5e6c5}, !- Source Object
  5,                                      !- Outlet Port
  {370ec021-865a-4a7d-8e9b-a7de14de916c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9451fd43-6e73-48c3-b9c1-cf447f9af1ab}, !- Handle
  {370ec021-865a-4a7d-8e9b-a7de14de916c}, !- Source Object
  3,                                      !- Outlet Port
  {9afc94e2-2f72-44d6-b4df-8681f776421b}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cb7294a0-1014-486f-aa05-b2e041ef1f71}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dc2b2ec1-d9b1-48e7-9198-92464f1354cc}, !- Control Zone Name
  {71479196-ebe3-4968-be36-4b8e764fd0fe}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {385482f3-4d27-46f1-ac74-87e797cb8875}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59a593a5-eab4-495b-8cb5-2bbc9b567b48}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {a74bb540-1bec-4c27-8060-5d529c163d62}, !- Air Inlet Node Name
  {2636ec4a-bc64-4c2a-9bb8-207dc079d952}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b280b71d-2dec-4807-8687-82ab9b863418}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {97159e54-05e9-42d7-a248-c315b112e861}, !- Inlet Port
  {629d8ccd-d121-4d04-978c-08c100f69884}; !- Outlet Port

OS:Connection,
  {89b332ec-f37a-4a83-8149-9ebd37b6cd8a}, !- Handle
  {6579713b-e592-40a2-9020-c7dc05bbb44c}, !- Source Object
  3,                                      !- Outlet Port
  {26acca26-816c-4fcd-b610-f26bfcb96108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97159e54-05e9-42d7-a248-c315b112e861}, !- Handle
  {9c8693ba-d2f7-491b-ad33-c891c8545b81}, !- Source Object
  2,                                      !- Outlet Port
  {b280b71d-2dec-4807-8687-82ab9b863418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629d8ccd-d121-4d04-978c-08c100f69884}, !- Handle
  {b280b71d-2dec-4807-8687-82ab9b863418}, !- Source Object
  3,                                      !- Outlet Port
  {bc3bee3a-6823-4727-b531-69e07307eda8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00f4b0f1-20bc-4929-8c10-2a688bc70f9b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {b4ee0343-ec88-4704-84e0-dc889f28cebb}, !- Inlet Port
  {a74bb540-1bec-4c27-8060-5d529c163d62}; !- Outlet Port

OS:Connection,
  {b4ee0343-ec88-4704-84e0-dc889f28cebb}, !- Handle
  {1a36504c-59e5-4be6-9e98-303c08dc9078}, !- Source Object
  3,                                      !- Outlet Port
  {00f4b0f1-20bc-4929-8c10-2a688bc70f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a74bb540-1bec-4c27-8060-5d529c163d62}, !- Handle
  {00f4b0f1-20bc-4929-8c10-2a688bc70f9b}, !- Source Object
  3,                                      !- Outlet Port
  {59a593a5-eab4-495b-8cb5-2bbc9b567b48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2636ec4a-bc64-4c2a-9bb8-207dc079d952}, !- Handle
  {59a593a5-eab4-495b-8cb5-2bbc9b567b48}, !- Source Object
  4,                                      !- Outlet Port
  {6579713b-e592-40a2-9020-c7dc05bbb44c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {30afa0c1-9199-406f-b4da-bcff511022c6}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {2998ccde-3f81-41c3-9669-e4e6b0678cc0}, !- Availability Schedule
  {1fae90a6-1d60-46fb-9ce7-c1133961969d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {751f2467-1f61-4501-ad55-1c914f7cdbdc}, !- Supply Side Inlet Node Name
  {4ce11ab9-fa6e-488a-a83a-306d089c131b}, !- Demand Side Outlet Node Name
  {31b43b48-ab62-40d6-b83b-b9de0bd0dfed}, !- Demand Side Inlet Node A
  {b58d0efb-36d0-4600-b9e5-6452f9754884}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47d0885a-818c-467a-a3da-3822a1431333}, !- Demand Mixer Name
  {9a2826f2-279f-4038-8d42-2819a7cb8d97}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1b51bad6-3b7c-4bc3-a71e-97b4429a472e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Supply Inlet Node, !- Name
  {751f2467-1f61-4501-ad55-1c914f7cdbdc}, !- Inlet Port
  {ca6f01ea-b73a-4a26-9a72-cc58021ef62e}; !- Outlet Port

OS:Node,
  {d6df7a19-07d5-4b55-824d-dc710aa5f64e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Supply Outlet Node, !- Name
  {e89181b8-fa05-418e-98d5-7d4846c35361}, !- Inlet Port
  {b58d0efb-36d0-4600-b9e5-6452f9754884}; !- Outlet Port

OS:Connection,
  {751f2467-1f61-4501-ad55-1c914f7cdbdc}, !- Handle
  {30afa0c1-9199-406f-b4da-bcff511022c6}, !- Source Object
  9,                                      !- Outlet Port
  {1b51bad6-3b7c-4bc3-a71e-97b4429a472e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58d0efb-36d0-4600-b9e5-6452f9754884}, !- Handle
  {d6df7a19-07d5-4b55-824d-dc710aa5f64e}, !- Source Object
  3,                                      !- Outlet Port
  {30afa0c1-9199-406f-b4da-bcff511022c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f095f0a9-80d2-4719-96c5-c84818bbb3ee}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Demand Inlet Node, !- Name
  {31b43b48-ab62-40d6-b83b-b9de0bd0dfed}, !- Inlet Port
  {27396c97-0af3-4a01-b4ed-84052658ae8a}; !- Outlet Port

OS:Node,
  {237c0735-f8c2-4528-a72b-07571669de6d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Demand Outlet Node, !- Name
  {c9480c58-0d77-4fde-ab8a-d2e43f9dab4e}, !- Inlet Port
  {4ce11ab9-fa6e-488a-a83a-306d089c131b}; !- Outlet Port

OS:Node,
  {e10c0b2c-ab93-46c8-81c5-e14ab5660429}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {71146d2e-1261-4875-8af4-a0abe4177c08}, !- Inlet Port
  {34250d7e-42ce-426a-bcd1-66af53114a9b}; !- Outlet Port

OS:Connection,
  {31b43b48-ab62-40d6-b83b-b9de0bd0dfed}, !- Handle
  {30afa0c1-9199-406f-b4da-bcff511022c6}, !- Source Object
  11,                                     !- Outlet Port
  {f095f0a9-80d2-4719-96c5-c84818bbb3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce11ab9-fa6e-488a-a83a-306d089c131b}, !- Handle
  {237c0735-f8c2-4528-a72b-07571669de6d}, !- Source Object
  3,                                      !- Outlet Port
  {30afa0c1-9199-406f-b4da-bcff511022c6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a2826f2-279f-4038-8d42-2819a7cb8d97}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {27396c97-0af3-4a01-b4ed-84052658ae8a}, !- Inlet Node Name
  {58ffe001-5e43-4087-8d68-258564d43ebf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47d0885a-818c-467a-a3da-3822a1431333}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c9480c58-0d77-4fde-ab8a-d2e43f9dab4e}, !- Outlet Node Name
  {807d39ea-de2a-4def-8dcc-be9565e76fee}; !- Inlet Node Name 1

OS:Connection,
  {27396c97-0af3-4a01-b4ed-84052658ae8a}, !- Handle
  {f095f0a9-80d2-4719-96c5-c84818bbb3ee}, !- Source Object
  3,                                      !- Outlet Port
  {9a2826f2-279f-4038-8d42-2819a7cb8d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9480c58-0d77-4fde-ab8a-d2e43f9dab4e}, !- Handle
  {47d0885a-818c-467a-a3da-3822a1431333}, !- Source Object
  2,                                      !- Outlet Port
  {237c0735-f8c2-4528-a72b-07571669de6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c41b9f9-e23a-4c17-a7f5-89cbe6990838}, !- Handle
  {30afa0c1-9199-406f-b4da-bcff511022c6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1fae90a6-1d60-46fb-9ce7-c1133961969d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {ecf2a3b2-08ae-4276-b085-5a4447e40d20}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4d41e17a-d20c-4b18-bb8c-d154cab9974d}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {318ad4f7-3748-418b-b1ac-7a80d17e78a2}, !- Air Inlet Node Name
  {e89181b8-fa05-418e-98d5-7d4846c35361}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {d69f9808-8335-4778-82c7-470cc7b960dc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 52kBtu/hr 15.0SEER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {76b46c2f-a816-4ac3-a0eb-eb2e8873dca4}, !- Air Inlet Node Name
  {42307a8d-433c-4991-9358-7d5c32ea76ce}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {78e72bfc-ec3c-49de-860b-e09f444e53c1}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77eab169-3ed7-43fb-bb3b-ff06bb76f2cd}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {30bb2e7d-bf81-4273-bfce-62c3de197ec6}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37d07e3d-caf8-4453-b679-d15e2bb2c508}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6291bcb4-58cc-493c-a376-3482ef7378b8}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5a890d39-c703-44c5-8dad-e00daaf7f5b4}, !- Handle
  Coil Heating Electric 9,                !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6a648d77-1de8-4c96-a99d-de328e765e54}, !- Air Inlet Node Name
  {4a71621a-ad70-4714-ae0d-c459eefb4250}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {6e73bd4d-0053-4402-b047-d33a489fc672}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2998ccde-3f81-41c3-9669-e4e6b0678cc0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {22f3ae99-422c-4273-946b-4854aacaa5fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {22f3ae99-422c-4273-946b-4854aacaa5fd}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0ac5ec5e-8754-486c-b5a0-4eb8d4a32631}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {6e73bd4d-0053-4402-b047-d33a489fc672}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b588b7ac-3fe1-4990-943e-59465254f2d2}, !- Mixed Air Node Name
  {63669c14-f91e-4a3a-8f5d-bf30c4856ee8}, !- Outdoor Air Stream Node Name
  {06be1aa2-c5af-4d8b-8a62-e1956effb4b2}, !- Relief Air Stream Node Name
  {ca6f01ea-b73a-4a26-9a72-cc58021ef62e}; !- Return Air Stream Node Name

OS:Node,
  {f2e250f0-9b1a-488a-be1d-97ff0374c105}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {140b413a-feb4-4d3c-8e58-8ae1a81beaad}; !- Outlet Port

OS:Node,
  {ec712f44-9c6c-471a-87e1-db4b5fc8afdf}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Relief Air Node, !- Name
  {84ed239f-8048-4525-a777-60801906ed1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e89181b8-fa05-418e-98d5-7d4846c35361}, !- Handle
  {4d41e17a-d20c-4b18-bb8c-d154cab9974d}, !- Source Object
  9,                                      !- Outlet Port
  {d6df7a19-07d5-4b55-824d-dc710aa5f64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {360a48cd-8755-48f6-a168-c3bdaf032dc5}, !- Handle
  Coil Heating Electric 9 Outlet Air Node, !- Name
  {4a71621a-ad70-4714-ae0d-c459eefb4250}, !- Inlet Port
  {318ad4f7-3748-418b-b1ac-7a80d17e78a2}; !- Outlet Port

OS:Connection,
  {4a71621a-ad70-4714-ae0d-c459eefb4250}, !- Handle
  {5a890d39-c703-44c5-8dad-e00daaf7f5b4}, !- Source Object
  6,                                      !- Outlet Port
  {360a48cd-8755-48f6-a168-c3bdaf032dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318ad4f7-3748-418b-b1ac-7a80d17e78a2}, !- Handle
  {360a48cd-8755-48f6-a168-c3bdaf032dc5}, !- Source Object
  3,                                      !- Outlet Port
  {4d41e17a-d20c-4b18-bb8c-d154cab9974d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7bab412d-5904-4335-8ffe-c5fe10066fe8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 52kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {42307a8d-433c-4991-9358-7d5c32ea76ce}, !- Inlet Port
  {6a648d77-1de8-4c96-a99d-de328e765e54}; !- Outlet Port

OS:Connection,
  {42307a8d-433c-4991-9358-7d5c32ea76ce}, !- Handle
  {d69f9808-8335-4778-82c7-470cc7b960dc}, !- Source Object
  10,                                     !- Outlet Port
  {7bab412d-5904-4335-8ffe-c5fe10066fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a648d77-1de8-4c96-a99d-de328e765e54}, !- Handle
  {7bab412d-5904-4335-8ffe-c5fe10066fe8}, !- Source Object
  3,                                      !- Outlet Port
  {5a890d39-c703-44c5-8dad-e00daaf7f5b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {443c4276-2a35-4ed1-b2d3-c63ab44cf09d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Mixed Air Node, !- Name
  {b588b7ac-3fe1-4990-943e-59465254f2d2}, !- Inlet Port
  {76b46c2f-a816-4ac3-a0eb-eb2e8873dca4}; !- Outlet Port

OS:Connection,
  {ca6f01ea-b73a-4a26-9a72-cc58021ef62e}, !- Handle
  {1b51bad6-3b7c-4bc3-a71e-97b4429a472e}, !- Source Object
  3,                                      !- Outlet Port
  {0ac5ec5e-8754-486c-b5a0-4eb8d4a32631}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b588b7ac-3fe1-4990-943e-59465254f2d2}, !- Handle
  {0ac5ec5e-8754-486c-b5a0-4eb8d4a32631}, !- Source Object
  5,                                      !- Outlet Port
  {443c4276-2a35-4ed1-b2d3-c63ab44cf09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b46c2f-a816-4ac3-a0eb-eb2e8873dca4}, !- Handle
  {443c4276-2a35-4ed1-b2d3-c63ab44cf09d}, !- Source Object
  3,                                      !- Outlet Port
  {d69f9808-8335-4778-82c7-470cc7b960dc}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d5e01b40-ec1d-41e5-9da4-1cd82018a887}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {356ecc4e-694a-44c4-96b4-ec5b58125812}, !- Control Zone Name
  {d6df7a19-07d5-4b55-824d-dc710aa5f64e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eed98a1f-2d71-4bd9-93e1-4b1300ae4b11}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {edae596d-837a-45f1-bf9e-535a6c3f7b32}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {8b31d33a-aee4-4b18-a5e7-2afb7addad2c}, !- Air Inlet Node Name
  {71146d2e-1261-4875-8af4-a0abe4177c08}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {940709d6-2ed9-40fa-8d37-a940f6f34067}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {1b4e46aa-65f1-4f2f-b444-06ea0eb32100}, !- Inlet Port
  {807d39ea-de2a-4def-8dcc-be9565e76fee}; !- Outlet Port

OS:Connection,
  {34250d7e-42ce-426a-bcd1-66af53114a9b}, !- Handle
  {e10c0b2c-ab93-46c8-81c5-e14ab5660429}, !- Source Object
  3,                                      !- Outlet Port
  {b5f0ddda-737f-4afa-9036-ad3860fe412a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4e46aa-65f1-4f2f-b444-06ea0eb32100}, !- Handle
  {ba038abc-cf48-46a1-b145-87b5fff12347}, !- Source Object
  2,                                      !- Outlet Port
  {940709d6-2ed9-40fa-8d37-a940f6f34067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807d39ea-de2a-4def-8dcc-be9565e76fee}, !- Handle
  {940709d6-2ed9-40fa-8d37-a940f6f34067}, !- Source Object
  3,                                      !- Outlet Port
  {47d0885a-818c-467a-a3da-3822a1431333}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1482dd1c-3836-4b1e-bf97-7bb1b6e4604f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {58ffe001-5e43-4087-8d68-258564d43ebf}, !- Inlet Port
  {8b31d33a-aee4-4b18-a5e7-2afb7addad2c}; !- Outlet Port

OS:Connection,
  {58ffe001-5e43-4087-8d68-258564d43ebf}, !- Handle
  {9a2826f2-279f-4038-8d42-2819a7cb8d97}, !- Source Object
  3,                                      !- Outlet Port
  {1482dd1c-3836-4b1e-bf97-7bb1b6e4604f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b31d33a-aee4-4b18-a5e7-2afb7addad2c}, !- Handle
  {1482dd1c-3836-4b1e-bf97-7bb1b6e4604f}, !- Source Object
  3,                                      !- Outlet Port
  {edae596d-837a-45f1-bf9e-535a6c3f7b32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71146d2e-1261-4875-8af4-a0abe4177c08}, !- Handle
  {edae596d-837a-45f1-bf9e-535a6c3f7b32}, !- Source Object
  4,                                      !- Outlet Port
  {e10c0b2c-ab93-46c8-81c5-e14ab5660429}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {64e177c0-5726-496b-acdd-ea976b4e15e9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {08a28466-c92f-44fe-a99b-459c045fdc13}, !- Availability Schedule
  {84069c65-0b1c-4098-9e77-48710b43755f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2eff3af6-375e-4867-9f97-35dd97769860}, !- Supply Side Inlet Node Name
  {6f9f7f32-b63d-4099-9860-09e185b1bf87}, !- Demand Side Outlet Node Name
  {5986e1ea-8fb0-4a96-99a9-e7415c138369}, !- Demand Side Inlet Node A
  {6e26e066-61c2-4aee-aabd-ed934c34c4ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {10eeab66-61cd-44b4-8afc-5a3e617962bd}, !- Demand Mixer Name
  {cb68fc78-a9a4-4eab-ba05-7fe852318f3f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d77ee1fe-6755-41a2-857e-63b544f7dad0}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Supply Inlet Node, !- Name
  {2eff3af6-375e-4867-9f97-35dd97769860}, !- Inlet Port
  {3f4c3c92-365b-49f3-901a-aea4c4ccee76}; !- Outlet Port

OS:Node,
  {e93309e5-de5e-42c9-9bca-0371aaf8a7ff}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Supply Outlet Node, !- Name
  {f6cc5a75-6b0b-4891-b47f-7c6f39d035c2}, !- Inlet Port
  {6e26e066-61c2-4aee-aabd-ed934c34c4ba}; !- Outlet Port

OS:Connection,
  {2eff3af6-375e-4867-9f97-35dd97769860}, !- Handle
  {64e177c0-5726-496b-acdd-ea976b4e15e9}, !- Source Object
  9,                                      !- Outlet Port
  {d77ee1fe-6755-41a2-857e-63b544f7dad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e26e066-61c2-4aee-aabd-ed934c34c4ba}, !- Handle
  {e93309e5-de5e-42c9-9bca-0371aaf8a7ff}, !- Source Object
  3,                                      !- Outlet Port
  {64e177c0-5726-496b-acdd-ea976b4e15e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d173cab9-3144-4396-b278-9cb2d8ab6606}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Demand Inlet Node, !- Name
  {5986e1ea-8fb0-4a96-99a9-e7415c138369}, !- Inlet Port
  {7d96e313-8bf0-4c96-9523-dd3533212846}; !- Outlet Port

OS:Node,
  {181f0c63-a487-4a95-a63c-a2cea8c4e235}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Demand Outlet Node, !- Name
  {b54d5395-bb47-4de3-b3b2-0943045787d7}, !- Inlet Port
  {6f9f7f32-b63d-4099-9860-09e185b1bf87}; !- Outlet Port

OS:Node,
  {8e8b71e6-c597-4e5a-bdfd-e88774ce7d3d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {d373a142-2c5d-4456-b9de-0380933a0bbb}, !- Inlet Port
  {ff046561-ed34-42fe-a188-18a4cddc0f3e}; !- Outlet Port

OS:Connection,
  {5986e1ea-8fb0-4a96-99a9-e7415c138369}, !- Handle
  {64e177c0-5726-496b-acdd-ea976b4e15e9}, !- Source Object
  11,                                     !- Outlet Port
  {d173cab9-3144-4396-b278-9cb2d8ab6606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9f7f32-b63d-4099-9860-09e185b1bf87}, !- Handle
  {181f0c63-a487-4a95-a63c-a2cea8c4e235}, !- Source Object
  3,                                      !- Outlet Port
  {64e177c0-5726-496b-acdd-ea976b4e15e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb68fc78-a9a4-4eab-ba05-7fe852318f3f}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {7d96e313-8bf0-4c96-9523-dd3533212846}, !- Inlet Node Name
  {8f387e94-486a-4c89-b1a5-9478ebf00db0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {10eeab66-61cd-44b4-8afc-5a3e617962bd}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {b54d5395-bb47-4de3-b3b2-0943045787d7}, !- Outlet Node Name
  {990dcea4-ba28-4be7-9eb7-782803b4f8fa}; !- Inlet Node Name 1

OS:Connection,
  {7d96e313-8bf0-4c96-9523-dd3533212846}, !- Handle
  {d173cab9-3144-4396-b278-9cb2d8ab6606}, !- Source Object
  3,                                      !- Outlet Port
  {cb68fc78-a9a4-4eab-ba05-7fe852318f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54d5395-bb47-4de3-b3b2-0943045787d7}, !- Handle
  {10eeab66-61cd-44b4-8afc-5a3e617962bd}, !- Source Object
  2,                                      !- Outlet Port
  {181f0c63-a487-4a95-a63c-a2cea8c4e235}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ca7657c-808e-4d5c-9910-c9a1fa4284af}, !- Handle
  {64e177c0-5726-496b-acdd-ea976b4e15e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {84069c65-0b1c-4098-9e77-48710b43755f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {aca4bb99-7b34-42c2-a7c2-689426ad5b28}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {47068694-958f-4371-87e0-22335b0f9b32}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {83b6ddcb-3988-4984-9d41-5c49b32db7b8}, !- Air Inlet Node Name
  {f6cc5a75-6b0b-4891-b47f-7c6f39d035c2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {2a87d7b5-103c-4c39-acc9-349331644a5d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 249kBtu/hr 8.39EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3b0cf0c0-072e-4769-852e-3a73c5055494}, !- Air Inlet Node Name
  {6ec7042c-f779-4743-acf5-051dd23cf37f}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {8148684b-b228-4f5e-9f27-bdbf5e4d8423}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4eb59026-d590-4c83-8eb6-7b45270ba75a}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0112c11c-32f7-4d8f-a165-080103f4f3a5}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93dba8db-7ac5-47d3-b0d2-42eeabcf80f4}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cafc72fb-37e8-41c8-b898-e973dbd40289}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {09e6304c-7e85-4129-90d8-cdb857e9e88a}, !- Handle
  Coil Heating Electric 10,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cc49fd70-0a17-4183-a4f0-60b0a7792e69}, !- Air Inlet Node Name
  {8e9fea90-c44a-43fb-8ea8-fd4eb46a4fb8}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {598f5126-1398-4e95-abd3-766a8b64b82a}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08a28466-c92f-44fe-a99b-459c045fdc13}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {33e16bbc-083b-47bd-b2de-9bfcba3ef507}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {33e16bbc-083b-47bd-b2de-9bfcba3ef507}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {658185d6-98bb-4418-9e78-d986d28c8646}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {598f5126-1398-4e95-abd3-766a8b64b82a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed62bd07-da9f-4371-9193-5eeb62021d27}, !- Mixed Air Node Name
  {e66c98fa-744f-4eae-9c20-41795e459c5b}, !- Outdoor Air Stream Node Name
  {b2337d22-0406-49df-9a70-98640e746d84}, !- Relief Air Stream Node Name
  {3f4c3c92-365b-49f3-901a-aea4c4ccee76}; !- Return Air Stream Node Name

OS:Node,
  {86d50067-afe4-4e68-b224-540e0ca204bc}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5cac18f4-5447-49a6-884f-ec8d9640435a}; !- Outlet Port

OS:Node,
  {924ce183-5585-417b-99d1-4b3c97369309}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Relief Air Node, !- Name
  {b238734f-c826-42a9-973a-282df79571c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6cc5a75-6b0b-4891-b47f-7c6f39d035c2}, !- Handle
  {47068694-958f-4371-87e0-22335b0f9b32}, !- Source Object
  9,                                      !- Outlet Port
  {e93309e5-de5e-42c9-9bca-0371aaf8a7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb8cc85b-cffd-48b4-ba01-823ae28e0f51}, !- Handle
  Coil Heating Electric 10 Outlet Air Node, !- Name
  {8e9fea90-c44a-43fb-8ea8-fd4eb46a4fb8}, !- Inlet Port
  {83b6ddcb-3988-4984-9d41-5c49b32db7b8}; !- Outlet Port

OS:Connection,
  {8e9fea90-c44a-43fb-8ea8-fd4eb46a4fb8}, !- Handle
  {09e6304c-7e85-4129-90d8-cdb857e9e88a}, !- Source Object
  6,                                      !- Outlet Port
  {bb8cc85b-cffd-48b4-ba01-823ae28e0f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b6ddcb-3988-4984-9d41-5c49b32db7b8}, !- Handle
  {bb8cc85b-cffd-48b4-ba01-823ae28e0f51}, !- Source Object
  3,                                      !- Outlet Port
  {47068694-958f-4371-87e0-22335b0f9b32}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5fa24484-997c-4a04-ae2d-9776958288a4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 249kBtu/hr 8.39EER Outlet Air Node, !- Name
  {6ec7042c-f779-4743-acf5-051dd23cf37f}, !- Inlet Port
  {cc49fd70-0a17-4183-a4f0-60b0a7792e69}; !- Outlet Port

OS:Connection,
  {6ec7042c-f779-4743-acf5-051dd23cf37f}, !- Handle
  {2a87d7b5-103c-4c39-acc9-349331644a5d}, !- Source Object
  10,                                     !- Outlet Port
  {5fa24484-997c-4a04-ae2d-9776958288a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc49fd70-0a17-4183-a4f0-60b0a7792e69}, !- Handle
  {5fa24484-997c-4a04-ae2d-9776958288a4}, !- Source Object
  3,                                      !- Outlet Port
  {09e6304c-7e85-4129-90d8-cdb857e9e88a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ac9e468f-8e80-4505-968b-6c9f65bcabf7}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Mixed Air Node, !- Name
  {ed62bd07-da9f-4371-9193-5eeb62021d27}, !- Inlet Port
  {3b0cf0c0-072e-4769-852e-3a73c5055494}; !- Outlet Port

OS:Connection,
  {3f4c3c92-365b-49f3-901a-aea4c4ccee76}, !- Handle
  {d77ee1fe-6755-41a2-857e-63b544f7dad0}, !- Source Object
  3,                                      !- Outlet Port
  {658185d6-98bb-4418-9e78-d986d28c8646}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed62bd07-da9f-4371-9193-5eeb62021d27}, !- Handle
  {658185d6-98bb-4418-9e78-d986d28c8646}, !- Source Object
  5,                                      !- Outlet Port
  {ac9e468f-8e80-4505-968b-6c9f65bcabf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0cf0c0-072e-4769-852e-3a73c5055494}, !- Handle
  {ac9e468f-8e80-4505-968b-6c9f65bcabf7}, !- Source Object
  3,                                      !- Outlet Port
  {2a87d7b5-103c-4c39-acc9-349331644a5d}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {074cdf17-bfc0-4a16-b151-ff40caa22847}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eeb77adf-22c0-4ce6-ae3e-b060764317b8}, !- Control Zone Name
  {e93309e5-de5e-42c9-9bca-0371aaf8a7ff}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {813169c8-7a78-450c-9dd1-77d6b1fa4b2c}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8bf39ce4-119e-4039-a97a-00d31a53da80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {f25c8347-5e83-4ccf-9e89-b7b44c343ccb}, !- Air Inlet Node Name
  {d373a142-2c5d-4456-b9de-0380933a0bbb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29800b55-65a6-448a-a3a7-b10656497db9}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Return Air Node, !- Name
  {a19150b1-ee32-4cc0-8222-fa6b630bf9cf}, !- Inlet Port
  {990dcea4-ba28-4be7-9eb7-782803b4f8fa}; !- Outlet Port

OS:Connection,
  {ff046561-ed34-42fe-a188-18a4cddc0f3e}, !- Handle
  {8e8b71e6-c597-4e5a-bdfd-e88774ce7d3d}, !- Source Object
  3,                                      !- Outlet Port
  {61407bb2-522f-4edc-a503-6319743ad2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19150b1-ee32-4cc0-8222-fa6b630bf9cf}, !- Handle
  {9873571f-e355-4271-971f-3ed570cf94c9}, !- Source Object
  2,                                      !- Outlet Port
  {29800b55-65a6-448a-a3a7-b10656497db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990dcea4-ba28-4be7-9eb7-782803b4f8fa}, !- Handle
  {29800b55-65a6-448a-a3a7-b10656497db9}, !- Source Object
  3,                                      !- Outlet Port
  {10eeab66-61cd-44b4-8afc-5a3e617962bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb401be3-8c63-4af6-916b-7a9d3efa130e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {8f387e94-486a-4c89-b1a5-9478ebf00db0}, !- Inlet Port
  {f25c8347-5e83-4ccf-9e89-b7b44c343ccb}; !- Outlet Port

OS:Connection,
  {8f387e94-486a-4c89-b1a5-9478ebf00db0}, !- Handle
  {cb68fc78-a9a4-4eab-ba05-7fe852318f3f}, !- Source Object
  3,                                      !- Outlet Port
  {fb401be3-8c63-4af6-916b-7a9d3efa130e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25c8347-5e83-4ccf-9e89-b7b44c343ccb}, !- Handle
  {fb401be3-8c63-4af6-916b-7a9d3efa130e}, !- Source Object
  3,                                      !- Outlet Port
  {8bf39ce4-119e-4039-a97a-00d31a53da80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d373a142-2c5d-4456-b9de-0380933a0bbb}, !- Handle
  {8bf39ce4-119e-4039-a97a-00d31a53da80}, !- Source Object
  4,                                      !- Outlet Port
  {8e8b71e6-c597-4e5a-bdfd-e88774ce7d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {afa8b7fc-7968-42d0-936a-ba7494a1ffe1}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {89b00856-2371-4434-b6ee-2c0fc2be5846}, !- Availability Schedule
  {73c93936-7635-43cd-a945-ea7d0376266d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ca9d28f-c788-4383-96ee-47cffa400dd1}, !- Supply Side Inlet Node Name
  {79a001af-1c09-4ad0-b18c-370e145e5637}, !- Demand Side Outlet Node Name
  {44d729f7-838d-4299-9151-44bc5efd8134}, !- Demand Side Inlet Node A
  {abbe6bf1-cda2-480f-8026-985f83eda804}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ef5a186-de63-4889-99ff-53c784dd281a}, !- Demand Mixer Name
  {aef06739-a371-483d-b78d-f37cd430ef52}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d29e5a93-7c74-4a7f-8f12-84014a9490a4}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Supply Inlet Node, !- Name
  {1ca9d28f-c788-4383-96ee-47cffa400dd1}, !- Inlet Port
  {bfac844c-17d2-46a7-a702-687c25448c35}; !- Outlet Port

OS:Node,
  {6f65a7a1-0a0f-49be-9ef0-665a157876ba}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Supply Outlet Node, !- Name
  {a3b4adc3-772c-40cc-b079-4eaaa8d56f06}, !- Inlet Port
  {abbe6bf1-cda2-480f-8026-985f83eda804}; !- Outlet Port

OS:Connection,
  {1ca9d28f-c788-4383-96ee-47cffa400dd1}, !- Handle
  {afa8b7fc-7968-42d0-936a-ba7494a1ffe1}, !- Source Object
  9,                                      !- Outlet Port
  {d29e5a93-7c74-4a7f-8f12-84014a9490a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbe6bf1-cda2-480f-8026-985f83eda804}, !- Handle
  {6f65a7a1-0a0f-49be-9ef0-665a157876ba}, !- Source Object
  3,                                      !- Outlet Port
  {afa8b7fc-7968-42d0-936a-ba7494a1ffe1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6f3cf378-80b0-4ab3-966a-fd172428e7a6}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Demand Inlet Node, !- Name
  {44d729f7-838d-4299-9151-44bc5efd8134}, !- Inlet Port
  {c2bc86a0-5ce3-46d4-ba42-90793c636247}; !- Outlet Port

OS:Node,
  {0ba26866-59eb-4571-8f97-1d3d6ce852d5}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Demand Outlet Node, !- Name
  {45de11a2-309c-48f8-aeb8-3ab98158ae2b}, !- Inlet Port
  {79a001af-1c09-4ad0-b18c-370e145e5637}; !- Outlet Port

OS:Node,
  {3ec9395d-0f17-4a7f-a3dc-3ca0048390cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {cc58eb12-39b1-4a82-a6c7-fa05363650cf}, !- Inlet Port
  {93ff4e28-1ef1-4c8a-b1da-dbfd58dfb812}; !- Outlet Port

OS:Connection,
  {44d729f7-838d-4299-9151-44bc5efd8134}, !- Handle
  {afa8b7fc-7968-42d0-936a-ba7494a1ffe1}, !- Source Object
  11,                                     !- Outlet Port
  {6f3cf378-80b0-4ab3-966a-fd172428e7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a001af-1c09-4ad0-b18c-370e145e5637}, !- Handle
  {0ba26866-59eb-4571-8f97-1d3d6ce852d5}, !- Source Object
  3,                                      !- Outlet Port
  {afa8b7fc-7968-42d0-936a-ba7494a1ffe1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aef06739-a371-483d-b78d-f37cd430ef52}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {c2bc86a0-5ce3-46d4-ba42-90793c636247}, !- Inlet Node Name
  {00a269f1-cad3-49b4-a838-6c33f3e12933}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ef5a186-de63-4889-99ff-53c784dd281a}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {45de11a2-309c-48f8-aeb8-3ab98158ae2b}, !- Outlet Node Name
  {027e7186-6aea-4214-8e15-f525fba94aaf}; !- Inlet Node Name 1

OS:Connection,
  {c2bc86a0-5ce3-46d4-ba42-90793c636247}, !- Handle
  {6f3cf378-80b0-4ab3-966a-fd172428e7a6}, !- Source Object
  3,                                      !- Outlet Port
  {aef06739-a371-483d-b78d-f37cd430ef52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45de11a2-309c-48f8-aeb8-3ab98158ae2b}, !- Handle
  {9ef5a186-de63-4889-99ff-53c784dd281a}, !- Source Object
  2,                                      !- Outlet Port
  {0ba26866-59eb-4571-8f97-1d3d6ce852d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe10c8bd-bdc0-4d11-aa1c-a7796eb21156}, !- Handle
  {afa8b7fc-7968-42d0-936a-ba7494a1ffe1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {73c93936-7635-43cd-a945-ea7d0376266d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {8b70e8d4-4881-4730-866b-6de9325c0e34}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {03160cdf-8da9-4dd8-8535-7bcb5768c9ec}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ef8741d6-f47d-4960-86fa-bfe22f3f40c5}, !- Air Inlet Node Name
  {a3b4adc3-772c-40cc-b079-4eaaa8d56f06}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {38819c0f-7f9e-456f-9101-0653cd897646}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 52kBtu/hr 15.0SEER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {83529eda-0502-4daf-b669-d76edcd84505}, !- Air Inlet Node Name
  {db86da15-bb04-4f09-8756-4fdc51616e12}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {011766da-36cc-4f20-bbc4-29bcaa07eb99}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37b1f33e-7f1b-4fb5-857d-388e9c88d6a7}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {58a1f9dd-6f75-4cde-8e2a-514cfca4c355}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {002fc4fd-2cfd-41ad-80ae-0f7178457ef9}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f104d65c-071f-48d0-abb3-02cc608f5d34}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {cca33472-8474-4030-8903-cd3a17e25d36}, !- Handle
  Coil Heating Electric 11,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5f732412-7520-4887-bda3-941964a1cac0}, !- Air Inlet Node Name
  {aaa06e7b-4059-4908-b28e-d9f025ae6358}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {ea325164-46a1-450f-bc75-5f74e30369a3}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {89b00856-2371-4434-b6ee-2c0fc2be5846}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {67a54c0c-6388-4eaa-aa76-d2991b7ec68a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {67a54c0c-6388-4eaa-aa76-d2991b7ec68a}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dcb697f0-b366-468e-9379-0bb194676ef3}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {ea325164-46a1-450f-bc75-5f74e30369a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b28def22-9b04-44e2-9bf9-fd0fc62575c4}, !- Mixed Air Node Name
  {9cfef80b-13cd-4567-b329-3d218c04c864}, !- Outdoor Air Stream Node Name
  {96f24299-095d-4382-8eff-a88a62f7ba95}, !- Relief Air Stream Node Name
  {bfac844c-17d2-46a7-a702-687c25448c35}; !- Return Air Stream Node Name

OS:Node,
  {1087f59f-f09d-4d3b-9822-d767b1df0942}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3b9a47d6-5d27-42e8-a106-e1bf5d7b6c17}; !- Outlet Port

OS:Node,
  {1a7508be-836e-4031-bdf4-650634e659f7}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Relief Air Node, !- Name
  {48bd83e6-ed07-489b-bc33-83d2242948c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3b4adc3-772c-40cc-b079-4eaaa8d56f06}, !- Handle
  {03160cdf-8da9-4dd8-8535-7bcb5768c9ec}, !- Source Object
  9,                                      !- Outlet Port
  {6f65a7a1-0a0f-49be-9ef0-665a157876ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9db7328-b383-4fdf-ac14-444fe1f7ad60}, !- Handle
  Coil Heating Electric 11 Outlet Air Node, !- Name
  {aaa06e7b-4059-4908-b28e-d9f025ae6358}, !- Inlet Port
  {ef8741d6-f47d-4960-86fa-bfe22f3f40c5}; !- Outlet Port

OS:Connection,
  {aaa06e7b-4059-4908-b28e-d9f025ae6358}, !- Handle
  {cca33472-8474-4030-8903-cd3a17e25d36}, !- Source Object
  6,                                      !- Outlet Port
  {b9db7328-b383-4fdf-ac14-444fe1f7ad60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8741d6-f47d-4960-86fa-bfe22f3f40c5}, !- Handle
  {b9db7328-b383-4fdf-ac14-444fe1f7ad60}, !- Source Object
  3,                                      !- Outlet Port
  {03160cdf-8da9-4dd8-8535-7bcb5768c9ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a4be96b9-7ddd-4921-bed3-a73c64608636}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 52kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {db86da15-bb04-4f09-8756-4fdc51616e12}, !- Inlet Port
  {5f732412-7520-4887-bda3-941964a1cac0}; !- Outlet Port

OS:Connection,
  {db86da15-bb04-4f09-8756-4fdc51616e12}, !- Handle
  {38819c0f-7f9e-456f-9101-0653cd897646}, !- Source Object
  10,                                     !- Outlet Port
  {a4be96b9-7ddd-4921-bed3-a73c64608636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f732412-7520-4887-bda3-941964a1cac0}, !- Handle
  {a4be96b9-7ddd-4921-bed3-a73c64608636}, !- Source Object
  3,                                      !- Outlet Port
  {cca33472-8474-4030-8903-cd3a17e25d36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ad2f6807-3133-4bc9-93ba-f5fbd14ac6e2}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Mixed Air Node, !- Name
  {b28def22-9b04-44e2-9bf9-fd0fc62575c4}, !- Inlet Port
  {83529eda-0502-4daf-b669-d76edcd84505}; !- Outlet Port

OS:Connection,
  {bfac844c-17d2-46a7-a702-687c25448c35}, !- Handle
  {d29e5a93-7c74-4a7f-8f12-84014a9490a4}, !- Source Object
  3,                                      !- Outlet Port
  {dcb697f0-b366-468e-9379-0bb194676ef3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b28def22-9b04-44e2-9bf9-fd0fc62575c4}, !- Handle
  {dcb697f0-b366-468e-9379-0bb194676ef3}, !- Source Object
  5,                                      !- Outlet Port
  {ad2f6807-3133-4bc9-93ba-f5fbd14ac6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83529eda-0502-4daf-b669-d76edcd84505}, !- Handle
  {ad2f6807-3133-4bc9-93ba-f5fbd14ac6e2}, !- Source Object
  3,                                      !- Outlet Port
  {38819c0f-7f9e-456f-9101-0653cd897646}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8f1e0cdf-20f3-4999-931a-2efdee4286d0}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f0318111-9249-4f08-b967-a1bb38df437d}, !- Control Zone Name
  {6f65a7a1-0a0f-49be-9ef0-665a157876ba}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {685b394e-d48a-4e7c-839a-dd94f740eccb}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35c53395-27b9-4086-bed3-e309b6a9c76e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {c389afa4-cef2-494a-85d8-644b3b138415}, !- Air Inlet Node Name
  {cc58eb12-39b1-4a82-a6c7-fa05363650cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f92538d-5bbc-4415-89f3-7c8fd7edea92}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {955b3b70-d4cb-4d56-ac93-24b9ccbd2991}, !- Inlet Port
  {027e7186-6aea-4214-8e15-f525fba94aaf}; !- Outlet Port

OS:Connection,
  {93ff4e28-1ef1-4c8a-b1da-dbfd58dfb812}, !- Handle
  {3ec9395d-0f17-4a7f-a3dc-3ca0048390cb}, !- Source Object
  3,                                      !- Outlet Port
  {08d4b4de-16e0-4b22-82ba-87dceab7a6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {955b3b70-d4cb-4d56-ac93-24b9ccbd2991}, !- Handle
  {1bf03899-cd7c-4d30-8e77-9e4fcc14edd2}, !- Source Object
  2,                                      !- Outlet Port
  {2f92538d-5bbc-4415-89f3-7c8fd7edea92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027e7186-6aea-4214-8e15-f525fba94aaf}, !- Handle
  {2f92538d-5bbc-4415-89f3-7c8fd7edea92}, !- Source Object
  3,                                      !- Outlet Port
  {9ef5a186-de63-4889-99ff-53c784dd281a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6f013aa-e410-4b1e-a125-bd67c61d8a9d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {00a269f1-cad3-49b4-a838-6c33f3e12933}, !- Inlet Port
  {c389afa4-cef2-494a-85d8-644b3b138415}; !- Outlet Port

OS:Connection,
  {00a269f1-cad3-49b4-a838-6c33f3e12933}, !- Handle
  {aef06739-a371-483d-b78d-f37cd430ef52}, !- Source Object
  3,                                      !- Outlet Port
  {f6f013aa-e410-4b1e-a125-bd67c61d8a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c389afa4-cef2-494a-85d8-644b3b138415}, !- Handle
  {f6f013aa-e410-4b1e-a125-bd67c61d8a9d}, !- Source Object
  3,                                      !- Outlet Port
  {35c53395-27b9-4086-bed3-e309b6a9c76e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc58eb12-39b1-4a82-a6c7-fa05363650cf}, !- Handle
  {35c53395-27b9-4086-bed3-e309b6a9c76e}, !- Source Object
  4,                                      !- Outlet Port
  {3ec9395d-0f17-4a7f-a3dc-3ca0048390cb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0366eec8-176f-4c0d-b6f6-c6b73869e9da}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {58f9cd62-5fe5-4938-8ff2-599c42c4f638}, !- Availability Schedule
  {b8748769-a744-46bb-b056-77e4fb6e204d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e071b00-6148-4a30-b763-f5979678ec9b}, !- Supply Side Inlet Node Name
  {3a2cee7f-cbb2-4451-9b6a-f6e3ea995cd3}, !- Demand Side Outlet Node Name
  {d81ffe85-f97b-4ef9-b15c-64c88cfeaa86}, !- Demand Side Inlet Node A
  {3b64f226-2cf9-4f2e-be49-6fb2da91b06f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1086d1ba-0e1f-405d-bc5e-603d31fe0f39}, !- Demand Mixer Name
  {b0eefac2-6c76-4ac4-84eb-66c1f75862de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9011d14d-f22c-4d58-8d64-c926d770f005}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Supply Inlet Node, !- Name
  {4e071b00-6148-4a30-b763-f5979678ec9b}, !- Inlet Port
  {7b8eb718-d46f-4732-b2b5-ac22955eeee7}; !- Outlet Port

OS:Node,
  {4e4d4631-8e31-4cbc-a8c6-a336867ed0c1}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Supply Outlet Node, !- Name
  {8342a50a-8baa-4332-8db2-cd0b06df35f7}, !- Inlet Port
  {3b64f226-2cf9-4f2e-be49-6fb2da91b06f}; !- Outlet Port

OS:Connection,
  {4e071b00-6148-4a30-b763-f5979678ec9b}, !- Handle
  {0366eec8-176f-4c0d-b6f6-c6b73869e9da}, !- Source Object
  9,                                      !- Outlet Port
  {9011d14d-f22c-4d58-8d64-c926d770f005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b64f226-2cf9-4f2e-be49-6fb2da91b06f}, !- Handle
  {4e4d4631-8e31-4cbc-a8c6-a336867ed0c1}, !- Source Object
  3,                                      !- Outlet Port
  {0366eec8-176f-4c0d-b6f6-c6b73869e9da}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1b11b74-e7af-42ee-877b-6f91a4109eb2}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Demand Inlet Node, !- Name
  {d81ffe85-f97b-4ef9-b15c-64c88cfeaa86}, !- Inlet Port
  {c4f370ff-fac9-4c22-b57b-3c1fdbd5df31}; !- Outlet Port

OS:Node,
  {2c7668dc-8978-48dc-85d4-441c40a59395}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Demand Outlet Node, !- Name
  {e786f628-d279-4a64-8b04-27c0f0455ef5}, !- Inlet Port
  {3a2cee7f-cbb2-4451-9b6a-f6e3ea995cd3}; !- Outlet Port

OS:Node,
  {d379f82f-a5f1-40c2-9b2f-ae7821e70d76}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {013b6e2a-c6b5-4b2a-b242-c348806e84ba}, !- Inlet Port
  {2a5f5fb3-1143-4eb5-9355-a32ceac1ae18}; !- Outlet Port

OS:Connection,
  {d81ffe85-f97b-4ef9-b15c-64c88cfeaa86}, !- Handle
  {0366eec8-176f-4c0d-b6f6-c6b73869e9da}, !- Source Object
  11,                                     !- Outlet Port
  {d1b11b74-e7af-42ee-877b-6f91a4109eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a2cee7f-cbb2-4451-9b6a-f6e3ea995cd3}, !- Handle
  {2c7668dc-8978-48dc-85d4-441c40a59395}, !- Source Object
  3,                                      !- Outlet Port
  {0366eec8-176f-4c0d-b6f6-c6b73869e9da}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b0eefac2-6c76-4ac4-84eb-66c1f75862de}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {c4f370ff-fac9-4c22-b57b-3c1fdbd5df31}, !- Inlet Node Name
  {265aee59-48f9-4895-9e37-b5730f3f2696}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1086d1ba-0e1f-405d-bc5e-603d31fe0f39}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {e786f628-d279-4a64-8b04-27c0f0455ef5}, !- Outlet Node Name
  {24374b02-620a-4c13-9836-be5d6a441c63}; !- Inlet Node Name 1

OS:Connection,
  {c4f370ff-fac9-4c22-b57b-3c1fdbd5df31}, !- Handle
  {d1b11b74-e7af-42ee-877b-6f91a4109eb2}, !- Source Object
  3,                                      !- Outlet Port
  {b0eefac2-6c76-4ac4-84eb-66c1f75862de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e786f628-d279-4a64-8b04-27c0f0455ef5}, !- Handle
  {1086d1ba-0e1f-405d-bc5e-603d31fe0f39}, !- Source Object
  2,                                      !- Outlet Port
  {2c7668dc-8978-48dc-85d4-441c40a59395}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a525cea8-2878-4801-a29f-5012b245443d}, !- Handle
  {0366eec8-176f-4c0d-b6f6-c6b73869e9da}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b8748769-a744-46bb-b056-77e4fb6e204d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {14cc64ca-441e-4618-8500-dc15ad9feb14}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {703b56c9-8458-4045-abd6-2f0f51067dc4}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0c5ff35a-c003-4c09-a227-cc89d20c7a49}, !- Air Inlet Node Name
  {8342a50a-8baa-4332-8db2-cd0b06df35f7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3b6caac9-6160-48ee-a6fb-a6e88cf86fea}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 128kBtu/hr 9.44EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1b47c8c4-a0ff-4b81-aaab-2a1136c361ee}, !- Air Inlet Node Name
  {15d107c9-283d-434a-b110-8a9b106663e8}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {dbcaacff-04d1-420c-bae0-e90d04d9fca4}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae4ba4bc-bf84-4176-9047-b9ca4caf9794}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b7607f5-c403-4951-88b3-e2fc6e2565b4}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {419e3ef3-6fb1-4ef8-a713-ebbd4adc8c81}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1e072337-dd59-49ee-9331-dee5f1000187}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {13307324-d4ea-4d76-826b-d47453724502}, !- Handle
  Coil Heating Electric 12,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4a62a105-d4bd-45c6-8c7a-b58b3544c97a}, !- Air Inlet Node Name
  {2d8c25b7-afb5-4b3a-a091-f956bfe49c09}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {c15c684f-9793-41dc-b310-384364797346}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58f9cd62-5fe5-4938-8ff2-599c42c4f638}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1b01ce01-0f85-4997-8b51-ae1af3b9c49f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1b01ce01-0f85-4997-8b51-ae1af3b9c49f}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a91297a8-7b24-4a39-a89b-565e90c849fe}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {c15c684f-9793-41dc-b310-384364797346}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89f0f1d7-16b6-4916-b28d-cb6fb659cbf5}, !- Mixed Air Node Name
  {16bbe477-f44a-40fa-a266-76eb9d80e103}, !- Outdoor Air Stream Node Name
  {d9235673-eb4a-4e17-ae55-d0fa101c5e57}, !- Relief Air Stream Node Name
  {7b8eb718-d46f-4732-b2b5-ac22955eeee7}; !- Return Air Stream Node Name

OS:Node,
  {465df3df-7deb-42d0-814f-2cab7e72ac8b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3553b8ea-b659-473a-bbf9-1a48fa9ecb3d}; !- Outlet Port

OS:Node,
  {93e186ed-2996-45c1-a14a-1c0f6c57918d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Relief Air Node, !- Name
  {c091852f-1535-49d3-963b-02a899d17c32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8342a50a-8baa-4332-8db2-cd0b06df35f7}, !- Handle
  {703b56c9-8458-4045-abd6-2f0f51067dc4}, !- Source Object
  9,                                      !- Outlet Port
  {4e4d4631-8e31-4cbc-a8c6-a336867ed0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b01540c-0aec-44c2-8a32-3d4fb444eb15}, !- Handle
  Coil Heating Electric 12 Outlet Air Node, !- Name
  {2d8c25b7-afb5-4b3a-a091-f956bfe49c09}, !- Inlet Port
  {0c5ff35a-c003-4c09-a227-cc89d20c7a49}; !- Outlet Port

OS:Connection,
  {2d8c25b7-afb5-4b3a-a091-f956bfe49c09}, !- Handle
  {13307324-d4ea-4d76-826b-d47453724502}, !- Source Object
  6,                                      !- Outlet Port
  {1b01540c-0aec-44c2-8a32-3d4fb444eb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5ff35a-c003-4c09-a227-cc89d20c7a49}, !- Handle
  {1b01540c-0aec-44c2-8a32-3d4fb444eb15}, !- Source Object
  3,                                      !- Outlet Port
  {703b56c9-8458-4045-abd6-2f0f51067dc4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e8ac91d3-7c85-4d28-8fef-c06f01251adc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 128kBtu/hr 9.44EER Outlet Air Node, !- Name
  {15d107c9-283d-434a-b110-8a9b106663e8}, !- Inlet Port
  {4a62a105-d4bd-45c6-8c7a-b58b3544c97a}; !- Outlet Port

OS:Connection,
  {15d107c9-283d-434a-b110-8a9b106663e8}, !- Handle
  {3b6caac9-6160-48ee-a6fb-a6e88cf86fea}, !- Source Object
  10,                                     !- Outlet Port
  {e8ac91d3-7c85-4d28-8fef-c06f01251adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a62a105-d4bd-45c6-8c7a-b58b3544c97a}, !- Handle
  {e8ac91d3-7c85-4d28-8fef-c06f01251adc}, !- Source Object
  3,                                      !- Outlet Port
  {13307324-d4ea-4d76-826b-d47453724502}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bb958b75-3b1f-433a-8d71-39f5a73aeeb5}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Mixed Air Node, !- Name
  {89f0f1d7-16b6-4916-b28d-cb6fb659cbf5}, !- Inlet Port
  {1b47c8c4-a0ff-4b81-aaab-2a1136c361ee}; !- Outlet Port

OS:Connection,
  {7b8eb718-d46f-4732-b2b5-ac22955eeee7}, !- Handle
  {9011d14d-f22c-4d58-8d64-c926d770f005}, !- Source Object
  3,                                      !- Outlet Port
  {a91297a8-7b24-4a39-a89b-565e90c849fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89f0f1d7-16b6-4916-b28d-cb6fb659cbf5}, !- Handle
  {a91297a8-7b24-4a39-a89b-565e90c849fe}, !- Source Object
  5,                                      !- Outlet Port
  {bb958b75-3b1f-433a-8d71-39f5a73aeeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b47c8c4-a0ff-4b81-aaab-2a1136c361ee}, !- Handle
  {bb958b75-3b1f-433a-8d71-39f5a73aeeb5}, !- Source Object
  3,                                      !- Outlet Port
  {3b6caac9-6160-48ee-a6fb-a6e88cf86fea}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {21859a47-32f7-4970-b529-0a54ff340109}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {92a7e730-1aed-4086-876b-7697557b3928}, !- Control Zone Name
  {4e4d4631-8e31-4cbc-a8c6-a336867ed0c1}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb0e3c71-c827-4377-a2cd-11ce40fe0a62}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a281ba1a-feec-4275-8462-9b72cb72f3bd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {76493934-bcb7-4e3a-a789-dcd8635d2b3b}, !- Air Inlet Node Name
  {013b6e2a-c6b5-4b2a-b242-c348806e84ba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5014d4f1-4646-4e83-a9b3-6066b7aa75a7}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {f8db2fb4-f90e-45db-bd4e-6cc1a15543a1}, !- Inlet Port
  {24374b02-620a-4c13-9836-be5d6a441c63}; !- Outlet Port

OS:Connection,
  {2a5f5fb3-1143-4eb5-9355-a32ceac1ae18}, !- Handle
  {d379f82f-a5f1-40c2-9b2f-ae7821e70d76}, !- Source Object
  3,                                      !- Outlet Port
  {f4022723-93f0-4f7b-8b26-62914ce79157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8db2fb4-f90e-45db-bd4e-6cc1a15543a1}, !- Handle
  {343115f8-e4c7-498c-828d-f9888e38516a}, !- Source Object
  2,                                      !- Outlet Port
  {5014d4f1-4646-4e83-a9b3-6066b7aa75a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24374b02-620a-4c13-9836-be5d6a441c63}, !- Handle
  {5014d4f1-4646-4e83-a9b3-6066b7aa75a7}, !- Source Object
  3,                                      !- Outlet Port
  {1086d1ba-0e1f-405d-bc5e-603d31fe0f39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b56b5feb-dd0d-4d79-b99b-ba96fd068998}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {265aee59-48f9-4895-9e37-b5730f3f2696}, !- Inlet Port
  {76493934-bcb7-4e3a-a789-dcd8635d2b3b}; !- Outlet Port

OS:Connection,
  {265aee59-48f9-4895-9e37-b5730f3f2696}, !- Handle
  {b0eefac2-6c76-4ac4-84eb-66c1f75862de}, !- Source Object
  3,                                      !- Outlet Port
  {b56b5feb-dd0d-4d79-b99b-ba96fd068998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76493934-bcb7-4e3a-a789-dcd8635d2b3b}, !- Handle
  {b56b5feb-dd0d-4d79-b99b-ba96fd068998}, !- Source Object
  3,                                      !- Outlet Port
  {a281ba1a-feec-4275-8462-9b72cb72f3bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {013b6e2a-c6b5-4b2a-b242-c348806e84ba}, !- Handle
  {a281ba1a-feec-4275-8462-9b72cb72f3bd}, !- Source Object
  4,                                      !- Outlet Port
  {d379f82f-a5f1-40c2-9b2f-ae7821e70d76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7561fff7-72ee-4afb-b67c-eb9fd6b11218}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {34474480-6310-4b44-abba-247a2761265a}, !- Availability Schedule
  {7baa6fbb-99a4-4936-8cf0-13dda1c9bcfd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {51894498-5211-46df-9d0d-2b14fa60d351}, !- Supply Side Inlet Node Name
  {0627f958-90d2-43a0-ab04-98c69254bda8}, !- Demand Side Outlet Node Name
  {f39590a4-9968-4b7c-b9d2-2e746ada93fb}, !- Demand Side Inlet Node A
  {bcf2f58d-cd2b-43d5-bfc7-f653505b81dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25bdd7f2-5f21-49c2-a265-e92aae5a588d}, !- Demand Mixer Name
  {b10e245e-3a1c-4b60-b072-76ea8e2d7d4d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {42a6d006-7e59-49a4-a783-7724762b810d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Supply Inlet Node, !- Name
  {51894498-5211-46df-9d0d-2b14fa60d351}, !- Inlet Port
  {e1b94577-5542-463e-aad1-bee309767914}; !- Outlet Port

OS:Node,
  {54ba8528-4bfd-410a-955d-49e6a018752d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Supply Outlet Node, !- Name
  {e6d3ed51-eaa2-420a-922a-6ea6b966d535}, !- Inlet Port
  {bcf2f58d-cd2b-43d5-bfc7-f653505b81dc}; !- Outlet Port

OS:Connection,
  {51894498-5211-46df-9d0d-2b14fa60d351}, !- Handle
  {7561fff7-72ee-4afb-b67c-eb9fd6b11218}, !- Source Object
  9,                                      !- Outlet Port
  {42a6d006-7e59-49a4-a783-7724762b810d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf2f58d-cd2b-43d5-bfc7-f653505b81dc}, !- Handle
  {54ba8528-4bfd-410a-955d-49e6a018752d}, !- Source Object
  3,                                      !- Outlet Port
  {7561fff7-72ee-4afb-b67c-eb9fd6b11218}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {86592e59-dd4f-444f-98c9-f079b0a475ba}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Demand Inlet Node, !- Name
  {f39590a4-9968-4b7c-b9d2-2e746ada93fb}, !- Inlet Port
  {be305f65-9f0b-46db-b42a-bc91287e7069}; !- Outlet Port

OS:Node,
  {a0fb4848-2932-4bd2-b6b7-e0372c232ff8}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Demand Outlet Node, !- Name
  {39188f06-3c5a-49ee-85c6-45c3ea9d4d98}, !- Inlet Port
  {0627f958-90d2-43a0-ab04-98c69254bda8}; !- Outlet Port

OS:Node,
  {381ed75c-7f4b-4807-9b89-1c61c2828d0f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {d7e90841-e613-4859-9738-c70242146ce1}, !- Inlet Port
  {74479a76-aec1-4696-baab-3be4930803fa}; !- Outlet Port

OS:Connection,
  {f39590a4-9968-4b7c-b9d2-2e746ada93fb}, !- Handle
  {7561fff7-72ee-4afb-b67c-eb9fd6b11218}, !- Source Object
  11,                                     !- Outlet Port
  {86592e59-dd4f-444f-98c9-f079b0a475ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0627f958-90d2-43a0-ab04-98c69254bda8}, !- Handle
  {a0fb4848-2932-4bd2-b6b7-e0372c232ff8}, !- Source Object
  3,                                      !- Outlet Port
  {7561fff7-72ee-4afb-b67c-eb9fd6b11218}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b10e245e-3a1c-4b60-b072-76ea8e2d7d4d}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {be305f65-9f0b-46db-b42a-bc91287e7069}, !- Inlet Node Name
  {aa5e2bc0-61e2-48aa-8d38-3bb7c18c28f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25bdd7f2-5f21-49c2-a265-e92aae5a588d}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {39188f06-3c5a-49ee-85c6-45c3ea9d4d98}, !- Outlet Node Name
  {6612a74e-eb86-4d70-9f0e-8dc92292f1fd}; !- Inlet Node Name 1

OS:Connection,
  {be305f65-9f0b-46db-b42a-bc91287e7069}, !- Handle
  {86592e59-dd4f-444f-98c9-f079b0a475ba}, !- Source Object
  3,                                      !- Outlet Port
  {b10e245e-3a1c-4b60-b072-76ea8e2d7d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39188f06-3c5a-49ee-85c6-45c3ea9d4d98}, !- Handle
  {25bdd7f2-5f21-49c2-a265-e92aae5a588d}, !- Source Object
  2,                                      !- Outlet Port
  {a0fb4848-2932-4bd2-b6b7-e0372c232ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5513c580-3489-4e7d-bec5-eeb3fee96c97}, !- Handle
  {7561fff7-72ee-4afb-b67c-eb9fd6b11218}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7baa6fbb-99a4-4936-8cf0-13dda1c9bcfd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {61fc43ec-6cdf-4903-9ddc-d750ff1f5f8e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6748b803-f1f1-45ae-9ce0-440f4e5416d6}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9a72be77-1e02-4dd8-9a88-c46499b9ece1}, !- Air Inlet Node Name
  {e6d3ed51-eaa2-420a-922a-6ea6b966d535}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4d65aacc-6180-4361-af11-354b48f31378}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 73kBtu/hr 9.44EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ed4291d7-5fc3-4ca5-8413-37b3c070ba32}, !- Air Inlet Node Name
  {b235cf88-7984-4848-9295-0601fbc107b1}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {8243f3e8-a184-40e5-a862-72cd0dc5d8af}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5568814-08a0-4339-8fe9-dafc6ea5022a}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d5eaea4-2e70-4dd6-88bf-b7c31f3a6eb6}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {295e4a9c-085c-404e-bf18-d6cee339717a}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {017188bf-7e0a-4ce0-9f9b-6c6aa359c0c2}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ed4551bf-ff74-45de-b88d-9375a2dfbe96}, !- Handle
  Coil Heating Electric 13,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {20f89538-5788-4d04-9e81-f56ff7356577}, !- Air Inlet Node Name
  {07ee2ae2-81c1-4b4b-a4d5-a256876871ed}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {358c805b-b2af-4a11-ac6a-67e329d0a28e}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {34474480-6310-4b44-abba-247a2761265a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dfc69591-f567-406a-b47d-80274d764117}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dfc69591-f567-406a-b47d-80274d764117}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9e45eb24-7fff-4bfc-89df-e8a04c443f08}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {358c805b-b2af-4a11-ac6a-67e329d0a28e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b141fb99-1b93-4954-be97-9c47e6b236e6}, !- Mixed Air Node Name
  {e2253832-730a-4eae-ac56-9f52d3a74748}, !- Outdoor Air Stream Node Name
  {18c03fa2-70f7-4d1f-903c-10808bada978}, !- Relief Air Stream Node Name
  {e1b94577-5542-463e-aad1-bee309767914}; !- Return Air Stream Node Name

OS:Node,
  {815cea98-ce0e-485c-9671-797936ca2730}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {65c264d3-6138-46ed-b307-83729130f23d}; !- Outlet Port

OS:Node,
  {86c7e1e9-4870-488b-a463-47670b90a6c6}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Relief Air Node, !- Name
  {65d5494c-213e-4f8c-a7fb-5b6a005e4ae2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6d3ed51-eaa2-420a-922a-6ea6b966d535}, !- Handle
  {6748b803-f1f1-45ae-9ce0-440f4e5416d6}, !- Source Object
  9,                                      !- Outlet Port
  {54ba8528-4bfd-410a-955d-49e6a018752d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03f43cbf-dc07-4eba-864d-8433cd1891d9}, !- Handle
  Coil Heating Electric 13 Outlet Air Node, !- Name
  {07ee2ae2-81c1-4b4b-a4d5-a256876871ed}, !- Inlet Port
  {9a72be77-1e02-4dd8-9a88-c46499b9ece1}; !- Outlet Port

OS:Connection,
  {07ee2ae2-81c1-4b4b-a4d5-a256876871ed}, !- Handle
  {ed4551bf-ff74-45de-b88d-9375a2dfbe96}, !- Source Object
  6,                                      !- Outlet Port
  {03f43cbf-dc07-4eba-864d-8433cd1891d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a72be77-1e02-4dd8-9a88-c46499b9ece1}, !- Handle
  {03f43cbf-dc07-4eba-864d-8433cd1891d9}, !- Source Object
  3,                                      !- Outlet Port
  {6748b803-f1f1-45ae-9ce0-440f4e5416d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c3cdece8-fb37-407f-8080-96fd3955702f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 73kBtu/hr 9.44EER Outlet Air Node, !- Name
  {b235cf88-7984-4848-9295-0601fbc107b1}, !- Inlet Port
  {20f89538-5788-4d04-9e81-f56ff7356577}; !- Outlet Port

OS:Connection,
  {b235cf88-7984-4848-9295-0601fbc107b1}, !- Handle
  {4d65aacc-6180-4361-af11-354b48f31378}, !- Source Object
  10,                                     !- Outlet Port
  {c3cdece8-fb37-407f-8080-96fd3955702f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f89538-5788-4d04-9e81-f56ff7356577}, !- Handle
  {c3cdece8-fb37-407f-8080-96fd3955702f}, !- Source Object
  3,                                      !- Outlet Port
  {ed4551bf-ff74-45de-b88d-9375a2dfbe96}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {918fb075-7b70-418b-bacf-17f54fc2b1ff}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Mixed Air Node, !- Name
  {b141fb99-1b93-4954-be97-9c47e6b236e6}, !- Inlet Port
  {ed4291d7-5fc3-4ca5-8413-37b3c070ba32}; !- Outlet Port

OS:Connection,
  {e1b94577-5542-463e-aad1-bee309767914}, !- Handle
  {42a6d006-7e59-49a4-a783-7724762b810d}, !- Source Object
  3,                                      !- Outlet Port
  {9e45eb24-7fff-4bfc-89df-e8a04c443f08}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b141fb99-1b93-4954-be97-9c47e6b236e6}, !- Handle
  {9e45eb24-7fff-4bfc-89df-e8a04c443f08}, !- Source Object
  5,                                      !- Outlet Port
  {918fb075-7b70-418b-bacf-17f54fc2b1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4291d7-5fc3-4ca5-8413-37b3c070ba32}, !- Handle
  {918fb075-7b70-418b-bacf-17f54fc2b1ff}, !- Source Object
  3,                                      !- Outlet Port
  {4d65aacc-6180-4361-af11-354b48f31378}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8e8f5190-666a-4e28-8dbe-05186b2b74c6}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d5841185-30b0-4f56-9614-9cc80647f1ac}, !- Control Zone Name
  {54ba8528-4bfd-410a-955d-49e6a018752d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {599bba2b-e835-4279-9d1b-9c07c640dd28}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08fa8e56-037d-49cb-83fc-f37eeb8fdcb5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {39e83d32-eb09-47a7-9539-6437b1d35045}, !- Air Inlet Node Name
  {d7e90841-e613-4859-9738-c70242146ce1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d98d0423-5935-43da-86cc-d0bdbbbc1c4b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {7ac20cf8-dd53-4b21-ad8e-c93111fb0283}, !- Inlet Port
  {6612a74e-eb86-4d70-9f0e-8dc92292f1fd}; !- Outlet Port

OS:Connection,
  {74479a76-aec1-4696-baab-3be4930803fa}, !- Handle
  {381ed75c-7f4b-4807-9b89-1c61c2828d0f}, !- Source Object
  3,                                      !- Outlet Port
  {c1c19f7c-b69a-4e7e-a29b-eedbbeb1e4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac20cf8-dd53-4b21-ad8e-c93111fb0283}, !- Handle
  {45273a82-6f9c-4906-9708-6977fb53a6d7}, !- Source Object
  2,                                      !- Outlet Port
  {d98d0423-5935-43da-86cc-d0bdbbbc1c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6612a74e-eb86-4d70-9f0e-8dc92292f1fd}, !- Handle
  {d98d0423-5935-43da-86cc-d0bdbbbc1c4b}, !- Source Object
  3,                                      !- Outlet Port
  {25bdd7f2-5f21-49c2-a265-e92aae5a588d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ad39b82-3643-472e-9e2e-61242b7c23c6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {aa5e2bc0-61e2-48aa-8d38-3bb7c18c28f9}, !- Inlet Port
  {39e83d32-eb09-47a7-9539-6437b1d35045}; !- Outlet Port

OS:Connection,
  {aa5e2bc0-61e2-48aa-8d38-3bb7c18c28f9}, !- Handle
  {b10e245e-3a1c-4b60-b072-76ea8e2d7d4d}, !- Source Object
  3,                                      !- Outlet Port
  {5ad39b82-3643-472e-9e2e-61242b7c23c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e83d32-eb09-47a7-9539-6437b1d35045}, !- Handle
  {5ad39b82-3643-472e-9e2e-61242b7c23c6}, !- Source Object
  3,                                      !- Outlet Port
  {08fa8e56-037d-49cb-83fc-f37eeb8fdcb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7e90841-e613-4859-9738-c70242146ce1}, !- Handle
  {08fa8e56-037d-49cb-83fc-f37eeb8fdcb5}, !- Source Object
  4,                                      !- Outlet Port
  {381ed75c-7f4b-4807-9b89-1c61c2828d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {30915200-959b-4f0b-ac57-fb6567ddb0d2}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {57a357e2-0bc8-45ab-8c23-26122a368b11}, !- Availability Schedule
  {9f74bdc4-ac88-4379-92e3-5ae53ab13cf0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68675e29-5748-45bf-bc7c-286b5953abc1}, !- Supply Side Inlet Node Name
  {8704b1b7-893f-4797-9071-c6093653848c}, !- Demand Side Outlet Node Name
  {cefd88b6-6377-4e74-8096-7474f51cab39}, !- Demand Side Inlet Node A
  {9e4d2116-b4eb-476c-be00-0b49808b3b3c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c46e3ef4-2483-4c64-ad66-09b641a6ea21}, !- Demand Mixer Name
  {2981cc6a-71e1-4824-9720-9c37df340b74}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b055f25-1c5b-40f5-9bf0-ea4c2061272d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Supply Inlet Node, !- Name
  {68675e29-5748-45bf-bc7c-286b5953abc1}, !- Inlet Port
  {dc68943a-deae-4942-a7a9-3daa640f7e1b}; !- Outlet Port

OS:Node,
  {a8857f15-b8cb-4ca5-bf2b-2ed649a4a9f4}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Supply Outlet Node, !- Name
  {e85e1e83-5d27-4908-b48f-3943bbfe0d71}, !- Inlet Port
  {9e4d2116-b4eb-476c-be00-0b49808b3b3c}; !- Outlet Port

OS:Connection,
  {68675e29-5748-45bf-bc7c-286b5953abc1}, !- Handle
  {30915200-959b-4f0b-ac57-fb6567ddb0d2}, !- Source Object
  9,                                      !- Outlet Port
  {5b055f25-1c5b-40f5-9bf0-ea4c2061272d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4d2116-b4eb-476c-be00-0b49808b3b3c}, !- Handle
  {a8857f15-b8cb-4ca5-bf2b-2ed649a4a9f4}, !- Source Object
  3,                                      !- Outlet Port
  {30915200-959b-4f0b-ac57-fb6567ddb0d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {497d0cf4-8954-4d59-8e05-1392860e00ff}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Demand Inlet Node, !- Name
  {cefd88b6-6377-4e74-8096-7474f51cab39}, !- Inlet Port
  {3acbde6e-44a9-4169-b0f8-64707a45200d}; !- Outlet Port

OS:Node,
  {12d6b8c5-f586-4d3b-9dda-5f56ea78a15d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Demand Outlet Node, !- Name
  {284ee6d1-5b69-4a9e-ab66-ce7bd5f1882f}, !- Inlet Port
  {8704b1b7-893f-4797-9071-c6093653848c}; !- Outlet Port

OS:Node,
  {d7ea100d-d13f-46b4-a439-79fb4c5358d4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {5b115c63-ab1f-4fd5-bc06-af5ba093caab}, !- Inlet Port
  {cc6c195d-6ff6-4211-8b2b-65303db8cb97}; !- Outlet Port

OS:Connection,
  {cefd88b6-6377-4e74-8096-7474f51cab39}, !- Handle
  {30915200-959b-4f0b-ac57-fb6567ddb0d2}, !- Source Object
  11,                                     !- Outlet Port
  {497d0cf4-8954-4d59-8e05-1392860e00ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8704b1b7-893f-4797-9071-c6093653848c}, !- Handle
  {12d6b8c5-f586-4d3b-9dda-5f56ea78a15d}, !- Source Object
  3,                                      !- Outlet Port
  {30915200-959b-4f0b-ac57-fb6567ddb0d2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2981cc6a-71e1-4824-9720-9c37df340b74}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {3acbde6e-44a9-4169-b0f8-64707a45200d}, !- Inlet Node Name
  {f077e799-b6b0-4d13-a9d2-7321af494f6c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c46e3ef4-2483-4c64-ad66-09b641a6ea21}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {284ee6d1-5b69-4a9e-ab66-ce7bd5f1882f}, !- Outlet Node Name
  {499ad439-005e-4cc9-928c-416c4e8a2acb}; !- Inlet Node Name 1

OS:Connection,
  {3acbde6e-44a9-4169-b0f8-64707a45200d}, !- Handle
  {497d0cf4-8954-4d59-8e05-1392860e00ff}, !- Source Object
  3,                                      !- Outlet Port
  {2981cc6a-71e1-4824-9720-9c37df340b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284ee6d1-5b69-4a9e-ab66-ce7bd5f1882f}, !- Handle
  {c46e3ef4-2483-4c64-ad66-09b641a6ea21}, !- Source Object
  2,                                      !- Outlet Port
  {12d6b8c5-f586-4d3b-9dda-5f56ea78a15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f37c6f55-0d32-4977-b480-d3f9bd139301}, !- Handle
  {30915200-959b-4f0b-ac57-fb6567ddb0d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9f74bdc4-ac88-4379-92e3-5ae53ab13cf0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {b73982b7-94bf-4be9-abbb-7b1d2400b135}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cc5a330f-4061-41c0-a2db-1e4c83095ab4}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {65f3d999-9232-4c68-b002-f4018d3f6043}, !- Air Inlet Node Name
  {e85e1e83-5d27-4908-b48f-3943bbfe0d71}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {8309bcf1-37ae-4364-8872-f7798b3002e5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 26kBtu/hr 15.0SEER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4c4ed047-6692-4350-8765-b16dc700244b}, !- Air Inlet Node Name
  {5dedd5c2-72e4-4565-b205-652d243478c4}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {a34cce66-6d5e-4228-9f3a-dbe5f03fcee3}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa67d967-d0cb-491f-8cf5-69db394670b1}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1694ce1-3092-4e87-8171-8cabe009b545}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {765709b5-dffa-495a-8c9d-0a15d055f68e}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5896ef8f-67fd-4a40-80cc-571d961f8e8c}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {adf59df0-a829-4025-a7d0-92b80a7427b5}, !- Handle
  Coil Heating Electric 14,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {73dc598a-9040-45b0-8cee-188c8cd511ef}, !- Air Inlet Node Name
  {2b2816a5-7bfe-469b-87e7-c6669886d009}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {6ad555c4-d808-4dea-9926-26ddf391ad91}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57a357e2-0bc8-45ab-8c23-26122a368b11}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e08bb77a-448d-4f34-8f08-823c1bde4bdc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e08bb77a-448d-4f34-8f08-823c1bde4bdc}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78e1ad3b-0a64-470c-afa1-f072b6179b46}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {6ad555c4-d808-4dea-9926-26ddf391ad91}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {750ca221-b369-483f-8caa-238729a95a6a}, !- Mixed Air Node Name
  {966621bf-19ef-4251-a42b-830d41685c11}, !- Outdoor Air Stream Node Name
  {820c92a5-fe0f-4434-8bc8-56df9332c027}, !- Relief Air Stream Node Name
  {dc68943a-deae-4942-a7a9-3daa640f7e1b}; !- Return Air Stream Node Name

OS:Node,
  {cd5ba010-9305-4efb-a4ac-f75ce2062874}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fe53ef9d-eed9-400c-9707-170a10eb2324}; !- Outlet Port

OS:Node,
  {6bd34451-7201-4afa-803e-7132e0fff492}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Relief Air Node, !- Name
  {b12be7b3-dd30-4789-86d0-4f8c27ee2842}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e85e1e83-5d27-4908-b48f-3943bbfe0d71}, !- Handle
  {cc5a330f-4061-41c0-a2db-1e4c83095ab4}, !- Source Object
  9,                                      !- Outlet Port
  {a8857f15-b8cb-4ca5-bf2b-2ed649a4a9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff29920c-64bb-407f-9c16-85b18f2b61ec}, !- Handle
  Coil Heating Electric 14 Outlet Air Node, !- Name
  {2b2816a5-7bfe-469b-87e7-c6669886d009}, !- Inlet Port
  {65f3d999-9232-4c68-b002-f4018d3f6043}; !- Outlet Port

OS:Connection,
  {2b2816a5-7bfe-469b-87e7-c6669886d009}, !- Handle
  {adf59df0-a829-4025-a7d0-92b80a7427b5}, !- Source Object
  6,                                      !- Outlet Port
  {ff29920c-64bb-407f-9c16-85b18f2b61ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f3d999-9232-4c68-b002-f4018d3f6043}, !- Handle
  {ff29920c-64bb-407f-9c16-85b18f2b61ec}, !- Source Object
  3,                                      !- Outlet Port
  {cc5a330f-4061-41c0-a2db-1e4c83095ab4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3bd088ee-e0d1-464d-a252-ffc912607ccb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 26kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {5dedd5c2-72e4-4565-b205-652d243478c4}, !- Inlet Port
  {73dc598a-9040-45b0-8cee-188c8cd511ef}; !- Outlet Port

OS:Connection,
  {5dedd5c2-72e4-4565-b205-652d243478c4}, !- Handle
  {8309bcf1-37ae-4364-8872-f7798b3002e5}, !- Source Object
  10,                                     !- Outlet Port
  {3bd088ee-e0d1-464d-a252-ffc912607ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73dc598a-9040-45b0-8cee-188c8cd511ef}, !- Handle
  {3bd088ee-e0d1-464d-a252-ffc912607ccb}, !- Source Object
  3,                                      !- Outlet Port
  {adf59df0-a829-4025-a7d0-92b80a7427b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe19a399-6321-4dbb-8f26-6e242c5d4201}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Mixed Air Node, !- Name
  {750ca221-b369-483f-8caa-238729a95a6a}, !- Inlet Port
  {4c4ed047-6692-4350-8765-b16dc700244b}; !- Outlet Port

OS:Connection,
  {dc68943a-deae-4942-a7a9-3daa640f7e1b}, !- Handle
  {5b055f25-1c5b-40f5-9bf0-ea4c2061272d}, !- Source Object
  3,                                      !- Outlet Port
  {78e1ad3b-0a64-470c-afa1-f072b6179b46}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {750ca221-b369-483f-8caa-238729a95a6a}, !- Handle
  {78e1ad3b-0a64-470c-afa1-f072b6179b46}, !- Source Object
  5,                                      !- Outlet Port
  {fe19a399-6321-4dbb-8f26-6e242c5d4201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4ed047-6692-4350-8765-b16dc700244b}, !- Handle
  {fe19a399-6321-4dbb-8f26-6e242c5d4201}, !- Source Object
  3,                                      !- Outlet Port
  {8309bcf1-37ae-4364-8872-f7798b3002e5}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ff97aedc-b4e6-48c1-a2dd-99e59b1d50ca}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {85a8c03b-33ad-4a7c-b764-d63071ee7ae5}, !- Control Zone Name
  {a8857f15-b8cb-4ca5-bf2b-2ed649a4a9f4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd4f1418-ba4f-44f0-8cb3-e9fd3d800adb}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45dc8a53-fe96-4899-8e8f-73f9c4580c23}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {2c9f14a4-703d-4784-9108-adc787139bff}, !- Air Inlet Node Name
  {5b115c63-ab1f-4fd5-bc06-af5ba093caab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ecb5b1f9-9b8b-4b05-899d-a6bc37cbded0}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {28df91b7-dc0b-4d53-9bfc-97bb21d338f0}, !- Inlet Port
  {499ad439-005e-4cc9-928c-416c4e8a2acb}; !- Outlet Port

OS:Connection,
  {cc6c195d-6ff6-4211-8b2b-65303db8cb97}, !- Handle
  {d7ea100d-d13f-46b4-a439-79fb4c5358d4}, !- Source Object
  3,                                      !- Outlet Port
  {ba90aedc-8339-4224-add3-5fca06e9857e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28df91b7-dc0b-4d53-9bfc-97bb21d338f0}, !- Handle
  {8b1c76d0-ca20-4e00-8511-1789970e1081}, !- Source Object
  2,                                      !- Outlet Port
  {ecb5b1f9-9b8b-4b05-899d-a6bc37cbded0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499ad439-005e-4cc9-928c-416c4e8a2acb}, !- Handle
  {ecb5b1f9-9b8b-4b05-899d-a6bc37cbded0}, !- Source Object
  3,                                      !- Outlet Port
  {c46e3ef4-2483-4c64-ad66-09b641a6ea21}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b62db87a-d853-4f8f-a170-f9883f3bec6c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {f077e799-b6b0-4d13-a9d2-7321af494f6c}, !- Inlet Port
  {2c9f14a4-703d-4784-9108-adc787139bff}; !- Outlet Port

OS:Connection,
  {f077e799-b6b0-4d13-a9d2-7321af494f6c}, !- Handle
  {2981cc6a-71e1-4824-9720-9c37df340b74}, !- Source Object
  3,                                      !- Outlet Port
  {b62db87a-d853-4f8f-a170-f9883f3bec6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9f14a4-703d-4784-9108-adc787139bff}, !- Handle
  {b62db87a-d853-4f8f-a170-f9883f3bec6c}, !- Source Object
  3,                                      !- Outlet Port
  {45dc8a53-fe96-4899-8e8f-73f9c4580c23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b115c63-ab1f-4fd5-bc06-af5ba093caab}, !- Handle
  {45dc8a53-fe96-4899-8e8f-73f9c4580c23}, !- Source Object
  4,                                      !- Outlet Port
  {d7ea100d-d13f-46b4-a439-79fb4c5358d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e3f7ab09-a738-4d64-9ecf-e48da53b6714}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {c60c3bfb-0da9-43e9-b899-26e046cd24db}, !- Availability Schedule
  {5d90b658-da20-4c9d-91f4-b895c3488852}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d0c71c02-3a96-4d95-bfad-9226dc01ce99}, !- Supply Side Inlet Node Name
  {1cf61b7f-d8ab-45f3-9426-d9a7da1a35c9}, !- Demand Side Outlet Node Name
  {66ca8a33-c22f-45eb-9a26-073c1969c5cd}, !- Demand Side Inlet Node A
  {9990b7a5-bafd-42f6-9bcd-f158203ea6f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ad189613-126b-457b-99d9-447a71e91123}, !- Demand Mixer Name
  {20fd4774-cdbf-4764-8e47-5a6a9ee634af}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a45ce4d-dfe0-4ecc-a3a4-9d6c57b4e839}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Supply Inlet Node, !- Name
  {d0c71c02-3a96-4d95-bfad-9226dc01ce99}, !- Inlet Port
  {1a3ab28d-c771-4566-a818-028ef4b5424c}; !- Outlet Port

OS:Node,
  {383d1a60-c606-4517-9144-ad94f8a84d5e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Supply Outlet Node, !- Name
  {62881e6f-1fbe-4180-8265-8f9c98f154bf}, !- Inlet Port
  {9990b7a5-bafd-42f6-9bcd-f158203ea6f0}; !- Outlet Port

OS:Connection,
  {d0c71c02-3a96-4d95-bfad-9226dc01ce99}, !- Handle
  {e3f7ab09-a738-4d64-9ecf-e48da53b6714}, !- Source Object
  9,                                      !- Outlet Port
  {3a45ce4d-dfe0-4ecc-a3a4-9d6c57b4e839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9990b7a5-bafd-42f6-9bcd-f158203ea6f0}, !- Handle
  {383d1a60-c606-4517-9144-ad94f8a84d5e}, !- Source Object
  3,                                      !- Outlet Port
  {e3f7ab09-a738-4d64-9ecf-e48da53b6714}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {373190c5-b48a-4fec-a63d-ebcd100cea91}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Demand Inlet Node, !- Name
  {66ca8a33-c22f-45eb-9a26-073c1969c5cd}, !- Inlet Port
  {752a11ed-45ca-48d0-83a9-b7c96f6275ed}; !- Outlet Port

OS:Node,
  {723aaec8-f817-4c81-8d85-2ab832516b2d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Demand Outlet Node, !- Name
  {4bf99e95-80b7-4699-8dc8-5e487e4a601d}, !- Inlet Port
  {1cf61b7f-d8ab-45f3-9426-d9a7da1a35c9}; !- Outlet Port

OS:Node,
  {0da0d096-540d-4dff-a86d-d9ea204c7b61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {bfde0723-c6df-4fb3-8ae4-07a3c46fc6db}, !- Inlet Port
  {32da711d-dc2a-4ba0-ac51-846141375eb4}; !- Outlet Port

OS:Connection,
  {66ca8a33-c22f-45eb-9a26-073c1969c5cd}, !- Handle
  {e3f7ab09-a738-4d64-9ecf-e48da53b6714}, !- Source Object
  11,                                     !- Outlet Port
  {373190c5-b48a-4fec-a63d-ebcd100cea91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf61b7f-d8ab-45f3-9426-d9a7da1a35c9}, !- Handle
  {723aaec8-f817-4c81-8d85-2ab832516b2d}, !- Source Object
  3,                                      !- Outlet Port
  {e3f7ab09-a738-4d64-9ecf-e48da53b6714}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20fd4774-cdbf-4764-8e47-5a6a9ee634af}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {752a11ed-45ca-48d0-83a9-b7c96f6275ed}, !- Inlet Node Name
  {8b1a0f0d-1bc6-430e-a0a8-d8cd0655ec25}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ad189613-126b-457b-99d9-447a71e91123}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {4bf99e95-80b7-4699-8dc8-5e487e4a601d}, !- Outlet Node Name
  {f9db1ab7-9807-4cb9-84ed-5c0590f8e342}; !- Inlet Node Name 1

OS:Connection,
  {752a11ed-45ca-48d0-83a9-b7c96f6275ed}, !- Handle
  {373190c5-b48a-4fec-a63d-ebcd100cea91}, !- Source Object
  3,                                      !- Outlet Port
  {20fd4774-cdbf-4764-8e47-5a6a9ee634af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf99e95-80b7-4699-8dc8-5e487e4a601d}, !- Handle
  {ad189613-126b-457b-99d9-447a71e91123}, !- Source Object
  2,                                      !- Outlet Port
  {723aaec8-f817-4c81-8d85-2ab832516b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fc3551b-21b3-4427-b6a3-1f072ed07f60}, !- Handle
  {e3f7ab09-a738-4d64-9ecf-e48da53b6714}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5d90b658-da20-4c9d-91f4-b895c3488852}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {9a4e798e-e60e-485a-be00-89749e494881}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7628f440-40e2-43f8-9db0-0bbaa2ee7d88}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6c3a867f-8b69-4baa-a294-28dd437bd2c5}, !- Air Inlet Node Name
  {62881e6f-1fbe-4180-8265-8f9c98f154bf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {7546490c-233f-474a-b0a8-05f44f707d08}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 129kBtu/hr 9.44EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {abda1657-a88c-430c-ba5f-1c8e6524ed59}, !- Air Inlet Node Name
  {3764a804-c72f-4393-a11c-c5f23b967817}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {89a6fe69-287e-4626-bf23-b764e72a765c}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d5c3cbc-1750-4a14-b268-2c6a097f6a2b}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {77e38783-a473-40b1-a576-c58417a013a0}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44f9256f-21bd-432a-8c3e-208df6d0810f}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {22f2cefb-4cd5-4c4f-9ebb-d9561df94afe}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ce78720e-fed3-445a-b785-437021cd3228}, !- Handle
  Coil Heating Electric 15,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {09958ecd-328b-40a7-8b18-dae69d01ead7}, !- Air Inlet Node Name
  {f6ab01e3-0070-4631-85f1-71183ce5cb1e}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {da068425-2e38-4137-b27e-e4d765e5584a}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c60c3bfb-0da9-43e9-b899-26e046cd24db}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a72104b9-6e83-415c-b23b-7c6d35fae51a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a72104b9-6e83-415c-b23b-7c6d35fae51a}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f19dd2be-259f-4da9-b02e-21986939215c}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {da068425-2e38-4137-b27e-e4d765e5584a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8dd5ab6d-732c-4529-8196-d5faba2331d4}, !- Mixed Air Node Name
  {45987789-81e1-4e18-ac6f-19e64e20b77f}, !- Outdoor Air Stream Node Name
  {2a90491d-9405-400f-aec8-b970a13017d8}, !- Relief Air Stream Node Name
  {1a3ab28d-c771-4566-a818-028ef4b5424c}; !- Return Air Stream Node Name

OS:Node,
  {46725091-1022-474c-9e73-ef1cdbd544fe}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fdb9ec55-75d1-4414-9347-8d8edd94c84b}; !- Outlet Port

OS:Node,
  {19f7c066-44d4-4440-acf8-8e004220ae19}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Relief Air Node, !- Name
  {7a846354-274b-44f5-94f9-99f3bcf6e694}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62881e6f-1fbe-4180-8265-8f9c98f154bf}, !- Handle
  {7628f440-40e2-43f8-9db0-0bbaa2ee7d88}, !- Source Object
  9,                                      !- Outlet Port
  {383d1a60-c606-4517-9144-ad94f8a84d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9325198e-5178-4014-b88f-96ccb4b09dce}, !- Handle
  Coil Heating Electric 15 Outlet Air Node, !- Name
  {f6ab01e3-0070-4631-85f1-71183ce5cb1e}, !- Inlet Port
  {6c3a867f-8b69-4baa-a294-28dd437bd2c5}; !- Outlet Port

OS:Connection,
  {f6ab01e3-0070-4631-85f1-71183ce5cb1e}, !- Handle
  {ce78720e-fed3-445a-b785-437021cd3228}, !- Source Object
  6,                                      !- Outlet Port
  {9325198e-5178-4014-b88f-96ccb4b09dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3a867f-8b69-4baa-a294-28dd437bd2c5}, !- Handle
  {9325198e-5178-4014-b88f-96ccb4b09dce}, !- Source Object
  3,                                      !- Outlet Port
  {7628f440-40e2-43f8-9db0-0bbaa2ee7d88}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {50f0727d-c9eb-45f5-bf21-77134c712b84}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 129kBtu/hr 9.44EER Outlet Air Node, !- Name
  {3764a804-c72f-4393-a11c-c5f23b967817}, !- Inlet Port
  {09958ecd-328b-40a7-8b18-dae69d01ead7}; !- Outlet Port

OS:Connection,
  {3764a804-c72f-4393-a11c-c5f23b967817}, !- Handle
  {7546490c-233f-474a-b0a8-05f44f707d08}, !- Source Object
  10,                                     !- Outlet Port
  {50f0727d-c9eb-45f5-bf21-77134c712b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09958ecd-328b-40a7-8b18-dae69d01ead7}, !- Handle
  {50f0727d-c9eb-45f5-bf21-77134c712b84}, !- Source Object
  3,                                      !- Outlet Port
  {ce78720e-fed3-445a-b785-437021cd3228}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3c6e2f4e-1f7b-4fd6-a317-40e13641af64}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Mixed Air Node, !- Name
  {8dd5ab6d-732c-4529-8196-d5faba2331d4}, !- Inlet Port
  {abda1657-a88c-430c-ba5f-1c8e6524ed59}; !- Outlet Port

OS:Connection,
  {1a3ab28d-c771-4566-a818-028ef4b5424c}, !- Handle
  {3a45ce4d-dfe0-4ecc-a3a4-9d6c57b4e839}, !- Source Object
  3,                                      !- Outlet Port
  {f19dd2be-259f-4da9-b02e-21986939215c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8dd5ab6d-732c-4529-8196-d5faba2331d4}, !- Handle
  {f19dd2be-259f-4da9-b02e-21986939215c}, !- Source Object
  5,                                      !- Outlet Port
  {3c6e2f4e-1f7b-4fd6-a317-40e13641af64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abda1657-a88c-430c-ba5f-1c8e6524ed59}, !- Handle
  {3c6e2f4e-1f7b-4fd6-a317-40e13641af64}, !- Source Object
  3,                                      !- Outlet Port
  {7546490c-233f-474a-b0a8-05f44f707d08}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0eb144f5-22a5-461e-886b-d706320f0ba6}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4d311eb3-18ac-4dd3-9a40-94730db6c47e}, !- Control Zone Name
  {383d1a60-c606-4517-9144-ad94f8a84d5e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ede898dd-2947-46b3-88ad-da529f2648b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e56dc69-882d-4e92-b9f6-b772fa35d1cf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {f0c2303b-5ae3-43a8-8753-47d568d41a24}, !- Air Inlet Node Name
  {bfde0723-c6df-4fb3-8ae4-07a3c46fc6db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e0d7c4e5-13cd-4160-87e4-f7dad871c048}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {2e26961b-ce33-4e7c-b679-21889b35117a}, !- Inlet Port
  {f9db1ab7-9807-4cb9-84ed-5c0590f8e342}; !- Outlet Port

OS:Connection,
  {32da711d-dc2a-4ba0-ac51-846141375eb4}, !- Handle
  {0da0d096-540d-4dff-a86d-d9ea204c7b61}, !- Source Object
  3,                                      !- Outlet Port
  {0b53deed-c4b1-43c3-b83f-a2b64ab1eeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e26961b-ce33-4e7c-b679-21889b35117a}, !- Handle
  {f7e534e2-40a8-4867-ac4b-14f137c2c658}, !- Source Object
  2,                                      !- Outlet Port
  {e0d7c4e5-13cd-4160-87e4-f7dad871c048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9db1ab7-9807-4cb9-84ed-5c0590f8e342}, !- Handle
  {e0d7c4e5-13cd-4160-87e4-f7dad871c048}, !- Source Object
  3,                                      !- Outlet Port
  {ad189613-126b-457b-99d9-447a71e91123}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84d0826f-357a-4fcf-8fbe-5fd1d6fbb4a8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {8b1a0f0d-1bc6-430e-a0a8-d8cd0655ec25}, !- Inlet Port
  {f0c2303b-5ae3-43a8-8753-47d568d41a24}; !- Outlet Port

OS:Connection,
  {8b1a0f0d-1bc6-430e-a0a8-d8cd0655ec25}, !- Handle
  {20fd4774-cdbf-4764-8e47-5a6a9ee634af}, !- Source Object
  3,                                      !- Outlet Port
  {84d0826f-357a-4fcf-8fbe-5fd1d6fbb4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c2303b-5ae3-43a8-8753-47d568d41a24}, !- Handle
  {84d0826f-357a-4fcf-8fbe-5fd1d6fbb4a8}, !- Source Object
  3,                                      !- Outlet Port
  {2e56dc69-882d-4e92-b9f6-b772fa35d1cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfde0723-c6df-4fb3-8ae4-07a3c46fc6db}, !- Handle
  {2e56dc69-882d-4e92-b9f6-b772fa35d1cf}, !- Source Object
  4,                                      !- Outlet Port
  {0da0d096-540d-4dff-a86d-d9ea204c7b61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {178b4d06-a637-4429-a2d9-5f00c91aa6d6}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {6f12b7d7-b4ea-4355-9885-c503e6a4bf8e}, !- Availability Schedule
  {32f502a0-5aa5-4665-b38d-ef2862820e3c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14d50f08-fc3c-4ac2-be6f-c8bee9257847}, !- Supply Side Inlet Node Name
  {ae07b93e-4727-4c87-8a67-62d7e41b5094}, !- Demand Side Outlet Node Name
  {82fa5e5b-624d-4959-be3a-5396e8d5c9cf}, !- Demand Side Inlet Node A
  {2e4e84cc-e451-4b04-b3b5-4f08ae55931f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2d781edf-9a81-434c-a02a-111c1335c8f9}, !- Demand Mixer Name
  {06f1c391-0091-46b2-8a11-bd9379baa250}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {18cfe819-f24e-477a-8172-86211a3fcecf}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Supply Inlet Node, !- Name
  {14d50f08-fc3c-4ac2-be6f-c8bee9257847}, !- Inlet Port
  {2e1e1b20-ba8f-4ac1-bbc3-a543916b0e58}; !- Outlet Port

OS:Node,
  {145837d5-6180-4f17-98a4-5339c76c15d9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Supply Outlet Node, !- Name
  {69bf8517-3983-4ae6-a788-5da9bf96acc5}, !- Inlet Port
  {2e4e84cc-e451-4b04-b3b5-4f08ae55931f}; !- Outlet Port

OS:Connection,
  {14d50f08-fc3c-4ac2-be6f-c8bee9257847}, !- Handle
  {178b4d06-a637-4429-a2d9-5f00c91aa6d6}, !- Source Object
  9,                                      !- Outlet Port
  {18cfe819-f24e-477a-8172-86211a3fcecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4e84cc-e451-4b04-b3b5-4f08ae55931f}, !- Handle
  {145837d5-6180-4f17-98a4-5339c76c15d9}, !- Source Object
  3,                                      !- Outlet Port
  {178b4d06-a637-4429-a2d9-5f00c91aa6d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5db50b77-d785-4f3c-b981-b7eac94d040b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Demand Inlet Node, !- Name
  {82fa5e5b-624d-4959-be3a-5396e8d5c9cf}, !- Inlet Port
  {26efe975-9b0c-48d8-a390-739dca712cde}; !- Outlet Port

OS:Node,
  {ec69ad24-737a-4b04-ab76-86963230e85e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Demand Outlet Node, !- Name
  {93067c58-869a-4b9e-96ec-d9f01c7e6ab6}, !- Inlet Port
  {ae07b93e-4727-4c87-8a67-62d7e41b5094}; !- Outlet Port

OS:Node,
  {6c5d8398-bb39-490a-ae87-877980507ed1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {93893874-1815-4372-8bc7-8bbb224b0741}, !- Inlet Port
  {aa790b5f-cda0-4a67-b1c5-d92b21aa93ac}; !- Outlet Port

OS:Connection,
  {82fa5e5b-624d-4959-be3a-5396e8d5c9cf}, !- Handle
  {178b4d06-a637-4429-a2d9-5f00c91aa6d6}, !- Source Object
  11,                                     !- Outlet Port
  {5db50b77-d785-4f3c-b981-b7eac94d040b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae07b93e-4727-4c87-8a67-62d7e41b5094}, !- Handle
  {ec69ad24-737a-4b04-ab76-86963230e85e}, !- Source Object
  3,                                      !- Outlet Port
  {178b4d06-a637-4429-a2d9-5f00c91aa6d6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {06f1c391-0091-46b2-8a11-bd9379baa250}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {26efe975-9b0c-48d8-a390-739dca712cde}, !- Inlet Node Name
  {5ab3c0cc-5aed-45ff-b6b8-72cd5158edcd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2d781edf-9a81-434c-a02a-111c1335c8f9}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {93067c58-869a-4b9e-96ec-d9f01c7e6ab6}, !- Outlet Node Name
  {4c698a47-aa99-4aa6-8174-cdcb4e747881}; !- Inlet Node Name 1

OS:Connection,
  {26efe975-9b0c-48d8-a390-739dca712cde}, !- Handle
  {5db50b77-d785-4f3c-b981-b7eac94d040b}, !- Source Object
  3,                                      !- Outlet Port
  {06f1c391-0091-46b2-8a11-bd9379baa250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93067c58-869a-4b9e-96ec-d9f01c7e6ab6}, !- Handle
  {2d781edf-9a81-434c-a02a-111c1335c8f9}, !- Source Object
  2,                                      !- Outlet Port
  {ec69ad24-737a-4b04-ab76-86963230e85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ebe16daa-e3ef-4386-a225-6cbba5bccd05}, !- Handle
  {178b4d06-a637-4429-a2d9-5f00c91aa6d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {32f502a0-5aa5-4665-b38d-ef2862820e3c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {ec21bd65-5a83-4b9a-968a-7e899641610c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b255d415-7151-461e-8a41-ad8e9da21ef5}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bae616d5-595c-44a6-8b53-f98ab3e67f74}, !- Air Inlet Node Name
  {69bf8517-3983-4ae6-a788-5da9bf96acc5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {76b08455-77b2-4c42-9883-0945d3412d0b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 323kBtu/hr 8.39EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {5dd19ffe-c311-4658-934a-d588cfd32269}, !- Air Inlet Node Name
  {c7fe65ff-0dc4-4a8c-9ef0-042f85c219c8}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {cb36b9f3-defe-4115-a2f1-26b3e5f36619}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {039f1c9a-ffea-4c8b-965a-bf566ffbc946}, !- Handle
  Curve Quadratic 44,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d0cdc32-756d-4942-8fb7-c4284282e5ed}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0db72fe-07ad-4add-b43b-b195d86b8b89}, !- Handle
  Curve Quadratic 45,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c1388dac-1a97-4fc0-9194-dbed160ea1fe}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3b9b11ed-e146-4b8c-a41a-7f248d13f96b}, !- Handle
  Coil Heating Electric 16,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {15b8c2b9-4590-4ba8-9c2d-b2cfe37864aa}, !- Air Inlet Node Name
  {fdc24abf-af7b-47c9-9723-dc8865b28beb}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {7cf66953-1a24-4410-93c6-82ab8643e3a0}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6f12b7d7-b4ea-4355-9885-c503e6a4bf8e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a19aec3b-58a5-41ec-b454-3d046a336e64}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a19aec3b-58a5-41ec-b454-3d046a336e64}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {241c5e75-8e9e-4a49-a9d8-d88fafdbdafb}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {7cf66953-1a24-4410-93c6-82ab8643e3a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42d16724-4cb8-4bb9-872c-57f853efacc4}, !- Mixed Air Node Name
  {0e804a39-b16f-4063-9f20-817ca8564934}, !- Outdoor Air Stream Node Name
  {05e691ec-dd03-40ab-9788-c2bb04f2e958}, !- Relief Air Stream Node Name
  {2e1e1b20-ba8f-4ac1-bbc3-a543916b0e58}; !- Return Air Stream Node Name

OS:Node,
  {00af0a76-6ebc-47b7-8a0a-179664325729}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a671e993-055e-4211-95ff-06d5c02c5e19}; !- Outlet Port

OS:Node,
  {0111cd62-9003-4767-828e-c457cc4ec335}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Relief Air Node, !- Name
  {8cf374c1-39da-4a18-b74d-6b584b0d0012}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69bf8517-3983-4ae6-a788-5da9bf96acc5}, !- Handle
  {b255d415-7151-461e-8a41-ad8e9da21ef5}, !- Source Object
  9,                                      !- Outlet Port
  {145837d5-6180-4f17-98a4-5339c76c15d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc41f5b6-80ec-4047-814e-da522e697b40}, !- Handle
  Coil Heating Electric 16 Outlet Air Node, !- Name
  {fdc24abf-af7b-47c9-9723-dc8865b28beb}, !- Inlet Port
  {bae616d5-595c-44a6-8b53-f98ab3e67f74}; !- Outlet Port

OS:Connection,
  {fdc24abf-af7b-47c9-9723-dc8865b28beb}, !- Handle
  {3b9b11ed-e146-4b8c-a41a-7f248d13f96b}, !- Source Object
  6,                                      !- Outlet Port
  {fc41f5b6-80ec-4047-814e-da522e697b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae616d5-595c-44a6-8b53-f98ab3e67f74}, !- Handle
  {fc41f5b6-80ec-4047-814e-da522e697b40}, !- Source Object
  3,                                      !- Outlet Port
  {b255d415-7151-461e-8a41-ad8e9da21ef5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d812d245-f389-4a04-a1db-e475d70706df}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 323kBtu/hr 8.39EER Outlet Air Node, !- Name
  {c7fe65ff-0dc4-4a8c-9ef0-042f85c219c8}, !- Inlet Port
  {15b8c2b9-4590-4ba8-9c2d-b2cfe37864aa}; !- Outlet Port

OS:Connection,
  {c7fe65ff-0dc4-4a8c-9ef0-042f85c219c8}, !- Handle
  {76b08455-77b2-4c42-9883-0945d3412d0b}, !- Source Object
  10,                                     !- Outlet Port
  {d812d245-f389-4a04-a1db-e475d70706df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b8c2b9-4590-4ba8-9c2d-b2cfe37864aa}, !- Handle
  {d812d245-f389-4a04-a1db-e475d70706df}, !- Source Object
  3,                                      !- Outlet Port
  {3b9b11ed-e146-4b8c-a41a-7f248d13f96b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d2f57a35-f894-469b-87e8-a957a053d38e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Mixed Air Node, !- Name
  {42d16724-4cb8-4bb9-872c-57f853efacc4}, !- Inlet Port
  {5dd19ffe-c311-4658-934a-d588cfd32269}; !- Outlet Port

OS:Connection,
  {2e1e1b20-ba8f-4ac1-bbc3-a543916b0e58}, !- Handle
  {18cfe819-f24e-477a-8172-86211a3fcecf}, !- Source Object
  3,                                      !- Outlet Port
  {241c5e75-8e9e-4a49-a9d8-d88fafdbdafb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42d16724-4cb8-4bb9-872c-57f853efacc4}, !- Handle
  {241c5e75-8e9e-4a49-a9d8-d88fafdbdafb}, !- Source Object
  5,                                      !- Outlet Port
  {d2f57a35-f894-469b-87e8-a957a053d38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd19ffe-c311-4658-934a-d588cfd32269}, !- Handle
  {d2f57a35-f894-469b-87e8-a957a053d38e}, !- Source Object
  3,                                      !- Outlet Port
  {76b08455-77b2-4c42-9883-0945d3412d0b}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fe064d1c-93ad-4421-8d97-6ee95f8c6466}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c72cad61-c6df-4579-aeb7-8e982d5c128e}, !- Control Zone Name
  {145837d5-6180-4f17-98a4-5339c76c15d9}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0cdeeb75-b9d9-4064-89d2-1b07316d3f50}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {931d708a-f5f4-4d36-9433-789571dbdea6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {535a59b8-0103-411b-9fdd-8842a5b3c08b}, !- Air Inlet Node Name
  {93893874-1815-4372-8bc7-8bbb224b0741}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70515a1c-ba31-46b8-9001-9f24d752e846}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Return Air Node, !- Name
  {bf0aaf93-0be9-40b5-908b-981fef0f98bd}, !- Inlet Port
  {4c698a47-aa99-4aa6-8174-cdcb4e747881}; !- Outlet Port

OS:Connection,
  {aa790b5f-cda0-4a67-b1c5-d92b21aa93ac}, !- Handle
  {6c5d8398-bb39-490a-ae87-877980507ed1}, !- Source Object
  3,                                      !- Outlet Port
  {1fa48346-474a-4f24-883b-d5bb9f104341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0aaf93-0be9-40b5-908b-981fef0f98bd}, !- Handle
  {831e8932-cfae-4955-ad10-81171821f04f}, !- Source Object
  2,                                      !- Outlet Port
  {70515a1c-ba31-46b8-9001-9f24d752e846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c698a47-aa99-4aa6-8174-cdcb4e747881}, !- Handle
  {70515a1c-ba31-46b8-9001-9f24d752e846}, !- Source Object
  3,                                      !- Outlet Port
  {2d781edf-9a81-434c-a02a-111c1335c8f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd87ccf4-f66d-4e5d-8c79-526f2ccfd8f3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {5ab3c0cc-5aed-45ff-b6b8-72cd5158edcd}, !- Inlet Port
  {535a59b8-0103-411b-9fdd-8842a5b3c08b}; !- Outlet Port

OS:Connection,
  {5ab3c0cc-5aed-45ff-b6b8-72cd5158edcd}, !- Handle
  {06f1c391-0091-46b2-8a11-bd9379baa250}, !- Source Object
  3,                                      !- Outlet Port
  {cd87ccf4-f66d-4e5d-8c79-526f2ccfd8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535a59b8-0103-411b-9fdd-8842a5b3c08b}, !- Handle
  {cd87ccf4-f66d-4e5d-8c79-526f2ccfd8f3}, !- Source Object
  3,                                      !- Outlet Port
  {931d708a-f5f4-4d36-9433-789571dbdea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93893874-1815-4372-8bc7-8bbb224b0741}, !- Handle
  {931d708a-f5f4-4d36-9433-789571dbdea6}, !- Source Object
  4,                                      !- Outlet Port
  {6c5d8398-bb39-490a-ae87-877980507ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1ef7a6b6-7530-4560-a0eb-e1d37b437265}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {7fb64a68-8db8-4fa9-b17c-6a8fa4dcae8c}, !- Availability Schedule
  {e160cc45-93b4-465b-a879-db29b53d8cdb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {639ae519-85d7-4969-856e-5739560d7336}, !- Supply Side Inlet Node Name
  {9812ebe4-517a-4b60-878d-64bc08d61206}, !- Demand Side Outlet Node Name
  {78da570f-367b-42d7-8dd0-c710d0c1125a}, !- Demand Side Inlet Node A
  {1c3aec62-e6a8-40a6-951c-8dc9027deab3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9d04092-2db7-4ff7-a69b-575f6d9ca6ed}, !- Demand Mixer Name
  {8aa0b5fd-823c-4dbd-a186-2b969d2818b9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8186127c-b566-4fb2-bf9d-ccc040f82420}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Supply Inlet Node, !- Name
  {639ae519-85d7-4969-856e-5739560d7336}, !- Inlet Port
  {5fcfc5d6-62ae-4a76-91d1-ebe47a020912}; !- Outlet Port

OS:Node,
  {fd2c9aeb-a3b6-482f-8b0a-8638d708989f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Supply Outlet Node, !- Name
  {c8da056a-468e-4ba8-a8a0-acccf5c76632}, !- Inlet Port
  {1c3aec62-e6a8-40a6-951c-8dc9027deab3}; !- Outlet Port

OS:Connection,
  {639ae519-85d7-4969-856e-5739560d7336}, !- Handle
  {1ef7a6b6-7530-4560-a0eb-e1d37b437265}, !- Source Object
  9,                                      !- Outlet Port
  {8186127c-b566-4fb2-bf9d-ccc040f82420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3aec62-e6a8-40a6-951c-8dc9027deab3}, !- Handle
  {fd2c9aeb-a3b6-482f-8b0a-8638d708989f}, !- Source Object
  3,                                      !- Outlet Port
  {1ef7a6b6-7530-4560-a0eb-e1d37b437265}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1cdadb18-69ff-49cf-a3eb-b25ff81b2319}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Demand Inlet Node, !- Name
  {78da570f-367b-42d7-8dd0-c710d0c1125a}, !- Inlet Port
  {c0c0b756-71f8-4f5c-b005-86d94cc59035}; !- Outlet Port

OS:Node,
  {eab52676-8c7c-4722-b947-38df0e20a9b0}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Demand Outlet Node, !- Name
  {3fc5e3af-bfda-4ed4-a057-f8468e78b985}, !- Inlet Port
  {9812ebe4-517a-4b60-878d-64bc08d61206}; !- Outlet Port

OS:Node,
  {bd68b8ee-ec12-4c09-95ef-b51c6e78a649}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {b231cca9-46c2-4c60-a0aa-8598b76dbbed}, !- Inlet Port
  {040b6e27-e013-4b19-96a3-b03559d1e992}; !- Outlet Port

OS:Connection,
  {78da570f-367b-42d7-8dd0-c710d0c1125a}, !- Handle
  {1ef7a6b6-7530-4560-a0eb-e1d37b437265}, !- Source Object
  11,                                     !- Outlet Port
  {1cdadb18-69ff-49cf-a3eb-b25ff81b2319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9812ebe4-517a-4b60-878d-64bc08d61206}, !- Handle
  {eab52676-8c7c-4722-b947-38df0e20a9b0}, !- Source Object
  3,                                      !- Outlet Port
  {1ef7a6b6-7530-4560-a0eb-e1d37b437265}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8aa0b5fd-823c-4dbd-a186-2b969d2818b9}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {c0c0b756-71f8-4f5c-b005-86d94cc59035}, !- Inlet Node Name
  {8a8c97f0-88dc-487c-9ba5-12a013e5007e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9d04092-2db7-4ff7-a69b-575f6d9ca6ed}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {3fc5e3af-bfda-4ed4-a057-f8468e78b985}, !- Outlet Node Name
  {437cfc93-3c08-4559-80ed-40e7aa3a5d73}; !- Inlet Node Name 1

OS:Connection,
  {c0c0b756-71f8-4f5c-b005-86d94cc59035}, !- Handle
  {1cdadb18-69ff-49cf-a3eb-b25ff81b2319}, !- Source Object
  3,                                      !- Outlet Port
  {8aa0b5fd-823c-4dbd-a186-2b969d2818b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc5e3af-bfda-4ed4-a057-f8468e78b985}, !- Handle
  {d9d04092-2db7-4ff7-a69b-575f6d9ca6ed}, !- Source Object
  2,                                      !- Outlet Port
  {eab52676-8c7c-4722-b947-38df0e20a9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1331181-52db-4bd0-b22b-30696f6d274f}, !- Handle
  {1ef7a6b6-7530-4560-a0eb-e1d37b437265}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e160cc45-93b4-465b-a879-db29b53d8cdb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {10521b7c-8cb1-4955-8d27-ce79b710a3a3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6695ffd8-9013-40a2-8bc7-56a3f744026e}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5a278d06-af6c-4442-8f96-f4d791e30511}, !- Air Inlet Node Name
  {c8da056a-468e-4ba8-a8a0-acccf5c76632}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {04fb0a17-62e2-4deb-bfff-9ba4a6241e67}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 56kBtu/hr 15.0SEER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {5197d3a4-5a8f-4586-aa3e-9b8801470a1b}, !- Air Inlet Node Name
  {3f38ad21-3557-412a-b70b-f1968ce2b994}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f59e0f85-9269-445a-bab8-7967ac5ea539}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b74f349-688a-48e0-82ce-60dedbf05323}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47fcb0bd-9d4c-4f1e-9e73-4fa79910440c}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc275dc6-888f-4344-836c-75d90cef38bd}, !- Handle
  Curve Quadratic 48,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d152c162-001a-40f2-b214-bb4d6f1341e3}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3624b8aa-fe34-4d19-ac05-400de8b334b8}, !- Handle
  Coil Heating Electric 17,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3f40b4e7-c29b-435d-a869-e5dcf9149a5f}, !- Air Inlet Node Name
  {95ce9fc3-b1a6-4e51-a102-4fff080722a7}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {2b362873-a294-4fad-9249-7523991a25ef}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7fb64a68-8db8-4fa9-b17c-6a8fa4dcae8c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5e249fff-53dd-4b55-989d-e41afbbe1f8b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5e249fff-53dd-4b55-989d-e41afbbe1f8b}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {452e9cc3-6d28-4ed0-80a7-fd90b274a11d}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {2b362873-a294-4fad-9249-7523991a25ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c52ca19-1500-4334-ab8f-115b1a7513b2}, !- Mixed Air Node Name
  {bb651372-1bd5-4fc4-be35-e8bd1418f115}, !- Outdoor Air Stream Node Name
  {b5a5bc7f-bc2f-471f-82dd-cbcf8cfaea4d}, !- Relief Air Stream Node Name
  {5fcfc5d6-62ae-4a76-91d1-ebe47a020912}; !- Return Air Stream Node Name

OS:Node,
  {13483004-2266-4655-a8f6-fa2c33924894}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cf680dac-f497-4466-b29c-7a87259c8bb3}; !- Outlet Port

OS:Node,
  {19c66643-ab3d-4d27-869e-8cbe4aefd782}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Relief Air Node, !- Name
  {b23eee54-ab71-4d03-b5f5-d36880e09e61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8da056a-468e-4ba8-a8a0-acccf5c76632}, !- Handle
  {6695ffd8-9013-40a2-8bc7-56a3f744026e}, !- Source Object
  9,                                      !- Outlet Port
  {fd2c9aeb-a3b6-482f-8b0a-8638d708989f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f534b27-fc6b-4d52-9748-0727b1408b34}, !- Handle
  Coil Heating Electric 17 Outlet Air Node, !- Name
  {95ce9fc3-b1a6-4e51-a102-4fff080722a7}, !- Inlet Port
  {5a278d06-af6c-4442-8f96-f4d791e30511}; !- Outlet Port

OS:Connection,
  {95ce9fc3-b1a6-4e51-a102-4fff080722a7}, !- Handle
  {3624b8aa-fe34-4d19-ac05-400de8b334b8}, !- Source Object
  6,                                      !- Outlet Port
  {3f534b27-fc6b-4d52-9748-0727b1408b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a278d06-af6c-4442-8f96-f4d791e30511}, !- Handle
  {3f534b27-fc6b-4d52-9748-0727b1408b34}, !- Source Object
  3,                                      !- Outlet Port
  {6695ffd8-9013-40a2-8bc7-56a3f744026e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e71bd677-409c-4822-a3ae-9e9521fe40e6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 56kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {3f38ad21-3557-412a-b70b-f1968ce2b994}, !- Inlet Port
  {3f40b4e7-c29b-435d-a869-e5dcf9149a5f}; !- Outlet Port

OS:Connection,
  {3f38ad21-3557-412a-b70b-f1968ce2b994}, !- Handle
  {04fb0a17-62e2-4deb-bfff-9ba4a6241e67}, !- Source Object
  10,                                     !- Outlet Port
  {e71bd677-409c-4822-a3ae-9e9521fe40e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f40b4e7-c29b-435d-a869-e5dcf9149a5f}, !- Handle
  {e71bd677-409c-4822-a3ae-9e9521fe40e6}, !- Source Object
  3,                                      !- Outlet Port
  {3624b8aa-fe34-4d19-ac05-400de8b334b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {66bccd44-d8d5-40d7-ad4f-815bd1df4170}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Mixed Air Node, !- Name
  {9c52ca19-1500-4334-ab8f-115b1a7513b2}, !- Inlet Port
  {5197d3a4-5a8f-4586-aa3e-9b8801470a1b}; !- Outlet Port

OS:Connection,
  {5fcfc5d6-62ae-4a76-91d1-ebe47a020912}, !- Handle
  {8186127c-b566-4fb2-bf9d-ccc040f82420}, !- Source Object
  3,                                      !- Outlet Port
  {452e9cc3-6d28-4ed0-80a7-fd90b274a11d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c52ca19-1500-4334-ab8f-115b1a7513b2}, !- Handle
  {452e9cc3-6d28-4ed0-80a7-fd90b274a11d}, !- Source Object
  5,                                      !- Outlet Port
  {66bccd44-d8d5-40d7-ad4f-815bd1df4170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5197d3a4-5a8f-4586-aa3e-9b8801470a1b}, !- Handle
  {66bccd44-d8d5-40d7-ad4f-815bd1df4170}, !- Source Object
  3,                                      !- Outlet Port
  {04fb0a17-62e2-4deb-bfff-9ba4a6241e67}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3c9984d2-fdee-4a52-ae58-6a02876417fb}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {43e56efe-cd4c-4da4-847b-6d82fbdfd6c3}, !- Control Zone Name
  {fd2c9aeb-a3b6-482f-8b0a-8638d708989f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {090a4267-7cd4-41cb-bc19-1af5be299443}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5442b619-6e8c-40c3-9187-963740b1b3e7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {641caed0-c206-424a-9fcf-17842a04dce4}, !- Air Inlet Node Name
  {b231cca9-46c2-4c60-a0aa-8598b76dbbed}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {97b76a6c-5fe3-41dc-b77b-57dc4da1b08b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Return Air Node, !- Name
  {61036aa4-4711-46d0-9f06-b0789b27ba94}, !- Inlet Port
  {437cfc93-3c08-4559-80ed-40e7aa3a5d73}; !- Outlet Port

OS:Connection,
  {040b6e27-e013-4b19-96a3-b03559d1e992}, !- Handle
  {bd68b8ee-ec12-4c09-95ef-b51c6e78a649}, !- Source Object
  3,                                      !- Outlet Port
  {0afdf00e-182b-4b59-962b-2be65af35f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61036aa4-4711-46d0-9f06-b0789b27ba94}, !- Handle
  {8a880969-8ead-4d67-9d87-1589696b2cb9}, !- Source Object
  2,                                      !- Outlet Port
  {97b76a6c-5fe3-41dc-b77b-57dc4da1b08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437cfc93-3c08-4559-80ed-40e7aa3a5d73}, !- Handle
  {97b76a6c-5fe3-41dc-b77b-57dc4da1b08b}, !- Source Object
  3,                                      !- Outlet Port
  {d9d04092-2db7-4ff7-a69b-575f6d9ca6ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe876295-d632-4614-92c4-633ed4418745}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {8a8c97f0-88dc-487c-9ba5-12a013e5007e}, !- Inlet Port
  {641caed0-c206-424a-9fcf-17842a04dce4}; !- Outlet Port

OS:Connection,
  {8a8c97f0-88dc-487c-9ba5-12a013e5007e}, !- Handle
  {8aa0b5fd-823c-4dbd-a186-2b969d2818b9}, !- Source Object
  3,                                      !- Outlet Port
  {fe876295-d632-4614-92c4-633ed4418745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641caed0-c206-424a-9fcf-17842a04dce4}, !- Handle
  {fe876295-d632-4614-92c4-633ed4418745}, !- Source Object
  3,                                      !- Outlet Port
  {5442b619-6e8c-40c3-9187-963740b1b3e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b231cca9-46c2-4c60-a0aa-8598b76dbbed}, !- Handle
  {5442b619-6e8c-40c3-9187-963740b1b3e7}, !- Source Object
  4,                                      !- Outlet Port
  {bd68b8ee-ec12-4c09-95ef-b51c6e78a649}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c4e650a3-4fbf-4466-a5bb-daa355166116}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {1f7491ea-e58b-425a-b0cd-f6476896f38c}, !- Availability Schedule
  {f1f52411-4244-4136-b381-906e54d1700e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d654af9-c7de-42db-a272-aa0905465e36}, !- Supply Side Inlet Node Name
  {20c3df51-c511-41c6-b0d8-1034bcf3230c}, !- Demand Side Outlet Node Name
  {75a3caa9-d0ed-468e-9295-7313c7b6fd65}, !- Demand Side Inlet Node A
  {f345f6fb-1503-41a4-b2fa-fcc56312c9d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {345020bd-49a9-44c1-9ae4-ca7f4c586c6a}, !- Demand Mixer Name
  {9c1da76b-6c32-4ef8-a996-7b5c3b63b6e2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {384fc8a3-bb33-46c8-8c3e-b2dda7ba0878}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Supply Inlet Node, !- Name
  {2d654af9-c7de-42db-a272-aa0905465e36}, !- Inlet Port
  {006d7444-23bf-434d-b0ac-2716acb23dd7}; !- Outlet Port

OS:Node,
  {4faa7ca3-7812-4ff7-98fa-3658b6aab47f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Supply Outlet Node, !- Name
  {83a7db98-b1ef-4865-b36f-b1447f953661}, !- Inlet Port
  {f345f6fb-1503-41a4-b2fa-fcc56312c9d7}; !- Outlet Port

OS:Connection,
  {2d654af9-c7de-42db-a272-aa0905465e36}, !- Handle
  {c4e650a3-4fbf-4466-a5bb-daa355166116}, !- Source Object
  9,                                      !- Outlet Port
  {384fc8a3-bb33-46c8-8c3e-b2dda7ba0878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f345f6fb-1503-41a4-b2fa-fcc56312c9d7}, !- Handle
  {4faa7ca3-7812-4ff7-98fa-3658b6aab47f}, !- Source Object
  3,                                      !- Outlet Port
  {c4e650a3-4fbf-4466-a5bb-daa355166116}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f3440f8b-421f-4a3e-94d3-f1cc4e71538f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Demand Inlet Node, !- Name
  {75a3caa9-d0ed-468e-9295-7313c7b6fd65}, !- Inlet Port
  {a36a424f-bd06-4e59-a398-5ee156ec45aa}; !- Outlet Port

OS:Node,
  {33a1d80e-a26d-4ebd-ac37-c4d6d2f6fc17}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Demand Outlet Node, !- Name
  {e82d3b79-2640-4aba-a4c4-50db2a892d4d}, !- Inlet Port
  {20c3df51-c511-41c6-b0d8-1034bcf3230c}; !- Outlet Port

OS:Node,
  {3a00e825-deca-4c37-ada1-4736d419ba77}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {d385bdca-a119-491f-af45-0179438ca48f}, !- Inlet Port
  {a42b8070-114b-4c97-a71c-8f992200970f}; !- Outlet Port

OS:Connection,
  {75a3caa9-d0ed-468e-9295-7313c7b6fd65}, !- Handle
  {c4e650a3-4fbf-4466-a5bb-daa355166116}, !- Source Object
  11,                                     !- Outlet Port
  {f3440f8b-421f-4a3e-94d3-f1cc4e71538f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c3df51-c511-41c6-b0d8-1034bcf3230c}, !- Handle
  {33a1d80e-a26d-4ebd-ac37-c4d6d2f6fc17}, !- Source Object
  3,                                      !- Outlet Port
  {c4e650a3-4fbf-4466-a5bb-daa355166116}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9c1da76b-6c32-4ef8-a996-7b5c3b63b6e2}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {a36a424f-bd06-4e59-a398-5ee156ec45aa}, !- Inlet Node Name
  {0332f5fe-85b3-4fd9-b8ff-b7435f01b715}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {345020bd-49a9-44c1-9ae4-ca7f4c586c6a}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {e82d3b79-2640-4aba-a4c4-50db2a892d4d}, !- Outlet Node Name
  {1f822eea-383b-4a11-80c5-f6a7fc6a5ec0}; !- Inlet Node Name 1

OS:Connection,
  {a36a424f-bd06-4e59-a398-5ee156ec45aa}, !- Handle
  {f3440f8b-421f-4a3e-94d3-f1cc4e71538f}, !- Source Object
  3,                                      !- Outlet Port
  {9c1da76b-6c32-4ef8-a996-7b5c3b63b6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82d3b79-2640-4aba-a4c4-50db2a892d4d}, !- Handle
  {345020bd-49a9-44c1-9ae4-ca7f4c586c6a}, !- Source Object
  2,                                      !- Outlet Port
  {33a1d80e-a26d-4ebd-ac37-c4d6d2f6fc17}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8fbbd461-1410-4c1c-a4ee-ae8295eb2eb0}, !- Handle
  {c4e650a3-4fbf-4466-a5bb-daa355166116}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f1f52411-4244-4136-b381-906e54d1700e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {91fc0b88-93f4-41c3-9539-9d8eb2d0f6ae}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1e2ff0f0-7a13-4b3d-9e4d-1b3805c01645}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6f7c2f2c-c27f-4299-844c-2d58bc3a0451}, !- Air Inlet Node Name
  {83a7db98-b1ef-4865-b36f-b1447f953661}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {fd05dd93-b703-43c3-ab3d-3da12bcd3166}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 242kBtu/hr 8.39EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1a30cd3b-a1a1-4fcc-9ed4-6da71408e455}, !- Air Inlet Node Name
  {c4bac0b5-9d01-4878-a9f3-8836a990a3a2}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3023e275-77b9-4609-b284-ca7d98144cea}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b853839-1a13-4a8a-a50b-e4ffded56f32}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37314998-0a29-44cc-a95f-25c84c501ce2}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01461129-328e-4817-8233-eb56026229d4}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5efcb328-dde7-4800-ab24-3bbb1137ad5a}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3aae29a2-e201-4e02-bea1-a36b8b8eeb65}, !- Handle
  Coil Heating Electric 18,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1c622638-9806-46ad-9f0f-6dc8894a20af}, !- Air Inlet Node Name
  {cdc2ea76-b620-47db-babe-2b62a3830175}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {8176fd0b-c0b9-454a-bc44-663cd4f1e026}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1f7491ea-e58b-425a-b0cd-f6476896f38c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0eb3ccf5-c310-49f8-ad1d-30677f0f1ced}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0eb3ccf5-c310-49f8-ad1d-30677f0f1ced}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1850136-c32a-435a-8be2-2a8936c47e74}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {8176fd0b-c0b9-454a-bc44-663cd4f1e026}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {baceb026-02e6-4dc6-95af-1eae4396adb0}, !- Mixed Air Node Name
  {5776b45d-374c-4ade-86bb-8e8b860b5c51}, !- Outdoor Air Stream Node Name
  {a290144c-5e5b-42ae-9e2b-4f2181e10a35}, !- Relief Air Stream Node Name
  {006d7444-23bf-434d-b0ac-2716acb23dd7}; !- Return Air Stream Node Name

OS:Node,
  {1e4b8b2c-5e5d-482a-8058-af0ac1409e73}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0efb586d-82df-48b6-87de-73447ef6aca8}; !- Outlet Port

OS:Node,
  {886f5c20-6eb5-4fd6-ab0c-c2f933f40515}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Relief Air Node, !- Name
  {7fe5c0b5-cba0-489b-a53b-8c2115de98b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a7db98-b1ef-4865-b36f-b1447f953661}, !- Handle
  {1e2ff0f0-7a13-4b3d-9e4d-1b3805c01645}, !- Source Object
  9,                                      !- Outlet Port
  {4faa7ca3-7812-4ff7-98fa-3658b6aab47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b19aa05-1392-4077-b014-d06bc1c0c3c3}, !- Handle
  Coil Heating Electric 18 Outlet Air Node, !- Name
  {cdc2ea76-b620-47db-babe-2b62a3830175}, !- Inlet Port
  {6f7c2f2c-c27f-4299-844c-2d58bc3a0451}; !- Outlet Port

OS:Connection,
  {cdc2ea76-b620-47db-babe-2b62a3830175}, !- Handle
  {3aae29a2-e201-4e02-bea1-a36b8b8eeb65}, !- Source Object
  6,                                      !- Outlet Port
  {5b19aa05-1392-4077-b014-d06bc1c0c3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7c2f2c-c27f-4299-844c-2d58bc3a0451}, !- Handle
  {5b19aa05-1392-4077-b014-d06bc1c0c3c3}, !- Source Object
  3,                                      !- Outlet Port
  {1e2ff0f0-7a13-4b3d-9e4d-1b3805c01645}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {345f0cf9-698e-4e69-b30a-89bb791a8559}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 242kBtu/hr 8.39EER Outlet Air Node, !- Name
  {c4bac0b5-9d01-4878-a9f3-8836a990a3a2}, !- Inlet Port
  {1c622638-9806-46ad-9f0f-6dc8894a20af}; !- Outlet Port

OS:Connection,
  {c4bac0b5-9d01-4878-a9f3-8836a990a3a2}, !- Handle
  {fd05dd93-b703-43c3-ab3d-3da12bcd3166}, !- Source Object
  10,                                     !- Outlet Port
  {345f0cf9-698e-4e69-b30a-89bb791a8559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c622638-9806-46ad-9f0f-6dc8894a20af}, !- Handle
  {345f0cf9-698e-4e69-b30a-89bb791a8559}, !- Source Object
  3,                                      !- Outlet Port
  {3aae29a2-e201-4e02-bea1-a36b8b8eeb65}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b5c00fdb-bf89-4765-872c-3659117dabdf}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Mixed Air Node, !- Name
  {baceb026-02e6-4dc6-95af-1eae4396adb0}, !- Inlet Port
  {1a30cd3b-a1a1-4fcc-9ed4-6da71408e455}; !- Outlet Port

OS:Connection,
  {006d7444-23bf-434d-b0ac-2716acb23dd7}, !- Handle
  {384fc8a3-bb33-46c8-8c3e-b2dda7ba0878}, !- Source Object
  3,                                      !- Outlet Port
  {d1850136-c32a-435a-8be2-2a8936c47e74}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {baceb026-02e6-4dc6-95af-1eae4396adb0}, !- Handle
  {d1850136-c32a-435a-8be2-2a8936c47e74}, !- Source Object
  5,                                      !- Outlet Port
  {b5c00fdb-bf89-4765-872c-3659117dabdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a30cd3b-a1a1-4fcc-9ed4-6da71408e455}, !- Handle
  {b5c00fdb-bf89-4765-872c-3659117dabdf}, !- Source Object
  3,                                      !- Outlet Port
  {fd05dd93-b703-43c3-ab3d-3da12bcd3166}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2e48d896-145c-4a9c-9f92-6155a007af84}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d0437283-9b3f-403c-bbdd-b7e1e799de5c}, !- Control Zone Name
  {4faa7ca3-7812-4ff7-98fa-3658b6aab47f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2af57181-9c2b-40d8-9a87-935455bcfe0b}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1b2f212-1fa6-4ac1-bede-8943019ff3d6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {7e1007bc-6d89-404c-a11e-79542d46dbd7}, !- Air Inlet Node Name
  {d385bdca-a119-491f-af45-0179438ca48f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4f033f6-78dd-4d03-9d75-cbb01caea93f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Return Air Node, !- Name
  {1e41c36d-1f38-4078-a8cf-e1bcf5f9f98e}, !- Inlet Port
  {1f822eea-383b-4a11-80c5-f6a7fc6a5ec0}; !- Outlet Port

OS:Connection,
  {a42b8070-114b-4c97-a71c-8f992200970f}, !- Handle
  {3a00e825-deca-4c37-ada1-4736d419ba77}, !- Source Object
  3,                                      !- Outlet Port
  {6f81402f-6e12-4aa4-8a3e-0e7e948cef7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e41c36d-1f38-4078-a8cf-e1bcf5f9f98e}, !- Handle
  {077b2e37-49c3-4c95-b0ea-951cc2f4fbab}, !- Source Object
  2,                                      !- Outlet Port
  {e4f033f6-78dd-4d03-9d75-cbb01caea93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f822eea-383b-4a11-80c5-f6a7fc6a5ec0}, !- Handle
  {e4f033f6-78dd-4d03-9d75-cbb01caea93f}, !- Source Object
  3,                                      !- Outlet Port
  {345020bd-49a9-44c1-9ae4-ca7f4c586c6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7b5214f-922b-402c-8a55-f98ae3216d8b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {0332f5fe-85b3-4fd9-b8ff-b7435f01b715}, !- Inlet Port
  {7e1007bc-6d89-404c-a11e-79542d46dbd7}; !- Outlet Port

OS:Connection,
  {0332f5fe-85b3-4fd9-b8ff-b7435f01b715}, !- Handle
  {9c1da76b-6c32-4ef8-a996-7b5c3b63b6e2}, !- Source Object
  3,                                      !- Outlet Port
  {c7b5214f-922b-402c-8a55-f98ae3216d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1007bc-6d89-404c-a11e-79542d46dbd7}, !- Handle
  {c7b5214f-922b-402c-8a55-f98ae3216d8b}, !- Source Object
  3,                                      !- Outlet Port
  {f1b2f212-1fa6-4ac1-bede-8943019ff3d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d385bdca-a119-491f-af45-0179438ca48f}, !- Handle
  {f1b2f212-1fa6-4ac1-bede-8943019ff3d6}, !- Source Object
  4,                                      !- Outlet Port
  {3a00e825-deca-4c37-ada1-4736d419ba77}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2d6756b6-5e0a-4245-8367-c3da984e0e3f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {06d4745b-b994-44c0-b5c6-c2c320f0afcf}, !- Availability Schedule
  {a81bf5c5-0d7d-4114-8c89-cae3505a0fff}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4a0f9fdd-5f32-4415-bc79-9a89f9353d3c}, !- Supply Side Inlet Node Name
  {16aa4f93-e245-4d96-88a3-b6d5957c3aaa}, !- Demand Side Outlet Node Name
  {8555a1b9-287d-4c05-a72d-71a2feb70632}, !- Demand Side Inlet Node A
  {df9f572d-54a5-4cb7-bf16-166374d3117d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ea681d25-f259-47a5-9c06-2a565112836c}, !- Demand Mixer Name
  {7f4ec1ca-6c4b-4142-8b9e-6edf55e13edf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1787eb8-5840-4aec-9279-79602d4aea40}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Supply Inlet Node, !- Name
  {4a0f9fdd-5f32-4415-bc79-9a89f9353d3c}, !- Inlet Port
  {870a5d04-01fc-4b53-9b57-2678d2f1be7d}; !- Outlet Port

OS:Node,
  {0d595f58-0302-4f4c-896b-23fb463b842f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Supply Outlet Node, !- Name
  {900bf305-d1ed-4c5b-9a7e-ac30c844c390}, !- Inlet Port
  {df9f572d-54a5-4cb7-bf16-166374d3117d}; !- Outlet Port

OS:Connection,
  {4a0f9fdd-5f32-4415-bc79-9a89f9353d3c}, !- Handle
  {2d6756b6-5e0a-4245-8367-c3da984e0e3f}, !- Source Object
  9,                                      !- Outlet Port
  {a1787eb8-5840-4aec-9279-79602d4aea40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9f572d-54a5-4cb7-bf16-166374d3117d}, !- Handle
  {0d595f58-0302-4f4c-896b-23fb463b842f}, !- Source Object
  3,                                      !- Outlet Port
  {2d6756b6-5e0a-4245-8367-c3da984e0e3f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9260848d-c61e-487f-a2ea-0f2d6ad15b5b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Demand Inlet Node, !- Name
  {8555a1b9-287d-4c05-a72d-71a2feb70632}, !- Inlet Port
  {17a17ced-d6e9-445b-9b4a-57c8d48e2b70}; !- Outlet Port

OS:Node,
  {016188b9-829d-4ca8-aa7b-21941f39dffd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Demand Outlet Node, !- Name
  {40995bf4-3c7b-42d1-b4f1-8d902d620d1a}, !- Inlet Port
  {16aa4f93-e245-4d96-88a3-b6d5957c3aaa}; !- Outlet Port

OS:Node,
  {6913276e-5867-4099-9b2c-ba989c504fbf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {c02c9f51-bcc9-4e89-b3fd-a9d078196ca0}, !- Inlet Port
  {a65c741b-46e0-4254-beca-73e37e1c4693}; !- Outlet Port

OS:Connection,
  {8555a1b9-287d-4c05-a72d-71a2feb70632}, !- Handle
  {2d6756b6-5e0a-4245-8367-c3da984e0e3f}, !- Source Object
  11,                                     !- Outlet Port
  {9260848d-c61e-487f-a2ea-0f2d6ad15b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16aa4f93-e245-4d96-88a3-b6d5957c3aaa}, !- Handle
  {016188b9-829d-4ca8-aa7b-21941f39dffd}, !- Source Object
  3,                                      !- Outlet Port
  {2d6756b6-5e0a-4245-8367-c3da984e0e3f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f4ec1ca-6c4b-4142-8b9e-6edf55e13edf}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {17a17ced-d6e9-445b-9b4a-57c8d48e2b70}, !- Inlet Node Name
  {fcd5ae42-09ba-4ca0-855e-c1123f5d4ae4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ea681d25-f259-47a5-9c06-2a565112836c}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {40995bf4-3c7b-42d1-b4f1-8d902d620d1a}, !- Outlet Node Name
  {fa1171ae-21e9-42be-afa2-c2fe868f89ba}; !- Inlet Node Name 1

OS:Connection,
  {17a17ced-d6e9-445b-9b4a-57c8d48e2b70}, !- Handle
  {9260848d-c61e-487f-a2ea-0f2d6ad15b5b}, !- Source Object
  3,                                      !- Outlet Port
  {7f4ec1ca-6c4b-4142-8b9e-6edf55e13edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40995bf4-3c7b-42d1-b4f1-8d902d620d1a}, !- Handle
  {ea681d25-f259-47a5-9c06-2a565112836c}, !- Source Object
  2,                                      !- Outlet Port
  {016188b9-829d-4ca8-aa7b-21941f39dffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01714efa-8ebc-4dce-b87b-bb8cfb0d1ee0}, !- Handle
  {2d6756b6-5e0a-4245-8367-c3da984e0e3f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a81bf5c5-0d7d-4114-8c89-cae3505a0fff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {0d0589ff-8f54-40f1-a47c-6e5964bc353f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {74d4a822-e71f-4a7e-8672-d34d21a787c4}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6c6dfc73-851a-4143-a5c4-0f1c7259557d}, !- Air Inlet Node Name
  {900bf305-d1ed-4c5b-9a7e-ac30c844c390}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {8c948833-347c-4a70-bd51-09b3d6dd73dd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 77kBtu/hr 9.44EER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {bb79ae0c-5704-4a92-ad65-d006c77eb4c9}, !- Air Inlet Node Name
  {f34de1f2-569b-48d1-918d-222287c0c062}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {77b24608-d492-43a8-9457-40b765d1f3d3}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84902cf0-ce16-445d-9b62-ea4683bb09dd}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f082d79b-b541-4c89-9acc-f983745e3f5d}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bed537c8-b250-4f9d-a2d9-a9a65cd2ec26}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {30b61b1b-7353-41fe-a8b6-01c51cea542e}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {016972ff-2330-448e-bcc1-36f751e56b9c}, !- Handle
  Coil Heating Electric 19,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {574bd442-09b9-4dbe-bd14-3f25d95c97cc}, !- Air Inlet Node Name
  {640a797e-61a7-4fe0-9ccc-1d04696ffa24}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d205fec4-1912-463a-a24c-2ef218c834a5}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {06d4745b-b994-44c0-b5c6-c2c320f0afcf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a9b7ac41-408a-4f78-8c2c-621e74b312f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a9b7ac41-408a-4f78-8c2c-621e74b312f7}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0efec644-0afa-408a-93ac-f993d6d61baf}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {d205fec4-1912-463a-a24c-2ef218c834a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bbe852da-dc28-4e45-93f2-274d302cd1a1}, !- Mixed Air Node Name
  {52750e32-43d9-4238-b199-4ec420acefbe}, !- Outdoor Air Stream Node Name
  {ab40d6cf-0858-4a10-a26a-f4e434d44210}, !- Relief Air Stream Node Name
  {870a5d04-01fc-4b53-9b57-2678d2f1be7d}; !- Return Air Stream Node Name

OS:Node,
  {5b706e00-5af6-46ff-b22d-4a53cf1ef22b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f11edc7f-4c1b-4907-b714-270bcb448f26}; !- Outlet Port

OS:Node,
  {1309a965-13a7-43a2-b255-ec577d79118b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Relief Air Node, !- Name
  {8b583b40-7851-45b5-804f-3e46b7634bb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {900bf305-d1ed-4c5b-9a7e-ac30c844c390}, !- Handle
  {74d4a822-e71f-4a7e-8672-d34d21a787c4}, !- Source Object
  9,                                      !- Outlet Port
  {0d595f58-0302-4f4c-896b-23fb463b842f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35f40a1b-9993-4248-908a-cfa8d8b1c451}, !- Handle
  Coil Heating Electric 19 Outlet Air Node, !- Name
  {640a797e-61a7-4fe0-9ccc-1d04696ffa24}, !- Inlet Port
  {6c6dfc73-851a-4143-a5c4-0f1c7259557d}; !- Outlet Port

OS:Connection,
  {640a797e-61a7-4fe0-9ccc-1d04696ffa24}, !- Handle
  {016972ff-2330-448e-bcc1-36f751e56b9c}, !- Source Object
  6,                                      !- Outlet Port
  {35f40a1b-9993-4248-908a-cfa8d8b1c451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6dfc73-851a-4143-a5c4-0f1c7259557d}, !- Handle
  {35f40a1b-9993-4248-908a-cfa8d8b1c451}, !- Source Object
  3,                                      !- Outlet Port
  {74d4a822-e71f-4a7e-8672-d34d21a787c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {97541735-350e-411e-8c51-0839cd502c71}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 77kBtu/hr 9.44EER Outlet Air Node, !- Name
  {f34de1f2-569b-48d1-918d-222287c0c062}, !- Inlet Port
  {574bd442-09b9-4dbe-bd14-3f25d95c97cc}; !- Outlet Port

OS:Connection,
  {f34de1f2-569b-48d1-918d-222287c0c062}, !- Handle
  {8c948833-347c-4a70-bd51-09b3d6dd73dd}, !- Source Object
  10,                                     !- Outlet Port
  {97541735-350e-411e-8c51-0839cd502c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574bd442-09b9-4dbe-bd14-3f25d95c97cc}, !- Handle
  {97541735-350e-411e-8c51-0839cd502c71}, !- Source Object
  3,                                      !- Outlet Port
  {016972ff-2330-448e-bcc1-36f751e56b9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c9b95843-5987-429d-b819-26e886820a89}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Mixed Air Node, !- Name
  {bbe852da-dc28-4e45-93f2-274d302cd1a1}, !- Inlet Port
  {bb79ae0c-5704-4a92-ad65-d006c77eb4c9}; !- Outlet Port

OS:Connection,
  {870a5d04-01fc-4b53-9b57-2678d2f1be7d}, !- Handle
  {a1787eb8-5840-4aec-9279-79602d4aea40}, !- Source Object
  3,                                      !- Outlet Port
  {0efec644-0afa-408a-93ac-f993d6d61baf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bbe852da-dc28-4e45-93f2-274d302cd1a1}, !- Handle
  {0efec644-0afa-408a-93ac-f993d6d61baf}, !- Source Object
  5,                                      !- Outlet Port
  {c9b95843-5987-429d-b819-26e886820a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb79ae0c-5704-4a92-ad65-d006c77eb4c9}, !- Handle
  {c9b95843-5987-429d-b819-26e886820a89}, !- Source Object
  3,                                      !- Outlet Port
  {8c948833-347c-4a70-bd51-09b3d6dd73dd}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5f3bfa5c-749e-46b2-8ca3-2c391da83b5d}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f64e4d55-5c9b-48f7-afe3-aa4439a04f2d}, !- Control Zone Name
  {0d595f58-0302-4f4c-896b-23fb463b842f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc706a8c-482e-4320-b748-823840f2b691}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6305787c-1128-497d-ba5e-0a9256a674a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  {e4ad3219-06d8-4302-abc7-1d0adcdfb441}, !- Air Inlet Node Name
  {c02c9f51-bcc9-4e89-b3fd-a9d078196ca0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0616e073-6177-42ce-8670-3b22203ba525}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Return Air Node, !- Name
  {f51ec7e0-8847-468b-ae75-a52215590e74}, !- Inlet Port
  {fa1171ae-21e9-42be-afa2-c2fe868f89ba}; !- Outlet Port

OS:Connection,
  {a65c741b-46e0-4254-beca-73e37e1c4693}, !- Handle
  {6913276e-5867-4099-9b2c-ba989c504fbf}, !- Source Object
  3,                                      !- Outlet Port
  {44403bfb-e5e8-4be8-8ce1-d011f1da42a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51ec7e0-8847-468b-ae75-a52215590e74}, !- Handle
  {12ebcbd9-e3c4-4177-89e2-2cbdab14ca05}, !- Source Object
  2,                                      !- Outlet Port
  {0616e073-6177-42ce-8670-3b22203ba525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1171ae-21e9-42be-afa2-c2fe868f89ba}, !- Handle
  {0616e073-6177-42ce-8670-3b22203ba525}, !- Source Object
  3,                                      !- Outlet Port
  {ea681d25-f259-47a5-9c06-2a565112836c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {68eebb07-60ce-4924-bcd8-d1b30baf5b34}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {fcd5ae42-09ba-4ca0-855e-c1123f5d4ae4}, !- Inlet Port
  {e4ad3219-06d8-4302-abc7-1d0adcdfb441}; !- Outlet Port

OS:Connection,
  {fcd5ae42-09ba-4ca0-855e-c1123f5d4ae4}, !- Handle
  {7f4ec1ca-6c4b-4142-8b9e-6edf55e13edf}, !- Source Object
  3,                                      !- Outlet Port
  {68eebb07-60ce-4924-bcd8-d1b30baf5b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ad3219-06d8-4302-abc7-1d0adcdfb441}, !- Handle
  {68eebb07-60ce-4924-bcd8-d1b30baf5b34}, !- Source Object
  3,                                      !- Outlet Port
  {6305787c-1128-497d-ba5e-0a9256a674a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c02c9f51-bcc9-4e89-b3fd-a9d078196ca0}, !- Handle
  {6305787c-1128-497d-ba5e-0a9256a674a3}, !- Source Object
  4,                                      !- Outlet Port
  {6913276e-5867-4099-9b2c-ba989c504fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2e685a27-633c-41cd-b043-86ec58fa82c9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {c04fc2d0-fdf7-47e8-8271-7a4a08074e1a}, !- Availability Schedule
  {da455c7d-54d3-4a96-b034-5e02e1846def}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7087dc96-f33b-453e-a402-73e0bba27abf}, !- Supply Side Inlet Node Name
  {de143439-fc9d-456c-bd48-59bfd03e0a47}, !- Demand Side Outlet Node Name
  {282a5483-1df0-4ca8-9e70-a49a6b0204e9}, !- Demand Side Inlet Node A
  {6c6b203e-1fda-43e2-9e13-18c32c216511}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2a73c489-71c2-4bbf-acf4-63165e718f56}, !- Demand Mixer Name
  {a934ff42-8732-40c6-a030-2dc467b553fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fc0d082b-13de-4c54-b754-6620ba278841}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Supply Inlet Node, !- Name
  {7087dc96-f33b-453e-a402-73e0bba27abf}, !- Inlet Port
  {dd9fb98e-1e0c-45ae-aa3c-9ca404614215}; !- Outlet Port

OS:Node,
  {b82ceaf2-e842-4531-bc74-74f9de12e783}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Supply Outlet Node, !- Name
  {4b5e7a70-1329-40c7-8644-7630155e39df}, !- Inlet Port
  {6c6b203e-1fda-43e2-9e13-18c32c216511}; !- Outlet Port

OS:Connection,
  {7087dc96-f33b-453e-a402-73e0bba27abf}, !- Handle
  {2e685a27-633c-41cd-b043-86ec58fa82c9}, !- Source Object
  9,                                      !- Outlet Port
  {fc0d082b-13de-4c54-b754-6620ba278841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6b203e-1fda-43e2-9e13-18c32c216511}, !- Handle
  {b82ceaf2-e842-4531-bc74-74f9de12e783}, !- Source Object
  3,                                      !- Outlet Port
  {2e685a27-633c-41cd-b043-86ec58fa82c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d73d4adf-7db9-4080-bd42-315bce585ffc}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Demand Inlet Node, !- Name
  {282a5483-1df0-4ca8-9e70-a49a6b0204e9}, !- Inlet Port
  {b86eaefe-aa29-4a49-8663-0a5d1ce39863}; !- Outlet Port

OS:Node,
  {900e7309-d484-4edd-bf78-35388b7fcc8d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Demand Outlet Node, !- Name
  {c449ae35-011c-44b8-816c-5aafc223e478}, !- Inlet Port
  {de143439-fc9d-456c-bd48-59bfd03e0a47}; !- Outlet Port

OS:Node,
  {bbc6fe2f-b64e-4384-9fbd-4595dcade79f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {b94260c9-2aeb-4932-a6bf-3fb7b6c7edd9}, !- Inlet Port
  {b81373fc-c405-42e8-8d85-b5e23e553221}; !- Outlet Port

OS:Connection,
  {282a5483-1df0-4ca8-9e70-a49a6b0204e9}, !- Handle
  {2e685a27-633c-41cd-b043-86ec58fa82c9}, !- Source Object
  11,                                     !- Outlet Port
  {d73d4adf-7db9-4080-bd42-315bce585ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de143439-fc9d-456c-bd48-59bfd03e0a47}, !- Handle
  {900e7309-d484-4edd-bf78-35388b7fcc8d}, !- Source Object
  3,                                      !- Outlet Port
  {2e685a27-633c-41cd-b043-86ec58fa82c9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a934ff42-8732-40c6-a030-2dc467b553fa}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {b86eaefe-aa29-4a49-8663-0a5d1ce39863}, !- Inlet Node Name
  {c0c595e6-3d60-4693-91c2-0707c81c0219}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2a73c489-71c2-4bbf-acf4-63165e718f56}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {c449ae35-011c-44b8-816c-5aafc223e478}, !- Outlet Node Name
  {b03dfe34-2c62-47d8-90d7-1828296f1fd3}; !- Inlet Node Name 1

OS:Connection,
  {b86eaefe-aa29-4a49-8663-0a5d1ce39863}, !- Handle
  {d73d4adf-7db9-4080-bd42-315bce585ffc}, !- Source Object
  3,                                      !- Outlet Port
  {a934ff42-8732-40c6-a030-2dc467b553fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c449ae35-011c-44b8-816c-5aafc223e478}, !- Handle
  {2a73c489-71c2-4bbf-acf4-63165e718f56}, !- Source Object
  2,                                      !- Outlet Port
  {900e7309-d484-4edd-bf78-35388b7fcc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ae16eaf-bfc3-46a6-9edb-b30ac291386e}, !- Handle
  {2e685a27-633c-41cd-b043-86ec58fa82c9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {da455c7d-54d3-4a96-b034-5e02e1846def}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {746fc610-8a64-4ce0-9fe5-c1619f3a7cd5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {032d4d72-d664-4972-9bab-ba1e0bb6b261}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {89771804-f7ca-4efb-ae6f-f0eb8a77c37e}, !- Air Inlet Node Name
  {4b5e7a70-1329-40c7-8644-7630155e39df}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {ece4f138-808e-439b-959d-6ff1aaaf022c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 63kBtu/hr 15.0SEER, !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b3fb993b-24d3-4964-9361-006d1597d118}, !- Air Inlet Node Name
  {1107b1d6-f64e-4170-9f16-7aa880f06c38}, !- Air Outlet Node Name
  {c4a4b7ae-612d-4290-a767-7dce3c98a59f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0256a97-7b0f-4fe1-9ea5-dcdcd255a463}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5535a016-f95f-4e35-a075-b03a1db0c2c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {96d3a73b-0fa4-4629-93c7-d7761cfca138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3844c2c-953e-46ea-83c4-d62c3ff65ccf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {ec7804d2-45ef-41ec-af9c-f4b02c5fb991}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d27f8d3e-bd06-4cae-a77f-4ca76b8942fc}, !- Handle
  Curve Quadratic 56,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e393ee70-0343-4e99-a994-c2b8af35a6a0}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {780774e3-45fe-4e7f-a4ce-091a8ced6387}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {550aeca0-db57-40a6-b126-8bc85df6ca7a}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {1ee5334e-07ec-4c5b-8ded-f0dc3141773b}, !- Handle
  Coil Heating Electric 20,               !- Name
  {eb616268-bdc9-454d-9c4a-087942130278}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {95d9c82e-16c3-4168-ad50-f4f5d39f96b2}, !- Air Inlet Node Name
  {981c3b32-a744-4229-948b-77d53c3b222b}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {28f41b93-f6cf-4be2-a8e4-b94f1b2b2959}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
