  {b4ea20c4-4988-45e1-aff6-e6e176c97590}, !- Handle
  Schedule Rule 36,                       !- Name
  {c24806dc-98f8-4016-9297-6dde8c0c4700}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d47ae0a-89d6-47a9-9e69-0a685217b2e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d47ae0a-89d6-47a9-9e69-0a685217b2e2}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {c65d0dc8-3501-48e8-9c87-bb688231c135}, !- Handle
  Schedule Rule 37,                       !- Name
  {c24806dc-98f8-4016-9297-6dde8c0c4700}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c676a60-6088-47e8-98fa-385178e355c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c676a60-6088-47e8-98fa-385178e355c6}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {66798a20-dc55-40b2-bdb2-aaa5b0ed3899}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {7ff7ce4b-d5aa-4790-8a18-938a66cd928a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ff7ce4b-d5aa-4790-8a18-938a66cd928a}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {0b595cfd-a73e-42de-8724-a04b9a9081e2}, !- Handle
  Schedule Rule 38,                       !- Name
  {66798a20-dc55-40b2-bdb2-aaa5b0ed3899}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c542e2c9-3f23-4dd5-b8a2-45cfe794193c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c542e2c9-3f23-4dd5-b8a2-45cfe794193c}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {20f12542-47b4-43c5-bc7c-333eb72ec02f}, !- Handle
  Schedule Rule 39,                       !- Name
  {66798a20-dc55-40b2-bdb2-aaa5b0ed3899}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74eee245-eec2-4175-b14a-0e3d59da5df6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74eee245-eec2-4175-b14a-0e3d59da5df6}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2ce491ec-b865-4211-90e5-76203179ca95}, !- Handle
  Schedule Rule 40,                       !- Name
  {66798a20-dc55-40b2-bdb2-aaa5b0ed3899}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dd0c2a4-4d63-4049-bfad-bc844e3d09d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dd0c2a4-4d63-4049-bfad-bc844e3d09d1}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {293b6fb0-b0f8-44f7-9f77-d1a9a2661397}, !- Handle
  Space Function Gym - fitness Thermostat, !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Heating Setpoint Temperature Schedule Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {618d5f51-3279-412e-ba45-8434e126cdb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {618d5f51-3279-412e-ba45-8434e126cdb9}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {53697b26-9a52-441d-be83-501844574ed5}, !- Handle
  Schedule Rule 41,                       !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ffaf4d88-ba4b-4e8c-b5cb-56baee6dec01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffaf4d88-ba4b-4e8c-b5cb-56baee6dec01}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8d8f0c2e-93f9-4bf8-b8f3-f21f5f73b861}, !- Handle
  Schedule Rule 42,                       !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa134c08-20a3-49f5-902a-1af809b701de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa134c08-20a3-49f5-902a-1af809b701de}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6350754d-605d-47d9-bb0e-330087c5d3bc}, !- Handle
  Schedule Rule 43,                       !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fc07730-c87d-4cea-b83b-93efe35500dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fc07730-c87d-4cea-b83b-93efe35500dd}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {77b4f348-9353-4a72-b42f-a1198ca7a67d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77b4f348-9353-4a72-b42f-a1198ca7a67d}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9570b770-42b7-49e2-96fa-04f1a493f59c}, !- Handle
  Schedule Rule 44,                       !- Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b57178bd-a1f4-4ae9-9803-2c35f7cc670c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b57178bd-a1f4-4ae9-9803-2c35f7cc670c}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {60dd9414-2911-4899-a74f-6b52607f68ca}, !- Handle
  Schedule Rule 45,                       !- Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f8afdab-e061-4a38-90de-86633384f07f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f8afdab-e061-4a38-90de-86633384f07f}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {8a92e33b-74e6-47f5-91ed-db4df8582f50}, !- Handle
  Schedule Rule 46,                       !- Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68adc5c2-d47d-44e7-a572-e9c72e087c82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68adc5c2-d47d-44e7-a572-e9c72e087c82}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {5f2df235-1bf7-4989-8439-5e23a1cbe02c}, !- Handle
  Space Function Hotel/Motel - lobby 1,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3e0cb046-5626-483e-af42-444b7dfd460c}, !- Handle
  Space Function Hotel/Motel - lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {869cbc97-25ab-4176-a4e4-8acf10f77871}, !- Handle
  Space Function Hotel/Motel - lobby People, !- Name
  {3e0cb046-5626-483e-af42-444b7dfd460c}, !- People Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {26d3edcf-bd1e-4d3d-bbd7-bf90a2e8b4a2}, !- Work Efficiency Schedule Name
  {89078087-d542-4ec9-8a0c-8b48395e08db}, !- Clothing Insulation Schedule Name
  {d8f58d52-f1a4-428f-8281-98f6a35143f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {68d94bca-bc16-4188-83f3-54502cffcc39}, !- Handle
  Space Function Hotel/Motel - lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999051268936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5a63e9dd-92dc-48d3-bb3f-c969d41549f7}, !- Handle
  Space Function Hotel/Motel - lobby Lights, !- Name
  {68d94bca-bc16-4188-83f3-54502cffcc39}, !- Lights Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b34559c3-4dfc-4e7d-a06e-9706492a1bf6}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1ad43a7f-1822-42c9-96a3-64bb69241511}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip, !- Name
  {b34559c3-4dfc-4e7d-a06e-9706492a1bf6}, !- Electric Equipment Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {62ee30bc-07b1-46ef-8747-6a1a2c75b9c1}, !- Handle
  Space Function Hotel/Motel - lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0228607480559742,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {80b73459-0596-4269-ab37-15f72e3a7e3f}, !- Handle
  Space Function Hotel/Motel - lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d5ef7969-35e3-44a3-911c-08477cbfb5db}, !- Number of People Schedule Name
  {a9c58b86-eb01-4cf1-859a-3cd9bf99420a}, !- People Activity Level Schedule Name
  {5662800d-f940-4284-b925-8f5f8a431cf6}, !- Lighting Schedule Name
  {2d653eeb-a683-412e-9405-9f1536e48ba1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e58b2fc7-b341-4d32-8b7b-855e1095db4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d5ef7969-35e3-44a3-911c-08477cbfb5db}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {77ad4aea-0a8c-42a0-ad89-3612fe151091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77ad4aea-0a8c-42a0-ad89-3612fe151091}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {12ccdbf7-cb97-46ed-919f-f9a21380a43f}, !- Handle
  Schedule Rule 47,                       !- Name
  {d5ef7969-35e3-44a3-911c-08477cbfb5db}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3018b1e5-70e2-4a1a-b96e-87dde1540941}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3018b1e5-70e2-4a1a-b96e-87dde1540941}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {975dab18-43d0-4258-ae27-1ff9104db6a1}, !- Handle
  Schedule Rule 48,                       !- Name
  {d5ef7969-35e3-44a3-911c-08477cbfb5db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3cedc7e7-fd98-4d6e-8e14-dc1da7b971b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cedc7e7-fd98-4d6e-8e14-dc1da7b971b1}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {43fa636a-e1fc-4df5-bb44-cf666b2af1b6}, !- Handle
  Schedule Rule 49,                       !- Name
  {d5ef7969-35e3-44a3-911c-08477cbfb5db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3355ab8-608c-4cd1-8a38-6995cbdd08d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3355ab8-608c-4cd1-8a38-6995cbdd08d2}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5662800d-f940-4284-b925-8f5f8a431cf6}, !- Handle
  NECB-H-Lighting,                        !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {d2e3e130-e0d6-4c64-8167-872ef25008c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2e3e130-e0d6-4c64-8167-872ef25008c1}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {85a5fb6a-86fe-4e4c-9df2-9000c8cc9caf}, !- Handle
  Schedule Rule 50,                       !- Name
  {5662800d-f940-4284-b925-8f5f8a431cf6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {435df525-8612-40cf-a36d-0dc85b7583c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {435df525-8612-40cf-a36d-0dc85b7583c2}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4a9128ef-8abe-4172-b5e4-93c74065c6ef}, !- Handle
  Schedule Rule 51,                       !- Name
  {5662800d-f940-4284-b925-8f5f8a431cf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2f7a309-768d-40b4-9649-099dfce1a6c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2f7a309-768d-40b4-9649-099dfce1a6c3}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {86cb4c6f-7263-4f35-8e59-9070b254460a}, !- Handle
  Schedule Rule 52,                       !- Name
  {5662800d-f940-4284-b925-8f5f8a431cf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2762abb-5952-4eba-a2f7-83c37cf5cf61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2762abb-5952-4eba-a2f7-83c37cf5cf61}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d653eeb-a683-412e-9405-9f1536e48ba1}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {2a97e1e5-19b1-4d22-bc7b-f408916fbbac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a97e1e5-19b1-4d22-bc7b-f408916fbbac}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {53564986-326b-4c66-881e-ede9c4d52430}, !- Handle
  Schedule Rule 53,                       !- Name
  {2d653eeb-a683-412e-9405-9f1536e48ba1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9cd43095-9649-48c9-835b-b2c441ea5c14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cd43095-9649-48c9-835b-b2c441ea5c14}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1b9c50fc-c3cb-44eb-b99a-08815f5b6a4c}, !- Handle
  Schedule Rule 54,                       !- Name
  {2d653eeb-a683-412e-9405-9f1536e48ba1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a045d3fd-e285-4fd6-93a6-48d5bf1a5e93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a045d3fd-e285-4fd6-93a6-48d5bf1a5e93}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9752cf76-1744-47e5-94f4-3dacae1d8b83}, !- Handle
  Schedule Rule 55,                       !- Name
  {2d653eeb-a683-412e-9405-9f1536e48ba1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fca45a1-bdd1-46d2-b600-862063490d9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fca45a1-bdd1-46d2-b600-862063490d9c}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {abe33992-eccd-4696-9415-6f05bbe9c850}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat, !- Name
  {af6472ef-6da6-47b6-b02c-e25a0f14d513}, !- Heating Setpoint Temperature Schedule Name
  {793b4471-5633-4bf4-a4c2-8dcb71397363}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {af6472ef-6da6-47b6-b02c-e25a0f14d513}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {00c1f700-7fee-4588-a8dc-961113ccf7ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00c1f700-7fee-4588-a8dc-961113ccf7ec}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {44cd366a-f357-4ab0-92ee-26fdf65ce736}, !- Handle
  Schedule Rule 56,                       !- Name
  {af6472ef-6da6-47b6-b02c-e25a0f14d513}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {943d1faf-933a-4223-9c39-357bda30bd31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {943d1faf-933a-4223-9c39-357bda30bd31}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {34a546b9-b69e-40fc-b643-0cefb8d51fb0}, !- Handle
  Schedule Rule 57,                       !- Name
  {af6472ef-6da6-47b6-b02c-e25a0f14d513}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53525a4a-7272-43ac-8de3-51b240753cd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53525a4a-7272-43ac-8de3-51b240753cd0}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {24070f7b-308a-47a7-88e2-44f87d170ec1}, !- Handle
  Schedule Rule 58,                       !- Name
  {af6472ef-6da6-47b6-b02c-e25a0f14d513}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9aac24df-236f-4acf-81dd-be48bb1b244b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aac24df-236f-4acf-81dd-be48bb1b244b}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {793b4471-5633-4bf4-a4c2-8dcb71397363}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {de3fed92-2609-45f0-95fb-1f2b14f824c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de3fed92-2609-45f0-95fb-1f2b14f824c1}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d1dc9798-a25d-43c6-9a4c-c570f304a290}, !- Handle
  Schedule Rule 59,                       !- Name
  {793b4471-5633-4bf4-a4c2-8dcb71397363}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3e0662cc-c493-4dc1-8555-c71be4848e72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e0662cc-c493-4dc1-8555-c71be4848e72}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {380286af-5bb6-4df6-b1f1-c7d3ecb47e6c}, !- Handle
  Schedule Rule 60,                       !- Name
  {793b4471-5633-4bf4-a4c2-8dcb71397363}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0b3af62-c021-4b22-8bd3-dd1985ac559d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0b3af62-c021-4b22-8bd3-dd1985ac559d}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1910d386-f9f8-4302-abba-142ea5a4475d}, !- Handle
  Schedule Rule 61,                       !- Name
  {793b4471-5633-4bf4-a4c2-8dcb71397363}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {241103e7-e5e3-4ad0-b2e7-dbf865775689}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {241103e7-e5e3-4ad0-b2e7-dbf865775689}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {f9f6b5a7-f034-4808-9a86-da9f8728deac}, !- Handle
  Space Function Hway lodging - rooms 1,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {af4a7ec0-7620-49e4-9950-11694c4ac299}, !- Handle
  Space Function Hway lodging - rooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59beb084-efc0-49bb-a0d6-304013d60fcb}, !- Handle
  Space Function Hway lodging - rooms People, !- Name
  {af4a7ec0-7620-49e4-9950-11694c4ac299}, !- People Definition Name
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {26d3edcf-bd1e-4d3d-bbd7-bf90a2e8b4a2}, !- Work Efficiency Schedule Name
  {89078087-d542-4ec9-8a0c-8b48395e08db}, !- Clothing Insulation Schedule Name
  {d8f58d52-f1a4-428f-8281-98f6a35143f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1aa7154e-f006-4427-a35a-8a1401bba62d}, !- Handle
  Space Function Hway lodging - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.09993258562906,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ac100d3f-922d-473f-aab3-ae979a3ff657}, !- Handle
  Space Function Hway lodging - rooms Lights, !- Name
  {1aa7154e-f006-4427-a35a-8a1401bba62d}, !- Lights Definition Name
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {feb4f975-530d-4de1-a610-3eb58c478742}, !- Handle
  Space Function Hway lodging - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1e1903a6-8bc9-4e36-bc58-d71d6b10f058}, !- Handle
  Space Function Hway lodging - rooms Elec Equip, !- Name
  {feb4f975-530d-4de1-a610-3eb58c478742}, !- Electric Equipment Definition Name
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {764c4344-ec37-41a0-b78f-5c580a762e74}, !- Handle
  Space Function Hway lodging - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {96558a3f-96a4-4ea8-ba3b-d8109ee543bc}, !- Handle
  Space Function Hway lodging - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7763649-7370-49e1-a77f-07aae39ecbde}, !- Number of People Schedule Name
  {a9c58b86-eb01-4cf1-859a-3cd9bf99420a}, !- People Activity Level Schedule Name
  {c50fb538-ca38-4ce8-b198-d0912fb28788}, !- Lighting Schedule Name
  {569fef84-d36f-443f-97f7-62d79bdb0b79}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e58b2fc7-b341-4d32-8b7b-855e1095db4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {695a62a4-23ec-4596-bba3-e7b83a7246ab}, !- Handle
  Space Function Hway lodging - rooms Thermostat, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b51c8315-3f81-4f35-99ac-1fc390ea4938}, !- Handle
  Space Function Lounge/recreation 1,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6cff3364-303d-44ab-a6a6-269e3d7ecf30}, !- Handle
  Space Function Lounge/recreation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5c90f574-b4f8-438e-91a0-e589cc9d3f4f}, !- Handle
  Space Function Lounge/recreation People, !- Name
  {6cff3364-303d-44ab-a6a6-269e3d7ecf30}, !- People Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {26d3edcf-bd1e-4d3d-bbd7-bf90a2e8b4a2}, !- Work Efficiency Schedule Name
  {89078087-d542-4ec9-8a0c-8b48395e08db}, !- Clothing Insulation Schedule Name
  {d8f58d52-f1a4-428f-8281-98f6a35143f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e2851524-0622-42c0-b58b-558a276e0d85}, !- Handle
  Space Function Lounge/recreation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.45992959110918,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f109b5dc-7de5-44c4-8465-37aa78965f6c}, !- Handle
  Space Function Lounge/recreation Lights, !- Name
  {e2851524-0622-42c0-b58b-558a276e0d85}, !- Lights Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {123d983c-d9a4-4f00-b3f3-313a4c038f0a}, !- Handle
  Space Function Lounge/recreation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {725256ab-c6b7-446c-83ec-60de11e4791c}, !- Handle
  Space Function Lounge/recreation Elec Equip, !- Name
  {123d983c-d9a4-4f00-b3f3-313a4c038f0a}, !- Electric Equipment Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d02cc919-6887-4152-84ad-415b50aa7646}, !- Handle
  Space Function Lounge/recreation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.038101246759957,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {68c0c0bf-e9ef-41d1-a8c0-0e6bd1e0cd37}, !- Handle
  Space Function Lounge/recreation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {59645775-c77e-4eb9-a309-bcb2db2c621c}, !- Number of People Schedule Name
  {a9c58b86-eb01-4cf1-859a-3cd9bf99420a}, !- People Activity Level Schedule Name
  {c24806dc-98f8-4016-9297-6dde8c0c4700}, !- Lighting Schedule Name
  {66798a20-dc55-40b2-bdb2-aaa5b0ed3899}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e58b2fc7-b341-4d32-8b7b-855e1095db4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9ef4f42-fa0e-4b8d-a3cf-152d19907c55}, !- Handle
  Space Function Lounge/recreation Thermostat, !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Heating Setpoint Temperature Schedule Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c4277066-0a23-45be-b144-3d1f768daeb0}, !- Handle
  Space Function Office - enclosed 1,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8508b80e-8cc3-4967-bf13-fbfb04104211}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c922383c-0b5b-437a-82a7-0eeb983587f1}, !- Handle
  Space Function Office - enclosed People, !- Name
  {8508b80e-8cc3-4967-bf13-fbfb04104211}, !- People Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {26d3edcf-bd1e-4d3d-bbd7-bf90a2e8b4a2}, !- Work Efficiency Schedule Name
  {89078087-d542-4ec9-8a0c-8b48395e08db}, !- Clothing Insulation Schedule Name
  {d8f58d52-f1a4-428f-8281-98f6a35143f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d85139fb-6136-4d01-b380-7a83994ad11f}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ac38ab90-dab6-4a44-b831-9eebb77057ec}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {d85139fb-6136-4d01-b380-7a83994ad11f}, !- Lights Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ff351c52-5b55-4b4b-b5d8-1a7d8854eabf}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4005abce-73af-4ee5-964b-9205182e1a6c}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {ff351c52-5b55-4b4b-b5d8-1a7d8854eabf}, !- Electric Equipment Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8e3e31f8-d74f-4913-b1e0-22d06a54c86f}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0101494073806452,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e21989fa-662d-4a75-a4f9-dad0285d7178}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6ccf9aed-95a7-400d-8f00-4138155bad08}, !- Number of People Schedule Name
  {a9c58b86-eb01-4cf1-859a-3cd9bf99420a}, !- People Activity Level Schedule Name
  {6e9f5054-13d3-4813-9c93-cb768590b464}, !- Lighting Schedule Name
  {ec426aa8-bb80-473e-a061-0efed1447c2d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e58b2fc7-b341-4d32-8b7b-855e1095db4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6ccf9aed-95a7-400d-8f00-4138155bad08}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {698f2f93-ab31-4a52-afbb-822612bcf6cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {698f2f93-ab31-4a52-afbb-822612bcf6cf}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {f94cf214-b4be-436a-9991-a97dca8d56d4}, !- Handle
  Schedule Rule 62,                       !- Name
  {6ccf9aed-95a7-400d-8f00-4138155bad08}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {729aef00-0746-489e-a6f7-fe8e8d524fad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {729aef00-0746-489e-a6f7-fe8e8d524fad}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {2a37a0a7-d696-4a48-809a-d4cf690f1cdf}, !- Handle
  Schedule Rule 63,                       !- Name
  {6ccf9aed-95a7-400d-8f00-4138155bad08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01a0d536-9a2a-405e-8260-73a6bebcd23f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01a0d536-9a2a-405e-8260-73a6bebcd23f}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {331d4d0e-0a4a-466f-a41f-67f4428ed652}, !- Handle
  Schedule Rule 64,                       !- Name
  {6ccf9aed-95a7-400d-8f00-4138155bad08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67832f42-b1b6-4ebd-8157-8e2edb466282}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67832f42-b1b6-4ebd-8157-8e2edb466282}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e9f5054-13d3-4813-9c93-cb768590b464}, !- Handle
  NECB-A-Lighting,                        !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {0d53b763-0a1f-4c1a-aba5-2a161005911b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d53b763-0a1f-4c1a-aba5-2a161005911b}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f07a5909-a3fa-4c28-ba1f-d91e0ddbf6fe}, !- Handle
  Schedule Rule 65,                       !- Name
  {6e9f5054-13d3-4813-9c93-cb768590b464}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78b5392d-3182-471b-b0d7-56f6c82bba59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78b5392d-3182-471b-b0d7-56f6c82bba59}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {02efdc11-8e0a-427e-829b-3f14d9297411}, !- Handle
  Schedule Rule 66,                       !- Name
  {6e9f5054-13d3-4813-9c93-cb768590b464}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57ebc8b5-ac0e-4979-9374-1ffa46a2f636}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57ebc8b5-ac0e-4979-9374-1ffa46a2f636}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {40b15717-248b-4f9f-bd62-d3b05ed3aecf}, !- Handle
  Schedule Rule 67,                       !- Name
  {6e9f5054-13d3-4813-9c93-cb768590b464}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb638b4f-8d5d-4518-aaa9-9fc391d72b65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb638b4f-8d5d-4518-aaa9-9fc391d72b65}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec426aa8-bb80-473e-a061-0efed1447c2d}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {f9a12f06-1a7a-4818-af77-68c0de8a0667}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9a12f06-1a7a-4818-af77-68c0de8a0667}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {9682276e-a3ba-4eab-adb3-03c904e214fb}, !- Handle
  Schedule Rule 68,                       !- Name
  {ec426aa8-bb80-473e-a061-0efed1447c2d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b1aa539e-6863-4629-b7d0-d4b36580d162}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1aa539e-6863-4629-b7d0-d4b36580d162}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {fdc4dc56-07ef-4cd4-a063-5931dac88789}, !- Handle
  Schedule Rule 69,                       !- Name
  {ec426aa8-bb80-473e-a061-0efed1447c2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ffd0d363-64dd-4305-a908-3c83f13554fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffd0d363-64dd-4305-a908-3c83f13554fc}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a596f26e-4b12-4916-83f1-c398fa9735b7}, !- Handle
  Schedule Rule 70,                       !- Name
  {ec426aa8-bb80-473e-a061-0efed1447c2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c9d0c75-a0ae-4005-aa04-45403b67f1b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c9d0c75-a0ae-4005-aa04-45403b67f1b4}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {78851423-b8d6-4779-87f1-5e9bddc297de}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {de8880f3-57d2-429f-875a-323a3f86715e}, !- Heating Setpoint Temperature Schedule Name
  {2a7a0633-9711-42f1-b2b4-7406e991bb1d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {de8880f3-57d2-429f-875a-323a3f86715e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {7321ee24-d788-43fc-8843-5adf63686e65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7321ee24-d788-43fc-8843-5adf63686e65}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {71f82ae0-8e7b-4af8-bbd6-66a94d65e3c2}, !- Handle
  Schedule Rule 71,                       !- Name
  {de8880f3-57d2-429f-875a-323a3f86715e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {486c98d8-1ab4-4c54-a496-9a5896b34f47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {486c98d8-1ab4-4c54-a496-9a5896b34f47}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c667fe0d-7778-4d7f-8370-ebebda8fd6d3}, !- Handle
  Schedule Rule 72,                       !- Name
  {de8880f3-57d2-429f-875a-323a3f86715e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0ba4148-1853-44a0-a991-7a7c367cc8e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0ba4148-1853-44a0-a991-7a7c367cc8e0}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {da73bbbb-4d16-4dd9-b169-22cea814ed0b}, !- Handle
  Schedule Rule 73,                       !- Name
  {de8880f3-57d2-429f-875a-323a3f86715e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66ed6b0d-fd32-41b1-8e06-61949fed43c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66ed6b0d-fd32-41b1-8e06-61949fed43c4}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a7a0633-9711-42f1-b2b4-7406e991bb1d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {7c89657e-f769-4370-bf7b-c062a65a9633}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c89657e-f769-4370-bf7b-c062a65a9633}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dc854f48-135a-452a-8de9-f7585fb023bd}, !- Handle
  Schedule Rule 74,                       !- Name
  {2a7a0633-9711-42f1-b2b4-7406e991bb1d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {55a7d944-eb96-46cb-b5eb-e82e976c2951}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55a7d944-eb96-46cb-b5eb-e82e976c2951}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dfd9a1c7-531b-4507-890a-61ad5beaafc0}, !- Handle
  Schedule Rule 75,                       !- Name
  {2a7a0633-9711-42f1-b2b4-7406e991bb1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f83b8d37-427e-47dd-953a-2f7c0951a31f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f83b8d37-427e-47dd-953a-2f7c0951a31f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c042e80b-3ab3-4752-a48e-d05b6ee3ec1e}, !- Handle
  Schedule Rule 76,                       !- Name
  {2a7a0633-9711-42f1-b2b4-7406e991bb1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {143b3ffb-ea46-46e1-82ea-c6db1ba53893}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {143b3ffb-ea46-46e1-82ea-c6db1ba53893}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {1bce53fe-67e2-4189-a750-bb2b786194b6}, !- Handle
  Space Function Stairway-sch-F 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {504926ab-e6a1-47bc-82d3-9d1ea56e759a}, !- Handle
  Space Function Stairway-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5bc9eb7f-3aa7-4735-9290-ba23909b9773}, !- Handle
  Space Function Stairway-sch-F People,   !- Name
  {504926ab-e6a1-47bc-82d3-9d1ea56e759a}, !- People Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {26d3edcf-bd1e-4d3d-bbd7-bf90a2e8b4a2}, !- Work Efficiency Schedule Name
  {89078087-d542-4ec9-8a0c-8b48395e08db}, !- Clothing Insulation Schedule Name
  {d8f58d52-f1a4-428f-8281-98f6a35143f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7d122205-1620-459d-b587-209906145a70}, !- Handle
  Space Function Stairway-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {df87119a-0a40-41b7-b911-233033b245c5}, !- Handle
  Space Function Stairway-sch-F Lights,   !- Name
  {7d122205-1620-459d-b587-209906145a70}, !- Lights Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7803235c-4ef6-4a31-87c0-a485e8ffc189}, !- Handle
  Space Function Stairway-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2b6bf79b-d729-49dd-b056-5eef10c1de22}, !- Handle
  Space Function Stairway-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7763649-7370-49e1-a77f-07aae39ecbde}, !- Number of People Schedule Name
  {a9c58b86-eb01-4cf1-859a-3cd9bf99420a}, !- People Activity Level Schedule Name
  {c50fb538-ca38-4ce8-b198-d0912fb28788}, !- Lighting Schedule Name
  {569fef84-d36f-443f-97f7-62d79bdb0b79}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e58b2fc7-b341-4d32-8b7b-855e1095db4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2453be69-53e6-4291-9532-186b183e6ffd}, !- Handle
  Space Function Stairway-sch-F Thermostat, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {265532e5-b0f4-441c-b26c-a58944f00447}, !- Handle
  Space Function Storage area - occsens 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2fe36d5b-5699-4d0d-9d78-43d502994047}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e7c906a5-5c39-47a4-baa4-f652c6f6662a}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {2fe36d5b-5699-4d0d-9d78-43d502994047}, !- People Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {26d3edcf-bd1e-4d3d-bbd7-bf90a2e8b4a2}, !- Work Efficiency Schedule Name
  {89078087-d542-4ec9-8a0c-8b48395e08db}, !- Clothing Insulation Schedule Name
  {d8f58d52-f1a4-428f-8281-98f6a35143f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {39d67b77-fa33-4637-a425-7621732bb7a0}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4aae90ae-508a-4794-90a1-4bd1b713a8dd}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {39d67b77-fa33-4637-a425-7621732bb7a0}, !- Lights Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {78ce4bba-5f1d-4172-9e77-b771f3d57678}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {667502a7-c923-43ce-b7e1-9ce878efaad1}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {78ce4bba-5f1d-4172-9e77-b771f3d57678}, !- Electric Equipment Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d84ae0ee-7b92-462d-b20e-8851ea70ebab}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2ac9ec05-5a17-4ced-8021-973d7fc2717d}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2bd50d83-06a5-42a2-9f1e-42cdd753e9d0}, !- Number of People Schedule Name
  {a9c58b86-eb01-4cf1-859a-3cd9bf99420a}, !- People Activity Level Schedule Name
  {1e7af46e-da86-4344-bad4-77a0bec0c489}, !- Lighting Schedule Name
  {256da39f-01a4-4375-a864-1729baeb4956}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e58b2fc7-b341-4d32-8b7b-855e1095db4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2bd50d83-06a5-42a2-9f1e-42cdd753e9d0}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {ca459a88-c342-42bd-a363-1ebfaf909d70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca459a88-c342-42bd-a363-1ebfaf909d70}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {60ad65a6-ac1c-4e8a-8c24-cd02e73aa598}, !- Handle
  Schedule Rule 77,                       !- Name
  {2bd50d83-06a5-42a2-9f1e-42cdd753e9d0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aaafe55b-9b88-47f1-a4d0-989d3adf841c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaafe55b-9b88-47f1-a4d0-989d3adf841c}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {734a0f48-758f-4d09-a9e1-c49a9e9bfadc}, !- Handle
  Schedule Rule 78,                       !- Name
  {2bd50d83-06a5-42a2-9f1e-42cdd753e9d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5d12892-ac70-4ad5-ac00-20e46cf62e2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5d12892-ac70-4ad5-ac00-20e46cf62e2c}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a59f9061-b4f4-490b-931e-2a2e736f1c66}, !- Handle
  Schedule Rule 79,                       !- Name
  {2bd50d83-06a5-42a2-9f1e-42cdd753e9d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad1e9ddc-b646-421c-b61c-77d92952d8f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad1e9ddc-b646-421c-b61c-77d92952d8f9}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e7af46e-da86-4344-bad4-77a0bec0c489}, !- Handle
  NECB-E-Lighting,                        !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {e5b39d7d-4abb-4799-9da3-a90f34d062d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5b39d7d-4abb-4799-9da3-a90f34d062d7}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e796f699-3fe6-4f6d-9665-4fb526fef493}, !- Handle
  Schedule Rule 80,                       !- Name
  {1e7af46e-da86-4344-bad4-77a0bec0c489}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {028072e5-1f49-4f46-9f35-dbaccb374f71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {028072e5-1f49-4f46-9f35-dbaccb374f71}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0e31c00a-2041-4453-b5bb-da2895540c59}, !- Handle
  Schedule Rule 81,                       !- Name
  {1e7af46e-da86-4344-bad4-77a0bec0c489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {daf70c8e-92b9-46de-a236-87597d8c31f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {daf70c8e-92b9-46de-a236-87597d8c31f6}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {7627ffa8-8703-40ff-96e1-19f60c0d0fa6}, !- Handle
  Schedule Rule 82,                       !- Name
  {1e7af46e-da86-4344-bad4-77a0bec0c489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {beaf6106-787f-48a0-8eaa-7029d3a0540a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beaf6106-787f-48a0-8eaa-7029d3a0540a}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {256da39f-01a4-4375-a864-1729baeb4956}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  {00a079fa-bd30-470e-95d8-92f359e7a0cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00a079fa-bd30-470e-95d8-92f359e7a0cc}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9ad0cff8-458a-4d8f-916e-6f68cd4b81c0}, !- Handle
  Schedule Rule 83,                       !- Name
  {256da39f-01a4-4375-a864-1729baeb4956}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4f1fe66a-ff18-47b3-9bdc-a9dd3f55c4c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f1fe66a-ff18-47b3-9bdc-a9dd3f55c4c3}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {cb46627c-23f1-4dd6-99d0-03a6415f0462}, !- Handle
  Schedule Rule 84,                       !- Name
  {256da39f-01a4-4375-a864-1729baeb4956}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf3c384e-5c81-4ef6-a353-e54a4741b594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf3c384e-5c81-4ef6-a353-e54a4741b594}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b524ef69-b245-4b91-bc98-081803dad8ed}, !- Handle
  Schedule Rule 85,                       !- Name
  {256da39f-01a4-4375-a864-1729baeb4956}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a20785c-9d46-449d-86df-71204ca27b2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a20785c-9d46-449d-86df-71204ca27b2d}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {2d404bf1-31ef-483f-8b94-b54fa682e969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ca60fe71-e23a-4bfd-9722-176f3998ffe0}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {2e6a2ca4-e8f5-4e03-9209-b9742cd238c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e6a2ca4-e8f5-4e03-9209-b9742cd238c2}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {d017583e-bec9-4c03-bb13-b56edfeb4c8b}, !- Handle
  Schedule Rule 86,                       !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {be0cd831-951f-4fdd-a6fc-bd9b3f33a148}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be0cd831-951f-4fdd-a6fc-bd9b3f33a148}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {79022c2c-ca99-4b28-bf73-5c893adbf49b}, !- Handle
  Schedule Rule 87,                       !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b314be8-e37a-4ee9-9dde-dc954df0c3e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b314be8-e37a-4ee9-9dde-dc954df0c3e3}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e3051c67-9c6c-428b-8c7d-30c3cc00760f}, !- Handle
  Schedule Rule 88,                       !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01be0dcb-c3cf-4623-80ff-a145fad80d7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01be0dcb-c3cf-4623-80ff-a145fad80d7c}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {a85dcc35-f216-4ec8-966f-bf914046682b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a85dcc35-f216-4ec8-966f-bf914046682b}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3cb7e455-0153-4cc3-9033-58319ed66d1b}, !- Handle
  Schedule Rule 89,                       !- Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65d45cbd-a92c-4776-9e2a-2c93d571ca27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65d45cbd-a92c-4776-9e2a-2c93d571ca27}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {aa5e3c17-f86c-4621-8bbc-c96c47540629}, !- Handle
  Schedule Rule 90,                       !- Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33608820-5d5f-4ff3-aa2b-c725f75aa6b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33608820-5d5f-4ff3-aa2b-c725f75aa6b3}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {fdb9ac0f-da17-49ba-ba45-e16b8249611e}, !- Handle
  Schedule Rule 91,                       !- Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4650cd79-0a56-42ae-bea0-16e3e7e34dd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4650cd79-0a56-42ae-bea0-16e3e7e34dd1}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {bd75fbb7-0ec9-4950-b3b6-d755e622bcef}, !- Handle
  Space Function Washroom-sch-F 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {cbfb68a3-ab1e-40a8-8d7c-61d16f574b5b}, !- Handle
  Space Function Washroom-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {187b4b7f-0f45-478f-a0f4-c9249fdbd84e}, !- Handle
  Space Function Washroom-sch-F People,   !- Name
  {cbfb68a3-ab1e-40a8-8d7c-61d16f574b5b}, !- People Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {26d3edcf-bd1e-4d3d-bbd7-bf90a2e8b4a2}, !- Work Efficiency Schedule Name
  {89078087-d542-4ec9-8a0c-8b48395e08db}, !- Clothing Insulation Schedule Name
  {d8f58d52-f1a4-428f-8281-98f6a35143f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c81af104-8435-49f6-9b03-dd60fa3048da}, !- Handle
  Space Function Washroom-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1ae7a8fe-2481-4002-a1b0-e6b5fc5ca52b}, !- Handle
  Space Function Washroom-sch-F Lights,   !- Name
  {c81af104-8435-49f6-9b03-dd60fa3048da}, !- Lights Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d9079d4-cbd0-42ff-8f80-472aa3fa4974}, !- Handle
  Space Function Washroom-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {877dd3a8-6fda-474f-903b-6c5676fa12f3}, !- Handle
  Space Function Washroom-sch-F Elec Equip, !- Name
  {5d9079d4-cbd0-42ff-8f80-472aa3fa4974}, !- Electric Equipment Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d81e816d-12c6-4fce-93e7-dd9f35a5d65b}, !- Handle
  Space Function Washroom-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d8e44728-2ce5-4bd4-99a2-191f980d2533}, !- Handle
  Space Function Washroom-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7763649-7370-49e1-a77f-07aae39ecbde}, !- Number of People Schedule Name
  {a9c58b86-eb01-4cf1-859a-3cd9bf99420a}, !- People Activity Level Schedule Name
  {c50fb538-ca38-4ce8-b198-d0912fb28788}, !- Lighting Schedule Name
  {569fef84-d36f-443f-97f7-62d79bdb0b79}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e58b2fc7-b341-4d32-8b7b-855e1095db4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {149cd029-25db-43b7-ac6c-47f823008618}, !- Handle
  Space Function Washroom-sch-F Thermostat, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Handle
  Always On Discrete,                     !- Name
  {e13ca936-ab30-420e-b387-075b6631026b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e13ca936-ab30-420e-b387-075b6631026b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {8b66dc4a-2a99-4c17-86bf-42b369059a3b}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b84fb3f1-ff0d-4978-9e56-260e9f423991}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39222d73-8fa5-445d-9b31-b481ab46529c}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5403806-10e8-4c80-97f6-95ee964e2611}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58a68eb3-d0a0-4405-8217-2baf39f47329}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90c9a75b-5a1d-4c43-a19c-adbb53500c85}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24a8a96b-a2d9-4cba-bb75-ef54947ae534}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10cccd66-e129-436d-9543-c3bc0ac9730e}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8a4731c-10e2-4758-87f8-68751c52895d}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c51c76cf-5fb0-4585-b764-31b0f82e275d}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf40e005-39b8-4b82-a4c1-a6a3cb1da103}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d1408ce-0498-4d20-8dde-208d4d097f32}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {948cd184-dcf8-4530-a2d0-7cc0aa0f06a2}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3b532cc-ac23-4c7f-bf87-d5438b096852}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ef4d65b-610f-4070-b8bd-69edc835898a}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0740039-650c-49ba-b370-ac496ab612e0}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f14f704-b49c-4842-a30e-7c58a9b57eb1}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {970211a6-e50c-4640-bff2-4c26951620e2}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9b5c03b-e856-40cc-8e8d-c774b41f0b0a}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7baeb337-f717-4593-87d0-de8fe5d90989}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b07e38c-5e07-4e18-99f5-5eae2e9086de}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {332e5f15-092b-4288-bfdb-eedfdc4e8ce3}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0be1c0fc-9460-44a3-8fb4-185e214f5e30}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fb1ba8f-09af-49f6-a701-300749ef4169}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1902dff3-9f0c-464e-a98a-46ad341a9d33}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc1cf78d-f9c2-41b2-894e-79af3cdc3d08}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9aeb4bdb-0d72-4bde-8781-c76bb0ff9102}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7232b9ab-410c-4754-9216-7eb2c77cd45f}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4516d2dc-dc31-42ab-aa13-d587b55b8cc2}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a42e3601-c1ee-451c-bb2c-d13fec58434a}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f3ab8d0-7c27-4a8b-b27f-69649579bf48}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58fc872d-f203-45bb-a49f-5135ab1c629c}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b005b34-734b-4eec-879c-6d87201745b1}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd877f08-c816-489e-87a6-153053c91e2a}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12459f04-4861-4ebd-9bb7-098d10080802}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2a0eef5-c7f0-401f-a790-b081ada55ed4}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {548ebdec-e933-470b-a4a7-b50f83c60544}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72610341-0b9d-4bf8-8ab3-df7298dff718}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbf28791-8e99-4f62-b07c-1a2b30aec8cd}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {843dde5a-1645-4633-b5f4-58ca2c92190a}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba385e48-bf4c-4957-b40c-ab4fe2a75e85}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d220fb7f-41ad-4947-b46b-41c3cc06846b}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {319698fd-045f-4923-ac38-84103bfb5d6b}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41c795d3-91e8-417c-9f49-29e4dc247f6f}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b70a86a-e588-49ac-b6da-a141dfedb083}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b14185c-120d-4dfd-a11f-c33bcbfeb7e1}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e35e329-3f78-4e44-bd13-47a9ca6e90c2}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {005fed09-48e9-4914-978c-c37a6001f9d0}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb6aafc5-c220-4e8d-aa31-e98a9d1029d2}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f56c25d-aad1-49d1-9ce0-360bdeb6373f}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4964346b-e414-4ccc-9e85-2f41591a9b00}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af4549b2-db34-40d1-849c-db88dce9a9da}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06dd72fb-42f0-4766-8c54-69e586e4e368}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd313d2d-d8d9-4f5b-8c3a-975cd45ff8a0}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a120eea6-e3a1-4dcf-b297-01d206f6be95}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80f8aaa0-5e03-4d41-85a1-0469ec5bb2a5}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2a1f27e-8da6-4a3e-8a93-9d5470b06064}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c632f5be-69f0-410f-89f8-3d6c018d662b}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53211e0a-fc47-4656-859e-201248c091fa}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c327a4d-48f5-4213-8d33-2692db84c501}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9db068c7-8eb6-4044-b9c0-e19f5fcd383c}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e4a7cb4-5ee9-417a-9225-65e6648f4977}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e2dbd6e-cca8-43cd-9d52-9f0466754c9f}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c99c30e5-7832-4992-8ea0-3a910df76ac0}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c19481a8-e3e3-4195-96c4-1bd1261150ea}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {104ffcb1-d864-4eb8-8d8d-e0b6270c735f}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54bef59d-73b4-4cf1-bc3f-e6d63927be92}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {74b25eed-3038-4611-a957-e09afab26869}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {bcbb2a6d-99fb-440a-83a2-e1cee0a550a4}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {0e698537-7a88-4c1e-9d75-19500a3d28a1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e8e14c65-d3db-4397-bc9d-6264ac32a814}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {2abca593-b726-48d0-a360-f221fa82ebe4}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {04f32432-85c9-4ac0-a98c-e460919d94ad}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {0e698537-7a88-4c1e-9d75-19500a3d28a1}, !- Layer 1
  {e8e14c65-d3db-4397-bc9d-6264ac32a814}, !- Layer 2
  {2abca593-b726-48d0-a360-f221fa82ebe4}; !- Layer 3

OS:Material,
  {c465f47f-d675-43bd-a953-9c791fbd43bc}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b4415b2b-ceaf-4dbe-9867-04ce63b720ea}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c465f47f-d675-43bd-a953-9c791fbd43bc}, !- Layer 1
  {c465f47f-d675-43bd-a953-9c791fbd43bc}; !- Layer 2

OS:Material,
  {7dd2cf16-e578-4a3c-9246-8180c48679ca}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {2d7fb84d-db38-4874-b8eb-9538b0c952a7}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7dd2cf16-e578-4a3c-9246-8180c48679ca}; !- Layer 1

OS:Construction,
  {b10049e2-3bb7-4eef-b875-4d6dc9845af3}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7dd2cf16-e578-4a3c-9246-8180c48679ca}, !- Layer 1
  {0e698537-7a88-4c1e-9d75-19500a3d28a1}; !- Layer 2

OS:DefaultConstructionSet,
  {495013ca-ff5e-4c9e-8724-6b05c7746ca9}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {3046fa59-4d91-4269-a7d2-b486ceae87eb}, !- Default Exterior Surface Constructions Name
  {f1fc0a77-9950-4668-887e-693049442dda}, !- Default Interior Surface Constructions Name
  {e81c0bf9-9406-4f22-a52e-01e65e71e6af}, !- Default Ground Contact Surface Constructions Name
  {ec96f30c-9316-4535-a17a-b8687e90ac60}, !- Default Exterior SubSurface Constructions Name
  {9ea18289-253a-4806-b2ba-a3346149c786}, !- Default Interior SubSurface Constructions Name
  {14465ce5-608d-4904-a2f5-2101fd41e171}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {317abe61-baaf-461f-b17f-f6db1715945a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {ac99a378-5c38-46e3-9ee3-b7aa1ccdac28}, !- Floor Construction Name
  {d157625a-0c24-4962-9873-0cad86623199}, !- Wall Construction Name
  {0eb3944c-c62a-4f99-b43a-86fa1f799387}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f1fc0a77-9950-4668-887e-693049442dda}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e88f795e-d591-4fbe-97ab-14218e54b6d2}, !- Floor Construction Name
  {187e103f-7c28-4ae6-aec2-0113e34b1630}, !- Wall Construction Name
  {95f801c0-e846-42dd-a7b2-d86a9f8b2237}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c7009235-1b8a-4540-894d-caf9db23e517}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {ffc641fc-89c9-4acf-8cb6-599a20f40009}, !- Floor Construction Name
  {5753dc68-c3ea-4599-93b5-5eb9b844aad8}, !- Wall Construction Name
  {362bed49-5404-4d66-b35f-e051b4396feb}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e6a73728-8cd4-4e5d-9fcf-cfde9f861bdc}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {fcf24b8b-bbfd-477e-bcf0-376f9519ee6b}, !- Fixed Window Construction Name
  {fcf24b8b-bbfd-477e-bcf0-376f9519ee6b}, !- Operable Window Construction Name
  {914fdb06-7c73-4a0d-af0c-210336b9a4bc}, !- Door Construction Name
  {ae4d2261-1049-4557-a450-df41f7b86a44}, !- Glass Door Construction Name
  {5e4bc8c1-8791-445d-824d-34706e1e18f9}, !- Overhead Door Construction Name
  {6394c2d7-5e9c-4c77-975a-3f2a2a7c3421}, !- Skylight Construction Name
  {4cea5f92-1e25-440f-93e3-ec086e313a80}, !- Tubular Daylight Dome Construction Name
  {191504c7-0239-4ceb-b014-acbee348bfd4}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9ea18289-253a-4806-b2ba-a3346149c786}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {626073c3-e4a5-485f-aa7e-2eb38eed00db}, !- Fixed Window Construction Name
  {626073c3-e4a5-485f-aa7e-2eb38eed00db}, !- Operable Window Construction Name
  {e4944f5a-cd41-492a-b87d-4efbb886f579}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {14465ce5-608d-4904-a2f5-2101fd41e171}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {9a0caff4-c8c5-49ec-9dec-ae6c3c95a01c}; !- Layer 1

OS:StandardsInformation:Construction,
  {d00baf81-a71b-4f36-81cf-0cb1e7f46ffe}, !- Handle
  {14465ce5-608d-4904-a2f5-2101fd41e171}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ac99a378-5c38-46e3-9ee3-b7aa1ccdac28}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {5d5c2aff-573f-4f46-a04f-1540872303c4}, !- Layer 1
  {a4346f19-a404-4ef0-bd73-271c86932088}, !- Layer 2
  {22499772-0d98-4260-a420-5f7b6e15735a}; !- Layer 3

OS:StandardsInformation:Construction,
  {ec1ba69e-ba23-4f00-a652-7bb7ca0453ce}, !- Handle
  {ac99a378-5c38-46e3-9ee3-b7aa1ccdac28}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d157625a-0c24-4962-9873-0cad86623199}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {ea1f596a-42cd-4717-ac46-cd621fbb7670}, !- Layer 1
  {fd3fa47e-33e8-4810-ad75-a90866a94ab1}, !- Layer 2
  {5d5c2aff-573f-4f46-a04f-1540872303c4}, !- Layer 3
  {226d22fa-7b34-452b-8d01-82b25c9734ef}; !- Layer 4

OS:StandardsInformation:Construction,
  {2b0584bd-23e8-462f-bae4-9c9b4a9e43f0}, !- Handle
  {d157625a-0c24-4962-9873-0cad86623199}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0eb3944c-c62a-4f99-b43a-86fa1f799387}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {4c2fc806-fbf6-4286-83fc-80637ed62fe9}, !- Layer 1
  {5d5c2aff-573f-4f46-a04f-1540872303c4}; !- Layer 2

OS:StandardsInformation:Construction,
  {0d2d8453-a9fa-41a1-a624-dfbae981e8ba}, !- Handle
  {0eb3944c-c62a-4f99-b43a-86fa1f799387}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e88f795e-d591-4fbe-97ab-14218e54b6d2}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {edc3222f-318f-45ae-a906-633ad3485284}, !- Layer 1
  {22499772-0d98-4260-a420-5f7b6e15735a}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c53d94b-4b15-434e-97f6-13dcd3b72a7e}, !- Handle
  {e88f795e-d591-4fbe-97ab-14218e54b6d2}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {187e103f-7c28-4ae6-aec2-0113e34b1630}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {3ef9d65c-36ad-4d94-81ea-0fa9c0963c10}, !- Layer 1
  {3ef9d65c-36ad-4d94-81ea-0fa9c0963c10}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c35392e-370b-465b-b47a-66ef03f64a0b}, !- Handle
  {187e103f-7c28-4ae6-aec2-0113e34b1630}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {95f801c0-e846-42dd-a7b2-d86a9f8b2237}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {22499772-0d98-4260-a420-5f7b6e15735a}, !- Layer 1
  {edc3222f-318f-45ae-a906-633ad3485284}; !- Layer 2

OS:StandardsInformation:Construction,
  {7b8db73e-00c6-4f12-b9cc-27cd7d67e67e}, !- Handle
  {95f801c0-e846-42dd-a7b2-d86a9f8b2237}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ffc641fc-89c9-4acf-8cb6-599a20f40009}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {226dcd90-b423-4b94-b0bf-0d607d856f91}, !- Layer 1
  {22499772-0d98-4260-a420-5f7b6e15735a}; !- Layer 2

OS:StandardsInformation:Construction,
  {1caf3e60-cf8a-461b-b189-e65a3cb5d76f}, !- Handle
  {ffc641fc-89c9-4acf-8cb6-599a20f40009}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5753dc68-c3ea-4599-93b5-5eb9b844aad8}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {226dcd90-b423-4b94-b0bf-0d607d856f91}, !- Layer 1
  {22499772-0d98-4260-a420-5f7b6e15735a}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c334b7a-6a17-4286-8b82-c9dfc1e97481}, !- Handle
  {5753dc68-c3ea-4599-93b5-5eb9b844aad8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {362bed49-5404-4d66-b35f-e051b4396feb}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {226dcd90-b423-4b94-b0bf-0d607d856f91}, !- Layer 1
  {22499772-0d98-4260-a420-5f7b6e15735a}; !- Layer 2

OS:StandardsInformation:Construction,
  {7a9bfe72-2d17-48c4-86ec-2c47b61df68f}, !- Handle
  {362bed49-5404-4d66-b35f-e051b4396feb}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fcf24b8b-bbfd-477e-bcf0-376f9519ee6b}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {2454ac81-f5a3-4424-ac81-868296977df7}; !- Layer 1

OS:StandardsInformation:Construction,
  {0aead882-8da9-4379-94fe-3d6781fd5a21}, !- Handle
  {fcf24b8b-bbfd-477e-bcf0-376f9519ee6b}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {914fdb06-7c73-4a0d-af0c-210336b9a4bc}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {beb296e8-3764-4216-9670-0a26c5be55f7}, !- Layer 1
  {5d5c2aff-573f-4f46-a04f-1540872303c4}; !- Layer 2

OS:StandardsInformation:Construction,
  {abb98680-7c55-4b2c-b138-b75591de2131}, !- Handle
  {914fdb06-7c73-4a0d-af0c-210336b9a4bc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ae4d2261-1049-4557-a450-df41f7b86a44}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {2454ac81-f5a3-4424-ac81-868296977df7}; !- Layer 1

OS:StandardsInformation:Construction,
  {4ef0eea6-befe-4557-98cd-7ab6ce9008b6}, !- Handle
  {ae4d2261-1049-4557-a450-df41f7b86a44}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {5e4bc8c1-8791-445d-824d-34706e1e18f9}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {5d5c2aff-573f-4f46-a04f-1540872303c4}; !- Layer 1

OS:StandardsInformation:Construction,
  {8840388a-5a1c-4b30-a264-a3f04bd71b9b}, !- Handle
  {5e4bc8c1-8791-445d-824d-34706e1e18f9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6394c2d7-5e9c-4c77-975a-3f2a2a7c3421}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {2454ac81-f5a3-4424-ac81-868296977df7}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fb7cf59-0865-40c0-89d1-db9037983767}, !- Handle
  {6394c2d7-5e9c-4c77-975a-3f2a2a7c3421}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {4cea5f92-1e25-440f-93e3-ec086e313a80}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {2454ac81-f5a3-4424-ac81-868296977df7}; !- Layer 1

OS:StandardsInformation:Construction,
  {667a7feb-7b95-41d9-9d62-a321a66eb94e}, !- Handle
  {4cea5f92-1e25-440f-93e3-ec086e313a80}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {191504c7-0239-4ceb-b014-acbee348bfd4}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {2454ac81-f5a3-4424-ac81-868296977df7}; !- Layer 1

OS:StandardsInformation:Construction,
  {27bb0505-a845-49d6-96ab-5766699a0dd6}, !- Handle
  {191504c7-0239-4ceb-b014-acbee348bfd4}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {626073c3-e4a5-485f-aa7e-2eb38eed00db}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {2454ac81-f5a3-4424-ac81-868296977df7}; !- Layer 1

OS:StandardsInformation:Construction,
  {519e8d1e-19de-4186-85ba-21c420ba2ab8}, !- Handle
  {626073c3-e4a5-485f-aa7e-2eb38eed00db}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e4944f5a-cd41-492a-b87d-4efbb886f579}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {9a0caff4-c8c5-49ec-9dec-ae6c3c95a01c}; !- Layer 1

OS:StandardsInformation:Construction,
  {3c36f506-7170-402c-954d-3def41559f77}, !- Handle
  {e4944f5a-cd41-492a-b87d-4efbb886f579}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9a0caff4-c8c5-49ec-9dec-ae6c3c95a01c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3972b161-41a0-44c1-99d4-eb4fd0592557}, !- Handle
  {9a0caff4-c8c5-49ec-9dec-ae6c3c95a01c}; !- Material Name

OS:Material:NoMass,
  {5d5c2aff-573f-4f46-a04f-1540872303c4}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b65584ba-da80-4db2-8acb-e77d69e3ab82}, !- Handle
  {5d5c2aff-573f-4f46-a04f-1540872303c4}; !- Material Name

OS:Material,
  {a4346f19-a404-4ef0-bd73-271c86932088}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {30657814-6965-4a66-bbfe-5e1f01f81758}, !- Handle
  {a4346f19-a404-4ef0-bd73-271c86932088}; !- Material Name

OS:Material:NoMass,
  {22499772-0d98-4260-a420-5f7b6e15735a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de711c67-16d6-4d07-b7a4-f0d1135d21af}, !- Handle
  {22499772-0d98-4260-a420-5f7b6e15735a}; !- Material Name

OS:Material,
  {ea1f596a-42cd-4717-ac46-cd621fbb7670}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e04da93-5a6f-45db-a230-9bc0e43b5009}, !- Handle
  {ea1f596a-42cd-4717-ac46-cd621fbb7670}; !- Material Name

OS:Material,
  {fd3fa47e-33e8-4810-ad75-a90866a94ab1}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aeb0b1e5-04f4-4f56-80ec-1ed12dd1e690}, !- Handle
  {fd3fa47e-33e8-4810-ad75-a90866a94ab1}; !- Material Name

OS:Material,
  {226d22fa-7b34-452b-8d01-82b25c9734ef}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2757a3d4-bd50-4dbc-9c33-2aa972e9a721}, !- Handle
  {226d22fa-7b34-452b-8d01-82b25c9734ef}; !- Material Name

OS:Material,
  {4c2fc806-fbf6-4286-83fc-80637ed62fe9}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {944314c9-b22e-4320-9afe-108d0e34bbb3}, !- Handle
  {4c2fc806-fbf6-4286-83fc-80637ed62fe9}; !- Material Name

OS:Material,
  {edc3222f-318f-45ae-a906-633ad3485284}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {027c85bb-20c5-4949-a1e0-5a4fcdfe6654}, !- Handle
  {edc3222f-318f-45ae-a906-633ad3485284}; !- Material Name

OS:Material,
  {3ef9d65c-36ad-4d94-81ea-0fa9c0963c10}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88157daf-e71d-451c-9553-2d9479d8cff2}, !- Handle
  {3ef9d65c-36ad-4d94-81ea-0fa9c0963c10}; !- Material Name

OS:Material,
  {226dcd90-b423-4b94-b0bf-0d607d856f91}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {03ea28c7-9168-4678-bca3-d98c893f9b0a}, !- Handle
  {226dcd90-b423-4b94-b0bf-0d607d856f91}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2454ac81-f5a3-4424-ac81-868296977df7}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {1694d774-62d6-4afc-9b6c-f96775ffdc47}, !- Handle
  {2454ac81-f5a3-4424-ac81-868296977df7}; !- Material Name

OS:Material,
  {beb296e8-3764-4216-9670-0a26c5be55f7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {971efe58-ca07-4bab-95a3-ec360c38a27d}, !- Handle
  {beb296e8-3764-4216-9670-0a26c5be55f7}; !- Material Name

OS:DefaultSurfaceConstructions,
  {3046fa59-4d91-4269-a7d2-b486ceae87eb}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {9a38ecd0-99df-40a3-86f9-508806b288c3}, !- Floor Construction Name
  {0faf12ea-2383-44ff-9b8b-022f05723373}, !- Wall Construction Name
  {cc943835-6439-44f7-9d1e-b37aba8f65e4}; !- Roof Ceiling Construction Name

OS:Construction,
  {9a38ecd0-99df-40a3-86f9-508806b288c3}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {b0360986-50b1-4c79-91aa-ea53c0307df1}, !- Layer 1
  {d7bdc02c-bcae-4afb-b88c-f1be80b3d8f3}, !- Layer 2
  {fa33bf73-b936-49a4-aca0-48405d546d3e}; !- Layer 3

OS:StandardsInformation:Construction,
  {ce4242ec-40da-462d-8b13-da68f96181ef}, !- Handle
  {9a38ecd0-99df-40a3-86f9-508806b288c3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b0360986-50b1-4c79-91aa-ea53c0307df1}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2ff935f1-dc1b-43e2-86f2-edddff1ec090}, !- Handle
  {b0360986-50b1-4c79-91aa-ea53c0307df1}; !- Material Name

OS:Material,
  {d7bdc02c-bcae-4afb-b88c-f1be80b3d8f3}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {046a0f89-e4b3-4c4d-9887-93bf5cab54c4}, !- Handle
  {d7bdc02c-bcae-4afb-b88c-f1be80b3d8f3}; !- Material Name

OS:Material:NoMass,
  {fa33bf73-b936-49a4-aca0-48405d546d3e}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {270a77f4-040d-4a15-8426-ac39f8bc08a2}, !- Handle
  {fa33bf73-b936-49a4-aca0-48405d546d3e}; !- Material Name

OS:Construction,
  {0faf12ea-2383-44ff-9b8b-022f05723373}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.346,             !- Name
  ,                                       !- Surface Rendering Name
  {d74577a4-7312-40cd-88f1-ed56a0522810}, !- Layer 1
  {757dd6fc-b29c-4d9d-912c-e94fc9f440ff}, !- Layer 2
  {de89e6f6-964a-427c-b6a9-05634fbd6c8d}, !- Layer 3
  {594141a8-3700-4d51-8601-3208d582473d}; !- Layer 4

OS:StandardsInformation:Construction,
  {54e0dcf1-6f0f-4dba-b4b6-21ce2b75f7e7}, !- Handle
  {0faf12ea-2383-44ff-9b8b-022f05723373}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d74577a4-7312-40cd-88f1-ed56a0522810}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7ac06dd3-2b1d-46dd-bd60-d68ccc43eaa5}, !- Handle
  {d74577a4-7312-40cd-88f1-ed56a0522810}; !- Material Name

OS:Material,
  {757dd6fc-b29c-4d9d-912c-e94fc9f440ff}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {53f224d7-184a-4d19-8a3f-b4ba9691b266}, !- Handle
  {757dd6fc-b29c-4d9d-912c-e94fc9f440ff}; !- Material Name

OS:Material:NoMass,
  {de89e6f6-964a-427c-b6a9-05634fbd6c8d}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  2.61923096091624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8257226a-ac82-4afc-8078-07deab8ae5b8}, !- Handle
  {de89e6f6-964a-427c-b6a9-05634fbd6c8d}; !- Material Name

OS:Material,
  {594141a8-3700-4d51-8601-3208d582473d}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5eb4a9db-8f43-49e2-9f34-26d32d2f587b}, !- Handle
  {594141a8-3700-4d51-8601-3208d582473d}; !- Material Name

OS:Construction,
  {cc943835-6439-44f7-9d1e-b37aba8f65e4}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {b668534a-978b-4e9c-b378-3d432b566595}, !- Layer 1
  {0c64fcf9-3098-419c-928e-ed63e0d560e3}; !- Layer 2

OS:StandardsInformation:Construction,
  {21338313-91f4-4fe7-8fae-649fa18d1697}, !- Handle
  {cc943835-6439-44f7-9d1e-b37aba8f65e4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b668534a-978b-4e9c-b378-3d432b566595}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9080fa3e-229d-4238-bfcb-6f293fbcfaf7}, !- Handle
  {b668534a-978b-4e9c-b378-3d432b566595}; !- Material Name

OS:Material:NoMass,
  {0c64fcf9-3098-419c-928e-ed63e0d560e3}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b1545fc5-412f-45c8-a0b5-e6bc4894d7dc}, !- Handle
  {0c64fcf9-3098-419c-928e-ed63e0d560e3}; !- Material Name

OS:DefaultSurfaceConstructions,
  {e81c0bf9-9406-4f22-a52e-01e65e71e6af}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {ed30dcee-d086-406d-9a29-938ba7144bde}, !- Floor Construction Name
  {58735a5a-f7d4-43e1-ae27-9767005f734b}, !- Wall Construction Name
  {f23077cf-1228-420a-9a12-da957b52217d}; !- Roof Ceiling Construction Name

OS:Construction,
  {ed30dcee-d086-406d-9a29-938ba7144bde}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {0a46f215-438a-45bc-aed3-8aa29c1675e6}, !- Layer 1
  {eb280a91-3fc1-4456-966c-5ee781029265}; !- Layer 2

OS:StandardsInformation:Construction,
  {075fb36d-2b04-4324-acbc-46c8ed1e352a}, !- Handle
  {ed30dcee-d086-406d-9a29-938ba7144bde}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {0a46f215-438a-45bc-aed3-8aa29c1675e6}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e4bece65-cab1-47d3-b575-5d7e6041ff45}, !- Handle
  {0a46f215-438a-45bc-aed3-8aa29c1675e6}; !- Material Name

OS:Material:NoMass,
  {eb280a91-3fc1-4456-966c-5ee781029265}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f60e451f-3576-4330-9bb2-f4e6cefce22e}, !- Handle
  {eb280a91-3fc1-4456-966c-5ee781029265}; !- Material Name

OS:Construction,
  {58735a5a-f7d4-43e1-ae27-9767005f734b}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.425,            !- Name
  ,                                       !- Surface Rendering Name
  {8e6f8cdb-af3c-4795-9b36-7d7c724b9cac}, !- Layer 1
  {9e925065-4e90-4d12-b90c-c9fee07ee28d}; !- Layer 2

OS:StandardsInformation:Construction,
  {e2f747c9-e1f2-485d-9720-d11d64e68837}, !- Handle
  {58735a5a-f7d4-43e1-ae27-9767005f734b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8e6f8cdb-af3c-4795-9b36-7d7c724b9cac}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {14c2c435-62f3-440b-8ff4-8b44d997bbbd}, !- Handle
  {8e6f8cdb-af3c-4795-9b36-7d7c724b9cac}; !- Material Name

OS:Material:NoMass,
  {9e925065-4e90-4d12-b90c-c9fee07ee28d}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.28696715049656,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b08bc83a-aaa0-4b1d-bd3b-a0a3bd5c6a79}, !- Handle
  {9e925065-4e90-4d12-b90c-c9fee07ee28d}; !- Material Name

OS:Construction,
  {f23077cf-1228-420a-9a12-da957b52217d}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {fd4ae8a2-b1cf-48ee-8775-54fcb77f5a76}, !- Layer 1
  {c59348cc-bf14-4e71-a78a-34312cc6c2d0}; !- Layer 2

OS:StandardsInformation:Construction,
  {ba3ad125-348e-4f63-98e3-e4d2d2f7ca3b}, !- Handle
  {f23077cf-1228-420a-9a12-da957b52217d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fd4ae8a2-b1cf-48ee-8775-54fcb77f5a76}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {73241d9e-deca-4b23-9950-31a452ce0c96}, !- Handle
  {fd4ae8a2-b1cf-48ee-8775-54fcb77f5a76}; !- Material Name

OS:Material:NoMass,
  {c59348cc-bf14-4e71-a78a-34312cc6c2d0}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6caadc2-7a77-41d7-99f2-520982961e05}, !- Handle
  {c59348cc-bf14-4e71-a78a-34312cc6c2d0}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {ec96f30c-9316-4535-a17a-b8687e90ac60}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {ec62dbbf-e366-4b07-8883-56dbc4ffbf2a}, !- Fixed Window Construction Name
  {ec62dbbf-e366-4b07-8883-56dbc4ffbf2a}, !- Operable Window Construction Name
  {bd919db0-79cb-4bb7-91cd-9965662008aa}, !- Door Construction Name
  {3f4a51a9-a871-4dbe-8156-17f5d97a02ac}, !- Glass Door Construction Name
  {3c019b7e-c034-419b-8107-be1141fecf9a}, !- Overhead Door Construction Name
  {8f9fa0e9-19db-4405-9696-72cacc030085}, !- Skylight Construction Name
  {bfe44ae2-814f-4df4-84d0-001e98da8ad0}, !- Tubular Daylight Dome Construction Name
  {2f0dc635-7b1d-49c9-af8c-40fc518e126c}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9ed74ee9-e5cf-4ecc-a3e2-02adfe75a7b3}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {ec62dbbf-e366-4b07-8883-56dbc4ffbf2a}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {9ed74ee9-e5cf-4ecc-a3e2-02adfe75a7b3}; !- Layer 1

OS:Construction,
  {bd919db0-79cb-4bb7-91cd-9965662008aa}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {aab9fa4c-be6d-44a6-800c-831f7b8dbd4c}, !- Layer 1
  {8202cb37-1bf9-4794-9aa9-7ef461b46437}; !- Layer 2

OS:StandardsInformation:Construction,
  {dfd0d207-248d-4ca7-88d7-7862ddc93b9a}, !- Handle
  {bd919db0-79cb-4bb7-91cd-9965662008aa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {aab9fa4c-be6d-44a6-800c-831f7b8dbd4c}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {86e52862-fbcd-4113-b1db-1223ee556116}, !- Handle
  {aab9fa4c-be6d-44a6-800c-831f7b8dbd4c}; !- Material Name

OS:Material:NoMass,
  {8202cb37-1bf9-4794-9aa9-7ef461b46437}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d88c9c9-bcc4-4280-adb1-78b8d3289895}, !- Handle
  {8202cb37-1bf9-4794-9aa9-7ef461b46437}; !- Material Name

OS:Construction,
  {3f4a51a9-a871-4dbe-8156-17f5d97a02ac}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {9ed74ee9-e5cf-4ecc-a3e2-02adfe75a7b3}; !- Layer 1

OS:Construction,
  {3c019b7e-c034-419b-8107-be1141fecf9a}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {cc013b27-57e9-4b4c-90b6-90f45fd1fa3a}; !- Layer 1

OS:StandardsInformation:Construction,
  {24ed0d07-9254-4f30-9eaa-5c0fc0a13c6c}, !- Handle
  {3c019b7e-c034-419b-8107-be1141fecf9a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {cc013b27-57e9-4b4c-90b6-90f45fd1fa3a}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3c16c2fb-770a-45d8-b8c5-33eb900c73f2}, !- Handle
  {cc013b27-57e9-4b4c-90b6-90f45fd1fa3a}; !- Material Name

OS:Construction,
  {8f9fa0e9-19db-4405-9696-72cacc030085}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {9ed74ee9-e5cf-4ecc-a3e2-02adfe75a7b3}; !- Layer 1

OS:Construction,
  {bfe44ae2-814f-4df4-84d0-001e98da8ad0}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {9ed74ee9-e5cf-4ecc-a3e2-02adfe75a7b3}; !- Layer 1

OS:Construction,
  {2f0dc635-7b1d-49c9-af8c-40fc518e126c}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {9ed74ee9-e5cf-4ecc-a3e2-02adfe75a7b3}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {af89f3fe-db41-4ca9-86e6-bdfdbb37dfb2}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 1, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f768fed1-7210-4833-86ee-2fc6ff69bd6e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 2, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c6c610b-3b20-446b-9e0a-9b13fa7594e9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 3, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4382e6c-9f47-4015-87a5-5d47c5d4cb51}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 4, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46cd6860-35af-4d6d-831c-d2502de02d1e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 5, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3b2ae3e-a2cb-482e-a007-8670de57db95}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 6, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9e9fc85-18d1-42f1-8cd7-e12bf8f22684}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 7, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e0bbde8-3428-43ff-b34d-143d4cc9a587}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 8, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7ddb710-7e9d-4b06-8120-41914f1d908c}, !- Handle
  Space Function Lounge/recreation Thermostat 1, !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Heating Setpoint Temperature Schedule Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9aa57a6-2fe9-4a9b-8e38-1881920112af}, !- Handle
  Space Function Gym - fitness Thermostat 1, !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Heating Setpoint Temperature Schedule Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30221453-79a1-4a2c-864d-372a23940be5}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 1, !- Name
  {af6472ef-6da6-47b6-b02c-e25a0f14d513}, !- Heating Setpoint Temperature Schedule Name
  {793b4471-5633-4bf4-a4c2-8dcb71397363}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3b19644-efa3-4eb0-9937-ae795acb3b98}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {de8880f3-57d2-429f-875a-323a3f86715e}, !- Heating Setpoint Temperature Schedule Name
  {2a7a0633-9711-42f1-b2b4-7406e991bb1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc323ac8-daa4-4e18-956c-f6050c7a057c}, !- Handle
  Space Function Stairway-sch-F Thermostat 1, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df654cd0-f7a1-45b5-94a2-224026ca426f}, !- Handle
  Space Function Stairway-sch-F Thermostat 2, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71daccbf-fca3-4223-b918-e9c95e11c7ca}, !- Handle
  Space Function Stairway-sch-F Thermostat 3, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fe52563-3b16-42e9-be9a-a5c9d994ae88}, !- Handle
  Space Function Stairway-sch-F Thermostat 4, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fee278af-3e56-49bb-b877-c4162844b731}, !- Handle
  Space Function Storage area - occsens Thermostat 1, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da68964f-41e5-4275-9b20-f3b65a8c0008}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fdb9746-fc94-4ab1-963b-c3483f501177}, !- Handle
  Space Function Storage area - occsens Thermostat 3, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {197f54d6-911c-4141-9430-f6308c270c14}, !- Handle
  Space Function Storage area - occsens Thermostat 4, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf62c6c1-f081-417e-9311-3acf81898681}, !- Handle
  Space Function Hway lodging - rooms Thermostat 1, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8719632e-c31a-47af-b34d-0851a9e877ea}, !- Handle
  Space Function Hway lodging - rooms Thermostat 2, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4db64850-0127-4699-90e5-ecc44d04a4f6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 3, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c20dbd0a-47ba-4ad5-b375-cf0674e74f89}, !- Handle
  Space Function Hway lodging - rooms Thermostat 4, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0c4d687-6482-4c41-b302-a360af3cb736}, !- Handle
  Space Function Hway lodging - rooms Thermostat 5, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2aec12f-8f1e-4692-8673-436a4f371fc2}, !- Handle
  Space Function Hway lodging - rooms Thermostat 6, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26fb3145-b400-4838-aa8a-a21f28d0e21c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 7, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8858b51b-6512-4d18-bb58-b75a6b7f647a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 8, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c922c55f-42e5-4069-8b8a-d48546104bb2}, !- Handle
  Space Function Hway lodging - rooms Thermostat 9, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2767200-0c42-40f9-a9d0-8fa0d1c6f3f4}, !- Handle
  Space Function Hway lodging - rooms Thermostat 10, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9dde6b8-b263-40f2-b8cb-ffd93ae8fa50}, !- Handle
  Space Function Hway lodging - rooms Thermostat 11, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {811f142d-111b-44a3-ab0e-ff630f36d98b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 12, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee45cfcb-a7b3-4c17-aa1b-00a06e6d8cde}, !- Handle
  Space Function Hway lodging - rooms Thermostat 13, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {533e0763-624f-401d-8d0b-81dcc52a407f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 14, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a213f29-98db-4d69-80b5-e701cbe1ad06}, !- Handle
  Space Function Hway lodging - rooms Thermostat 15, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {830945bc-eeae-45d9-86fc-9472c480b932}, !- Handle
  Space Function Hway lodging - rooms Thermostat 16, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ae64e5c-ef8b-44b5-8b1f-6f0dd3b81297}, !- Handle
  Space Function Hway lodging - rooms Thermostat 17, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa99645b-c00d-4fc0-83a6-5d61ae9111ec}, !- Handle
  Space Function Hway lodging - rooms Thermostat 18, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cacea08b-09f4-42cc-a181-46a365161b9f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 19, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3aa7ed9-f437-49fa-b810-87b999847130}, !- Handle
  Space Function Hway lodging - rooms Thermostat 20, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b5ace7b-0a82-428c-9277-3e068c99a7aa}, !- Handle
  Space Function Hway lodging - rooms Thermostat 21, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f3998f7-3bf7-4469-a118-dc26f14e1ed6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 22, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56ef5d68-79ae-4131-bb6a-8ee6c06d3574}, !- Handle
  Space Function Hway lodging - rooms Thermostat 23, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4241e01f-2b7e-4511-9f79-2056deb539f7}, !- Handle
  Space Function Hway lodging - rooms Thermostat 24, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c65d0187-aecd-4777-ae60-78ae180effef}, !- Handle
  Space Function Hway lodging - rooms Thermostat 25, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c4df8d3-22ee-486a-b4b2-3be4fb71f46b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 26, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2aecc3d0-ff12-4de3-a403-8756d3048e92}, !- Handle
  Space Function Hway lodging - rooms Thermostat 27, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9d63720-76f3-48fd-9ed4-a02c9baf9dce}, !- Handle
  Space Function Hway lodging - rooms Thermostat 28, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8e14fba-e414-4535-9ee1-f1bcd319d58e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 29, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1221b062-1541-4e62-8681-d8c45d6c3d71}, !- Handle
  Space Function Hway lodging - rooms Thermostat 30, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {506913de-8645-41b4-b70b-2ece88890afb}, !- Handle
  Space Function Hway lodging - rooms Thermostat 31, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b6b7548-7e34-48b4-b694-0d64aa1e3986}, !- Handle
  Space Function Hway lodging - rooms Thermostat 32, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a30b454-8d49-4d93-b489-da30e39c7c82}, !- Handle
  Space Function Hway lodging - rooms Thermostat 33, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed46c20c-d467-4785-8e70-dd52cf47de00}, !- Handle
  Space Function Hway lodging - rooms Thermostat 34, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {031f8053-ac8c-4a46-974d-7e5a9c35d526}, !- Handle
  Space Function Hway lodging - rooms Thermostat 35, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1e3f2ee-d5f3-4adb-8b73-c579c084444d}, !- Handle
  Space Function Storage area - occsens Thermostat 5, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33a41e70-cda2-4135-b73e-687c608fa680}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 1, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52df5e4b-c2b0-4849-8e10-91860676e8bd}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {1b7a93d3-c452-46c0-b4d3-b21cbc5d0709}, !- Heating Setpoint Temperature Schedule Name
  {b9a79af0-0204-4350-a40c-03976f299a02}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b55e722e-42e9-497e-b21f-da836f43f68b}, !- Handle
  Space Function Stairway-sch-F Thermostat 5, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8024c92b-449c-4de9-8b13-50f0d7123fd2}, !- Handle
  Space Function Stairway-sch-F Thermostat 6, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e57d3de-41a0-4b92-a367-fde2256da9b7}, !- Handle
  Space Function Stairway-sch-F Thermostat 7, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff240da8-a8c8-4ac3-9ee2-afd909457dbf}, !- Handle
  Space Function Stairway-sch-F Thermostat 8, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df3a745e-75d8-4a49-ad94-e890c1587150}, !- Handle
  Space Function Storage area - occsens Thermostat 6, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc45ceee-eab5-416a-955a-cc823e9e5247}, !- Handle
  Space Function Storage area - occsens Thermostat 7, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b65115b8-d196-4a98-886b-94092d34f0ea}, !- Handle
  Space Function Storage area - occsens Thermostat 8, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f26462e-3150-43c3-9a75-9fd04744d3a9}, !- Handle
  Space Function Storage area - occsens Thermostat 9, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73b21f06-3e41-499c-aa6f-af0739c4edce}, !- Handle
  Space Function Washroom-sch-F Thermostat 1, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e88cc09-f275-461c-80bb-fc1165d3e548}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 9, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16ab33eb-61ef-46e5-8326-dc8a983e8263}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 10, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a188a448-8c89-4a59-84ac-4d413c89bd9c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 11, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fa9e5b7-ce87-473f-9b62-150d2fe3242b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 12, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a49259f4-bccd-4095-b2d4-69dac441f9cd}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 13, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8929165e-ae9a-4e72-9d65-6736da49c948}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 14, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac81fa7b-257e-4f04-a961-990aaa3bfc0e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 15, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33d07ed0-d66c-47ec-ab5e-3a5f5978492d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 16, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0733edf-d756-4f18-98ef-7f7752de0cf8}, !- Handle
  Space Function Lounge/recreation Thermostat 2, !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Heating Setpoint Temperature Schedule Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c6d4741-d706-4c8d-86ae-3facf69e3933}, !- Handle
  Space Function Gym - fitness Thermostat 2, !- Name
  {6a51683f-51d6-489e-ae1d-b3b7272df54e}, !- Heating Setpoint Temperature Schedule Name
  {40224f39-4c27-46c7-96f3-9c8e00d9c95a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8faf66ce-bbcd-4ea1-89b6-1711646a7321}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 2, !- Name
  {af6472ef-6da6-47b6-b02c-e25a0f14d513}, !- Heating Setpoint Temperature Schedule Name
  {793b4471-5633-4bf4-a4c2-8dcb71397363}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f9f84fc-08f4-4309-a7a9-859a857396d0}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {de8880f3-57d2-429f-875a-323a3f86715e}, !- Heating Setpoint Temperature Schedule Name
  {2a7a0633-9711-42f1-b2b4-7406e991bb1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ecc48a7-8b2c-40a9-ad10-4abeffcbd385}, !- Handle
  Space Function Stairway-sch-F Thermostat 9, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {884e60ef-97c8-4f6c-843e-ff1836a20ebf}, !- Handle
  Space Function Stairway-sch-F Thermostat 10, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69e65f15-1079-4279-a2d3-d1e75b7d6bc0}, !- Handle
  Space Function Stairway-sch-F Thermostat 11, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0bb3fcb-40e9-4839-b53c-cf85cf757775}, !- Handle
  Space Function Stairway-sch-F Thermostat 12, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd1a9a14-2a52-4af9-aeb4-18ff88627a76}, !- Handle
  Space Function Storage area - occsens Thermostat 10, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8403d8b9-1eaa-4f59-839f-9b5ae8be095f}, !- Handle
  Space Function Storage area - occsens Thermostat 11, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a2a2265-7d21-439f-ba12-c72f86a78cb6}, !- Handle
  Space Function Storage area - occsens Thermostat 12, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {529c6feb-5ec2-4b42-b845-18691bf2e6ea}, !- Handle
  Space Function Storage area - occsens Thermostat 13, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c414759-a812-49ae-b77e-d4526ceb18dd}, !- Handle
  Space Function Hway lodging - rooms Thermostat 36, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45fab1c-feeb-480d-b580-48acf855d01c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 37, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {155787a2-fb32-4be5-954c-66c8798524a2}, !- Handle
  Space Function Hway lodging - rooms Thermostat 38, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a502f476-2c68-45bd-96fa-54d1946de050}, !- Handle
  Space Function Hway lodging - rooms Thermostat 39, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40c22523-e707-4fa2-af46-3a469b2d81ed}, !- Handle
  Space Function Hway lodging - rooms Thermostat 40, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee8f0d59-51ba-433a-b4ed-ac810b43e9f6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 41, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78891704-bde0-421e-b22f-f15fdfae8a1c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 42, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d7ada33-b6c9-4ffc-a38e-b803eac5d654}, !- Handle
  Space Function Hway lodging - rooms Thermostat 43, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be722a7d-1d93-46d8-8f1f-b5617f18cc99}, !- Handle
  Space Function Hway lodging - rooms Thermostat 44, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3013332-115f-40e5-94ac-179fb422ceff}, !- Handle
  Space Function Hway lodging - rooms Thermostat 45, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f02e128-9f18-4eee-8959-5b9bcf7bb898}, !- Handle
  Space Function Hway lodging - rooms Thermostat 46, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fbb611e-97e5-4f22-8c40-77ae448eb3e0}, !- Handle
  Space Function Hway lodging - rooms Thermostat 47, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {331b46fa-5bc6-48c5-8c90-288c20f8ce68}, !- Handle
  Space Function Hway lodging - rooms Thermostat 48, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9813160-6f7b-41c6-86e6-9c8fff57b3ec}, !- Handle
  Space Function Hway lodging - rooms Thermostat 49, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9838c9b2-598b-4f76-b640-00ed707b44e6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 50, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8b70b80-933f-49ae-8f7f-effca381b66f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 51, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {698feb5c-fbec-4f18-bfc8-76c646b6a282}, !- Handle
  Space Function Hway lodging - rooms Thermostat 52, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18622a08-0dda-4f8d-a0cc-c6ac705d8bbd}, !- Handle
  Space Function Hway lodging - rooms Thermostat 53, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f16c5ba-919e-46fd-8a4e-ba7543a11a74}, !- Handle
  Space Function Hway lodging - rooms Thermostat 54, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {211da8da-ef74-49e8-82dd-fb1207244d2d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 55, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ad7df0f-dd56-4c66-bdb0-0a81f9a92171}, !- Handle
  Space Function Hway lodging - rooms Thermostat 56, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4faa7d1-33a1-40bc-ad47-78036e84ecd6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 57, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd0cc661-bf22-4e77-a03c-2f51eec5365f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 58, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {facec449-3837-4b89-9eee-f21397e59203}, !- Handle
  Space Function Hway lodging - rooms Thermostat 59, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cd092e6-c0d1-4ed5-8d67-1ce9332f1343}, !- Handle
  Space Function Hway lodging - rooms Thermostat 60, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be91d7a2-7d31-48b9-9367-035acc165605}, !- Handle
  Space Function Hway lodging - rooms Thermostat 61, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a403dd8e-e410-4b1a-92ad-5b4f0e6c9ec5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 62, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0adb29eb-2783-4f97-9d88-d4f065e66bf2}, !- Handle
  Space Function Hway lodging - rooms Thermostat 63, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5c4482b-a604-4110-8ade-d238f8be442b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 64, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0274f823-6cf8-4653-8b4d-3345d85b1674}, !- Handle
  Space Function Hway lodging - rooms Thermostat 65, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdb8e7e7-5482-4544-bf75-d9c3ff1a573e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 66, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c10439d-7fbb-4868-9db1-502d64ad4b1f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 67, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b26f7af4-8e97-4534-90d3-684afbf87fbb}, !- Handle
  Space Function Hway lodging - rooms Thermostat 68, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98a37704-7cbe-4776-913e-6360e4b6b124}, !- Handle
  Space Function Hway lodging - rooms Thermostat 69, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9814d79c-389c-48a9-8561-4cfe1b7e0440}, !- Handle
  Space Function Hway lodging - rooms Thermostat 70, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95b36db4-72de-4624-ac21-033e55fdb496}, !- Handle
  Space Function Storage area - occsens Thermostat 14, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88fef236-ef77-41a1-b1a0-597493694f76}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 2, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f78d9ca4-6301-4bbe-b624-3cc6476e2e66}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {1b7a93d3-c452-46c0-b4d3-b21cbc5d0709}, !- Heating Setpoint Temperature Schedule Name
  {b9a79af0-0204-4350-a40c-03976f299a02}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3401846f-c506-44e5-9c64-fd6b209cc901}, !- Handle
  Space Function Stairway-sch-F Thermostat 13, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc3f65bb-1375-4d4d-8eb2-858fbb92849c}, !- Handle
  Space Function Stairway-sch-F Thermostat 14, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c19486e-1bba-41a6-a2d9-cb5b600c88a6}, !- Handle
  Space Function Stairway-sch-F Thermostat 15, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf806641-c209-49eb-89a1-5a7502c1103b}, !- Handle
  Space Function Stairway-sch-F Thermostat 16, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcecb710-6aad-4b97-8221-dd071f16fb19}, !- Handle
  Space Function Storage area - occsens Thermostat 15, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b68e8a40-c5cc-4e47-87a0-b4141a6addb8}, !- Handle
  Space Function Storage area - occsens Thermostat 16, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25a172f8-6856-4ad9-a2de-0200f1aa54a7}, !- Handle
  Space Function Storage area - occsens Thermostat 17, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c0fabd6-ba7b-42a4-82ac-b7a6209ec0dd}, !- Handle
  Space Function Storage area - occsens Thermostat 18, !- Name
  {d4cd5d3d-5ec3-4612-9592-0518edb4fb62}, !- Heating Setpoint Temperature Schedule Name
  {05f77b72-b04a-4a35-9e7d-cd6cea8c9b5f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08eeecbd-2b8a-41c8-8399-c47efb4b1c3a}, !- Handle
  Space Function Washroom-sch-F Thermostat 2, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25a27a42-a2d8-4b3b-b9bc-b433a9ede1cb}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {184c6301-bb24-49dd-bed9-f6d50ee6f677}, !- Zone Air Inlet Port List
  {197f5691-5a90-4d0a-822a-d61193f2cdba}, !- Zone Air Exhaust Port List
  {ee0f5ef6-64ae-4737-bec2-1bdcc54ba3b5}, !- Zone Air Node Name
  {498ebf99-5f34-4f6e-b016-2df6f61ed495}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac079959-fab1-471d-a2bd-2dd59792f0dd}, !- Group Rendering Name
  {af3d3cc4-920e-43f2-9e87-40091d6af14b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {846acb6a-c4a2-441c-812b-27bd22b7e951}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF Zone Air Node, !- Name
  {ee0f5ef6-64ae-4737-bec2-1bdcc54ba3b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee0f5ef6-64ae-4737-bec2-1bdcc54ba3b5}, !- Handle
  {25a27a42-a2d8-4b3b-b9bc-b433a9ede1cb}, !- Source Object
  11,                                     !- Outlet Port
  {846acb6a-c4a2-441c-812b-27bd22b7e951}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {184c6301-bb24-49dd-bed9-f6d50ee6f677}, !- Handle
  {25a27a42-a2d8-4b3b-b9bc-b433a9ede1cb}, !- HVAC Component
  {a671c050-229b-4ab4-be4a-cb08f8d0b71f}, !- Port 1
  {376329b5-02c7-47f6-8c5a-9364680a6f56}; !- Port 2

OS:PortList,
  {197f5691-5a90-4d0a-822a-d61193f2cdba}, !- Handle
  {25a27a42-a2d8-4b3b-b9bc-b433a9ede1cb}, !- HVAC Component
  {4098cb57-a67a-44e7-8889-3f182023e773}; !- Port 1

OS:PortList,
  {498ebf99-5f34-4f6e-b016-2df6f61ed495}, !- Handle
  {25a27a42-a2d8-4b3b-b9bc-b433a9ede1cb}, !- HVAC Component
  {6940e083-0aef-4d4a-8119-ecf01c6893f4}; !- Port 1

OS:Sizing:Zone,
  {c07fbdee-3fb8-4cf1-8ae9-8c32a1e120a5}, !- Handle
  {25a27a42-a2d8-4b3b-b9bc-b433a9ede1cb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5119b273-e156-43f8-b560-e18a8350b7fc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF Zone HVAC Equipment List, !- Name
  {25a27a42-a2d8-4b3b-b9bc-b433a9ede1cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69d24a40-402c-48fb-879e-1ef004f5c706}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e0824ee-0855-4bea-8c25-4452eabc33c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {18b4f863-6a1a-4792-baed-2280b14d48a6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {af3d3cc4-920e-43f2-9e87-40091d6af14b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 71, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54dcfdd0-8172-4dbd-bf49-9eb49752e69d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10a7bd7d-4303-4dd0-85fc-366352b4c88c}, !- Zone Air Inlet Port List
  {4904d274-126a-4477-aeb6-92c34fa13d9c}, !- Zone Air Exhaust Port List
  {98f93adc-3dff-4f3c-8202-d1c7d4001063}, !- Zone Air Node Name
  {cfa4dfe1-d943-45e7-a468-b44a23c366f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18712077-75c0-4362-b9c3-e0ccc3df9623}, !- Group Rendering Name
  {031985b1-7d68-43e4-bbd1-7b0b0fb6504d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12b53bce-e597-4abe-a8f1-062d5aafd20a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF Zone Air Node, !- Name
  {98f93adc-3dff-4f3c-8202-d1c7d4001063}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98f93adc-3dff-4f3c-8202-d1c7d4001063}, !- Handle
  {54dcfdd0-8172-4dbd-bf49-9eb49752e69d}, !- Source Object
  11,                                     !- Outlet Port
  {12b53bce-e597-4abe-a8f1-062d5aafd20a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10a7bd7d-4303-4dd0-85fc-366352b4c88c}, !- Handle
  {54dcfdd0-8172-4dbd-bf49-9eb49752e69d}, !- HVAC Component
  {b0af2cad-1a4f-4b68-9de0-d19e25c4adb7}, !- Port 1
  {4133e17c-d466-41e4-a396-bbf19a3eae1c}; !- Port 2

OS:PortList,
  {4904d274-126a-4477-aeb6-92c34fa13d9c}, !- Handle
  {54dcfdd0-8172-4dbd-bf49-9eb49752e69d}, !- HVAC Component
  {e7168941-d71f-43e3-b43f-64f5cfacce50}; !- Port 1

OS:PortList,
  {cfa4dfe1-d943-45e7-a468-b44a23c366f2}, !- Handle
  {54dcfdd0-8172-4dbd-bf49-9eb49752e69d}, !- HVAC Component
  {9b478aa1-f7e4-423c-8294-33514fc0a789}; !- Port 1

OS:Sizing:Zone,
  {5a4828ab-e06f-4c61-a655-2b0c6f029526}, !- Handle
  {54dcfdd0-8172-4dbd-bf49-9eb49752e69d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {779babfc-df57-4d07-9ca1-90fc624f0080}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF Zone HVAC Equipment List, !- Name
  {54dcfdd0-8172-4dbd-bf49-9eb49752e69d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5a01237-d96a-41d5-b40d-d8a15463a2ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35584c71-4318-4245-a703-5694f1a63b9e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e0f5f896-13bf-400e-856b-8f1f422d5e3a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {031985b1-7d68-43e4-bbd1-7b0b0fb6504d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 72, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3685897c-b72d-4c8d-a241-38fc3276fabe}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ad853c7-6a24-4d48-bb04-b75e57c5becf}, !- Zone Air Inlet Port List
  {c3455d19-58a3-43f8-9d09-c1a23759c4c9}, !- Zone Air Exhaust Port List
  {9cc1159f-9081-4be7-8a8d-877067b6e3fc}, !- Zone Air Node Name
  {d0fd4940-bb32-4f5e-b5b8-871fd19060ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cc04d49-9b34-4e0d-becc-3c02c50193c7}, !- Group Rendering Name
  {86883bb7-fe50-46af-8e37-f3b8e8e35df7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26b8ac9f-05a1-42f5-9d94-36068295280e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF Zone Air Node, !- Name
  {9cc1159f-9081-4be7-8a8d-877067b6e3fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cc1159f-9081-4be7-8a8d-877067b6e3fc}, !- Handle
  {3685897c-b72d-4c8d-a241-38fc3276fabe}, !- Source Object
  11,                                     !- Outlet Port
  {26b8ac9f-05a1-42f5-9d94-36068295280e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ad853c7-6a24-4d48-bb04-b75e57c5becf}, !- Handle
  {3685897c-b72d-4c8d-a241-38fc3276fabe}, !- HVAC Component
  {aad299ae-44ab-4e8c-b09e-7123f6b27bc7}, !- Port 1
  {1388ebc2-12f3-44ed-9f3c-815fa72e3874}; !- Port 2

OS:PortList,
  {c3455d19-58a3-43f8-9d09-c1a23759c4c9}, !- Handle
  {3685897c-b72d-4c8d-a241-38fc3276fabe}, !- HVAC Component
  {fc541f90-a4e5-4c0f-b6e7-39e82a8e2755}; !- Port 1

OS:PortList,
  {d0fd4940-bb32-4f5e-b5b8-871fd19060ae}, !- Handle
  {3685897c-b72d-4c8d-a241-38fc3276fabe}, !- HVAC Component
  {c5177d5e-83ac-45de-a48c-8e5eb9121b7f}; !- Port 1

OS:Sizing:Zone,
  {544efb10-f6c5-4b54-bb1d-113af901f675}, !- Handle
  {3685897c-b72d-4c8d-a241-38fc3276fabe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9330aee4-fee1-4bd1-b78c-e1d420b97e13}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF Zone HVAC Equipment List, !- Name
  {3685897c-b72d-4c8d-a241-38fc3276fabe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b19dd1fd-0652-4dd3-94b9-c020c4f4762d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b4637a7-2e2e-47fb-88af-dfbc6f927306}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fb68cf02-9ac0-4af2-977f-e1581cccf184}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {86883bb7-fe50-46af-8e37-f3b8e8e35df7}, !- Handle
  Space Function Hway lodging - rooms Thermostat 73, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9556cfb-351b-4bda-bd6e-b8b57fc82b34}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f42a9208-5977-4db2-bf18-6f00c9ee22c4}, !- Zone Air Inlet Port List
  {9665ee17-422b-40de-aa79-08a1d1b07c1f}, !- Zone Air Exhaust Port List
  {c5ec65bd-24b0-4f6a-9296-aa322902ef95}, !- Zone Air Node Name
  {de64f5b2-3e8d-4534-a0b5-8a1d17181aeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45450e83-1ec8-49fd-a7e2-bcbf034aebac}, !- Group Rendering Name
  {a82ef2fb-a35b-4403-b912-933534b55510}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c9743fc-e7f0-40ae-894b-1631c0405f17}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1 Zone Air Node, !- Name
  {c5ec65bd-24b0-4f6a-9296-aa322902ef95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5ec65bd-24b0-4f6a-9296-aa322902ef95}, !- Handle
  {d9556cfb-351b-4bda-bd6e-b8b57fc82b34}, !- Source Object
  11,                                     !- Outlet Port
  {1c9743fc-e7f0-40ae-894b-1631c0405f17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f42a9208-5977-4db2-bf18-6f00c9ee22c4}, !- Handle
  {d9556cfb-351b-4bda-bd6e-b8b57fc82b34}, !- HVAC Component
  {bdd59b20-b1d0-4f7c-a172-b997e81340ef}, !- Port 1
  {8fdf9612-f21f-4b03-bb10-82398a96b988}; !- Port 2

OS:PortList,
  {9665ee17-422b-40de-aa79-08a1d1b07c1f}, !- Handle
  {d9556cfb-351b-4bda-bd6e-b8b57fc82b34}, !- HVAC Component
  {f57566ee-221b-4a15-a545-cce5b27f50da}; !- Port 1

OS:PortList,
  {de64f5b2-3e8d-4534-a0b5-8a1d17181aeb}, !- Handle
  {d9556cfb-351b-4bda-bd6e-b8b57fc82b34}, !- HVAC Component
  {8c1a1fdd-2e9e-4677-b046-5fae7ee4c1e5}; !- Port 1

OS:Sizing:Zone,
  {7aada16d-7274-48b8-8789-54ea855970a1}, !- Handle
  {d9556cfb-351b-4bda-bd6e-b8b57fc82b34}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6409987f-be05-44e6-b125-919e0110bcbf}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1 Zone HVAC Equipment List, !- Name
  {d9556cfb-351b-4bda-bd6e-b8b57fc82b34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aaec7053-6c44-4698-a863-405321c28f01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4515479d-b8f5-4ca3-9011-874c46a29238}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e15c5208-8136-447a-a9a8-beb7dd2500dc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a82ef2fb-a35b-4403-b912-933534b55510}, !- Handle
  Space Function Hway lodging - rooms Thermostat 74, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70a50e76-84ba-4aa1-857b-ee4d749f9cf4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {965cea87-11df-4f1d-ba4a-9571dc8c0966}, !- Zone Air Inlet Port List
  {7275ab80-11f5-47bc-abd2-5e7d345729e8}, !- Zone Air Exhaust Port List
  {0336f549-7b25-42bc-9ea3-2a9357c73c5d}, !- Zone Air Node Name
  {b4efd966-2ccd-4c5d-91d0-54eaffba0786}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8034f1b-9302-440b-9d2f-32581a27a772}, !- Group Rendering Name
  {e35890d4-441d-46ce-9073-5a4d49f39990}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ee2d5c9-a4a4-48ba-a18e-3238f7cb3cf1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2 Zone Air Node, !- Name
  {0336f549-7b25-42bc-9ea3-2a9357c73c5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0336f549-7b25-42bc-9ea3-2a9357c73c5d}, !- Handle
  {70a50e76-84ba-4aa1-857b-ee4d749f9cf4}, !- Source Object
  11,                                     !- Outlet Port
  {6ee2d5c9-a4a4-48ba-a18e-3238f7cb3cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {965cea87-11df-4f1d-ba4a-9571dc8c0966}, !- Handle
  {70a50e76-84ba-4aa1-857b-ee4d749f9cf4}, !- HVAC Component
  {38f6dba1-15f9-4343-bde0-43d02fecad89}, !- Port 1
  {273c96ba-0b26-41d8-a64b-631d768eade8}; !- Port 2

OS:PortList,
  {7275ab80-11f5-47bc-abd2-5e7d345729e8}, !- Handle
  {70a50e76-84ba-4aa1-857b-ee4d749f9cf4}, !- HVAC Component
  {62d226ae-da98-4002-a0c6-da904a98bc83}; !- Port 1

OS:PortList,
  {b4efd966-2ccd-4c5d-91d0-54eaffba0786}, !- Handle
  {70a50e76-84ba-4aa1-857b-ee4d749f9cf4}, !- HVAC Component
  {4e504bbd-a5b2-4414-83db-a98c3790d7fa}; !- Port 1

OS:Sizing:Zone,
  {a0ca210e-b845-44f1-a357-5a31914036bf}, !- Handle
  {70a50e76-84ba-4aa1-857b-ee4d749f9cf4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f7e02d88-a57e-4e11-92c9-ebb0e051415e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2 Zone HVAC Equipment List, !- Name
  {70a50e76-84ba-4aa1-857b-ee4d749f9cf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdab8b13-7d81-4659-9aca-7f05126768e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eef7afab-3009-4063-bb8c-a324b521c330}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c44529e8-864c-4a32-bfa4-32d9394e52af}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e35890d4-441d-46ce-9073-5a4d49f39990}, !- Handle
  Space Function Hway lodging - rooms Thermostat 75, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac1bf93e-e667-4eae-a241-3f1416757253}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0402036-abdf-489a-bcd3-37420734a887}, !- Zone Air Inlet Port List
  {1ff2c11a-3b23-4899-9944-96a8b4055558}, !- Zone Air Exhaust Port List
  {3cd7256c-3653-4e02-a08a-e0d53f4d6c90}, !- Zone Air Node Name
  {91f89e17-5054-48df-80be-9d27f7f1082d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14fa7635-fac5-4888-b44c-1400cbdf62a3}, !- Group Rendering Name
  {4c663849-47c0-4a58-88d1-5a4e9f8c26c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {905d541a-1869-4be9-aa86-a8c743e69c23}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3 Zone Air Node, !- Name
  {3cd7256c-3653-4e02-a08a-e0d53f4d6c90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cd7256c-3653-4e02-a08a-e0d53f4d6c90}, !- Handle
  {ac1bf93e-e667-4eae-a241-3f1416757253}, !- Source Object
  11,                                     !- Outlet Port
  {905d541a-1869-4be9-aa86-a8c743e69c23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0402036-abdf-489a-bcd3-37420734a887}, !- Handle
  {ac1bf93e-e667-4eae-a241-3f1416757253}, !- HVAC Component
  {ea323af1-2c80-409d-9dfa-b2feacc795b8}, !- Port 1
  {382c61de-e166-41db-824e-2f1375bca244}; !- Port 2

OS:PortList,
  {1ff2c11a-3b23-4899-9944-96a8b4055558}, !- Handle
  {ac1bf93e-e667-4eae-a241-3f1416757253}, !- HVAC Component
  {f80250ce-2c3a-4638-87e8-94f54c2c5377}; !- Port 1

OS:PortList,
  {91f89e17-5054-48df-80be-9d27f7f1082d}, !- Handle
  {ac1bf93e-e667-4eae-a241-3f1416757253}, !- HVAC Component
  {6f0d72f9-a13c-4945-ae72-3e497b944419}; !- Port 1

OS:Sizing:Zone,
  {329f729b-0f1a-4798-a9f4-e389a8da3b91}, !- Handle
  {ac1bf93e-e667-4eae-a241-3f1416757253}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {642eaddd-3608-4d54-b73d-d8d37b40cc79}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3 Zone HVAC Equipment List, !- Name
  {ac1bf93e-e667-4eae-a241-3f1416757253}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9fcfd51f-54b9-4c02-b2ea-4d0f71a8d1e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {86db78bb-b5fc-4ac4-9399-1d638f09ff9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c7241c50-ce63-44e0-b8c2-f67b5f22161e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4c663849-47c0-4a58-88d1-5a4e9f8c26c5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 76, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c2bb9d5-a37f-4483-9547-cdc4009f9cb8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26363eff-7e76-47fc-93ef-f6aa51292dbd}, !- Zone Air Inlet Port List
  {8ded31b8-4991-42ba-8909-93dcdc0c6c55}, !- Zone Air Exhaust Port List
  {9bf5f165-7a28-4209-85bc-4fbe5bee391b}, !- Zone Air Node Name
  {d4d6fc39-4fa2-471f-a5c8-298867cf60aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0bd52275-dc29-41b0-952d-54b63254a4e5}, !- Group Rendering Name
  {744d35d7-dc26-4d19-9742-fef044e53779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b3f441b-d8f2-4909-b7e1-9b55c76a7c7e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1 Zone Air Node, !- Name
  {9bf5f165-7a28-4209-85bc-4fbe5bee391b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bf5f165-7a28-4209-85bc-4fbe5bee391b}, !- Handle
  {0c2bb9d5-a37f-4483-9547-cdc4009f9cb8}, !- Source Object
  11,                                     !- Outlet Port
  {0b3f441b-d8f2-4909-b7e1-9b55c76a7c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26363eff-7e76-47fc-93ef-f6aa51292dbd}, !- Handle
  {0c2bb9d5-a37f-4483-9547-cdc4009f9cb8}, !- HVAC Component
  {9f5c95c1-2df8-459d-a607-04bdf7593d45}, !- Port 1
  {e44d4cce-3316-4c2e-ae61-e06505f73bbd}; !- Port 2

OS:PortList,
  {8ded31b8-4991-42ba-8909-93dcdc0c6c55}, !- Handle
  {0c2bb9d5-a37f-4483-9547-cdc4009f9cb8}, !- HVAC Component
  {0b382a15-4628-4f15-af34-19d7cc2cc5d4}; !- Port 1

OS:PortList,
  {d4d6fc39-4fa2-471f-a5c8-298867cf60aa}, !- Handle
  {0c2bb9d5-a37f-4483-9547-cdc4009f9cb8}, !- HVAC Component
  {fcc815d1-994f-45e8-bd1a-c9cc3ea1e293}; !- Port 1

OS:Sizing:Zone,
  {c152ba22-45a4-48d4-bfe3-527cf6565b68}, !- Handle
  {0c2bb9d5-a37f-4483-9547-cdc4009f9cb8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d035f2c-a91d-473c-aa17-ab83043fcc56}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1 Zone HVAC Equipment List, !- Name
  {0c2bb9d5-a37f-4483-9547-cdc4009f9cb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00b1201a-a424-40c0-9701-2d05d07dcdde}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d270924-3d14-4378-9166-e45a3518dda7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {58eecc04-acd5-4626-a13d-3ffd26a60724}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {744d35d7-dc26-4d19-9742-fef044e53779}, !- Handle
  Space Function Hway lodging - rooms Thermostat 77, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69917d95-61d2-4b69-ba60-4cc694b83008}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1c59f23-bf1c-46cf-9cb3-c8e1bb4db3f2}, !- Zone Air Inlet Port List
  {39c153bd-9f07-4d27-a080-0af7a32a51a5}, !- Zone Air Exhaust Port List
  {c05315be-e381-4f03-92e4-a0993f511660}, !- Zone Air Node Name
  {02ed0fba-c4cf-4e05-b908-fb73aa689d88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1703090-e5d7-47f0-9d4c-a9db98134b0c}, !- Group Rendering Name
  {760262ae-418c-476a-a89d-670f9ccb287b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fac42e0e-16dc-41a3-bdb2-232869f15676}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1 Zone Air Node, !- Name
  {c05315be-e381-4f03-92e4-a0993f511660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c05315be-e381-4f03-92e4-a0993f511660}, !- Handle
  {69917d95-61d2-4b69-ba60-4cc694b83008}, !- Source Object
  11,                                     !- Outlet Port
  {fac42e0e-16dc-41a3-bdb2-232869f15676}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1c59f23-bf1c-46cf-9cb3-c8e1bb4db3f2}, !- Handle
  {69917d95-61d2-4b69-ba60-4cc694b83008}, !- HVAC Component
  {05397f86-6832-4405-9ca8-9fa0dcae0701}, !- Port 1
  {1810a956-fa15-43d3-8a6d-1a08b2b96df9}; !- Port 2

OS:PortList,
  {39c153bd-9f07-4d27-a080-0af7a32a51a5}, !- Handle
  {69917d95-61d2-4b69-ba60-4cc694b83008}, !- HVAC Component
  {6f375113-b820-4e41-b016-5989412ce52b}; !- Port 1

OS:PortList,
  {02ed0fba-c4cf-4e05-b908-fb73aa689d88}, !- Handle
  {69917d95-61d2-4b69-ba60-4cc694b83008}, !- HVAC Component
  {1a5409b8-9805-4745-8c71-deb7ae64e9f6}; !- Port 1

OS:Sizing:Zone,
  {47bcfe56-14a8-4574-a296-7050feb2aeb7}, !- Handle
  {69917d95-61d2-4b69-ba60-4cc694b83008}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {50ee3d01-332a-4c99-82dc-06d772d1e97d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1 Zone HVAC Equipment List, !- Name
  {69917d95-61d2-4b69-ba60-4cc694b83008}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8224c131-01a0-4613-be22-8c97738cffba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f47082b6-b8ed-467b-807e-6091acdb6748}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {903749c7-309e-49de-8ade-2cb20bc228c8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {760262ae-418c-476a-a89d-670f9ccb287b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 78, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e62a7b29-e1cd-4ee7-a9e5-e9ded4020794}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44d0b5d4-ed1d-4354-9319-7868a7ebc118}, !- Zone Air Inlet Port List
  {aeafa7d0-8561-4c5c-898f-8e81b477bd56}, !- Zone Air Exhaust Port List
  {e4243866-004b-432d-91b4-fdae8aab663b}, !- Zone Air Node Name
  {b1932fd9-938e-4ac0-9929-aea9e89ff70d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d50d6d3f-da94-4cef-a875-ea6e003d4a2d}, !- Group Rendering Name
  {9c0e3e9b-00c0-42cd-ad4f-6866e22c947e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0092076c-9472-4398-8fe5-956df66bf000}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2 Zone Air Node, !- Name
  {e4243866-004b-432d-91b4-fdae8aab663b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4243866-004b-432d-91b4-fdae8aab663b}, !- Handle
  {e62a7b29-e1cd-4ee7-a9e5-e9ded4020794}, !- Source Object
  11,                                     !- Outlet Port
  {0092076c-9472-4398-8fe5-956df66bf000}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44d0b5d4-ed1d-4354-9319-7868a7ebc118}, !- Handle
  {e62a7b29-e1cd-4ee7-a9e5-e9ded4020794}, !- HVAC Component
  {a8ee98df-73b0-4810-beb8-0096ffda6fae}, !- Port 1
  {6d877d4b-833a-4510-af50-4e19cdcbc783}; !- Port 2

OS:PortList,
  {aeafa7d0-8561-4c5c-898f-8e81b477bd56}, !- Handle
  {e62a7b29-e1cd-4ee7-a9e5-e9ded4020794}, !- HVAC Component
  {75cc48e5-2457-4eb7-836d-bd147bc7f08b}; !- Port 1

OS:PortList,
  {b1932fd9-938e-4ac0-9929-aea9e89ff70d}, !- Handle
  {e62a7b29-e1cd-4ee7-a9e5-e9ded4020794}, !- HVAC Component
  {13417a48-e820-42d3-8671-f9570f8301ad}; !- Port 1

OS:Sizing:Zone,
  {c4ff246e-91e4-4787-a3d7-cf5e41ae8279}, !- Handle
  {e62a7b29-e1cd-4ee7-a9e5-e9ded4020794}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2678665-ac1c-4d30-90df-61815f94b119}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2 Zone HVAC Equipment List, !- Name
  {e62a7b29-e1cd-4ee7-a9e5-e9ded4020794}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96f5ca15-17fe-4480-8581-52c230b7dd78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {444c424b-3cf6-4d62-815a-e7740314564f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {77aedc3c-0bb0-4abc-9631-265fc44a0b9e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9c0e3e9b-00c0-42cd-ad4f-6866e22c947e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 79, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7bdc259d-aa87-4410-b234-dbdc03fd1126}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef9c4405-80af-4402-acc8-0514eb819eb8}, !- Zone Air Inlet Port List
  {ba42bf2a-16de-4c34-aa94-ab10a20ecaf8}, !- Zone Air Exhaust Port List
  {1867abe6-9e2a-4f34-a6e7-0698a054acd4}, !- Zone Air Node Name
  {13904314-7e7b-4c90-be00-9f469571bd93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d873832-7979-4ae3-a5ac-50ea1f374d80}, !- Group Rendering Name
  {23a4aba6-3b9c-4507-981f-f01e2e31cd16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f3c3c4b-6cd9-4abf-ae31-e176ee0f507f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4 Zone Air Node, !- Name
  {1867abe6-9e2a-4f34-a6e7-0698a054acd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1867abe6-9e2a-4f34-a6e7-0698a054acd4}, !- Handle
  {7bdc259d-aa87-4410-b234-dbdc03fd1126}, !- Source Object
  11,                                     !- Outlet Port
  {4f3c3c4b-6cd9-4abf-ae31-e176ee0f507f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef9c4405-80af-4402-acc8-0514eb819eb8}, !- Handle
  {7bdc259d-aa87-4410-b234-dbdc03fd1126}, !- HVAC Component
  {caadbb24-faa0-482b-9073-c61ced5d5bc5}, !- Port 1
  {5b75fcd3-c94d-4c5f-89d7-7b50ff517764}; !- Port 2

OS:PortList,
  {ba42bf2a-16de-4c34-aa94-ab10a20ecaf8}, !- Handle
  {7bdc259d-aa87-4410-b234-dbdc03fd1126}, !- HVAC Component
  {f413e406-4ede-4c9b-801b-b6c732c2faf7}; !- Port 1

OS:PortList,
  {13904314-7e7b-4c90-be00-9f469571bd93}, !- Handle
  {7bdc259d-aa87-4410-b234-dbdc03fd1126}, !- HVAC Component
  {e202f6fb-5bc9-4fc1-bfeb-3232ea7cfb45}; !- Port 1

OS:Sizing:Zone,
  {5e79e8f5-c101-4a0b-aa70-f46f86dd55bd}, !- Handle
  {7bdc259d-aa87-4410-b234-dbdc03fd1126}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {595e3700-1cc6-4c98-ba76-6c3589703a8d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4 Zone HVAC Equipment List, !- Name
  {7bdc259d-aa87-4410-b234-dbdc03fd1126}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b5d9dfe-79f6-4418-8d23-a25e3a9d8fd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ed4f1b7-7bcc-4d86-b1c2-8baaefdf7ab1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {283665fc-b60f-46ed-bfd5-04de825bd0b3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {23a4aba6-3b9c-4507-981f-f01e2e31cd16}, !- Handle
  Space Function Hway lodging - rooms Thermostat 80, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d55eebdd-4022-4379-95e5-dc203ea13ecd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {569133f1-0bb0-4be8-8a79-ff57f356d25a}, !- Zone Air Inlet Port List
  {09bdbc12-c301-44df-8141-0c753600dc83}, !- Zone Air Exhaust Port List
  {e695e72f-6383-4720-9d3a-f1f56ffe6a81}, !- Zone Air Node Name
  {a18d0d53-efe8-44ee-915e-efdf4ce59fb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ae45c1a-a483-46c6-a1bd-25b52eb806f0}, !- Group Rendering Name
  {d5029b4e-580d-4dbd-979c-1a6bddc99d13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14bea820-ad26-40ae-94ac-183b131e9a85}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 Zone Air Node, !- Name
  {e695e72f-6383-4720-9d3a-f1f56ffe6a81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
