  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b774491e-af74-4f28-81ce-3789db0e40de}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F 1 Zone HVAC Equipment List, !- Name
  {b291e7ba-03b2-4849-9b0d-2ad89a56f4a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aefaf26e-3f00-447d-9765-6afca536ddd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1176415-4a78-4b4b-ab65-5a8c39fd92a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fe7b7f50-b6f4-4acb-98b3-a33eaa685907}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6305d3e8-7a3d-4793-be6a-73195f0c81df}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 22, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42309457-41cd-4d52-8d3a-91708f6d733b}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41f2fd63-5262-47ca-96ec-294b45ff76b1}, !- Zone Air Inlet Port List
  {6b60f48e-08cc-4768-baf5-12198ff4fd33}, !- Zone Air Exhaust Port List
  {c8b6ca8d-712c-44ae-a084-c3e7620ec130}, !- Zone Air Node Name
  {fce4a196-8c6c-4716-9d93-2b75aca767fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {112abdf3-1d26-46e7-90af-d19635e2b78b}, !- Group Rendering Name
  {aaee3d0d-5425-4907-8433-d37d29928608}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e56dc8f7-2218-4756-aadd-42cf7d2fe2c3}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {c8b6ca8d-712c-44ae-a084-c3e7620ec130}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8b6ca8d-712c-44ae-a084-c3e7620ec130}, !- Handle
  {42309457-41cd-4d52-8d3a-91708f6d733b}, !- Source Object
  11,                                     !- Outlet Port
  {e56dc8f7-2218-4756-aadd-42cf7d2fe2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41f2fd63-5262-47ca-96ec-294b45ff76b1}, !- Handle
  {42309457-41cd-4d52-8d3a-91708f6d733b}, !- HVAC Component
  {16dba9ec-ab57-4635-baee-588062cf34e4}; !- Port 1

OS:PortList,
  {6b60f48e-08cc-4768-baf5-12198ff4fd33}, !- Handle
  {42309457-41cd-4d52-8d3a-91708f6d733b}, !- HVAC Component
  {af8de4e5-ec26-4583-9987-1dc6be11900f}; !- Port 1

OS:PortList,
  {fce4a196-8c6c-4716-9d93-2b75aca767fa}, !- Handle
  {42309457-41cd-4d52-8d3a-91708f6d733b}, !- HVAC Component
  {b8f7e55f-435b-4353-ab97-7f0cbfb0cd4d}; !- Port 1

OS:Sizing:Zone,
  {5703361a-dbcc-402d-ac27-a03179be5129}, !- Handle
  {42309457-41cd-4d52-8d3a-91708f6d733b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f82a37d-0cd3-42c0-a59d-787025e784f4}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {42309457-41cd-4d52-8d3a-91708f6d733b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e901ae9-6082-48c0-9fe1-3accd16e6b85}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e47c5412-4e80-491f-bb3b-71d3979a2cbd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {76227b7f-cde6-4a21-9600-19d4fdf01701}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {aaee3d0d-5425-4907-8433-d37d29928608}, !- Handle
  Space Function Stairway-sch-F Thermostat 23, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46989d98-7204-44f8-a9ce-37a6fb66e69a}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dcd5dbd-3131-4cff-858a-891e6725c041}, !- Zone Air Inlet Port List
  {55be9466-17b0-484a-8310-df91df36871d}, !- Zone Air Exhaust Port List
  {3cb6f14c-b8c1-4865-99c7-646f9dee446d}, !- Zone Air Node Name
  {36b7c260-e061-48fe-88ab-75783888a58e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7607960d-1c57-4ac8-bae7-46ff5cf62658}, !- Group Rendering Name
  {89d0529d-4a0b-4f39-96e0-dc2f3ef1f00a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b058237-8a64-46eb-889f-ca6b069532be}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Name
  {3cb6f14c-b8c1-4865-99c7-646f9dee446d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cb6f14c-b8c1-4865-99c7-646f9dee446d}, !- Handle
  {46989d98-7204-44f8-a9ce-37a6fb66e69a}, !- Source Object
  11,                                     !- Outlet Port
  {0b058237-8a64-46eb-889f-ca6b069532be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dcd5dbd-3131-4cff-858a-891e6725c041}, !- Handle
  {46989d98-7204-44f8-a9ce-37a6fb66e69a}, !- HVAC Component
  {ca4935c2-439c-4351-8a0c-47090a6cbe2b}; !- Port 1

OS:PortList,
  {55be9466-17b0-484a-8310-df91df36871d}, !- Handle
  {46989d98-7204-44f8-a9ce-37a6fb66e69a}, !- HVAC Component
  {329adbe5-2031-40fc-b8e4-158431427290}; !- Port 1

OS:PortList,
  {36b7c260-e061-48fe-88ab-75783888a58e}, !- Handle
  {46989d98-7204-44f8-a9ce-37a6fb66e69a}, !- HVAC Component
  {416a95fa-effa-406f-a2c9-e3a3092259a8}; !- Port 1

OS:Sizing:Zone,
  {ec84c91a-fe38-483d-9638-6ad538dbfda0}, !- Handle
  {46989d98-7204-44f8-a9ce-37a6fb66e69a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {107e208f-0907-4026-b910-e8e9f4bca91a}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1 Zone HVAC Equipment List, !- Name
  {46989d98-7204-44f8-a9ce-37a6fb66e69a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5a8529b-c5bb-47e7-bded-88177de4208d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a3d6fd5-15a4-4876-b17f-9858e0e909d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9fc4ee0b-6b79-4e43-ab4d-c74add4173ef}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {89d0529d-4a0b-4f39-96e0-dc2f3ef1f00a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 23, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b928593b-c363-409f-b7f0-7133e29ed5ab}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f965b6b-ac30-477d-8ec0-e8cbfabf3031}, !- Zone Air Inlet Port List
  {85242a41-812b-44a8-9b0e-53c1cec247fa}, !- Zone Air Exhaust Port List
  {1d391b7f-cd46-4dfb-8bc1-a6d2006f3ca0}, !- Zone Air Node Name
  {e26be2a8-cc3e-4b0d-89e6-3f51388b51f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2838c741-99e4-4aec-9172-ded5e3a3b738}, !- Group Rendering Name
  {d85359dd-9a93-4d6b-ada3-ebda448f5049}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d944f162-f7ce-4951-b183-93d4413c5ea7}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Name
  {1d391b7f-cd46-4dfb-8bc1-a6d2006f3ca0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d391b7f-cd46-4dfb-8bc1-a6d2006f3ca0}, !- Handle
  {b928593b-c363-409f-b7f0-7133e29ed5ab}, !- Source Object
  11,                                     !- Outlet Port
  {d944f162-f7ce-4951-b183-93d4413c5ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f965b6b-ac30-477d-8ec0-e8cbfabf3031}, !- Handle
  {b928593b-c363-409f-b7f0-7133e29ed5ab}, !- HVAC Component
  {5eb313ab-3ecb-455d-a2fe-4a46f63b8687}; !- Port 1

OS:PortList,
  {85242a41-812b-44a8-9b0e-53c1cec247fa}, !- Handle
  {b928593b-c363-409f-b7f0-7133e29ed5ab}, !- HVAC Component
  {79f6c05f-a555-4b43-ac9b-3c58755a74b1}; !- Port 1

OS:PortList,
  {e26be2a8-cc3e-4b0d-89e6-3f51388b51f7}, !- Handle
  {b928593b-c363-409f-b7f0-7133e29ed5ab}, !- HVAC Component
  {1ae0ec9a-eb9a-4051-aa1e-c111d4335ba5}; !- Port 1

OS:Sizing:Zone,
  {4ba2caaf-e9ef-4c72-9747-31f0bf9189c6}, !- Handle
  {b928593b-c363-409f-b7f0-7133e29ed5ab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c5bc152-b30e-4de6-980a-9c56416a9b67}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1 Zone HVAC Equipment List, !- Name
  {b928593b-c363-409f-b7f0-7133e29ed5ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e59747c2-4c0a-42f6-9e8c-9a5ca792a8d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff72c50b-ece7-48b8-a664-96713b5b3474}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3270b345-f92d-442d-b336-b9f6d7b5bb2f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d85359dd-9a93-4d6b-ada3-ebda448f5049}, !- Handle
  Space Function Stairway-sch-F Thermostat 24, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a3fdab8-2222-47a6-8a24-39c9ceabf0f4}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd5f8fd8-cf16-4890-99f3-073cbcc1931c}, !- Zone Air Inlet Port List
  {b727c9fb-65a5-4f96-bfa9-edb0d66cfc15}, !- Zone Air Exhaust Port List
  {e80a3b81-4eb3-475d-aa18-5550d421f353}, !- Zone Air Node Name
  {cce8d4dc-2deb-4ca0-b5a6-bb001391743c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e3a3072-ca33-40d7-8f42-744ce1b6a805}, !- Group Rendering Name
  {b84645e2-491c-4d34-a74f-e754c8be1eba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22fd30cb-6ed6-4d9b-8735-446e3db58ba3}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F 1 Zone Air Node, !- Name
  {e80a3b81-4eb3-475d-aa18-5550d421f353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e80a3b81-4eb3-475d-aa18-5550d421f353}, !- Handle
  {7a3fdab8-2222-47a6-8a24-39c9ceabf0f4}, !- Source Object
  11,                                     !- Outlet Port
  {22fd30cb-6ed6-4d9b-8735-446e3db58ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd5f8fd8-cf16-4890-99f3-073cbcc1931c}, !- Handle
  {7a3fdab8-2222-47a6-8a24-39c9ceabf0f4}, !- HVAC Component
  {0f2e1c22-90c8-4ab7-915e-7cd028a431a8}; !- Port 1

OS:PortList,
  {b727c9fb-65a5-4f96-bfa9-edb0d66cfc15}, !- Handle
  {7a3fdab8-2222-47a6-8a24-39c9ceabf0f4}, !- HVAC Component
  {8f2ffb6b-b061-4a94-92da-58781515ffb4}; !- Port 1

OS:PortList,
  {cce8d4dc-2deb-4ca0-b5a6-bb001391743c}, !- Handle
  {7a3fdab8-2222-47a6-8a24-39c9ceabf0f4}, !- HVAC Component
  {1a83be2e-6a52-4686-bb2a-de485740d15a}; !- Port 1

OS:Sizing:Zone,
  {9a0a80fd-591a-443c-a6b8-5f615312a38c}, !- Handle
  {7a3fdab8-2222-47a6-8a24-39c9ceabf0f4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {651e781a-0253-4d83-ad2b-5505e4636395}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F 1 Zone HVAC Equipment List, !- Name
  {7a3fdab8-2222-47a6-8a24-39c9ceabf0f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd8b63b8-5f71-4019-87af-21dabb0e9504}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4312fc47-7974-4e80-9e6f-86d810ec9ee6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c2459ab8-5372-4f8f-b95e-231cc11a3db1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b84645e2-491c-4d34-a74f-e754c8be1eba}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 24, !- Name
  {844d569a-70ce-44dc-af7f-23d4ce72954c}, !- Heating Setpoint Temperature Schedule Name
  {89138c22-f0f1-44b5-878b-5ddce69d9bc9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {65f7f2ab-effd-4c4d-b081-bf718dd1cc6e}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=BuildingStory1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e762815e-5ca3-4b95-af7f-786222eb4fc9}, !- Handle
  ALL_ST=Gym - fitness_FL=BuildingStory1_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f864e186-2f76-491c-bf21-31b43f1873bb}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=BuildingStory1_SCH=H, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2b8ca8c-5a58-481f-b9ec-16c30d965f10}, !- Handle
  ALL_ST=Lounge/recreation_FL=BuildingStory1_SCH=B, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28fc104b-241e-4199-a803-85c8de9d5989}, !- Handle
  ALL_ST=Office - enclosed_FL=BuildingStory1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d93924e8-ba90-40dd-a473-b0a444c47700}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a779fc4-fac5-4288-9c7f-c470597e781a}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d263f45b-94d5-43fb-8b51-a4a22485f56b}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 2, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92ecbf9d-b1b6-479e-aa8a-0d429ab89231}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc217910-8bf4-4095-b5e3-3c39ac621124}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e5db28b-40a1-4dc7-82d1-560e4cd79bfd}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {590054d0-225c-4eeb-a3ac-43c350e9a436}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {04f6b9bf-6040-4ce0-a60e-945137c0d272}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cdfdbbe-b776-4db6-8401-8ce6ff20a3ac}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E 1, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61b0df17-e902-49af-8eb1-12ef0977c664}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12d0bf42-b830-4c99-a5ae-1244ab6e65ce}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6dfeb7e3-1d89-438e-8763-a836d8113947}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {072294c4-1271-4239-85ed-76e02c69d015}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fe39404-75dc-459c-9260-18eab60894ca}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ac079959-fab1-471d-a2bd-2dd59792f0dd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45450e83-1ec8-49fd-a7e2-bcbf034aebac}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8034f1b-9302-440b-9d2f-32581a27a772}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14fa7635-fac5-4888-b44c-1400cbdf62a3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4d873832-7979-4ae3-a5ac-50ea1f374d80}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc1f54c5-fa3e-44ec-a1fb-ad682b99be9a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8485f8ba-d7be-4f5e-8b8b-857df6e05eac}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3d97f73-61f7-43ee-8bf7-6c05d6aeae78}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff59cb6f-10c8-4924-8291-a1158fee3418}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {11e0405b-8d97-4bed-b976-e7c953c2d9f3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {18712077-75c0-4362-b9c3-e0ccc3df9623}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1703090-e5d7-47f0-9d4c-a9db98134b0c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d50d6d3f-da94-4cef-a875-ea6e003d4a2d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e62c33c6-cd05-46f9-b98a-1f01c6cdd4b3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {147cf624-386e-47bc-8d20-df4d87c79197}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {783672fb-044f-4a95-9963-2c5cba56c4f6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14f2930d-7074-4600-8163-db48ee0c5a39}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dde1216-0597-46fb-acfd-f0f0ebbe13b3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {265ca5bd-aef3-492b-8ea5-d50c14c8fedb}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e040442b-05c6-4f14-aff5-00736ea15c74}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1cc04d49-9b34-4e0d-becc-3c02c50193c7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0bd52275-dc29-41b0-952d-54b63254a4e5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ae45c1a-a483-46c6-a1bd-25b52eb806f0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a983dd69-8d85-4175-8390-ca5c23ec6a39}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f01fcd1-c925-4d66-ab32-1536bfeb1211}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {376250b7-af2b-461a-bbac-94588b30fe57}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cf41e9d-bb36-40ac-aef7-0af655e69a2f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90b685b9-138e-4ac8-a7d6-35545b955b04}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e21a395c-bd97-4070-9ca3-21ebedccb452}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dd21ad4-7c9e-4c2e-af35-9b3be14ece97}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f26f4dc-c3c9-4047-a160-570a1901fc46}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {630e18a6-5909-4b01-a60f-4de09b9d1fc3}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b64ef90a-ae53-483d-9e4b-c008c442f6a7}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cda16afb-2cc5-4bfd-bdda-4fe0d7f3737a}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7607960d-1c57-4ac8-bae7-46ff5cf62658}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {55f727bb-7b4d-4780-890f-d5c60e3f110e}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94a0a813-dfd5-4fa3-86a0-5b984eb8431c}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d98052d3-439a-439e-9591-b171e1ca8f9f}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e3a3072-ca33-40d7-8f42-744ce1b6a805}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65f7138e-ddca-4042-9459-e553f145b4bd}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=BuildingStory1_SCH=F, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {112abdf3-1d26-46e7-90af-d19635e2b78b}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2838c741-99e4-4aec-9172-ded5e3a3b738}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec869951-e357-4392-91f1-c2fd75213fcf}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86763429-9003-4069-bf28-362d15890547}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66938857-aff9-440c-b803-e877b6579e43}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a1e1c4b-d1ed-4bf5-92a8-00cf132f5b31}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {911efcd6-f15a-40b2-9f98-a748ad3e3e51}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {113afd89-9798-4d8f-a4f4-7e9d3acf0914}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3f60411c-18e6-4052-b9b3-b12f6fb635b7}, !- Handle
  Space Function Conf./meet./multi-purpose 1, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f6d76165-f157-47a2-91f4-d7b2816461d2}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F 2, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5832940a-7645-4f6c-a563-a132e40d2e1b}, !- Handle
  Space Function Electrical/Mechanical-sch-F 2, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {39a53c63-bfed-47e3-b9ef-a024b19cd202}, !- Handle
  Space Function Gym - fitness 2,         !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {13c947d9-07e3-42d3-aa6b-227e3baa9c5a}, !- Handle
  Space Function Hotel/Motel - lobby 2,   !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90b71213-2928-4990-b095-69665b6f5831}, !- Handle
  Space Function Hway lodging - rooms 2,  !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {694ae06e-1f38-4e94-8bcf-dc1669536b44}, !- Handle
  Space Function Lounge/recreation 2,     !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51697b4f-2d91-45dc-b6d6-3ae56e3ce94c}, !- Handle
  Space Function Office - enclosed 2,     !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0120fce5-bba0-42a7-bb4b-024fe693bb33}, !- Handle
  Space Function Stairway-sch-F 2,        !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {87bb6d1a-ceef-459c-a5a9-ec312e6e9e1e}, !- Handle
  Space Function Storage area - occsens 2, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b01d7b2c-41f4-4ec7-817d-df8fc810d72e}, !- Handle
  Space Function Washroom-sch-F 2,        !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {16f92da0-ee4c-42ca-bb59-6c9ead12808a}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {b3f928c2-b950-4d8e-a0c4-ab19666e4f8e}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0408596146036854,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {7c7ecf3e-f36c-4fcb-b18f-b2c4bc6bf98d}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678_std,       !- Name
  ,                                       !- Surface Rendering Name
  {0a46f215-438a-45bc-aed3-8aa29c1675e6}, !- Layer 1
  {b3f928c2-b950-4d8e-a0c4-ab19666e4f8e}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3bedfa46-1e01-4a4f-9a54-6e97d8b08415}, !- Handle
  {b465c5a7-35d5-4827-8f6a-9437bfcd5c32}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.7536;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {03c28582-e79f-4bde-84dc-88a5fa0e32fa}, !- Handle
  {473156da-35b3-458d-b0dc-c57c25dfb558}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {839a2c1c-c0cc-4daa-b01c-ec6dc4856161}, !- Handle
  {1ac39d80-1fb2-4801-813c-2df845b7cb18}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  28.0421840002;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {58e1fd5d-700c-4fb6-a548-b9c36bd49a33}, !- Handle
  {3a1abb46-3812-4745-b8fb-a64d5e0edeb2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8f4fae08-3bfa-4086-a20c-fc767e4a3734}, !- Handle
  {0a441b08-d849-4d9d-bb10-ef4324328019}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.8496000001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {44ec6426-cf5d-439b-b02a-2a332a048405}, !- Handle
  {843b1de7-8dc9-4916-8a13-9e7a04e461c5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.8872000001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {90b16e39-126c-4ac4-9d41-f8ae05244bb2}, !- Handle
  {63ce7a75-ca53-47b4-80ec-d56d236dd066}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.524;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {dea749af-c04b-4a88-8388-03ef291bd178}, !- Handle
  {4bab85d8-23b4-4518-b507-f248152b6971}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.6691680001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2dc38c9d-ced4-498a-8e70-adef41084879}, !- Handle
  {e315e3aa-07e4-495a-81c8-3111fe79ec28}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a80fecc5-7b4e-41ff-ab5c-5f21c507472a}, !- Handle
  {d3bf4617-8772-40a6-81ac-138b426a48cf}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a25e86c0-8ddf-44c7-8caa-78176d997048}, !- Handle
  {24f7470c-9e1a-47d0-9b61-08b73f8f6bf9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6c6fedd9-124d-44fa-b08a-d31fd11aabd8}, !- Handle
  {10da32de-f98c-460e-a13e-760f3b4611f4}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d1157bf7-5230-473a-89ea-d94e8e813b5b}, !- Handle
  {139a015a-499a-49c2-91ba-c8a5fc346e8f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8d8927c7-4787-47cd-9a90-05f79b9bc9e7}, !- Handle
  {c9c5c022-de6f-4aa7-ba8f-0dad01c07a42}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {049fea7f-393a-4c7c-8e3b-fa4ce61a2d70}, !- Handle
  {5c74a38a-473a-435a-b431-eee5684a80ef}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.8288;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1120cabc-3308-4825-9739-2c9607a987b1}, !- Handle
  {d8af1ad0-09b4-4e7f-af93-f04cbeb9552b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.7536;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f71ae78f-68e3-4c8b-87ed-a6de768616a7}, !- Handle
  {94344c0c-1625-4449-882c-aed7b87006d2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624000001;                           !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e8ddf63d-192d-4823-98d6-a0d1a94cdbd3}, !- Handle
  {2a1feab0-828f-459c-9051-9147e885191c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8a5b4462-eb7d-43a0-ad72-b5d892379894}, !- Handle
  {779cd9dd-45a0-4ba2-a6b3-6f3ade1f511e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668584;                              !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {07234098-21d6-4756-a30e-09cdcfc1587f}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Schedule:Ruleset,
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {e13ca936-ab30-420e-b387-075b6631026b}, !- Schedule Type Limits Name
  {de76eddd-d3af-4b4b-a80e-3c20252e2d97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de76eddd-d3af-4b4b-a80e-3c20252e2d97}, !- Handle
  Schedule Day 3,                         !- Name
  {e13ca936-ab30-420e-b387-075b6631026b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {bbe4940d-84d1-48d0-9d6e-82ec5c2256cc}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {dc4b5a9e-caad-464d-8a4b-311d35d7395f}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {bbe4940d-84d1-48d0-9d6e-82ec5c2256cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {71561574-6604-4a0d-8af3-c486877c84bf}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {bbe4940d-84d1-48d0-9d6e-82ec5c2256cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b0b89f15-bafb-44c0-9ea2-45aa6b66c7d0}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {bbe4940d-84d1-48d0-9d6e-82ec5c2256cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {37d8a2eb-02f1-490c-89b5-b9286993799d}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9681c607-110b-4bdb-85e5-6f6b33fa5d8a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9681c607-110b-4bdb-85e5-6f6b33fa5d8a}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {e13ca936-ab30-420e-b387-075b6631026b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {72491b9a-b1eb-47b6-8470-1e574531ed49}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25312c3d-8cac-46de-bdfc-094b07acf9f8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25312c3d-8cac-46de-bdfc-094b07acf9f8}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {e13ca936-ab30-420e-b387-075b6631026b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b56798ff-bbf9-49a1-b0f3-86fce2548977}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6304faa-9626-4ccd-8bf2-2308b5b66622}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6304faa-9626-4ccd-8bf2-2308b5b66622}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {e13ca936-ab30-420e-b387-075b6631026b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {d8e14f88-a07a-4d43-816b-2cd40ec727b7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {b71e51c0-9ef9-422c-ad84-32489a6755a7}, !- Availability Schedule
  {7a6130a1-6ec3-4eb8-a1aa-f2fe62c8922b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03cb2618-cce1-499c-a186-3b0057a2be28}, !- Supply Side Inlet Node Name
  {260c247e-f7fd-4e10-8b73-ab4647999467}, !- Demand Side Outlet Node Name
  {69d3007c-eaec-4ff9-aed3-93bf0872386c}, !- Demand Side Inlet Node A
  {7f846275-a8fb-40a3-93c5-4db24387752d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Demand Mixer Name
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d0c82816-2c00-40c1-b581-55d596936f03}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Supply Inlet Node, !- Name
  {03cb2618-cce1-499c-a186-3b0057a2be28}, !- Inlet Port
  {a860f225-0212-4d1f-b644-26c624dd55e4}; !- Outlet Port

OS:Node,
  {059cb940-f011-4b06-85b3-c182310165a8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Supply Outlet Node, !- Name
  {acc281e7-64ff-4c71-aabe-b6668798c87c}, !- Inlet Port
  {7f846275-a8fb-40a3-93c5-4db24387752d}; !- Outlet Port

OS:Connection,
  {03cb2618-cce1-499c-a186-3b0057a2be28}, !- Handle
  {d8e14f88-a07a-4d43-816b-2cd40ec727b7}, !- Source Object
  9,                                      !- Outlet Port
  {d0c82816-2c00-40c1-b581-55d596936f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f846275-a8fb-40a3-93c5-4db24387752d}, !- Handle
  {059cb940-f011-4b06-85b3-c182310165a8}, !- Source Object
  3,                                      !- Outlet Port
  {d8e14f88-a07a-4d43-816b-2cd40ec727b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0516a37c-a854-409b-bb83-15ddc98a0e52}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Demand Inlet Node, !- Name
  {69d3007c-eaec-4ff9-aed3-93bf0872386c}, !- Inlet Port
  {00cb20af-c507-4089-8175-5bff1d49c47e}; !- Outlet Port

OS:Node,
  {b2fa005b-75f1-40d3-96fc-6dd5d7ea0a06}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Demand Outlet Node, !- Name
  {90fcfc0c-a678-4061-9967-7c9ee68c8442}, !- Inlet Port
  {260c247e-f7fd-4e10-8b73-ab4647999467}; !- Outlet Port

OS:Node,
  {e0406b44-98ab-464d-8f4c-d0b0e48bab05}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {1c5ab7e4-d452-4f22-a215-cf4550562f38}, !- Inlet Port
  {376329b5-02c7-47f6-8c5a-9364680a6f56}; !- Outlet Port

OS:Connection,
  {69d3007c-eaec-4ff9-aed3-93bf0872386c}, !- Handle
  {d8e14f88-a07a-4d43-816b-2cd40ec727b7}, !- Source Object
  11,                                     !- Outlet Port
  {0516a37c-a854-409b-bb83-15ddc98a0e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260c247e-f7fd-4e10-8b73-ab4647999467}, !- Handle
  {b2fa005b-75f1-40d3-96fc-6dd5d7ea0a06}, !- Source Object
  3,                                      !- Outlet Port
  {d8e14f88-a07a-4d43-816b-2cd40ec727b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {00cb20af-c507-4089-8175-5bff1d49c47e}, !- Inlet Node Name
  {073f7419-8db3-48d7-9b0a-ccb019858eb1}, !- Outlet Node Name 1
  {b0d29efb-4914-4bcf-97dd-c51f3697bd7d}, !- Outlet Node Name 2
  {ddb0db53-5d87-435d-8074-ba394d2c8e68}, !- Outlet Node Name 3
  {b53d400e-73e1-47cc-9b06-a9ee04959b2c}, !- Outlet Node Name 4
  {26128f37-b6a0-4677-afb2-350364ee99bc}, !- Outlet Node Name 5
  {4da9a37e-bffa-4c72-901b-be3cee15d20a}, !- Outlet Node Name 6
  {aee26a76-f707-450d-8684-168c259dd3d5}, !- Outlet Node Name 7
  {819f5051-562c-477f-82ce-322569bd089b}, !- Outlet Node Name 8
  {853f0c1f-4b19-4656-805c-00ce461797e9}, !- Outlet Node Name 9
  {c6d9d034-c28e-43b5-b635-199253bc4477}, !- Outlet Node Name 10
  {f6b737d1-52ee-49dc-b7f6-b2e519199582}, !- Outlet Node Name 11
  {d7fbb7e1-a9be-4414-82ec-6d66e36bec58}, !- Outlet Node Name 12
  {2157d4ed-ad99-4179-a0e8-db20960bb658}, !- Outlet Node Name 13
  {8f926c1a-1e60-432f-811b-1c4d6f8b34c3}, !- Outlet Node Name 14
  {2f6a1ae1-fbd0-4c7c-8e5b-fd0e60558a54}, !- Outlet Node Name 15
  {eb71acb6-41a3-4eb1-a0b7-7b0da0647740}, !- Outlet Node Name 16
  {40557eb9-7886-4d2e-b671-6d32f655b461}, !- Outlet Node Name 17
  {6e5960aa-260a-4524-b451-05c53fc34ad5}, !- Outlet Node Name 18
  {72ce42a5-f19f-4d11-8a1a-ea5f20122609}, !- Outlet Node Name 19
  {89f5a08e-2b86-42aa-bac5-347ece7e6e74}, !- Outlet Node Name 20
  {e1b862f3-caf8-45ac-963e-09f9c95f58d7}, !- Outlet Node Name 21
  {e7c37797-43fa-4fc7-bf26-a5122890977b}, !- Outlet Node Name 22
  {b3fd0bd5-7e99-4a5a-a3d0-c5219ada6a56}, !- Outlet Node Name 23
  {d084d7a7-3dd5-44fd-b3ee-1039a46c66b0}, !- Outlet Node Name 24
  {f6674f70-e1d7-4879-8639-dd3e6400d545}, !- Outlet Node Name 25
  {c8c91ab3-fc16-4b11-aa54-bc896e77b801}, !- Outlet Node Name 26
  {9231c3a9-0c33-4b95-814b-bcde0e3a8c75}, !- Outlet Node Name 27
  {00786949-ad47-4d2d-8e0a-76b2793ea3ce}, !- Outlet Node Name 28
  {8ffa2cd2-1c34-46ce-9b1e-ada31135000f}, !- Outlet Node Name 29
  {51679c97-9369-41eb-bc20-f267dec4e572}, !- Outlet Node Name 30
  {62663fd9-ea64-4406-ab27-4a1b71d36cbe}, !- Outlet Node Name 31
  {840d2487-1972-418c-ad68-dc7a490cf499}, !- Outlet Node Name 32
  {a7dd3f9c-08aa-4c61-978f-afde7359d818}, !- Outlet Node Name 33
  {7bf58763-3053-4d2c-bc09-58c0e4b97b55}, !- Outlet Node Name 34
  {e7f51716-836b-455b-9817-e352d1c97784}; !- Outlet Node Name 35

OS:AirLoopHVAC:ZoneMixer,
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {90fcfc0c-a678-4061-9967-7c9ee68c8442}, !- Outlet Node Name
  {dd5e14cd-32a3-4dcb-a500-fa50cb0f6600}, !- Inlet Node Name 1
  {b3885896-5a2f-4c38-bd0c-7971651c8f1b}, !- Inlet Node Name 2
  {fa7a5241-c76b-4c16-9e14-941a4590de38}, !- Inlet Node Name 3
  {b63096e2-19cb-4034-bbb5-c17386ebb205}, !- Inlet Node Name 4
  {f93e61a3-6cb0-47e3-aead-821e9a0c681d}, !- Inlet Node Name 5
  {e12dd990-396a-4002-af08-7a1631b85103}, !- Inlet Node Name 6
  {e96b6f5c-178e-4cb4-9060-c6cb92e52a93}, !- Inlet Node Name 7
  {9da44e29-192e-4d2d-91e2-783952dca753}, !- Inlet Node Name 8
  {15bce8be-efbf-4692-8659-fb04393e2c23}, !- Inlet Node Name 9
  {d99e59b7-fe9f-4fb3-a317-2eec09330acd}, !- Inlet Node Name 10
  {e574846f-7e63-4046-8e12-a62d3ad3b034}, !- Inlet Node Name 11
  {68ce5075-792a-4db7-9b46-a05c7198a002}, !- Inlet Node Name 12
  {bad0d78c-6d6f-4c77-a09c-041035c7ffbc}, !- Inlet Node Name 13
  {20aff8a0-18ee-40fd-8636-2bc019924615}, !- Inlet Node Name 14
  {9c7dda17-c332-4dd7-abe8-fd569547396f}, !- Inlet Node Name 15
  {f27d2211-b950-44cd-bc6e-e17c14725a84}, !- Inlet Node Name 16
  {e80bd0bd-51a7-4efc-8067-ae301c8e811b}, !- Inlet Node Name 17
  {1a516d76-58c4-4014-b6b5-a6c384bfcb35}, !- Inlet Node Name 18
  {1cc4c390-e8c3-4bec-a83a-541d1d04712b}, !- Inlet Node Name 19
  {c4cc31e9-1de6-4ebe-b2f4-ca2140d128b6}, !- Inlet Node Name 20
  {b082609b-1336-4315-a2b8-4aea08ba2d31}, !- Inlet Node Name 21
  {440f9915-3fcb-4a99-aac1-9e89b36518b4}, !- Inlet Node Name 22
  {8abc06a0-79a0-4796-b902-b8205597e04c}, !- Inlet Node Name 23
  {ba473a78-ceed-4773-90d0-8b94ac672a65}, !- Inlet Node Name 24
  {3be95c6b-bc70-430c-b86b-20a911f1b5a2}, !- Inlet Node Name 25
  {d8bbd27d-36a8-4f3e-9c2d-4a6dab97a1fd}, !- Inlet Node Name 26
  {8a7865da-263e-4bbc-80cb-3e841a28af5f}, !- Inlet Node Name 27
  {8b6c13a0-ac92-46f7-ba36-c041424a98ce}, !- Inlet Node Name 28
  {4a15dcc4-7396-4b67-88f2-69ba21c2890e}, !- Inlet Node Name 29
  {3ec6af40-dd43-4b67-a9db-643dbd3bd3fb}, !- Inlet Node Name 30
  {e11091a4-032e-4928-b18f-95fb61443ed4}, !- Inlet Node Name 31
  {31ab97f5-e539-4774-b56b-9bff74d674a5}, !- Inlet Node Name 32
  {05dba805-d51a-45bf-a27e-046cec02c166}, !- Inlet Node Name 33
  {2d54a42b-cd70-4a5c-ae52-aecb9ecc9517}, !- Inlet Node Name 34
  {1e9cdf8a-9db6-428e-866a-03cd4547eed6}; !- Inlet Node Name 35

OS:Connection,
  {00cb20af-c507-4089-8175-5bff1d49c47e}, !- Handle
  {0516a37c-a854-409b-bb83-15ddc98a0e52}, !- Source Object
  3,                                      !- Outlet Port
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90fcfc0c-a678-4061-9967-7c9ee68c8442}, !- Handle
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Source Object
  2,                                      !- Outlet Port
  {b2fa005b-75f1-40d3-96fc-6dd5d7ea0a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed022235-c12c-4cf2-add7-69c3966a512c}, !- Handle
  {d8e14f88-a07a-4d43-816b-2cd40ec727b7}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7a6130a1-6ec3-4eb8-a1aa-f2fe62c8922b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0eec5474-ef38-4146-9994-7a61ef44f36f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1239ee88-69c8-46fc-9a69-b4c0fc5790cf}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {555c7f38-20db-4a78-a1e2-8ba10c254b35}, !- Air Inlet Node Name
  {acc281e7-64ff-4c71-aabe-b6668798c87c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {31ad575b-2d94-46cd-a805-84cf718b64a4}, !- Handle
  Coil Heating Electric 1,                !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {42657e16-4c4d-4e46-af58-d37772362208}, !- Air Inlet Node Name
  {5629fed2-60f5-4b06-94fa-121a1f5a2fa1}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {597653a4-e36e-49c1-8f33-fa76aea63ba9}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73c97b45-5875-44bb-9de9-6df65afed338}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40e3cff3-f28c-45b6-acfc-9c8df3372542}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98a58a2f-cebe-4857-8150-011f94c3be84}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5179034a-b4e4-4663-9121-e925760c7279}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f830834b-735f-45ec-9a6d-03021fbf56ed}, !- Handle
  CoilCoolingDXSingleSpeed_dx 66kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {7a2f11e6-76e5-4eec-bf76-7659fb26ea93}, !- Air Inlet Node Name
  {21e17199-12e7-4d2e-9f34-b5a1449c2419}, !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {bcf94380-c308-406c-83f4-3746e648eb80}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b71e51c0-9ef9-422c-ad84-32489a6755a7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c61937a-e0b6-469e-90c4-47bbb40b11e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c61937a-e0b6-469e-90c4-47bbb40b11e5}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f0ca86c-0d49-4e02-9767-8513d0f91791}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {bcf94380-c308-406c-83f4-3746e648eb80}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a991ce70-9de4-4d89-8d61-edad4c57774c}, !- Mixed Air Node Name
  {d630c59c-edee-49a5-a888-155458a90b15}, !- Outdoor Air Stream Node Name
  {3575709b-54d6-4c37-b56e-15abcd76ab92}, !- Relief Air Stream Node Name
  {a860f225-0212-4d1f-b644-26c624dd55e4}; !- Return Air Stream Node Name

OS:Node,
  {df252afe-6484-4efa-b230-800b1b158726}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d630c59c-edee-49a5-a888-155458a90b15}; !- Outlet Port

OS:Connection,
  {d630c59c-edee-49a5-a888-155458a90b15}, !- Handle
  {df252afe-6484-4efa-b230-800b1b158726}, !- Source Object
  3,                                      !- Outlet Port
  {1f0ca86c-0d49-4e02-9767-8513d0f91791}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {510fa6cb-2c7c-41e7-aa69-50b2a9dee69f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Relief Air Node, !- Name
  {3575709b-54d6-4c37-b56e-15abcd76ab92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3575709b-54d6-4c37-b56e-15abcd76ab92}, !- Handle
  {1f0ca86c-0d49-4e02-9767-8513d0f91791}, !- Source Object
  7,                                      !- Outlet Port
  {510fa6cb-2c7c-41e7-aa69-50b2a9dee69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc281e7-64ff-4c71-aabe-b6668798c87c}, !- Handle
  {1239ee88-69c8-46fc-9a69-b4c0fc5790cf}, !- Source Object
  9,                                      !- Outlet Port
  {059cb940-f011-4b06-85b3-c182310165a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae0702b6-c634-48fa-a428-0087a0b62eaf}, !- Handle
  Coil Heating Electric 1 Outlet Air Node, !- Name
  {5629fed2-60f5-4b06-94fa-121a1f5a2fa1}, !- Inlet Port
  {555c7f38-20db-4a78-a1e2-8ba10c254b35}; !- Outlet Port

OS:Connection,
  {5629fed2-60f5-4b06-94fa-121a1f5a2fa1}, !- Handle
  {31ad575b-2d94-46cd-a805-84cf718b64a4}, !- Source Object
  6,                                      !- Outlet Port
  {ae0702b6-c634-48fa-a428-0087a0b62eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555c7f38-20db-4a78-a1e2-8ba10c254b35}, !- Handle
  {ae0702b6-c634-48fa-a428-0087a0b62eaf}, !- Source Object
  3,                                      !- Outlet Port
  {1239ee88-69c8-46fc-9a69-b4c0fc5790cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9b2e4037-7ade-41fd-8397-8051bb022bcb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 66kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {21e17199-12e7-4d2e-9f34-b5a1449c2419}, !- Inlet Port
  {42657e16-4c4d-4e46-af58-d37772362208}; !- Outlet Port

OS:Connection,
  {21e17199-12e7-4d2e-9f34-b5a1449c2419}, !- Handle
  {f830834b-735f-45ec-9a6d-03021fbf56ed}, !- Source Object
  10,                                     !- Outlet Port
  {9b2e4037-7ade-41fd-8397-8051bb022bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42657e16-4c4d-4e46-af58-d37772362208}, !- Handle
  {9b2e4037-7ade-41fd-8397-8051bb022bcb}, !- Source Object
  3,                                      !- Outlet Port
  {31ad575b-2d94-46cd-a805-84cf718b64a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {89b5c488-127c-4de3-950d-fec2e04f5493}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Mixed Air Node, !- Name
  {a991ce70-9de4-4d89-8d61-edad4c57774c}, !- Inlet Port
  {7a2f11e6-76e5-4eec-bf76-7659fb26ea93}; !- Outlet Port

OS:Connection,
  {a860f225-0212-4d1f-b644-26c624dd55e4}, !- Handle
  {d0c82816-2c00-40c1-b581-55d596936f03}, !- Source Object
  3,                                      !- Outlet Port
  {1f0ca86c-0d49-4e02-9767-8513d0f91791}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a991ce70-9de4-4d89-8d61-edad4c57774c}, !- Handle
  {1f0ca86c-0d49-4e02-9767-8513d0f91791}, !- Source Object
  5,                                      !- Outlet Port
  {89b5c488-127c-4de3-950d-fec2e04f5493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2f11e6-76e5-4eec-bf76-7659fb26ea93}, !- Handle
  {89b5c488-127c-4de3-950d-fec2e04f5493}, !- Source Object
  3,                                      !- Outlet Port
  {f830834b-735f-45ec-9a6d-03021fbf56ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1387d4d6-f0ab-429e-a3e1-657553eea7ab}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  {ea6e50c1-6b10-46ee-bc1b-7cda14ba6c1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea6e50c1-6b10-46ee-bc1b-7cda14ba6c1e}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {65081c54-bcb1-4bae-ad6e-88a43e6dc804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {60b2892f-dcf9-4c61-aae8-1abdd9437732}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {1387d4d6-f0ab-429e-a3e1-657553eea7ab}, !- Schedule Name
  {059cb940-f011-4b06-85b3-c182310165a8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {565c302e-10d9-490b-a996-e30818fd4cc2}, !- Handle
  Coil Heating Electric 2,                !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b911cabb-6766-410b-ae58-42560b741484}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb916cbb-12cd-4065-9c53-bf7cb89e4b74}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1bfed7bc-d0fe-4741-b4ad-9b3240a5d20c}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5579b1fb-f997-416b-a3f4-8efb151f45c9}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f180eed-40dd-427d-9a67-ae6324ba8b6f}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f72b1be0-6ab6-4b18-ac20-9a6bc552cd40}, !- Handle
  Coil Cooling DX Single Speed 1 2kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5b697c09-58ef-4dbe-9691-dda4bd806fc2}, !- Handle
  Fan On Off 1,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fafea48d-7b59-4739-8139-728dcd381af3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf0edf5b-f276-46a8-a43b-ede35d67839c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fafea48d-7b59-4739-8139-728dcd381af3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf0edf5b-f276-46a8-a43b-ede35d67839c}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {69d24a40-402c-48fb-879e-1ef004f5c706}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {74da3a8e-1e71-40d2-9772-392bb8ca5699}, !- Air Inlet Node Name
  {e5cf25b3-9302-499b-8db9-e12b2921749c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5b697c09-58ef-4dbe-9691-dda4bd806fc2}, !- Supply Air Fan Name
  {565c302e-10d9-490b-a996-e30818fd4cc2}, !- Heating Coil Name
  {f72b1be0-6ab6-4b18-ac20-9a6bc552cd40}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {ba0c9f2d-0928-4e1f-b4f3-c0c556a31fbe}, !- Handle
  Always Off Discrete,                    !- Name
  {b63983bf-8e17-4d75-a9dc-d88aceb8aa55}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {b63983bf-8e17-4d75-a9dc-d88aceb8aa55}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {42fdd141-a689-4150-88fd-e5f710e20467}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF PTAC Inlet Air Node, !- Name
  {4098cb57-a67a-44e7-8889-3f182023e773}, !- Inlet Port
  {74da3a8e-1e71-40d2-9772-392bb8ca5699}; !- Outlet Port

OS:Connection,
  {4098cb57-a67a-44e7-8889-3f182023e773}, !- Handle
  {197f5691-5a90-4d0a-822a-d61193f2cdba}, !- Source Object
  2,                                      !- Outlet Port
  {42fdd141-a689-4150-88fd-e5f710e20467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74da3a8e-1e71-40d2-9772-392bb8ca5699}, !- Handle
  {42fdd141-a689-4150-88fd-e5f710e20467}, !- Source Object
  3,                                      !- Outlet Port
  {69d24a40-402c-48fb-879e-1ef004f5c706}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a5dd82b-c97c-4c0c-ac19-5ae829eb06de}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF PTAC Outlet Air Node, !- Name
  {e5cf25b3-9302-499b-8db9-e12b2921749c}, !- Inlet Port
  {a671c050-229b-4ab4-be4a-cb08f8d0b71f}; !- Outlet Port

OS:Connection,
  {a671c050-229b-4ab4-be4a-cb08f8d0b71f}, !- Handle
  {6a5dd82b-c97c-4c0c-ac19-5ae829eb06de}, !- Source Object
  3,                                      !- Outlet Port
  {184c6301-bb24-49dd-bed9-f6d50ee6f677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5cf25b3-9302-499b-8db9-e12b2921749c}, !- Handle
  {69d24a40-402c-48fb-879e-1ef004f5c706}, !- Source Object
  4,                                      !- Outlet Port
  {6a5dd82b-c97c-4c0c-ac19-5ae829eb06de}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5e0824ee-0855-4bea-8c25-4452eabc33c1}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {18b4f863-6a1a-4792-baed-2280b14d48a6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {9a18c894-459c-4ad7-99de-4b4e02ed46ae}, !- Air Inlet Node Name
  {1c5ab7e4-d452-4f22-a215-cf4550562f38}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {639c8e0b-4ae2-4434-96c5-a4e51209ee38}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF Return Air Node, !- Name
  {6940e083-0aef-4d4a-8119-ecf01c6893f4}, !- Inlet Port
  {dd5e14cd-32a3-4dcb-a500-fa50cb0f6600}; !- Outlet Port

OS:Connection,
  {376329b5-02c7-47f6-8c5a-9364680a6f56}, !- Handle
  {e0406b44-98ab-464d-8f4c-d0b0e48bab05}, !- Source Object
  3,                                      !- Outlet Port
  {184c6301-bb24-49dd-bed9-f6d50ee6f677}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6940e083-0aef-4d4a-8119-ecf01c6893f4}, !- Handle
  {498ebf99-5f34-4f6e-b016-2df6f61ed495}, !- Source Object
  2,                                      !- Outlet Port
  {639c8e0b-4ae2-4434-96c5-a4e51209ee38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5e14cd-32a3-4dcb-a500-fa50cb0f6600}, !- Handle
  {639c8e0b-4ae2-4434-96c5-a4e51209ee38}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6d90a5a-c6b1-499d-801c-12edb9bdc9fc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {073f7419-8db3-48d7-9b0a-ccb019858eb1}, !- Inlet Port
  {9a18c894-459c-4ad7-99de-4b4e02ed46ae}; !- Outlet Port

OS:Connection,
  {073f7419-8db3-48d7-9b0a-ccb019858eb1}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  3,                                      !- Outlet Port
  {c6d90a5a-c6b1-499d-801c-12edb9bdc9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a18c894-459c-4ad7-99de-4b4e02ed46ae}, !- Handle
  {c6d90a5a-c6b1-499d-801c-12edb9bdc9fc}, !- Source Object
  3,                                      !- Outlet Port
  {18b4f863-6a1a-4792-baed-2280b14d48a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c5ab7e4-d452-4f22-a215-cf4550562f38}, !- Handle
  {18b4f863-6a1a-4792-baed-2280b14d48a6}, !- Source Object
  4,                                      !- Outlet Port
  {e0406b44-98ab-464d-8f4c-d0b0e48bab05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7114f92b-4161-40e1-a0eb-8132545b13af}, !- Handle
  Coil Heating Electric 3,                !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {439627df-29d5-4a5b-a362-5ff57a85f4f6}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {674052af-c028-4c3c-b22d-6364cd388838}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4dc646fe-6248-4e52-8e42-bbf26b911958}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4302d1c-4793-45f5-b901-7d28ca46e182}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac1857cd-c4ef-4448-8e66-2afe08e400fb}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {57517a6e-5fc9-48c5-bd70-d976989cfdf9}, !- Handle
  Coil Cooling DX Single Speed 2 10kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ce225852-032f-421b-afac-fe80b65c2713}, !- Handle
  Fan On Off 2,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {913606c3-498f-4875-88d6-d35a80ce9d76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d30f2448-24cc-46a4-aa2c-1d74a1391657}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {913606c3-498f-4875-88d6-d35a80ce9d76}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d30f2448-24cc-46a4-aa2c-1d74a1391657}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e5a01237-d96a-41d5-b40d-d8a15463a2ee}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {b0cc7a44-20f7-431a-9db8-61f2bd4152f3}, !- Air Inlet Node Name
  {e75e588e-f436-484a-8c60-5554eec890e3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ce225852-032f-421b-afac-fe80b65c2713}, !- Supply Air Fan Name
  {7114f92b-4161-40e1-a0eb-8132545b13af}, !- Heating Coil Name
  {57517a6e-5fc9-48c5-bd70-d976989cfdf9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cb38b473-83ca-4824-b19c-165644d3e3c9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF PTAC Inlet Air Node, !- Name
  {e7168941-d71f-43e3-b43f-64f5cfacce50}, !- Inlet Port
  {b0cc7a44-20f7-431a-9db8-61f2bd4152f3}; !- Outlet Port

OS:Connection,
  {e7168941-d71f-43e3-b43f-64f5cfacce50}, !- Handle
  {4904d274-126a-4477-aeb6-92c34fa13d9c}, !- Source Object
  2,                                      !- Outlet Port
  {cb38b473-83ca-4824-b19c-165644d3e3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0cc7a44-20f7-431a-9db8-61f2bd4152f3}, !- Handle
  {cb38b473-83ca-4824-b19c-165644d3e3c9}, !- Source Object
  3,                                      !- Outlet Port
  {e5a01237-d96a-41d5-b40d-d8a15463a2ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {525601dc-f2b9-4772-a18a-13fd89e18243}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF PTAC Outlet Air Node, !- Name
  {e75e588e-f436-484a-8c60-5554eec890e3}, !- Inlet Port
  {b0af2cad-1a4f-4b68-9de0-d19e25c4adb7}; !- Outlet Port

OS:Connection,
  {b0af2cad-1a4f-4b68-9de0-d19e25c4adb7}, !- Handle
  {525601dc-f2b9-4772-a18a-13fd89e18243}, !- Source Object
  3,                                      !- Outlet Port
  {10a7bd7d-4303-4dd0-85fc-366352b4c88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75e588e-f436-484a-8c60-5554eec890e3}, !- Handle
  {e5a01237-d96a-41d5-b40d-d8a15463a2ee}, !- Source Object
  4,                                      !- Outlet Port
  {525601dc-f2b9-4772-a18a-13fd89e18243}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35584c71-4318-4245-a703-5694f1a63b9e}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e0f5f896-13bf-400e-856b-8f1f422d5e3a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {20e66414-ef8a-4ab3-a1b9-24369fdef111}, !- Air Inlet Node Name
  {3315a987-ef66-4f14-bf14-66b721099dd6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64997e95-db2c-4e0a-9076-dc83071b84d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {3315a987-ef66-4f14-bf14-66b721099dd6}, !- Inlet Port
  {4133e17c-d466-41e4-a396-bbf19a3eae1c}; !- Outlet Port

OS:Node,
  {5bcc3957-6519-41cc-b9c7-88ab3ecb8283}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF Return Air Node, !- Name
  {9b478aa1-f7e4-423c-8294-33514fc0a789}, !- Inlet Port
  {b3885896-5a2f-4c38-bd0c-7971651c8f1b}; !- Outlet Port

OS:Connection,
  {4133e17c-d466-41e4-a396-bbf19a3eae1c}, !- Handle
  {64997e95-db2c-4e0a-9076-dc83071b84d9}, !- Source Object
  3,                                      !- Outlet Port
  {10a7bd7d-4303-4dd0-85fc-366352b4c88c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b478aa1-f7e4-423c-8294-33514fc0a789}, !- Handle
  {cfa4dfe1-d943-45e7-a468-b44a23c366f2}, !- Source Object
  2,                                      !- Outlet Port
  {5bcc3957-6519-41cc-b9c7-88ab3ecb8283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3885896-5a2f-4c38-bd0c-7971651c8f1b}, !- Handle
  {5bcc3957-6519-41cc-b9c7-88ab3ecb8283}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f03a3a9a-7973-497f-a52b-19d0a79e410f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {b0d29efb-4914-4bcf-97dd-c51f3697bd7d}, !- Inlet Port
  {20e66414-ef8a-4ab3-a1b9-24369fdef111}; !- Outlet Port

OS:Connection,
  {b0d29efb-4914-4bcf-97dd-c51f3697bd7d}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  4,                                      !- Outlet Port
  {f03a3a9a-7973-497f-a52b-19d0a79e410f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e66414-ef8a-4ab3-a1b9-24369fdef111}, !- Handle
  {f03a3a9a-7973-497f-a52b-19d0a79e410f}, !- Source Object
  3,                                      !- Outlet Port
  {e0f5f896-13bf-400e-856b-8f1f422d5e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3315a987-ef66-4f14-bf14-66b721099dd6}, !- Handle
  {e0f5f896-13bf-400e-856b-8f1f422d5e3a}, !- Source Object
  4,                                      !- Outlet Port
  {64997e95-db2c-4e0a-9076-dc83071b84d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fe13517c-d788-4219-a72c-3adf1f989f89}, !- Handle
  Coil Heating Electric 4,                !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {07f4ad2d-42d9-47d0-acf5-ff37408709c5}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34e056fb-bae2-4de2-add8-45a5a077e698}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72412297-547c-48ad-8d18-5499778b8218}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b00f0f7-e641-4d65-8074-d987537bce10}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08c2069e-2288-4faf-bab6-31d0f862bdba}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9137df08-b393-4cf2-b1a9-89dcdd1de58e}, !- Handle
  Coil Cooling DX Single Speed 3 26kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d0415b92-f089-4da4-8c33-5152ec778540}, !- Handle
  Fan On Off 3,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0711ef1-41bc-4301-bdc3-aaa0925c113d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d42c90cf-13a6-430c-a6fa-1fd073ce83da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a0711ef1-41bc-4301-bdc3-aaa0925c113d}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d42c90cf-13a6-430c-a6fa-1fd073ce83da}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b19dd1fd-0652-4dd3-94b9-c020c4f4762d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {dcb09b9c-575d-4061-838d-c43a7d1452c5}, !- Air Inlet Node Name
  {6f624f32-ccd5-4862-ac3a-041ed1500f93}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d0415b92-f089-4da4-8c33-5152ec778540}, !- Supply Air Fan Name
  {fe13517c-d788-4219-a72c-3adf1f989f89}, !- Heating Coil Name
  {9137df08-b393-4cf2-b1a9-89dcdd1de58e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {45f118b8-4731-4d7b-a3d3-5f36601a882a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF PTAC Inlet Air Node, !- Name
  {fc541f90-a4e5-4c0f-b6e7-39e82a8e2755}, !- Inlet Port
  {dcb09b9c-575d-4061-838d-c43a7d1452c5}; !- Outlet Port

OS:Connection,
  {fc541f90-a4e5-4c0f-b6e7-39e82a8e2755}, !- Handle
  {c3455d19-58a3-43f8-9d09-c1a23759c4c9}, !- Source Object
  2,                                      !- Outlet Port
  {45f118b8-4731-4d7b-a3d3-5f36601a882a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb09b9c-575d-4061-838d-c43a7d1452c5}, !- Handle
  {45f118b8-4731-4d7b-a3d3-5f36601a882a}, !- Source Object
  3,                                      !- Outlet Port
  {b19dd1fd-0652-4dd3-94b9-c020c4f4762d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6da3f7ff-d667-4e76-b835-b9153e5a1082}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF PTAC Outlet Air Node, !- Name
  {6f624f32-ccd5-4862-ac3a-041ed1500f93}, !- Inlet Port
  {aad299ae-44ab-4e8c-b09e-7123f6b27bc7}; !- Outlet Port

OS:Connection,
  {aad299ae-44ab-4e8c-b09e-7123f6b27bc7}, !- Handle
  {6da3f7ff-d667-4e76-b835-b9153e5a1082}, !- Source Object
  3,                                      !- Outlet Port
  {1ad853c7-6a24-4d48-bb04-b75e57c5becf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f624f32-ccd5-4862-ac3a-041ed1500f93}, !- Handle
  {b19dd1fd-0652-4dd3-94b9-c020c4f4762d}, !- Source Object
  4,                                      !- Outlet Port
  {6da3f7ff-d667-4e76-b835-b9153e5a1082}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5b4637a7-2e2e-47fb-88af-dfbc6f927306}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb68cf02-9ac0-4af2-977f-e1581cccf184}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {a953b281-c937-4156-9061-afeac4b138e1}, !- Air Inlet Node Name
  {073b73a7-0df7-41ce-b605-3458b127330a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b34e0640-bc9a-4e2b-863f-eda538ad9c20}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {073b73a7-0df7-41ce-b605-3458b127330a}, !- Inlet Port
  {1388ebc2-12f3-44ed-9f3c-815fa72e3874}; !- Outlet Port

OS:Node,
  {a498c8af-88a4-483e-aac4-1ea6b63bc604}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF Return Air Node, !- Name
  {c5177d5e-83ac-45de-a48c-8e5eb9121b7f}, !- Inlet Port
  {fa7a5241-c76b-4c16-9e14-941a4590de38}; !- Outlet Port

OS:Connection,
  {1388ebc2-12f3-44ed-9f3c-815fa72e3874}, !- Handle
  {b34e0640-bc9a-4e2b-863f-eda538ad9c20}, !- Source Object
  3,                                      !- Outlet Port
  {1ad853c7-6a24-4d48-bb04-b75e57c5becf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5177d5e-83ac-45de-a48c-8e5eb9121b7f}, !- Handle
  {d0fd4940-bb32-4f5e-b5b8-871fd19060ae}, !- Source Object
  2,                                      !- Outlet Port
  {a498c8af-88a4-483e-aac4-1ea6b63bc604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7a5241-c76b-4c16-9e14-941a4590de38}, !- Handle
  {a498c8af-88a4-483e-aac4-1ea6b63bc604}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5c4200f5-aac7-4780-bb6b-87cd126c08db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {ddb0db53-5d87-435d-8074-ba394d2c8e68}, !- Inlet Port
  {a953b281-c937-4156-9061-afeac4b138e1}; !- Outlet Port

OS:Connection,
  {ddb0db53-5d87-435d-8074-ba394d2c8e68}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  5,                                      !- Outlet Port
  {5c4200f5-aac7-4780-bb6b-87cd126c08db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a953b281-c937-4156-9061-afeac4b138e1}, !- Handle
  {5c4200f5-aac7-4780-bb6b-87cd126c08db}, !- Source Object
  3,                                      !- Outlet Port
  {fb68cf02-9ac0-4af2-977f-e1581cccf184}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {073b73a7-0df7-41ce-b605-3458b127330a}, !- Handle
  {fb68cf02-9ac0-4af2-977f-e1581cccf184}, !- Source Object
  4,                                      !- Outlet Port
  {b34e0640-bc9a-4e2b-863f-eda538ad9c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0e84986f-3d4a-4893-b021-8a226e883f5a}, !- Handle
  Coil Heating Electric 5,                !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {97da52da-1eda-406b-9c71-5f74f059a8b4}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d74f1c0b-2545-4a8f-973f-79c67d25c719}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {73466648-321f-4fa3-a230-5e9dc5c83979}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {26ccb0af-2557-47c0-9724-3ee76035a211}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86e824ba-2fd3-4442-bef2-076f75a26702}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {074a567d-6c8a-4b59-bb7e-2107c8f1f760}, !- Handle
  Coil Cooling DX Single Speed 4 8kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b081c992-65bb-4ade-835b-49c795c77df0}, !- Handle
  Fan On Off 4,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00590405-ebb7-43b4-9359-906456f670fa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b55c38c4-daba-43c9-9f70-43edbc724245}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00590405-ebb7-43b4-9359-906456f670fa}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b55c38c4-daba-43c9-9f70-43edbc724245}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aaec7053-6c44-4698-a863-405321c28f01}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {f44981fe-6393-4e3d-a9a2-bcd1019818be}, !- Air Inlet Node Name
  {5e5ac497-3d37-4f5f-abb5-91b1d814740c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b081c992-65bb-4ade-835b-49c795c77df0}, !- Supply Air Fan Name
  {0e84986f-3d4a-4893-b021-8a226e883f5a}, !- Heating Coil Name
  {074a567d-6c8a-4b59-bb7e-2107c8f1f760}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e44b24e-2496-4d67-983b-978a66a4dc46}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1 PTAC Inlet Air Node, !- Name
  {f57566ee-221b-4a15-a545-cce5b27f50da}, !- Inlet Port
  {f44981fe-6393-4e3d-a9a2-bcd1019818be}; !- Outlet Port

OS:Connection,
  {f57566ee-221b-4a15-a545-cce5b27f50da}, !- Handle
  {9665ee17-422b-40de-aa79-08a1d1b07c1f}, !- Source Object
  2,                                      !- Outlet Port
  {8e44b24e-2496-4d67-983b-978a66a4dc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44981fe-6393-4e3d-a9a2-bcd1019818be}, !- Handle
  {8e44b24e-2496-4d67-983b-978a66a4dc46}, !- Source Object
  3,                                      !- Outlet Port
  {aaec7053-6c44-4698-a863-405321c28f01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ef9543d-f295-493c-825b-b433a4685cd6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1 PTAC Outlet Air Node, !- Name
  {5e5ac497-3d37-4f5f-abb5-91b1d814740c}, !- Inlet Port
  {bdd59b20-b1d0-4f7c-a172-b997e81340ef}; !- Outlet Port

OS:Connection,
  {bdd59b20-b1d0-4f7c-a172-b997e81340ef}, !- Handle
  {3ef9543d-f295-493c-825b-b433a4685cd6}, !- Source Object
  3,                                      !- Outlet Port
  {f42a9208-5977-4db2-bf18-6f00c9ee22c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5ac497-3d37-4f5f-abb5-91b1d814740c}, !- Handle
  {aaec7053-6c44-4698-a863-405321c28f01}, !- Source Object
  4,                                      !- Outlet Port
  {3ef9543d-f295-493c-825b-b433a4685cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4515479d-b8f5-4ca3-9011-874c46a29238}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e15c5208-8136-447a-a9a8-beb7dd2500dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {a1d1d01a-3ae5-4c82-a96f-55077cfe51b0}, !- Air Inlet Node Name
  {4fd1e466-6083-4282-950a-dab66222bec1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e432a937-72f2-4d6c-a9c8-eb44082ec584}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {4fd1e466-6083-4282-950a-dab66222bec1}, !- Inlet Port
  {8fdf9612-f21f-4b03-bb10-82398a96b988}; !- Outlet Port

OS:Node,
  {0901bcab-0922-44c5-8656-0595c92c044b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1 Return Air Node, !- Name
  {8c1a1fdd-2e9e-4677-b046-5fae7ee4c1e5}, !- Inlet Port
  {b63096e2-19cb-4034-bbb5-c17386ebb205}; !- Outlet Port

OS:Connection,
  {8fdf9612-f21f-4b03-bb10-82398a96b988}, !- Handle
  {e432a937-72f2-4d6c-a9c8-eb44082ec584}, !- Source Object
  3,                                      !- Outlet Port
  {f42a9208-5977-4db2-bf18-6f00c9ee22c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c1a1fdd-2e9e-4677-b046-5fae7ee4c1e5}, !- Handle
  {de64f5b2-3e8d-4534-a0b5-8a1d17181aeb}, !- Source Object
  2,                                      !- Outlet Port
  {0901bcab-0922-44c5-8656-0595c92c044b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63096e2-19cb-4034-bbb5-c17386ebb205}, !- Handle
  {0901bcab-0922-44c5-8656-0595c92c044b}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e9b2945-0d5d-4287-b466-1e807142819b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {b53d400e-73e1-47cc-9b06-a9ee04959b2c}, !- Inlet Port
  {a1d1d01a-3ae5-4c82-a96f-55077cfe51b0}; !- Outlet Port

OS:Connection,
  {b53d400e-73e1-47cc-9b06-a9ee04959b2c}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  6,                                      !- Outlet Port
  {1e9b2945-0d5d-4287-b466-1e807142819b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d1d01a-3ae5-4c82-a96f-55077cfe51b0}, !- Handle
  {1e9b2945-0d5d-4287-b466-1e807142819b}, !- Source Object
  3,                                      !- Outlet Port
  {e15c5208-8136-447a-a9a8-beb7dd2500dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fd1e466-6083-4282-950a-dab66222bec1}, !- Handle
  {e15c5208-8136-447a-a9a8-beb7dd2500dc}, !- Source Object
  4,                                      !- Outlet Port
  {e432a937-72f2-4d6c-a9c8-eb44082ec584}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {17ec2614-f9b7-4f79-b05f-1e08295a0db9}, !- Handle
  Coil Heating Electric 6,                !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8c6a0640-b8fe-437a-a9c9-f1c7af7d4e8d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d8107ea-2562-4736-99d6-554f094e142d}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5827dbc0-0280-43c9-aaf6-a89695c011f4}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71dec5ab-3b81-4e99-b045-8e1ab3e6ac53}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {780ead4d-d79b-44ec-b4e2-de115c196670}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fcbe861f-2035-417e-8722-5aad74aaec50}, !- Handle
  Coil Cooling DX Single Speed 5 2kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a6d1b5f8-f373-4169-a135-f6a2f55e85cf}, !- Handle
  Fan On Off 5,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5200600-288a-4319-b256-1471c7e8e96c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4918f52b-61cb-458c-8a19-59062c3dc2eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e5200600-288a-4319-b256-1471c7e8e96c}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4918f52b-61cb-458c-8a19-59062c3dc2eb}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cdab8b13-7d81-4659-9aca-7f05126768e9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {d09babec-aa62-4cc4-96cc-9ea4fa285b55}, !- Air Inlet Node Name
  {aea044ea-9429-444d-8de3-c2b14f40b873}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a6d1b5f8-f373-4169-a135-f6a2f55e85cf}, !- Supply Air Fan Name
  {17ec2614-f9b7-4f79-b05f-1e08295a0db9}, !- Heating Coil Name
  {fcbe861f-2035-417e-8722-5aad74aaec50}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a5a94070-44c0-4d4c-85a1-85b7f36c6554}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2 PTAC Inlet Air Node, !- Name
  {62d226ae-da98-4002-a0c6-da904a98bc83}, !- Inlet Port
  {d09babec-aa62-4cc4-96cc-9ea4fa285b55}; !- Outlet Port

OS:Connection,
  {62d226ae-da98-4002-a0c6-da904a98bc83}, !- Handle
  {7275ab80-11f5-47bc-abd2-5e7d345729e8}, !- Source Object
  2,                                      !- Outlet Port
  {a5a94070-44c0-4d4c-85a1-85b7f36c6554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09babec-aa62-4cc4-96cc-9ea4fa285b55}, !- Handle
  {a5a94070-44c0-4d4c-85a1-85b7f36c6554}, !- Source Object
  3,                                      !- Outlet Port
  {cdab8b13-7d81-4659-9aca-7f05126768e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3972f3b-8cd9-4f6a-afbb-6f25c263da7a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2 PTAC Outlet Air Node, !- Name
  {aea044ea-9429-444d-8de3-c2b14f40b873}, !- Inlet Port
  {38f6dba1-15f9-4343-bde0-43d02fecad89}; !- Outlet Port

OS:Connection,
  {38f6dba1-15f9-4343-bde0-43d02fecad89}, !- Handle
  {b3972f3b-8cd9-4f6a-afbb-6f25c263da7a}, !- Source Object
  3,                                      !- Outlet Port
  {965cea87-11df-4f1d-ba4a-9571dc8c0966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea044ea-9429-444d-8de3-c2b14f40b873}, !- Handle
  {cdab8b13-7d81-4659-9aca-7f05126768e9}, !- Source Object
  4,                                      !- Outlet Port
  {b3972f3b-8cd9-4f6a-afbb-6f25c263da7a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eef7afab-3009-4063-bb8c-a324b521c330}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c44529e8-864c-4a32-bfa4-32d9394e52af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {302c565b-cedb-40a8-9650-eb5f7330cd44}, !- Air Inlet Node Name
  {e882449a-728d-46dd-ba08-bec2233ba6a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {10bc2f72-de22-4bdd-89d5-b19a1db4a630}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {e882449a-728d-46dd-ba08-bec2233ba6a8}, !- Inlet Port
  {273c96ba-0b26-41d8-a64b-631d768eade8}; !- Outlet Port

OS:Node,
  {7ee15b39-d8d5-4dd3-80ea-7f930218a625}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2 Return Air Node, !- Name
  {4e504bbd-a5b2-4414-83db-a98c3790d7fa}, !- Inlet Port
  {f93e61a3-6cb0-47e3-aead-821e9a0c681d}; !- Outlet Port

OS:Connection,
  {273c96ba-0b26-41d8-a64b-631d768eade8}, !- Handle
  {10bc2f72-de22-4bdd-89d5-b19a1db4a630}, !- Source Object
  3,                                      !- Outlet Port
  {965cea87-11df-4f1d-ba4a-9571dc8c0966}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e504bbd-a5b2-4414-83db-a98c3790d7fa}, !- Handle
  {b4efd966-2ccd-4c5d-91d0-54eaffba0786}, !- Source Object
  2,                                      !- Outlet Port
  {7ee15b39-d8d5-4dd3-80ea-7f930218a625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93e61a3-6cb0-47e3-aead-821e9a0c681d}, !- Handle
  {7ee15b39-d8d5-4dd3-80ea-7f930218a625}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c53f8806-acd9-46ac-9a74-7ee3a8f76673}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {26128f37-b6a0-4677-afb2-350364ee99bc}, !- Inlet Port
  {302c565b-cedb-40a8-9650-eb5f7330cd44}; !- Outlet Port

OS:Connection,
  {26128f37-b6a0-4677-afb2-350364ee99bc}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  7,                                      !- Outlet Port
  {c53f8806-acd9-46ac-9a74-7ee3a8f76673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302c565b-cedb-40a8-9650-eb5f7330cd44}, !- Handle
  {c53f8806-acd9-46ac-9a74-7ee3a8f76673}, !- Source Object
  3,                                      !- Outlet Port
  {c44529e8-864c-4a32-bfa4-32d9394e52af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e882449a-728d-46dd-ba08-bec2233ba6a8}, !- Handle
  {c44529e8-864c-4a32-bfa4-32d9394e52af}, !- Source Object
  4,                                      !- Outlet Port
  {10bc2f72-de22-4bdd-89d5-b19a1db4a630}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {96dd8335-5447-4ea0-9f29-0051ea91d51f}, !- Handle
  Coil Heating Electric 7,                !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7e7aeaf6-e819-4421-953d-9c4c7d209ee5}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6ed1bd0-abf2-4b14-a49f-c74398b80038}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b275a10-0c60-4852-af9b-5c96a11475d9}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c8c26c5-9037-4edb-9eea-a4a53e66600e}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cc0258af-ad7c-416c-85cf-b30714c3ef03}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e1ac1d77-dc46-4db4-a72b-ac18205f1de6}, !- Handle
  Coil Cooling DX Single Speed 6 7kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {48daeb90-9aaa-44c5-aebb-95a1bd2e8959}, !- Handle
  Fan On Off 6,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {22929f50-d6cd-4a4d-aa3a-0163aab30dc8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53ca2bae-0c42-4355-acf4-617e22b90081}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {22929f50-d6cd-4a4d-aa3a-0163aab30dc8}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53ca2bae-0c42-4355-acf4-617e22b90081}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9fcfd51f-54b9-4c02-b2ea-4d0f71a8d1e0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {01b0e572-428f-4d43-a391-9edc64783120}, !- Air Inlet Node Name
  {163974af-464c-4f2e-8448-c54a006b67f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {48daeb90-9aaa-44c5-aebb-95a1bd2e8959}, !- Supply Air Fan Name
  {96dd8335-5447-4ea0-9f29-0051ea91d51f}, !- Heating Coil Name
  {e1ac1d77-dc46-4db4-a72b-ac18205f1de6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {87f36537-09e2-443e-b6d4-06dc54cf22ae}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3 PTAC Inlet Air Node, !- Name
  {f80250ce-2c3a-4638-87e8-94f54c2c5377}, !- Inlet Port
  {01b0e572-428f-4d43-a391-9edc64783120}; !- Outlet Port

OS:Connection,
  {f80250ce-2c3a-4638-87e8-94f54c2c5377}, !- Handle
  {1ff2c11a-3b23-4899-9944-96a8b4055558}, !- Source Object
  2,                                      !- Outlet Port
  {87f36537-09e2-443e-b6d4-06dc54cf22ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b0e572-428f-4d43-a391-9edc64783120}, !- Handle
  {87f36537-09e2-443e-b6d4-06dc54cf22ae}, !- Source Object
  3,                                      !- Outlet Port
  {9fcfd51f-54b9-4c02-b2ea-4d0f71a8d1e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b73388d-e017-48be-bc33-8425e8d93765}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3 PTAC Outlet Air Node, !- Name
  {163974af-464c-4f2e-8448-c54a006b67f5}, !- Inlet Port
  {ea323af1-2c80-409d-9dfa-b2feacc795b8}; !- Outlet Port

OS:Connection,
  {ea323af1-2c80-409d-9dfa-b2feacc795b8}, !- Handle
  {4b73388d-e017-48be-bc33-8425e8d93765}, !- Source Object
  3,                                      !- Outlet Port
  {c0402036-abdf-489a-bcd3-37420734a887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163974af-464c-4f2e-8448-c54a006b67f5}, !- Handle
  {9fcfd51f-54b9-4c02-b2ea-4d0f71a8d1e0}, !- Source Object
  4,                                      !- Outlet Port
  {4b73388d-e017-48be-bc33-8425e8d93765}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86db78bb-b5fc-4ac4-9399-1d638f09ff9c}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c7241c50-ce63-44e0-b8c2-f67b5f22161e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {dc8aca0a-5e74-4e62-b229-4dac4d201142}, !- Air Inlet Node Name
  {25f1e284-9820-4af4-a0ff-fc74a4c05349}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff665d7b-44a5-42ba-92ea-309f9948fb15}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {25f1e284-9820-4af4-a0ff-fc74a4c05349}, !- Inlet Port
  {382c61de-e166-41db-824e-2f1375bca244}; !- Outlet Port

OS:Node,
  {e531ebbc-1886-4db5-8767-d601b3a9df5e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3 Return Air Node, !- Name
  {6f0d72f9-a13c-4945-ae72-3e497b944419}, !- Inlet Port
  {e12dd990-396a-4002-af08-7a1631b85103}; !- Outlet Port

OS:Connection,
  {382c61de-e166-41db-824e-2f1375bca244}, !- Handle
  {ff665d7b-44a5-42ba-92ea-309f9948fb15}, !- Source Object
  3,                                      !- Outlet Port
  {c0402036-abdf-489a-bcd3-37420734a887}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f0d72f9-a13c-4945-ae72-3e497b944419}, !- Handle
  {91f89e17-5054-48df-80be-9d27f7f1082d}, !- Source Object
  2,                                      !- Outlet Port
  {e531ebbc-1886-4db5-8767-d601b3a9df5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12dd990-396a-4002-af08-7a1631b85103}, !- Handle
  {e531ebbc-1886-4db5-8767-d601b3a9df5e}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a9cde44c-e663-4329-981f-c4113987e0d0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {4da9a37e-bffa-4c72-901b-be3cee15d20a}, !- Inlet Port
  {dc8aca0a-5e74-4e62-b229-4dac4d201142}; !- Outlet Port

OS:Connection,
  {4da9a37e-bffa-4c72-901b-be3cee15d20a}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  8,                                      !- Outlet Port
  {a9cde44c-e663-4329-981f-c4113987e0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8aca0a-5e74-4e62-b229-4dac4d201142}, !- Handle
  {a9cde44c-e663-4329-981f-c4113987e0d0}, !- Source Object
  3,                                      !- Outlet Port
  {c7241c50-ce63-44e0-b8c2-f67b5f22161e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25f1e284-9820-4af4-a0ff-fc74a4c05349}, !- Handle
  {c7241c50-ce63-44e0-b8c2-f67b5f22161e}, !- Source Object
  4,                                      !- Outlet Port
  {ff665d7b-44a5-42ba-92ea-309f9948fb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {31004863-73f1-4495-8124-fad44997b0d5}, !- Handle
  Coil Heating Electric 8,                !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e8e952bb-c0c0-433c-90ff-8cf2807782c0}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf2702f0-9255-48ad-b165-8aba037e1a95}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {234c003f-58e7-421d-b01b-4611f06f0c01}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06d6a865-7032-4583-bdde-d09899f2f1d3}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e40f027-17e4-4508-845c-ff0819cd40ed}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1fc8c7b9-310d-4ab9-8982-dae0d26b9418}, !- Handle
  Coil Cooling DX Single Speed 7 10kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6d9bad6e-1b98-405d-9405-3a56ee7df008}, !- Handle
  Fan On Off 7,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7ed202b-ac8a-462e-a9ed-81b47a749f5c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cbec4b12-01ee-4ca2-9f45-c8e8729f8ae9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a7ed202b-ac8a-462e-a9ed-81b47a749f5c}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cbec4b12-01ee-4ca2-9f45-c8e8729f8ae9}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00b1201a-a424-40c0-9701-2d05d07dcdde}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {a72d230c-1f52-48ec-a5ba-1087f10f1cef}, !- Air Inlet Node Name
  {2edc5012-4dd4-4d75-b0f4-8ab82262c3fe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6d9bad6e-1b98-405d-9405-3a56ee7df008}, !- Supply Air Fan Name
  {31004863-73f1-4495-8124-fad44997b0d5}, !- Heating Coil Name
  {1fc8c7b9-310d-4ab9-8982-dae0d26b9418}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bc6ad512-0db1-4513-9e50-d5a596941bfd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1 PTAC Inlet Air Node, !- Name
  {0b382a15-4628-4f15-af34-19d7cc2cc5d4}, !- Inlet Port
  {a72d230c-1f52-48ec-a5ba-1087f10f1cef}; !- Outlet Port

OS:Connection,
  {0b382a15-4628-4f15-af34-19d7cc2cc5d4}, !- Handle
  {8ded31b8-4991-42ba-8909-93dcdc0c6c55}, !- Source Object
  2,                                      !- Outlet Port
  {bc6ad512-0db1-4513-9e50-d5a596941bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72d230c-1f52-48ec-a5ba-1087f10f1cef}, !- Handle
  {bc6ad512-0db1-4513-9e50-d5a596941bfd}, !- Source Object
  3,                                      !- Outlet Port
  {00b1201a-a424-40c0-9701-2d05d07dcdde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9120d1d8-3c38-4a00-9c76-d5489104380c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1 PTAC Outlet Air Node, !- Name
  {2edc5012-4dd4-4d75-b0f4-8ab82262c3fe}, !- Inlet Port
  {9f5c95c1-2df8-459d-a607-04bdf7593d45}; !- Outlet Port

OS:Connection,
  {9f5c95c1-2df8-459d-a607-04bdf7593d45}, !- Handle
  {9120d1d8-3c38-4a00-9c76-d5489104380c}, !- Source Object
  3,                                      !- Outlet Port
  {26363eff-7e76-47fc-93ef-f6aa51292dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edc5012-4dd4-4d75-b0f4-8ab82262c3fe}, !- Handle
  {00b1201a-a424-40c0-9701-2d05d07dcdde}, !- Source Object
  4,                                      !- Outlet Port
  {9120d1d8-3c38-4a00-9c76-d5489104380c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d270924-3d14-4378-9166-e45a3518dda7}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58eecc04-acd5-4626-a13d-3ffd26a60724}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {442df5f9-1ac0-48d7-ae2d-9728c6237ffa}, !- Air Inlet Node Name
  {aee46640-6a76-49fc-b7a0-f9e6c6195dcc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4994803c-94ca-4d62-85a4-4a341a59fa21}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {aee46640-6a76-49fc-b7a0-f9e6c6195dcc}, !- Inlet Port
  {e44d4cce-3316-4c2e-ae61-e06505f73bbd}; !- Outlet Port

OS:Node,
  {f965b4a6-d136-4922-8aa0-6719956a672a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1 Return Air Node, !- Name
  {fcc815d1-994f-45e8-bd1a-c9cc3ea1e293}, !- Inlet Port
  {e96b6f5c-178e-4cb4-9060-c6cb92e52a93}; !- Outlet Port

OS:Connection,
  {e44d4cce-3316-4c2e-ae61-e06505f73bbd}, !- Handle
  {4994803c-94ca-4d62-85a4-4a341a59fa21}, !- Source Object
  3,                                      !- Outlet Port
  {26363eff-7e76-47fc-93ef-f6aa51292dbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcc815d1-994f-45e8-bd1a-c9cc3ea1e293}, !- Handle
  {d4d6fc39-4fa2-471f-a5c8-298867cf60aa}, !- Source Object
  2,                                      !- Outlet Port
  {f965b4a6-d136-4922-8aa0-6719956a672a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96b6f5c-178e-4cb4-9060-c6cb92e52a93}, !- Handle
  {f965b4a6-d136-4922-8aa0-6719956a672a}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {49d7d27a-46ec-429b-9c33-ece20c9e268f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {aee26a76-f707-450d-8684-168c259dd3d5}, !- Inlet Port
  {442df5f9-1ac0-48d7-ae2d-9728c6237ffa}; !- Outlet Port

OS:Connection,
  {aee26a76-f707-450d-8684-168c259dd3d5}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  9,                                      !- Outlet Port
  {49d7d27a-46ec-429b-9c33-ece20c9e268f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442df5f9-1ac0-48d7-ae2d-9728c6237ffa}, !- Handle
  {49d7d27a-46ec-429b-9c33-ece20c9e268f}, !- Source Object
  3,                                      !- Outlet Port
  {58eecc04-acd5-4626-a13d-3ffd26a60724}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aee46640-6a76-49fc-b7a0-f9e6c6195dcc}, !- Handle
  {58eecc04-acd5-4626-a13d-3ffd26a60724}, !- Source Object
  4,                                      !- Outlet Port
  {4994803c-94ca-4d62-85a4-4a341a59fa21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8a3cfbe7-20f2-40d4-9869-938ba90b27d1}, !- Handle
  Coil Heating Electric 9,                !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {09317df2-42af-4922-b85a-a7c5a76315fe}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39b6f986-c2c0-4860-85d3-88758f292984}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {740914fc-6d0a-495c-9543-8a05d48d1a15}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d988920c-e9d3-4875-990b-53cef9b4b813}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {46afc2c9-e900-4d29-9560-d45763ccde19}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ebe1fab8-659b-4c9e-8871-2263e8fcf948}, !- Handle
  Coil Cooling DX Single Speed 8 10kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3a33b8bd-7b1e-42a4-8b74-003fc4cf545e}, !- Handle
  Fan On Off 8,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b548e5f-cb9e-47a0-ab44-8d35749dc236}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9aff4b9-29e3-4246-890d-b2384ff44e2b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b548e5f-cb9e-47a0-ab44-8d35749dc236}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c9aff4b9-29e3-4246-890d-b2384ff44e2b}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8224c131-01a0-4613-be22-8c97738cffba}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {8413d4d0-8d03-4cce-94ce-c80d823ce39a}, !- Air Inlet Node Name
  {f45aeea0-b7c3-4120-b359-9c82ad4b1552}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a33b8bd-7b1e-42a4-8b74-003fc4cf545e}, !- Supply Air Fan Name
  {8a3cfbe7-20f2-40d4-9869-938ba90b27d1}, !- Heating Coil Name
  {ebe1fab8-659b-4c9e-8871-2263e8fcf948}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {581fe622-534e-44ce-a1c6-640e3fe31a37}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1 PTAC Inlet Air Node, !- Name
  {6f375113-b820-4e41-b016-5989412ce52b}, !- Inlet Port
  {8413d4d0-8d03-4cce-94ce-c80d823ce39a}; !- Outlet Port

OS:Connection,
  {6f375113-b820-4e41-b016-5989412ce52b}, !- Handle
  {39c153bd-9f07-4d27-a080-0af7a32a51a5}, !- Source Object
  2,                                      !- Outlet Port
  {581fe622-534e-44ce-a1c6-640e3fe31a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8413d4d0-8d03-4cce-94ce-c80d823ce39a}, !- Handle
  {581fe622-534e-44ce-a1c6-640e3fe31a37}, !- Source Object
  3,                                      !- Outlet Port
  {8224c131-01a0-4613-be22-8c97738cffba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43949a19-88ac-42a1-ac0e-528f1baa2f7d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1 PTAC Outlet Air Node, !- Name
  {f45aeea0-b7c3-4120-b359-9c82ad4b1552}, !- Inlet Port
  {05397f86-6832-4405-9ca8-9fa0dcae0701}; !- Outlet Port

OS:Connection,
  {05397f86-6832-4405-9ca8-9fa0dcae0701}, !- Handle
  {43949a19-88ac-42a1-ac0e-528f1baa2f7d}, !- Source Object
  3,                                      !- Outlet Port
  {b1c59f23-bf1c-46cf-9cb3-c8e1bb4db3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45aeea0-b7c3-4120-b359-9c82ad4b1552}, !- Handle
  {8224c131-01a0-4613-be22-8c97738cffba}, !- Source Object
  4,                                      !- Outlet Port
  {43949a19-88ac-42a1-ac0e-528f1baa2f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f47082b6-b8ed-467b-807e-6091acdb6748}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {903749c7-309e-49de-8ade-2cb20bc228c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {4085fab3-e4c8-439c-92f1-2548f588ce7f}, !- Air Inlet Node Name
  {0c6539e8-396c-4c27-a594-159d9ee92348}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c1ec7d4-f542-4ee4-a827-f9eaab06ea4f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {0c6539e8-396c-4c27-a594-159d9ee92348}, !- Inlet Port
  {1810a956-fa15-43d3-8a6d-1a08b2b96df9}; !- Outlet Port

OS:Node,
  {ce38316c-0a51-43f8-a8bf-3bc4110310bc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1 Return Air Node, !- Name
  {1a5409b8-9805-4745-8c71-deb7ae64e9f6}, !- Inlet Port
  {9da44e29-192e-4d2d-91e2-783952dca753}; !- Outlet Port

OS:Connection,
  {1810a956-fa15-43d3-8a6d-1a08b2b96df9}, !- Handle
  {4c1ec7d4-f542-4ee4-a827-f9eaab06ea4f}, !- Source Object
  3,                                      !- Outlet Port
  {b1c59f23-bf1c-46cf-9cb3-c8e1bb4db3f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a5409b8-9805-4745-8c71-deb7ae64e9f6}, !- Handle
  {02ed0fba-c4cf-4e05-b908-fb73aa689d88}, !- Source Object
  2,                                      !- Outlet Port
  {ce38316c-0a51-43f8-a8bf-3bc4110310bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da44e29-192e-4d2d-91e2-783952dca753}, !- Handle
  {ce38316c-0a51-43f8-a8bf-3bc4110310bc}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d193f335-4064-4a43-8b4c-407720b4adff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {819f5051-562c-477f-82ce-322569bd089b}, !- Inlet Port
  {4085fab3-e4c8-439c-92f1-2548f588ce7f}; !- Outlet Port

OS:Connection,
  {819f5051-562c-477f-82ce-322569bd089b}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  10,                                     !- Outlet Port
  {d193f335-4064-4a43-8b4c-407720b4adff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4085fab3-e4c8-439c-92f1-2548f588ce7f}, !- Handle
  {d193f335-4064-4a43-8b4c-407720b4adff}, !- Source Object
  3,                                      !- Outlet Port
  {903749c7-309e-49de-8ade-2cb20bc228c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c6539e8-396c-4c27-a594-159d9ee92348}, !- Handle
  {903749c7-309e-49de-8ade-2cb20bc228c8}, !- Source Object
  4,                                      !- Outlet Port
  {4c1ec7d4-f542-4ee4-a827-f9eaab06ea4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bb5f3adc-c6ff-4e5d-8e21-5a1b1aa83673}, !- Handle
  Coil Heating Electric 10,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0a57a263-7bc9-4ece-940e-596ebebef550}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf845c61-97e8-4607-95ee-50f9120ca48f}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17b80cf9-3e47-404a-9ba1-91e858f5e823}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0cdb160-d243-42bc-994c-8a9d1cee0f15}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e2f18165-eea1-484d-9716-dfa4e1bee8bf}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c064e255-9477-4625-ad2f-f5e0c381cf05}, !- Handle
  Coil Cooling DX Single Speed 9 8kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6c27d3a8-f921-43ab-8b26-f89059c3ccee}, !- Handle
  Fan On Off 9,                           !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b633e1b-5bb2-4604-9146-ea82751f415f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ff7aeaa-5fa4-48b4-b1fb-a846f5d65491}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4b633e1b-5bb2-4604-9146-ea82751f415f}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ff7aeaa-5fa4-48b4-b1fb-a846f5d65491}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {96f5ca15-17fe-4480-8581-52c230b7dd78}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {8dd73b55-20f9-43ec-a3e3-1219c2baf7ad}, !- Air Inlet Node Name
  {d1e8f9bc-fb56-49e4-a388-7fa6dd1ae017}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c27d3a8-f921-43ab-8b26-f89059c3ccee}, !- Supply Air Fan Name
  {bb5f3adc-c6ff-4e5d-8e21-5a1b1aa83673}, !- Heating Coil Name
  {c064e255-9477-4625-ad2f-f5e0c381cf05}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4f608a2b-f854-4f77-b500-7e6734647684}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2 PTAC Inlet Air Node, !- Name
  {75cc48e5-2457-4eb7-836d-bd147bc7f08b}, !- Inlet Port
  {8dd73b55-20f9-43ec-a3e3-1219c2baf7ad}; !- Outlet Port

OS:Connection,
  {75cc48e5-2457-4eb7-836d-bd147bc7f08b}, !- Handle
  {aeafa7d0-8561-4c5c-898f-8e81b477bd56}, !- Source Object
  2,                                      !- Outlet Port
  {4f608a2b-f854-4f77-b500-7e6734647684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd73b55-20f9-43ec-a3e3-1219c2baf7ad}, !- Handle
  {4f608a2b-f854-4f77-b500-7e6734647684}, !- Source Object
  3,                                      !- Outlet Port
  {96f5ca15-17fe-4480-8581-52c230b7dd78}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e7a1b39-156d-4833-8784-7ec197ff9f16}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2 PTAC Outlet Air Node, !- Name
  {d1e8f9bc-fb56-49e4-a388-7fa6dd1ae017}, !- Inlet Port
  {a8ee98df-73b0-4810-beb8-0096ffda6fae}; !- Outlet Port

OS:Connection,
  {a8ee98df-73b0-4810-beb8-0096ffda6fae}, !- Handle
  {9e7a1b39-156d-4833-8784-7ec197ff9f16}, !- Source Object
  3,                                      !- Outlet Port
  {44d0b5d4-ed1d-4354-9319-7868a7ebc118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e8f9bc-fb56-49e4-a388-7fa6dd1ae017}, !- Handle
  {96f5ca15-17fe-4480-8581-52c230b7dd78}, !- Source Object
  4,                                      !- Outlet Port
  {9e7a1b39-156d-4833-8784-7ec197ff9f16}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {444c424b-3cf6-4d62-815a-e7740314564f}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77aedc3c-0bb0-4abc-9631-265fc44a0b9e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {3b71ae6c-c208-4a5a-9cb4-a94a8b96ef0a}, !- Air Inlet Node Name
  {40e8f580-0d1a-488f-84e1-1feefd156bb8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d4c0c45-05f5-4475-9018-c3ed3b227ee8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {40e8f580-0d1a-488f-84e1-1feefd156bb8}, !- Inlet Port
  {6d877d4b-833a-4510-af50-4e19cdcbc783}; !- Outlet Port

OS:Node,
  {762a894d-fac4-4877-b3dd-6505532187ab}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2 Return Air Node, !- Name
  {13417a48-e820-42d3-8671-f9570f8301ad}, !- Inlet Port
  {15bce8be-efbf-4692-8659-fb04393e2c23}; !- Outlet Port

OS:Connection,
  {6d877d4b-833a-4510-af50-4e19cdcbc783}, !- Handle
  {0d4c0c45-05f5-4475-9018-c3ed3b227ee8}, !- Source Object
  3,                                      !- Outlet Port
  {44d0b5d4-ed1d-4354-9319-7868a7ebc118}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13417a48-e820-42d3-8671-f9570f8301ad}, !- Handle
  {b1932fd9-938e-4ac0-9929-aea9e89ff70d}, !- Source Object
  2,                                      !- Outlet Port
  {762a894d-fac4-4877-b3dd-6505532187ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15bce8be-efbf-4692-8659-fb04393e2c23}, !- Handle
  {762a894d-fac4-4877-b3dd-6505532187ab}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {75e5406c-a09d-4c25-951f-a1a0764b1c84}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {853f0c1f-4b19-4656-805c-00ce461797e9}, !- Inlet Port
  {3b71ae6c-c208-4a5a-9cb4-a94a8b96ef0a}; !- Outlet Port

OS:Connection,
  {853f0c1f-4b19-4656-805c-00ce461797e9}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  11,                                     !- Outlet Port
  {75e5406c-a09d-4c25-951f-a1a0764b1c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b71ae6c-c208-4a5a-9cb4-a94a8b96ef0a}, !- Handle
  {75e5406c-a09d-4c25-951f-a1a0764b1c84}, !- Source Object
  3,                                      !- Outlet Port
  {77aedc3c-0bb0-4abc-9631-265fc44a0b9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40e8f580-0d1a-488f-84e1-1feefd156bb8}, !- Handle
  {77aedc3c-0bb0-4abc-9631-265fc44a0b9e}, !- Source Object
  4,                                      !- Outlet Port
  {0d4c0c45-05f5-4475-9018-c3ed3b227ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a80b968d-f6f4-44ae-9ab9-d2a9a19e83c3}, !- Handle
  Coil Heating Electric 11,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7782d7f8-7548-4b6a-82a5-7c2bd8c2f795}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a203664b-09ab-4283-b234-649e16ef8008}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e22936bb-af98-46aa-9b69-7caa639ae004}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a05a4f65-fb24-4142-8dc8-ac433af7345f}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9e434c50-c8bf-41a4-9189-11eb51c016c4}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {18ffac13-0ddf-4523-864e-7e3ca38b8891}, !- Handle
  Coil Cooling DX Single Speed 10 9kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {051070ba-78b8-41f9-9942-35f55b39aee1}, !- Handle
  Fan On Off 10,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2831620a-5313-463c-9da7-a4da10847c40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25dbaac6-9889-4cdd-8ef3-fa9315bb39b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2831620a-5313-463c-9da7-a4da10847c40}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25dbaac6-9889-4cdd-8ef3-fa9315bb39b9}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7b5d9dfe-79f6-4418-8d23-a25e3a9d8fd1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {2aefdff4-01ae-4384-8145-dd2a8f74a78e}, !- Air Inlet Node Name
  {22b89868-d9db-4c5f-a788-519654e28541}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {051070ba-78b8-41f9-9942-35f55b39aee1}, !- Supply Air Fan Name
  {a80b968d-f6f4-44ae-9ab9-d2a9a19e83c3}, !- Heating Coil Name
  {18ffac13-0ddf-4523-864e-7e3ca38b8891}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {265e02e1-8e52-40ba-b017-eb0eeadcdd91}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4 PTAC Inlet Air Node, !- Name
  {f413e406-4ede-4c9b-801b-b6c732c2faf7}, !- Inlet Port
  {2aefdff4-01ae-4384-8145-dd2a8f74a78e}; !- Outlet Port

OS:Connection,
  {f413e406-4ede-4c9b-801b-b6c732c2faf7}, !- Handle
  {ba42bf2a-16de-4c34-aa94-ab10a20ecaf8}, !- Source Object
  2,                                      !- Outlet Port
  {265e02e1-8e52-40ba-b017-eb0eeadcdd91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aefdff4-01ae-4384-8145-dd2a8f74a78e}, !- Handle
  {265e02e1-8e52-40ba-b017-eb0eeadcdd91}, !- Source Object
  3,                                      !- Outlet Port
  {7b5d9dfe-79f6-4418-8d23-a25e3a9d8fd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da6c7346-36ce-48aa-91dc-8f6ba26104cb}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4 PTAC Outlet Air Node, !- Name
  {22b89868-d9db-4c5f-a788-519654e28541}, !- Inlet Port
  {caadbb24-faa0-482b-9073-c61ced5d5bc5}; !- Outlet Port

OS:Connection,
  {caadbb24-faa0-482b-9073-c61ced5d5bc5}, !- Handle
  {da6c7346-36ce-48aa-91dc-8f6ba26104cb}, !- Source Object
  3,                                      !- Outlet Port
  {ef9c4405-80af-4402-acc8-0514eb819eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b89868-d9db-4c5f-a788-519654e28541}, !- Handle
  {7b5d9dfe-79f6-4418-8d23-a25e3a9d8fd1}, !- Source Object
  4,                                      !- Outlet Port
  {da6c7346-36ce-48aa-91dc-8f6ba26104cb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1ed4f1b7-7bcc-4d86-b1c2-8baaefdf7ab1}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {283665fc-b60f-46ed-bfd5-04de825bd0b3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {fd8bf9a3-84db-4b82-a37e-276427335600}, !- Air Inlet Node Name
  {b3daac91-9281-4bf4-88d1-83f9b0ee0464}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d51caa1-4906-4b4d-9f4d-65dad750bb45}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {b3daac91-9281-4bf4-88d1-83f9b0ee0464}, !- Inlet Port
  {5b75fcd3-c94d-4c5f-89d7-7b50ff517764}; !- Outlet Port

OS:Node,
  {c16cf61a-a10a-401b-917a-1118ba6d645c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4 Return Air Node, !- Name
  {e202f6fb-5bc9-4fc1-bfeb-3232ea7cfb45}, !- Inlet Port
  {d99e59b7-fe9f-4fb3-a317-2eec09330acd}; !- Outlet Port

OS:Connection,
  {5b75fcd3-c94d-4c5f-89d7-7b50ff517764}, !- Handle
  {1d51caa1-4906-4b4d-9f4d-65dad750bb45}, !- Source Object
  3,                                      !- Outlet Port
  {ef9c4405-80af-4402-acc8-0514eb819eb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e202f6fb-5bc9-4fc1-bfeb-3232ea7cfb45}, !- Handle
  {13904314-7e7b-4c90-be00-9f469571bd93}, !- Source Object
  2,                                      !- Outlet Port
  {c16cf61a-a10a-401b-917a-1118ba6d645c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99e59b7-fe9f-4fb3-a317-2eec09330acd}, !- Handle
  {c16cf61a-a10a-401b-917a-1118ba6d645c}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {db475a51-39fc-4433-a866-30c3ed65c9d5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {c6d9d034-c28e-43b5-b635-199253bc4477}, !- Inlet Port
  {fd8bf9a3-84db-4b82-a37e-276427335600}; !- Outlet Port

OS:Connection,
  {c6d9d034-c28e-43b5-b635-199253bc4477}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  12,                                     !- Outlet Port
  {db475a51-39fc-4433-a866-30c3ed65c9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8bf9a3-84db-4b82-a37e-276427335600}, !- Handle
  {db475a51-39fc-4433-a866-30c3ed65c9d5}, !- Source Object
  3,                                      !- Outlet Port
  {283665fc-b60f-46ed-bfd5-04de825bd0b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3daac91-9281-4bf4-88d1-83f9b0ee0464}, !- Handle
  {283665fc-b60f-46ed-bfd5-04de825bd0b3}, !- Source Object
  4,                                      !- Outlet Port
  {1d51caa1-4906-4b4d-9f4d-65dad750bb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7ea125c-778c-4558-8ab0-2fef684b5db5}, !- Handle
  Coil Heating Electric 12,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9e34d1f6-fc94-46c6-8b65-28d79fe9864a}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72631453-5462-4de1-86bf-0129bdd177a5}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04d7820e-fc2a-479d-9491-e7c079178419}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c84c6f8-0c1b-47c8-927a-7285f344a724}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f1d18bc5-16e7-434c-98d4-e1f2022e85b2}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cb0802e6-f7ea-45e1-b0b9-02211c662526}, !- Handle
  Coil Cooling DX Single Speed 11 7kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {38440ca6-f5b1-4efa-8f5a-dcccf020ec2a}, !- Handle
  Fan On Off 11,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f73d542-a1fb-4943-8ac7-3d21a2d99961}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f9ece4fb-ff87-496f-ac88-e03c2a362aba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f73d542-a1fb-4943-8ac7-3d21a2d99961}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f9ece4fb-ff87-496f-ac88-e03c2a362aba}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {718ee9c6-7e1a-4bb6-b8cf-2666cc4817c9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {defa860b-6aa2-4839-b683-7e4352632b05}, !- Air Inlet Node Name
  {06f3ac12-db6c-426d-8ca6-ca1217cdb675}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {38440ca6-f5b1-4efa-8f5a-dcccf020ec2a}, !- Supply Air Fan Name
  {a7ea125c-778c-4558-8ab0-2fef684b5db5}, !- Heating Coil Name
  {cb0802e6-f7ea-45e1-b0b9-02211c662526}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {093b7c57-cc14-4f78-9886-3e8e785c59b0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 PTAC Inlet Air Node, !- Name
  {5bb05cb6-3897-400e-a4ad-7c3569d51918}, !- Inlet Port
  {defa860b-6aa2-4839-b683-7e4352632b05}; !- Outlet Port

OS:Connection,
  {5bb05cb6-3897-400e-a4ad-7c3569d51918}, !- Handle
  {09bdbc12-c301-44df-8141-0c753600dc83}, !- Source Object
  2,                                      !- Outlet Port
  {093b7c57-cc14-4f78-9886-3e8e785c59b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defa860b-6aa2-4839-b683-7e4352632b05}, !- Handle
  {093b7c57-cc14-4f78-9886-3e8e785c59b0}, !- Source Object
  3,                                      !- Outlet Port
  {718ee9c6-7e1a-4bb6-b8cf-2666cc4817c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2a7f655-bd8f-4a96-bda4-6821563ebf6a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 PTAC Outlet Air Node, !- Name
  {06f3ac12-db6c-426d-8ca6-ca1217cdb675}, !- Inlet Port
  {29d1e696-83a2-4142-82b7-60b4e922f6e3}; !- Outlet Port

OS:Connection,
  {29d1e696-83a2-4142-82b7-60b4e922f6e3}, !- Handle
  {e2a7f655-bd8f-4a96-bda4-6821563ebf6a}, !- Source Object
  3,                                      !- Outlet Port
  {569133f1-0bb0-4be8-8a79-ff57f356d25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f3ac12-db6c-426d-8ca6-ca1217cdb675}, !- Handle
  {718ee9c6-7e1a-4bb6-b8cf-2666cc4817c9}, !- Source Object
  4,                                      !- Outlet Port
  {e2a7f655-bd8f-4a96-bda4-6821563ebf6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3ae6dbf9-a826-4500-b08f-0210a930368c}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10e8691a-fdf9-411c-959e-ab37c6dfb628}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {2df95ad9-bf16-422f-9758-7be7c39f8003}, !- Air Inlet Node Name
  {e6b4381c-78fd-4646-8d0a-326ad64d2477}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {211ae866-e46a-4447-a3a1-c97a3e74c01c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {e6b4381c-78fd-4646-8d0a-326ad64d2477}, !- Inlet Port
  {1bf68cfe-6c38-4cd0-8f61-b6919524b1ed}; !- Outlet Port

OS:Node,
  {3bf18d13-644b-4f41-a05b-05c5a5353752}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 Return Air Node, !- Name
  {6d4a9d40-4c50-4e34-938e-1b55cdf99a91}, !- Inlet Port
  {e574846f-7e63-4046-8e12-a62d3ad3b034}; !- Outlet Port

OS:Connection,
  {1bf68cfe-6c38-4cd0-8f61-b6919524b1ed}, !- Handle
  {211ae866-e46a-4447-a3a1-c97a3e74c01c}, !- Source Object
  3,                                      !- Outlet Port
  {569133f1-0bb0-4be8-8a79-ff57f356d25a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d4a9d40-4c50-4e34-938e-1b55cdf99a91}, !- Handle
  {a18d0d53-efe8-44ee-915e-efdf4ce59fb8}, !- Source Object
  2,                                      !- Outlet Port
  {3bf18d13-644b-4f41-a05b-05c5a5353752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e574846f-7e63-4046-8e12-a62d3ad3b034}, !- Handle
  {3bf18d13-644b-4f41-a05b-05c5a5353752}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {ebc4fe13-37a3-499c-a183-73d376ce7923}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {f6b737d1-52ee-49dc-b7f6-b2e519199582}, !- Inlet Port
  {2df95ad9-bf16-422f-9758-7be7c39f8003}; !- Outlet Port

OS:Connection,
  {f6b737d1-52ee-49dc-b7f6-b2e519199582}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  13,                                     !- Outlet Port
  {ebc4fe13-37a3-499c-a183-73d376ce7923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df95ad9-bf16-422f-9758-7be7c39f8003}, !- Handle
  {ebc4fe13-37a3-499c-a183-73d376ce7923}, !- Source Object
  3,                                      !- Outlet Port
  {10e8691a-fdf9-411c-959e-ab37c6dfb628}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6b4381c-78fd-4646-8d0a-326ad64d2477}, !- Handle
  {10e8691a-fdf9-411c-959e-ab37c6dfb628}, !- Source Object
  4,                                      !- Outlet Port
  {211ae866-e46a-4447-a3a1-c97a3e74c01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {243108cc-4962-44e9-811b-b490c85eb506}, !- Handle
  Coil Heating Electric 13,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f1f8174f-b7a0-4e1f-aff1-8b2e50eba64c}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b9a90b9-697a-4667-818c-f6e77c98d2bd}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd96caf8-ae8e-4c92-8925-7b66286e791d}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df5d6372-b888-42d2-b0b4-9f2662591531}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d31e90ce-17e2-41be-ab7e-a20bea2fbfae}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {425df8e5-ff43-4505-b544-a9dafae9e70a}, !- Handle
  Coil Cooling DX Single Speed 12 9kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9a365c4c-bb2b-419b-9cac-3c53ce0dc9fd}, !- Handle
  Fan On Off 12,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7874fba-ae14-4935-9dda-f1b246a76b8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bd9e7f1-13ee-4af6-8fd1-cfb1a2d0968e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a7874fba-ae14-4935-9dda-f1b246a76b8f}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bd9e7f1-13ee-4af6-8fd1-cfb1a2d0968e}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b4b427c8-8610-493a-a8fe-aff8cc6a24c7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {6b75a109-adde-4a2a-81a3-803faa5933c8}, !- Air Inlet Node Name
  {036ed547-9656-4db0-856c-0c95d0a793a6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9a365c4c-bb2b-419b-9cac-3c53ce0dc9fd}, !- Supply Air Fan Name
  {243108cc-4962-44e9-811b-b490c85eb506}, !- Heating Coil Name
  {425df8e5-ff43-4505-b544-a9dafae9e70a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a63d4f05-a8ff-491a-9a79-66287bab2c44}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3 PTAC Inlet Air Node, !- Name
  {aaeeca93-1957-4a67-9cb8-c47bd4b7cad3}, !- Inlet Port
  {6b75a109-adde-4a2a-81a3-803faa5933c8}; !- Outlet Port

OS:Connection,
  {aaeeca93-1957-4a67-9cb8-c47bd4b7cad3}, !- Handle
  {4496a3c6-1b6b-43a6-aa6a-5ea9bffb566e}, !- Source Object
  2,                                      !- Outlet Port
  {a63d4f05-a8ff-491a-9a79-66287bab2c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b75a109-adde-4a2a-81a3-803faa5933c8}, !- Handle
  {a63d4f05-a8ff-491a-9a79-66287bab2c44}, !- Source Object
  3,                                      !- Outlet Port
  {b4b427c8-8610-493a-a8fe-aff8cc6a24c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50043c39-9542-4cb5-960c-5db50b4665bc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3 PTAC Outlet Air Node, !- Name
  {036ed547-9656-4db0-856c-0c95d0a793a6}, !- Inlet Port
  {be0c3649-dc93-435d-944a-04b19c01f9c8}; !- Outlet Port

OS:Connection,
  {be0c3649-dc93-435d-944a-04b19c01f9c8}, !- Handle
  {50043c39-9542-4cb5-960c-5db50b4665bc}, !- Source Object
  3,                                      !- Outlet Port
  {b9c4fee5-32d2-42d4-b9a1-1ad76eeb7489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036ed547-9656-4db0-856c-0c95d0a793a6}, !- Handle
  {b4b427c8-8610-493a-a8fe-aff8cc6a24c7}, !- Source Object
  4,                                      !- Outlet Port
  {50043c39-9542-4cb5-960c-5db50b4665bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0c27c5db-3b30-45be-b5f4-3fa6c8c41923}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc40d9f2-56e3-4348-84c9-8da8fe9810a0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {2eb1e86e-95e3-4227-878b-8257ba794e82}, !- Air Inlet Node Name
  {7156666f-8b2e-4d3f-9021-21b2201f133d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb9aad50-6245-4f7a-b294-b486fe66ca4c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {7156666f-8b2e-4d3f-9021-21b2201f133d}, !- Inlet Port
  {6e5fcea8-b704-49ee-9bfd-26dd3ce9f198}; !- Outlet Port

OS:Node,
  {9f481fb5-fc99-484e-b604-9a0097bf9a3e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3 Return Air Node, !- Name
  {304b87e4-0e6f-41c7-9f08-7ac9d78b8085}, !- Inlet Port
  {68ce5075-792a-4db7-9b46-a05c7198a002}; !- Outlet Port

OS:Connection,
  {6e5fcea8-b704-49ee-9bfd-26dd3ce9f198}, !- Handle
  {cb9aad50-6245-4f7a-b294-b486fe66ca4c}, !- Source Object
  3,                                      !- Outlet Port
  {b9c4fee5-32d2-42d4-b9a1-1ad76eeb7489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {304b87e4-0e6f-41c7-9f08-7ac9d78b8085}, !- Handle
  {d67a1d99-d2ee-4201-a678-13bcfc3e842f}, !- Source Object
  2,                                      !- Outlet Port
  {9f481fb5-fc99-484e-b604-9a0097bf9a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ce5075-792a-4db7-9b46-a05c7198a002}, !- Handle
  {9f481fb5-fc99-484e-b604-9a0097bf9a3e}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7ebce1bd-9771-446a-9e62-d6db9445538d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {d7fbb7e1-a9be-4414-82ec-6d66e36bec58}, !- Inlet Port
  {2eb1e86e-95e3-4227-878b-8257ba794e82}; !- Outlet Port

OS:Connection,
  {d7fbb7e1-a9be-4414-82ec-6d66e36bec58}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  14,                                     !- Outlet Port
  {7ebce1bd-9771-446a-9e62-d6db9445538d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb1e86e-95e3-4227-878b-8257ba794e82}, !- Handle
  {7ebce1bd-9771-446a-9e62-d6db9445538d}, !- Source Object
  3,                                      !- Outlet Port
  {cc40d9f2-56e3-4348-84c9-8da8fe9810a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7156666f-8b2e-4d3f-9021-21b2201f133d}, !- Handle
  {cc40d9f2-56e3-4348-84c9-8da8fe9810a0}, !- Source Object
  4,                                      !- Outlet Port
  {cb9aad50-6245-4f7a-b294-b486fe66ca4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {05674f17-8059-429a-a339-c77b75543888}, !- Handle
  Coil Heating Electric 14,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1ce5044a-0678-45f4-ad68-b72938bec732}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {091e4db1-2728-4a5a-8313-f9fa59630553}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c19a29bb-1ab1-4443-b8d8-3efad8e46c22}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7eabc49f-79db-4bfc-aa00-d553345d1c3b}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4f55f955-0d21-42de-aa63-2ea496cd9046}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ab6730f4-2904-4cab-b471-434d927f0113}, !- Handle
  Coil Cooling DX Single Speed 13 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cf3fe207-7705-4d29-add3-3da90fa8b430}, !- Handle
  Fan On Off 13,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17768970-6fdc-4b96-90dc-460a5baeca74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a986907f-5e95-4e36-8ec4-805f7d8d967d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {17768970-6fdc-4b96-90dc-460a5baeca74}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a986907f-5e95-4e36-8ec4-805f7d8d967d}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4eb96107-fb43-4b83-8ac3-04aa54faf1c1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {2c9b1bd8-bc4f-4cbb-b26a-8b6f91b12c5b}, !- Air Inlet Node Name
  {d9fafe44-db7c-4d09-9996-2fce1d13b9f8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf3fe207-7705-4d29-add3-3da90fa8b430}, !- Supply Air Fan Name
  {05674f17-8059-429a-a339-c77b75543888}, !- Heating Coil Name
  {ab6730f4-2904-4cab-b471-434d927f0113}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {13cad212-d4cf-4ecd-8f6c-0f8456463e38}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF PTAC Inlet Air Node, !- Name
  {9eeffbaa-05e0-4532-9549-d3d73feade03}, !- Inlet Port
  {2c9b1bd8-bc4f-4cbb-b26a-8b6f91b12c5b}; !- Outlet Port

OS:Connection,
  {9eeffbaa-05e0-4532-9549-d3d73feade03}, !- Handle
  {297e5d17-213e-4dce-b170-0407c7a194d9}, !- Source Object
  2,                                      !- Outlet Port
  {13cad212-d4cf-4ecd-8f6c-0f8456463e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9b1bd8-bc4f-4cbb-b26a-8b6f91b12c5b}, !- Handle
  {13cad212-d4cf-4ecd-8f6c-0f8456463e38}, !- Source Object
  3,                                      !- Outlet Port
  {4eb96107-fb43-4b83-8ac3-04aa54faf1c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ea33846-f9bb-4e39-9de8-f2f6272551b7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF PTAC Outlet Air Node, !- Name
  {d9fafe44-db7c-4d09-9996-2fce1d13b9f8}, !- Inlet Port
  {5c966742-1ce5-40a3-81cb-c28bf337d079}; !- Outlet Port

OS:Connection,
  {5c966742-1ce5-40a3-81cb-c28bf337d079}, !- Handle
  {6ea33846-f9bb-4e39-9de8-f2f6272551b7}, !- Source Object
  3,                                      !- Outlet Port
  {79791c92-c4b6-43d3-a321-16ec7959ce4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9fafe44-db7c-4d09-9996-2fce1d13b9f8}, !- Handle
  {4eb96107-fb43-4b83-8ac3-04aa54faf1c1}, !- Source Object
  4,                                      !- Outlet Port
  {6ea33846-f9bb-4e39-9de8-f2f6272551b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b1c2813e-2e03-4e21-be21-cc0fbf78ed8f}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08835c3c-96b9-4249-9d11-0e8bee951bc2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {25a1ba31-9d71-4bc1-93cc-01dd37a9d75d}, !- Air Inlet Node Name
  {1057d2dc-3c04-4aee-a8eb-f1db45669ce2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1409538a-af43-46e6-85bd-d065546c1698}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {1057d2dc-3c04-4aee-a8eb-f1db45669ce2}, !- Inlet Port
  {f3555873-d239-44de-93e7-cc45c2f8d250}; !- Outlet Port

OS:Node,
  {605e5ec0-fa08-4c55-b5ab-704793a7f0fc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF Return Air Node, !- Name
  {0200a2da-6f2a-4a76-9448-6f233aed9037}, !- Inlet Port
  {bad0d78c-6d6f-4c77-a09c-041035c7ffbc}; !- Outlet Port

OS:Connection,
  {f3555873-d239-44de-93e7-cc45c2f8d250}, !- Handle
  {1409538a-af43-46e6-85bd-d065546c1698}, !- Source Object
  3,                                      !- Outlet Port
  {79791c92-c4b6-43d3-a321-16ec7959ce4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0200a2da-6f2a-4a76-9448-6f233aed9037}, !- Handle
  {e631798f-353e-4b04-8bf3-24f344106145}, !- Source Object
  2,                                      !- Outlet Port
  {605e5ec0-fa08-4c55-b5ab-704793a7f0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad0d78c-6d6f-4c77-a09c-041035c7ffbc}, !- Handle
  {605e5ec0-fa08-4c55-b5ab-704793a7f0fc}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e6814efc-5666-4703-8dcb-fc9f36bcf161}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {2157d4ed-ad99-4179-a0e8-db20960bb658}, !- Inlet Port
  {25a1ba31-9d71-4bc1-93cc-01dd37a9d75d}; !- Outlet Port

OS:Connection,
  {2157d4ed-ad99-4179-a0e8-db20960bb658}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  15,                                     !- Outlet Port
  {e6814efc-5666-4703-8dcb-fc9f36bcf161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a1ba31-9d71-4bc1-93cc-01dd37a9d75d}, !- Handle
  {e6814efc-5666-4703-8dcb-fc9f36bcf161}, !- Source Object
  3,                                      !- Outlet Port
  {08835c3c-96b9-4249-9d11-0e8bee951bc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1057d2dc-3c04-4aee-a8eb-f1db45669ce2}, !- Handle
  {08835c3c-96b9-4249-9d11-0e8bee951bc2}, !- Source Object
  4,                                      !- Outlet Port
  {1409538a-af43-46e6-85bd-d065546c1698}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1c9929b5-a25c-4d8c-8134-55abf44ca359}, !- Handle
  Coil Heating Electric 15,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6b88aa64-670d-4140-9b41-444c914c9a34}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1aa5e9b-63e1-4a22-93a8-ea2af0830232}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {599bfbfa-dc84-4054-990c-47da9c2d5816}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d261aefd-dc6c-42c3-bbdd-28d5ab781035}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c0b32b66-0d56-48d9-ab6c-475a4828f693}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d4a5f9b8-d690-4b43-838b-b5f55a68995c}, !- Handle
  Coil Cooling DX Single Speed 14 7kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bdf4e1c5-b27c-4423-948f-37b42c2dc5de}, !- Handle
  Fan On Off 14,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1afe9b33-1402-4c9f-bf86-9435f4249158}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3341a6aa-5ec2-4135-ae44-3c1580c79197}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1afe9b33-1402-4c9f-bf86-9435f4249158}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3341a6aa-5ec2-4135-ae44-3c1580c79197}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ebe5ff53-f7c4-4656-8371-36acdc1b4dab}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {2ad5c290-99fb-4edd-b76c-5aca4b067de0}, !- Air Inlet Node Name
  {02f48be8-429b-4162-8085-5cb71764e19f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bdf4e1c5-b27c-4423-948f-37b42c2dc5de}, !- Supply Air Fan Name
  {1c9929b5-a25c-4d8c-8134-55abf44ca359}, !- Heating Coil Name
  {d4a5f9b8-d690-4b43-838b-b5f55a68995c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4e0de8e7-7682-4cf6-a42e-9818636cefa1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3 PTAC Inlet Air Node, !- Name
  {8f818da4-c279-40a6-91bd-5b6bead589b7}, !- Inlet Port
  {2ad5c290-99fb-4edd-b76c-5aca4b067de0}; !- Outlet Port

OS:Connection,
  {8f818da4-c279-40a6-91bd-5b6bead589b7}, !- Handle
  {97c3c111-6e3f-4603-8cc1-9de206be0fbd}, !- Source Object
  2,                                      !- Outlet Port
  {4e0de8e7-7682-4cf6-a42e-9818636cefa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad5c290-99fb-4edd-b76c-5aca4b067de0}, !- Handle
  {4e0de8e7-7682-4cf6-a42e-9818636cefa1}, !- Source Object
  3,                                      !- Outlet Port
  {ebe5ff53-f7c4-4656-8371-36acdc1b4dab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd74c8b5-6d60-4f2e-8b36-9e4cb0fb80db}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3 PTAC Outlet Air Node, !- Name
  {02f48be8-429b-4162-8085-5cb71764e19f}, !- Inlet Port
  {acd23b2d-7ce4-4fb3-927b-959a18d0fa0f}; !- Outlet Port

OS:Connection,
  {acd23b2d-7ce4-4fb3-927b-959a18d0fa0f}, !- Handle
  {dd74c8b5-6d60-4f2e-8b36-9e4cb0fb80db}, !- Source Object
  3,                                      !- Outlet Port
  {14007a93-4a49-4c08-b843-6f18b4457a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f48be8-429b-4162-8085-5cb71764e19f}, !- Handle
  {ebe5ff53-f7c4-4656-8371-36acdc1b4dab}, !- Source Object
  4,                                      !- Outlet Port
  {dd74c8b5-6d60-4f2e-8b36-9e4cb0fb80db}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {44aba004-8d5f-4eb2-8cf9-627dc36c4fb2}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3eacae97-3803-4ca7-9c21-bde60ac67102}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {e74c99fa-069c-45f8-baa7-42447817a515}, !- Air Inlet Node Name
  {2e7fdbd3-bace-4dd9-bc60-03cde7a69e54}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a36b9919-1e9e-4102-87a6-f0b6e9165adb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {2e7fdbd3-bace-4dd9-bc60-03cde7a69e54}, !- Inlet Port
  {952c5542-ce0c-4c05-8ff9-07acd01178a2}; !- Outlet Port

OS:Node,
  {99645e9e-2da5-48a8-8072-1efb64e6d81c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3 Return Air Node, !- Name
  {7756dbfa-e210-4022-beaf-036ee3b787ed}, !- Inlet Port
  {20aff8a0-18ee-40fd-8636-2bc019924615}; !- Outlet Port

OS:Connection,
  {952c5542-ce0c-4c05-8ff9-07acd01178a2}, !- Handle
  {a36b9919-1e9e-4102-87a6-f0b6e9165adb}, !- Source Object
  3,                                      !- Outlet Port
  {14007a93-4a49-4c08-b843-6f18b4457a7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7756dbfa-e210-4022-beaf-036ee3b787ed}, !- Handle
  {29285612-700c-4a64-9640-b10a90a59a1a}, !- Source Object
  2,                                      !- Outlet Port
  {99645e9e-2da5-48a8-8072-1efb64e6d81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20aff8a0-18ee-40fd-8636-2bc019924615}, !- Handle
  {99645e9e-2da5-48a8-8072-1efb64e6d81c}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {2113f1bc-f762-4ef3-9b15-a95321012d9c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {8f926c1a-1e60-432f-811b-1c4d6f8b34c3}, !- Inlet Port
  {e74c99fa-069c-45f8-baa7-42447817a515}; !- Outlet Port

OS:Connection,
  {8f926c1a-1e60-432f-811b-1c4d6f8b34c3}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  16,                                     !- Outlet Port
  {2113f1bc-f762-4ef3-9b15-a95321012d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74c99fa-069c-45f8-baa7-42447817a515}, !- Handle
  {2113f1bc-f762-4ef3-9b15-a95321012d9c}, !- Source Object
  3,                                      !- Outlet Port
  {3eacae97-3803-4ca7-9c21-bde60ac67102}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e7fdbd3-bace-4dd9-bc60-03cde7a69e54}, !- Handle
  {3eacae97-3803-4ca7-9c21-bde60ac67102}, !- Source Object
  4,                                      !- Outlet Port
  {a36b9919-1e9e-4102-87a6-f0b6e9165adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aedc7577-41e8-4034-b349-20a76be6c139}, !- Handle
  Coil Heating Electric 16,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e33c5d18-b086-4dd5-ac04-988fa49c734f}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c35f058-9b3c-4a99-a2a0-4242d3850902}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fccad631-dd82-4aa5-b590-773d8ba39236}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19d76375-25bc-46c6-a5ac-35447582bab0}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8c4fe347-ef5d-4f72-8005-c3d3a32f7f8e}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2b5ccdb3-350d-4c28-ad9f-1a37c6a5ad24}, !- Handle
  Coil Cooling DX Single Speed 15 7kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {399f422f-0ae9-4c1c-a87d-3b36eb48b441}, !- Handle
  Fan On Off 15,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58aeac3f-7bd5-4e6c-a4ab-67ae0acb922b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {001cc281-2587-48f7-88b8-5fcfc63edb8b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {58aeac3f-7bd5-4e6c-a4ab-67ae0acb922b}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {001cc281-2587-48f7-88b8-5fcfc63edb8b}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ceef5d71-67f9-44cc-a038-69010450e4d7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {a9b949c8-d55b-41ec-b7e5-b0d3af981b85}, !- Air Inlet Node Name
  {89fd1222-a15c-40cf-b0e5-df9d9fd61a73}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {399f422f-0ae9-4c1c-a87d-3b36eb48b441}, !- Supply Air Fan Name
  {aedc7577-41e8-4034-b349-20a76be6c139}, !- Heating Coil Name
  {2b5ccdb3-350d-4c28-ad9f-1a37c6a5ad24}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fc0f2f96-70f3-4b4e-8536-89b2aeab0453}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 PTAC Inlet Air Node, !- Name
  {f167b9c6-f8bd-4800-89c6-47cfefdc6d51}, !- Inlet Port
  {a9b949c8-d55b-41ec-b7e5-b0d3af981b85}; !- Outlet Port

OS:Connection,
  {f167b9c6-f8bd-4800-89c6-47cfefdc6d51}, !- Handle
  {76320a9a-166b-4e88-957c-006320c2ba0f}, !- Source Object
  2,                                      !- Outlet Port
  {fc0f2f96-70f3-4b4e-8536-89b2aeab0453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b949c8-d55b-41ec-b7e5-b0d3af981b85}, !- Handle
  {fc0f2f96-70f3-4b4e-8536-89b2aeab0453}, !- Source Object
  3,                                      !- Outlet Port
  {ceef5d71-67f9-44cc-a038-69010450e4d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f06a7a7-a3d2-4879-8e6c-b3975138f75e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 PTAC Outlet Air Node, !- Name
  {89fd1222-a15c-40cf-b0e5-df9d9fd61a73}, !- Inlet Port
  {ff3d0064-cec6-4e88-a36d-d0092344882b}; !- Outlet Port

OS:Connection,
  {ff3d0064-cec6-4e88-a36d-d0092344882b}, !- Handle
  {9f06a7a7-a3d2-4879-8e6c-b3975138f75e}, !- Source Object
  3,                                      !- Outlet Port
  {88f05b88-5652-45c2-9aea-1845fecaddc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fd1222-a15c-40cf-b0e5-df9d9fd61a73}, !- Handle
  {ceef5d71-67f9-44cc-a038-69010450e4d7}, !- Source Object
  4,                                      !- Outlet Port
  {9f06a7a7-a3d2-4879-8e6c-b3975138f75e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {45ef2fb2-9700-4b1d-bfdc-48b4de362d5a}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e07a746f-8ca0-41c1-aecf-4b1e68bfe045}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {180dd463-a3e2-4107-a623-25975957c578}, !- Air Inlet Node Name
  {e12ad224-2210-4674-8a6f-2d2118630290}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5dddd837-0858-4f96-9cd4-8ac2484f900f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {e12ad224-2210-4674-8a6f-2d2118630290}, !- Inlet Port
  {a911548b-82a1-4781-bd5b-fa0f6ff91a30}; !- Outlet Port

OS:Node,
  {90469009-7d25-49cf-bedb-5fbeaac19497}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 Return Air Node, !- Name
  {064b77c3-1e20-4b38-ab0f-fa0e7d9f443d}, !- Inlet Port
  {9c7dda17-c332-4dd7-abe8-fd569547396f}; !- Outlet Port

OS:Connection,
  {a911548b-82a1-4781-bd5b-fa0f6ff91a30}, !- Handle
  {5dddd837-0858-4f96-9cd4-8ac2484f900f}, !- Source Object
  3,                                      !- Outlet Port
  {88f05b88-5652-45c2-9aea-1845fecaddc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {064b77c3-1e20-4b38-ab0f-fa0e7d9f443d}, !- Handle
  {110536f5-10aa-4e00-abc4-b177689a642a}, !- Source Object
  2,                                      !- Outlet Port
  {90469009-7d25-49cf-bedb-5fbeaac19497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7dda17-c332-4dd7-abe8-fd569547396f}, !- Handle
  {90469009-7d25-49cf-bedb-5fbeaac19497}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {b88e34f2-0fa0-4675-8a59-44aaddc947c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {2f6a1ae1-fbd0-4c7c-8e5b-fd0e60558a54}, !- Inlet Port
  {180dd463-a3e2-4107-a623-25975957c578}; !- Outlet Port

OS:Connection,
  {2f6a1ae1-fbd0-4c7c-8e5b-fd0e60558a54}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  17,                                     !- Outlet Port
  {b88e34f2-0fa0-4675-8a59-44aaddc947c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180dd463-a3e2-4107-a623-25975957c578}, !- Handle
  {b88e34f2-0fa0-4675-8a59-44aaddc947c7}, !- Source Object
  3,                                      !- Outlet Port
  {e07a746f-8ca0-41c1-aecf-4b1e68bfe045}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e12ad224-2210-4674-8a6f-2d2118630290}, !- Handle
  {e07a746f-8ca0-41c1-aecf-4b1e68bfe045}, !- Source Object
  4,                                      !- Outlet Port
  {5dddd837-0858-4f96-9cd4-8ac2484f900f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {20510d68-b89e-492f-9c13-ec4b200b39c9}, !- Handle
  Coil Heating Electric 17,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0c09714f-8374-4d29-9cba-f1ddebe45d97}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af411480-6679-4c71-b53e-270cc4097671}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b994b2f4-c711-46e0-b486-5c7d11c88160}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73046179-4826-4614-aba3-9804abf7b6f8}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ad938ab4-69b4-419b-a2da-ab4dd0ceccfa}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a5e03344-8f57-46e4-9ccc-3ec976417846}, !- Handle
  Coil Cooling DX Single Speed 16 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0127e7a2-6182-4944-8ff2-93882c8f6704}, !- Handle
  Fan On Off 16,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b9e148d-dfa5-480c-bf26-9fe5ce1f6f0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f32893a-72b2-43df-981e-84d85e03381d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b9e148d-dfa5-480c-bf26-9fe5ce1f6f0b}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f32893a-72b2-43df-981e-84d85e03381d}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a21f9cfb-9dfc-40a8-8568-eea516eacd81}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {5aba775a-5c41-4474-b625-e0720dda223b}, !- Air Inlet Node Name
  {50f5cd0a-d3b5-4d53-845c-c0efdd7696e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0127e7a2-6182-4944-8ff2-93882c8f6704}, !- Supply Air Fan Name
  {20510d68-b89e-492f-9c13-ec4b200b39c9}, !- Heating Coil Name
  {a5e03344-8f57-46e4-9ccc-3ec976417846}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {effd9750-4d25-4118-8661-3224999d2160}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 PTAC Inlet Air Node, !- Name
  {a1b16627-7918-4419-b7b9-57dc04fa10a6}, !- Inlet Port
  {5aba775a-5c41-4474-b625-e0720dda223b}; !- Outlet Port

OS:Connection,
  {a1b16627-7918-4419-b7b9-57dc04fa10a6}, !- Handle
  {668a0265-9f87-4dde-ae41-3ba8f70ac73f}, !- Source Object
  2,                                      !- Outlet Port
  {effd9750-4d25-4118-8661-3224999d2160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aba775a-5c41-4474-b625-e0720dda223b}, !- Handle
  {effd9750-4d25-4118-8661-3224999d2160}, !- Source Object
  3,                                      !- Outlet Port
  {a21f9cfb-9dfc-40a8-8568-eea516eacd81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f9ee5ff-78b6-4ce4-82bb-c15365290ae0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 PTAC Outlet Air Node, !- Name
  {50f5cd0a-d3b5-4d53-845c-c0efdd7696e0}, !- Inlet Port
  {ec034d66-e747-4031-ab18-f1b47c4639b3}; !- Outlet Port

OS:Connection,
  {ec034d66-e747-4031-ab18-f1b47c4639b3}, !- Handle
  {6f9ee5ff-78b6-4ce4-82bb-c15365290ae0}, !- Source Object
  3,                                      !- Outlet Port
  {8bf4160b-75cd-4f84-93a9-0799be60dd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f5cd0a-d3b5-4d53-845c-c0efdd7696e0}, !- Handle
  {a21f9cfb-9dfc-40a8-8568-eea516eacd81}, !- Source Object
  4,                                      !- Outlet Port
  {6f9ee5ff-78b6-4ce4-82bb-c15365290ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3919f33c-7424-4c55-aba0-f805afa783d1}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4164e4a-8844-40f2-bb20-0ec37b962ff5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {7e6ddefb-3c0e-4d93-8500-d6b1ea695457}, !- Air Inlet Node Name
  {3ce4d5d2-5786-444a-ae63-20fc2bcf37d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2be6fc9a-85ce-463e-b398-d7d077756571}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {3ce4d5d2-5786-444a-ae63-20fc2bcf37d5}, !- Inlet Port
  {511a94cc-df81-4b41-9f61-36708fdf379f}; !- Outlet Port

OS:Node,
  {1efcd29c-4888-4112-8c81-16f8287dbfeb}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 Return Air Node, !- Name
  {344479b8-f32b-4212-a024-ed2e1fd03abd}, !- Inlet Port
  {f27d2211-b950-44cd-bc6e-e17c14725a84}; !- Outlet Port

OS:Connection,
  {511a94cc-df81-4b41-9f61-36708fdf379f}, !- Handle
  {2be6fc9a-85ce-463e-b398-d7d077756571}, !- Source Object
  3,                                      !- Outlet Port
  {8bf4160b-75cd-4f84-93a9-0799be60dd6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {344479b8-f32b-4212-a024-ed2e1fd03abd}, !- Handle
  {261720cf-db00-455f-8c57-037015ade408}, !- Source Object
  2,                                      !- Outlet Port
  {1efcd29c-4888-4112-8c81-16f8287dbfeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27d2211-b950-44cd-bc6e-e17c14725a84}, !- Handle
  {1efcd29c-4888-4112-8c81-16f8287dbfeb}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {0f2d845c-e6c9-4681-bcbf-64eda091a116}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {eb71acb6-41a3-4eb1-a0b7-7b0da0647740}, !- Inlet Port
  {7e6ddefb-3c0e-4d93-8500-d6b1ea695457}; !- Outlet Port

OS:Connection,
  {eb71acb6-41a3-4eb1-a0b7-7b0da0647740}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  18,                                     !- Outlet Port
  {0f2d845c-e6c9-4681-bcbf-64eda091a116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6ddefb-3c0e-4d93-8500-d6b1ea695457}, !- Handle
  {0f2d845c-e6c9-4681-bcbf-64eda091a116}, !- Source Object
  3,                                      !- Outlet Port
  {d4164e4a-8844-40f2-bb20-0ec37b962ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ce4d5d2-5786-444a-ae63-20fc2bcf37d5}, !- Handle
  {d4164e4a-8844-40f2-bb20-0ec37b962ff5}, !- Source Object
  4,                                      !- Outlet Port
  {2be6fc9a-85ce-463e-b398-d7d077756571}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86e3b862-2acb-4a03-86f0-bdec8cfdc129}, !- Handle
  Coil Heating Electric 18,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c7a6b0f5-2594-4325-acb9-a102dd31a908}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5f7e518-02bf-45c6-b9e0-0701cdc185e4}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3abd06e1-3bc3-4264-82e9-c07fde979631}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78729528-5d96-4f5f-bb0a-444fb72333ca}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e5600e60-1d74-4de3-b27c-a1c4e559cfa5}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {026a77a9-0c44-46f9-b5b2-fd9ad12f39a2}, !- Handle
  Coil Cooling DX Single Speed 17 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {17d8eda4-9e10-4754-a7b1-7a643fb0b0b8}, !- Handle
  Fan On Off 17,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90eae11b-d188-4efe-bedd-1f3b4fb88729}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {41c4b529-4285-4801-b399-122093fad06c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90eae11b-d188-4efe-bedd-1f3b4fb88729}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {41c4b529-4285-4801-b399-122093fad06c}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9d676881-33c0-4215-a428-54b7ad31ec44}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {b45ee4cf-6765-4e3a-9e13-a833e8f21788}, !- Air Inlet Node Name
  {19479a9d-2d68-4e82-b33a-7448948df65a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {17d8eda4-9e10-4754-a7b1-7a643fb0b0b8}, !- Supply Air Fan Name
  {86e3b862-2acb-4a03-86f0-bdec8cfdc129}, !- Heating Coil Name
  {026a77a9-0c44-46f9-b5b2-fd9ad12f39a2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d5383392-3703-423e-bc32-f4a70c6aa332}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 PTAC Inlet Air Node, !- Name
  {fe5102f4-7592-47f8-b821-ec9ce62c3ade}, !- Inlet Port
  {b45ee4cf-6765-4e3a-9e13-a833e8f21788}; !- Outlet Port

OS:Connection,
  {fe5102f4-7592-47f8-b821-ec9ce62c3ade}, !- Handle
  {1a4a5e81-76d2-4ef9-a840-16c32754e5a2}, !- Source Object
  2,                                      !- Outlet Port
  {d5383392-3703-423e-bc32-f4a70c6aa332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45ee4cf-6765-4e3a-9e13-a833e8f21788}, !- Handle
  {d5383392-3703-423e-bc32-f4a70c6aa332}, !- Source Object
  3,                                      !- Outlet Port
  {9d676881-33c0-4215-a428-54b7ad31ec44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {625373c0-bf93-40cc-93a6-22b455422760}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 PTAC Outlet Air Node, !- Name
  {19479a9d-2d68-4e82-b33a-7448948df65a}, !- Inlet Port
  {dd61b692-62b3-4bab-86bc-e2f79df14546}; !- Outlet Port

OS:Connection,
  {dd61b692-62b3-4bab-86bc-e2f79df14546}, !- Handle
  {625373c0-bf93-40cc-93a6-22b455422760}, !- Source Object
  3,                                      !- Outlet Port
  {e4c94cd2-c4c9-405f-8f99-41936a80d6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19479a9d-2d68-4e82-b33a-7448948df65a}, !- Handle
  {9d676881-33c0-4215-a428-54b7ad31ec44}, !- Source Object
  4,                                      !- Outlet Port
  {625373c0-bf93-40cc-93a6-22b455422760}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {012f0928-4264-430f-9632-d8d9d64ae0ea}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8bdd221e-823c-4f87-a443-412adad0dc0c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {f479e3db-e714-4ad8-9629-a2143b1b16f7}, !- Air Inlet Node Name
  {9f6db5b5-1a1f-433d-8c8e-d48303f52f6a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b48123e1-053b-4eb3-8b8c-dcfaf11b71f0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {9f6db5b5-1a1f-433d-8c8e-d48303f52f6a}, !- Inlet Port
  {378c66e4-241e-4d1b-81e7-121ce8ed5f2a}; !- Outlet Port

OS:Node,
  {96c6615f-9348-4b58-8314-5e099659beb0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 Return Air Node, !- Name
  {726b13ba-90f8-4f72-9381-69a69f48c804}, !- Inlet Port
  {e80bd0bd-51a7-4efc-8067-ae301c8e811b}; !- Outlet Port

OS:Connection,
  {378c66e4-241e-4d1b-81e7-121ce8ed5f2a}, !- Handle
  {b48123e1-053b-4eb3-8b8c-dcfaf11b71f0}, !- Source Object
  3,                                      !- Outlet Port
  {e4c94cd2-c4c9-405f-8f99-41936a80d6b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {726b13ba-90f8-4f72-9381-69a69f48c804}, !- Handle
  {b5201aa3-c67f-4e80-bdbe-73828d8da90c}, !- Source Object
  2,                                      !- Outlet Port
  {96c6615f-9348-4b58-8314-5e099659beb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80bd0bd-51a7-4efc-8067-ae301c8e811b}, !- Handle
  {96c6615f-9348-4b58-8314-5e099659beb0}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {9470ed36-a45b-45f3-a6fa-8c703d8f54c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {40557eb9-7886-4d2e-b671-6d32f655b461}, !- Inlet Port
  {f479e3db-e714-4ad8-9629-a2143b1b16f7}; !- Outlet Port

OS:Connection,
  {40557eb9-7886-4d2e-b671-6d32f655b461}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  19,                                     !- Outlet Port
  {9470ed36-a45b-45f3-a6fa-8c703d8f54c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f479e3db-e714-4ad8-9629-a2143b1b16f7}, !- Handle
  {9470ed36-a45b-45f3-a6fa-8c703d8f54c9}, !- Source Object
  3,                                      !- Outlet Port
  {8bdd221e-823c-4f87-a443-412adad0dc0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f6db5b5-1a1f-433d-8c8e-d48303f52f6a}, !- Handle
  {8bdd221e-823c-4f87-a443-412adad0dc0c}, !- Source Object
  4,                                      !- Outlet Port
  {b48123e1-053b-4eb3-8b8c-dcfaf11b71f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6b058bd0-031f-4b02-a0a0-feedd941b86e}, !- Handle
  Coil Heating Electric 19,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b2fb92c8-dd27-4bf0-b4e9-b11bb8641c83}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f354f6ad-0404-4c92-9f58-2857ee701f26}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf0a6f79-67cd-4dc3-a8ba-6594d3b40e82}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {859209c6-e685-4497-89a9-2d9c608123c0}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4303f099-00bb-466c-b06f-9effc53cc7a1}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {60d07fa0-e809-49c9-b419-25fe2fd483cf}, !- Handle
  Coil Cooling DX Single Speed 18 7kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {be69243f-1128-402a-bc7d-b93b11bad940}, !- Handle
  Fan On Off 18,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6bb4d45-32e7-4971-86ef-7b9dcc9a5b52}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {61a189c0-e465-43ce-9516-794096fd129c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b6bb4d45-32e7-4971-86ef-7b9dcc9a5b52}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {61a189c0-e465-43ce-9516-794096fd129c}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {63a8d1ee-0725-404f-a1a9-afa15290b9e3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {7c98a38a-644b-495e-9e44-dfbf7d9e3ef8}, !- Air Inlet Node Name
  {9c11e4aa-06c2-493e-8669-06beb84b4d6e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {be69243f-1128-402a-bc7d-b93b11bad940}, !- Supply Air Fan Name
  {6b058bd0-031f-4b02-a0a0-feedd941b86e}, !- Heating Coil Name
  {60d07fa0-e809-49c9-b419-25fe2fd483cf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {86477255-d02c-427d-ab3b-aa0e27f5c643}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 PTAC Inlet Air Node, !- Name
  {30623d91-0b57-46a2-bec2-db856ab37ccc}, !- Inlet Port
  {7c98a38a-644b-495e-9e44-dfbf7d9e3ef8}; !- Outlet Port

OS:Connection,
  {30623d91-0b57-46a2-bec2-db856ab37ccc}, !- Handle
  {1821b2fd-29bd-41e4-a8cc-bea86f17e04b}, !- Source Object
  2,                                      !- Outlet Port
  {86477255-d02c-427d-ab3b-aa0e27f5c643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c98a38a-644b-495e-9e44-dfbf7d9e3ef8}, !- Handle
  {86477255-d02c-427d-ab3b-aa0e27f5c643}, !- Source Object
  3,                                      !- Outlet Port
  {63a8d1ee-0725-404f-a1a9-afa15290b9e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3daf3475-e88b-44a8-a597-36e5d26f82ff}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 PTAC Outlet Air Node, !- Name
  {9c11e4aa-06c2-493e-8669-06beb84b4d6e}, !- Inlet Port
  {d438fa65-1d98-440b-9d8e-bf2eb1b5c2ca}; !- Outlet Port

OS:Connection,
  {d438fa65-1d98-440b-9d8e-bf2eb1b5c2ca}, !- Handle
  {3daf3475-e88b-44a8-a597-36e5d26f82ff}, !- Source Object
  3,                                      !- Outlet Port
  {3fcd2db7-afea-48ca-8824-39202289362d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c11e4aa-06c2-493e-8669-06beb84b4d6e}, !- Handle
  {63a8d1ee-0725-404f-a1a9-afa15290b9e3}, !- Source Object
  4,                                      !- Outlet Port
  {3daf3475-e88b-44a8-a597-36e5d26f82ff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {040cf140-840c-4985-ae9d-f710c9ff4237}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5cdd9001-dd55-4daf-9bc3-00dde267915f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {8d3f3085-e9e3-43a8-ae1c-728f3b1e2f34}, !- Air Inlet Node Name
  {18c6e8cd-af77-4f2b-bd4c-5837425a6dad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9297524-05bc-42b4-ba5c-e09294e43123}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {18c6e8cd-af77-4f2b-bd4c-5837425a6dad}, !- Inlet Port
  {31fe7df4-d863-438a-b189-d9af14ec86fa}; !- Outlet Port

OS:Node,
  {a7328627-5872-46ea-8ea7-6c450709a356}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 Return Air Node, !- Name
  {82e77384-8c78-451b-8bbe-d85db8172fb7}, !- Inlet Port
  {1a516d76-58c4-4014-b6b5-a6c384bfcb35}; !- Outlet Port

OS:Connection,
  {31fe7df4-d863-438a-b189-d9af14ec86fa}, !- Handle
  {d9297524-05bc-42b4-ba5c-e09294e43123}, !- Source Object
  3,                                      !- Outlet Port
  {3fcd2db7-afea-48ca-8824-39202289362d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82e77384-8c78-451b-8bbe-d85db8172fb7}, !- Handle
  {557884ba-4e92-4684-866f-166625f95ddc}, !- Source Object
  2,                                      !- Outlet Port
  {a7328627-5872-46ea-8ea7-6c450709a356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a516d76-58c4-4014-b6b5-a6c384bfcb35}, !- Handle
  {a7328627-5872-46ea-8ea7-6c450709a356}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {c55cb02c-5034-4e89-9be6-9904e7fee6a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {6e5960aa-260a-4524-b451-05c53fc34ad5}, !- Inlet Port
  {8d3f3085-e9e3-43a8-ae1c-728f3b1e2f34}; !- Outlet Port

OS:Connection,
  {6e5960aa-260a-4524-b451-05c53fc34ad5}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  20,                                     !- Outlet Port
  {c55cb02c-5034-4e89-9be6-9904e7fee6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3f3085-e9e3-43a8-ae1c-728f3b1e2f34}, !- Handle
  {c55cb02c-5034-4e89-9be6-9904e7fee6a7}, !- Source Object
  3,                                      !- Outlet Port
  {5cdd9001-dd55-4daf-9bc3-00dde267915f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18c6e8cd-af77-4f2b-bd4c-5837425a6dad}, !- Handle
  {5cdd9001-dd55-4daf-9bc3-00dde267915f}, !- Source Object
  4,                                      !- Outlet Port
  {d9297524-05bc-42b4-ba5c-e09294e43123}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ef7a0d32-59f6-4581-a5f0-9d4fed41622c}, !- Handle
  Coil Heating Electric 20,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e8ac7170-d692-475d-94b4-f82a5cbb66fc}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
