  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7abc772a-75a8-4209-9069-1cfee1b14b8c}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4cc80602-0063-4a10-bce5-c6e25ce86cad}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a16ccfc5-8b28-4a9f-b64f-077826b28997}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {efe098c1-a2b9-4d68-927b-55f6d4278067}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7338a914-61bd-4a98-999f-ef283e659990}, !- Handle
  Coil Cooling DX Single Speed 19 26kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {271aa41d-80f2-4107-9762-e56b5aa476c7}, !- Handle
  Fan On Off 19,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5767110c-c526-41ff-8bde-dbed176f745c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0bf452f3-38bd-404f-9db5-2a237ec42057}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5767110c-c526-41ff-8bde-dbed176f745c}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0bf452f3-38bd-404f-9db5-2a237ec42057}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {77331e20-e6f7-46bf-abad-97de8806a07a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {f51267ef-40a1-4761-b7bc-93f3078dc713}, !- Air Inlet Node Name
  {de2cbda6-f5a2-449f-92ac-c3c7c811510f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {271aa41d-80f2-4107-9762-e56b5aa476c7}, !- Supply Air Fan Name
  {ef7a0d32-59f6-4581-a5f0-9d4fed41622c}, !- Heating Coil Name
  {7338a914-61bd-4a98-999f-ef283e659990}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {92789763-a872-4700-a400-ce95fe1973d9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 PTAC Inlet Air Node, !- Name
  {1c4d4ada-9379-4861-9429-93cb94d1aefe}, !- Inlet Port
  {f51267ef-40a1-4761-b7bc-93f3078dc713}; !- Outlet Port

OS:Connection,
  {1c4d4ada-9379-4861-9429-93cb94d1aefe}, !- Handle
  {8f7b3d59-bf4f-4ce4-a10c-3cb9b10ead08}, !- Source Object
  2,                                      !- Outlet Port
  {92789763-a872-4700-a400-ce95fe1973d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51267ef-40a1-4761-b7bc-93f3078dc713}, !- Handle
  {92789763-a872-4700-a400-ce95fe1973d9}, !- Source Object
  3,                                      !- Outlet Port
  {77331e20-e6f7-46bf-abad-97de8806a07a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd1869df-bf7f-4aa6-92f6-2ca1795a3ab3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 PTAC Outlet Air Node, !- Name
  {de2cbda6-f5a2-449f-92ac-c3c7c811510f}, !- Inlet Port
  {3d131efa-27a8-491f-9698-7c852d53937c}; !- Outlet Port

OS:Connection,
  {3d131efa-27a8-491f-9698-7c852d53937c}, !- Handle
  {bd1869df-bf7f-4aa6-92f6-2ca1795a3ab3}, !- Source Object
  3,                                      !- Outlet Port
  {b2f08131-8e9c-4f1d-a9a8-1cb37cd46fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2cbda6-f5a2-449f-92ac-c3c7c811510f}, !- Handle
  {77331e20-e6f7-46bf-abad-97de8806a07a}, !- Source Object
  4,                                      !- Outlet Port
  {bd1869df-bf7f-4aa6-92f6-2ca1795a3ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a83992dc-2eb5-47c5-957c-0f04c4c6f7d7}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5060ee89-296c-4d99-b5cc-462dba69e800}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {e417c476-a73e-4a9b-917e-912c6de2b6bd}, !- Air Inlet Node Name
  {de094374-f272-428a-981f-e1b16cd9f5f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b8738e8c-dbb9-41e8-801b-f11275dd822e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {de094374-f272-428a-981f-e1b16cd9f5f8}, !- Inlet Port
  {97d6c0ff-b73a-4a07-b6ac-483797d38788}; !- Outlet Port

OS:Node,
  {aa6bd5ce-0669-4dd6-aebe-16823a0321a8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 Return Air Node, !- Name
  {aafd94c6-6c5a-4e15-a2f0-6e308d291e69}, !- Inlet Port
  {1cc4c390-e8c3-4bec-a83a-541d1d04712b}; !- Outlet Port

OS:Connection,
  {97d6c0ff-b73a-4a07-b6ac-483797d38788}, !- Handle
  {b8738e8c-dbb9-41e8-801b-f11275dd822e}, !- Source Object
  3,                                      !- Outlet Port
  {b2f08131-8e9c-4f1d-a9a8-1cb37cd46fc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aafd94c6-6c5a-4e15-a2f0-6e308d291e69}, !- Handle
  {bc902bb1-a0a7-4628-9988-83cb08ab16d2}, !- Source Object
  2,                                      !- Outlet Port
  {aa6bd5ce-0669-4dd6-aebe-16823a0321a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc4c390-e8c3-4bec-a83a-541d1d04712b}, !- Handle
  {aa6bd5ce-0669-4dd6-aebe-16823a0321a8}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {08219dfe-fbd2-4c37-9cf4-178b5a64f3cc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {72ce42a5-f19f-4d11-8a1a-ea5f20122609}, !- Inlet Port
  {e417c476-a73e-4a9b-917e-912c6de2b6bd}; !- Outlet Port

OS:Connection,
  {72ce42a5-f19f-4d11-8a1a-ea5f20122609}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  21,                                     !- Outlet Port
  {08219dfe-fbd2-4c37-9cf4-178b5a64f3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e417c476-a73e-4a9b-917e-912c6de2b6bd}, !- Handle
  {08219dfe-fbd2-4c37-9cf4-178b5a64f3cc}, !- Source Object
  3,                                      !- Outlet Port
  {5060ee89-296c-4d99-b5cc-462dba69e800}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de094374-f272-428a-981f-e1b16cd9f5f8}, !- Handle
  {5060ee89-296c-4d99-b5cc-462dba69e800}, !- Source Object
  4,                                      !- Outlet Port
  {b8738e8c-dbb9-41e8-801b-f11275dd822e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {35cc3fea-610a-4146-9b3d-e91aeede44ce}, !- Handle
  Coil Heating Electric 21,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d9c23381-4ddd-4eb6-8278-feab0b74f0e3}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2df2d9b4-11e2-4c6a-b469-ad723b8c26a1}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42e266e2-0540-40ad-88e4-a8f3a1983997}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {960e1c2f-6b5f-4080-be6e-e359aef62bd2}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {90d4e163-9b41-4c3b-9d24-9f9467df11a7}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4b286cd1-90b3-4e24-b342-1b45f0ab9e50}, !- Handle
  Coil Cooling DX Single Speed 20 22kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9a8f9149-5cf4-4392-a27d-336da1726492}, !- Handle
  Fan On Off 20,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b155470a-7bc1-474e-962c-aa7ececade59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d877b1b-8091-42e3-8850-500592e2b73c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b155470a-7bc1-474e-962c-aa7ececade59}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d877b1b-8091-42e3-8850-500592e2b73c}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {28249830-8a83-47e9-9c87-b86d7b92d4a7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {1aae461a-ac13-41ad-a1da-7111780e686b}, !- Air Inlet Node Name
  {14865390-1400-44db-a5a5-6941d35d5ff8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9a8f9149-5cf4-4392-a27d-336da1726492}, !- Supply Air Fan Name
  {35cc3fea-610a-4146-9b3d-e91aeede44ce}, !- Heating Coil Name
  {4b286cd1-90b3-4e24-b342-1b45f0ab9e50}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed3f77a2-f6f5-4bef-86aa-1d2104abdd8f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 PTAC Inlet Air Node, !- Name
  {f418a596-b439-4ea3-9142-a8017a87c6b8}, !- Inlet Port
  {1aae461a-ac13-41ad-a1da-7111780e686b}; !- Outlet Port

OS:Connection,
  {f418a596-b439-4ea3-9142-a8017a87c6b8}, !- Handle
  {f2eb170b-56dc-4d82-8775-9d87054baeba}, !- Source Object
  2,                                      !- Outlet Port
  {ed3f77a2-f6f5-4bef-86aa-1d2104abdd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aae461a-ac13-41ad-a1da-7111780e686b}, !- Handle
  {ed3f77a2-f6f5-4bef-86aa-1d2104abdd8f}, !- Source Object
  3,                                      !- Outlet Port
  {28249830-8a83-47e9-9c87-b86d7b92d4a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89cc4bc8-19f0-4447-b377-092c6b832b41}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 PTAC Outlet Air Node, !- Name
  {14865390-1400-44db-a5a5-6941d35d5ff8}, !- Inlet Port
  {30d888a4-3c7d-4536-a500-592c95d8b4df}; !- Outlet Port

OS:Connection,
  {30d888a4-3c7d-4536-a500-592c95d8b4df}, !- Handle
  {89cc4bc8-19f0-4447-b377-092c6b832b41}, !- Source Object
  3,                                      !- Outlet Port
  {2dfbafdf-6dca-4387-8abc-e8e30eb61efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14865390-1400-44db-a5a5-6941d35d5ff8}, !- Handle
  {28249830-8a83-47e9-9c87-b86d7b92d4a7}, !- Source Object
  4,                                      !- Outlet Port
  {89cc4bc8-19f0-4447-b377-092c6b832b41}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2642c741-2ef8-4a59-8406-d17001d2b5aa}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6385cce-7aff-4679-9de3-5555a52c7519}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {3c713a74-e233-42c5-aa9c-b1780368bd9d}, !- Air Inlet Node Name
  {151d92dd-6c1d-4edb-9886-18d0f9e3cd8c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e1fedfc-8755-44b7-a440-eac616a69cf9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {151d92dd-6c1d-4edb-9886-18d0f9e3cd8c}, !- Inlet Port
  {c7b6f76d-695e-4ba1-ab15-61f8645f9469}; !- Outlet Port

OS:Node,
  {988aa908-0363-4fc0-9563-684d0557fdc7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 Return Air Node, !- Name
  {8a4d397e-5dbc-413d-b844-2356dba6ad3d}, !- Inlet Port
  {c4cc31e9-1de6-4ebe-b2f4-ca2140d128b6}; !- Outlet Port

OS:Connection,
  {c7b6f76d-695e-4ba1-ab15-61f8645f9469}, !- Handle
  {5e1fedfc-8755-44b7-a440-eac616a69cf9}, !- Source Object
  3,                                      !- Outlet Port
  {2dfbafdf-6dca-4387-8abc-e8e30eb61efb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a4d397e-5dbc-413d-b844-2356dba6ad3d}, !- Handle
  {397c681b-f717-4654-adb3-01d9d3ecd252}, !- Source Object
  2,                                      !- Outlet Port
  {988aa908-0363-4fc0-9563-684d0557fdc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4cc31e9-1de6-4ebe-b2f4-ca2140d128b6}, !- Handle
  {988aa908-0363-4fc0-9563-684d0557fdc7}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {94b26bdf-40b8-44c4-aa82-1742ab91dfc9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {89f5a08e-2b86-42aa-bac5-347ece7e6e74}, !- Inlet Port
  {3c713a74-e233-42c5-aa9c-b1780368bd9d}; !- Outlet Port

OS:Connection,
  {89f5a08e-2b86-42aa-bac5-347ece7e6e74}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  22,                                     !- Outlet Port
  {94b26bdf-40b8-44c4-aa82-1742ab91dfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c713a74-e233-42c5-aa9c-b1780368bd9d}, !- Handle
  {94b26bdf-40b8-44c4-aa82-1742ab91dfc9}, !- Source Object
  3,                                      !- Outlet Port
  {a6385cce-7aff-4679-9de3-5555a52c7519}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {151d92dd-6c1d-4edb-9886-18d0f9e3cd8c}, !- Handle
  {a6385cce-7aff-4679-9de3-5555a52c7519}, !- Source Object
  4,                                      !- Outlet Port
  {5e1fedfc-8755-44b7-a440-eac616a69cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fc9aa118-662b-454f-8906-56bbee99c9ed}, !- Handle
  Coil Heating Electric 22,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e9d1d38c-8b8b-4644-a84b-312bc9ab3920}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63e62bab-dc34-4278-bbde-c2a55cdea8e8}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb5fdbcf-5412-423a-8c70-ff012553866d}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {619977b6-9b8d-4471-9fd3-123aa9e7ec29}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9caf16c2-86da-4a13-b90c-860fa5634679}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3a090cf6-ef01-47de-999c-a12a0a43c68d}, !- Handle
  Coil Cooling DX Single Speed 21 26kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7911eeb5-f42d-46fe-b281-b77b94dffd03}, !- Handle
  Fan On Off 21,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d40dbca4-1d25-4240-b9ce-4fec73d14de5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b6b8a1c-1761-4f42-aa28-56b3327c3a40}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d40dbca4-1d25-4240-b9ce-4fec73d14de5}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b6b8a1c-1761-4f42-aa28-56b3327c3a40}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9a8240b4-18e5-4210-aced-19ef4a242d2d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {1213b031-30f4-4ff9-9b16-4f45960f45d0}, !- Air Inlet Node Name
  {a88477dd-fe25-4fc9-ac7b-a63407195525}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7911eeb5-f42d-46fe-b281-b77b94dffd03}, !- Supply Air Fan Name
  {fc9aa118-662b-454f-8906-56bbee99c9ed}, !- Heating Coil Name
  {3a090cf6-ef01-47de-999c-a12a0a43c68d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {69e682dd-ab64-45dc-b6a9-3aab0aa8b596}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 PTAC Inlet Air Node, !- Name
  {b59481ef-7e5d-42de-b641-f4093849c9c0}, !- Inlet Port
  {1213b031-30f4-4ff9-9b16-4f45960f45d0}; !- Outlet Port

OS:Connection,
  {b59481ef-7e5d-42de-b641-f4093849c9c0}, !- Handle
  {5fcc1702-d391-4936-8436-d98fc6400f76}, !- Source Object
  2,                                      !- Outlet Port
  {69e682dd-ab64-45dc-b6a9-3aab0aa8b596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1213b031-30f4-4ff9-9b16-4f45960f45d0}, !- Handle
  {69e682dd-ab64-45dc-b6a9-3aab0aa8b596}, !- Source Object
  3,                                      !- Outlet Port
  {9a8240b4-18e5-4210-aced-19ef4a242d2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e822553-9371-4d61-b578-df40bc2b71a0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 PTAC Outlet Air Node, !- Name
  {a88477dd-fe25-4fc9-ac7b-a63407195525}, !- Inlet Port
  {0241062e-4a6f-4a3f-891c-a1d75fd0b184}; !- Outlet Port

OS:Connection,
  {0241062e-4a6f-4a3f-891c-a1d75fd0b184}, !- Handle
  {4e822553-9371-4d61-b578-df40bc2b71a0}, !- Source Object
  3,                                      !- Outlet Port
  {5129d2ad-bc4b-42b0-a039-34d2796044a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88477dd-fe25-4fc9-ac7b-a63407195525}, !- Handle
  {9a8240b4-18e5-4210-aced-19ef4a242d2d}, !- Source Object
  4,                                      !- Outlet Port
  {4e822553-9371-4d61-b578-df40bc2b71a0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {399fa330-42ff-4791-9e64-dfc4ec316458}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {757a8785-4349-41d8-b2cb-6f8f32a91436}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {fd98de13-ba8c-4c5d-845a-be942f0d3f28}, !- Air Inlet Node Name
  {d2c8715d-302e-413f-8cf1-a875734d721a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57f32b76-9639-4c96-9645-5d64f61e5f59}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {d2c8715d-302e-413f-8cf1-a875734d721a}, !- Inlet Port
  {ee1aca65-a4c2-4cb4-a6fa-70094b5dc388}; !- Outlet Port

OS:Node,
  {ebb2ae81-7b20-4e5a-a90b-4d74a2dd7ef5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 Return Air Node, !- Name
  {b8844e5b-088e-4c9d-9342-095584d5858f}, !- Inlet Port
  {b082609b-1336-4315-a2b8-4aea08ba2d31}; !- Outlet Port

OS:Connection,
  {ee1aca65-a4c2-4cb4-a6fa-70094b5dc388}, !- Handle
  {57f32b76-9639-4c96-9645-5d64f61e5f59}, !- Source Object
  3,                                      !- Outlet Port
  {5129d2ad-bc4b-42b0-a039-34d2796044a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8844e5b-088e-4c9d-9342-095584d5858f}, !- Handle
  {73a1ec69-8af9-4720-aa06-014ba6bdf8ec}, !- Source Object
  2,                                      !- Outlet Port
  {ebb2ae81-7b20-4e5a-a90b-4d74a2dd7ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b082609b-1336-4315-a2b8-4aea08ba2d31}, !- Handle
  {ebb2ae81-7b20-4e5a-a90b-4d74a2dd7ef5}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {7184face-62e3-4218-a99c-56fc3c04ccf1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {e1b862f3-caf8-45ac-963e-09f9c95f58d7}, !- Inlet Port
  {fd98de13-ba8c-4c5d-845a-be942f0d3f28}; !- Outlet Port

OS:Connection,
  {e1b862f3-caf8-45ac-963e-09f9c95f58d7}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  23,                                     !- Outlet Port
  {7184face-62e3-4218-a99c-56fc3c04ccf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd98de13-ba8c-4c5d-845a-be942f0d3f28}, !- Handle
  {7184face-62e3-4218-a99c-56fc3c04ccf1}, !- Source Object
  3,                                      !- Outlet Port
  {757a8785-4349-41d8-b2cb-6f8f32a91436}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c8715d-302e-413f-8cf1-a875734d721a}, !- Handle
  {757a8785-4349-41d8-b2cb-6f8f32a91436}, !- Source Object
  4,                                      !- Outlet Port
  {57f32b76-9639-4c96-9645-5d64f61e5f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {45d7d791-6f85-42c3-a4cb-37f2ae6c8d65}, !- Handle
  Coil Heating Electric 23,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1b36e046-0f7a-4a16-9bd9-50941a274880}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abdac8bf-a1a9-442d-b4e2-5cbb930cdd14}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67a1ab0d-f930-4fea-b573-8f7a65ea05dd}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7042bba9-42e7-4fbb-aeb2-fdbe50273899}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0690ecfe-bc19-44dd-a7f4-84f7410ebea6}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3bad5231-70b5-4b25-a421-22f6ba672f71}, !- Handle
  Coil Cooling DX Single Speed 22 27kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {05657c47-a7f1-4849-b27c-684c6998733a}, !- Handle
  Fan On Off 22,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a3cc9ce-048e-460b-a369-7c3902bdf140}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1430b617-b3c3-4558-8aca-7cb82c1f77cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a3cc9ce-048e-460b-a369-7c3902bdf140}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1430b617-b3c3-4558-8aca-7cb82c1f77cb}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f006ce0e-fda5-45f0-91ae-d20aa5d035de}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {20731513-d332-43e0-969e-bd68b7d24827}, !- Air Inlet Node Name
  {840e7218-ca32-420f-87c7-dd544e84cb71}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05657c47-a7f1-4849-b27c-684c6998733a}, !- Supply Air Fan Name
  {45d7d791-6f85-42c3-a4cb-37f2ae6c8d65}, !- Heating Coil Name
  {3bad5231-70b5-4b25-a421-22f6ba672f71}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {af4096f4-4cb0-4243-8af8-132105f49c63}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC Inlet Air Node, !- Name
  {6a3aebd4-e4e9-4a24-8de1-0009e98312db}, !- Inlet Port
  {20731513-d332-43e0-969e-bd68b7d24827}; !- Outlet Port

OS:Connection,
  {6a3aebd4-e4e9-4a24-8de1-0009e98312db}, !- Handle
  {f9597b79-8255-463d-b54b-808ec4956826}, !- Source Object
  2,                                      !- Outlet Port
  {af4096f4-4cb0-4243-8af8-132105f49c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20731513-d332-43e0-969e-bd68b7d24827}, !- Handle
  {af4096f4-4cb0-4243-8af8-132105f49c63}, !- Source Object
  3,                                      !- Outlet Port
  {f006ce0e-fda5-45f0-91ae-d20aa5d035de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3c6f9a4-f654-4865-baa1-d7d2683332a8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC Outlet Air Node, !- Name
  {840e7218-ca32-420f-87c7-dd544e84cb71}, !- Inlet Port
  {79871f22-9ed3-4a59-83b5-52af4d1713e0}; !- Outlet Port

OS:Connection,
  {79871f22-9ed3-4a59-83b5-52af4d1713e0}, !- Handle
  {d3c6f9a4-f654-4865-baa1-d7d2683332a8}, !- Source Object
  3,                                      !- Outlet Port
  {fdda137f-6bca-4e7c-bc4e-640cb1dc0e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840e7218-ca32-420f-87c7-dd544e84cb71}, !- Handle
  {f006ce0e-fda5-45f0-91ae-d20aa5d035de}, !- Source Object
  4,                                      !- Outlet Port
  {d3c6f9a4-f654-4865-baa1-d7d2683332a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8ca7ace-6510-43e7-a078-2f0afb88c040}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e64ca35-cd47-483f-a0db-f6f736256b47}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {6d312bb6-3d95-418b-ac45-68819779be45}, !- Air Inlet Node Name
  {9325b2c2-038d-466d-9307-ae6451ddf194}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24fd83e3-8b3a-4725-90f1-ecdbdbc5b22f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {9325b2c2-038d-466d-9307-ae6451ddf194}, !- Inlet Port
  {2a5f6c2c-3e3b-444a-8271-80289a8add26}; !- Outlet Port

OS:Node,
  {cda2d85f-fba9-4bc6-ac58-4e54c457dcfa}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 Return Air Node, !- Name
  {3868ce9c-d0e0-4612-888a-5f16bef1059e}, !- Inlet Port
  {440f9915-3fcb-4a99-aac1-9e89b36518b4}; !- Outlet Port

OS:Connection,
  {2a5f6c2c-3e3b-444a-8271-80289a8add26}, !- Handle
  {24fd83e3-8b3a-4725-90f1-ecdbdbc5b22f}, !- Source Object
  3,                                      !- Outlet Port
  {fdda137f-6bca-4e7c-bc4e-640cb1dc0e5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3868ce9c-d0e0-4612-888a-5f16bef1059e}, !- Handle
  {c0516f94-f20c-4506-9178-8564083ed00f}, !- Source Object
  2,                                      !- Outlet Port
  {cda2d85f-fba9-4bc6-ac58-4e54c457dcfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440f9915-3fcb-4a99-aac1-9e89b36518b4}, !- Handle
  {cda2d85f-fba9-4bc6-ac58-4e54c457dcfa}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {017592ba-cc6e-418e-8d01-2ee417abccd2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {e7c37797-43fa-4fc7-bf26-a5122890977b}, !- Inlet Port
  {6d312bb6-3d95-418b-ac45-68819779be45}; !- Outlet Port

OS:Connection,
  {e7c37797-43fa-4fc7-bf26-a5122890977b}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  24,                                     !- Outlet Port
  {017592ba-cc6e-418e-8d01-2ee417abccd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d312bb6-3d95-418b-ac45-68819779be45}, !- Handle
  {017592ba-cc6e-418e-8d01-2ee417abccd2}, !- Source Object
  3,                                      !- Outlet Port
  {1e64ca35-cd47-483f-a0db-f6f736256b47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9325b2c2-038d-466d-9307-ae6451ddf194}, !- Handle
  {1e64ca35-cd47-483f-a0db-f6f736256b47}, !- Source Object
  4,                                      !- Outlet Port
  {24fd83e3-8b3a-4725-90f1-ecdbdbc5b22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0e004700-539c-4d23-a29f-bb81eebf765e}, !- Handle
  Coil Heating Electric 24,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fb5c50b7-8eeb-44a1-ab53-1009f35c953c}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3bb3743-9a1b-4423-a1b0-4bb9bd534344}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82a6841f-6ae6-4e34-ae1e-89bc1529c3cd}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0505c4d0-e05f-4b74-8261-9d540bbd3804}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a9d3326-7c47-4b6c-98f9-40f89aa2e93f}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {16ab4087-03e9-4af0-8345-587a4a182a1b}, !- Handle
  Coil Cooling DX Single Speed 23 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2d2635bb-d64b-4739-b59b-12a0ab50fa2f}, !- Handle
  Fan On Off 23,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {933a815b-9f66-4d70-9ad3-1628af07f7e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d34e1471-179d-4df2-bb3a-9e2468fb1c2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {933a815b-9f66-4d70-9ad3-1628af07f7e6}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d34e1471-179d-4df2-bb3a-9e2468fb1c2c}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0c430c1d-b106-4e35-b309-31603c70c87b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {e66f9d72-e4d2-4833-a8b9-bd002ee687f8}, !- Air Inlet Node Name
  {1a957219-d699-41c0-b5a1-03bc6bd5bb4a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2d2635bb-d64b-4739-b59b-12a0ab50fa2f}, !- Supply Air Fan Name
  {0e004700-539c-4d23-a29f-bb81eebf765e}, !- Heating Coil Name
  {16ab4087-03e9-4af0-8345-587a4a182a1b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {484d9d52-83c4-4f3a-8a7a-87a8d9f67f0e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC Inlet Air Node, !- Name
  {a571fb5f-89dd-4599-8504-d21b96d3e950}, !- Inlet Port
  {e66f9d72-e4d2-4833-a8b9-bd002ee687f8}; !- Outlet Port

OS:Connection,
  {a571fb5f-89dd-4599-8504-d21b96d3e950}, !- Handle
  {af6bf9aa-6723-4d14-93f2-b507da001d60}, !- Source Object
  2,                                      !- Outlet Port
  {484d9d52-83c4-4f3a-8a7a-87a8d9f67f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e66f9d72-e4d2-4833-a8b9-bd002ee687f8}, !- Handle
  {484d9d52-83c4-4f3a-8a7a-87a8d9f67f0e}, !- Source Object
  3,                                      !- Outlet Port
  {0c430c1d-b106-4e35-b309-31603c70c87b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6bed2f09-51d8-497e-915b-e06d4e31e235}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC Outlet Air Node, !- Name
  {1a957219-d699-41c0-b5a1-03bc6bd5bb4a}, !- Inlet Port
  {0f870d2b-3076-449a-a8d4-bd42ad665aad}; !- Outlet Port

OS:Connection,
  {0f870d2b-3076-449a-a8d4-bd42ad665aad}, !- Handle
  {6bed2f09-51d8-497e-915b-e06d4e31e235}, !- Source Object
  3,                                      !- Outlet Port
  {628a638c-553e-4898-8224-bae5371cb4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a957219-d699-41c0-b5a1-03bc6bd5bb4a}, !- Handle
  {0c430c1d-b106-4e35-b309-31603c70c87b}, !- Source Object
  4,                                      !- Outlet Port
  {6bed2f09-51d8-497e-915b-e06d4e31e235}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {458590b9-d94e-4c7b-831d-3ccd3c5bcdb5}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a48bfe9-79da-4ca5-9561-cad5ac2ee71b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {7f40ab8c-63a8-4457-b095-972a82e87129}, !- Air Inlet Node Name
  {ac8058f9-dc6c-488c-aa12-4e8e3fa7d43b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56d761cb-87a3-4944-8bcc-d506ed73e74a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {ac8058f9-dc6c-488c-aa12-4e8e3fa7d43b}, !- Inlet Port
  {4f647fd4-ee22-43ff-8c4d-d9807981e71e}; !- Outlet Port

OS:Node,
  {e70ca7e8-24a8-49c2-a466-cb761b48b0b9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 Return Air Node, !- Name
  {f4b97429-41bb-4af8-a7f5-56da5f90aad3}, !- Inlet Port
  {8abc06a0-79a0-4796-b902-b8205597e04c}; !- Outlet Port

OS:Connection,
  {4f647fd4-ee22-43ff-8c4d-d9807981e71e}, !- Handle
  {56d761cb-87a3-4944-8bcc-d506ed73e74a}, !- Source Object
  3,                                      !- Outlet Port
  {628a638c-553e-4898-8224-bae5371cb4c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4b97429-41bb-4af8-a7f5-56da5f90aad3}, !- Handle
  {69e9e40e-a2b3-4965-9162-512fb7a9fb9b}, !- Source Object
  2,                                      !- Outlet Port
  {e70ca7e8-24a8-49c2-a466-cb761b48b0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8abc06a0-79a0-4796-b902-b8205597e04c}, !- Handle
  {e70ca7e8-24a8-49c2-a466-cb761b48b0b9}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {a72a1969-0cd8-4ad9-af1c-80102016a4e6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {b3fd0bd5-7e99-4a5a-a3d0-c5219ada6a56}, !- Inlet Port
  {7f40ab8c-63a8-4457-b095-972a82e87129}; !- Outlet Port

OS:Connection,
  {b3fd0bd5-7e99-4a5a-a3d0-c5219ada6a56}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  25,                                     !- Outlet Port
  {a72a1969-0cd8-4ad9-af1c-80102016a4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f40ab8c-63a8-4457-b095-972a82e87129}, !- Handle
  {a72a1969-0cd8-4ad9-af1c-80102016a4e6}, !- Source Object
  3,                                      !- Outlet Port
  {5a48bfe9-79da-4ca5-9561-cad5ac2ee71b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac8058f9-dc6c-488c-aa12-4e8e3fa7d43b}, !- Handle
  {5a48bfe9-79da-4ca5-9561-cad5ac2ee71b}, !- Source Object
  4,                                      !- Outlet Port
  {56d761cb-87a3-4944-8bcc-d506ed73e74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b88ff6c8-5a4e-4c1f-90d3-3ebc96ed5cbb}, !- Handle
  Coil Heating Electric 25,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {28021a06-1859-4307-bbfa-9da7e8dd615a}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee7da077-eeaf-4b02-abf2-36685bc14bac}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5884eb5-9a78-4c20-8664-1ffd42abdb78}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {681a243f-2c7f-4a21-b504-85dc3f72ea2d}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd82416b-bbb3-42e4-b5aa-a23662952a2f}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e46fbde6-d407-4c47-94aa-8e283d68377a}, !- Handle
  Coil Cooling DX Single Speed 24 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {22158000-8222-4119-9f9e-b07ccf3f387d}, !- Handle
  Fan On Off 24,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d2ab528-3653-4233-a541-1c532eca4e2d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e3220a58-dd30-4e75-bfc1-f50b338fe8e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d2ab528-3653-4233-a541-1c532eca4e2d}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3220a58-dd30-4e75-bfc1-f50b338fe8e7}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {696eafa9-47c4-40a8-afde-1b0c50a5bd87}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {10a74f17-eae1-49b7-937f-7bf217530d7f}, !- Air Inlet Node Name
  {dce4796b-a6f7-4dd9-91a1-361b8e4205f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {22158000-8222-4119-9f9e-b07ccf3f387d}, !- Supply Air Fan Name
  {b88ff6c8-5a4e-4c1f-90d3-3ebc96ed5cbb}, !- Heating Coil Name
  {e46fbde6-d407-4c47-94aa-8e283d68377a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {52516029-882f-421c-8004-98d158521471}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC Inlet Air Node, !- Name
  {f11d84fc-05e9-4d26-9c4c-aa65c7b0c6c6}, !- Inlet Port
  {10a74f17-eae1-49b7-937f-7bf217530d7f}; !- Outlet Port

OS:Connection,
  {f11d84fc-05e9-4d26-9c4c-aa65c7b0c6c6}, !- Handle
  {3d574bcc-24ca-4b14-98f2-085e23dced04}, !- Source Object
  2,                                      !- Outlet Port
  {52516029-882f-421c-8004-98d158521471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a74f17-eae1-49b7-937f-7bf217530d7f}, !- Handle
  {52516029-882f-421c-8004-98d158521471}, !- Source Object
  3,                                      !- Outlet Port
  {696eafa9-47c4-40a8-afde-1b0c50a5bd87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {507f60f8-08a1-4212-81b5-d0841a9b3a88}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC Outlet Air Node, !- Name
  {dce4796b-a6f7-4dd9-91a1-361b8e4205f1}, !- Inlet Port
  {a4090e4c-d3eb-4914-a838-c49556a0802b}; !- Outlet Port

OS:Connection,
  {a4090e4c-d3eb-4914-a838-c49556a0802b}, !- Handle
  {507f60f8-08a1-4212-81b5-d0841a9b3a88}, !- Source Object
  3,                                      !- Outlet Port
  {59ecc0c3-88a6-4394-a831-b4989f7e1d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce4796b-a6f7-4dd9-91a1-361b8e4205f1}, !- Handle
  {696eafa9-47c4-40a8-afde-1b0c50a5bd87}, !- Source Object
  4,                                      !- Outlet Port
  {507f60f8-08a1-4212-81b5-d0841a9b3a88}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {84f97caf-75d4-494f-9086-2bfedaf68c2d}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f13f2325-33de-4a5f-940b-1572934127b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {a613153d-9702-4fe9-b185-0d3de91fb215}, !- Air Inlet Node Name
  {5313300c-a91a-4cdb-b84f-b1b6c3e8c473}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5316d14f-1d13-4d59-83cc-f074878a741a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {5313300c-a91a-4cdb-b84f-b1b6c3e8c473}, !- Inlet Port
  {04863457-edd6-490f-9870-ef91306e9a22}; !- Outlet Port

OS:Node,
  {c1f8dfa9-7c5c-4075-adfe-0a8c0519d9a5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 Return Air Node, !- Name
  {a3593d7c-abd3-4ef0-8f02-1b21c131a585}, !- Inlet Port
  {ba473a78-ceed-4773-90d0-8b94ac672a65}; !- Outlet Port

OS:Connection,
  {04863457-edd6-490f-9870-ef91306e9a22}, !- Handle
  {5316d14f-1d13-4d59-83cc-f074878a741a}, !- Source Object
  3,                                      !- Outlet Port
  {59ecc0c3-88a6-4394-a831-b4989f7e1d61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3593d7c-abd3-4ef0-8f02-1b21c131a585}, !- Handle
  {a10cf4e0-d803-4b43-b190-982facd2f079}, !- Source Object
  2,                                      !- Outlet Port
  {c1f8dfa9-7c5c-4075-adfe-0a8c0519d9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba473a78-ceed-4773-90d0-8b94ac672a65}, !- Handle
  {c1f8dfa9-7c5c-4075-adfe-0a8c0519d9a5}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {9b29af8b-239a-449b-8a60-54c54d19b4c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {d084d7a7-3dd5-44fd-b3ee-1039a46c66b0}, !- Inlet Port
  {a613153d-9702-4fe9-b185-0d3de91fb215}; !- Outlet Port

OS:Connection,
  {d084d7a7-3dd5-44fd-b3ee-1039a46c66b0}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  26,                                     !- Outlet Port
  {9b29af8b-239a-449b-8a60-54c54d19b4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a613153d-9702-4fe9-b185-0d3de91fb215}, !- Handle
  {9b29af8b-239a-449b-8a60-54c54d19b4c7}, !- Source Object
  3,                                      !- Outlet Port
  {f13f2325-33de-4a5f-940b-1572934127b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5313300c-a91a-4cdb-b84f-b1b6c3e8c473}, !- Handle
  {f13f2325-33de-4a5f-940b-1572934127b0}, !- Source Object
  4,                                      !- Outlet Port
  {5316d14f-1d13-4d59-83cc-f074878a741a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {500f32a2-9b99-4961-8d36-d287bfe030eb}, !- Handle
  Coil Heating Electric 26,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5219c1f5-794b-4a2c-9fbf-1ac33eec5835}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ba137df-98d2-4408-99a0-eb00ee180666}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e801309-cb19-4eb2-9678-46f5ca939430}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {802fc572-16b6-4b63-9a72-721ee92676d2}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3cbe2c69-9b02-4117-9c73-d99be3c10b62}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5a85c655-9a78-479e-a7a3-1835fb25408c}, !- Handle
  Coil Cooling DX Single Speed 25 8kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {23d2be45-7213-4eb4-a198-71485ab400ad}, !- Handle
  Fan On Off 25,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1defc8d2-ae70-4ec5-9214-1d4cfc90e2f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4e67d88-31f2-45c3-baa8-06c0eca939fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1defc8d2-ae70-4ec5-9214-1d4cfc90e2f0}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4e67d88-31f2-45c3-baa8-06c0eca939fc}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8c3e10f3-b22c-4826-9f46-4524bbc75e5a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {e4f7e314-d082-467f-abd7-bb75d6e75e14}, !- Air Inlet Node Name
  {688ba680-e1a3-4510-bdfb-344965f4ac5e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {23d2be45-7213-4eb4-a198-71485ab400ad}, !- Supply Air Fan Name
  {500f32a2-9b99-4961-8d36-d287bfe030eb}, !- Heating Coil Name
  {5a85c655-9a78-479e-a7a3-1835fb25408c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {74614441-d27a-4650-bf57-7971159d81d8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC Inlet Air Node, !- Name
  {f7a9f3df-e2ea-4ffd-b76d-b23b5832e28b}, !- Inlet Port
  {e4f7e314-d082-467f-abd7-bb75d6e75e14}; !- Outlet Port

OS:Connection,
  {f7a9f3df-e2ea-4ffd-b76d-b23b5832e28b}, !- Handle
  {b263ef10-5d6a-4a20-8b37-8ba9acedbeaf}, !- Source Object
  2,                                      !- Outlet Port
  {74614441-d27a-4650-bf57-7971159d81d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f7e314-d082-467f-abd7-bb75d6e75e14}, !- Handle
  {74614441-d27a-4650-bf57-7971159d81d8}, !- Source Object
  3,                                      !- Outlet Port
  {8c3e10f3-b22c-4826-9f46-4524bbc75e5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {747b62ed-5866-433e-a07a-e0f7bdb12fad}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC Outlet Air Node, !- Name
  {688ba680-e1a3-4510-bdfb-344965f4ac5e}, !- Inlet Port
  {c3d1197d-9029-4b64-9960-3f91d35bf0e0}; !- Outlet Port

OS:Connection,
  {c3d1197d-9029-4b64-9960-3f91d35bf0e0}, !- Handle
  {747b62ed-5866-433e-a07a-e0f7bdb12fad}, !- Source Object
  3,                                      !- Outlet Port
  {7734e219-a65b-4e28-9e92-d7040044e10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {688ba680-e1a3-4510-bdfb-344965f4ac5e}, !- Handle
  {8c3e10f3-b22c-4826-9f46-4524bbc75e5a}, !- Source Object
  4,                                      !- Outlet Port
  {747b62ed-5866-433e-a07a-e0f7bdb12fad}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bdb44041-1369-4cf8-b307-57e69745455c}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c10fd999-4dc8-47e2-8c2e-887223ac793a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {3cdfed59-0fbf-4421-8c7f-9f64ac8f7d01}, !- Air Inlet Node Name
  {d364cb2b-5111-48cb-a09c-2406955f9f8b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9c72f79-7e3c-4c85-88a2-5a080a890e19}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {d364cb2b-5111-48cb-a09c-2406955f9f8b}, !- Inlet Port
  {ccda9a87-b680-49e7-af0b-2c8d0320c5b7}; !- Outlet Port

OS:Node,
  {2b0e6819-9851-4ef5-820e-3509e88a8d0c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 Return Air Node, !- Name
  {e7fb8760-e809-4f11-b43c-f8eaaf9c092d}, !- Inlet Port
  {3be95c6b-bc70-430c-b86b-20a911f1b5a2}; !- Outlet Port

OS:Connection,
  {ccda9a87-b680-49e7-af0b-2c8d0320c5b7}, !- Handle
  {f9c72f79-7e3c-4c85-88a2-5a080a890e19}, !- Source Object
  3,                                      !- Outlet Port
  {7734e219-a65b-4e28-9e92-d7040044e10d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7fb8760-e809-4f11-b43c-f8eaaf9c092d}, !- Handle
  {7befbfe3-58b4-437c-ab2c-c976b3c7b86d}, !- Source Object
  2,                                      !- Outlet Port
  {2b0e6819-9851-4ef5-820e-3509e88a8d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be95c6b-bc70-430c-b86b-20a911f1b5a2}, !- Handle
  {2b0e6819-9851-4ef5-820e-3509e88a8d0c}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {a90c1fc7-1de0-4ceb-9ef7-28e0b6ef7d7f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {f6674f70-e1d7-4879-8639-dd3e6400d545}, !- Inlet Port
  {3cdfed59-0fbf-4421-8c7f-9f64ac8f7d01}; !- Outlet Port

OS:Connection,
  {f6674f70-e1d7-4879-8639-dd3e6400d545}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  27,                                     !- Outlet Port
  {a90c1fc7-1de0-4ceb-9ef7-28e0b6ef7d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cdfed59-0fbf-4421-8c7f-9f64ac8f7d01}, !- Handle
  {a90c1fc7-1de0-4ceb-9ef7-28e0b6ef7d7f}, !- Source Object
  3,                                      !- Outlet Port
  {c10fd999-4dc8-47e2-8c2e-887223ac793a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d364cb2b-5111-48cb-a09c-2406955f9f8b}, !- Handle
  {c10fd999-4dc8-47e2-8c2e-887223ac793a}, !- Source Object
  4,                                      !- Outlet Port
  {f9c72f79-7e3c-4c85-88a2-5a080a890e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {00adf170-3a31-4f8d-a451-589f86f89157}, !- Handle
  Coil Heating Electric 27,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4f232952-c24f-4c9a-a21b-0821cb7d9518}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9fbef6c-a769-42d7-b62b-471509472521}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e4ae9a0-bb3f-41b5-9c04-137906419466}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ee3c0cd-7ad9-41b3-b904-925cb86e2738}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e48881a5-16fc-4601-9254-f987536e3a27}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {92a66e5b-02a1-403b-926a-7722e3575f49}, !- Handle
  Coil Cooling DX Single Speed 26 5kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {802d01bf-eaaf-4b85-8d3a-f11e045d5bad}, !- Handle
  Fan On Off 26,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95f57c2f-f0b1-4fd0-83af-bc163ec93de7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24630ef7-1bd1-4108-b59f-ca82a41e6aaa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95f57c2f-f0b1-4fd0-83af-bc163ec93de7}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24630ef7-1bd1-4108-b59f-ca82a41e6aaa}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {de7e2f39-2b12-4c7e-84e7-fc5077e34449}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {44174e89-1c95-41e2-8c77-d749606da5ad}, !- Air Inlet Node Name
  {c47c9fce-56d1-465e-a96f-fcd04ac330fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {802d01bf-eaaf-4b85-8d3a-f11e045d5bad}, !- Supply Air Fan Name
  {00adf170-3a31-4f8d-a451-589f86f89157}, !- Heating Coil Name
  {92a66e5b-02a1-403b-926a-7722e3575f49}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {89242679-c516-40e4-b56f-b0b1cd44d8e6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC Inlet Air Node, !- Name
  {b2e494c5-dda9-4d88-841d-4ca372927661}, !- Inlet Port
  {44174e89-1c95-41e2-8c77-d749606da5ad}; !- Outlet Port

OS:Connection,
  {b2e494c5-dda9-4d88-841d-4ca372927661}, !- Handle
  {b21e0e12-6f4a-45f6-b526-2307c8912fa8}, !- Source Object
  2,                                      !- Outlet Port
  {89242679-c516-40e4-b56f-b0b1cd44d8e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44174e89-1c95-41e2-8c77-d749606da5ad}, !- Handle
  {89242679-c516-40e4-b56f-b0b1cd44d8e6}, !- Source Object
  3,                                      !- Outlet Port
  {de7e2f39-2b12-4c7e-84e7-fc5077e34449}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaade7cd-f4b2-4518-a514-77123e8d71b1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC Outlet Air Node, !- Name
  {c47c9fce-56d1-465e-a96f-fcd04ac330fd}, !- Inlet Port
  {c259bf58-7ec7-4f23-ab2b-c52e57a0fc89}; !- Outlet Port

OS:Connection,
  {c259bf58-7ec7-4f23-ab2b-c52e57a0fc89}, !- Handle
  {aaade7cd-f4b2-4518-a514-77123e8d71b1}, !- Source Object
  3,                                      !- Outlet Port
  {ffeb3b89-7c06-468d-8443-7b00cdd08fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47c9fce-56d1-465e-a96f-fcd04ac330fd}, !- Handle
  {de7e2f39-2b12-4c7e-84e7-fc5077e34449}, !- Source Object
  4,                                      !- Outlet Port
  {aaade7cd-f4b2-4518-a514-77123e8d71b1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a46e788f-65ce-49f1-a3f0-c42e4cb5ad1e}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f131e6bb-68dd-44fb-95c3-36c2309fd9e6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {7573ca4a-55d9-4b07-acbc-ac5841449a0c}, !- Air Inlet Node Name
  {c592796b-3ad6-413c-8a17-d0f1dec240d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9fe1faf-8ac7-43ae-a883-3143262be214}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {c592796b-3ad6-413c-8a17-d0f1dec240d4}, !- Inlet Port
  {e5f382f0-519e-435c-b91b-1ed58e70c446}; !- Outlet Port

OS:Node,
  {64a0180c-4499-49a4-b9ef-6e2efbf4ff6c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 Return Air Node, !- Name
  {195b2e43-9741-49e6-a747-c9303d87b792}, !- Inlet Port
  {d8bbd27d-36a8-4f3e-9c2d-4a6dab97a1fd}; !- Outlet Port

OS:Connection,
  {e5f382f0-519e-435c-b91b-1ed58e70c446}, !- Handle
  {c9fe1faf-8ac7-43ae-a883-3143262be214}, !- Source Object
  3,                                      !- Outlet Port
  {ffeb3b89-7c06-468d-8443-7b00cdd08fa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {195b2e43-9741-49e6-a747-c9303d87b792}, !- Handle
  {2a1c6e87-2baf-414a-85da-0e1e961d38d5}, !- Source Object
  2,                                      !- Outlet Port
  {64a0180c-4499-49a4-b9ef-6e2efbf4ff6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bbd27d-36a8-4f3e-9c2d-4a6dab97a1fd}, !- Handle
  {64a0180c-4499-49a4-b9ef-6e2efbf4ff6c}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {0dcdf43f-fe3e-4876-a9ed-ae34c36b31c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {c8c91ab3-fc16-4b11-aa54-bc896e77b801}, !- Inlet Port
  {7573ca4a-55d9-4b07-acbc-ac5841449a0c}; !- Outlet Port

OS:Connection,
  {c8c91ab3-fc16-4b11-aa54-bc896e77b801}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  28,                                     !- Outlet Port
  {0dcdf43f-fe3e-4876-a9ed-ae34c36b31c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7573ca4a-55d9-4b07-acbc-ac5841449a0c}, !- Handle
  {0dcdf43f-fe3e-4876-a9ed-ae34c36b31c9}, !- Source Object
  3,                                      !- Outlet Port
  {f131e6bb-68dd-44fb-95c3-36c2309fd9e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c592796b-3ad6-413c-8a17-d0f1dec240d4}, !- Handle
  {f131e6bb-68dd-44fb-95c3-36c2309fd9e6}, !- Source Object
  4,                                      !- Outlet Port
  {c9fe1faf-8ac7-43ae-a883-3143262be214}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {57481318-5b60-47b6-8a2b-2e9dd0e87a22}, !- Handle
  Coil Heating Electric 28,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3b7815d2-15d2-4ccd-a97e-784a6be8e2ed}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cd7e71f-72b5-4116-85d4-fddbef6c4d30}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6776940c-0a21-4b4e-b2f6-b06b641dc64a}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6de0d84-d344-4be9-acf3-21e78221e6f9}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f2a18f0-63a8-4fb7-86e4-93cae8eef50f}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c160efec-258d-4bdd-bcf5-966b251e5b93}, !- Handle
  Coil Cooling DX Single Speed 27 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5530b6d0-228c-411c-b6d7-e09107a77671}, !- Handle
  Fan On Off 27,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {483071b5-5faf-42b1-96c7-c0a09cddd0e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6c7b8ff-47d8-4504-8e21-0a45a5fcf772}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {483071b5-5faf-42b1-96c7-c0a09cddd0e6}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6c7b8ff-47d8-4504-8e21-0a45a5fcf772}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3fb9a87f-d013-4d18-8ba1-05d1a18d074c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {b5dd5651-6af0-4aaf-8567-39d1e5b005cd}, !- Air Inlet Node Name
  {b5c8cc7d-2966-48ad-a682-aa388837dc54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5530b6d0-228c-411c-b6d7-e09107a77671}, !- Supply Air Fan Name
  {57481318-5b60-47b6-8a2b-2e9dd0e87a22}, !- Heating Coil Name
  {c160efec-258d-4bdd-bcf5-966b251e5b93}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bb0b349d-28a8-4401-b25f-273e4c832b94}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC Inlet Air Node, !- Name
  {a3f2f762-db7c-4d59-ae39-149dc721beb9}, !- Inlet Port
  {b5dd5651-6af0-4aaf-8567-39d1e5b005cd}; !- Outlet Port

OS:Connection,
  {a3f2f762-db7c-4d59-ae39-149dc721beb9}, !- Handle
  {60f63532-2cc9-4bac-8502-b0064f15fba6}, !- Source Object
  2,                                      !- Outlet Port
  {bb0b349d-28a8-4401-b25f-273e4c832b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5dd5651-6af0-4aaf-8567-39d1e5b005cd}, !- Handle
  {bb0b349d-28a8-4401-b25f-273e4c832b94}, !- Source Object
  3,                                      !- Outlet Port
  {3fb9a87f-d013-4d18-8ba1-05d1a18d074c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02d7974f-56fb-45bf-8e60-98bde76797bc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC Outlet Air Node, !- Name
  {b5c8cc7d-2966-48ad-a682-aa388837dc54}, !- Inlet Port
  {0fcacdf6-b62d-44f2-bac7-3eda8abb8a00}; !- Outlet Port

OS:Connection,
  {0fcacdf6-b62d-44f2-bac7-3eda8abb8a00}, !- Handle
  {02d7974f-56fb-45bf-8e60-98bde76797bc}, !- Source Object
  3,                                      !- Outlet Port
  {fef31beb-e934-4873-8643-349c7182176e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c8cc7d-2966-48ad-a682-aa388837dc54}, !- Handle
  {3fb9a87f-d013-4d18-8ba1-05d1a18d074c}, !- Source Object
  4,                                      !- Outlet Port
  {02d7974f-56fb-45bf-8e60-98bde76797bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {967289d7-2b21-47ef-9f7a-cde5937d63e8}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f471a26b-9106-49f5-99f5-fe5a1765a46c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {d5e83fde-586e-48b0-8ffb-61185621270f}, !- Air Inlet Node Name
  {583ef21d-e7ab-4e0c-843b-155098a867c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7a4cef8-9536-4f85-baba-22d60fb3bb04}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Name
  {583ef21d-e7ab-4e0c-843b-155098a867c9}, !- Inlet Port
  {a834d82d-5a82-49b6-92bb-a100a2fec0ee}; !- Outlet Port

OS:Node,
  {e3a7fbe0-1c47-4fb6-8594-b374e1275f06}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 Return Air Node, !- Name
  {e8d6e993-ff2a-4536-aa79-d24d2d58dd81}, !- Inlet Port
  {8a7865da-263e-4bbc-80cb-3e841a28af5f}; !- Outlet Port

OS:Connection,
  {a834d82d-5a82-49b6-92bb-a100a2fec0ee}, !- Handle
  {c7a4cef8-9536-4f85-baba-22d60fb3bb04}, !- Source Object
  3,                                      !- Outlet Port
  {fef31beb-e934-4873-8643-349c7182176e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8d6e993-ff2a-4536-aa79-d24d2d58dd81}, !- Handle
  {44ace3a7-89a6-477a-ab28-c8062e0f4df9}, !- Source Object
  2,                                      !- Outlet Port
  {e3a7fbe0-1c47-4fb6-8594-b374e1275f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7865da-263e-4bbc-80cb-3e841a28af5f}, !- Handle
  {e3a7fbe0-1c47-4fb6-8594-b374e1275f06}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {0c898aa3-c91c-4485-82f6-dafb0f8bc734}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Name
  {9231c3a9-0c33-4b95-814b-bcde0e3a8c75}, !- Inlet Port
  {d5e83fde-586e-48b0-8ffb-61185621270f}; !- Outlet Port

OS:Connection,
  {9231c3a9-0c33-4b95-814b-bcde0e3a8c75}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  29,                                     !- Outlet Port
  {0c898aa3-c91c-4485-82f6-dafb0f8bc734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e83fde-586e-48b0-8ffb-61185621270f}, !- Handle
  {0c898aa3-c91c-4485-82f6-dafb0f8bc734}, !- Source Object
  3,                                      !- Outlet Port
  {f471a26b-9106-49f5-99f5-fe5a1765a46c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {583ef21d-e7ab-4e0c-843b-155098a867c9}, !- Handle
  {f471a26b-9106-49f5-99f5-fe5a1765a46c}, !- Source Object
  4,                                      !- Outlet Port
  {c7a4cef8-9536-4f85-baba-22d60fb3bb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {65d1f697-24a4-4dc5-b7aa-fe608e12dbfd}, !- Handle
  Coil Heating Electric 29,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7922734d-984a-422f-aaee-f49c110f9928}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75cc9185-20b5-4517-ad17-57e120c5fe78}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {774dbde3-d331-420e-8fc0-67943a936832}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19a07e02-6d5d-433d-bfcb-29baa02af7ad}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1984b6f8-dd07-4aba-bf25-be62549a699a}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5850aa99-1785-4ff1-8b59-f72060bb9ceb}, !- Handle
  Coil Cooling DX Single Speed 28 6kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b079479a-e4ba-4a8a-8169-68929c33a98a}, !- Handle
  Fan On Off 28,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14292b9a-702d-4366-9fb7-254b34536ef5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a709546-2ad3-4867-a126-88e3a7881d6a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {14292b9a-702d-4366-9fb7-254b34536ef5}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a709546-2ad3-4867-a126-88e3a7881d6a}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3cb0db68-207f-4cd7-8ea8-5ede191f6ac9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {920ad083-e4cd-4651-b08c-b2b2f2068837}, !- Air Inlet Node Name
  {afb0a26a-ffdb-4b38-9195-e9a2e81a4ea7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b079479a-e4ba-4a8a-8169-68929c33a98a}, !- Supply Air Fan Name
  {65d1f697-24a4-4dc5-b7aa-fe608e12dbfd}, !- Heating Coil Name
  {5850aa99-1785-4ff1-8b59-f72060bb9ceb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0590e12d-3c93-4a0e-8694-6fea63977f53}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC Inlet Air Node, !- Name
  {beb71d6a-fd3b-428f-bd5e-de4575b4959c}, !- Inlet Port
  {920ad083-e4cd-4651-b08c-b2b2f2068837}; !- Outlet Port

OS:Connection,
  {beb71d6a-fd3b-428f-bd5e-de4575b4959c}, !- Handle
  {299df155-21be-494b-a1f9-5218147b2b31}, !- Source Object
  2,                                      !- Outlet Port
  {0590e12d-3c93-4a0e-8694-6fea63977f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920ad083-e4cd-4651-b08c-b2b2f2068837}, !- Handle
  {0590e12d-3c93-4a0e-8694-6fea63977f53}, !- Source Object
  3,                                      !- Outlet Port
  {3cb0db68-207f-4cd7-8ea8-5ede191f6ac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f282112b-2404-4c33-ac25-145522bacc02}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC Outlet Air Node, !- Name
  {afb0a26a-ffdb-4b38-9195-e9a2e81a4ea7}, !- Inlet Port
  {17ba2404-1b44-43ac-80fa-76d70c8324fe}; !- Outlet Port

OS:Connection,
  {17ba2404-1b44-43ac-80fa-76d70c8324fe}, !- Handle
  {f282112b-2404-4c33-ac25-145522bacc02}, !- Source Object
  3,                                      !- Outlet Port
  {e66379c1-54e2-406c-a1ed-2bee77121e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb0a26a-ffdb-4b38-9195-e9a2e81a4ea7}, !- Handle
  {3cb0db68-207f-4cd7-8ea8-5ede191f6ac9}, !- Source Object
  4,                                      !- Outlet Port
  {f282112b-2404-4c33-ac25-145522bacc02}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6c6f5485-db3a-4258-a466-c347eb6a4cb1}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3458c965-4d49-4626-8cf2-94db2ab10043}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {48374115-b332-4677-8d13-7dedb6f6a121}, !- Air Inlet Node Name
  {4b443a3a-d14a-42d3-b0f4-510d7da2ff56}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9fd8d900-af99-4b5a-b9e1-ca232809d962}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Name
  {4b443a3a-d14a-42d3-b0f4-510d7da2ff56}, !- Inlet Port
  {db79bcd4-7cbe-4870-ad55-99b8eae7638a}; !- Outlet Port

OS:Node,
  {e08e48b4-316c-4930-a927-443e41f2a75a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 Return Air Node, !- Name
  {632cb797-a01d-41d4-aebc-593f91772ded}, !- Inlet Port
  {8b6c13a0-ac92-46f7-ba36-c041424a98ce}; !- Outlet Port

OS:Connection,
  {db79bcd4-7cbe-4870-ad55-99b8eae7638a}, !- Handle
  {9fd8d900-af99-4b5a-b9e1-ca232809d962}, !- Source Object
  3,                                      !- Outlet Port
  {e66379c1-54e2-406c-a1ed-2bee77121e12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {632cb797-a01d-41d4-aebc-593f91772ded}, !- Handle
  {37b304bd-d5b9-4980-be54-a39d58141032}, !- Source Object
  2,                                      !- Outlet Port
  {e08e48b4-316c-4930-a927-443e41f2a75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6c13a0-ac92-46f7-ba36-c041424a98ce}, !- Handle
  {e08e48b4-316c-4930-a927-443e41f2a75a}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {0fe518d2-f30b-4ea5-b3e4-7450c7b1c934}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Inlet Air Node, !- Name
  {00786949-ad47-4d2d-8e0a-76b2793ea3ce}, !- Inlet Port
  {48374115-b332-4677-8d13-7dedb6f6a121}; !- Outlet Port

OS:Connection,
  {00786949-ad47-4d2d-8e0a-76b2793ea3ce}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  30,                                     !- Outlet Port
  {0fe518d2-f30b-4ea5-b3e4-7450c7b1c934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48374115-b332-4677-8d13-7dedb6f6a121}, !- Handle
  {0fe518d2-f30b-4ea5-b3e4-7450c7b1c934}, !- Source Object
  3,                                      !- Outlet Port
  {3458c965-4d49-4626-8cf2-94db2ab10043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b443a3a-d14a-42d3-b0f4-510d7da2ff56}, !- Handle
  {3458c965-4d49-4626-8cf2-94db2ab10043}, !- Source Object
  4,                                      !- Outlet Port
  {9fd8d900-af99-4b5a-b9e1-ca232809d962}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {51b1b408-9231-45d3-8d9f-9fd146a91828}, !- Handle
  Coil Heating Electric 30,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {94a933d3-90e3-44e5-8c0b-20c5b862b8c5}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ff5060f-5304-4724-bdef-4a9c90f0fa01}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {843aac11-b063-4346-afe4-0d232e8f766e}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa3bf713-8a5f-4bfa-af27-658849faac1a}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f03f2e97-b13d-4588-aa47-e61abe3183e4}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e8d57af1-4e6d-4e7c-8226-4d3b8f1f634c}, !- Handle
  Coil Cooling DX Single Speed 29 2kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e922102c-5f22-47b2-8033-0e150d51373f}, !- Handle
  Fan On Off 29,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb43e66b-3e9e-4585-892f-b85585f8399e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5615b8c1-60ea-44d6-b9c6-f2df30034183}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb43e66b-3e9e-4585-892f-b85585f8399e}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5615b8c1-60ea-44d6-b9c6-f2df30034183}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {17856d28-c3ea-4302-bdb6-bfbd00e6e6d4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {c89711e1-a0e2-47bd-8a41-5f8c335bfd6a}, !- Air Inlet Node Name
  {4adfc5a0-d160-49c1-8da3-19cfc7c5ff61}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e922102c-5f22-47b2-8033-0e150d51373f}, !- Supply Air Fan Name
  {51b1b408-9231-45d3-8d9f-9fd146a91828}, !- Heating Coil Name
  {e8d57af1-4e6d-4e7c-8226-4d3b8f1f634c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1b26d6e3-1229-4747-a207-b74475bf597e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC Inlet Air Node, !- Name
  {5590c242-67b5-443b-9a29-ec6b8ad2f822}, !- Inlet Port
  {c89711e1-a0e2-47bd-8a41-5f8c335bfd6a}; !- Outlet Port

OS:Connection,
  {5590c242-67b5-443b-9a29-ec6b8ad2f822}, !- Handle
  {91b29fd5-85d8-4061-bec1-0d2c240bdae6}, !- Source Object
  2,                                      !- Outlet Port
  {1b26d6e3-1229-4747-a207-b74475bf597e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c89711e1-a0e2-47bd-8a41-5f8c335bfd6a}, !- Handle
  {1b26d6e3-1229-4747-a207-b74475bf597e}, !- Source Object
  3,                                      !- Outlet Port
  {17856d28-c3ea-4302-bdb6-bfbd00e6e6d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6a0c961-348a-4f69-b1c2-b562b163fa93}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC Outlet Air Node, !- Name
  {4adfc5a0-d160-49c1-8da3-19cfc7c5ff61}, !- Inlet Port
  {4fad1c52-990d-491f-a344-b7e3e52beac3}; !- Outlet Port

OS:Connection,
  {4fad1c52-990d-491f-a344-b7e3e52beac3}, !- Handle
  {f6a0c961-348a-4f69-b1c2-b562b163fa93}, !- Source Object
  3,                                      !- Outlet Port
  {0fa2b4b6-0f64-4b2b-bdce-4841944f26c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4adfc5a0-d160-49c1-8da3-19cfc7c5ff61}, !- Handle
  {17856d28-c3ea-4302-bdb6-bfbd00e6e6d4}, !- Source Object
  4,                                      !- Outlet Port
  {f6a0c961-348a-4f69-b1c2-b562b163fa93}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {551518d8-affe-494f-8214-a89a0dd5f73e}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eadc8de8-de05-42d4-ab4f-0e490b9c5023}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {66e7972c-5d16-4c99-bedd-7f8188141a08}, !- Air Inlet Node Name
  {98611077-a109-4689-a4f3-6ffa3edec24d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef9c3da0-f479-4c65-b4d0-e5dbefc6172b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Name
  {98611077-a109-4689-a4f3-6ffa3edec24d}, !- Inlet Port
  {cd0637b8-2af0-407e-b8f2-4bfde39676ac}; !- Outlet Port

OS:Node,
  {6e4dc339-34a1-4921-9e21-1ce15c323689}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 Return Air Node, !- Name
  {dbfea3cc-f101-4520-8990-158a5ac19c55}, !- Inlet Port
  {4a15dcc4-7396-4b67-88f2-69ba21c2890e}; !- Outlet Port

OS:Connection,
  {cd0637b8-2af0-407e-b8f2-4bfde39676ac}, !- Handle
  {ef9c3da0-f479-4c65-b4d0-e5dbefc6172b}, !- Source Object
  3,                                      !- Outlet Port
  {0fa2b4b6-0f64-4b2b-bdce-4841944f26c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbfea3cc-f101-4520-8990-158a5ac19c55}, !- Handle
  {59b6ccdb-e7c7-47ad-b8ec-f9f5f30e6492}, !- Source Object
  2,                                      !- Outlet Port
  {6e4dc339-34a1-4921-9e21-1ce15c323689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a15dcc4-7396-4b67-88f2-69ba21c2890e}, !- Handle
  {6e4dc339-34a1-4921-9e21-1ce15c323689}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {56e4ea79-e72d-430c-8be6-5177d006bcf5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Inlet Air Node, !- Name
  {8ffa2cd2-1c34-46ce-9b1e-ada31135000f}, !- Inlet Port
  {66e7972c-5d16-4c99-bedd-7f8188141a08}; !- Outlet Port

OS:Connection,
  {8ffa2cd2-1c34-46ce-9b1e-ada31135000f}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  31,                                     !- Outlet Port
  {56e4ea79-e72d-430c-8be6-5177d006bcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e7972c-5d16-4c99-bedd-7f8188141a08}, !- Handle
  {56e4ea79-e72d-430c-8be6-5177d006bcf5}, !- Source Object
  3,                                      !- Outlet Port
  {eadc8de8-de05-42d4-ab4f-0e490b9c5023}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98611077-a109-4689-a4f3-6ffa3edec24d}, !- Handle
  {eadc8de8-de05-42d4-ab4f-0e490b9c5023}, !- Source Object
  4,                                      !- Outlet Port
  {ef9c3da0-f479-4c65-b4d0-e5dbefc6172b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e3d6942f-cb5b-401b-ae22-34ca61b21863}, !- Handle
  Coil Heating Electric 31,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cb5a38f6-1af0-49f7-88fe-6160be9a97f3}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b1acd758-34ba-4745-b966-6d1d37cde617}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5012d3c3-1cac-4c30-bcd8-77d1df219aa2}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74106195-ea5f-4d99-9e98-9cbe8319eafb}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ceb79ce7-a6ed-4207-83d1-44f6f53a8feb}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {66a3099f-99f4-4c38-9ddd-e069def32734}, !- Handle
  Coil Cooling DX Single Speed 30 2kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {93038ed3-3f20-494d-9f19-7f9c55fcfc71}, !- Handle
  Fan On Off 30,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c67ffc59-a92d-410d-a339-1a78fc99c3c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f893aad0-aa0a-4d03-8e3e-1e858df6743a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c67ffc59-a92d-410d-a339-1a78fc99c3c0}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f893aad0-aa0a-4d03-8e3e-1e858df6743a}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1627d22c-9573-47a3-8f2f-299db4f9c32f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {2992f537-b683-4a98-87ac-65a75355ce35}, !- Air Inlet Node Name
  {14f564f3-29ac-4bf3-9ec0-3c602440bf34}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93038ed3-3f20-494d-9f19-7f9c55fcfc71}, !- Supply Air Fan Name
  {e3d6942f-cb5b-401b-ae22-34ca61b21863}, !- Heating Coil Name
  {66a3099f-99f4-4c38-9ddd-e069def32734}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0805b993-7bd8-4214-98ce-d98db769b96b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC Inlet Air Node, !- Name
  {deb2c67d-583b-4d2c-8a49-ee2680332323}, !- Inlet Port
  {2992f537-b683-4a98-87ac-65a75355ce35}; !- Outlet Port

OS:Connection,
  {deb2c67d-583b-4d2c-8a49-ee2680332323}, !- Handle
  {c09b03d7-860c-4f5a-815e-54c4d540d283}, !- Source Object
  2,                                      !- Outlet Port
  {0805b993-7bd8-4214-98ce-d98db769b96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2992f537-b683-4a98-87ac-65a75355ce35}, !- Handle
  {0805b993-7bd8-4214-98ce-d98db769b96b}, !- Source Object
  3,                                      !- Outlet Port
  {1627d22c-9573-47a3-8f2f-299db4f9c32f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {595c5e24-7a27-4b4c-a6b9-b08fcb6f1608}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC Outlet Air Node, !- Name
  {14f564f3-29ac-4bf3-9ec0-3c602440bf34}, !- Inlet Port
  {70064fec-0307-44c5-b20e-4831e7c60609}; !- Outlet Port

OS:Connection,
  {70064fec-0307-44c5-b20e-4831e7c60609}, !- Handle
  {595c5e24-7a27-4b4c-a6b9-b08fcb6f1608}, !- Source Object
  3,                                      !- Outlet Port
  {4a5a53ea-8c28-4152-a850-6b6d43f46f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f564f3-29ac-4bf3-9ec0-3c602440bf34}, !- Handle
  {1627d22c-9573-47a3-8f2f-299db4f9c32f}, !- Source Object
  4,                                      !- Outlet Port
  {595c5e24-7a27-4b4c-a6b9-b08fcb6f1608}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7676321b-440f-4e1c-8036-ac9abadff0e3}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d70b9a1-96da-45f2-8db0-508b7a624bde}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {d9fa0934-ff23-4cb4-8ceb-5c030dd1873f}, !- Air Inlet Node Name
  {d754ce5a-89d1-412f-8f31-501d69cffd2d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a72b646e-9ae1-441c-8518-0fdafe762613}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Name
  {d754ce5a-89d1-412f-8f31-501d69cffd2d}, !- Inlet Port
  {031b2366-9727-4999-ad16-cdb154d993aa}; !- Outlet Port

OS:Node,
  {d36f6601-7976-4d41-9987-261c950ee60e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 Return Air Node, !- Name
  {827abc7b-69c3-4797-ae19-d182d3a0a896}, !- Inlet Port
  {3ec6af40-dd43-4b67-a9db-643dbd3bd3fb}; !- Outlet Port

OS:Connection,
  {031b2366-9727-4999-ad16-cdb154d993aa}, !- Handle
  {a72b646e-9ae1-441c-8518-0fdafe762613}, !- Source Object
  3,                                      !- Outlet Port
  {4a5a53ea-8c28-4152-a850-6b6d43f46f21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {827abc7b-69c3-4797-ae19-d182d3a0a896}, !- Handle
  {ba083f6e-426e-4c5d-b8dd-fc78731dd288}, !- Source Object
  2,                                      !- Outlet Port
  {d36f6601-7976-4d41-9987-261c950ee60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec6af40-dd43-4b67-a9db-643dbd3bd3fb}, !- Handle
  {d36f6601-7976-4d41-9987-261c950ee60e}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {cc81304b-8db6-4c70-91fd-55788a895af2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Inlet Air Node, !- Name
  {51679c97-9369-41eb-bc20-f267dec4e572}, !- Inlet Port
  {d9fa0934-ff23-4cb4-8ceb-5c030dd1873f}; !- Outlet Port

OS:Connection,
  {51679c97-9369-41eb-bc20-f267dec4e572}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  32,                                     !- Outlet Port
  {cc81304b-8db6-4c70-91fd-55788a895af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9fa0934-ff23-4cb4-8ceb-5c030dd1873f}, !- Handle
  {cc81304b-8db6-4c70-91fd-55788a895af2}, !- Source Object
  3,                                      !- Outlet Port
  {5d70b9a1-96da-45f2-8db0-508b7a624bde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d754ce5a-89d1-412f-8f31-501d69cffd2d}, !- Handle
  {5d70b9a1-96da-45f2-8db0-508b7a624bde}, !- Source Object
  4,                                      !- Outlet Port
  {a72b646e-9ae1-441c-8518-0fdafe762613}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7c29a4a-854a-4839-9437-b471e421b649}, !- Handle
  Coil Heating Electric 32,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0b327dd3-0f11-4806-abc1-90981aa87bb8}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {160bd8e3-8453-42f6-82fd-602ab9fb15c8}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {955fc497-ee36-4b4b-9622-8f0adde34dda}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a413a71-6c95-44c5-919a-64a1c3f4ebcc}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {17b8c96f-40ad-4279-85af-c9dd405727d4}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0fcbb4ed-b86b-45f9-8398-6719a4f9d20f}, !- Handle
  Coil Cooling DX Single Speed 31 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e21cdcc5-8156-479e-a5e4-fa9f5a3e31f9}, !- Handle
  Fan On Off 31,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab969198-0f48-48eb-972d-b1825ae11d31}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {db8d47cf-0b48-4bd1-8157-7bb21fdebef4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab969198-0f48-48eb-972d-b1825ae11d31}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {db8d47cf-0b48-4bd1-8157-7bb21fdebef4}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {83cb13a3-0cf1-439f-b078-199bc72c512f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {b5a179d1-3952-4e26-914d-cc9f2eae33b2}, !- Air Inlet Node Name
  {4508248b-2494-4448-9b55-e9205235dd28}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e21cdcc5-8156-479e-a5e4-fa9f5a3e31f9}, !- Supply Air Fan Name
  {a7c29a4a-854a-4839-9437-b471e421b649}, !- Heating Coil Name
  {0fcbb4ed-b86b-45f9-8398-6719a4f9d20f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bd3cd6da-50ad-4743-8a32-1397697edb73}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC Inlet Air Node, !- Name
  {64b6ca7a-b8ff-4fde-bc5c-e6d65f8acbd0}, !- Inlet Port
  {b5a179d1-3952-4e26-914d-cc9f2eae33b2}; !- Outlet Port

OS:Connection,
  {64b6ca7a-b8ff-4fde-bc5c-e6d65f8acbd0}, !- Handle
  {a24b0b27-93a8-4dc3-aad3-58c81b123563}, !- Source Object
  2,                                      !- Outlet Port
  {bd3cd6da-50ad-4743-8a32-1397697edb73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a179d1-3952-4e26-914d-cc9f2eae33b2}, !- Handle
  {bd3cd6da-50ad-4743-8a32-1397697edb73}, !- Source Object
  3,                                      !- Outlet Port
  {83cb13a3-0cf1-439f-b078-199bc72c512f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75e2495c-4c03-4cb6-8a25-a0c1a510be59}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC Outlet Air Node, !- Name
  {4508248b-2494-4448-9b55-e9205235dd28}, !- Inlet Port
  {794f3925-3e14-41f9-bece-43c6cf805ee2}; !- Outlet Port

OS:Connection,
  {794f3925-3e14-41f9-bece-43c6cf805ee2}, !- Handle
  {75e2495c-4c03-4cb6-8a25-a0c1a510be59}, !- Source Object
  3,                                      !- Outlet Port
  {db28726b-10c8-472b-909a-1fa684ca2852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4508248b-2494-4448-9b55-e9205235dd28}, !- Handle
  {83cb13a3-0cf1-439f-b078-199bc72c512f}, !- Source Object
  4,                                      !- Outlet Port
  {75e2495c-4c03-4cb6-8a25-a0c1a510be59}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {73a1cbeb-ccc1-4989-ac9a-0216477cacea}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d029091-e081-4068-9653-d94b75d1100f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {f2b3368a-fca4-4d78-8a71-6e2bc8ba2d6e}, !- Air Inlet Node Name
  {11d13c35-24ea-412e-a077-187c1bf073d8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1498e936-76f4-446e-8280-6ded5863ce3b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Name
  {11d13c35-24ea-412e-a077-187c1bf073d8}, !- Inlet Port
  {a88e0ba7-e05f-46d7-aaac-91f453414158}; !- Outlet Port

OS:Node,
  {1d920e12-dcae-4202-961e-885d864bd5ba}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 Return Air Node, !- Name
  {7cc196f4-8685-4fb7-8b95-b7b110d86231}, !- Inlet Port
  {e11091a4-032e-4928-b18f-95fb61443ed4}; !- Outlet Port

OS:Connection,
  {a88e0ba7-e05f-46d7-aaac-91f453414158}, !- Handle
  {1498e936-76f4-446e-8280-6ded5863ce3b}, !- Source Object
  3,                                      !- Outlet Port
  {db28726b-10c8-472b-909a-1fa684ca2852}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cc196f4-8685-4fb7-8b95-b7b110d86231}, !- Handle
  {6b6f34a6-9009-42b5-8675-6d0803e956ed}, !- Source Object
  2,                                      !- Outlet Port
  {1d920e12-dcae-4202-961e-885d864bd5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e11091a4-032e-4928-b18f-95fb61443ed4}, !- Handle
  {1d920e12-dcae-4202-961e-885d864bd5ba}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {aa8f57ff-21ba-4db2-9c4f-b19b9743ef51}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Inlet Air Node, !- Name
  {62663fd9-ea64-4406-ab27-4a1b71d36cbe}, !- Inlet Port
  {f2b3368a-fca4-4d78-8a71-6e2bc8ba2d6e}; !- Outlet Port

OS:Connection,
  {62663fd9-ea64-4406-ab27-4a1b71d36cbe}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  33,                                     !- Outlet Port
  {aa8f57ff-21ba-4db2-9c4f-b19b9743ef51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b3368a-fca4-4d78-8a71-6e2bc8ba2d6e}, !- Handle
  {aa8f57ff-21ba-4db2-9c4f-b19b9743ef51}, !- Source Object
  3,                                      !- Outlet Port
  {0d029091-e081-4068-9653-d94b75d1100f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11d13c35-24ea-412e-a077-187c1bf073d8}, !- Handle
  {0d029091-e081-4068-9653-d94b75d1100f}, !- Source Object
  4,                                      !- Outlet Port
  {1498e936-76f4-446e-8280-6ded5863ce3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f2804a06-0c8b-4f2b-beb5-0694fe987081}, !- Handle
  Coil Heating Electric 33,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6c7c73ef-7631-4bc4-a439-f16302409952}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c5b0c0b-ff3c-4a25-bf7b-38547f38b2cb}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f89b36ae-1dcf-49e9-b957-01b953d23ccc}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c4c99e4-120d-4e80-9e71-80170e9a9e6e}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f285568e-d6ef-45ac-b053-cecedf250f44}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {84503c03-53a9-4f2c-8806-e562ef52de6f}, !- Handle
  Coil Cooling DX Single Speed 32 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f30e9fdb-12f8-4052-8dea-3c695095347e}, !- Handle
  Fan On Off 32,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {daab9c25-b2f6-41a6-9859-02fe9c6cd311}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a0cf7286-9446-4ec6-b542-7449aa63971e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {daab9c25-b2f6-41a6-9859-02fe9c6cd311}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a0cf7286-9446-4ec6-b542-7449aa63971e}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {415b0d3b-1511-4684-945c-9a8e617c3341}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {6d48ef35-6321-4d11-8e71-73f932104a33}, !- Air Inlet Node Name
  {c79ca72f-48dd-44b5-a4e0-d5ff5b21bf57}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f30e9fdb-12f8-4052-8dea-3c695095347e}, !- Supply Air Fan Name
  {f2804a06-0c8b-4f2b-beb5-0694fe987081}, !- Heating Coil Name
  {84503c03-53a9-4f2c-8806-e562ef52de6f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c46d0ecf-c619-4a27-87aa-d62492286291}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC Inlet Air Node, !- Name
  {ad4c37d1-25b8-427c-b6f8-627cfaa0dde3}, !- Inlet Port
  {6d48ef35-6321-4d11-8e71-73f932104a33}; !- Outlet Port

OS:Connection,
  {ad4c37d1-25b8-427c-b6f8-627cfaa0dde3}, !- Handle
  {3ae3eef4-9ced-43b2-bb9b-2e2d595aa3c9}, !- Source Object
  2,                                      !- Outlet Port
  {c46d0ecf-c619-4a27-87aa-d62492286291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d48ef35-6321-4d11-8e71-73f932104a33}, !- Handle
  {c46d0ecf-c619-4a27-87aa-d62492286291}, !- Source Object
  3,                                      !- Outlet Port
  {415b0d3b-1511-4684-945c-9a8e617c3341}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ea962be-fb9d-46cf-9b14-1f66f0361df3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC Outlet Air Node, !- Name
  {c79ca72f-48dd-44b5-a4e0-d5ff5b21bf57}, !- Inlet Port
  {95f96278-eb5c-42d5-b16d-b051ff5fc4cb}; !- Outlet Port

OS:Connection,
  {95f96278-eb5c-42d5-b16d-b051ff5fc4cb}, !- Handle
  {2ea962be-fb9d-46cf-9b14-1f66f0361df3}, !- Source Object
  3,                                      !- Outlet Port
  {5a69cae4-22a2-44c4-8c87-bcae6d85b23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79ca72f-48dd-44b5-a4e0-d5ff5b21bf57}, !- Handle
  {415b0d3b-1511-4684-945c-9a8e617c3341}, !- Source Object
  4,                                      !- Outlet Port
  {2ea962be-fb9d-46cf-9b14-1f66f0361df3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e3397555-2a4a-40ce-9f96-e57a138959e1}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0543fb96-7c6e-41c6-a294-dae22932f9b2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {f581dc82-918b-4d00-a107-3a56dc387077}, !- Air Inlet Node Name
  {0515b6bb-f86a-424a-a590-c52354167d92}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {226efb09-d57e-4889-9c2d-5d999101db98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Name
  {0515b6bb-f86a-424a-a590-c52354167d92}, !- Inlet Port
  {834e2953-4a9f-4803-9889-03cf3d1ba423}; !- Outlet Port

OS:Node,
  {1407721c-be9e-47ec-b8ec-e407a657ac5a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 Return Air Node, !- Name
  {a8f64ea2-3f59-4c8b-8d59-d5f0f84c0cb2}, !- Inlet Port
  {31ab97f5-e539-4774-b56b-9bff74d674a5}; !- Outlet Port

OS:Connection,
  {834e2953-4a9f-4803-9889-03cf3d1ba423}, !- Handle
  {226efb09-d57e-4889-9c2d-5d999101db98}, !- Source Object
  3,                                      !- Outlet Port
  {5a69cae4-22a2-44c4-8c87-bcae6d85b23a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8f64ea2-3f59-4c8b-8d59-d5f0f84c0cb2}, !- Handle
  {706be606-c771-4f99-9b05-d9087c94f834}, !- Source Object
  2,                                      !- Outlet Port
  {1407721c-be9e-47ec-b8ec-e407a657ac5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ab97f5-e539-4774-b56b-9bff74d674a5}, !- Handle
  {1407721c-be9e-47ec-b8ec-e407a657ac5a}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {db981ee8-ad93-4ebc-9165-d172e1e5de31}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Inlet Air Node, !- Name
  {840d2487-1972-418c-ad68-dc7a490cf499}, !- Inlet Port
  {f581dc82-918b-4d00-a107-3a56dc387077}; !- Outlet Port

OS:Connection,
  {840d2487-1972-418c-ad68-dc7a490cf499}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  34,                                     !- Outlet Port
  {db981ee8-ad93-4ebc-9165-d172e1e5de31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f581dc82-918b-4d00-a107-3a56dc387077}, !- Handle
  {db981ee8-ad93-4ebc-9165-d172e1e5de31}, !- Source Object
  3,                                      !- Outlet Port
  {0543fb96-7c6e-41c6-a294-dae22932f9b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0515b6bb-f86a-424a-a590-c52354167d92}, !- Handle
  {0543fb96-7c6e-41c6-a294-dae22932f9b2}, !- Source Object
  4,                                      !- Outlet Port
  {226efb09-d57e-4889-9c2d-5d999101db98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c4e10f67-47bb-4a98-8c51-733bf8cd286d}, !- Handle
  Coil Heating Electric 34,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a58c0dc6-f442-4c7a-bea3-03fdf166e069}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c74c4dbc-7ab9-49a2-80bb-7963ade0c1ce}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a9fae61-5ec7-4dbb-91db-9c6087ba966e}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e623170-a5d3-4348-b30e-cf7a1076c577}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ecbf133a-3fdd-4c44-89eb-3c2106f2a7d4}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bc7e4ccd-63c9-48bd-9d68-87a417ca9b40}, !- Handle
  Coil Cooling DX Single Speed 33 10kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {856c11a9-cd06-4628-9e34-49b567ea77e3}, !- Handle
  Fan On Off 33,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe37190f-eeb4-43e1-b572-0ec20659b395}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fafa4476-cff4-4255-adc0-142227f62c7d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe37190f-eeb4-43e1-b572-0ec20659b395}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fafa4476-cff4-4255-adc0-142227f62c7d}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6189ee21-b8a1-4f00-8460-b70c483e8b59}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {dca2aa51-d290-4af5-964e-e746a474a209}, !- Air Inlet Node Name
  {98918b59-3521-4879-bd4e-3cdf8acf1713}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {856c11a9-cd06-4628-9e34-49b567ea77e3}, !- Supply Air Fan Name
  {c4e10f67-47bb-4a98-8c51-733bf8cd286d}, !- Heating Coil Name
  {bc7e4ccd-63c9-48bd-9d68-87a417ca9b40}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bba60627-c0e5-4871-a4e6-b643c8a4f04b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC Inlet Air Node, !- Name
  {af010332-3b8b-4ba6-9c60-bce3e12ac093}, !- Inlet Port
  {dca2aa51-d290-4af5-964e-e746a474a209}; !- Outlet Port

OS:Connection,
  {af010332-3b8b-4ba6-9c60-bce3e12ac093}, !- Handle
  {724b1f07-3e0f-44d4-b32e-fe6901632415}, !- Source Object
  2,                                      !- Outlet Port
  {bba60627-c0e5-4871-a4e6-b643c8a4f04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca2aa51-d290-4af5-964e-e746a474a209}, !- Handle
  {bba60627-c0e5-4871-a4e6-b643c8a4f04b}, !- Source Object
  3,                                      !- Outlet Port
  {6189ee21-b8a1-4f00-8460-b70c483e8b59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20ed133b-0282-47eb-9774-447b6da118d6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC Outlet Air Node, !- Name
  {98918b59-3521-4879-bd4e-3cdf8acf1713}, !- Inlet Port
  {c6249f2b-bdab-41e8-a49c-110848a493ce}; !- Outlet Port

OS:Connection,
  {c6249f2b-bdab-41e8-a49c-110848a493ce}, !- Handle
  {20ed133b-0282-47eb-9774-447b6da118d6}, !- Source Object
  3,                                      !- Outlet Port
  {09243e15-eca4-49b6-b311-93f4c41144ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98918b59-3521-4879-bd4e-3cdf8acf1713}, !- Handle
  {6189ee21-b8a1-4f00-8460-b70c483e8b59}, !- Source Object
  4,                                      !- Outlet Port
  {20ed133b-0282-47eb-9774-447b6da118d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd7fa885-0a98-483d-b27b-88b653bf3e1a}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0559bb64-2807-4fae-910c-0a2935f4d057}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {73a1685d-b218-4c62-850c-d8bddc1f7d9f}, !- Air Inlet Node Name
  {2ab2fc4d-80d1-4dab-8d2a-9f5d3697b1b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d15d879a-b4f4-4833-9760-2f39cc2f7a7b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Name
  {2ab2fc4d-80d1-4dab-8d2a-9f5d3697b1b9}, !- Inlet Port
  {819e3350-5aee-4ecf-b889-516236f87199}; !- Outlet Port

OS:Node,
  {f302c70b-a113-430e-9758-0085799ef3d3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 Return Air Node, !- Name
  {c260d3da-068a-489b-904e-39bea86d2d26}, !- Inlet Port
  {05dba805-d51a-45bf-a27e-046cec02c166}; !- Outlet Port

OS:Connection,
  {819e3350-5aee-4ecf-b889-516236f87199}, !- Handle
  {d15d879a-b4f4-4833-9760-2f39cc2f7a7b}, !- Source Object
  3,                                      !- Outlet Port
  {09243e15-eca4-49b6-b311-93f4c41144ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c260d3da-068a-489b-904e-39bea86d2d26}, !- Handle
  {2609352e-73ed-48f1-9b8d-d691ec2824e2}, !- Source Object
  2,                                      !- Outlet Port
  {f302c70b-a113-430e-9758-0085799ef3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05dba805-d51a-45bf-a27e-046cec02c166}, !- Handle
  {f302c70b-a113-430e-9758-0085799ef3d3}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {2c3aaf0b-a27f-4263-ad38-0eaed34bdf2e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Inlet Air Node, !- Name
  {a7dd3f9c-08aa-4c61-978f-afde7359d818}, !- Inlet Port
  {73a1685d-b218-4c62-850c-d8bddc1f7d9f}; !- Outlet Port

OS:Connection,
  {a7dd3f9c-08aa-4c61-978f-afde7359d818}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  35,                                     !- Outlet Port
  {2c3aaf0b-a27f-4263-ad38-0eaed34bdf2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a1685d-b218-4c62-850c-d8bddc1f7d9f}, !- Handle
  {2c3aaf0b-a27f-4263-ad38-0eaed34bdf2e}, !- Source Object
  3,                                      !- Outlet Port
  {0559bb64-2807-4fae-910c-0a2935f4d057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ab2fc4d-80d1-4dab-8d2a-9f5d3697b1b9}, !- Handle
  {0559bb64-2807-4fae-910c-0a2935f4d057}, !- Source Object
  4,                                      !- Outlet Port
  {d15d879a-b4f4-4833-9760-2f39cc2f7a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {563ef4e7-3997-41c6-9d90-7b22a08f76ff}, !- Handle
  Coil Heating Electric 35,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cbdbe3f9-165b-4efb-868e-21ad86c20a71}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a70c78e-1a5f-444e-a6f6-7d7e0948b46a}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {84901359-6609-4369-bd17-acec6ffac681}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfa99a8d-c736-45fd-b2ca-4cc58881119c}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {471a9678-5674-4632-9bb0-5060f86da518}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5edbaaca-e1bd-4666-a29b-834b62ffb10b}, !- Handle
  Coil Cooling DX Single Speed 34 3kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {73fc60a0-d605-4eb9-8abb-bf5b2dd27c4a}, !- Handle
  Fan On Off 34,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a70b95dd-8b55-4a66-866b-36cde74855ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f749c39c-8cfc-44c7-9b0d-4c4f2040f3b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a70b95dd-8b55-4a66-866b-36cde74855ec}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f749c39c-8cfc-44c7-9b0d-4c4f2040f3b2}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6cea290f-debf-40cd-b415-3265d3e8acf8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {6b216a11-09d7-430a-a761-1c8efe4c7527}, !- Air Inlet Node Name
  {40ae237d-b5b9-47e6-90a4-00122fd8df0d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {73fc60a0-d605-4eb9-8abb-bf5b2dd27c4a}, !- Supply Air Fan Name
  {563ef4e7-3997-41c6-9d90-7b22a08f76ff}, !- Heating Coil Name
  {5edbaaca-e1bd-4666-a29b-834b62ffb10b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {10b09952-fb8e-41d5-83f2-573b6100282f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC Inlet Air Node, !- Name
  {0a327539-cef5-471d-b906-5305d1d99210}, !- Inlet Port
  {6b216a11-09d7-430a-a761-1c8efe4c7527}; !- Outlet Port

OS:Connection,
  {0a327539-cef5-471d-b906-5305d1d99210}, !- Handle
  {76fd118d-50ea-4f25-87e3-de5070f7d100}, !- Source Object
  2,                                      !- Outlet Port
  {10b09952-fb8e-41d5-83f2-573b6100282f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b216a11-09d7-430a-a761-1c8efe4c7527}, !- Handle
  {10b09952-fb8e-41d5-83f2-573b6100282f}, !- Source Object
  3,                                      !- Outlet Port
  {6cea290f-debf-40cd-b415-3265d3e8acf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59b03f83-605d-4ff8-813e-222d624d1d07}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC Outlet Air Node, !- Name
  {40ae237d-b5b9-47e6-90a4-00122fd8df0d}, !- Inlet Port
  {d2a9ca02-5cd1-49a1-90ee-52faaf1dd44e}; !- Outlet Port

OS:Connection,
  {d2a9ca02-5cd1-49a1-90ee-52faaf1dd44e}, !- Handle
  {59b03f83-605d-4ff8-813e-222d624d1d07}, !- Source Object
  3,                                      !- Outlet Port
  {5100fbaa-83ad-4ddc-a557-361cff4d55dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ae237d-b5b9-47e6-90a4-00122fd8df0d}, !- Handle
  {6cea290f-debf-40cd-b415-3265d3e8acf8}, !- Source Object
  4,                                      !- Outlet Port
  {59b03f83-605d-4ff8-813e-222d624d1d07}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1cdfd99c-0a93-47be-bab6-d3f71531276f}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b888fdde-e55e-4314-bcd9-1912251412b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {b10a2034-59a6-4be6-95e9-9860ad0461ca}, !- Air Inlet Node Name
  {db860b1d-99b6-4c90-9839-706ca135b365}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e61705b-c9d9-4dca-8163-c1ed85594808}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Name
  {db860b1d-99b6-4c90-9839-706ca135b365}, !- Inlet Port
  {8a8551a1-1b04-422a-8135-1972db30a299}; !- Outlet Port

OS:Node,
  {0ebf95cb-749d-46c7-8e38-489a21892b65}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 Return Air Node, !- Name
  {8349ed05-0ce2-47b9-9f51-6ea6c82fd311}, !- Inlet Port
  {2d54a42b-cd70-4a5c-ae52-aecb9ecc9517}; !- Outlet Port

OS:Connection,
  {8a8551a1-1b04-422a-8135-1972db30a299}, !- Handle
  {7e61705b-c9d9-4dca-8163-c1ed85594808}, !- Source Object
  3,                                      !- Outlet Port
  {5100fbaa-83ad-4ddc-a557-361cff4d55dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8349ed05-0ce2-47b9-9f51-6ea6c82fd311}, !- Handle
  {746fb328-8a85-401c-be67-17b9e349971e}, !- Source Object
  2,                                      !- Outlet Port
  {0ebf95cb-749d-46c7-8e38-489a21892b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d54a42b-cd70-4a5c-ae52-aecb9ecc9517}, !- Handle
  {0ebf95cb-749d-46c7-8e38-489a21892b65}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {d2d26943-66c1-44ce-8885-20b4b6b21a65}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Inlet Air Node, !- Name
  {7bf58763-3053-4d2c-bc09-58c0e4b97b55}, !- Inlet Port
  {b10a2034-59a6-4be6-95e9-9860ad0461ca}; !- Outlet Port

OS:Connection,
  {7bf58763-3053-4d2c-bc09-58c0e4b97b55}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  36,                                     !- Outlet Port
  {d2d26943-66c1-44ce-8885-20b4b6b21a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10a2034-59a6-4be6-95e9-9860ad0461ca}, !- Handle
  {d2d26943-66c1-44ce-8885-20b4b6b21a65}, !- Source Object
  3,                                      !- Outlet Port
  {b888fdde-e55e-4314-bcd9-1912251412b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db860b1d-99b6-4c90-9839-706ca135b365}, !- Handle
  {b888fdde-e55e-4314-bcd9-1912251412b5}, !- Source Object
  4,                                      !- Outlet Port
  {7e61705b-c9d9-4dca-8163-c1ed85594808}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {40787974-2e2e-4c8c-af2b-50bf32d601f2}, !- Handle
  Coil Heating Electric 36,               !- Name
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9a6bd405-2418-4b28-8d42-ee6209539367}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e1eee51-cad2-4070-bf1e-7187294dc8fe}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6c21cb4-0e90-4830-ad53-234eb9be6033}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {833ac7e6-0e14-4f10-bfee-95a8eebc08e1}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e730871a-7410-468f-a19a-73aefb20a056}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {083f607b-2b1f-4bb6-b169-ae75422bd433}, !- Handle
  Coil Cooling DX Single Speed 35 6kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d12d0285-f69c-416c-868a-95ddd2c0c4dd}, !- Handle
  Fan On Off 35,                          !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7d23351-10c0-4532-b3ee-0125010eb81c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9dea8435-066b-4327-a60b-5926f8f36fd1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7d23351-10c0-4532-b3ee-0125010eb81c}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9dea8435-066b-4327-a60b-5926f8f36fd1}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a2db71c-3784-4ce0-bbea-789698422d45}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {2f95ff63-3853-4de9-8c27-cbc50f70b7ef}, !- Air Inlet Node Name
  {57b60cb7-b0e0-4c2a-831f-a156da7b24f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d12d0285-f69c-416c-868a-95ddd2c0c4dd}, !- Supply Air Fan Name
  {40787974-2e2e-4c8c-af2b-50bf32d601f2}, !- Heating Coil Name
  {083f607b-2b1f-4bb6-b169-ae75422bd433}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f7f78b68-d026-41fb-9875-ef17f01eedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {58eb8ce6-ae30-4551-ba14-fe87b5cf05f3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC Inlet Air Node, !- Name
  {788dc4ef-52cc-4cae-9638-56533fcfe72b}, !- Inlet Port
  {2f95ff63-3853-4de9-8c27-cbc50f70b7ef}; !- Outlet Port

OS:Connection,
  {788dc4ef-52cc-4cae-9638-56533fcfe72b}, !- Handle
  {9d1ee694-8d5b-4422-a7a7-fe679784dd2c}, !- Source Object
  2,                                      !- Outlet Port
  {58eb8ce6-ae30-4551-ba14-fe87b5cf05f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f95ff63-3853-4de9-8c27-cbc50f70b7ef}, !- Handle
  {58eb8ce6-ae30-4551-ba14-fe87b5cf05f3}, !- Source Object
  3,                                      !- Outlet Port
  {8a2db71c-3784-4ce0-bbea-789698422d45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26933267-8cfa-48db-8fa0-eb840bea7622}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC Outlet Air Node, !- Name
  {57b60cb7-b0e0-4c2a-831f-a156da7b24f5}, !- Inlet Port
  {dd438a4a-b182-49c8-a418-b608b3375ace}; !- Outlet Port

OS:Connection,
  {dd438a4a-b182-49c8-a418-b608b3375ace}, !- Handle
  {26933267-8cfa-48db-8fa0-eb840bea7622}, !- Source Object
  3,                                      !- Outlet Port
  {14dabf1d-7097-4e84-91b9-042cae8b2ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b60cb7-b0e0-4c2a-831f-a156da7b24f5}, !- Handle
  {8a2db71c-3784-4ce0-bbea-789698422d45}, !- Source Object
  4,                                      !- Outlet Port
  {26933267-8cfa-48db-8fa0-eb840bea7622}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {58bd3401-4cb6-474b-ae95-87d69c0c18e2}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3a61afe-463a-4bbe-a006-7bff7e0832ab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {49037a51-d505-46fd-b15b-80a7973875b9}, !- Air Inlet Node Name
  {e48bbf9f-e382-4bd8-882f-066522f295c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d28d400c-77e5-4bfb-823e-e5cfc660b486}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Name
  {e48bbf9f-e382-4bd8-882f-066522f295c1}, !- Inlet Port
  {1c3c395a-c0a3-4f3d-b04a-69915b8768b3}; !- Outlet Port

OS:Node,
  {80be5595-7cfa-497a-a8b1-0ea2b7273c36}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 Return Air Node, !- Name
  {645d5c6d-d061-480f-85c4-4c42d1c4c890}, !- Inlet Port
  {1e9cdf8a-9db6-428e-866a-03cd4547eed6}; !- Outlet Port

OS:Connection,
  {1c3c395a-c0a3-4f3d-b04a-69915b8768b3}, !- Handle
  {d28d400c-77e5-4bfb-823e-e5cfc660b486}, !- Source Object
  3,                                      !- Outlet Port
  {14dabf1d-7097-4e84-91b9-042cae8b2ce0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {645d5c6d-d061-480f-85c4-4c42d1c4c890}, !- Handle
  {5ffdaa6e-ef25-4358-a130-68711b99bc67}, !- Source Object
  2,                                      !- Outlet Port
  {80be5595-7cfa-497a-a8b1-0ea2b7273c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9cdf8a-9db6-428e-866a-03cd4547eed6}, !- Handle
  {80be5595-7cfa-497a-a8b1-0ea2b7273c36}, !- Source Object
  3,                                      !- Outlet Port
  {a1e08405-6783-4595-9338-91a9878109b0}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {2ff21853-25c8-4e4e-bd6b-8c2d8b94cda8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Inlet Air Node, !- Name
  {e7f51716-836b-455b-9817-e352d1c97784}, !- Inlet Port
  {49037a51-d505-46fd-b15b-80a7973875b9}; !- Outlet Port

OS:Connection,
  {e7f51716-836b-455b-9817-e352d1c97784}, !- Handle
  {13c61fac-82e3-498f-87b3-68a812167b00}, !- Source Object
  37,                                     !- Outlet Port
  {2ff21853-25c8-4e4e-bd6b-8c2d8b94cda8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49037a51-d505-46fd-b15b-80a7973875b9}, !- Handle
  {2ff21853-25c8-4e4e-bd6b-8c2d8b94cda8}, !- Source Object
  3,                                      !- Outlet Port
  {d3a61afe-463a-4bbe-a006-7bff7e0832ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e48bbf9f-e382-4bd8-882f-066522f295c1}, !- Handle
  {d3a61afe-463a-4bbe-a006-7bff7e0832ab}, !- Source Object
  4,                                      !- Outlet Port
  {d28d400c-77e5-4bfb-823e-e5cfc660b486}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8793dea3-dab0-4736-a328-77b895b803e5}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {b252a3a5-e237-48a2-936e-8b7ea46314c2}, !- Availability Schedule
  {d7cb0708-1c2a-4343-bad8-2fddcf5fe205}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d4fa2966-fde7-4453-b2e6-0fb04cee6a8a}, !- Supply Side Inlet Node Name
  {2edc6c58-97e9-4bdf-98dd-208139bfa3cd}, !- Demand Side Outlet Node Name
  {5e666807-0864-4d55-96e8-defe2352a858}, !- Demand Side Inlet Node A
  {63980d80-c8cf-49a0-b36e-7adc557e00a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b2fdf92-2aa1-45ff-8f75-b91180d15bab}, !- Demand Mixer Name
  {bc21c296-b385-4e51-a0ba-1e6d2937778f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ba18294a-aa06-4712-ab33-6e4b1afffb64}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {d4fa2966-fde7-4453-b2e6-0fb04cee6a8a}, !- Inlet Port
  {9e7bbfc2-d209-4e42-a9aa-970037e66bb5}; !- Outlet Port

OS:Node,
  {a5ffcb46-2ace-4440-9c8b-ad1f9153c32a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {b3b7e1df-667a-4dad-9d4a-ffd21e408ca9}, !- Inlet Port
  {63980d80-c8cf-49a0-b36e-7adc557e00a5}; !- Outlet Port

OS:Connection,
  {d4fa2966-fde7-4453-b2e6-0fb04cee6a8a}, !- Handle
  {8793dea3-dab0-4736-a328-77b895b803e5}, !- Source Object
  9,                                      !- Outlet Port
  {ba18294a-aa06-4712-ab33-6e4b1afffb64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63980d80-c8cf-49a0-b36e-7adc557e00a5}, !- Handle
  {a5ffcb46-2ace-4440-9c8b-ad1f9153c32a}, !- Source Object
  3,                                      !- Outlet Port
  {8793dea3-dab0-4736-a328-77b895b803e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f1d77f7b-99a8-4f4e-98b5-ed4dc49a4995}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {5e666807-0864-4d55-96e8-defe2352a858}, !- Inlet Port
  {8466c696-535c-49c4-83ce-5cc784b22aef}; !- Outlet Port

OS:Node,
  {47ea2a13-eee6-4c95-af0b-2327c49ebe86}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {88412e85-b411-4976-bd72-f98bb3a262ff}, !- Inlet Port
  {2edc6c58-97e9-4bdf-98dd-208139bfa3cd}; !- Outlet Port

OS:Node,
  {68d5d752-ef65-4e45-bc17-c1cf400677e8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Outlet Air Node, !- Name
  {c672d056-74d1-46c4-82b8-550a921b2fe3}, !- Inlet Port
  {592c3c2e-6989-4faf-be4d-e40908ac10b0}; !- Outlet Port

OS:Connection,
  {5e666807-0864-4d55-96e8-defe2352a858}, !- Handle
  {8793dea3-dab0-4736-a328-77b895b803e5}, !- Source Object
  11,                                     !- Outlet Port
  {f1d77f7b-99a8-4f4e-98b5-ed4dc49a4995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edc6c58-97e9-4bdf-98dd-208139bfa3cd}, !- Handle
  {47ea2a13-eee6-4c95-af0b-2327c49ebe86}, !- Source Object
  3,                                      !- Outlet Port
  {8793dea3-dab0-4736-a328-77b895b803e5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc21c296-b385-4e51-a0ba-1e6d2937778f}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8466c696-535c-49c4-83ce-5cc784b22aef}, !- Inlet Node Name
  {a477d06f-ad5f-4c04-b36a-a4f31da63270}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b2fdf92-2aa1-45ff-8f75-b91180d15bab}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {88412e85-b411-4976-bd72-f98bb3a262ff}, !- Outlet Node Name
  {ed2eecb6-6bd7-4cf6-a8e4-323e5e08b6c9}; !- Inlet Node Name 1

OS:Connection,
  {8466c696-535c-49c4-83ce-5cc784b22aef}, !- Handle
  {f1d77f7b-99a8-4f4e-98b5-ed4dc49a4995}, !- Source Object
  3,                                      !- Outlet Port
  {bc21c296-b385-4e51-a0ba-1e6d2937778f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88412e85-b411-4976-bd72-f98bb3a262ff}, !- Handle
  {0b2fdf92-2aa1-45ff-8f75-b91180d15bab}, !- Source Object
  2,                                      !- Outlet Port
  {47ea2a13-eee6-4c95-af0b-2327c49ebe86}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6bf32c8-b623-4256-a534-ba871865645f}, !- Handle
  {8793dea3-dab0-4736-a328-77b895b803e5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d7cb0708-1c2a-4343-bad8-2fddcf5fe205}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e00d387d-4e38-432e-bc25-f5bd2c85b4e1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {501349ea-7cb8-4d81-bfa0-b4fb5c0c83a7}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {36d7aa24-969f-4190-8112-5d064e7c9019}, !- Air Inlet Node Name
  {b3b7e1df-667a-4dad-9d4a-ffd21e408ca9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a3150f22-c7fc-44d8-acfe-124815737f98}, !- Handle
  Coil Heating Electric 37,               !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8e3435ac-52a4-4caf-8085-a9848d438ff0}, !- Air Inlet Node Name
  {04ef6b54-d346-4ef7-8787-6479f0a284f1}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2ccf3a87-aebc-4523-b0b0-4f42cdb7126f}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5181b95-4a30-47de-9d94-51923f3b46d4}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a51595b3-f0b8-48a0-afd9-0cfddec8e5e4}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ab8fd74-ba6c-4126-bdad-22d14ad6dcf8}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5a5c76e-b762-4251-9a30-0b815d4b89e0}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6d615076-1847-43cb-b78d-641e4eca154e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 14kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f5dff27f-fc0b-4090-af95-530654f7d049}, !- Air Inlet Node Name
  {7402540c-1a0e-4a74-b790-daf09d11de04}, !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {1e8f5054-5c78-49fd-a615-60459772e024}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b252a3a5-e237-48a2-936e-8b7ea46314c2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f8a3b63-b080-46f7-8878-6b45d76ebc28}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6f8a3b63-b080-46f7-8878-6b45d76ebc28}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4af930b8-66d3-4a8f-9949-f7073bece3c2}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {1e8f5054-5c78-49fd-a615-60459772e024}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7586558b-564c-4b76-8ae0-3285fa6387fc}, !- Mixed Air Node Name
  {8f964c3f-2e4b-4788-ac37-f3396f1b2106}, !- Outdoor Air Stream Node Name
  {e2db28be-7007-49ca-911c-2f2b09b24191}, !- Relief Air Stream Node Name
  {9e7bbfc2-d209-4e42-a9aa-970037e66bb5}; !- Return Air Stream Node Name

OS:Node,
  {9d5c96b9-c161-4a5f-bff7-f825a3db5153}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8f964c3f-2e4b-4788-ac37-f3396f1b2106}; !- Outlet Port

OS:Connection,
  {8f964c3f-2e4b-4788-ac37-f3396f1b2106}, !- Handle
  {9d5c96b9-c161-4a5f-bff7-f825a3db5153}, !- Source Object
  3,                                      !- Outlet Port
  {4af930b8-66d3-4a8f-9949-f7073bece3c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6e79b42-d167-403c-929b-64e0cbd8a156}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {e2db28be-7007-49ca-911c-2f2b09b24191}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2db28be-7007-49ca-911c-2f2b09b24191}, !- Handle
  {4af930b8-66d3-4a8f-9949-f7073bece3c2}, !- Source Object
  7,                                      !- Outlet Port
  {c6e79b42-d167-403c-929b-64e0cbd8a156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b7e1df-667a-4dad-9d4a-ffd21e408ca9}, !- Handle
  {501349ea-7cb8-4d81-bfa0-b4fb5c0c83a7}, !- Source Object
  9,                                      !- Outlet Port
  {a5ffcb46-2ace-4440-9c8b-ad1f9153c32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {618a8f68-2ed2-4c1e-8808-fc143a3da042}, !- Handle
  Coil Heating Electric 37 Outlet Air Node, !- Name
  {04ef6b54-d346-4ef7-8787-6479f0a284f1}, !- Inlet Port
  {36d7aa24-969f-4190-8112-5d064e7c9019}; !- Outlet Port

OS:Connection,
  {04ef6b54-d346-4ef7-8787-6479f0a284f1}, !- Handle
  {a3150f22-c7fc-44d8-acfe-124815737f98}, !- Source Object
  6,                                      !- Outlet Port
  {618a8f68-2ed2-4c1e-8808-fc143a3da042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d7aa24-969f-4190-8112-5d064e7c9019}, !- Handle
  {618a8f68-2ed2-4c1e-8808-fc143a3da042}, !- Source Object
  3,                                      !- Outlet Port
  {501349ea-7cb8-4d81-bfa0-b4fb5c0c83a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f124ac68-464f-4d7a-ba9a-0ab4c8c53330}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 14kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {7402540c-1a0e-4a74-b790-daf09d11de04}, !- Inlet Port
  {8e3435ac-52a4-4caf-8085-a9848d438ff0}; !- Outlet Port

OS:Connection,
  {7402540c-1a0e-4a74-b790-daf09d11de04}, !- Handle
  {6d615076-1847-43cb-b78d-641e4eca154e}, !- Source Object
  10,                                     !- Outlet Port
  {f124ac68-464f-4d7a-ba9a-0ab4c8c53330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3435ac-52a4-4caf-8085-a9848d438ff0}, !- Handle
  {f124ac68-464f-4d7a-ba9a-0ab4c8c53330}, !- Source Object
  3,                                      !- Outlet Port
  {a3150f22-c7fc-44d8-acfe-124815737f98}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b6ff5d69-f9cd-44be-8efe-1cf728daac08}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {7586558b-564c-4b76-8ae0-3285fa6387fc}, !- Inlet Port
  {f5dff27f-fc0b-4090-af95-530654f7d049}; !- Outlet Port

OS:Connection,
  {9e7bbfc2-d209-4e42-a9aa-970037e66bb5}, !- Handle
  {ba18294a-aa06-4712-ab33-6e4b1afffb64}, !- Source Object
  3,                                      !- Outlet Port
  {4af930b8-66d3-4a8f-9949-f7073bece3c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7586558b-564c-4b76-8ae0-3285fa6387fc}, !- Handle
  {4af930b8-66d3-4a8f-9949-f7073bece3c2}, !- Source Object
  5,                                      !- Outlet Port
  {b6ff5d69-f9cd-44be-8efe-1cf728daac08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5dff27f-fc0b-4090-af95-530654f7d049}, !- Handle
  {b6ff5d69-f9cd-44be-8efe-1cf728daac08}, !- Source Object
  3,                                      !- Outlet Port
  {6d615076-1847-43cb-b78d-641e4eca154e}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {385d4dcc-8e24-401a-9c57-b515b95b59f8}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a41673ac-b94e-4a1e-a345-9b5d33062ad3}, !- Control Zone Name
  {a5ffcb46-2ace-4440-9c8b-ad1f9153c32a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {981d95cb-390e-4183-8b19-a9a58a01079b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {38e7615b-3454-48ce-9f4a-651ec832ddb4}, !- Air Inlet Node Name
  {c672d056-74d1-46c4-82b8-550a921b2fe3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {61b6e171-ddb1-424f-8586-8eeb347b7b80}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF Return Air Node, !- Name
  {5bbf038b-19c6-4c03-925e-c444dbd589b7}, !- Inlet Port
  {ed2eecb6-6bd7-4cf6-a8e4-323e5e08b6c9}; !- Outlet Port

OS:Connection,
  {592c3c2e-6989-4faf-be4d-e40908ac10b0}, !- Handle
  {68d5d752-ef65-4e45-bc17-c1cf400677e8}, !- Source Object
  3,                                      !- Outlet Port
  {5134ad94-f03e-4371-b810-aba95f771a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bbf038b-19c6-4c03-925e-c444dbd589b7}, !- Handle
  {a1ebb1ef-f1ca-4c50-802d-9d61a3379690}, !- Source Object
  2,                                      !- Outlet Port
  {61b6e171-ddb1-424f-8586-8eeb347b7b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2eecb6-6bd7-4cf6-a8e4-323e5e08b6c9}, !- Handle
  {61b6e171-ddb1-424f-8586-8eeb347b7b80}, !- Source Object
  3,                                      !- Outlet Port
  {0b2fdf92-2aa1-45ff-8f75-b91180d15bab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db4b1341-3c4e-4d29-9bad-8bef49b73a58}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Inlet Air Node, !- Name
  {a477d06f-ad5f-4c04-b36a-a4f31da63270}, !- Inlet Port
  {38e7615b-3454-48ce-9f4a-651ec832ddb4}; !- Outlet Port

OS:Connection,
  {a477d06f-ad5f-4c04-b36a-a4f31da63270}, !- Handle
  {bc21c296-b385-4e51-a0ba-1e6d2937778f}, !- Source Object
  3,                                      !- Outlet Port
  {db4b1341-3c4e-4d29-9bad-8bef49b73a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e7615b-3454-48ce-9f4a-651ec832ddb4}, !- Handle
  {db4b1341-3c4e-4d29-9bad-8bef49b73a58}, !- Source Object
  3,                                      !- Outlet Port
  {981d95cb-390e-4183-8b19-a9a58a01079b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c672d056-74d1-46c4-82b8-550a921b2fe3}, !- Handle
  {981d95cb-390e-4183-8b19-a9a58a01079b}, !- Source Object
  4,                                      !- Outlet Port
  {68d5d752-ef65-4e45-bc17-c1cf400677e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {89b3cecf-8c16-4e5c-b485-e98fa53b36d5}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {1bfe37f7-64f1-483d-8b11-5d624881695d}, !- Handle
  Sys_4_zone_exhaust_fan,                 !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0,                                      !- Maximum Flow Rate {m3/s}
  {594764bf-61e7-4fd7-b212-9188e956d59c}, !- Air Inlet Node Name
  {f04b6a71-5c6e-4b44-9f33-81bc2bf60150}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {391e379d-3120-46e7-81a6-9adab3f321aa}, !- Handle
  Sys_4_zone_exhaust_fan Inlet Air Node,  !- Name
  {60e1f31a-ee1e-43f6-bbc2-6e410eda7294}, !- Inlet Port
  {594764bf-61e7-4fd7-b212-9188e956d59c}; !- Outlet Port

OS:Connection,
  {60e1f31a-ee1e-43f6-bbc2-6e410eda7294}, !- Handle
  {b9d5ec1d-a887-4634-8065-33bdb2cf3d4f}, !- Source Object
  2,                                      !- Outlet Port
  {391e379d-3120-46e7-81a6-9adab3f321aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594764bf-61e7-4fd7-b212-9188e956d59c}, !- Handle
  {391e379d-3120-46e7-81a6-9adab3f321aa}, !- Source Object
  3,                                      !- Outlet Port
  {1bfe37f7-64f1-483d-8b11-5d624881695d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7cb8362-ba96-4f6b-b275-175916b91cc6}, !- Handle
  Sys_4_zone_exhaust_fan Outlet Air Node, !- Name
  {f04b6a71-5c6e-4b44-9f33-81bc2bf60150}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f04b6a71-5c6e-4b44-9f33-81bc2bf60150}, !- Handle
  {1bfe37f7-64f1-483d-8b11-5d624881695d}, !- Source Object
  7,                                      !- Outlet Port
  {d7cb8362-ba96-4f6b-b275-175916b91cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {99777bdd-b95d-47d7-91cf-30f811f7aa1b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {2f4bd053-c10f-44f7-aa3e-8fb5a69b7a43}, !- Availability Schedule
  {ba6221b8-731e-4c79-b67b-6f167958a3f5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a673deb-208c-4be2-b5ce-fdd0efa332d1}, !- Supply Side Inlet Node Name
  {ec9f6dc9-c9f9-49d3-9f19-aa391d1bf628}, !- Demand Side Outlet Node Name
  {3b3a84d9-6a54-438f-8388-65e19f600754}, !- Demand Side Inlet Node A
  {a7a92072-0851-4f80-ae2b-56f3d0a932e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Demand Mixer Name
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3bdee06-e816-4b95-80fe-5736dce9b25e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {7a673deb-208c-4be2-b5ce-fdd0efa332d1}, !- Inlet Port
  {1b29681c-69d1-4342-8d74-f593b3a5a6d1}; !- Outlet Port

OS:Node,
  {7f1bffaf-703b-4248-97b0-6484eb229f3a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {a637fc41-b1a3-4049-b037-73796c0ab68d}, !- Inlet Port
  {a7a92072-0851-4f80-ae2b-56f3d0a932e0}; !- Outlet Port

OS:Connection,
  {7a673deb-208c-4be2-b5ce-fdd0efa332d1}, !- Handle
  {99777bdd-b95d-47d7-91cf-30f811f7aa1b}, !- Source Object
  9,                                      !- Outlet Port
  {f3bdee06-e816-4b95-80fe-5736dce9b25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a92072-0851-4f80-ae2b-56f3d0a932e0}, !- Handle
  {7f1bffaf-703b-4248-97b0-6484eb229f3a}, !- Source Object
  3,                                      !- Outlet Port
  {99777bdd-b95d-47d7-91cf-30f811f7aa1b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b8e95cc5-df75-4244-95a9-a350fdd40731}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {3b3a84d9-6a54-438f-8388-65e19f600754}, !- Inlet Port
  {08d7e508-7790-4957-9201-837cab367600}; !- Outlet Port

OS:Node,
  {5934303c-9351-4a75-8d47-ddd13ad1fa25}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {c222f0f8-20ef-4521-8a88-710d72fc42e1}, !- Inlet Port
  {ec9f6dc9-c9f9-49d3-9f19-aa391d1bf628}; !- Outlet Port

OS:Node,
  {87d01f5b-27ba-402c-924a-3f64611622cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Outlet Air Node, !- Name
  {cc88c883-8146-42b7-8d35-53537bfa3085}, !- Inlet Port
  {455df54b-0472-4316-b2fd-6a1a3bb44031}; !- Outlet Port

OS:Connection,
  {3b3a84d9-6a54-438f-8388-65e19f600754}, !- Handle
  {99777bdd-b95d-47d7-91cf-30f811f7aa1b}, !- Source Object
  11,                                     !- Outlet Port
  {b8e95cc5-df75-4244-95a9-a350fdd40731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9f6dc9-c9f9-49d3-9f19-aa391d1bf628}, !- Handle
  {5934303c-9351-4a75-8d47-ddd13ad1fa25}, !- Source Object
  3,                                      !- Outlet Port
  {99777bdd-b95d-47d7-91cf-30f811f7aa1b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {08d7e508-7790-4957-9201-837cab367600}, !- Inlet Node Name
  {06718d62-3c69-414a-adb9-623ed3ffbb78}, !- Outlet Node Name 1
  {deda430c-def0-4a9a-b75b-72e6a88649c7}, !- Outlet Node Name 2
  {b8f149ed-4f75-4be8-b39e-34eb970cbd2c}, !- Outlet Node Name 3
  {d560e13a-9085-4790-b2c2-542276fdcf9b}, !- Outlet Node Name 4
  {e4719b76-0660-410c-81c8-5c992f29168a}, !- Outlet Node Name 5
  {24d674ea-8ad9-4981-80c1-bc27da0fdcfd}, !- Outlet Node Name 6
  {64ac92eb-eef9-4402-a48f-b021469707e5}, !- Outlet Node Name 7
  {fdda9c1f-6437-492d-91ab-7e9ee4101a37}, !- Outlet Node Name 8
  {74add250-3db1-422c-b1a7-7a8fe9c1e4a9}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c222f0f8-20ef-4521-8a88-710d72fc42e1}, !- Outlet Node Name
  {5a458ac6-a688-4b0d-aa85-f870a7e94da3}, !- Inlet Node Name 1
  {1e39511e-9e4c-4cae-b335-1e67054e4fae}, !- Inlet Node Name 2
  {519d3f9b-4c68-4d73-a995-c5fc67ff58b2}, !- Inlet Node Name 3
  {c64dbbf2-549d-4eb0-afd2-37b71edf2f7f}, !- Inlet Node Name 4
  {14c4529f-79f9-44f4-bceb-dec822ee189e}, !- Inlet Node Name 5
  {baf091ab-a4d0-438a-b0db-1220ad108b46}, !- Inlet Node Name 6
  {d7279113-4760-4869-a41b-a3983e488d03}, !- Inlet Node Name 7
  {d08d5299-f714-4cc5-ab23-c25c30230260}, !- Inlet Node Name 8
  {101b1689-8846-4d27-bb6b-d00adae8e798}; !- Inlet Node Name 9

OS:Connection,
  {08d7e508-7790-4957-9201-837cab367600}, !- Handle
  {b8e95cc5-df75-4244-95a9-a350fdd40731}, !- Source Object
  3,                                      !- Outlet Port
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c222f0f8-20ef-4521-8a88-710d72fc42e1}, !- Handle
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Source Object
  2,                                      !- Outlet Port
  {5934303c-9351-4a75-8d47-ddd13ad1fa25}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {02813fe5-5824-4f4f-9866-69df90af53e8}, !- Handle
  {99777bdd-b95d-47d7-91cf-30f811f7aa1b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ba6221b8-731e-4c79-b67b-6f167958a3f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {364c3c1a-63bc-4c5e-92ea-822ee194b405}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {296ce11d-6516-4272-a863-b90dd7032e54}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2e82e368-068d-46b6-bacb-153f2050b371}, !- Air Inlet Node Name
  {a637fc41-b1a3-4049-b037-73796c0ab68d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6c687edb-533b-44a5-921f-549cfe461055}, !- Handle
  Coil Heating Electric 38,               !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fe76395c-666a-4d26-b456-9abfb362de67}, !- Air Inlet Node Name
  {08653b94-1a41-4f9a-9b00-a75621b445eb}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {65335cfc-a9da-4574-b9e1-6ead5f8d1403}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f4240b8-9d34-4d1e-b5e7-09443acb74bc}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5346638-2f74-4d20-90cc-19985bfde880}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {983804ff-834d-4ee0-bf0d-78725de93dd5}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f17d535-f1b1-4838-a91d-98da28aa6d53}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {455e3c25-0d11-4bc1-a3a0-523085d55cf0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 11kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b7cd1f30-25eb-439b-804e-f5dc2d48ff04}, !- Air Inlet Node Name
  {6e7c5d6e-3b3a-4c92-ba51-4ac2a05a4123}, !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {7c41d116-ef53-4709-8fdb-16eb7409cad9}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f4bd053-c10f-44f7-aa3e-8fb5a69b7a43}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {20fe34f5-ba95-4597-8a90-e26a58db714b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {20fe34f5-ba95-4597-8a90-e26a58db714b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a791300-2bbb-4aa7-bf9b-e89998374042}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {7c41d116-ef53-4709-8fdb-16eb7409cad9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e9c14b61-79ff-44b9-9110-e46aabe32914}, !- Mixed Air Node Name
  {a6940911-47bc-4fb0-bb90-e59de8ffdc73}, !- Outdoor Air Stream Node Name
  {462e7587-a810-4000-bcf6-144b9e42bac2}, !- Relief Air Stream Node Name
  {1b29681c-69d1-4342-8d74-f593b3a5a6d1}; !- Return Air Stream Node Name

OS:Node,
  {8ef3e92c-25e5-411c-8f27-5a74e2eb75bf}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a6940911-47bc-4fb0-bb90-e59de8ffdc73}; !- Outlet Port

OS:Connection,
  {a6940911-47bc-4fb0-bb90-e59de8ffdc73}, !- Handle
  {8ef3e92c-25e5-411c-8f27-5a74e2eb75bf}, !- Source Object
  3,                                      !- Outlet Port
  {5a791300-2bbb-4aa7-bf9b-e89998374042}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ff4c235-9dab-4032-b283-5e8e51528b67}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {462e7587-a810-4000-bcf6-144b9e42bac2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {462e7587-a810-4000-bcf6-144b9e42bac2}, !- Handle
  {5a791300-2bbb-4aa7-bf9b-e89998374042}, !- Source Object
  7,                                      !- Outlet Port
  {6ff4c235-9dab-4032-b283-5e8e51528b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a637fc41-b1a3-4049-b037-73796c0ab68d}, !- Handle
  {296ce11d-6516-4272-a863-b90dd7032e54}, !- Source Object
  9,                                      !- Outlet Port
  {7f1bffaf-703b-4248-97b0-6484eb229f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcc4f979-71c1-4c6b-bece-9c3c0f2f9e50}, !- Handle
  Coil Heating Electric 38 Outlet Air Node, !- Name
  {08653b94-1a41-4f9a-9b00-a75621b445eb}, !- Inlet Port
  {2e82e368-068d-46b6-bacb-153f2050b371}; !- Outlet Port

OS:Connection,
  {08653b94-1a41-4f9a-9b00-a75621b445eb}, !- Handle
  {6c687edb-533b-44a5-921f-549cfe461055}, !- Source Object
  6,                                      !- Outlet Port
  {fcc4f979-71c1-4c6b-bece-9c3c0f2f9e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e82e368-068d-46b6-bacb-153f2050b371}, !- Handle
  {fcc4f979-71c1-4c6b-bece-9c3c0f2f9e50}, !- Source Object
  3,                                      !- Outlet Port
  {296ce11d-6516-4272-a863-b90dd7032e54}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e13a8017-daac-44c0-b325-184cf40dca7c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 11kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {6e7c5d6e-3b3a-4c92-ba51-4ac2a05a4123}, !- Inlet Port
  {fe76395c-666a-4d26-b456-9abfb362de67}; !- Outlet Port

OS:Connection,
  {6e7c5d6e-3b3a-4c92-ba51-4ac2a05a4123}, !- Handle
  {455e3c25-0d11-4bc1-a3a0-523085d55cf0}, !- Source Object
  10,                                     !- Outlet Port
  {e13a8017-daac-44c0-b325-184cf40dca7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe76395c-666a-4d26-b456-9abfb362de67}, !- Handle
  {e13a8017-daac-44c0-b325-184cf40dca7c}, !- Source Object
  3,                                      !- Outlet Port
  {6c687edb-533b-44a5-921f-549cfe461055}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {37f72720-fb04-4940-8fc0-a6e75f163407}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {e9c14b61-79ff-44b9-9110-e46aabe32914}, !- Inlet Port
  {b7cd1f30-25eb-439b-804e-f5dc2d48ff04}; !- Outlet Port

OS:Connection,
  {1b29681c-69d1-4342-8d74-f593b3a5a6d1}, !- Handle
  {f3bdee06-e816-4b95-80fe-5736dce9b25e}, !- Source Object
  3,                                      !- Outlet Port
  {5a791300-2bbb-4aa7-bf9b-e89998374042}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e9c14b61-79ff-44b9-9110-e46aabe32914}, !- Handle
  {5a791300-2bbb-4aa7-bf9b-e89998374042}, !- Source Object
  5,                                      !- Outlet Port
  {37f72720-fb04-4940-8fc0-a6e75f163407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7cd1f30-25eb-439b-804e-f5dc2d48ff04}, !- Handle
  {37f72720-fb04-4940-8fc0-a6e75f163407}, !- Source Object
  3,                                      !- Outlet Port
  {455e3c25-0d11-4bc1-a3a0-523085d55cf0}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {39a3879a-84b0-4b98-b6ec-6243f1cce6f4}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b129c2bd-6dce-4632-b462-1bf214b68fad}, !- Control Zone Name
  {7f1bffaf-703b-4248-97b0-6484eb229f3a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f5a91af-cb7e-4718-a883-9b182958c0ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {223f0970-12f2-4697-be2a-334d645834d4}, !- Air Inlet Node Name
  {cc88c883-8146-42b7-8d35-53537bfa3085}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7cf60154-445e-4ee7-9998-eb48a910d8a5}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E Return Air Node, !- Name
  {55b1f197-bd12-4306-a544-c16afc01376f}, !- Inlet Port
  {5a458ac6-a688-4b0d-aa85-f870a7e94da3}; !- Outlet Port

OS:Connection,
  {455df54b-0472-4316-b2fd-6a1a3bb44031}, !- Handle
  {87d01f5b-27ba-402c-924a-3f64611622cd}, !- Source Object
  3,                                      !- Outlet Port
  {b75b059f-d1a1-49a6-af84-c5892aedbf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b1f197-bd12-4306-a544-c16afc01376f}, !- Handle
  {6c09ba4c-f238-4a5a-a803-fad7ca5e1033}, !- Source Object
  2,                                      !- Outlet Port
  {7cf60154-445e-4ee7-9998-eb48a910d8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a458ac6-a688-4b0d-aa85-f870a7e94da3}, !- Handle
  {7cf60154-445e-4ee7-9998-eb48a910d8a5}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06f62a27-711c-4311-80e7-ee6833f0858a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Inlet Air Node, !- Name
  {06718d62-3c69-414a-adb9-623ed3ffbb78}, !- Inlet Port
  {223f0970-12f2-4697-be2a-334d645834d4}; !- Outlet Port

OS:Connection,
  {06718d62-3c69-414a-adb9-623ed3ffbb78}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  3,                                      !- Outlet Port
  {06f62a27-711c-4311-80e7-ee6833f0858a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223f0970-12f2-4697-be2a-334d645834d4}, !- Handle
  {06f62a27-711c-4311-80e7-ee6833f0858a}, !- Source Object
  3,                                      !- Outlet Port
  {2f5a91af-cb7e-4718-a883-9b182958c0ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc88c883-8146-42b7-8d35-53537bfa3085}, !- Handle
  {2f5a91af-cb7e-4718-a883-9b182958c0ec}, !- Source Object
  4,                                      !- Outlet Port
  {87d01f5b-27ba-402c-924a-3f64611622cd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a4cbd8b2-11df-4ac3-a24d-58404291e45f}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {2bdd02c5-2e41-4f5f-8318-a6f405ba4537}, !- Handle
  Sys_4_zone_exhaust_fan 1,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {9f30d5fc-3b74-4da9-9865-9f4a82521865}, !- Air Inlet Node Name
  {62613d52-89be-4413-9474-b8f94bd6b9ea}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {b7872059-c738-4bc6-af35-2803778c595d}, !- Handle
  Sys_4_zone_exhaust_fan 1 Inlet Air Node, !- Name
  {922a49ca-9df2-4e6a-beef-3618dc943dbe}, !- Inlet Port
  {9f30d5fc-3b74-4da9-9865-9f4a82521865}; !- Outlet Port

OS:Connection,
  {922a49ca-9df2-4e6a-beef-3618dc943dbe}, !- Handle
  {2c894a46-223a-4c78-a585-206316b0ed42}, !- Source Object
  2,                                      !- Outlet Port
  {b7872059-c738-4bc6-af35-2803778c595d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f30d5fc-3b74-4da9-9865-9f4a82521865}, !- Handle
  {b7872059-c738-4bc6-af35-2803778c595d}, !- Source Object
  3,                                      !- Outlet Port
  {2bdd02c5-2e41-4f5f-8318-a6f405ba4537}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0b0e974a-7808-467d-bb2c-b8fd42e22add}, !- Handle
  Sys_4_zone_exhaust_fan 1 Outlet Air Node, !- Name
  {62613d52-89be-4413-9474-b8f94bd6b9ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62613d52-89be-4413-9474-b8f94bd6b9ea}, !- Handle
  {2bdd02c5-2e41-4f5f-8318-a6f405ba4537}, !- Source Object
  7,                                      !- Outlet Port
  {0b0e974a-7808-467d-bb2c-b8fd42e22add}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb747a43-1a13-4035-b001-7d1b1e16b674}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {dc3827d3-427f-4d96-961c-884e4e1f415a}, !- Air Inlet Node Name
  {b6f5cbdd-7946-4b47-bba6-00133b5ab62d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc05c462-c151-4d35-ada4-25827f22b5e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Outlet Air Node, !- Name
  {b6f5cbdd-7946-4b47-bba6-00133b5ab62d}, !- Inlet Port
  {ea4364ab-06aa-4335-aca2-516cc262bb29}; !- Outlet Port

OS:Node,
  {d0f941c6-939f-4c59-b5b0-7a31819dd37c}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E Return Air Node, !- Name
  {8a0c7f8c-b26e-4c56-a5fe-b9a8c11a3f45}, !- Inlet Port
  {1e39511e-9e4c-4cae-b335-1e67054e4fae}; !- Outlet Port

OS:Connection,
  {ea4364ab-06aa-4335-aca2-516cc262bb29}, !- Handle
  {fc05c462-c151-4d35-ada4-25827f22b5e4}, !- Source Object
  3,                                      !- Outlet Port
  {176ba8b2-6ef5-431d-8f62-444fb3e4b856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0c7f8c-b26e-4c56-a5fe-b9a8c11a3f45}, !- Handle
  {4a330ebb-df5d-4a84-9170-80c9d51f4e78}, !- Source Object
  2,                                      !- Outlet Port
  {d0f941c6-939f-4c59-b5b0-7a31819dd37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e39511e-9e4c-4cae-b335-1e67054e4fae}, !- Handle
  {d0f941c6-939f-4c59-b5b0-7a31819dd37c}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4e22a17c-012d-4865-936f-4a8860241e5b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Inlet Air Node, !- Name
  {deda430c-def0-4a9a-b75b-72e6a88649c7}, !- Inlet Port
  {dc3827d3-427f-4d96-961c-884e4e1f415a}; !- Outlet Port

OS:Connection,
  {deda430c-def0-4a9a-b75b-72e6a88649c7}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  4,                                      !- Outlet Port
  {4e22a17c-012d-4865-936f-4a8860241e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3827d3-427f-4d96-961c-884e4e1f415a}, !- Handle
  {4e22a17c-012d-4865-936f-4a8860241e5b}, !- Source Object
  3,                                      !- Outlet Port
  {cb747a43-1a13-4035-b001-7d1b1e16b674}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6f5cbdd-7946-4b47-bba6-00133b5ab62d}, !- Handle
  {cb747a43-1a13-4035-b001-7d1b1e16b674}, !- Source Object
  4,                                      !- Outlet Port
  {fc05c462-c151-4d35-ada4-25827f22b5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57128983-2aae-41e7-9d61-2688cfcaf4c2}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {a6fc18d1-0f73-4b32-878f-48bf569314f0}, !- Handle
  Sys_4_zone_exhaust_fan 2,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {c287db2e-9b93-4516-aa46-abbf4bf0921c}, !- Air Inlet Node Name
  {d9787f12-9114-4cf9-b44c-befe5625e369}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {738561b8-3897-41ad-b9d4-c2df6608dc4e}, !- Handle
  Sys_4_zone_exhaust_fan 2 Inlet Air Node, !- Name
  {dab20e5e-ceaa-404a-a448-a48764a61865}, !- Inlet Port
  {c287db2e-9b93-4516-aa46-abbf4bf0921c}; !- Outlet Port

OS:Connection,
  {dab20e5e-ceaa-404a-a448-a48764a61865}, !- Handle
  {3303885b-71e2-42ab-9277-43c53a5d6276}, !- Source Object
  2,                                      !- Outlet Port
  {738561b8-3897-41ad-b9d4-c2df6608dc4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c287db2e-9b93-4516-aa46-abbf4bf0921c}, !- Handle
  {738561b8-3897-41ad-b9d4-c2df6608dc4e}, !- Source Object
  3,                                      !- Outlet Port
  {a6fc18d1-0f73-4b32-878f-48bf569314f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {808897d8-2510-49c0-9878-c982fa169cac}, !- Handle
  Sys_4_zone_exhaust_fan 2 Outlet Air Node, !- Name
  {d9787f12-9114-4cf9-b44c-befe5625e369}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9787f12-9114-4cf9-b44c-befe5625e369}, !- Handle
  {a6fc18d1-0f73-4b32-878f-48bf569314f0}, !- Source Object
  7,                                      !- Outlet Port
  {808897d8-2510-49c0-9878-c982fa169cac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af13ba3d-34c1-4efe-b2d7-b02e02efb37f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {a68290c1-4384-4fb6-a78a-5ce8040c0dba}, !- Air Inlet Node Name
  {bbc6f011-3813-4397-bdbd-29a0a3142188}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c7b9171-6c91-46dd-ac8a-698315032dff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Name
  {bbc6f011-3813-4397-bdbd-29a0a3142188}, !- Inlet Port
  {2a9d8579-d0ac-4e78-930a-e747e32310fa}; !- Outlet Port

OS:Node,
  {03dce6bc-57ac-4f0d-9467-203e454bd167}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E Return Air Node, !- Name
  {ade97e1b-0fd1-43b8-9601-dc21e5c0f606}, !- Inlet Port
  {519d3f9b-4c68-4d73-a995-c5fc67ff58b2}; !- Outlet Port

OS:Connection,
  {2a9d8579-d0ac-4e78-930a-e747e32310fa}, !- Handle
  {5c7b9171-6c91-46dd-ac8a-698315032dff}, !- Source Object
  3,                                      !- Outlet Port
  {010a6d48-eeaf-4af5-aaa9-f20d83c9485f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade97e1b-0fd1-43b8-9601-dc21e5c0f606}, !- Handle
  {07b28200-d7c0-432d-8efd-b0ba3a2b10f3}, !- Source Object
  2,                                      !- Outlet Port
  {03dce6bc-57ac-4f0d-9467-203e454bd167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519d3f9b-4c68-4d73-a995-c5fc67ff58b2}, !- Handle
  {03dce6bc-57ac-4f0d-9467-203e454bd167}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ab003315-e4e5-4544-898f-590a0f39371f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Inlet Air Node, !- Name
  {b8f149ed-4f75-4be8-b39e-34eb970cbd2c}, !- Inlet Port
  {a68290c1-4384-4fb6-a78a-5ce8040c0dba}; !- Outlet Port

OS:Connection,
  {b8f149ed-4f75-4be8-b39e-34eb970cbd2c}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  5,                                      !- Outlet Port
  {ab003315-e4e5-4544-898f-590a0f39371f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68290c1-4384-4fb6-a78a-5ce8040c0dba}, !- Handle
  {ab003315-e4e5-4544-898f-590a0f39371f}, !- Source Object
  3,                                      !- Outlet Port
  {af13ba3d-34c1-4efe-b2d7-b02e02efb37f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbc6f011-3813-4397-bdbd-29a0a3142188}, !- Handle
  {af13ba3d-34c1-4efe-b2d7-b02e02efb37f}, !- Source Object
  4,                                      !- Outlet Port
  {5c7b9171-6c91-46dd-ac8a-698315032dff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {901c133b-5d48-4535-8ab2-0a9f9d836fd4}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {6398052d-125d-499b-a310-3c2ed2ef32d1}, !- Handle
  Sys_4_zone_exhaust_fan 3,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0745440986540671,                     !- Maximum Flow Rate {m3/s}
  {b4fbff33-bee4-4086-a351-23de5f4a51ab}, !- Air Inlet Node Name
  {f2bc8f6d-193c-42a0-8f54-7a0bcfee2228}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {46c5cd59-e699-4592-b7cf-a3e688906a08}, !- Handle
  Sys_4_zone_exhaust_fan 3 Inlet Air Node, !- Name
  {0c20179c-89b8-4100-916b-71ef48adc536}, !- Inlet Port
  {b4fbff33-bee4-4086-a351-23de5f4a51ab}; !- Outlet Port

OS:Connection,
  {0c20179c-89b8-4100-916b-71ef48adc536}, !- Handle
  {dcc92ad1-eae9-4e3f-84fa-987f32a23983}, !- Source Object
  2,                                      !- Outlet Port
  {46c5cd59-e699-4592-b7cf-a3e688906a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4fbff33-bee4-4086-a351-23de5f4a51ab}, !- Handle
  {46c5cd59-e699-4592-b7cf-a3e688906a08}, !- Source Object
  3,                                      !- Outlet Port
  {6398052d-125d-499b-a310-3c2ed2ef32d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd6d18b8-e394-4adc-a9ce-139c4e1d2679}, !- Handle
  Sys_4_zone_exhaust_fan 3 Outlet Air Node, !- Name
  {f2bc8f6d-193c-42a0-8f54-7a0bcfee2228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2bc8f6d-193c-42a0-8f54-7a0bcfee2228}, !- Handle
  {6398052d-125d-499b-a310-3c2ed2ef32d1}, !- Source Object
  7,                                      !- Outlet Port
  {cd6d18b8-e394-4adc-a9ce-139c4e1d2679}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {066903b2-fcf4-4a53-adad-5ba8e13d27ef}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {66f8d023-76e2-46e2-a139-c06e14a68ef5}, !- Air Inlet Node Name
  {ac4e7b3a-69a0-48ba-aedd-07cc419b0de2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b57e0041-aa9c-4ae7-93df-421999d7fba7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Outlet Air Node, !- Name
  {ac4e7b3a-69a0-48ba-aedd-07cc419b0de2}, !- Inlet Port
  {c4f38138-0df7-407c-b631-0e9f9db37889}; !- Outlet Port

OS:Node,
  {8a80f752-633a-4eab-9f1d-610480e5963f}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E Return Air Node, !- Name
  {4308eb43-51c3-4c96-8553-94de5f5737c0}, !- Inlet Port
  {c64dbbf2-549d-4eb0-afd2-37b71edf2f7f}; !- Outlet Port

OS:Connection,
  {c4f38138-0df7-407c-b631-0e9f9db37889}, !- Handle
  {b57e0041-aa9c-4ae7-93df-421999d7fba7}, !- Source Object
  3,                                      !- Outlet Port
  {b22f5720-57a3-4a0d-b97a-6a30f88814c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4308eb43-51c3-4c96-8553-94de5f5737c0}, !- Handle
  {07b28f9c-68ea-44b1-a55e-8004c5fab864}, !- Source Object
  2,                                      !- Outlet Port
  {8a80f752-633a-4eab-9f1d-610480e5963f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64dbbf2-549d-4eb0-afd2-37b71edf2f7f}, !- Handle
  {8a80f752-633a-4eab-9f1d-610480e5963f}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0540b860-9419-47e0-ab7d-cb39b2a4bd61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Inlet Air Node, !- Name
  {d560e13a-9085-4790-b2c2-542276fdcf9b}, !- Inlet Port
  {66f8d023-76e2-46e2-a139-c06e14a68ef5}; !- Outlet Port

OS:Connection,
  {d560e13a-9085-4790-b2c2-542276fdcf9b}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  6,                                      !- Outlet Port
  {0540b860-9419-47e0-ab7d-cb39b2a4bd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f8d023-76e2-46e2-a139-c06e14a68ef5}, !- Handle
  {0540b860-9419-47e0-ab7d-cb39b2a4bd61}, !- Source Object
  3,                                      !- Outlet Port
  {066903b2-fcf4-4a53-adad-5ba8e13d27ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac4e7b3a-69a0-48ba-aedd-07cc419b0de2}, !- Handle
  {066903b2-fcf4-4a53-adad-5ba8e13d27ef}, !- Source Object
  4,                                      !- Outlet Port
  {b57e0041-aa9c-4ae7-93df-421999d7fba7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9fa6c678-2918-4da6-bc65-69ba79ae1825}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {872fa6a0-cee5-4fa4-b06f-33bf5a0bd698}, !- Handle
  Sys_4_zone_exhaust_fan 4,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {4d69765a-8aa4-4809-9ec5-8105a057b137}, !- Air Inlet Node Name
  {f23735c0-be87-4f9b-999c-843fcec306ca}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {666b939a-2fba-4a7d-89a1-1d4517127310}, !- Handle
  Sys_4_zone_exhaust_fan 4 Inlet Air Node, !- Name
  {4552e9ba-b025-471f-b56e-99cd50ad4f0e}, !- Inlet Port
  {4d69765a-8aa4-4809-9ec5-8105a057b137}; !- Outlet Port

OS:Connection,
  {4552e9ba-b025-471f-b56e-99cd50ad4f0e}, !- Handle
  {21b0f4dc-7fb9-4668-892b-f449aaebe7ae}, !- Source Object
  2,                                      !- Outlet Port
  {666b939a-2fba-4a7d-89a1-1d4517127310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d69765a-8aa4-4809-9ec5-8105a057b137}, !- Handle
  {666b939a-2fba-4a7d-89a1-1d4517127310}, !- Source Object
  3,                                      !- Outlet Port
  {872fa6a0-cee5-4fa4-b06f-33bf5a0bd698}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7cec203e-98d2-4509-9a26-4d717dc9ee57}, !- Handle
  Sys_4_zone_exhaust_fan 4 Outlet Air Node, !- Name
  {f23735c0-be87-4f9b-999c-843fcec306ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f23735c0-be87-4f9b-999c-843fcec306ca}, !- Handle
  {872fa6a0-cee5-4fa4-b06f-33bf5a0bd698}, !- Source Object
  7,                                      !- Outlet Port
  {7cec203e-98d2-4509-9a26-4d717dc9ee57}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de9d0294-579c-4f3e-9c18-3abbb3465d8d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {80fb0c95-a8c6-4887-b3f8-cfd068e5d676}, !- Air Inlet Node Name
  {e76a8e56-2ff8-476c-9140-7e1d529a4a3e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ce39b8a-f5e3-43e8-8a62-c2bd7386b9f1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Outlet Air Node, !- Name
  {e76a8e56-2ff8-476c-9140-7e1d529a4a3e}, !- Inlet Port
  {ac807e62-55e5-4755-ba7e-63c50738344e}; !- Outlet Port

OS:Node,
  {89bec30c-802a-4740-9983-b0c3d1ca696c}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E 1 Return Air Node, !- Name
  {5a755757-8a4d-4e97-8c8e-bdb34fe2afab}, !- Inlet Port
  {14c4529f-79f9-44f4-bceb-dec822ee189e}; !- Outlet Port

OS:Connection,
  {ac807e62-55e5-4755-ba7e-63c50738344e}, !- Handle
  {6ce39b8a-f5e3-43e8-8a62-c2bd7386b9f1}, !- Source Object
  3,                                      !- Outlet Port
  {5baa9fcf-bb6a-432c-bff2-016b7234ff0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a755757-8a4d-4e97-8c8e-bdb34fe2afab}, !- Handle
  {4f1c1398-218b-417c-83f7-631f3aba4332}, !- Source Object
  2,                                      !- Outlet Port
  {89bec30c-802a-4740-9983-b0c3d1ca696c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c4529f-79f9-44f4-bceb-dec822ee189e}, !- Handle
  {89bec30c-802a-4740-9983-b0c3d1ca696c}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {801a986b-ba22-4232-a1a2-fed93b7181ce}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Inlet Air Node, !- Name
  {e4719b76-0660-410c-81c8-5c992f29168a}, !- Inlet Port
  {80fb0c95-a8c6-4887-b3f8-cfd068e5d676}; !- Outlet Port

OS:Connection,
  {e4719b76-0660-410c-81c8-5c992f29168a}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  7,                                      !- Outlet Port
  {801a986b-ba22-4232-a1a2-fed93b7181ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fb0c95-a8c6-4887-b3f8-cfd068e5d676}, !- Handle
  {801a986b-ba22-4232-a1a2-fed93b7181ce}, !- Source Object
  3,                                      !- Outlet Port
  {de9d0294-579c-4f3e-9c18-3abbb3465d8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e76a8e56-2ff8-476c-9140-7e1d529a4a3e}, !- Handle
  {de9d0294-579c-4f3e-9c18-3abbb3465d8d}, !- Source Object
  4,                                      !- Outlet Port
  {6ce39b8a-f5e3-43e8-8a62-c2bd7386b9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {beffb15d-a328-4037-87a2-6fe49ae2c94c}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {17db6d35-7af2-4d0a-83e7-df5a13d1efa8}, !- Handle
  Sys_4_zone_exhaust_fan 5,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {b1f64c94-d911-4927-92c9-f53f969ba2f4}, !- Air Inlet Node Name
  {eac7638e-78a8-4ad3-951e-c30718b29d15}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {df0e36f5-b5ff-4ddb-b3ce-0ff2095e109b}, !- Handle
  Sys_4_zone_exhaust_fan 5 Inlet Air Node, !- Name
  {85711081-afc0-4960-913a-f4a55d440b5e}, !- Inlet Port
  {b1f64c94-d911-4927-92c9-f53f969ba2f4}; !- Outlet Port

OS:Connection,
  {85711081-afc0-4960-913a-f4a55d440b5e}, !- Handle
  {bf1e2e10-6758-4b2d-b6da-5f330b8d9c49}, !- Source Object
  2,                                      !- Outlet Port
  {df0e36f5-b5ff-4ddb-b3ce-0ff2095e109b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f64c94-d911-4927-92c9-f53f969ba2f4}, !- Handle
  {df0e36f5-b5ff-4ddb-b3ce-0ff2095e109b}, !- Source Object
  3,                                      !- Outlet Port
  {17db6d35-7af2-4d0a-83e7-df5a13d1efa8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aaad5e28-b167-4746-b7ee-c46f44381bd0}, !- Handle
  Sys_4_zone_exhaust_fan 5 Outlet Air Node, !- Name
  {eac7638e-78a8-4ad3-951e-c30718b29d15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eac7638e-78a8-4ad3-951e-c30718b29d15}, !- Handle
  {17db6d35-7af2-4d0a-83e7-df5a13d1efa8}, !- Source Object
  7,                                      !- Outlet Port
  {aaad5e28-b167-4746-b7ee-c46f44381bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2abb3e6a-8bd2-48aa-b53b-69cd616c73d7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {b2d131b4-07e6-41fb-8b04-8b1bd64b836f}, !- Air Inlet Node Name
  {58833404-ad0e-4c51-8c01-dc9cc61a65fc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d2d79ef8-b832-4a84-b355-16f194511b74}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Outlet Air Node, !- Name
  {58833404-ad0e-4c51-8c01-dc9cc61a65fc}, !- Inlet Port
  {42d45991-152a-4020-8e54-b0375749c982}; !- Outlet Port

OS:Node,
  {c0ea1f08-b259-42ca-bc5e-10e45e5dc70d}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 1 Return Air Node, !- Name
  {0c7ad2a3-ec56-4a6c-8579-616780e423de}, !- Inlet Port
  {baf091ab-a4d0-438a-b0db-1220ad108b46}; !- Outlet Port

OS:Connection,
  {42d45991-152a-4020-8e54-b0375749c982}, !- Handle
  {d2d79ef8-b832-4a84-b355-16f194511b74}, !- Source Object
  3,                                      !- Outlet Port
  {58318929-3106-4c5a-a146-76f49b189617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c7ad2a3-ec56-4a6c-8579-616780e423de}, !- Handle
  {9efad1a2-9dd7-4758-a7e5-9265f31444a6}, !- Source Object
  2,                                      !- Outlet Port
  {c0ea1f08-b259-42ca-bc5e-10e45e5dc70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf091ab-a4d0-438a-b0db-1220ad108b46}, !- Handle
  {c0ea1f08-b259-42ca-bc5e-10e45e5dc70d}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1f5bcfe0-14db-4bd3-a8d5-0e2a2082851a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Inlet Air Node, !- Name
  {24d674ea-8ad9-4981-80c1-bc27da0fdcfd}, !- Inlet Port
  {b2d131b4-07e6-41fb-8b04-8b1bd64b836f}; !- Outlet Port

OS:Connection,
  {24d674ea-8ad9-4981-80c1-bc27da0fdcfd}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  8,                                      !- Outlet Port
  {1f5bcfe0-14db-4bd3-a8d5-0e2a2082851a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d131b4-07e6-41fb-8b04-8b1bd64b836f}, !- Handle
  {1f5bcfe0-14db-4bd3-a8d5-0e2a2082851a}, !- Source Object
  3,                                      !- Outlet Port
  {2abb3e6a-8bd2-48aa-b53b-69cd616c73d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58833404-ad0e-4c51-8c01-dc9cc61a65fc}, !- Handle
  {2abb3e6a-8bd2-48aa-b53b-69cd616c73d7}, !- Source Object
  4,                                      !- Outlet Port
  {d2d79ef8-b832-4a84-b355-16f194511b74}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {55f1fc93-59a6-4fe5-a575-4d5796158164}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {ed4f2ff9-fd12-4e66-8aa9-d2f384eb58bb}, !- Handle
  Sys_4_zone_exhaust_fan 6,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {18724f16-23c0-42ce-b663-45370cedf015}, !- Air Inlet Node Name
  {7a812b02-78bc-4094-8c01-78e85af099db}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {8efad2c9-7a12-460f-b5f3-21fd2a0ed54a}, !- Handle
  Sys_4_zone_exhaust_fan 6 Inlet Air Node, !- Name
  {4bad0049-bc10-493c-839a-b820aa6060cf}, !- Inlet Port
  {18724f16-23c0-42ce-b663-45370cedf015}; !- Outlet Port

OS:Connection,
  {4bad0049-bc10-493c-839a-b820aa6060cf}, !- Handle
  {5d6a7779-ccd5-4dc0-bd6c-5e56c232c4bf}, !- Source Object
  2,                                      !- Outlet Port
  {8efad2c9-7a12-460f-b5f3-21fd2a0ed54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18724f16-23c0-42ce-b663-45370cedf015}, !- Handle
  {8efad2c9-7a12-460f-b5f3-21fd2a0ed54a}, !- Source Object
  3,                                      !- Outlet Port
  {ed4f2ff9-fd12-4e66-8aa9-d2f384eb58bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {415544b2-5479-4511-b26d-fed1f5edc463}, !- Handle
  Sys_4_zone_exhaust_fan 6 Outlet Air Node, !- Name
  {7a812b02-78bc-4094-8c01-78e85af099db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a812b02-78bc-4094-8c01-78e85af099db}, !- Handle
  {ed4f2ff9-fd12-4e66-8aa9-d2f384eb58bb}, !- Source Object
  7,                                      !- Outlet Port
  {415544b2-5479-4511-b26d-fed1f5edc463}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e11e6fef-15a9-4349-ac05-ceca95e3729b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {0aa39d88-d51d-4eeb-9c1a-1842c09be9e7}, !- Air Inlet Node Name
  {9ae86dc6-da78-4e60-bfec-a510c8ef66d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e29ca00-9ca4-4112-b34e-21b64a75e854}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Outlet Air Node, !- Name
  {9ae86dc6-da78-4e60-bfec-a510c8ef66d4}, !- Inlet Port
  {1acac764-3f54-4247-8fef-8819ec83f581}; !- Outlet Port

OS:Node,
  {031a70bb-92d1-47a9-a6bd-411a1d7826f7}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E 1 Return Air Node, !- Name
  {0d141488-ce09-485f-9929-30691ab9245d}, !- Inlet Port
  {d7279113-4760-4869-a41b-a3983e488d03}; !- Outlet Port

OS:Connection,
  {1acac764-3f54-4247-8fef-8819ec83f581}, !- Handle
  {9e29ca00-9ca4-4112-b34e-21b64a75e854}, !- Source Object
  3,                                      !- Outlet Port
  {7f43f8b5-ca77-41ad-b502-2e05f8ecabf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d141488-ce09-485f-9929-30691ab9245d}, !- Handle
  {2fadbd71-3751-49a1-88e6-169010030b18}, !- Source Object
  2,                                      !- Outlet Port
  {031a70bb-92d1-47a9-a6bd-411a1d7826f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7279113-4760-4869-a41b-a3983e488d03}, !- Handle
  {031a70bb-92d1-47a9-a6bd-411a1d7826f7}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {be8ffc6d-cc56-4351-9ae3-445dd83fa7b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Inlet Air Node, !- Name
  {64ac92eb-eef9-4402-a48f-b021469707e5}, !- Inlet Port
  {0aa39d88-d51d-4eeb-9c1a-1842c09be9e7}; !- Outlet Port

OS:Connection,
  {64ac92eb-eef9-4402-a48f-b021469707e5}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  9,                                      !- Outlet Port
  {be8ffc6d-cc56-4351-9ae3-445dd83fa7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa39d88-d51d-4eeb-9c1a-1842c09be9e7}, !- Handle
  {be8ffc6d-cc56-4351-9ae3-445dd83fa7b7}, !- Source Object
  3,                                      !- Outlet Port
  {e11e6fef-15a9-4349-ac05-ceca95e3729b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ae86dc6-da78-4e60-bfec-a510c8ef66d4}, !- Handle
  {e11e6fef-15a9-4349-ac05-ceca95e3729b}, !- Source Object
  4,                                      !- Outlet Port
  {9e29ca00-9ca4-4112-b34e-21b64a75e854}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {550f3a1c-f8fb-461b-a9cd-6d037ca0f877}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {fc773c42-ad50-4305-bc99-b003550a3509}, !- Handle
  Sys_4_zone_exhaust_fan 7,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {311c83e4-8f92-4856-b274-9289de28a75a}, !- Air Inlet Node Name
  {add86550-abe2-433e-b16b-54c5efa5780d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {4e9c8ffb-80e4-411a-b5fc-51a59137cdcb}, !- Handle
  Sys_4_zone_exhaust_fan 7 Inlet Air Node, !- Name
  {55b57fd8-626e-4cd9-a236-877bb94e692f}, !- Inlet Port
  {311c83e4-8f92-4856-b274-9289de28a75a}; !- Outlet Port

OS:Connection,
  {55b57fd8-626e-4cd9-a236-877bb94e692f}, !- Handle
  {4acbdfc3-dd0b-42d0-ab60-f62bdca8a278}, !- Source Object
  2,                                      !- Outlet Port
  {4e9c8ffb-80e4-411a-b5fc-51a59137cdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311c83e4-8f92-4856-b274-9289de28a75a}, !- Handle
  {4e9c8ffb-80e4-411a-b5fc-51a59137cdcb}, !- Source Object
  3,                                      !- Outlet Port
  {fc773c42-ad50-4305-bc99-b003550a3509}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {72340ec5-5055-4221-b2ec-116dfa2f7535}, !- Handle
  Sys_4_zone_exhaust_fan 7 Outlet Air Node, !- Name
  {add86550-abe2-433e-b16b-54c5efa5780d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {add86550-abe2-433e-b16b-54c5efa5780d}, !- Handle
  {fc773c42-ad50-4305-bc99-b003550a3509}, !- Source Object
  7,                                      !- Outlet Port
  {72340ec5-5055-4221-b2ec-116dfa2f7535}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d299ec2c-9864-4309-ba12-a0f89ae0cf41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {c1676dce-d545-4efb-8ee6-e6ce7ec72e94}, !- Air Inlet Node Name
  {25c5cea8-3639-4e66-a1c5-1e9c754fbc67}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8530fa0d-c673-4375-825c-10548d551df2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Name
  {25c5cea8-3639-4e66-a1c5-1e9c754fbc67}, !- Inlet Port
  {ae3ffc0c-fbac-4ed0-8d26-2f49d500d391}; !- Outlet Port

OS:Node,
  {80deb9d1-6b84-4382-ad98-21827680409f}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E 1 Return Air Node, !- Name
  {6b3780a8-baaa-4bb2-b51d-2f27e9461f4f}, !- Inlet Port
  {d08d5299-f714-4cc5-ab23-c25c30230260}; !- Outlet Port

OS:Connection,
  {ae3ffc0c-fbac-4ed0-8d26-2f49d500d391}, !- Handle
  {8530fa0d-c673-4375-825c-10548d551df2}, !- Source Object
  3,                                      !- Outlet Port
  {4302f3bd-25ad-4945-8fb6-165e36266d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3780a8-baaa-4bb2-b51d-2f27e9461f4f}, !- Handle
  {0ef021d7-5de0-4fb0-8c01-08f03a2c9dfb}, !- Source Object
  2,                                      !- Outlet Port
  {80deb9d1-6b84-4382-ad98-21827680409f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08d5299-f714-4cc5-ab23-c25c30230260}, !- Handle
  {80deb9d1-6b84-4382-ad98-21827680409f}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {0da6ecab-c295-4fd7-b113-9a0ed336b8fe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Inlet Air Node, !- Name
  {fdda9c1f-6437-492d-91ab-7e9ee4101a37}, !- Inlet Port
  {c1676dce-d545-4efb-8ee6-e6ce7ec72e94}; !- Outlet Port

OS:Connection,
  {fdda9c1f-6437-492d-91ab-7e9ee4101a37}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  10,                                     !- Outlet Port
  {0da6ecab-c295-4fd7-b113-9a0ed336b8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1676dce-d545-4efb-8ee6-e6ce7ec72e94}, !- Handle
  {0da6ecab-c295-4fd7-b113-9a0ed336b8fe}, !- Source Object
  3,                                      !- Outlet Port
  {d299ec2c-9864-4309-ba12-a0f89ae0cf41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25c5cea8-3639-4e66-a1c5-1e9c754fbc67}, !- Handle
  {d299ec2c-9864-4309-ba12-a0f89ae0cf41}, !- Source Object
  4,                                      !- Outlet Port
  {8530fa0d-c673-4375-825c-10548d551df2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2f2a0b20-3769-42ac-bdca-bc5cf267f42c}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {71d4bde5-d44e-4b41-86c5-c783a3e82f51}, !- Handle
  Sys_4_zone_exhaust_fan 8,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {a2a2f679-569c-4f26-bc5a-dee478579f3a}, !- Air Inlet Node Name
  {72535a70-c059-4478-82e5-102bb59ea0d9}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {6b9b80aa-a0dc-4461-b1cc-8735eb94038b}, !- Handle
  Sys_4_zone_exhaust_fan 8 Inlet Air Node, !- Name
  {6677cf10-2e6b-4f20-b041-06398b7657bd}, !- Inlet Port
  {a2a2f679-569c-4f26-bc5a-dee478579f3a}; !- Outlet Port

OS:Connection,
  {6677cf10-2e6b-4f20-b041-06398b7657bd}, !- Handle
  {70c7bb6e-4a17-42ea-ad18-c200eee7058e}, !- Source Object
  2,                                      !- Outlet Port
  {6b9b80aa-a0dc-4461-b1cc-8735eb94038b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a2f679-569c-4f26-bc5a-dee478579f3a}, !- Handle
  {6b9b80aa-a0dc-4461-b1cc-8735eb94038b}, !- Source Object
  3,                                      !- Outlet Port
  {71d4bde5-d44e-4b41-86c5-c783a3e82f51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d062ae2-0bee-4f2e-8c03-0aa691a26eea}, !- Handle
  Sys_4_zone_exhaust_fan 8 Outlet Air Node, !- Name
  {72535a70-c059-4478-82e5-102bb59ea0d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72535a70-c059-4478-82e5-102bb59ea0d9}, !- Handle
  {71d4bde5-d44e-4b41-86c5-c783a3e82f51}, !- Source Object
  7,                                      !- Outlet Port
  {0d062ae2-0bee-4f2e-8c03-0aa691a26eea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22faaecc-3762-4215-aa2e-5aec75746cb6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {27db12ca-684d-44a0-b9ba-bdf312fce68c}, !- Air Inlet Node Name
  {72261463-a36c-470d-b460-72132c5df5e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8efbf852-1b51-4c9d-8b5c-62a65944b8ef}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Name
  {72261463-a36c-470d-b460-72132c5df5e0}, !- Inlet Port
  {06996532-5141-4b3f-bbf9-4aeef55f1cdd}; !- Outlet Port

OS:Node,
  {27ef1c15-3fc9-4dd3-b904-c3730677a95c}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 2 Return Air Node, !- Name
  {9c99cd2a-0e03-4705-90f3-60c8077b227c}, !- Inlet Port
  {101b1689-8846-4d27-bb6b-d00adae8e798}; !- Outlet Port

OS:Connection,
  {06996532-5141-4b3f-bbf9-4aeef55f1cdd}, !- Handle
  {8efbf852-1b51-4c9d-8b5c-62a65944b8ef}, !- Source Object
  3,                                      !- Outlet Port
  {ee4f4a07-589b-4cf4-a5fe-fbcd7393cacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c99cd2a-0e03-4705-90f3-60c8077b227c}, !- Handle
  {36264f8d-e4b2-4c00-a952-dc2dcfb01a2b}, !- Source Object
  2,                                      !- Outlet Port
  {27ef1c15-3fc9-4dd3-b904-c3730677a95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101b1689-8846-4d27-bb6b-d00adae8e798}, !- Handle
  {27ef1c15-3fc9-4dd3-b904-c3730677a95c}, !- Source Object
  3,                                      !- Outlet Port
  {2f4b2c3f-1e57-4893-87f4-f8abd65266f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d05a3179-151b-4795-8138-8727f26abef9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Inlet Air Node, !- Name
  {74add250-3db1-422c-b1a7-7a8fe9c1e4a9}, !- Inlet Port
  {27db12ca-684d-44a0-b9ba-bdf312fce68c}; !- Outlet Port

OS:Connection,
  {74add250-3db1-422c-b1a7-7a8fe9c1e4a9}, !- Handle
  {94bab73a-2e28-43e9-8e51-e6eb369e5c23}, !- Source Object
  11,                                     !- Outlet Port
  {d05a3179-151b-4795-8138-8727f26abef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27db12ca-684d-44a0-b9ba-bdf312fce68c}, !- Handle
  {d05a3179-151b-4795-8138-8727f26abef9}, !- Source Object
  3,                                      !- Outlet Port
  {22faaecc-3762-4215-aa2e-5aec75746cb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72261463-a36c-470d-b460-72132c5df5e0}, !- Handle
  {22faaecc-3762-4215-aa2e-5aec75746cb6}, !- Source Object
  4,                                      !- Outlet Port
  {8efbf852-1b51-4c9d-8b5c-62a65944b8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6d9dd14e-5566-4137-85ad-4348579e6fe5}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {6f112029-a311-47c3-9b93-1531f81e4774}, !- Handle
  Sys_4_zone_exhaust_fan 9,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447650945,                     !- Maximum Flow Rate {m3/s}
  {34d37493-859a-44db-89f8-28daea08b1de}, !- Air Inlet Node Name
  {406f7a32-722d-4622-a6fa-c0a438c33a9f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {4e691531-e33c-42a2-acee-3cc66cdb0e38}, !- Handle
  Sys_4_zone_exhaust_fan 9 Inlet Air Node, !- Name
  {f8d23984-b466-43e2-8d12-79d63bfda06e}, !- Inlet Port
  {34d37493-859a-44db-89f8-28daea08b1de}; !- Outlet Port

OS:Connection,
  {f8d23984-b466-43e2-8d12-79d63bfda06e}, !- Handle
  {4029eead-157f-4d68-8758-c9a60efe0511}, !- Source Object
  2,                                      !- Outlet Port
  {4e691531-e33c-42a2-acee-3cc66cdb0e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d37493-859a-44db-89f8-28daea08b1de}, !- Handle
  {4e691531-e33c-42a2-acee-3cc66cdb0e38}, !- Source Object
  3,                                      !- Outlet Port
  {6f112029-a311-47c3-9b93-1531f81e4774}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ded1d57-460f-48bb-a6a7-bfc72ac579c0}, !- Handle
  Sys_4_zone_exhaust_fan 9 Outlet Air Node, !- Name
  {406f7a32-722d-4622-a6fa-c0a438c33a9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {406f7a32-722d-4622-a6fa-c0a438c33a9f}, !- Handle
  {6f112029-a311-47c3-9b93-1531f81e4774}, !- Source Object
  7,                                      !- Outlet Port
  {5ded1d57-460f-48bb-a6a7-bfc72ac579c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {174342be-2c8f-4f16-9c8f-2fecf7ddbda9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {3a6db98d-8b05-4e62-92f9-3fbfb50879bf}, !- Availability Schedule
  {51b1fb6b-e2ce-4cdd-98cc-5985aec711c1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85e4521b-c5aa-4690-8a5a-fc4099807db6}, !- Supply Side Inlet Node Name
  {f71247f7-9d55-45d3-bf67-8290d5377e5f}, !- Demand Side Outlet Node Name
  {3110ed82-bcb5-41a5-9bac-6fc9b11fb96e}, !- Demand Side Inlet Node A
  {516ac02c-f742-4148-8827-d43169164307}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cca75ca0-60d5-4468-bbdd-fcf89f5acea9}, !- Demand Mixer Name
  {38aa212d-1eea-436e-9872-9715ab6329e5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28eea5fe-6e82-431c-8a65-f08c217ff8fe}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {85e4521b-c5aa-4690-8a5a-fc4099807db6}, !- Inlet Port
  {68760108-1d7c-4973-aa29-2f0f42cb7de7}; !- Outlet Port

OS:Node,
  {78183ca4-76a4-4885-a284-c27ddab3bcb9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {e31706cc-af66-4417-8f01-1f653f0cab8e}, !- Inlet Port
  {516ac02c-f742-4148-8827-d43169164307}; !- Outlet Port

OS:Connection,
  {85e4521b-c5aa-4690-8a5a-fc4099807db6}, !- Handle
  {174342be-2c8f-4f16-9c8f-2fecf7ddbda9}, !- Source Object
  9,                                      !- Outlet Port
  {28eea5fe-6e82-431c-8a65-f08c217ff8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516ac02c-f742-4148-8827-d43169164307}, !- Handle
  {78183ca4-76a4-4885-a284-c27ddab3bcb9}, !- Source Object
  3,                                      !- Outlet Port
  {174342be-2c8f-4f16-9c8f-2fecf7ddbda9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f9f49831-cf4a-4417-ad82-40ae8e1fef45}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {3110ed82-bcb5-41a5-9bac-6fc9b11fb96e}, !- Inlet Port
  {5139cd2e-b1ac-489a-bd03-591d1a3ea9dc}; !- Outlet Port

OS:Node,
  {d5ea4f97-fdf0-47a5-aec0-8db44f0b4c33}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {d2d5b937-019d-4efc-88de-b9f1598701cf}, !- Inlet Port
  {f71247f7-9d55-45d3-bf67-8290d5377e5f}; !- Outlet Port

OS:Node,
  {0ffa3af2-24a8-40e6-a92a-5ae606ba75b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Name
  {3613c784-5cc1-428b-b764-7b290202d256}, !- Inlet Port
  {d5df628a-805b-4b6a-8795-c4b87a8f83a2}; !- Outlet Port

OS:Connection,
  {3110ed82-bcb5-41a5-9bac-6fc9b11fb96e}, !- Handle
  {174342be-2c8f-4f16-9c8f-2fecf7ddbda9}, !- Source Object
  11,                                     !- Outlet Port
  {f9f49831-cf4a-4417-ad82-40ae8e1fef45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71247f7-9d55-45d3-bf67-8290d5377e5f}, !- Handle
  {d5ea4f97-fdf0-47a5-aec0-8db44f0b4c33}, !- Source Object
  3,                                      !- Outlet Port
  {174342be-2c8f-4f16-9c8f-2fecf7ddbda9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38aa212d-1eea-436e-9872-9715ab6329e5}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5139cd2e-b1ac-489a-bd03-591d1a3ea9dc}, !- Inlet Node Name
  {3f72301a-1982-45bb-a6f6-559cf4beca2a}, !- Outlet Node Name 1
  {3462e462-fdb3-4b40-8d05-19cc87ab8c26}, !- Outlet Node Name 2
  {955c3aae-2565-4a00-98ba-c625450f3781}, !- Outlet Node Name 3
  {f6791419-b642-4ea5-9788-67afc983ce87}, !- Outlet Node Name 4
  {e336309d-d229-453f-aabf-de7a6e085714}, !- Outlet Node Name 5
  {acd52ccf-c6e0-47fe-9df6-053f121d134e}, !- Outlet Node Name 6
  {501ae6bc-5d00-493a-ade1-3aa7f15f4cd6}, !- Outlet Node Name 7
  {ef03983e-6494-4fa0-8db1-f38fd2f415ee}, !- Outlet Node Name 8
  {fb092d54-dfc4-42cc-9c3e-7c0b355614a9}, !- Outlet Node Name 9
  {8544f9c3-83fc-4dcc-9833-c97b2e589f67}, !- Outlet Node Name 10
  {b03b7052-d958-4cc8-a9c4-ed64a9769b66}, !- Outlet Node Name 11
  {bb1de226-0338-4164-a054-040394e2643b}, !- Outlet Node Name 12
  {374950c0-f2b7-47d2-89d5-cb0e82aaaf04}, !- Outlet Node Name 13
  {a691b1c9-91a8-4210-a2de-3d1c62ced929}, !- Outlet Node Name 14
  {b1e3b67a-4c53-4aed-9b18-4d565a62a070}, !- Outlet Node Name 15
  {c7f4dd61-27a0-48b2-ae80-505e5de5916f}, !- Outlet Node Name 16
  {dd720a5f-3bca-4eed-9243-bbcbc3a0a531}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {cca75ca0-60d5-4468-bbdd-fcf89f5acea9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d2d5b937-019d-4efc-88de-b9f1598701cf}, !- Outlet Node Name
  {1ce7ccd8-0cb3-4dde-8d2e-28b105c9b9f9}, !- Inlet Node Name 1
  {0f650f13-7207-4e7a-b7f8-88bdb3b4d6d4}, !- Inlet Node Name 2
  {c8ad5621-e568-439f-b388-54fd7ecd293a}, !- Inlet Node Name 3
  {0dc84876-170a-4c44-a9d0-f4b47cdbcc6c}, !- Inlet Node Name 4
  {fae96431-f9ff-4784-970b-67b654672aee}, !- Inlet Node Name 5
  {8e8a03b8-0e87-42af-99a0-a5f60395dbc9}, !- Inlet Node Name 6
  {1e439a51-1d9b-4dd6-af94-c0f37b5b550b}, !- Inlet Node Name 7
  {3eaac366-97eb-4c81-9687-ac7f842ca53b}, !- Inlet Node Name 8
  {d5162437-d1bd-46ac-ad4a-5d776fd903cb}, !- Inlet Node Name 9
  {28e190d2-4b0b-4a89-ab33-9a358e065894}, !- Inlet Node Name 10
  {37788239-e471-463b-b583-16a314a2b0f7}, !- Inlet Node Name 11
  {6888a790-1bfe-4cfd-90e4-1899737007f9}, !- Inlet Node Name 12
  {f005e1aa-d0df-47fa-98ec-acf31d76337c}, !- Inlet Node Name 13
  {5c7b3707-f18c-48f0-ac1b-b049cbbe61ba}, !- Inlet Node Name 14
  {eb5778cf-dee4-4a54-ac7d-9f63e5abdd6b}, !- Inlet Node Name 15
  {cbdfedbe-108e-475f-951a-144b1ca14b4d}, !- Inlet Node Name 16
  {21d7f4e1-a6ba-46e0-ac81-177dba6ae522}; !- Inlet Node Name 17

OS:Connection,
  {5139cd2e-b1ac-489a-bd03-591d1a3ea9dc}, !- Handle
  {f9f49831-cf4a-4417-ad82-40ae8e1fef45}, !- Source Object
  3,                                      !- Outlet Port
  {38aa212d-1eea-436e-9872-9715ab6329e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d5b937-019d-4efc-88de-b9f1598701cf}, !- Handle
  {cca75ca0-60d5-4468-bbdd-fcf89f5acea9}, !- Source Object
  2,                                      !- Outlet Port
  {d5ea4f97-fdf0-47a5-aec0-8db44f0b4c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e94e54c-db26-44f0-b5a0-4ed64ae200e6}, !- Handle
  {174342be-2c8f-4f16-9c8f-2fecf7ddbda9}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {51b1fb6b-e2ce-4cdd-98cc-5985aec711c1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {1866b8d2-36ac-4e98-ae83-2b16932f194e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0fc2e180-d9fc-474b-b3e3-963843edf014}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {018f3e2d-5b63-456d-9e6a-adbbc0bd46e4}, !- Air Inlet Node Name
  {e31706cc-af66-4417-8f01-1f653f0cab8e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {55f7b41b-3d94-43ae-b0c4-511b98ac15ec}, !- Handle
  Coil Heating Electric 39,               !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2131b106-5917-4dc2-8f4d-10a61e812e45}, !- Air Inlet Node Name
  {204a36c2-1daa-43ea-a2bb-a260aeb9d08b}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3e13e14f-8f6c-4ec3-be49-0c12e45bd948}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {226fb6f4-0573-41cd-96cc-2fbf3d310638}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f96b4e7-631f-438d-a6f7-72358d674e76}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70a767ba-60e7-4d1f-9b0b-d7656120141b}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8da45686-0068-4d7f-a33c-f37117b70b8e}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c2efcb00-69e4-40c1-a8cf-4bb7a25c6e77}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 11kBtu/hr 7.7726EER, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4099a187-0dce-4864-b92f-87a1b415a61a}, !- Air Inlet Node Name
  {702ef3f4-072f-4a87-9554-503cc80e4eba}, !- Air Outlet Node Name
  {840a5e86-b9b7-4e14-9f2c-777dd16501cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b056a47-f107-4078-9650-8e067f3fa24b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d6ff207-0510-4b4b-aa8e-8fb1d58661d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {025dfae5-d8ae-4405-bb67-8913d3cdeea7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec1b7cd3-9548-42a5-872c-49163094a247}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {ae7904ff-0f72-4405-abc0-c03a7b93e130}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a6db98d-8b05-4e62-92f9-3fbfb50879bf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4410074a-e02a-42fd-bdc8-cc7696e78017}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4410074a-e02a-42fd-bdc8-cc7696e78017}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {af8f92f2-4d6d-41bc-b34d-9a03d9a16d9f}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {ae7904ff-0f72-4405-abc0-c03a7b93e130}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ba736ee-4fd1-47a8-9f44-b796cde541bb}, !- Mixed Air Node Name
  {fd0149f9-1234-4aec-88a8-24d86ed75dbc}, !- Outdoor Air Stream Node Name
  {5fcf0d9e-51d8-49ec-871e-ee91d18bb4aa}, !- Relief Air Stream Node Name
  {68760108-1d7c-4973-aa29-2f0f42cb7de7}; !- Return Air Stream Node Name

OS:Node,
  {50ffbee9-94e7-4c11-b0f9-bee2ee09df4a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fd0149f9-1234-4aec-88a8-24d86ed75dbc}; !- Outlet Port

OS:Connection,
  {fd0149f9-1234-4aec-88a8-24d86ed75dbc}, !- Handle
  {50ffbee9-94e7-4c11-b0f9-bee2ee09df4a}, !- Source Object
  3,                                      !- Outlet Port
  {af8f92f2-4d6d-41bc-b34d-9a03d9a16d9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dde63c76-afd2-43ca-be6d-dab52f423e34}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {5fcf0d9e-51d8-49ec-871e-ee91d18bb4aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fcf0d9e-51d8-49ec-871e-ee91d18bb4aa}, !- Handle
  {af8f92f2-4d6d-41bc-b34d-9a03d9a16d9f}, !- Source Object
  7,                                      !- Outlet Port
  {dde63c76-afd2-43ca-be6d-dab52f423e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31706cc-af66-4417-8f01-1f653f0cab8e}, !- Handle
  {0fc2e180-d9fc-474b-b3e3-963843edf014}, !- Source Object
  9,                                      !- Outlet Port
  {78183ca4-76a4-4885-a284-c27ddab3bcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8057de59-4a50-44f1-be76-8566415ae6bd}, !- Handle
  Coil Heating Electric 39 Outlet Air Node, !- Name
  {204a36c2-1daa-43ea-a2bb-a260aeb9d08b}, !- Inlet Port
  {018f3e2d-5b63-456d-9e6a-adbbc0bd46e4}; !- Outlet Port

OS:Connection,
  {204a36c2-1daa-43ea-a2bb-a260aeb9d08b}, !- Handle
  {55f7b41b-3d94-43ae-b0c4-511b98ac15ec}, !- Source Object
  6,                                      !- Outlet Port
  {8057de59-4a50-44f1-be76-8566415ae6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018f3e2d-5b63-456d-9e6a-adbbc0bd46e4}, !- Handle
  {8057de59-4a50-44f1-be76-8566415ae6bd}, !- Source Object
  3,                                      !- Outlet Port
  {0fc2e180-d9fc-474b-b3e3-963843edf014}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4eb7be97-15e4-4f1d-b1b6-9f83eae1977b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 11kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {702ef3f4-072f-4a87-9554-503cc80e4eba}, !- Inlet Port
  {2131b106-5917-4dc2-8f4d-10a61e812e45}; !- Outlet Port

OS:Connection,
  {702ef3f4-072f-4a87-9554-503cc80e4eba}, !- Handle
  {c2efcb00-69e4-40c1-a8cf-4bb7a25c6e77}, !- Source Object
  10,                                     !- Outlet Port
  {4eb7be97-15e4-4f1d-b1b6-9f83eae1977b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2131b106-5917-4dc2-8f4d-10a61e812e45}, !- Handle
  {4eb7be97-15e4-4f1d-b1b6-9f83eae1977b}, !- Source Object
  3,                                      !- Outlet Port
  {55f7b41b-3d94-43ae-b0c4-511b98ac15ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {02eb9560-a000-47b9-bf9d-ede8980f645f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {9ba736ee-4fd1-47a8-9f44-b796cde541bb}, !- Inlet Port
  {4099a187-0dce-4864-b92f-87a1b415a61a}; !- Outlet Port

OS:Connection,
  {68760108-1d7c-4973-aa29-2f0f42cb7de7}, !- Handle
  {28eea5fe-6e82-431c-8a65-f08c217ff8fe}, !- Source Object
  3,                                      !- Outlet Port
  {af8f92f2-4d6d-41bc-b34d-9a03d9a16d9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ba736ee-4fd1-47a8-9f44-b796cde541bb}, !- Handle
  {af8f92f2-4d6d-41bc-b34d-9a03d9a16d9f}, !- Source Object
  5,                                      !- Outlet Port
  {02eb9560-a000-47b9-bf9d-ede8980f645f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4099a187-0dce-4864-b92f-87a1b415a61a}, !- Handle
  {02eb9560-a000-47b9-bf9d-ede8980f645f}, !- Source Object
  3,                                      !- Outlet Port
  {c2efcb00-69e4-40c1-a8cf-4bb7a25c6e77}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0991f19d-9bef-4874-8d1f-59e5756267be}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6fc27a2c-14ca-41ea-a076-75ac845d4312}, !- Control Zone Name
  {78183ca4-76a4-4885-a284-c27ddab3bcb9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a59ad93a-54c6-4b59-bcfa-be02900997ee}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {065704d0-3615-4900-aa1a-110f10f50248}, !- Air Inlet Node Name
  {3613c784-5cc1-428b-b764-7b290202d256}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {daee82dd-0e22-4402-8ed7-c95bc2a48373}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F Return Air Node, !- Name
  {e2eb5192-c074-4977-8f22-37fb037e8a79}, !- Inlet Port
  {1ce7ccd8-0cb3-4dde-8d2e-28b105c9b9f9}; !- Outlet Port

OS:Connection,
  {d5df628a-805b-4b6a-8795-c4b87a8f83a2}, !- Handle
  {0ffa3af2-24a8-40e6-a92a-5ae606ba75b8}, !- Source Object
  3,                                      !- Outlet Port
  {f0479fec-a7c3-4a2f-a0e4-e715dc4d559a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2eb5192-c074-4977-8f22-37fb037e8a79}, !- Handle
  {3742d629-a9f0-49d4-bf33-fe1d93452849}, !- Source Object
  2,                                      !- Outlet Port
  {daee82dd-0e22-4402-8ed7-c95bc2a48373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce7ccd8-0cb3-4dde-8d2e-28b105c9b9f9}, !- Handle
  {daee82dd-0e22-4402-8ed7-c95bc2a48373}, !- Source Object
  3,                                      !- Outlet Port
  {cca75ca0-60d5-4468-bbdd-fcf89f5acea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fc08b72-7072-4332-84db-c765eb77ac8c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Inlet Air Node, !- Name
  {3f72301a-1982-45bb-a6f6-559cf4beca2a}, !- Inlet Port
  {065704d0-3615-4900-aa1a-110f10f50248}; !- Outlet Port

OS:Connection,
  {3f72301a-1982-45bb-a6f6-559cf4beca2a}, !- Handle
  {38aa212d-1eea-436e-9872-9715ab6329e5}, !- Source Object
  3,                                      !- Outlet Port
  {2fc08b72-7072-4332-84db-c765eb77ac8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065704d0-3615-4900-aa1a-110f10f50248}, !- Handle
  {2fc08b72-7072-4332-84db-c765eb77ac8c}, !- Source Object
  3,                                      !- Outlet Port
  {a59ad93a-54c6-4b59-bcfa-be02900997ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3613c784-5cc1-428b-b764-7b290202d256}, !- Handle
  {a59ad93a-54c6-4b59-bcfa-be02900997ee}, !- Source Object
  4,                                      !- Outlet Port
  {0ffa3af2-24a8-40e6-a92a-5ae606ba75b8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5c625be1-2801-45f5-ad9b-e9a330bc0da0}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {e4fa8964-a410-4dd3-8c4d-98009a5efe90}, !- Handle
  Sys_4_zone_exhaust_fan 10,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {78787d11-73d4-4aa5-a848-55a08335fc86}, !- Air Inlet Node Name
  {0b06e802-04d6-4c05-afdc-b7024aae81d0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {48bbeb1e-95ab-4a76-9283-5357de76ad75}, !- Handle
  Sys_4_zone_exhaust_fan 10 Inlet Air Node, !- Name
  {3440af75-ba93-41d5-80b4-903a2b1898dc}, !- Inlet Port
  {78787d11-73d4-4aa5-a848-55a08335fc86}; !- Outlet Port

OS:Connection,
  {3440af75-ba93-41d5-80b4-903a2b1898dc}, !- Handle
  {14e3f927-ebdb-42d9-b633-c7a703cc2e41}, !- Source Object
  2,                                      !- Outlet Port
  {48bbeb1e-95ab-4a76-9283-5357de76ad75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78787d11-73d4-4aa5-a848-55a08335fc86}, !- Handle
  {48bbeb1e-95ab-4a76-9283-5357de76ad75}, !- Source Object
  3,                                      !- Outlet Port
  {e4fa8964-a410-4dd3-8c4d-98009a5efe90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ab08003-e4b8-41bb-9dbc-e2f02af38444}, !- Handle
  Sys_4_zone_exhaust_fan 10 Outlet Air Node, !- Name
  {0b06e802-04d6-4c05-afdc-b7024aae81d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b06e802-04d6-4c05-afdc-b7024aae81d0}, !- Handle
  {e4fa8964-a410-4dd3-8c4d-98009a5efe90}, !- Source Object
  7,                                      !- Outlet Port
  {0ab08003-e4b8-41bb-9dbc-e2f02af38444}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d93a2d8-d141-4fab-ab59-8c50373c56ee}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {08f23a20-0cb4-440f-b0f0-deb749c3d5fd}, !- Air Inlet Node Name
  {3df43343-b9b6-4bdd-ba62-72dbd696e6aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8dd1dec8-ed64-402e-a6d6-72f52cfcf2c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Name
  {3df43343-b9b6-4bdd-ba62-72dbd696e6aa}, !- Inlet Port
  {d2a90a67-4d59-49e2-bf11-9d18fe47fe01}; !- Outlet Port

OS:Node,
  {b05d8a15-3f0e-43e1-b17e-7cc02d5853cd}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F Return Air Node, !- Name
  {1aa2fd34-54ac-420d-b8d7-792b7eed1237}, !- Inlet Port
  {0f650f13-7207-4e7a-b7f8-88bdb3b4d6d4}; !- Outlet Port

OS:Connection,
  {d2a90a67-4d59-49e2-bf11-9d18fe47fe01}, !- Handle
  {8dd1dec8-ed64-402e-a6d6-72f52cfcf2c9}, !- Source Object
  3,                                      !- Outlet Port
  {f8749ae4-7a92-4a9f-876e-2c209ea035a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa2fd34-54ac-420d-b8d7-792b7eed1237}, !- Handle
  {eabdd56b-995e-477e-ade0-391cf029f69a}, !- Source Object
  2,                                      !- Outlet Port
  {b05d8a15-3f0e-43e1-b17e-7cc02d5853cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f650f13-7207-4e7a-b7f8-88bdb3b4d6d4}, !- Handle
  {b05d8a15-3f0e-43e1-b17e-7cc02d5853cd}, !- Source Object
  3,                                      !- Outlet Port
  {cca75ca0-60d5-4468-bbdd-fcf89f5acea9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {af92c3f0-be71-4809-bf89-e4ce99c54e2c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Inlet Air Node, !- Name
  {3462e462-fdb3-4b40-8d05-19cc87ab8c26}, !- Inlet Port
  {08f23a20-0cb4-440f-b0f0-deb749c3d5fd}; !- Outlet Port

OS:Connection,
  {3462e462-fdb3-4b40-8d05-19cc87ab8c26}, !- Handle
  {38aa212d-1eea-436e-9872-9715ab6329e5}, !- Source Object
  4,                                      !- Outlet Port
  {af92c3f0-be71-4809-bf89-e4ce99c54e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f23a20-0cb4-440f-b0f0-deb749c3d5fd}, !- Handle
  {af92c3f0-be71-4809-bf89-e4ce99c54e2c}, !- Source Object
  3,                                      !- Outlet Port
  {3d93a2d8-d141-4fab-ab59-8c50373c56ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3df43343-b9b6-4bdd-ba62-72dbd696e6aa}, !- Handle
  {3d93a2d8-d141-4fab-ab59-8c50373c56ee}, !- Source Object
  4,                                      !- Outlet Port
  {8dd1dec8-ed64-402e-a6d6-72f52cfcf2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {71c46918-7cbd-4ada-ab9d-591ccc5d34d4}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {f76bd6ee-55dc-423a-b7e6-dc4bc1b73d12}, !- Handle
  Sys_4_zone_exhaust_fan 11,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {d80558d3-32de-49b8-8166-09f35c08abd8}, !- Air Inlet Node Name
  {7e098a36-c13d-4b95-8b96-68021ecfd869}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {ccd6037d-4e0e-45c8-8f49-bbb809313d7f}, !- Handle
  Sys_4_zone_exhaust_fan 11 Inlet Air Node, !- Name
  {a71b759e-99b4-49f0-ae93-74362860ca38}, !- Inlet Port
  {d80558d3-32de-49b8-8166-09f35c08abd8}; !- Outlet Port

OS:Connection,
  {a71b759e-99b4-49f0-ae93-74362860ca38}, !- Handle
  {f8f0b30e-807e-4caa-8a52-9109f7d44b3a}, !- Source Object
  2,                                      !- Outlet Port
  {ccd6037d-4e0e-45c8-8f49-bbb809313d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80558d3-32de-49b8-8166-09f35c08abd8}, !- Handle
  {ccd6037d-4e0e-45c8-8f49-bbb809313d7f}, !- Source Object
  3,                                      !- Outlet Port
  {f76bd6ee-55dc-423a-b7e6-dc4bc1b73d12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f41188ca-0dc7-4d6b-8580-297b9c9ac5d4}, !- Handle
  Sys_4_zone_exhaust_fan 11 Outlet Air Node, !- Name
  {7e098a36-c13d-4b95-8b96-68021ecfd869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e098a36-c13d-4b95-8b96-68021ecfd869}, !- Handle
  {f76bd6ee-55dc-423a-b7e6-dc4bc1b73d12}, !- Source Object
  7,                                      !- Outlet Port
  {f41188ca-0dc7-4d6b-8580-297b9c9ac5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c4e5f65-148b-4ad8-a43c-506c72410a77}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {b05e68ad-2e61-4b8c-bb36-96cace40ec74}, !- Air Inlet Node Name
  {7c7399ac-4e6e-4341-90b6-d0b22eb4ceea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8446b1da-98c2-4eb0-b35a-187d25308877}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Name
  {7c7399ac-4e6e-4341-90b6-d0b22eb4ceea}, !- Inlet Port
  {575d3b06-3dc4-4187-aad2-f408c4464dea}; !- Outlet Port

OS:Node,
  {7fd91c64-7b1c-4216-9e29-72cc039060bf}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F Return Air Node, !- Name
  {3dcd28a3-15ce-4678-88e5-69cd82e91070}, !- Inlet Port
  {c8ad5621-e568-439f-b388-54fd7ecd293a}; !- Outlet Port

OS:Connection,
  {575d3b06-3dc4-4187-aad2-f408c4464dea}, !- Handle
  {8446b1da-98c2-4eb0-b35a-187d25308877}, !- Source Object
  3,                                      !- Outlet Port
  {c87049ca-a723-4336-a3c9-1077759bd6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcd28a3-15ce-4678-88e5-69cd82e91070}, !- Handle
  {c075d257-5f69-4a02-ba6c-23324d879e25}, !- Source Object
  2,                                      !- Outlet Port
  {7fd91c64-7b1c-4216-9e29-72cc039060bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ad5621-e568-439f-b388-54fd7ecd293a}, !- Handle
  {7fd91c64-7b1c-4216-9e29-72cc039060bf}, !- Source Object
  3,                                      !- Outlet Port
  {cca75ca0-60d5-4468-bbdd-fcf89f5acea9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4adaff62-d5e8-45de-a2e2-6fbc7b0a107b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Inlet Air Node, !- Name
  {955c3aae-2565-4a00-98ba-c625450f3781}, !- Inlet Port
  {b05e68ad-2e61-4b8c-bb36-96cace40ec74}; !- Outlet Port

OS:Connection,
  {955c3aae-2565-4a00-98ba-c625450f3781}, !- Handle
  {38aa212d-1eea-436e-9872-9715ab6329e5}, !- Source Object
  5,                                      !- Outlet Port
  {4adaff62-d5e8-45de-a2e2-6fbc7b0a107b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05e68ad-2e61-4b8c-bb36-96cace40ec74}, !- Handle
  {4adaff62-d5e8-45de-a2e2-6fbc7b0a107b}, !- Source Object
  3,                                      !- Outlet Port
  {0c4e5f65-148b-4ad8-a43c-506c72410a77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c7399ac-4e6e-4341-90b6-d0b22eb4ceea}, !- Handle
  {0c4e5f65-148b-4ad8-a43c-506c72410a77}, !- Source Object
  4,                                      !- Outlet Port
  {8446b1da-98c2-4eb0-b35a-187d25308877}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c31960ab-0157-484d-b988-28d5330d1597}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {26a9f0fe-abd1-43cb-b8bb-f56fa6b5f561}, !- Handle
  Sys_4_zone_exhaust_fan 12,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {021cbc1c-d5bd-4ded-93ac-54b9540c0a09}, !- Air Inlet Node Name
  {4382776e-0b93-4b7c-9443-e3d16e520724}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {45b5270e-7fd3-40fc-884a-9497d44649f9}, !- Handle
  Sys_4_zone_exhaust_fan 12 Inlet Air Node, !- Name
  {3f80242f-cb39-4b61-8c2f-917575c0fd11}, !- Inlet Port
  {021cbc1c-d5bd-4ded-93ac-54b9540c0a09}; !- Outlet Port

OS:Connection,
  {3f80242f-cb39-4b61-8c2f-917575c0fd11}, !- Handle
  {99a06049-8a2e-42f7-97c0-e00995fa1d5e}, !- Source Object
  2,                                      !- Outlet Port
  {45b5270e-7fd3-40fc-884a-9497d44649f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021cbc1c-d5bd-4ded-93ac-54b9540c0a09}, !- Handle
  {45b5270e-7fd3-40fc-884a-9497d44649f9}, !- Source Object
  3,                                      !- Outlet Port
  {26a9f0fe-abd1-43cb-b8bb-f56fa6b5f561}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eb4f89c7-79f7-4750-8a59-3ac414c61711}, !- Handle
  Sys_4_zone_exhaust_fan 12 Outlet Air Node, !- Name
  {4382776e-0b93-4b7c-9443-e3d16e520724}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4382776e-0b93-4b7c-9443-e3d16e520724}, !- Handle
  {26a9f0fe-abd1-43cb-b8bb-f56fa6b5f561}, !- Source Object
  7,                                      !- Outlet Port
  {eb4f89c7-79f7-4750-8a59-3ac414c61711}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10109ced-3a0a-434e-a2af-6b7c3b8af47e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule Name
  {aac83589-9b90-4426-adfe-4e91551596fa}, !- Air Inlet Node Name
  {0733e81c-bb04-4fff-a433-c17276572591}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a737c0e-9fce-4ef5-9d0d-e638452acae6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Name
  {0733e81c-bb04-4fff-a433-c17276572591}, !- Inlet Port
  {864561ef-662e-432b-b290-9535ba059e9d}; !- Outlet Port

OS:Node,
  {48b1de3b-a223-48fc-aadc-d0e6ba0c5c4b}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node, !- Name
  {3572196d-05bf-405e-ad3a-c3e4a7d18af5}, !- Inlet Port
  {0dc84876-170a-4c44-a9d0-f4b47cdbcc6c}; !- Outlet Port

OS:Connection,
  {864561ef-662e-432b-b290-9535ba059e9d}, !- Handle
  {9a737c0e-9fce-4ef5-9d0d-e638452acae6}, !- Source Object
  3,                                      !- Outlet Port
  {139c5dd2-7d2f-4d2e-8351-dfd601827b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3572196d-05bf-405e-ad3a-c3e4a7d18af5}, !- Handle
  {5d6eebd3-ccc7-4fc4-ac50-2f62dea66158}, !- Source Object
  2,                                      !- Outlet Port
  {48b1de3b-a223-48fc-aadc-d0e6ba0c5c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc84876-170a-4c44-a9d0-f4b47cdbcc6c}, !- Handle
  {48b1de3b-a223-48fc-aadc-d0e6ba0c5c4b}, !- Source Object
  3,                                      !- Outlet Port
  {cca75ca0-60d5-4468-bbdd-fcf89f5acea9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f82daad6-4a7a-4621-ba46-65864d493813}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Name
  {f6791419-b642-4ea5-9788-67afc983ce87}, !- Inlet Port
  {aac83589-9b90-4426-adfe-4e91551596fa}; !- Outlet Port

OS:Connection,
  {f6791419-b642-4ea5-9788-67afc983ce87}, !- Handle
  {38aa212d-1eea-436e-9872-9715ab6329e5}, !- Source Object
  6,                                      !- Outlet Port
  {f82daad6-4a7a-4621-ba46-65864d493813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac83589-9b90-4426-adfe-4e91551596fa}, !- Handle
  {f82daad6-4a7a-4621-ba46-65864d493813}, !- Source Object
  3,                                      !- Outlet Port
  {10109ced-3a0a-434e-a2af-6b7c3b8af47e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0733e81c-bb04-4fff-a433-c17276572591}, !- Handle
  {10109ced-3a0a-434e-a2af-6b7c3b8af47e}, !- Source Object
  4,                                      !- Outlet Port
  {9a737c0e-9fce-4ef5-9d0d-e638452acae6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c68c2037-6b3f-4397-974b-ed92da87f41e}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {26761089-5cc8-41c6-897a-51adcd0c2260}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {b591872b-acf0-4542-af00-040224eaebf9}, !- Handle
  Sys_4_zone_exhaust_fan 13,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {814ac05d-660f-4a27-9a6b-414f1a4ba411}, !- Air Inlet Node Name
  {d003a397-d2d8-4a7d-8ecd-e731d5ceca8b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {75cc7b28-9f59-4ff2-a296-2ff4de62c133}, !- Handle
  Sys_4_zone_exhaust_fan 13 Inlet Air Node, !- Name
  {0342752a-1721-4a7f-b637-86be380a7d98}, !- Inlet Port
  {814ac05d-660f-4a27-9a6b-414f1a4ba411}; !- Outlet Port

OS:Connection,
  {0342752a-1721-4a7f-b637-86be380a7d98}, !- Handle
  {3e756f6f-7716-4e3a-9393-efc082fc1502}, !- Source Object
  2,                                      !- Outlet Port
  {75cc7b28-9f59-4ff2-a296-2ff4de62c133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814ac05d-660f-4a27-9a6b-414f1a4ba411}, !- Handle
  {75cc7b28-9f59-4ff2-a296-2ff4de62c133}, !- Source Object
  3,                                      !- Outlet Port
  {b591872b-acf0-4542-af00-040224eaebf9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3dfdfc54-0c1a-44a9-8aa5-10be3cd2f81b}, !- Handle
  Sys_4_zone_exhaust_fan 13 Outlet Air Node, !- Name
  {d003a397-d2d8-4a7d-8ecd-e731d5ceca8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d003a397-d2d8-4a7d-8ecd-e731d5ceca8b}, !- Handle
