  {df291a05-3d4d-474b-9533-75f8d2e8f6c8}, !- Handle
  {4a3f9295-1b7d-4e85-a816-4e0b4340276c}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7999ab8-e542-4de7-9410-dfbfb13a1ea1}, !- Handle
  Node 449,                               !- Name
  {defaee93-8558-42b4-9ba2-0812998548e4}, !- Inlet Port
  {e7f6b79b-ab93-4747-a4b5-ff193092682f}; !- Outlet Port

OS:Connection,
  {defaee93-8558-42b4-9ba2-0812998548e4}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  5,                                      !- Outlet Port
  {f7999ab8-e542-4de7-9410-dfbfb13a1ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f6b79b-ab93-4747-a4b5-ff193092682f}, !- Handle
  {f7999ab8-e542-4de7-9410-dfbfb13a1ea1}, !- Source Object
  3,                                      !- Outlet Port
  {846bb7c5-1eda-4f15-995e-856a83b08122}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65173337-3efc-4d34-912e-5342f0730e3f}, !- Handle
  {846bb7c5-1eda-4f15-995e-856a83b08122}, !- Source Object
  4,                                      !- Outlet Port
  {82f34e28-9a68-49dd-8bf9-9042df4b0bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {36d1918c-b494-4167-8bc3-43023e96b044}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d86f74cb-0fa7-4e9e-99b1-d0f9335c0f95}, !- Water Inlet Node Name
  {e401c899-cd49-4149-a706-36046dcdcbf6}; !- Water Outlet Node Name

OS:Node,
  {0b854613-5849-4d37-906d-b435c222b2cb}, !- Handle
  Node 450,                               !- Name
  {8154dd8a-7b77-4153-b473-5d59a821c8ba}, !- Inlet Port
  {d86f74cb-0fa7-4e9e-99b1-d0f9335c0f95}; !- Outlet Port

OS:Connection,
  {8154dd8a-7b77-4153-b473-5d59a821c8ba}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  51,                                     !- Outlet Port
  {0b854613-5849-4d37-906d-b435c222b2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c020e3f-4031-4305-a92c-f5028f8bf400}, !- Handle
  Node 451,                               !- Name
  {e401c899-cd49-4149-a706-36046dcdcbf6}, !- Inlet Port
  {c5ea5fdb-d301-44ac-ad64-64a81cfbda66}; !- Outlet Port

OS:Connection,
  {d86f74cb-0fa7-4e9e-99b1-d0f9335c0f95}, !- Handle
  {0b854613-5849-4d37-906d-b435c222b2cb}, !- Source Object
  3,                                      !- Outlet Port
  {36d1918c-b494-4167-8bc3-43023e96b044}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e401c899-cd49-4149-a706-36046dcdcbf6}, !- Handle
  {36d1918c-b494-4167-8bc3-43023e96b044}, !- Source Object
  10,                                     !- Outlet Port
  {7c020e3f-4031-4305-a92c-f5028f8bf400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ea5fdb-d301-44ac-ad64-64a81cfbda66}, !- Handle
  {7c020e3f-4031-4305-a92c-f5028f8bf400}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b4d09600-984d-457a-bc3b-31ebf7c76c07}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {36d1918c-b494-4167-8bc3-43023e96b044}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {6cd9749f-f36f-43f8-acb1-258a94116ac4}, !- Handle
  Sys_4_zone_exhaust_fan 12,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {eec272b8-0b3f-4ef5-b7f5-67175bcdab34}, !- Air Inlet Node Name
  {218dfbdb-9829-4079-a7c3-f17d235f0dee}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c6eac67a-bf34-4153-b303-8137b8690766}, !- Handle
  Node 452,                               !- Name
  {68c58127-989d-4bd5-8425-7c7a2318f123}, !- Inlet Port
  {eec272b8-0b3f-4ef5-b7f5-67175bcdab34}; !- Outlet Port

OS:Connection,
  {68c58127-989d-4bd5-8425-7c7a2318f123}, !- Handle
  {71474d23-b38e-4d0d-a329-4c99cb1dcbb1}, !- Source Object
  2,                                      !- Outlet Port
  {c6eac67a-bf34-4153-b303-8137b8690766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec272b8-0b3f-4ef5-b7f5-67175bcdab34}, !- Handle
  {c6eac67a-bf34-4153-b303-8137b8690766}, !- Source Object
  3,                                      !- Outlet Port
  {6cd9749f-f36f-43f8-acb1-258a94116ac4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46f27abc-e5cf-4c15-88d3-f6fa77042c10}, !- Handle
  Node 453,                               !- Name
  {218dfbdb-9829-4079-a7c3-f17d235f0dee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {218dfbdb-9829-4079-a7c3-f17d235f0dee}, !- Handle
  {6cd9749f-f36f-43f8-acb1-258a94116ac4}, !- Source Object
  7,                                      !- Outlet Port
  {46f27abc-e5cf-4c15-88d3-f6fa77042c10}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8fa76a03-e829-48c5-ac3e-774c4f24d11a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {a81833c1-a57d-4eee-be00-a470dcd0ff9e}, !- Air Inlet Node Name
  {3eca480d-b3dd-43a6-9aed-ff0a339ae967}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {393f7110-a520-47e1-b245-10ae845ef240}, !- Handle
  Node 454,                               !- Name
  {3eca480d-b3dd-43a6-9aed-ff0a339ae967}, !- Inlet Port
  {1910746c-974e-4bd4-818d-6413286999b3}; !- Outlet Port

OS:Node,
  {a39ac0be-4b7c-4f2c-ad5d-c82f6f76d059}, !- Handle
  Node 455,                               !- Name
  {e797eb99-2578-4f08-82c4-f217e6f84e03}, !- Inlet Port
  {76f6b72c-3e48-4e0a-9341-8f904b6c299e}; !- Outlet Port

OS:Connection,
  {1910746c-974e-4bd4-818d-6413286999b3}, !- Handle
  {393f7110-a520-47e1-b245-10ae845ef240}, !- Source Object
  3,                                      !- Outlet Port
  {f06b2897-2441-4e04-aeb3-75bdcfb2b563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e797eb99-2578-4f08-82c4-f217e6f84e03}, !- Handle
  {45157c12-e305-44e1-b30a-460ad45895ae}, !- Source Object
  2,                                      !- Outlet Port
  {a39ac0be-4b7c-4f2c-ad5d-c82f6f76d059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f6b72c-3e48-4e0a-9341-8f904b6c299e}, !- Handle
  {a39ac0be-4b7c-4f2c-ad5d-c82f6f76d059}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6381499b-41f5-4ead-beb0-486446ecac67}, !- Handle
  Node 456,                               !- Name
  {fd2e172d-4d0c-4ec4-a5f4-205c2f5e341a}, !- Inlet Port
  {a81833c1-a57d-4eee-be00-a470dcd0ff9e}; !- Outlet Port

OS:Connection,
  {fd2e172d-4d0c-4ec4-a5f4-205c2f5e341a}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  6,                                      !- Outlet Port
  {6381499b-41f5-4ead-beb0-486446ecac67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81833c1-a57d-4eee-be00-a470dcd0ff9e}, !- Handle
  {6381499b-41f5-4ead-beb0-486446ecac67}, !- Source Object
  3,                                      !- Outlet Port
  {8fa76a03-e829-48c5-ac3e-774c4f24d11a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3eca480d-b3dd-43a6-9aed-ff0a339ae967}, !- Handle
  {8fa76a03-e829-48c5-ac3e-774c4f24d11a}, !- Source Object
  4,                                      !- Outlet Port
  {393f7110-a520-47e1-b245-10ae845ef240}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bd9c805f-f61a-4f2d-b87f-cfc7879c422a}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {02b309a5-a17c-4710-a292-b6ff85d8adb8}, !- Water Inlet Node Name
  {62f4becd-598c-479c-aee6-23f9e501a285}; !- Water Outlet Node Name

OS:Node,
  {3bc0c1b7-0509-4f2a-bb27-a47b8cc852b4}, !- Handle
  Node 457,                               !- Name
  {c7ef2185-3734-4c0e-b100-804998115a0b}, !- Inlet Port
  {02b309a5-a17c-4710-a292-b6ff85d8adb8}; !- Outlet Port

OS:Connection,
  {c7ef2185-3734-4c0e-b100-804998115a0b}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  52,                                     !- Outlet Port
  {3bc0c1b7-0509-4f2a-bb27-a47b8cc852b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab1ecaa1-d7f0-432b-9d95-782f9ca3359f}, !- Handle
  Node 458,                               !- Name
  {62f4becd-598c-479c-aee6-23f9e501a285}, !- Inlet Port
  {9bc0c9ae-8bc2-4301-b942-2ac64df506ee}; !- Outlet Port

OS:Connection,
  {02b309a5-a17c-4710-a292-b6ff85d8adb8}, !- Handle
  {3bc0c1b7-0509-4f2a-bb27-a47b8cc852b4}, !- Source Object
  3,                                      !- Outlet Port
  {bd9c805f-f61a-4f2d-b87f-cfc7879c422a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {62f4becd-598c-479c-aee6-23f9e501a285}, !- Handle
  {bd9c805f-f61a-4f2d-b87f-cfc7879c422a}, !- Source Object
  10,                                     !- Outlet Port
  {ab1ecaa1-d7f0-432b-9d95-782f9ca3359f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc0c9ae-8bc2-4301-b942-2ac64df506ee}, !- Handle
  {ab1ecaa1-d7f0-432b-9d95-782f9ca3359f}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7e681443-d8e7-4ae0-a3f1-e78c3e8799d5}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {bd9c805f-f61a-4f2d-b87f-cfc7879c422a}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {f186f4f9-ca23-4c41-9717-9412268eb2fc}, !- Handle
  Sys_4_zone_exhaust_fan 13,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {c4e0d161-5cb2-42ee-99ba-5998ca10e2fe}, !- Air Inlet Node Name
  {c16748ac-fa1b-49eb-b84b-25c1b988820b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {f0b57b2e-bbc0-40d5-a929-4d7701053944}, !- Handle
  Node 459,                               !- Name
  {d4f8591c-3de3-4221-b2fa-42274715ad14}, !- Inlet Port
  {c4e0d161-5cb2-42ee-99ba-5998ca10e2fe}; !- Outlet Port

OS:Connection,
  {d4f8591c-3de3-4221-b2fa-42274715ad14}, !- Handle
  {38f2c1f5-91eb-46de-9d21-79507c12cadb}, !- Source Object
  2,                                      !- Outlet Port
  {f0b57b2e-bbc0-40d5-a929-4d7701053944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e0d161-5cb2-42ee-99ba-5998ca10e2fe}, !- Handle
  {f0b57b2e-bbc0-40d5-a929-4d7701053944}, !- Source Object
  3,                                      !- Outlet Port
  {f186f4f9-ca23-4c41-9717-9412268eb2fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7549c082-f662-4585-94f2-51c5d81dcba6}, !- Handle
  Node 460,                               !- Name
  {c16748ac-fa1b-49eb-b84b-25c1b988820b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c16748ac-fa1b-49eb-b84b-25c1b988820b}, !- Handle
  {f186f4f9-ca23-4c41-9717-9412268eb2fc}, !- Source Object
  7,                                      !- Outlet Port
  {7549c082-f662-4585-94f2-51c5d81dcba6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49709389-5570-4b44-b101-db0906e3b0cf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {1259aa62-7f5e-4df7-b10e-b1e1c8214621}, !- Air Inlet Node Name
  {365f0fd1-b5aa-4ab5-9808-40f6270b7070}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28ac2e9a-300f-499a-aedb-136f883c55ce}, !- Handle
  Node 461,                               !- Name
  {365f0fd1-b5aa-4ab5-9808-40f6270b7070}, !- Inlet Port
  {b0835913-605e-4fa1-9db5-23c13c7a0be8}; !- Outlet Port

OS:Node,
  {20a97d49-d1dd-4531-af09-0332bfc44fe9}, !- Handle
  Node 462,                               !- Name
  {0bd32593-7485-4ccb-aafe-0b38da8572c0}, !- Inlet Port
  {59a9d567-128e-41c4-a8c1-287e8db9e7c0}; !- Outlet Port

OS:Connection,
  {b0835913-605e-4fa1-9db5-23c13c7a0be8}, !- Handle
  {28ac2e9a-300f-499a-aedb-136f883c55ce}, !- Source Object
  3,                                      !- Outlet Port
  {0b406d29-b062-491b-a461-0d5794b0574b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd32593-7485-4ccb-aafe-0b38da8572c0}, !- Handle
  {7ada3f00-6b25-4499-87a6-e8e72644148a}, !- Source Object
  2,                                      !- Outlet Port
  {20a97d49-d1dd-4531-af09-0332bfc44fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a9d567-128e-41c4-a8c1-287e8db9e7c0}, !- Handle
  {20a97d49-d1dd-4531-af09-0332bfc44fe9}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {87ad0f67-ba16-47a3-937d-7fa71901a0e5}, !- Handle
  Node 463,                               !- Name
  {4269398e-bdae-42f4-8778-4775aba5f465}, !- Inlet Port
  {1259aa62-7f5e-4df7-b10e-b1e1c8214621}; !- Outlet Port

OS:Connection,
  {4269398e-bdae-42f4-8778-4775aba5f465}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  7,                                      !- Outlet Port
  {87ad0f67-ba16-47a3-937d-7fa71901a0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1259aa62-7f5e-4df7-b10e-b1e1c8214621}, !- Handle
  {87ad0f67-ba16-47a3-937d-7fa71901a0e5}, !- Source Object
  3,                                      !- Outlet Port
  {49709389-5570-4b44-b101-db0906e3b0cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {365f0fd1-b5aa-4ab5-9808-40f6270b7070}, !- Handle
  {49709389-5570-4b44-b101-db0906e3b0cf}, !- Source Object
  4,                                      !- Outlet Port
  {28ac2e9a-300f-499a-aedb-136f883c55ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0d74e6f3-61a8-4839-b427-6d36b5ea8648}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b28a048c-975e-43eb-99e7-7669e61f717e}, !- Water Inlet Node Name
  {3b3cda95-9f45-4cec-b1f9-51ca2f6b512e}; !- Water Outlet Node Name

OS:Node,
  {35635adb-82a1-4086-9bb8-60756d83521c}, !- Handle
  Node 464,                               !- Name
  {9ab069cf-1eb8-42e1-aec0-8d769d7b7d26}, !- Inlet Port
  {b28a048c-975e-43eb-99e7-7669e61f717e}; !- Outlet Port

OS:Connection,
  {9ab069cf-1eb8-42e1-aec0-8d769d7b7d26}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  53,                                     !- Outlet Port
  {35635adb-82a1-4086-9bb8-60756d83521c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9683a7ea-24b8-4bea-b732-98cc4fb604ea}, !- Handle
  Node 465,                               !- Name
  {3b3cda95-9f45-4cec-b1f9-51ca2f6b512e}, !- Inlet Port
  {2e3b69f7-79ca-4e11-86ee-e49d35baeda4}; !- Outlet Port

OS:Connection,
  {b28a048c-975e-43eb-99e7-7669e61f717e}, !- Handle
  {35635adb-82a1-4086-9bb8-60756d83521c}, !- Source Object
  3,                                      !- Outlet Port
  {0d74e6f3-61a8-4839-b427-6d36b5ea8648}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3b3cda95-9f45-4cec-b1f9-51ca2f6b512e}, !- Handle
  {0d74e6f3-61a8-4839-b427-6d36b5ea8648}, !- Source Object
  10,                                     !- Outlet Port
  {9683a7ea-24b8-4bea-b732-98cc4fb604ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3b69f7-79ca-4e11-86ee-e49d35baeda4}, !- Handle
  {9683a7ea-24b8-4bea-b732-98cc4fb604ea}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {90d8b1ed-6ff8-4824-b76c-b6817b98a067}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {0d74e6f3-61a8-4839-b427-6d36b5ea8648}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {4cca1b10-ed49-4189-9758-a7a31fc9fd5d}, !- Handle
  Sys_4_zone_exhaust_fan 14,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {f07496ee-b9a9-40d3-87e6-da58864b74c8}, !- Air Inlet Node Name
  {4fa5ad33-f0d7-44c8-a444-4cd0eb5b74f0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {19429c56-9e14-47c5-bbb5-b169f8fc6d22}, !- Handle
  Node 466,                               !- Name
  {2e50902b-1170-464d-9aaf-956b0eea8a6a}, !- Inlet Port
  {f07496ee-b9a9-40d3-87e6-da58864b74c8}; !- Outlet Port

OS:Connection,
  {2e50902b-1170-464d-9aaf-956b0eea8a6a}, !- Handle
  {82ed4db2-6a6c-4673-b8a0-d9cad22fc16d}, !- Source Object
  2,                                      !- Outlet Port
  {19429c56-9e14-47c5-bbb5-b169f8fc6d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07496ee-b9a9-40d3-87e6-da58864b74c8}, !- Handle
  {19429c56-9e14-47c5-bbb5-b169f8fc6d22}, !- Source Object
  3,                                      !- Outlet Port
  {4cca1b10-ed49-4189-9758-a7a31fc9fd5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {382c9b5a-82d9-4893-84ca-61c68971ccef}, !- Handle
  Node 467,                               !- Name
  {4fa5ad33-f0d7-44c8-a444-4cd0eb5b74f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa5ad33-f0d7-44c8-a444-4cd0eb5b74f0}, !- Handle
  {4cca1b10-ed49-4189-9758-a7a31fc9fd5d}, !- Source Object
  7,                                      !- Outlet Port
  {382c9b5a-82d9-4893-84ca-61c68971ccef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {591ffe2a-62c7-4e7e-9a33-b70806555ac3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {cd687264-1d5d-40d5-958c-e60a3227a0e5}, !- Air Inlet Node Name
  {4a32fd4a-cd56-48a7-a590-585a8cc9a5a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac4375e6-ed84-4413-9bfb-6a56451f65f9}, !- Handle
  Node 468,                               !- Name
  {4a32fd4a-cd56-48a7-a590-585a8cc9a5a4}, !- Inlet Port
  {79532239-068b-4bd5-a58f-8218f9548052}; !- Outlet Port

OS:Node,
  {28dabb94-1b50-4d13-80d5-09405633482e}, !- Handle
  Node 469,                               !- Name
  {863a8646-9070-4dc4-8cd4-da5cf0476f56}, !- Inlet Port
  {f6eb2b15-9cbe-496d-bc75-92fe28b1214c}; !- Outlet Port

OS:Connection,
  {79532239-068b-4bd5-a58f-8218f9548052}, !- Handle
  {ac4375e6-ed84-4413-9bfb-6a56451f65f9}, !- Source Object
  3,                                      !- Outlet Port
  {4ef39eb8-49ba-40ce-8854-5e6ea6fe2639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863a8646-9070-4dc4-8cd4-da5cf0476f56}, !- Handle
  {d491bbec-40c5-41fc-b2cc-9eef4d5ca095}, !- Source Object
  2,                                      !- Outlet Port
  {28dabb94-1b50-4d13-80d5-09405633482e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6eb2b15-9cbe-496d-bc75-92fe28b1214c}, !- Handle
  {28dabb94-1b50-4d13-80d5-09405633482e}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9761c13f-cb10-4b88-ab1d-2a20f22a8824}, !- Handle
  Node 470,                               !- Name
  {256e9aa6-ff08-49b3-bbf8-09871bc11d3b}, !- Inlet Port
  {cd687264-1d5d-40d5-958c-e60a3227a0e5}; !- Outlet Port

OS:Connection,
  {256e9aa6-ff08-49b3-bbf8-09871bc11d3b}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  8,                                      !- Outlet Port
  {9761c13f-cb10-4b88-ab1d-2a20f22a8824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd687264-1d5d-40d5-958c-e60a3227a0e5}, !- Handle
  {9761c13f-cb10-4b88-ab1d-2a20f22a8824}, !- Source Object
  3,                                      !- Outlet Port
  {591ffe2a-62c7-4e7e-9a33-b70806555ac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a32fd4a-cd56-48a7-a590-585a8cc9a5a4}, !- Handle
  {591ffe2a-62c7-4e7e-9a33-b70806555ac3}, !- Source Object
  4,                                      !- Outlet Port
  {ac4375e6-ed84-4413-9bfb-6a56451f65f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d0070448-af1a-473b-84e2-da84f2e59422}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3a85ab3d-028f-4d2f-819c-2d47d33b7f0a}, !- Water Inlet Node Name
  {67c034ce-d6be-4c18-aeea-25c3d5b14a56}; !- Water Outlet Node Name

OS:Node,
  {0910c13c-d4f4-46bb-8f29-8c016e881e59}, !- Handle
  Node 471,                               !- Name
  {80ac5b93-c02b-4d22-9690-26210a9c7e27}, !- Inlet Port
  {3a85ab3d-028f-4d2f-819c-2d47d33b7f0a}; !- Outlet Port

OS:Connection,
  {80ac5b93-c02b-4d22-9690-26210a9c7e27}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  54,                                     !- Outlet Port
  {0910c13c-d4f4-46bb-8f29-8c016e881e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b4e744c-aa97-4075-9460-b81195050220}, !- Handle
  Node 472,                               !- Name
  {67c034ce-d6be-4c18-aeea-25c3d5b14a56}, !- Inlet Port
  {49d3062b-cf7a-4b55-9e87-5482687a2b4f}; !- Outlet Port

OS:Connection,
  {3a85ab3d-028f-4d2f-819c-2d47d33b7f0a}, !- Handle
  {0910c13c-d4f4-46bb-8f29-8c016e881e59}, !- Source Object
  3,                                      !- Outlet Port
  {d0070448-af1a-473b-84e2-da84f2e59422}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {67c034ce-d6be-4c18-aeea-25c3d5b14a56}, !- Handle
  {d0070448-af1a-473b-84e2-da84f2e59422}, !- Source Object
  10,                                     !- Outlet Port
  {0b4e744c-aa97-4075-9460-b81195050220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d3062b-cf7a-4b55-9e87-5482687a2b4f}, !- Handle
  {0b4e744c-aa97-4075-9460-b81195050220}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9d4859b6-76b8-40f9-a14e-08064372c8aa}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {d0070448-af1a-473b-84e2-da84f2e59422}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {429b5d58-d62d-403e-887b-62feca419fcc}, !- Handle
  Sys_4_zone_exhaust_fan 15,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0050982531325056,                     !- Maximum Flow Rate {m3/s}
  {5d9b702e-a973-4f20-9cda-e9a5367a6ea6}, !- Air Inlet Node Name
  {ac26b4df-c980-4f81-ae5d-873f6993ad48}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c9996d42-da2f-4449-ad37-a993f745c8e2}, !- Handle
  Node 473,                               !- Name
  {b8a048ea-a98f-4b0d-aa84-e77f9f19d375}, !- Inlet Port
  {5d9b702e-a973-4f20-9cda-e9a5367a6ea6}; !- Outlet Port

OS:Connection,
  {b8a048ea-a98f-4b0d-aa84-e77f9f19d375}, !- Handle
  {35c6e592-585f-4bb2-abea-a6ad0b2527b7}, !- Source Object
  2,                                      !- Outlet Port
  {c9996d42-da2f-4449-ad37-a993f745c8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9b702e-a973-4f20-9cda-e9a5367a6ea6}, !- Handle
  {c9996d42-da2f-4449-ad37-a993f745c8e2}, !- Source Object
  3,                                      !- Outlet Port
  {429b5d58-d62d-403e-887b-62feca419fcc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e150a26-cdf0-4082-8785-91dc570168bd}, !- Handle
  Node 474,                               !- Name
  {ac26b4df-c980-4f81-ae5d-873f6993ad48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac26b4df-c980-4f81-ae5d-873f6993ad48}, !- Handle
  {429b5d58-d62d-403e-887b-62feca419fcc}, !- Source Object
  7,                                      !- Outlet Port
  {8e150a26-cdf0-4082-8785-91dc570168bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b9f3d864-d106-4fc8-a5e3-9f2ae17204af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {f0e7146a-bc85-4521-927f-e3a194ca250d}, !- Air Inlet Node Name
  {7205d9cc-6e73-419a-bbd1-4c60b741342c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e53c6cab-58ec-46a5-ac9b-0a934f78b913}, !- Handle
  Node 475,                               !- Name
  {7205d9cc-6e73-419a-bbd1-4c60b741342c}, !- Inlet Port
  {6e0262f2-3467-4bab-af33-43cf08dd9005}; !- Outlet Port

OS:Node,
  {e5baec9e-bd9a-4131-a0c2-725e3f54a3f1}, !- Handle
  Node 476,                               !- Name
  {19a8e857-f2d6-4f7e-b2df-08c4ff06f499}, !- Inlet Port
  {04cdbf46-32f0-4e1f-94d1-6477303a6d53}; !- Outlet Port

OS:Connection,
  {6e0262f2-3467-4bab-af33-43cf08dd9005}, !- Handle
  {e53c6cab-58ec-46a5-ac9b-0a934f78b913}, !- Source Object
  3,                                      !- Outlet Port
  {dc214837-7a87-4445-8ad5-ed2c1c5e5d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a8e857-f2d6-4f7e-b2df-08c4ff06f499}, !- Handle
  {27fe989c-f6c7-4915-a5d2-33b254dd38e8}, !- Source Object
  2,                                      !- Outlet Port
  {e5baec9e-bd9a-4131-a0c2-725e3f54a3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04cdbf46-32f0-4e1f-94d1-6477303a6d53}, !- Handle
  {e5baec9e-bd9a-4131-a0c2-725e3f54a3f1}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b4a155bf-59a0-49f6-a911-d0a1221c7e4a}, !- Handle
  Node 477,                               !- Name
  {cf2a3da6-7415-465c-8338-aebc94bd8c9c}, !- Inlet Port
  {f0e7146a-bc85-4521-927f-e3a194ca250d}; !- Outlet Port

OS:Connection,
  {cf2a3da6-7415-465c-8338-aebc94bd8c9c}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  9,                                      !- Outlet Port
  {b4a155bf-59a0-49f6-a911-d0a1221c7e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e7146a-bc85-4521-927f-e3a194ca250d}, !- Handle
  {b4a155bf-59a0-49f6-a911-d0a1221c7e4a}, !- Source Object
  3,                                      !- Outlet Port
  {b9f3d864-d106-4fc8-a5e3-9f2ae17204af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7205d9cc-6e73-419a-bbd1-4c60b741342c}, !- Handle
  {b9f3d864-d106-4fc8-a5e3-9f2ae17204af}, !- Source Object
  4,                                      !- Outlet Port
  {e53c6cab-58ec-46a5-ac9b-0a934f78b913}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1fac392d-a6e9-4d6b-abea-9073b5e4ef57}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e8268ea3-748f-4dc3-b173-88ddb54ac537}, !- Water Inlet Node Name
  {e407e38a-449a-4802-bef5-e07b9872e60e}; !- Water Outlet Node Name

OS:Node,
  {fa256c4b-90ea-4bf8-92bc-454158f6bb85}, !- Handle
  Node 478,                               !- Name
  {bb00a795-2f56-4e9b-83f3-95115cb0c2fa}, !- Inlet Port
  {e8268ea3-748f-4dc3-b173-88ddb54ac537}; !- Outlet Port

OS:Connection,
  {bb00a795-2f56-4e9b-83f3-95115cb0c2fa}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  55,                                     !- Outlet Port
  {fa256c4b-90ea-4bf8-92bc-454158f6bb85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {514f4e23-3df1-4e80-9240-ee3bd2f5a583}, !- Handle
  Node 479,                               !- Name
  {e407e38a-449a-4802-bef5-e07b9872e60e}, !- Inlet Port
  {68beca44-66f3-4041-b048-d7ae4396ab3f}; !- Outlet Port

OS:Connection,
  {e8268ea3-748f-4dc3-b173-88ddb54ac537}, !- Handle
  {fa256c4b-90ea-4bf8-92bc-454158f6bb85}, !- Source Object
  3,                                      !- Outlet Port
  {1fac392d-a6e9-4d6b-abea-9073b5e4ef57}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e407e38a-449a-4802-bef5-e07b9872e60e}, !- Handle
  {1fac392d-a6e9-4d6b-abea-9073b5e4ef57}, !- Source Object
  10,                                     !- Outlet Port
  {514f4e23-3df1-4e80-9240-ee3bd2f5a583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68beca44-66f3-4041-b048-d7ae4396ab3f}, !- Handle
  {514f4e23-3df1-4e80-9240-ee3bd2f5a583}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {404b040c-4e5c-4210-b9ef-128f9c056b76}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {1fac392d-a6e9-4d6b-abea-9073b5e4ef57}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {78a0fdac-718f-443d-ba98-bea697b89ea6}, !- Handle
  Sys_4_zone_exhaust_fan 16,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {b63ac978-b71a-4165-80a2-1eed210443ef}, !- Air Inlet Node Name
  {b9ebba8a-63d8-4b81-9be7-435776ee2052}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {4dd66a69-9487-4b54-92e1-660412935c3c}, !- Handle
  Node 480,                               !- Name
  {75b848fa-ab3c-419b-ae0d-1535f0188b07}, !- Inlet Port
  {b63ac978-b71a-4165-80a2-1eed210443ef}; !- Outlet Port

OS:Connection,
  {75b848fa-ab3c-419b-ae0d-1535f0188b07}, !- Handle
  {9047100d-a92f-47a3-93b1-059f7eddf84c}, !- Source Object
  2,                                      !- Outlet Port
  {4dd66a69-9487-4b54-92e1-660412935c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63ac978-b71a-4165-80a2-1eed210443ef}, !- Handle
  {4dd66a69-9487-4b54-92e1-660412935c3c}, !- Source Object
  3,                                      !- Outlet Port
  {78a0fdac-718f-443d-ba98-bea697b89ea6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a28b7ecb-81a6-4ddf-98f0-b06d637c22f1}, !- Handle
  Node 481,                               !- Name
  {b9ebba8a-63d8-4b81-9be7-435776ee2052}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9ebba8a-63d8-4b81-9be7-435776ee2052}, !- Handle
  {78a0fdac-718f-443d-ba98-bea697b89ea6}, !- Source Object
  7,                                      !- Outlet Port
  {a28b7ecb-81a6-4ddf-98f0-b06d637c22f1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46c14e99-3a6f-4a2c-b475-7530c3ba8af3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {39422cbf-2bb9-4da0-b030-1d3c62586f1b}, !- Air Inlet Node Name
  {c83ca75d-ae5d-465e-b982-7f78df12b42a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {306f8fb3-6a5c-47cc-b0a7-1da4906fb405}, !- Handle
  Node 482,                               !- Name
  {c83ca75d-ae5d-465e-b982-7f78df12b42a}, !- Inlet Port
  {7f7a10c9-845b-4985-b06d-02fe683fa7d8}; !- Outlet Port

OS:Node,
  {5fbcbe00-3f75-4e5d-a779-8872343870ac}, !- Handle
  Node 483,                               !- Name
  {57822406-9e27-43ac-b6fc-a6371113f85d}, !- Inlet Port
  {af2c6abe-fe77-4bd1-a0fd-1543b6603876}; !- Outlet Port

OS:Connection,
  {7f7a10c9-845b-4985-b06d-02fe683fa7d8}, !- Handle
  {306f8fb3-6a5c-47cc-b0a7-1da4906fb405}, !- Source Object
  3,                                      !- Outlet Port
  {cdc496a5-e297-4d95-a4a3-580e249a150e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57822406-9e27-43ac-b6fc-a6371113f85d}, !- Handle
  {9c751a1d-1b79-4841-96ff-7d5a7a754567}, !- Source Object
  2,                                      !- Outlet Port
  {5fbcbe00-3f75-4e5d-a779-8872343870ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2c6abe-fe77-4bd1-a0fd-1543b6603876}, !- Handle
  {5fbcbe00-3f75-4e5d-a779-8872343870ac}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8d68e6fe-be8f-45c1-bc18-406fe7b65bc6}, !- Handle
  Node 484,                               !- Name
  {6cefa8f7-8a54-485f-9d45-0ef5e968dd77}, !- Inlet Port
  {39422cbf-2bb9-4da0-b030-1d3c62586f1b}; !- Outlet Port

OS:Connection,
  {6cefa8f7-8a54-485f-9d45-0ef5e968dd77}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  10,                                     !- Outlet Port
  {8d68e6fe-be8f-45c1-bc18-406fe7b65bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39422cbf-2bb9-4da0-b030-1d3c62586f1b}, !- Handle
  {8d68e6fe-be8f-45c1-bc18-406fe7b65bc6}, !- Source Object
  3,                                      !- Outlet Port
  {46c14e99-3a6f-4a2c-b475-7530c3ba8af3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c83ca75d-ae5d-465e-b982-7f78df12b42a}, !- Handle
  {46c14e99-3a6f-4a2c-b475-7530c3ba8af3}, !- Source Object
  4,                                      !- Outlet Port
  {306f8fb3-6a5c-47cc-b0a7-1da4906fb405}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {610709fd-b070-4f1a-a287-4fc4f616e409}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bddd8d01-2df6-4bfb-a1bc-58c5ca0a34ce}, !- Water Inlet Node Name
  {aec5244d-70a3-4b99-b7d6-dfa4dcbfd5ff}; !- Water Outlet Node Name

OS:Node,
  {f217fdf6-5628-4b5a-96ea-2655634ca79a}, !- Handle
  Node 485,                               !- Name
  {7c7f048d-6ca5-4dec-8d48-8112d43fb445}, !- Inlet Port
  {bddd8d01-2df6-4bfb-a1bc-58c5ca0a34ce}; !- Outlet Port

OS:Connection,
  {7c7f048d-6ca5-4dec-8d48-8112d43fb445}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  56,                                     !- Outlet Port
  {f217fdf6-5628-4b5a-96ea-2655634ca79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da497b29-fa11-4608-8bf8-69e0f1b20aef}, !- Handle
  Node 486,                               !- Name
  {aec5244d-70a3-4b99-b7d6-dfa4dcbfd5ff}, !- Inlet Port
  {825c4eb8-5f18-4698-bf16-bf308800c7db}; !- Outlet Port

OS:Connection,
  {bddd8d01-2df6-4bfb-a1bc-58c5ca0a34ce}, !- Handle
  {f217fdf6-5628-4b5a-96ea-2655634ca79a}, !- Source Object
  3,                                      !- Outlet Port
  {610709fd-b070-4f1a-a287-4fc4f616e409}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aec5244d-70a3-4b99-b7d6-dfa4dcbfd5ff}, !- Handle
  {610709fd-b070-4f1a-a287-4fc4f616e409}, !- Source Object
  10,                                     !- Outlet Port
  {da497b29-fa11-4608-8bf8-69e0f1b20aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {825c4eb8-5f18-4698-bf16-bf308800c7db}, !- Handle
  {da497b29-fa11-4608-8bf8-69e0f1b20aef}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8e80855b-a67a-4aec-8e5f-e6c4d0110549}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {610709fd-b070-4f1a-a287-4fc4f616e409}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {e0ba9f0c-fa96-4133-bc0f-ec03e8ec6628}, !- Handle
  Sys_4_zone_exhaust_fan 17,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {e8019cbf-9343-45cc-9b97-93bc320fd665}, !- Air Inlet Node Name
  {4bb311d8-a5d6-45f0-9d9f-a83f5db09af9}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {83d5b21f-867a-4745-96a9-a09fd18983e0}, !- Handle
  Node 487,                               !- Name
  {ac92bcf0-1902-467a-99fc-27c6fd9f8d69}, !- Inlet Port
  {e8019cbf-9343-45cc-9b97-93bc320fd665}; !- Outlet Port

OS:Connection,
  {ac92bcf0-1902-467a-99fc-27c6fd9f8d69}, !- Handle
  {41d6aa48-fa6d-4d3b-a450-117d6217dde4}, !- Source Object
  2,                                      !- Outlet Port
  {83d5b21f-867a-4745-96a9-a09fd18983e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8019cbf-9343-45cc-9b97-93bc320fd665}, !- Handle
  {83d5b21f-867a-4745-96a9-a09fd18983e0}, !- Source Object
  3,                                      !- Outlet Port
  {e0ba9f0c-fa96-4133-bc0f-ec03e8ec6628}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce84be55-1cf0-409e-ba85-6ddcfd332a67}, !- Handle
  Node 488,                               !- Name
  {4bb311d8-a5d6-45f0-9d9f-a83f5db09af9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bb311d8-a5d6-45f0-9d9f-a83f5db09af9}, !- Handle
  {e0ba9f0c-fa96-4133-bc0f-ec03e8ec6628}, !- Source Object
  7,                                      !- Outlet Port
  {ce84be55-1cf0-409e-ba85-6ddcfd332a67}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {91840d64-6ebd-4e4a-a30a-19adbbd18f13}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {f8c07904-87eb-47dd-b876-488c8f031d72}, !- Air Inlet Node Name
  {2e138607-d879-4c97-8140-7946a865a9f0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee5dc739-43af-4145-96f4-907ae40766ab}, !- Handle
  Node 489,                               !- Name
  {2e138607-d879-4c97-8140-7946a865a9f0}, !- Inlet Port
  {379f2efd-1e91-407b-ad85-6bc02a3bb9aa}; !- Outlet Port

OS:Node,
  {b739e5c9-24a5-48ca-ba3b-7891faed169e}, !- Handle
  Node 490,                               !- Name
  {4d927f6c-1a90-4d42-b834-6452d71c7a7d}, !- Inlet Port
  {4ebd50ff-4bdb-4773-bfe9-fae74aabe174}; !- Outlet Port

OS:Connection,
  {379f2efd-1e91-407b-ad85-6bc02a3bb9aa}, !- Handle
  {ee5dc739-43af-4145-96f4-907ae40766ab}, !- Source Object
  3,                                      !- Outlet Port
  {ff3c493c-6da8-46dd-a33b-18bc846c66df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d927f6c-1a90-4d42-b834-6452d71c7a7d}, !- Handle
  {bc0d4dd7-19cc-4b07-b4d1-25dedbdacc6d}, !- Source Object
  2,                                      !- Outlet Port
  {b739e5c9-24a5-48ca-ba3b-7891faed169e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebd50ff-4bdb-4773-bfe9-fae74aabe174}, !- Handle
  {b739e5c9-24a5-48ca-ba3b-7891faed169e}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e11062cd-ec1c-4163-a33d-914302c56200}, !- Handle
  Node 491,                               !- Name
  {da47c24b-05c7-49db-b791-efd367043599}, !- Inlet Port
  {f8c07904-87eb-47dd-b876-488c8f031d72}; !- Outlet Port

OS:Connection,
  {da47c24b-05c7-49db-b791-efd367043599}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  11,                                     !- Outlet Port
  {e11062cd-ec1c-4163-a33d-914302c56200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c07904-87eb-47dd-b876-488c8f031d72}, !- Handle
  {e11062cd-ec1c-4163-a33d-914302c56200}, !- Source Object
  3,                                      !- Outlet Port
  {91840d64-6ebd-4e4a-a30a-19adbbd18f13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e138607-d879-4c97-8140-7946a865a9f0}, !- Handle
  {91840d64-6ebd-4e4a-a30a-19adbbd18f13}, !- Source Object
  4,                                      !- Outlet Port
  {ee5dc739-43af-4145-96f4-907ae40766ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {03e4e695-bbe8-4ce8-b8de-1f42ee59c14c}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a73678a5-e240-4296-9c74-109636b9bb96}, !- Water Inlet Node Name
  {590cfee5-ba5a-4faf-8ec3-5149921d1b2b}; !- Water Outlet Node Name

OS:Node,
  {30e24bf2-e7a2-42f0-82b3-d145f9b20dd9}, !- Handle
  Node 492,                               !- Name
  {85404ea6-51ea-4d38-bfdb-695c5679775c}, !- Inlet Port
  {a73678a5-e240-4296-9c74-109636b9bb96}; !- Outlet Port

OS:Connection,
  {85404ea6-51ea-4d38-bfdb-695c5679775c}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  57,                                     !- Outlet Port
  {30e24bf2-e7a2-42f0-82b3-d145f9b20dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f6da980-7f24-4f00-88e6-2bf5a9bdbb1d}, !- Handle
  Node 493,                               !- Name
  {590cfee5-ba5a-4faf-8ec3-5149921d1b2b}, !- Inlet Port
  {ddd0342c-ab9d-426e-9b1f-7fedd2719f10}; !- Outlet Port

OS:Connection,
  {a73678a5-e240-4296-9c74-109636b9bb96}, !- Handle
  {30e24bf2-e7a2-42f0-82b3-d145f9b20dd9}, !- Source Object
  3,                                      !- Outlet Port
  {03e4e695-bbe8-4ce8-b8de-1f42ee59c14c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {590cfee5-ba5a-4faf-8ec3-5149921d1b2b}, !- Handle
  {03e4e695-bbe8-4ce8-b8de-1f42ee59c14c}, !- Source Object
  10,                                     !- Outlet Port
  {1f6da980-7f24-4f00-88e6-2bf5a9bdbb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddd0342c-ab9d-426e-9b1f-7fedd2719f10}, !- Handle
  {1f6da980-7f24-4f00-88e6-2bf5a9bdbb1d}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {07b763d7-215b-4a65-8328-ba62da7cb278}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {03e4e695-bbe8-4ce8-b8de-1f42ee59c14c}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {67419ab8-ddca-4311-90fb-b5169018419a}, !- Handle
  Sys_4_zone_exhaust_fan 18,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00828326539503609,                    !- Maximum Flow Rate {m3/s}
  {28bf6f94-580f-4934-9d10-38a164db513c}, !- Air Inlet Node Name
  {ab63f39b-93fb-431e-8ef1-02242e93bc42}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {2b35432a-1059-4656-820c-bcd9597129e4}, !- Handle
  Node 494,                               !- Name
  {fbf9f7ce-8e4b-43ed-a4ce-68d290b50724}, !- Inlet Port
  {28bf6f94-580f-4934-9d10-38a164db513c}; !- Outlet Port

OS:Connection,
  {fbf9f7ce-8e4b-43ed-a4ce-68d290b50724}, !- Handle
  {d367bc9d-c8ab-46a3-8f6a-dbcf4e47836d}, !- Source Object
  2,                                      !- Outlet Port
  {2b35432a-1059-4656-820c-bcd9597129e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28bf6f94-580f-4934-9d10-38a164db513c}, !- Handle
  {2b35432a-1059-4656-820c-bcd9597129e4}, !- Source Object
  3,                                      !- Outlet Port
  {67419ab8-ddca-4311-90fb-b5169018419a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c106337d-2425-4909-9431-45b04e1298a4}, !- Handle
  Node 495,                               !- Name
  {ab63f39b-93fb-431e-8ef1-02242e93bc42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab63f39b-93fb-431e-8ef1-02242e93bc42}, !- Handle
  {67419ab8-ddca-4311-90fb-b5169018419a}, !- Source Object
  7,                                      !- Outlet Port
  {c106337d-2425-4909-9431-45b04e1298a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2b9de82-5406-4a8e-bc4e-1e37ad4ced4c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {11f03819-5c7e-426d-9c66-e266bf5ef109}, !- Air Inlet Node Name
  {4bf145ff-73f4-4c01-9163-f2387e499d71}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94ce9a51-42c1-4513-8a3f-f0aa72baf7e7}, !- Handle
  Node 496,                               !- Name
  {4bf145ff-73f4-4c01-9163-f2387e499d71}, !- Inlet Port
  {0f42e454-6049-4303-9b7e-80a9473a2f32}; !- Outlet Port

OS:Node,
  {eab578b4-6d67-4141-bb5a-75d270ea3056}, !- Handle
  Node 497,                               !- Name
  {2f3032c7-04f2-409b-a2e9-93c669f23da7}, !- Inlet Port
  {4ef51b5d-afce-4a6c-94c3-30adf4adcff0}; !- Outlet Port

OS:Connection,
  {0f42e454-6049-4303-9b7e-80a9473a2f32}, !- Handle
  {94ce9a51-42c1-4513-8a3f-f0aa72baf7e7}, !- Source Object
  3,                                      !- Outlet Port
  {8bb08382-d167-4664-9662-3badb7a53904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3032c7-04f2-409b-a2e9-93c669f23da7}, !- Handle
  {d488df75-5e88-4a71-8226-941037f8a3b6}, !- Source Object
  2,                                      !- Outlet Port
  {eab578b4-6d67-4141-bb5a-75d270ea3056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef51b5d-afce-4a6c-94c3-30adf4adcff0}, !- Handle
  {eab578b4-6d67-4141-bb5a-75d270ea3056}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c120ac2a-4e37-4c40-9f1f-e5baeb977f70}, !- Handle
  Node 498,                               !- Name
  {86939a49-78e8-4ce1-8900-1c28db0924b7}, !- Inlet Port
  {11f03819-5c7e-426d-9c66-e266bf5ef109}; !- Outlet Port

OS:Connection,
  {86939a49-78e8-4ce1-8900-1c28db0924b7}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  12,                                     !- Outlet Port
  {c120ac2a-4e37-4c40-9f1f-e5baeb977f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f03819-5c7e-426d-9c66-e266bf5ef109}, !- Handle
  {c120ac2a-4e37-4c40-9f1f-e5baeb977f70}, !- Source Object
  3,                                      !- Outlet Port
  {c2b9de82-5406-4a8e-bc4e-1e37ad4ced4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bf145ff-73f4-4c01-9163-f2387e499d71}, !- Handle
  {c2b9de82-5406-4a8e-bc4e-1e37ad4ced4c}, !- Source Object
  4,                                      !- Outlet Port
  {94ce9a51-42c1-4513-8a3f-f0aa72baf7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1b50e5d0-244b-4d01-b7e4-9c138e627e41}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {615d5311-40a9-4d09-8e71-851f74cbf124}, !- Water Inlet Node Name
  {1250ad8d-e165-47a5-81af-0ee419306ca6}; !- Water Outlet Node Name

OS:Node,
  {7a52daa1-f0c1-4879-bb89-6a6709024895}, !- Handle
  Node 499,                               !- Name
  {1c7e8df8-4b3f-4dbf-bda8-8413d3c2c31e}, !- Inlet Port
  {615d5311-40a9-4d09-8e71-851f74cbf124}; !- Outlet Port

OS:Connection,
  {1c7e8df8-4b3f-4dbf-bda8-8413d3c2c31e}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  58,                                     !- Outlet Port
  {7a52daa1-f0c1-4879-bb89-6a6709024895}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96062569-3847-43b5-92c6-50466c976af3}, !- Handle
  Node 500,                               !- Name
  {1250ad8d-e165-47a5-81af-0ee419306ca6}, !- Inlet Port
  {5ad2ac92-065b-4703-8d63-35f1e583b158}; !- Outlet Port

OS:Connection,
  {615d5311-40a9-4d09-8e71-851f74cbf124}, !- Handle
  {7a52daa1-f0c1-4879-bb89-6a6709024895}, !- Source Object
  3,                                      !- Outlet Port
  {1b50e5d0-244b-4d01-b7e4-9c138e627e41}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1250ad8d-e165-47a5-81af-0ee419306ca6}, !- Handle
  {1b50e5d0-244b-4d01-b7e4-9c138e627e41}, !- Source Object
  10,                                     !- Outlet Port
  {96062569-3847-43b5-92c6-50466c976af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad2ac92-065b-4703-8d63-35f1e583b158}, !- Handle
  {96062569-3847-43b5-92c6-50466c976af3}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bc46a5c7-3230-47ec-9631-9785b8d3ebc5}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {1b50e5d0-244b-4d01-b7e4-9c138e627e41}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {2b00cae8-2726-490e-8ace-22c31ea12919}, !- Handle
  Sys_4_zone_exhaust_fan 19,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {5012ed85-022a-4324-839c-8f2607171c6c}, !- Air Inlet Node Name
  {f256eded-9151-4f79-ad32-866eba9f053d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {6ad452bd-ee57-463f-a026-16998ee70b6f}, !- Handle
  Node 501,                               !- Name
  {4f6cbe6a-1e96-45d3-b2f2-8b4a51b35e9b}, !- Inlet Port
  {5012ed85-022a-4324-839c-8f2607171c6c}; !- Outlet Port

OS:Connection,
  {4f6cbe6a-1e96-45d3-b2f2-8b4a51b35e9b}, !- Handle
  {d7a8a8c7-8259-467c-974f-02b913d36a12}, !- Source Object
  2,                                      !- Outlet Port
  {6ad452bd-ee57-463f-a026-16998ee70b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5012ed85-022a-4324-839c-8f2607171c6c}, !- Handle
  {6ad452bd-ee57-463f-a026-16998ee70b6f}, !- Source Object
  3,                                      !- Outlet Port
  {2b00cae8-2726-490e-8ace-22c31ea12919}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f69920f-906f-47b8-a14e-7680abca3721}, !- Handle
  Node 502,                               !- Name
  {f256eded-9151-4f79-ad32-866eba9f053d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f256eded-9151-4f79-ad32-866eba9f053d}, !- Handle
  {2b00cae8-2726-490e-8ace-22c31ea12919}, !- Source Object
  7,                                      !- Outlet Port
  {7f69920f-906f-47b8-a14e-7680abca3721}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3acbf33-58a1-4e79-91f5-651611383fb9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {89050b98-838f-4148-a27e-d6201a4b947b}, !- Air Inlet Node Name
  {ae1d278c-56d5-4ac7-832b-18e59bb42e46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0feca2fa-eb27-4841-8058-9cb90c41a2f6}, !- Handle
  Node 503,                               !- Name
  {ae1d278c-56d5-4ac7-832b-18e59bb42e46}, !- Inlet Port
  {d93b08fd-f11d-4170-a1da-ee6c4f2700ad}; !- Outlet Port

OS:Node,
  {48df134b-50fd-4bb6-a1b0-ea261fc0db75}, !- Handle
  Node 504,                               !- Name
  {cf9f4b41-c2dd-4373-9eee-c6c96ef3330a}, !- Inlet Port
  {2e012850-6d05-4d37-9ebe-be06d565005a}; !- Outlet Port

OS:Connection,
  {d93b08fd-f11d-4170-a1da-ee6c4f2700ad}, !- Handle
  {0feca2fa-eb27-4841-8058-9cb90c41a2f6}, !- Source Object
  3,                                      !- Outlet Port
  {124c6640-14ad-4006-81cb-938e79f4df1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9f4b41-c2dd-4373-9eee-c6c96ef3330a}, !- Handle
  {b492e540-b251-4e5f-9f20-974e3ee3cbe5}, !- Source Object
  2,                                      !- Outlet Port
  {48df134b-50fd-4bb6-a1b0-ea261fc0db75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e012850-6d05-4d37-9ebe-be06d565005a}, !- Handle
  {48df134b-50fd-4bb6-a1b0-ea261fc0db75}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {e79b2684-e366-478b-b798-94f1eedbf53d}, !- Handle
  Node 505,                               !- Name
  {336a84a2-28a4-4532-8c54-8e6656553b46}, !- Inlet Port
  {89050b98-838f-4148-a27e-d6201a4b947b}; !- Outlet Port

OS:Connection,
  {336a84a2-28a4-4532-8c54-8e6656553b46}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  13,                                     !- Outlet Port
  {e79b2684-e366-478b-b798-94f1eedbf53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89050b98-838f-4148-a27e-d6201a4b947b}, !- Handle
  {e79b2684-e366-478b-b798-94f1eedbf53d}, !- Source Object
  3,                                      !- Outlet Port
  {b3acbf33-58a1-4e79-91f5-651611383fb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae1d278c-56d5-4ac7-832b-18e59bb42e46}, !- Handle
  {b3acbf33-58a1-4e79-91f5-651611383fb9}, !- Source Object
  4,                                      !- Outlet Port
  {0feca2fa-eb27-4841-8058-9cb90c41a2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7c57a0d1-d36c-4873-bfab-7083e056e35c}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {76fd1995-58ec-4a7c-a60a-80c0291f8308}, !- Water Inlet Node Name
  {1961e631-1222-45f3-9ebb-c9f1d215c73f}; !- Water Outlet Node Name

OS:Node,
  {da98e848-433c-454e-83d6-421499eef4da}, !- Handle
  Node 506,                               !- Name
  {6ee897a8-addd-4ac6-b60c-d0b9da5f3a8f}, !- Inlet Port
  {76fd1995-58ec-4a7c-a60a-80c0291f8308}; !- Outlet Port

OS:Connection,
  {6ee897a8-addd-4ac6-b60c-d0b9da5f3a8f}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  59,                                     !- Outlet Port
  {da98e848-433c-454e-83d6-421499eef4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0a92b12-bc4b-4bb6-b62b-5d14e61f909b}, !- Handle
  Node 507,                               !- Name
  {1961e631-1222-45f3-9ebb-c9f1d215c73f}, !- Inlet Port
  {e5fef706-a385-428d-9ef8-10acbb91a824}; !- Outlet Port

OS:Connection,
  {76fd1995-58ec-4a7c-a60a-80c0291f8308}, !- Handle
  {da98e848-433c-454e-83d6-421499eef4da}, !- Source Object
  3,                                      !- Outlet Port
  {7c57a0d1-d36c-4873-bfab-7083e056e35c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1961e631-1222-45f3-9ebb-c9f1d215c73f}, !- Handle
  {7c57a0d1-d36c-4873-bfab-7083e056e35c}, !- Source Object
  10,                                     !- Outlet Port
  {b0a92b12-bc4b-4bb6-b62b-5d14e61f909b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fef706-a385-428d-9ef8-10acbb91a824}, !- Handle
  {b0a92b12-bc4b-4bb6-b62b-5d14e61f909b}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aa1c7e4c-35f5-4c97-930b-fc6ccc3eeabc}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {7c57a0d1-d36c-4873-bfab-7083e056e35c}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {4abe8569-e54f-42a9-a858-8b0f5d270412}, !- Handle
  Sys_4_zone_exhaust_fan 20,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {b99620a4-5540-46f9-95f2-c57d0b53fa93}, !- Air Inlet Node Name
  {f16b4634-8b55-4025-97b2-ad339cc80a5f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {e05a2511-7037-458d-ac55-41e80e91134a}, !- Handle
  Node 508,                               !- Name
  {ab3a4c2f-afd4-4920-a44d-39d780ec393e}, !- Inlet Port
  {b99620a4-5540-46f9-95f2-c57d0b53fa93}; !- Outlet Port

OS:Connection,
  {ab3a4c2f-afd4-4920-a44d-39d780ec393e}, !- Handle
  {a8b5b23e-d217-436e-ba58-75cbfcb49ff1}, !- Source Object
  2,                                      !- Outlet Port
  {e05a2511-7037-458d-ac55-41e80e91134a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99620a4-5540-46f9-95f2-c57d0b53fa93}, !- Handle
  {e05a2511-7037-458d-ac55-41e80e91134a}, !- Source Object
  3,                                      !- Outlet Port
  {4abe8569-e54f-42a9-a858-8b0f5d270412}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67cbba9e-fce7-4bf1-a77a-2ac4e70c6682}, !- Handle
  Node 509,                               !- Name
  {f16b4634-8b55-4025-97b2-ad339cc80a5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16b4634-8b55-4025-97b2-ad339cc80a5f}, !- Handle
  {4abe8569-e54f-42a9-a858-8b0f5d270412}, !- Source Object
  7,                                      !- Outlet Port
  {67cbba9e-fce7-4bf1-a77a-2ac4e70c6682}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {03370fdb-5fdc-44a7-ad58-aba0b242bf2d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {72b17338-449c-4f8c-a1ed-f31a26b8823f}, !- Air Inlet Node Name
  {2e09fa3f-b4da-4923-83de-930ae27920e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71077c3e-b351-486a-92f7-f12850892231}, !- Handle
  Node 510,                               !- Name
  {2e09fa3f-b4da-4923-83de-930ae27920e2}, !- Inlet Port
  {b09c4dce-0a23-4b25-89e0-c1f577ec6c82}; !- Outlet Port

OS:Node,
  {5c33bc09-7535-4145-a8bd-701e37d72433}, !- Handle
  Node 511,                               !- Name
  {f1e01126-ef6e-4777-bd40-424d86574ff3}, !- Inlet Port
  {4f5ba1e9-b446-49f8-9954-4cc2c320e02f}; !- Outlet Port

OS:Connection,
  {b09c4dce-0a23-4b25-89e0-c1f577ec6c82}, !- Handle
  {71077c3e-b351-486a-92f7-f12850892231}, !- Source Object
  3,                                      !- Outlet Port
  {cb675747-8ed3-4e4b-8d65-c2cfeac1ef35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e01126-ef6e-4777-bd40-424d86574ff3}, !- Handle
  {d6152d9b-7539-4c80-b461-98fe50dda142}, !- Source Object
  2,                                      !- Outlet Port
  {5c33bc09-7535-4145-a8bd-701e37d72433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5ba1e9-b446-49f8-9954-4cc2c320e02f}, !- Handle
  {5c33bc09-7535-4145-a8bd-701e37d72433}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {faf43421-7fa4-41b3-95dd-c02d254fc722}, !- Handle
  Node 512,                               !- Name
  {46d3d54f-bfcd-4692-b478-2740a0b5a3f5}, !- Inlet Port
  {72b17338-449c-4f8c-a1ed-f31a26b8823f}; !- Outlet Port

OS:Connection,
  {46d3d54f-bfcd-4692-b478-2740a0b5a3f5}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  14,                                     !- Outlet Port
  {faf43421-7fa4-41b3-95dd-c02d254fc722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b17338-449c-4f8c-a1ed-f31a26b8823f}, !- Handle
  {faf43421-7fa4-41b3-95dd-c02d254fc722}, !- Source Object
  3,                                      !- Outlet Port
  {03370fdb-5fdc-44a7-ad58-aba0b242bf2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e09fa3f-b4da-4923-83de-930ae27920e2}, !- Handle
  {03370fdb-5fdc-44a7-ad58-aba0b242bf2d}, !- Source Object
  4,                                      !- Outlet Port
  {71077c3e-b351-486a-92f7-f12850892231}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {278c2ce5-11c5-4476-9757-94604b6e96bc}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e9635a2-096c-496f-8bdb-74875d1e947a}, !- Water Inlet Node Name
  {5b02ba10-6d4c-4871-a66c-729bfc70e9b1}; !- Water Outlet Node Name

OS:Node,
  {cacf5589-eeb8-434b-9044-c4b0bc1ed44e}, !- Handle
  Node 513,                               !- Name
  {22548662-ddaf-4880-8449-8e708d22e926}, !- Inlet Port
  {6e9635a2-096c-496f-8bdb-74875d1e947a}; !- Outlet Port

OS:Connection,
  {22548662-ddaf-4880-8449-8e708d22e926}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  60,                                     !- Outlet Port
  {cacf5589-eeb8-434b-9044-c4b0bc1ed44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94f8900e-1bce-4e08-9381-ba6f72c6c219}, !- Handle
  Node 514,                               !- Name
  {5b02ba10-6d4c-4871-a66c-729bfc70e9b1}, !- Inlet Port
  {74c81a8d-a07a-4a03-a9c9-ce3506bddef4}; !- Outlet Port

OS:Connection,
  {6e9635a2-096c-496f-8bdb-74875d1e947a}, !- Handle
  {cacf5589-eeb8-434b-9044-c4b0bc1ed44e}, !- Source Object
  3,                                      !- Outlet Port
  {278c2ce5-11c5-4476-9757-94604b6e96bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5b02ba10-6d4c-4871-a66c-729bfc70e9b1}, !- Handle
  {278c2ce5-11c5-4476-9757-94604b6e96bc}, !- Source Object
  10,                                     !- Outlet Port
  {94f8900e-1bce-4e08-9381-ba6f72c6c219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c81a8d-a07a-4a03-a9c9-ce3506bddef4}, !- Handle
  {94f8900e-1bce-4e08-9381-ba6f72c6c219}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {07d0379e-9a8e-4ab5-9bad-3e0ce5f517b8}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {278c2ce5-11c5-4476-9757-94604b6e96bc}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {daa5ab18-9f9c-4064-acc6-51eba92d6aa7}, !- Handle
  Sys_4_zone_exhaust_fan 21,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0382284663043751,                     !- Maximum Flow Rate {m3/s}
  {69f0be44-9542-442d-9d04-f1188395b878}, !- Air Inlet Node Name
  {1b9c6ff3-4aef-4b81-b7e2-3806b0bece6e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {fa621938-55d9-4d2d-bfa5-aac19d080019}, !- Handle
  Node 515,                               !- Name
  {dd826b8c-0371-4397-8970-1aa39091a187}, !- Inlet Port
  {69f0be44-9542-442d-9d04-f1188395b878}; !- Outlet Port

OS:Connection,
  {dd826b8c-0371-4397-8970-1aa39091a187}, !- Handle
  {9faa435b-e6d1-47d4-a3c3-3d388523ad8c}, !- Source Object
  2,                                      !- Outlet Port
  {fa621938-55d9-4d2d-bfa5-aac19d080019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f0be44-9542-442d-9d04-f1188395b878}, !- Handle
  {fa621938-55d9-4d2d-bfa5-aac19d080019}, !- Source Object
  3,                                      !- Outlet Port
  {daa5ab18-9f9c-4064-acc6-51eba92d6aa7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e3212dd-3931-46c0-b6b1-143e6039b14d}, !- Handle
  Node 516,                               !- Name
  {1b9c6ff3-4aef-4b81-b7e2-3806b0bece6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b9c6ff3-4aef-4b81-b7e2-3806b0bece6e}, !- Handle
  {daa5ab18-9f9c-4064-acc6-51eba92d6aa7}, !- Source Object
  7,                                      !- Outlet Port
  {4e3212dd-3931-46c0-b6b1-143e6039b14d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7da7517d-9cc2-427f-b38f-e6c4c6a13769}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {cabe79b5-0392-4fdc-905b-429ec847bde7}, !- Air Inlet Node Name
  {a31c5315-281d-486b-a40f-9ebebc220415}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25e7d2d2-a32a-474c-9cce-ef204b0f318d}, !- Handle
  Node 517,                               !- Name
  {a31c5315-281d-486b-a40f-9ebebc220415}, !- Inlet Port
  {63b81e72-5715-4968-97d9-d1e423c72613}; !- Outlet Port

OS:Node,
  {b83fb9cb-1ad9-4b21-a720-dba0ef9b1cf9}, !- Handle
  Node 518,                               !- Name
  {9226d7a1-1ae3-46d5-855f-22d4d0a3a6e7}, !- Inlet Port
  {5ca91bc3-a2db-4baa-9135-551747b87f88}; !- Outlet Port

OS:Connection,
  {63b81e72-5715-4968-97d9-d1e423c72613}, !- Handle
  {25e7d2d2-a32a-474c-9cce-ef204b0f318d}, !- Source Object
  3,                                      !- Outlet Port
  {b717a864-7080-45b7-8596-aad9f3d5df2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9226d7a1-1ae3-46d5-855f-22d4d0a3a6e7}, !- Handle
  {4b85ac3d-b39a-4c6a-ba91-d045a6d20ab5}, !- Source Object
  2,                                      !- Outlet Port
  {b83fb9cb-1ad9-4b21-a720-dba0ef9b1cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca91bc3-a2db-4baa-9135-551747b87f88}, !- Handle
  {b83fb9cb-1ad9-4b21-a720-dba0ef9b1cf9}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f60be3d4-8bea-4806-881a-a0af71852f63}, !- Handle
  Node 519,                               !- Name
  {60bc828a-06f5-4c40-bbdd-e0f036555217}, !- Inlet Port
  {cabe79b5-0392-4fdc-905b-429ec847bde7}; !- Outlet Port

OS:Connection,
  {60bc828a-06f5-4c40-bbdd-e0f036555217}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  15,                                     !- Outlet Port
  {f60be3d4-8bea-4806-881a-a0af71852f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabe79b5-0392-4fdc-905b-429ec847bde7}, !- Handle
  {f60be3d4-8bea-4806-881a-a0af71852f63}, !- Source Object
  3,                                      !- Outlet Port
  {7da7517d-9cc2-427f-b38f-e6c4c6a13769}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a31c5315-281d-486b-a40f-9ebebc220415}, !- Handle
  {7da7517d-9cc2-427f-b38f-e6c4c6a13769}, !- Source Object
  4,                                      !- Outlet Port
  {25e7d2d2-a32a-474c-9cce-ef204b0f318d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ef944bf7-3008-44b7-84bf-ef4d3a66273f}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f47061ac-f831-4472-b1cf-2aa5a2d59ebb}, !- Water Inlet Node Name
  {927075f8-961c-44e2-9ee2-57ba7d44da86}; !- Water Outlet Node Name

OS:Node,
  {11ebec2a-da77-4662-aeff-a4367dbb8013}, !- Handle
  Node 520,                               !- Name
  {d196db26-9937-4360-8673-2aa7da052cbb}, !- Inlet Port
  {f47061ac-f831-4472-b1cf-2aa5a2d59ebb}; !- Outlet Port

OS:Connection,
  {d196db26-9937-4360-8673-2aa7da052cbb}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  61,                                     !- Outlet Port
  {11ebec2a-da77-4662-aeff-a4367dbb8013}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3022a997-4f46-47be-a9b0-26049d9a5d7f}, !- Handle
  Node 521,                               !- Name
  {927075f8-961c-44e2-9ee2-57ba7d44da86}, !- Inlet Port
  {ae3a0bd7-b77f-4bb4-872d-ecbc2418f5d8}; !- Outlet Port

OS:Connection,
  {f47061ac-f831-4472-b1cf-2aa5a2d59ebb}, !- Handle
  {11ebec2a-da77-4662-aeff-a4367dbb8013}, !- Source Object
  3,                                      !- Outlet Port
  {ef944bf7-3008-44b7-84bf-ef4d3a66273f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {927075f8-961c-44e2-9ee2-57ba7d44da86}, !- Handle
  {ef944bf7-3008-44b7-84bf-ef4d3a66273f}, !- Source Object
  10,                                     !- Outlet Port
  {3022a997-4f46-47be-a9b0-26049d9a5d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3a0bd7-b77f-4bb4-872d-ecbc2418f5d8}, !- Handle
  {3022a997-4f46-47be-a9b0-26049d9a5d7f}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc2d97a2-ffc1-46b7-8373-5df41ed63606}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {ef944bf7-3008-44b7-84bf-ef4d3a66273f}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {4cc68f3e-3cec-4d6e-a9be-80f58fdf1b5d}, !- Handle
  Sys_4_zone_exhaust_fan 22,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {f71c9478-7409-4e79-b8ad-c64e75e55d53}, !- Air Inlet Node Name
  {cbf5c81c-d735-469c-aad1-4becf65d0f76}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {86e8234e-f92f-46ac-b72f-33880aceb575}, !- Handle
  Node 522,                               !- Name
  {e2596afc-5f7d-49da-97fc-8798abd6930a}, !- Inlet Port
  {f71c9478-7409-4e79-b8ad-c64e75e55d53}; !- Outlet Port

OS:Connection,
  {e2596afc-5f7d-49da-97fc-8798abd6930a}, !- Handle
  {d27e5fce-992d-4419-af82-2eb90d6a8b63}, !- Source Object
  2,                                      !- Outlet Port
  {86e8234e-f92f-46ac-b72f-33880aceb575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71c9478-7409-4e79-b8ad-c64e75e55d53}, !- Handle
  {86e8234e-f92f-46ac-b72f-33880aceb575}, !- Source Object
  3,                                      !- Outlet Port
  {4cc68f3e-3cec-4d6e-a9be-80f58fdf1b5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ce33a2c-f7e1-4427-b2fe-26759ad77cb6}, !- Handle
  Node 523,                               !- Name
  {cbf5c81c-d735-469c-aad1-4becf65d0f76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbf5c81c-d735-469c-aad1-4becf65d0f76}, !- Handle
  {4cc68f3e-3cec-4d6e-a9be-80f58fdf1b5d}, !- Source Object
  7,                                      !- Outlet Port
  {4ce33a2c-f7e1-4427-b2fe-26759ad77cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77f10782-f9e7-46e2-9fdd-731ad466f3c4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {1a6b84c6-c8cf-432b-be7c-4f8cb9cf6ac0}, !- Air Inlet Node Name
  {05621550-c013-4db2-bef3-fa853a689df1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1336498c-1717-45a1-a85a-b00a46633486}, !- Handle
  Node 524,                               !- Name
  {05621550-c013-4db2-bef3-fa853a689df1}, !- Inlet Port
  {eb0808e5-ef97-41aa-902c-7493099ca9e0}; !- Outlet Port

OS:Node,
  {312c2e08-bc47-4be3-ac27-04b215c56d61}, !- Handle
  Node 525,                               !- Name
  {4d0fc0a0-e10e-4ea9-b3c2-519a82bebe55}, !- Inlet Port
  {e646cd0f-d1ba-4152-bfc9-ab47c3479aeb}; !- Outlet Port

OS:Connection,
  {eb0808e5-ef97-41aa-902c-7493099ca9e0}, !- Handle
  {1336498c-1717-45a1-a85a-b00a46633486}, !- Source Object
  3,                                      !- Outlet Port
  {28a1c685-d0b6-48cf-bc75-1ee98d587669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0fc0a0-e10e-4ea9-b3c2-519a82bebe55}, !- Handle
  {860c97b8-864b-4c5e-bbef-d9dfd4bbd251}, !- Source Object
  2,                                      !- Outlet Port
  {312c2e08-bc47-4be3-ac27-04b215c56d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e646cd0f-d1ba-4152-bfc9-ab47c3479aeb}, !- Handle
  {312c2e08-bc47-4be3-ac27-04b215c56d61}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {52cbfbfb-cde4-40f9-a4cd-c3c4e66d9fb7}, !- Handle
  Node 526,                               !- Name
  {4f1e0573-d6f8-400b-b563-71a08daae233}, !- Inlet Port
  {1a6b84c6-c8cf-432b-be7c-4f8cb9cf6ac0}; !- Outlet Port

OS:Connection,
  {4f1e0573-d6f8-400b-b563-71a08daae233}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  16,                                     !- Outlet Port
  {52cbfbfb-cde4-40f9-a4cd-c3c4e66d9fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6b84c6-c8cf-432b-be7c-4f8cb9cf6ac0}, !- Handle
  {52cbfbfb-cde4-40f9-a4cd-c3c4e66d9fb7}, !- Source Object
  3,                                      !- Outlet Port
  {77f10782-f9e7-46e2-9fdd-731ad466f3c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05621550-c013-4db2-bef3-fa853a689df1}, !- Handle
  {77f10782-f9e7-46e2-9fdd-731ad466f3c4}, !- Source Object
  4,                                      !- Outlet Port
  {1336498c-1717-45a1-a85a-b00a46633486}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5f6830f2-aece-4d79-a651-6c73b9dc000f}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a0227edb-0289-473d-ace1-fa4584ba5330}, !- Water Inlet Node Name
  {d6496a5b-b007-4e99-b4a6-280ac1fb9242}; !- Water Outlet Node Name

OS:Node,
  {bae5f348-c5f5-4821-ba80-22dd12593141}, !- Handle
  Node 527,                               !- Name
  {1650f906-d23f-45cd-a893-8a81068a62fb}, !- Inlet Port
  {a0227edb-0289-473d-ace1-fa4584ba5330}; !- Outlet Port

OS:Connection,
  {1650f906-d23f-45cd-a893-8a81068a62fb}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  62,                                     !- Outlet Port
  {bae5f348-c5f5-4821-ba80-22dd12593141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0b4caad-70ea-45cc-884a-9d4a7c115a3a}, !- Handle
  Node 528,                               !- Name
  {d6496a5b-b007-4e99-b4a6-280ac1fb9242}, !- Inlet Port
  {7bde2429-0ab0-4ac7-a0ab-3ab0b220cac5}; !- Outlet Port

OS:Connection,
  {a0227edb-0289-473d-ace1-fa4584ba5330}, !- Handle
  {bae5f348-c5f5-4821-ba80-22dd12593141}, !- Source Object
  3,                                      !- Outlet Port
  {5f6830f2-aece-4d79-a651-6c73b9dc000f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6496a5b-b007-4e99-b4a6-280ac1fb9242}, !- Handle
  {5f6830f2-aece-4d79-a651-6c73b9dc000f}, !- Source Object
  10,                                     !- Outlet Port
  {b0b4caad-70ea-45cc-884a-9d4a7c115a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bde2429-0ab0-4ac7-a0ab-3ab0b220cac5}, !- Handle
  {b0b4caad-70ea-45cc-884a-9d4a7c115a3a}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {11594aaa-de88-461c-b745-bb53654ea448}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {5f6830f2-aece-4d79-a651-6c73b9dc000f}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {eab43871-2b0e-45ee-a0ac-99c09dd9db8b}, !- Handle
  Sys_4_zone_exhaust_fan 23,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {be50441b-76c9-427f-8291-0f3b61684bb7}, !- Air Inlet Node Name
  {972678b2-d7a9-4e93-8ceb-560d74e18349}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5272827a-8ed2-41b8-81bf-9c9883cc1a22}, !- Handle
  Node 529,                               !- Name
  {20f15944-fbcf-4b49-9b00-1c20cde88f94}, !- Inlet Port
  {be50441b-76c9-427f-8291-0f3b61684bb7}; !- Outlet Port

OS:Connection,
  {20f15944-fbcf-4b49-9b00-1c20cde88f94}, !- Handle
  {8d048d6d-dd0a-4163-83f6-b3c4b8d05f70}, !- Source Object
  2,                                      !- Outlet Port
  {5272827a-8ed2-41b8-81bf-9c9883cc1a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be50441b-76c9-427f-8291-0f3b61684bb7}, !- Handle
  {5272827a-8ed2-41b8-81bf-9c9883cc1a22}, !- Source Object
  3,                                      !- Outlet Port
  {eab43871-2b0e-45ee-a0ac-99c09dd9db8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c53b27b1-c366-4d33-b545-4f9f7615d749}, !- Handle
  Node 530,                               !- Name
  {972678b2-d7a9-4e93-8ceb-560d74e18349}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {972678b2-d7a9-4e93-8ceb-560d74e18349}, !- Handle
  {eab43871-2b0e-45ee-a0ac-99c09dd9db8b}, !- Source Object
  7,                                      !- Outlet Port
  {c53b27b1-c366-4d33-b545-4f9f7615d749}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26116bcb-f76b-486b-aac2-cf2579fb052d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {d1cd4d16-eff9-439f-9d61-adea8e508119}, !- Air Inlet Node Name
  {83953289-78bb-44dc-83a4-412474716d78}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bd7717f-8a4e-4626-99ce-64bd312a0228}, !- Handle
  Node 531,                               !- Name
  {83953289-78bb-44dc-83a4-412474716d78}, !- Inlet Port
  {7676e129-d54c-40a2-98e2-50f9a67f1c64}; !- Outlet Port

OS:Node,
  {02b1c727-2f83-4403-9a20-118d1d8a95d0}, !- Handle
  Node 532,                               !- Name
  {bfa1f388-29a3-4970-a0ae-9e4408b963a6}, !- Inlet Port
  {29adcdab-e0de-4479-8f17-929fdc9e0cd7}; !- Outlet Port

OS:Connection,
  {7676e129-d54c-40a2-98e2-50f9a67f1c64}, !- Handle
  {8bd7717f-8a4e-4626-99ce-64bd312a0228}, !- Source Object
  3,                                      !- Outlet Port
  {1afc6e03-8e89-471b-9f5c-e49a5a329e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa1f388-29a3-4970-a0ae-9e4408b963a6}, !- Handle
  {a882631d-736a-49aa-881d-79c5f4abd835}, !- Source Object
  2,                                      !- Outlet Port
  {02b1c727-2f83-4403-9a20-118d1d8a95d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29adcdab-e0de-4479-8f17-929fdc9e0cd7}, !- Handle
  {02b1c727-2f83-4403-9a20-118d1d8a95d0}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {eea4300b-aaba-49d1-9415-d0448ce2a038}, !- Handle
  Node 533,                               !- Name
  {308f932c-b83a-4e83-9a28-06c5550a26ab}, !- Inlet Port
  {d1cd4d16-eff9-439f-9d61-adea8e508119}; !- Outlet Port

OS:Connection,
  {308f932c-b83a-4e83-9a28-06c5550a26ab}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  17,                                     !- Outlet Port
  {eea4300b-aaba-49d1-9415-d0448ce2a038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1cd4d16-eff9-439f-9d61-adea8e508119}, !- Handle
  {eea4300b-aaba-49d1-9415-d0448ce2a038}, !- Source Object
  3,                                      !- Outlet Port
  {26116bcb-f76b-486b-aac2-cf2579fb052d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83953289-78bb-44dc-83a4-412474716d78}, !- Handle
  {26116bcb-f76b-486b-aac2-cf2579fb052d}, !- Source Object
  4,                                      !- Outlet Port
  {8bd7717f-8a4e-4626-99ce-64bd312a0228}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4d8b081d-b78d-4c5b-a8d1-76d46927dfa9}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c2758ae2-559e-451e-88e4-80358418ff8e}, !- Water Inlet Node Name
  {84225cf0-82d1-4a2e-88fc-4e19db3a3b98}; !- Water Outlet Node Name

OS:Node,
  {ae9fef4d-ef65-477f-8989-4a1977fc3ed9}, !- Handle
  Node 534,                               !- Name
  {6b3f7133-56ed-40f9-8d3c-9c7e27ba0f6d}, !- Inlet Port
  {c2758ae2-559e-451e-88e4-80358418ff8e}; !- Outlet Port

OS:Connection,
  {6b3f7133-56ed-40f9-8d3c-9c7e27ba0f6d}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  63,                                     !- Outlet Port
  {ae9fef4d-ef65-477f-8989-4a1977fc3ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c877527d-81de-4d59-8fde-69517c3ce3fc}, !- Handle
  Node 535,                               !- Name
  {84225cf0-82d1-4a2e-88fc-4e19db3a3b98}, !- Inlet Port
  {c8f4e13e-11c7-4e42-9d76-3e0d86e38bb0}; !- Outlet Port

OS:Connection,
  {c2758ae2-559e-451e-88e4-80358418ff8e}, !- Handle
  {ae9fef4d-ef65-477f-8989-4a1977fc3ed9}, !- Source Object
  3,                                      !- Outlet Port
  {4d8b081d-b78d-4c5b-a8d1-76d46927dfa9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {84225cf0-82d1-4a2e-88fc-4e19db3a3b98}, !- Handle
  {4d8b081d-b78d-4c5b-a8d1-76d46927dfa9}, !- Source Object
  10,                                     !- Outlet Port
  {c877527d-81de-4d59-8fde-69517c3ce3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f4e13e-11c7-4e42-9d76-3e0d86e38bb0}, !- Handle
  {c877527d-81de-4d59-8fde-69517c3ce3fc}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2546b3a1-b285-4cf8-9700-810bd67230c2}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {4d8b081d-b78d-4c5b-a8d1-76d46927dfa9}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {277e7637-96ed-4380-af0c-16f7639f497f}, !- Handle
  Sys_4_zone_exhaust_fan 24,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {77951db7-e5b0-4a37-85fb-1f9dbd23968e}, !- Air Inlet Node Name
  {18d3bc4c-42b7-4209-a986-8dee56d03aeb}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c2f67659-111d-410b-a91a-34d2b409bba7}, !- Handle
  Node 536,                               !- Name
  {366b7a56-5496-4cb7-b678-24104310909f}, !- Inlet Port
  {77951db7-e5b0-4a37-85fb-1f9dbd23968e}; !- Outlet Port

OS:Connection,
  {366b7a56-5496-4cb7-b678-24104310909f}, !- Handle
  {ef80d7a5-d19c-446b-8a97-f8aa0443f8e6}, !- Source Object
  2,                                      !- Outlet Port
  {c2f67659-111d-410b-a91a-34d2b409bba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77951db7-e5b0-4a37-85fb-1f9dbd23968e}, !- Handle
  {c2f67659-111d-410b-a91a-34d2b409bba7}, !- Source Object
  3,                                      !- Outlet Port
  {277e7637-96ed-4380-af0c-16f7639f497f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7009a41f-969d-420e-9a31-56d27ac2eb8b}, !- Handle
  Node 537,                               !- Name
  {18d3bc4c-42b7-4209-a986-8dee56d03aeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18d3bc4c-42b7-4209-a986-8dee56d03aeb}, !- Handle
  {277e7637-96ed-4380-af0c-16f7639f497f}, !- Source Object
  7,                                      !- Outlet Port
  {7009a41f-969d-420e-9a31-56d27ac2eb8b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76aaa91d-9949-4a55-8af5-62c1c6d370a5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {72fedfcb-dda8-4eb9-9f76-0fefba79b65c}, !- Air Inlet Node Name
  {f0101b6c-730e-425a-b147-4e6c7304a0f6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2ec4889-f67a-43c9-adb2-d5a8b6e4ed51}, !- Handle
  Node 538,                               !- Name
  {f0101b6c-730e-425a-b147-4e6c7304a0f6}, !- Inlet Port
  {949131cc-e1d5-4a7b-a140-ea37b9ab009b}; !- Outlet Port

OS:Node,
  {fe49cf48-b6d6-4690-a56a-d9974b76f107}, !- Handle
  Node 539,                               !- Name
  {06af3901-c125-4a4d-a496-33ae3e2a81a9}, !- Inlet Port
  {9f6e7b92-3f10-4569-b123-7d64b2d8ee54}; !- Outlet Port

OS:Connection,
  {949131cc-e1d5-4a7b-a140-ea37b9ab009b}, !- Handle
  {b2ec4889-f67a-43c9-adb2-d5a8b6e4ed51}, !- Source Object
  3,                                      !- Outlet Port
  {59d3638f-bf6c-4d05-ab99-9800f0093531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06af3901-c125-4a4d-a496-33ae3e2a81a9}, !- Handle
  {51de1835-38c3-472a-9a18-03251024f1fd}, !- Source Object
  2,                                      !- Outlet Port
  {fe49cf48-b6d6-4690-a56a-d9974b76f107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6e7b92-3f10-4569-b123-7d64b2d8ee54}, !- Handle
  {fe49cf48-b6d6-4690-a56a-d9974b76f107}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {0416e385-291e-4800-8318-ec24ff75ee81}, !- Handle
  Node 540,                               !- Name
  {f2fa6a63-9d20-48b0-a528-339060c57d02}, !- Inlet Port
  {72fedfcb-dda8-4eb9-9f76-0fefba79b65c}; !- Outlet Port

OS:Connection,
  {f2fa6a63-9d20-48b0-a528-339060c57d02}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  18,                                     !- Outlet Port
  {0416e385-291e-4800-8318-ec24ff75ee81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fedfcb-dda8-4eb9-9f76-0fefba79b65c}, !- Handle
  {0416e385-291e-4800-8318-ec24ff75ee81}, !- Source Object
  3,                                      !- Outlet Port
  {76aaa91d-9949-4a55-8af5-62c1c6d370a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0101b6c-730e-425a-b147-4e6c7304a0f6}, !- Handle
  {76aaa91d-9949-4a55-8af5-62c1c6d370a5}, !- Source Object
  4,                                      !- Outlet Port
  {b2ec4889-f67a-43c9-adb2-d5a8b6e4ed51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d16c6ddc-de9f-48b0-b5ed-54173c1a253e}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f194d615-0a6b-4e8e-98f3-2462ae93277e}, !- Water Inlet Node Name
  {bd814e87-63fc-43e7-9942-471ab7bed14b}; !- Water Outlet Node Name

OS:Node,
  {9346be4a-6234-455b-9ac9-1cd7412c0794}, !- Handle
  Node 541,                               !- Name
  {7ca1e45c-41f2-4b01-a89b-9c86bc668700}, !- Inlet Port
  {f194d615-0a6b-4e8e-98f3-2462ae93277e}; !- Outlet Port

OS:Connection,
  {7ca1e45c-41f2-4b01-a89b-9c86bc668700}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  64,                                     !- Outlet Port
  {9346be4a-6234-455b-9ac9-1cd7412c0794}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a72f354d-ddce-47a5-84ef-d8e9420eccd0}, !- Handle
  Node 542,                               !- Name
  {bd814e87-63fc-43e7-9942-471ab7bed14b}, !- Inlet Port
  {808d7602-64e5-4e97-a4da-b5bb7705d4e7}; !- Outlet Port

OS:Connection,
  {f194d615-0a6b-4e8e-98f3-2462ae93277e}, !- Handle
  {9346be4a-6234-455b-9ac9-1cd7412c0794}, !- Source Object
  3,                                      !- Outlet Port
  {d16c6ddc-de9f-48b0-b5ed-54173c1a253e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd814e87-63fc-43e7-9942-471ab7bed14b}, !- Handle
  {d16c6ddc-de9f-48b0-b5ed-54173c1a253e}, !- Source Object
  10,                                     !- Outlet Port
  {a72f354d-ddce-47a5-84ef-d8e9420eccd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808d7602-64e5-4e97-a4da-b5bb7705d4e7}, !- Handle
  {a72f354d-ddce-47a5-84ef-d8e9420eccd0}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5635c4a0-0565-4b8f-a2dd-032bfdbc506d}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {d16c6ddc-de9f-48b0-b5ed-54173c1a253e}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {6b457831-0191-4620-9483-72d35f5bc4f2}, !- Handle
  Sys_4_zone_exhaust_fan 25,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {9f886121-a6ab-4abd-9d0b-f0566f900862}, !- Air Inlet Node Name
  {8c2ba400-a116-4715-bb72-5702005caecd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c8cb450c-f4ac-473c-a5e7-69853a8246b4}, !- Handle
  Node 543,                               !- Name
  {63896510-e8d2-482a-b7c1-71bb74a396b1}, !- Inlet Port
  {9f886121-a6ab-4abd-9d0b-f0566f900862}; !- Outlet Port

OS:Connection,
  {63896510-e8d2-482a-b7c1-71bb74a396b1}, !- Handle
  {b9ecf6ac-8e77-4d86-af0f-5dc5af8b0d31}, !- Source Object
  2,                                      !- Outlet Port
  {c8cb450c-f4ac-473c-a5e7-69853a8246b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f886121-a6ab-4abd-9d0b-f0566f900862}, !- Handle
  {c8cb450c-f4ac-473c-a5e7-69853a8246b4}, !- Source Object
  3,                                      !- Outlet Port
  {6b457831-0191-4620-9483-72d35f5bc4f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dfd8a030-5fe2-4d67-a604-9281c7d57d2c}, !- Handle
  Node 544,                               !- Name
  {8c2ba400-a116-4715-bb72-5702005caecd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c2ba400-a116-4715-bb72-5702005caecd}, !- Handle
  {6b457831-0191-4620-9483-72d35f5bc4f2}, !- Source Object
  7,                                      !- Outlet Port
  {dfd8a030-5fe2-4d67-a604-9281c7d57d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b5a71c3-c311-4781-a4e2-f46dc92886e8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {c47a6965-e7df-42ff-89d2-8e7481114598}, !- Air Inlet Node Name
  {489fcbf3-0ade-4d7c-9f97-da7cc302b6ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {abf962fc-27e7-40d4-af15-b7d2336d44cc}, !- Handle
  Node 545,                               !- Name
  {489fcbf3-0ade-4d7c-9f97-da7cc302b6ab}, !- Inlet Port
  {cf9f7997-b3da-4bc6-874d-1c0328f7eef5}; !- Outlet Port

OS:Node,
  {ec5ae321-71d0-4c29-b397-0881b57f0efc}, !- Handle
  Node 546,                               !- Name
  {cfd12fea-52cb-4f17-80a6-15abad9a1b1b}, !- Inlet Port
  {ea477eae-62c9-4e67-9f97-1617bbd2059b}; !- Outlet Port

OS:Connection,
  {cf9f7997-b3da-4bc6-874d-1c0328f7eef5}, !- Handle
  {abf962fc-27e7-40d4-af15-b7d2336d44cc}, !- Source Object
  3,                                      !- Outlet Port
  {4a447455-8930-458e-a5fe-29fa69b86afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd12fea-52cb-4f17-80a6-15abad9a1b1b}, !- Handle
  {fedcd0e2-6a16-4276-8156-777fd2f7ed7c}, !- Source Object
  2,                                      !- Outlet Port
  {ec5ae321-71d0-4c29-b397-0881b57f0efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea477eae-62c9-4e67-9f97-1617bbd2059b}, !- Handle
  {ec5ae321-71d0-4c29-b397-0881b57f0efc}, !- Source Object
  3,                                      !- Outlet Port
  {53d5e254-1e06-475f-abb8-93c19d48ea6f}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {5a8e935a-8a4f-4c58-9f48-a506bb201ead}, !- Handle
  Node 547,                               !- Name
  {c2d88a74-fffb-4030-b843-881a8fbdd05e}, !- Inlet Port
  {c47a6965-e7df-42ff-89d2-8e7481114598}; !- Outlet Port

OS:Connection,
  {c2d88a74-fffb-4030-b843-881a8fbdd05e}, !- Handle
  {ca67302f-3fe4-439f-859c-f91d1cfd6d38}, !- Source Object
  19,                                     !- Outlet Port
  {5a8e935a-8a4f-4c58-9f48-a506bb201ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47a6965-e7df-42ff-89d2-8e7481114598}, !- Handle
  {5a8e935a-8a4f-4c58-9f48-a506bb201ead}, !- Source Object
  3,                                      !- Outlet Port
  {1b5a71c3-c311-4781-a4e2-f46dc92886e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {489fcbf3-0ade-4d7c-9f97-da7cc302b6ab}, !- Handle
  {1b5a71c3-c311-4781-a4e2-f46dc92886e8}, !- Source Object
  4,                                      !- Outlet Port
  {abf962fc-27e7-40d4-af15-b7d2336d44cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {16d32bb8-e8ed-4aee-a2b0-192bcc955ca6}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {75e9b711-68bb-4037-b30a-b428775c0ff7}, !- Water Inlet Node Name
  {873dc21c-43aa-4955-8828-c21ce245a998}; !- Water Outlet Node Name

OS:Node,
  {a9bceda6-cd38-469f-b4b8-014235a6d9a2}, !- Handle
  Node 548,                               !- Name
  {6b8a46c4-bd25-443f-9b40-714d540d8bd0}, !- Inlet Port
  {75e9b711-68bb-4037-b30a-b428775c0ff7}; !- Outlet Port

OS:Connection,
  {6b8a46c4-bd25-443f-9b40-714d540d8bd0}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  65,                                     !- Outlet Port
  {a9bceda6-cd38-469f-b4b8-014235a6d9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64bcfd1d-834b-4d89-bbfd-07666226402f}, !- Handle
  Node 549,                               !- Name
  {873dc21c-43aa-4955-8828-c21ce245a998}, !- Inlet Port
  {e6d83c76-7587-4d56-b5b1-2768a08f45cb}; !- Outlet Port

OS:Connection,
  {75e9b711-68bb-4037-b30a-b428775c0ff7}, !- Handle
  {a9bceda6-cd38-469f-b4b8-014235a6d9a2}, !- Source Object
  3,                                      !- Outlet Port
  {16d32bb8-e8ed-4aee-a2b0-192bcc955ca6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {873dc21c-43aa-4955-8828-c21ce245a998}, !- Handle
  {16d32bb8-e8ed-4aee-a2b0-192bcc955ca6}, !- Source Object
  10,                                     !- Outlet Port
  {64bcfd1d-834b-4d89-bbfd-07666226402f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d83c76-7587-4d56-b5b1-2768a08f45cb}, !- Handle
  {64bcfd1d-834b-4d89-bbfd-07666226402f}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7a0dd93f-157b-46cd-b868-3baedca534f9}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {16d32bb8-e8ed-4aee-a2b0-192bcc955ca6}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {6d3d3efa-b32c-44f8-9e8a-f95ac38b0cc3}, !- Handle
  Sys_4_zone_exhaust_fan 26,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {5063b82e-f245-4096-8d97-6e9665a4244b}, !- Air Inlet Node Name
  {95b3ab8f-513b-4c1b-9dea-785b7a52fecc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5ac77f2b-42bc-47e3-a70a-537f1ac45208}, !- Handle
  Node 550,                               !- Name
  {b8ffcfbc-bfd6-42d6-b823-c0d611b08a02}, !- Inlet Port
  {5063b82e-f245-4096-8d97-6e9665a4244b}; !- Outlet Port

OS:Connection,
  {b8ffcfbc-bfd6-42d6-b823-c0d611b08a02}, !- Handle
  {6bb8607d-b142-48e1-b6d1-9fadf1894405}, !- Source Object
  2,                                      !- Outlet Port
  {5ac77f2b-42bc-47e3-a70a-537f1ac45208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5063b82e-f245-4096-8d97-6e9665a4244b}, !- Handle
  {5ac77f2b-42bc-47e3-a70a-537f1ac45208}, !- Source Object
  3,                                      !- Outlet Port
  {6d3d3efa-b32c-44f8-9e8a-f95ac38b0cc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1dca225c-ccb7-4381-8cf1-7ea093892a55}, !- Handle
  Node 551,                               !- Name
  {95b3ab8f-513b-4c1b-9dea-785b7a52fecc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95b3ab8f-513b-4c1b-9dea-785b7a52fecc}, !- Handle
  {6d3d3efa-b32c-44f8-9e8a-f95ac38b0cc3}, !- Source Object
  7,                                      !- Outlet Port
  {1dca225c-ccb7-4381-8cf1-7ea093892a55}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d0aa635c-5063-49bd-a2a2-08dd3e624f58}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1229afe8-1c50-4b43-a288-960628dd9f86}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2958054f-4c56-4b27-bddf-ddcba76c4fdb}, !- Plant Side Inlet Node Name
  {c3e6cec6-41a7-437c-8923-8043936ab931}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6c1c4577-55fa-4a67-bfa5-8e6c06010622}, !- Demand Side Inlet Node Name
  {eb25dc42-ed82-4c93-94c6-0001af02439f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7e5f67d8-e9fc-40a5-aee0-b0efc9489e55}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ae561ab5-9a65-47dc-968c-a7bf94d6f64d}, !- Demand Mixer Name
  {3304ec93-c576-4bcc-a19b-19cfa5bc2de1}, !- Demand Splitter Name
  {61c98ea8-8f1e-4c61-85ac-eec16a231b1a}, !- Supply Mixer Name
  {452c66ec-d8c0-4dbb-bd1c-1ef5a25eecb5}; !- Supply Splitter Name

OS:Node,
  {02263f06-5115-483c-9e78-43b594ad36c5}, !- Handle
  Node 552,                               !- Name
  {2958054f-4c56-4b27-bddf-ddcba76c4fdb}, !- Inlet Port
  {5578a721-aa79-41d5-980b-7b5658701a5a}; !- Outlet Port

OS:Node,
  {1229afe8-1c50-4b43-a288-960628dd9f86}, !- Handle
  Node 553,                               !- Name
  {ba3ed830-c76d-4503-a7f3-dc8ae240f065}, !- Inlet Port
  {c3e6cec6-41a7-437c-8923-8043936ab931}; !- Outlet Port

OS:Node,
  {4d5b9bb4-ff97-45ec-81fd-b2c241ccabb8}, !- Handle
  Node 554,                               !- Name
  {bdaf5a47-f474-4f7a-a435-990122d5487e}, !- Inlet Port
  {0d1e4134-e942-45c2-8c54-4dfc8d90dde6}; !- Outlet Port

OS:Connector:Mixer,
  {61c98ea8-8f1e-4c61-85ac-eec16a231b1a}, !- Handle
  Connector Mixer 3,                      !- Name
  {2d411ee7-456d-4223-8ebc-e8381151c090}, !- Outlet Branch Name
  {30799cd4-105e-4e4e-8e5c-99015bb5b332}, !- Inlet Branch Name 1
  {cb004287-2cae-4712-97f1-05a7353d8c19}, !- Inlet Branch Name 2
  {87d5574a-b0de-474e-b69b-c482cf39c486}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {452c66ec-d8c0-4dbb-bd1c-1ef5a25eecb5}, !- Handle
  Connector Splitter 3,                   !- Name
  {ffadbeb2-623e-4cb3-96a7-736d866751de}, !- Inlet Branch Name
  {bdaf5a47-f474-4f7a-a435-990122d5487e}, !- Outlet Branch Name 1
  {c471dac5-28ef-44cc-ad9a-bd11d0b5cf35}, !- Outlet Branch Name 2
  {cb25f99a-4b8b-4487-a6ea-3545dbca61bc}; !- Outlet Branch Name 3

OS:Connection,
  {2958054f-4c56-4b27-bddf-ddcba76c4fdb}, !- Handle
  {d0aa635c-5063-49bd-a2a2-08dd3e624f58}, !- Source Object
  14,                                     !- Outlet Port
  {02263f06-5115-483c-9e78-43b594ad36c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdaf5a47-f474-4f7a-a435-990122d5487e}, !- Handle
  {452c66ec-d8c0-4dbb-bd1c-1ef5a25eecb5}, !- Source Object
  3,                                      !- Outlet Port
  {4d5b9bb4-ff97-45ec-81fd-b2c241ccabb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e6cec6-41a7-437c-8923-8043936ab931}, !- Handle
  {1229afe8-1c50-4b43-a288-960628dd9f86}, !- Source Object
  3,                                      !- Outlet Port
  {d0aa635c-5063-49bd-a2a2-08dd3e624f58}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a7eead1b-5e02-4188-9dd7-2a42e8f9e523}, !- Handle
  Node 555,                               !- Name
  {6c1c4577-55fa-4a67-bfa5-8e6c06010622}, !- Inlet Port
  {e204b203-0dbc-4cc3-be10-9219b0639d78}; !- Outlet Port

OS:Node,
  {1ae25603-e935-483e-8a45-6f27b5a3c941}, !- Handle
  Node 556,                               !- Name
  {a1da4748-8369-43f3-9b5a-644b9e24475f}, !- Inlet Port
  {eb25dc42-ed82-4c93-94c6-0001af02439f}; !- Outlet Port

OS:Node,
  {e2ba9e41-654d-4eb5-9711-85a919289a82}, !- Handle
  Node 557,                               !- Name
  {5514757b-23d2-4de4-851d-469f836d1439}, !- Inlet Port
  {24121247-8dcf-4d9a-b13f-0e5d3b7a2529}; !- Outlet Port

OS:Connector:Mixer,
  {ae561ab5-9a65-47dc-968c-a7bf94d6f64d}, !- Handle
  Connector Mixer 4,                      !- Name
  {a1da4748-8369-43f3-9b5a-644b9e24475f}, !- Outlet Branch Name
  {a400d139-743f-4544-9de0-a808efdb5e69}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3304ec93-c576-4bcc-a19b-19cfa5bc2de1}, !- Handle
  Connector Splitter 4,                   !- Name
  {e204b203-0dbc-4cc3-be10-9219b0639d78}, !- Inlet Branch Name
  {5514757b-23d2-4de4-851d-469f836d1439}; !- Outlet Branch Name 1

OS:Connection,
  {6c1c4577-55fa-4a67-bfa5-8e6c06010622}, !- Handle
  {d0aa635c-5063-49bd-a2a2-08dd3e624f58}, !- Source Object
  17,                                     !- Outlet Port
  {a7eead1b-5e02-4188-9dd7-2a42e8f9e523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e204b203-0dbc-4cc3-be10-9219b0639d78}, !- Handle
  {a7eead1b-5e02-4188-9dd7-2a42e8f9e523}, !- Source Object
  3,                                      !- Outlet Port
  {3304ec93-c576-4bcc-a19b-19cfa5bc2de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5514757b-23d2-4de4-851d-469f836d1439}, !- Handle
  {3304ec93-c576-4bcc-a19b-19cfa5bc2de1}, !- Source Object
  3,                                      !- Outlet Port
  {e2ba9e41-654d-4eb5-9711-85a919289a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1da4748-8369-43f3-9b5a-644b9e24475f}, !- Handle
  {ae561ab5-9a65-47dc-968c-a7bf94d6f64d}, !- Source Object
  2,                                      !- Outlet Port
  {1ae25603-e935-483e-8a45-6f27b5a3c941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb25dc42-ed82-4c93-94c6-0001af02439f}, !- Handle
  {1ae25603-e935-483e-8a45-6f27b5a3c941}, !- Source Object
  3,                                      !- Outlet Port
  {d0aa635c-5063-49bd-a2a2-08dd3e624f58}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {516e301a-0032-44bb-a2db-1faae6898163}, !- Handle
  {d0aa635c-5063-49bd-a2a2-08dd3e624f58}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7e5f67d8-e9fc-40a5-aee0-b0efc9489e55}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {8122d80d-5065-47db-98fb-60ac558a820b}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {5578a721-aa79-41d5-980b-7b5658701a5a}, !- Inlet Node Name
  {91fc5b12-c4bc-4417-ae66-d6897efebb7e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {db985bb1-55bb-4443-9ab2-3af1506809c0}, !- Handle
  Primary Chiller WaterCooled Reciprocating 2tons 0.9kW/ton, !- Name
  6252.13692427159,                       !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {32c39f1a-391d-410a-ae37-952ff5507bff}, !- Cooling Capacity Function of Temperature Curve Name
  {57c483f9-968e-4641-8b86-ed1d6d8fd283}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {77fd5b42-20eb-4118-ab8c-b1dd4abd1f82}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {0d1e4134-e942-45c2-8c54-4dfc8d90dde6}, !- Chilled Water Inlet Node Name
  {3912ed8c-99c7-46fa-9e51-02b3308d2caf}, !- Chilled Water Outlet Node Name
  {5f128296-2323-4b0a-b22c-e28211e93a87}, !- Condenser Inlet Node Name
  {dd4b375c-c0e5-4446-a754-59b0f6e15603}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {5bfa8ecc-0b18-4199-acc8-ea1d0871e2ef}, !- Handle
  Curve Biquadratic 79,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0e0217a6-68e8-4ee4-a9c4-71e4563cfd67}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {521f6636-ff13-47f1-b859-b0d35f4c55d8}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {fa1db683-afef-41b3-9dfe-2dafc7070158}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {32c39f1a-391d-410a-ae37-952ff5507bff}, !- Cooling Capacity Function of Temperature Curve Name
  {57c483f9-968e-4641-8b86-ed1d6d8fd283}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {77fd5b42-20eb-4118-ab8c-b1dd4abd1f82}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {1bdf46dc-1483-4fc3-9fd8-0563b292dcd4}, !- Chilled Water Inlet Node Name
  {15906602-9866-44b8-97cd-c751abd0f5aa}, !- Chilled Water Outlet Node Name
  {c04176dc-7957-4597-a0c5-1797b61fa94e}, !- Condenser Inlet Node Name
  {272bb679-92a3-4937-b4da-9f7737b469ef}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c65b6e9b-e2d7-413b-9b47-3da6424e1054}, !- Handle
  Curve Biquadratic 81,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ed064649-31ee-459b-85ef-b8c63c97f671}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01a0ac95-43e0-439b-b30e-bc09526f8376}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {22db4a5e-60b5-4734-8a39-7c577c6b4314}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4a211988-7ace-4501-a758-34c23ee257ad}, !- Inlet Node Name
  {7ced35e1-baf2-4a02-ad7d-ffbf8f397cbe}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4c5e3a48-07d9-491a-8ca2-ae7f0e5b07c6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7012c849-822d-4b44-9891-30a20570db2a}, !- Inlet Node Name
  {ba3ed830-c76d-4503-a7f3-dc8ae240f065}; !- Outlet Node Name

OS:Node,
  {4d537d37-617f-4176-b863-8f488e7cc0df}, !- Handle
  Node 558,                               !- Name
  {91fc5b12-c4bc-4417-ae66-d6897efebb7e}, !- Inlet Port
  {ffadbeb2-623e-4cb3-96a7-736d866751de}; !- Outlet Port

OS:Connection,
  {5578a721-aa79-41d5-980b-7b5658701a5a}, !- Handle
  {02263f06-5115-483c-9e78-43b594ad36c5}, !- Source Object
  3,                                      !- Outlet Port
  {8122d80d-5065-47db-98fb-60ac558a820b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fc5b12-c4bc-4417-ae66-d6897efebb7e}, !- Handle
  {8122d80d-5065-47db-98fb-60ac558a820b}, !- Source Object
  3,                                      !- Outlet Port
  {4d537d37-617f-4176-b863-8f488e7cc0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffadbeb2-623e-4cb3-96a7-736d866751de}, !- Handle
  {4d537d37-617f-4176-b863-8f488e7cc0df}, !- Source Object
  3,                                      !- Outlet Port
  {452c66ec-d8c0-4dbb-bd1c-1ef5a25eecb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc3ebe3f-586d-4bb4-9ed0-c8177bf4287d}, !- Handle
  Node 559,                               !- Name
  {3912ed8c-99c7-46fa-9e51-02b3308d2caf}, !- Inlet Port
  {30799cd4-105e-4e4e-8e5c-99015bb5b332}; !- Outlet Port

OS:Connection,
  {0d1e4134-e942-45c2-8c54-4dfc8d90dde6}, !- Handle
  {4d5b9bb4-ff97-45ec-81fd-b2c241ccabb8}, !- Source Object
  3,                                      !- Outlet Port
  {db985bb1-55bb-4443-9ab2-3af1506809c0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3912ed8c-99c7-46fa-9e51-02b3308d2caf}, !- Handle
  {db985bb1-55bb-4443-9ab2-3af1506809c0}, !- Source Object
  16,                                     !- Outlet Port
  {cc3ebe3f-586d-4bb4-9ed0-c8177bf4287d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30799cd4-105e-4e4e-8e5c-99015bb5b332}, !- Handle
  {cc3ebe3f-586d-4bb4-9ed0-c8177bf4287d}, !- Source Object
  3,                                      !- Outlet Port
  {61c98ea8-8f1e-4c61-85ac-eec16a231b1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d2896f9-cc44-4596-a882-797ac5510716}, !- Handle
  Node 560,                               !- Name
  {c471dac5-28ef-44cc-ad9a-bd11d0b5cf35}, !- Inlet Port
  {1bdf46dc-1483-4fc3-9fd8-0563b292dcd4}; !- Outlet Port

OS:Connection,
  {c471dac5-28ef-44cc-ad9a-bd11d0b5cf35}, !- Handle
  {452c66ec-d8c0-4dbb-bd1c-1ef5a25eecb5}, !- Source Object
  4,                                      !- Outlet Port
  {8d2896f9-cc44-4596-a882-797ac5510716}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39eb27b2-8342-46c8-bb81-37581d07231c}, !- Handle
  Node 561,                               !- Name
  {15906602-9866-44b8-97cd-c751abd0f5aa}, !- Inlet Port
  {cb004287-2cae-4712-97f1-05a7353d8c19}; !- Outlet Port

OS:Connection,
  {1bdf46dc-1483-4fc3-9fd8-0563b292dcd4}, !- Handle
  {8d2896f9-cc44-4596-a882-797ac5510716}, !- Source Object
  3,                                      !- Outlet Port
  {fa1db683-afef-41b3-9dfe-2dafc7070158}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {15906602-9866-44b8-97cd-c751abd0f5aa}, !- Handle
  {fa1db683-afef-41b3-9dfe-2dafc7070158}, !- Source Object
  16,                                     !- Outlet Port
  {39eb27b2-8342-46c8-bb81-37581d07231c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb004287-2cae-4712-97f1-05a7353d8c19}, !- Handle
  {39eb27b2-8342-46c8-bb81-37581d07231c}, !- Source Object
  3,                                      !- Outlet Port
  {61c98ea8-8f1e-4c61-85ac-eec16a231b1a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ce89b4ec-b099-4992-a080-28710ff03188}, !- Handle
  Node 562,                               !- Name
  {cb25f99a-4b8b-4487-a6ea-3545dbca61bc}, !- Inlet Port
  {4a211988-7ace-4501-a758-34c23ee257ad}; !- Outlet Port

OS:Connection,
  {cb25f99a-4b8b-4487-a6ea-3545dbca61bc}, !- Handle
  {452c66ec-d8c0-4dbb-bd1c-1ef5a25eecb5}, !- Source Object
  5,                                      !- Outlet Port
  {ce89b4ec-b099-4992-a080-28710ff03188}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57a8850e-3664-46e5-8439-4b4bb1b25c92}, !- Handle
  Node 563,                               !- Name
  {7ced35e1-baf2-4a02-ad7d-ffbf8f397cbe}, !- Inlet Port
  {87d5574a-b0de-474e-b69b-c482cf39c486}; !- Outlet Port

OS:Connection,
  {4a211988-7ace-4501-a758-34c23ee257ad}, !- Handle
  {ce89b4ec-b099-4992-a080-28710ff03188}, !- Source Object
  3,                                      !- Outlet Port
  {22db4a5e-60b5-4734-8a39-7c577c6b4314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ced35e1-baf2-4a02-ad7d-ffbf8f397cbe}, !- Handle
  {22db4a5e-60b5-4734-8a39-7c577c6b4314}, !- Source Object
  3,                                      !- Outlet Port
  {57a8850e-3664-46e5-8439-4b4bb1b25c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d5574a-b0de-474e-b69b-c482cf39c486}, !- Handle
  {57a8850e-3664-46e5-8439-4b4bb1b25c92}, !- Source Object
  3,                                      !- Outlet Port
  {61c98ea8-8f1e-4c61-85ac-eec16a231b1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cd603975-e378-4227-ba5b-f84b88b612dd}, !- Handle
  Node 564,                               !- Name
  {2d411ee7-456d-4223-8ebc-e8381151c090}, !- Inlet Port
  {7012c849-822d-4b44-9891-30a20570db2a}; !- Outlet Port

OS:Connection,
  {2d411ee7-456d-4223-8ebc-e8381151c090}, !- Handle
  {61c98ea8-8f1e-4c61-85ac-eec16a231b1a}, !- Source Object
  2,                                      !- Outlet Port
  {cd603975-e378-4227-ba5b-f84b88b612dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7012c849-822d-4b44-9891-30a20570db2a}, !- Handle
  {cd603975-e378-4227-ba5b-f84b88b612dd}, !- Source Object
  3,                                      !- Outlet Port
  {4c5e3a48-07d9-491a-8ca2-ae7f0e5b07c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3ed830-c76d-4503-a7f3-dc8ae240f065}, !- Handle
  {4c5e3a48-07d9-491a-8ca2-ae7f0e5b07c6}, !- Source Object
  3,                                      !- Outlet Port
  {1229afe8-1c50-4b43-a288-960628dd9f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c7585bb7-79e6-416f-b0fa-300199da1da9}, !- Handle
  CHW Temp,                               !- Name
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Schedule Type Limits Name
  {da9ff609-80b4-4c20-8fc0-f4b1a8f20fab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da9ff609-80b4-4c20-8fc0-f4b1a8f20fab}, !- Handle
  Schedule Day 4,                         !- Name
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d138dc83-5750-433d-a4f3-30291ee2b4eb}, !- Handle
  wkdCHW Temp,                            !- Name
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7e7e705c-9dc2-4c1b-912a-217ad74a9d89}, !- Handle
  satCHW Temp,                            !- Name
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f3c38b82-c4f9-4c41-a486-c08206f9dd87}, !- Handle
  sunCHW Temp,                            !- Name
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bd883662-70f7-4daa-b5be-ef00935df146}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {c7585bb7-79e6-416f-b0fa-300199da1da9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f870f0a4-60b3-406f-bef9-8933a14aabb6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f870f0a4-60b3-406f-bef9-8933a14aabb6}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {577102fd-47b1-45a3-a7d0-01b071bc0c50}, !- Handle
  satCHW Temprule,                        !- Name
  {c7585bb7-79e6-416f-b0fa-300199da1da9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f1dd317-dd80-43a8-9376-6bf27809d917}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f1dd317-dd80-43a8-9376-6bf27809d917}, !- Handle
  satCHW Temp 1,                          !- Name
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c6bc0796-c3b2-4ceb-993c-8c3ca1c7de60}, !- Handle
  sunCHW Temprule,                        !- Name
  {c7585bb7-79e6-416f-b0fa-300199da1da9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98deabb3-4b61-4c62-908e-b4fbf44cb617}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98deabb3-4b61-4c62-908e-b4fbf44cb617}, !- Handle
  sunCHW Temp 1,                          !- Name
  {50ed4bf2-7052-4a40-9e49-022bb7dc2605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {a24f33ef-7f13-409a-b08f-c09fd1991826}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {c7585bb7-79e6-416f-b0fa-300199da1da9}, !- Schedule Name
  {1229afe8-1c50-4b43-a288-960628dd9f86}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {fb98b6eb-cd04-41dc-8dad-0f75b00607da}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aa0baf0b-ff14-41b2-acc8-d437b76d7981}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0f5a3ec0-77e5-4f4b-9604-5ee63e657745}, !- Plant Side Inlet Node Name
  {e31d2976-e4b7-451c-9288-ca34ff0b3915}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a8f886c9-f2ff-4093-82fb-0a84dd7773d7}, !- Demand Side Inlet Node Name
  {f6224ed3-903d-484d-9bce-8d71a03f01b9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d5223d52-0995-438b-8f29-f526d42083f0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {004d3d9b-b8b3-4a3d-8dcc-3346e2a3a6c0}, !- Demand Mixer Name
  {f219b2e7-1de0-4ff4-9315-5c4eeb1aec5c}, !- Demand Splitter Name
  {db4bd862-657a-4570-81f7-7c6f14a3dcda}, !- Supply Mixer Name
  {eecf12e4-34e2-435e-836d-859c862e865c}; !- Supply Splitter Name

OS:Node,
  {2cdaee4d-b94d-4615-9053-2a88147c9d16}, !- Handle
  Node 565,                               !- Name
  {0f5a3ec0-77e5-4f4b-9604-5ee63e657745}, !- Inlet Port
  {8c5dc63a-e92a-4540-a392-f7d0cf267e27}; !- Outlet Port

OS:Node,
  {aa0baf0b-ff14-41b2-acc8-d437b76d7981}, !- Handle
  Node 566,                               !- Name
  {9311b11b-25bf-4ffd-831c-c7920228cba6}, !- Inlet Port
  {e31d2976-e4b7-451c-9288-ca34ff0b3915}; !- Outlet Port

OS:Node,
  {dbd7197d-9ca4-44c4-b8f0-295acda1ec28}, !- Handle
  Node 567,                               !- Name
  {a46ae74a-d6f2-492b-952d-2db62690cc47}, !- Inlet Port
  {36f4ddd8-3d5a-46b5-92ef-306b3d653cf3}; !- Outlet Port

OS:Connector:Mixer,
  {db4bd862-657a-4570-81f7-7c6f14a3dcda}, !- Handle
  Connector Mixer 5,                      !- Name
  {42df3b67-221f-4563-a35b-6a0d06174c5c}, !- Outlet Branch Name
  {2c69310d-eb67-4e96-93e0-d3654f15b18b}, !- Inlet Branch Name 1
  {589c2772-eff0-4cc9-aac4-502e8a89006a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eecf12e4-34e2-435e-836d-859c862e865c}, !- Handle
  Connector Splitter 5,                   !- Name
  {54622a67-17c5-4a9e-a6b9-1cbd706b14f5}, !- Inlet Branch Name
  {a46ae74a-d6f2-492b-952d-2db62690cc47}, !- Outlet Branch Name 1
  {d0e6d045-719e-488a-af87-e2cd2284f873}; !- Outlet Branch Name 2

OS:Connection,
  {0f5a3ec0-77e5-4f4b-9604-5ee63e657745}, !- Handle
  {fb98b6eb-cd04-41dc-8dad-0f75b00607da}, !- Source Object
  14,                                     !- Outlet Port
  {2cdaee4d-b94d-4615-9053-2a88147c9d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46ae74a-d6f2-492b-952d-2db62690cc47}, !- Handle
  {eecf12e4-34e2-435e-836d-859c862e865c}, !- Source Object
  3,                                      !- Outlet Port
  {dbd7197d-9ca4-44c4-b8f0-295acda1ec28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31d2976-e4b7-451c-9288-ca34ff0b3915}, !- Handle
  {aa0baf0b-ff14-41b2-acc8-d437b76d7981}, !- Source Object
  3,                                      !- Outlet Port
  {fb98b6eb-cd04-41dc-8dad-0f75b00607da}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3fc3ac99-f928-49ac-a4d9-2250adb64f20}, !- Handle
  Node 568,                               !- Name
  {a8f886c9-f2ff-4093-82fb-0a84dd7773d7}, !- Inlet Port
  {bdc3640e-a663-4448-8035-0604c24e7062}; !- Outlet Port

OS:Node,
  {1b4bff04-f14b-42b0-ae99-e8b73c162c8e}, !- Handle
  Node 569,                               !- Name
  {33e06049-eda2-4785-9e6a-038b88e28066}, !- Inlet Port
  {f6224ed3-903d-484d-9bce-8d71a03f01b9}; !- Outlet Port

OS:Node,
  {91bc3594-40fc-4f43-a0af-d619b1233f60}, !- Handle
  Node 570,                               !- Name
  {b561bd1b-78e8-4eaf-b770-f57b93cd9712}, !- Inlet Port
  {5f128296-2323-4b0a-b22c-e28211e93a87}; !- Outlet Port

OS:Connector:Mixer,
  {004d3d9b-b8b3-4a3d-8dcc-3346e2a3a6c0}, !- Handle
  Connector Mixer 6,                      !- Name
  {33e06049-eda2-4785-9e6a-038b88e28066}, !- Outlet Branch Name
  {5d7204cc-f4c3-4841-b923-d428a0e1e9fa}, !- Inlet Branch Name 1
  {3b123a8d-7a91-4ce9-8fb2-92438a2495e2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f219b2e7-1de0-4ff4-9315-5c4eeb1aec5c}, !- Handle
  Connector Splitter 6,                   !- Name
  {bdc3640e-a663-4448-8035-0604c24e7062}, !- Inlet Branch Name
  {b561bd1b-78e8-4eaf-b770-f57b93cd9712}, !- Outlet Branch Name 1
  {4da5e533-d1c9-4f24-8ced-af13b8439166}; !- Outlet Branch Name 2

OS:Connection,
  {a8f886c9-f2ff-4093-82fb-0a84dd7773d7}, !- Handle
  {fb98b6eb-cd04-41dc-8dad-0f75b00607da}, !- Source Object
  17,                                     !- Outlet Port
  {3fc3ac99-f928-49ac-a4d9-2250adb64f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc3640e-a663-4448-8035-0604c24e7062}, !- Handle
  {3fc3ac99-f928-49ac-a4d9-2250adb64f20}, !- Source Object
  3,                                      !- Outlet Port
  {f219b2e7-1de0-4ff4-9315-5c4eeb1aec5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b561bd1b-78e8-4eaf-b770-f57b93cd9712}, !- Handle
  {f219b2e7-1de0-4ff4-9315-5c4eeb1aec5c}, !- Source Object
  3,                                      !- Outlet Port
  {91bc3594-40fc-4f43-a0af-d619b1233f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e06049-eda2-4785-9e6a-038b88e28066}, !- Handle
  {004d3d9b-b8b3-4a3d-8dcc-3346e2a3a6c0}, !- Source Object
  2,                                      !- Outlet Port
  {1b4bff04-f14b-42b0-ae99-e8b73c162c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6224ed3-903d-484d-9bce-8d71a03f01b9}, !- Handle
  {1b4bff04-f14b-42b0-ae99-e8b73c162c8e}, !- Source Object
  3,                                      !- Outlet Port
  {fb98b6eb-cd04-41dc-8dad-0f75b00607da}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {367c688d-38b1-45e6-a5c1-9532de666420}, !- Handle
  {fb98b6eb-cd04-41dc-8dad-0f75b00607da}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d5223d52-0995-438b-8f29-f526d42083f0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {f4111434-b7f0-4b9f-a4c3-1c8303a7a354}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {8c5dc63a-e92a-4540-a392-f7d0cf267e27}, !- Inlet Node Name
  {087351ad-13ba-4cd2-9dc0-ee6fa3b24b6d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {6472ae12-27c4-45be-a8f0-f8ea3cdd51cf}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {36f4ddd8-3d5a-46b5-92ef-306b3d653cf3}, !- Water Inlet Node Name
  {d7c5cb8b-6b44-47de-a886-d3b26b022591}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  118.461541723041,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {1d267b43-f21b-42ac-8cd6-6786652f145e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {11472db4-eb63-4bce-ac4b-9d8e8b7f88ce}, !- Inlet Node Name
  {60e187ed-954a-42c6-9c00-a341ea4c6666}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {bddf2099-02c0-45d9-8457-b281e116bbf5}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {266bcf78-8102-408e-a89f-46c64fb2ff08}, !- Inlet Node Name
  {9311b11b-25bf-4ffd-831c-c7920228cba6}; !- Outlet Node Name

OS:Node,
  {6c4b7146-5de5-4924-9b2c-6204e10c0c40}, !- Handle
  Node 571,                               !- Name
  {087351ad-13ba-4cd2-9dc0-ee6fa3b24b6d}, !- Inlet Port
  {54622a67-17c5-4a9e-a6b9-1cbd706b14f5}; !- Outlet Port

OS:Connection,
  {8c5dc63a-e92a-4540-a392-f7d0cf267e27}, !- Handle
  {2cdaee4d-b94d-4615-9053-2a88147c9d16}, !- Source Object
  3,                                      !- Outlet Port
  {f4111434-b7f0-4b9f-a4c3-1c8303a7a354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087351ad-13ba-4cd2-9dc0-ee6fa3b24b6d}, !- Handle
  {f4111434-b7f0-4b9f-a4c3-1c8303a7a354}, !- Source Object
  3,                                      !- Outlet Port
  {6c4b7146-5de5-4924-9b2c-6204e10c0c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54622a67-17c5-4a9e-a6b9-1cbd706b14f5}, !- Handle
  {6c4b7146-5de5-4924-9b2c-6204e10c0c40}, !- Source Object
  3,                                      !- Outlet Port
  {eecf12e4-34e2-435e-836d-859c862e865c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {057b9708-4bb8-47f4-b757-8f428fe33d7e}, !- Handle
  Node 572,                               !- Name
  {d7c5cb8b-6b44-47de-a886-d3b26b022591}, !- Inlet Port
  {2c69310d-eb67-4e96-93e0-d3654f15b18b}; !- Outlet Port

OS:Connection,
  {36f4ddd8-3d5a-46b5-92ef-306b3d653cf3}, !- Handle
  {dbd7197d-9ca4-44c4-b8f0-295acda1ec28}, !- Source Object
  3,                                      !- Outlet Port
  {6472ae12-27c4-45be-a8f0-f8ea3cdd51cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c5cb8b-6b44-47de-a886-d3b26b022591}, !- Handle
  {6472ae12-27c4-45be-a8f0-f8ea3cdd51cf}, !- Source Object
  3,                                      !- Outlet Port
  {057b9708-4bb8-47f4-b757-8f428fe33d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c69310d-eb67-4e96-93e0-d3654f15b18b}, !- Handle
  {057b9708-4bb8-47f4-b757-8f428fe33d7e}, !- Source Object
  3,                                      !- Outlet Port
  {db4bd862-657a-4570-81f7-7c6f14a3dcda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {578630e5-ec35-4e57-add7-775fb2c56e21}, !- Handle
  Node 573,                               !- Name
  {d0e6d045-719e-488a-af87-e2cd2284f873}, !- Inlet Port
  {11472db4-eb63-4bce-ac4b-9d8e8b7f88ce}; !- Outlet Port

OS:Connection,
  {d0e6d045-719e-488a-af87-e2cd2284f873}, !- Handle
  {eecf12e4-34e2-435e-836d-859c862e865c}, !- Source Object
  4,                                      !- Outlet Port
  {578630e5-ec35-4e57-add7-775fb2c56e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d74769e-b804-48fd-8d13-61abe41114c1}, !- Handle
  Node 574,                               !- Name
  {60e187ed-954a-42c6-9c00-a341ea4c6666}, !- Inlet Port
  {589c2772-eff0-4cc9-aac4-502e8a89006a}; !- Outlet Port

OS:Connection,
  {11472db4-eb63-4bce-ac4b-9d8e8b7f88ce}, !- Handle
  {578630e5-ec35-4e57-add7-775fb2c56e21}, !- Source Object
  3,                                      !- Outlet Port
  {1d267b43-f21b-42ac-8cd6-6786652f145e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e187ed-954a-42c6-9c00-a341ea4c6666}, !- Handle
  {1d267b43-f21b-42ac-8cd6-6786652f145e}, !- Source Object
  3,                                      !- Outlet Port
  {2d74769e-b804-48fd-8d13-61abe41114c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {589c2772-eff0-4cc9-aac4-502e8a89006a}, !- Handle
  {2d74769e-b804-48fd-8d13-61abe41114c1}, !- Source Object
  3,                                      !- Outlet Port
  {db4bd862-657a-4570-81f7-7c6f14a3dcda}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c4d3847e-d361-414d-b720-f0a3cf637c75}, !- Handle
  Node 575,                               !- Name
  {42df3b67-221f-4563-a35b-6a0d06174c5c}, !- Inlet Port
  {266bcf78-8102-408e-a89f-46c64fb2ff08}; !- Outlet Port

OS:Connection,
  {42df3b67-221f-4563-a35b-6a0d06174c5c}, !- Handle
  {db4bd862-657a-4570-81f7-7c6f14a3dcda}, !- Source Object
  2,                                      !- Outlet Port
  {c4d3847e-d361-414d-b720-f0a3cf637c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266bcf78-8102-408e-a89f-46c64fb2ff08}, !- Handle
  {c4d3847e-d361-414d-b720-f0a3cf637c75}, !- Source Object
  3,                                      !- Outlet Port
  {bddf2099-02c0-45d9-8457-b281e116bbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9311b11b-25bf-4ffd-831c-c7920228cba6}, !- Handle
  {bddf2099-02c0-45d9-8457-b281e116bbf5}, !- Source Object
  3,                                      !- Outlet Port
  {aa0baf0b-ff14-41b2-acc8-d437b76d7981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {652d93ec-4cd2-4c36-b171-c60fd5baa4c5}, !- Handle
  Node 576,                               !- Name
  {dd4b375c-c0e5-4446-a754-59b0f6e15603}, !- Inlet Port
  {5d7204cc-f4c3-4841-b923-d428a0e1e9fa}; !- Outlet Port

OS:Connection,
  {5f128296-2323-4b0a-b22c-e28211e93a87}, !- Handle
  {91bc3594-40fc-4f43-a0af-d619b1233f60}, !- Source Object
  3,                                      !- Outlet Port
  {db985bb1-55bb-4443-9ab2-3af1506809c0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {dd4b375c-c0e5-4446-a754-59b0f6e15603}, !- Handle
  {db985bb1-55bb-4443-9ab2-3af1506809c0}, !- Source Object
  18,                                     !- Outlet Port
  {652d93ec-4cd2-4c36-b171-c60fd5baa4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7204cc-f4c3-4841-b923-d428a0e1e9fa}, !- Handle
  {652d93ec-4cd2-4c36-b171-c60fd5baa4c5}, !- Source Object
  3,                                      !- Outlet Port
  {004d3d9b-b8b3-4a3d-8dcc-3346e2a3a6c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d6622ae-b235-4b26-8831-821a71678774}, !- Handle
  Node 577,                               !- Name
  {4da5e533-d1c9-4f24-8ced-af13b8439166}, !- Inlet Port
  {c04176dc-7957-4597-a0c5-1797b61fa94e}; !- Outlet Port

OS:Connection,
  {4da5e533-d1c9-4f24-8ced-af13b8439166}, !- Handle
  {f219b2e7-1de0-4ff4-9315-5c4eeb1aec5c}, !- Source Object
  4,                                      !- Outlet Port
  {4d6622ae-b235-4b26-8831-821a71678774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ef1b736-d0ec-4f44-b84d-4bd297506bf1}, !- Handle
  Node 578,                               !- Name
  {272bb679-92a3-4937-b4da-9f7737b469ef}, !- Inlet Port
  {3b123a8d-7a91-4ce9-8fb2-92438a2495e2}; !- Outlet Port

OS:Connection,
  {c04176dc-7957-4597-a0c5-1797b61fa94e}, !- Handle
  {4d6622ae-b235-4b26-8831-821a71678774}, !- Source Object
  3,                                      !- Outlet Port
  {fa1db683-afef-41b3-9dfe-2dafc7070158}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {272bb679-92a3-4937-b4da-9f7737b469ef}, !- Handle
  {fa1db683-afef-41b3-9dfe-2dafc7070158}, !- Source Object
  18,                                     !- Outlet Port
  {1ef1b736-d0ec-4f44-b84d-4bd297506bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b123a8d-7a91-4ce9-8fb2-92438a2495e2}, !- Handle
  {1ef1b736-d0ec-4f44-b84d-4bd297506bf1}, !- Source Object
  3,                                      !- Outlet Port
  {004d3d9b-b8b3-4a3d-8dcc-3346e2a3a6c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {574f7185-5a7a-4f61-8468-295dcfdf1a9f}, !- Handle
  CW Temp,                                !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  {6f143369-8e12-4e66-ba90-0dea837d8a8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f143369-8e12-4e66-ba90-0dea837d8a8e}, !- Handle
  Schedule Day 5,                         !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3b824a1b-c10a-4b59-9261-8b8eee2f224e}, !- Handle
  wkdCW Temp,                             !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {3b962625-5a98-4dea-a322-a4f01943b5e7}, !- Handle
  satCW Temp,                             !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {ea138d35-03f6-4f88-abd5-07af5f97d1e6}, !- Handle
  sunCW Temp,                             !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {6a67fab1-5fea-4f90-8b06-9b307e21d26d}, !- Handle
  wkdCW Temp rule,                        !- Name
  {574f7185-5a7a-4f61-8468-295dcfdf1a9f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21ead40a-df3a-48c1-9d13-565b63a4680b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21ead40a-df3a-48c1-9d13-565b63a4680b}, !- Handle
  wkdCW Temp 1,                           !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b1e7b01f-c270-4f8b-942b-c9f88ed8a5bb}, !- Handle
  satCW Temprule,                         !- Name
  {574f7185-5a7a-4f61-8468-295dcfdf1a9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25876b59-f7c0-48ba-85d8-22e4dcfa4bae}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25876b59-f7c0-48ba-85d8-22e4dcfa4bae}, !- Handle
  satCW Temp 1,                           !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {7229d62d-a60f-4f38-8077-49ea95669a8d}, !- Handle
  sunCW Temprule,                         !- Name
  {574f7185-5a7a-4f61-8468-295dcfdf1a9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38826336-c16c-4aa7-93cf-8bae79591965}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38826336-c16c-4aa7-93cf-8bae79591965}, !- Handle
  sunCW Temp 1,                           !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {373efe4c-5d3e-4054-acbf-b5b83d95bf7a}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {574f7185-5a7a-4f61-8468-295dcfdf1a9f}, !- Schedule Name
  {aa0baf0b-ff14-41b2-acc8-d437b76d7981}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {df2fcf9c-b9cc-4b53-818f-fe5afc942392}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {6c14600d-f222-40d4-8aa8-c463f335f992}, !- Availability Schedule
  {6271999e-a00c-4f9b-9899-55676d058960}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72b18117-00e4-4794-afbe-603ac518e2d5}, !- Supply Side Inlet Node Name
  {b5a485ae-c0d0-430e-ad76-8045d9119317}, !- Demand Side Outlet Node Name
  {89208305-d76b-4d39-8a7f-6d6f21d7c6ba}, !- Demand Side Inlet Node A
  {9335fb75-59ae-406d-948d-04acba4def00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f48269dd-1360-40a8-b9bc-aa4a7ec3127e}, !- Demand Mixer Name
  {82d4a9a5-a2bd-4587-85bd-9a6733a7fcaf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b3ec3ec9-6ba8-40c5-8621-320a0773de91}, !- Handle
  Node 579,                               !- Name
  {72b18117-00e4-4794-afbe-603ac518e2d5}, !- Inlet Port
  {9e2d35c0-af47-4361-acf8-757eb3b83c64}; !- Outlet Port

OS:Node,
  {f9905df4-6eed-4f94-ad17-13905691429d}, !- Handle
  Node 580,                               !- Name
  {13805292-a2e8-4391-a1e7-cc0ea7e58c4d}, !- Inlet Port
  {9335fb75-59ae-406d-948d-04acba4def00}; !- Outlet Port

OS:Connection,
  {72b18117-00e4-4794-afbe-603ac518e2d5}, !- Handle
  {df2fcf9c-b9cc-4b53-818f-fe5afc942392}, !- Source Object
  9,                                      !- Outlet Port
  {b3ec3ec9-6ba8-40c5-8621-320a0773de91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9335fb75-59ae-406d-948d-04acba4def00}, !- Handle
  {f9905df4-6eed-4f94-ad17-13905691429d}, !- Source Object
  3,                                      !- Outlet Port
  {df2fcf9c-b9cc-4b53-818f-fe5afc942392}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1891e9c9-5f9a-44c6-8c59-451e3306abc9}, !- Handle
  Node 581,                               !- Name
  {89208305-d76b-4d39-8a7f-6d6f21d7c6ba}, !- Inlet Port
  {4409699b-d051-4cc7-ac87-652d77edc3cd}; !- Outlet Port

OS:Node,
  {1b3affff-277d-4911-8d52-72b7ada60e15}, !- Handle
  Node 582,                               !- Name
  {84369d41-c531-4ccd-b637-ca783ce88d5d}, !- Inlet Port
  {b5a485ae-c0d0-430e-ad76-8045d9119317}; !- Outlet Port

OS:Node,
  {210a0986-10c9-4c41-95fd-59056c9483ec}, !- Handle
  Node 583,                               !- Name
  {407f88b0-88b9-42fb-8aa7-95320fcb857f}, !- Inlet Port
  {40e41745-f476-4a36-bf0a-74d6c4fa6ff3}; !- Outlet Port

OS:Connection,
  {89208305-d76b-4d39-8a7f-6d6f21d7c6ba}, !- Handle
  {df2fcf9c-b9cc-4b53-818f-fe5afc942392}, !- Source Object
  11,                                     !- Outlet Port
  {1891e9c9-5f9a-44c6-8c59-451e3306abc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a485ae-c0d0-430e-ad76-8045d9119317}, !- Handle
  {1b3affff-277d-4911-8d52-72b7ada60e15}, !- Source Object
  3,                                      !- Outlet Port
  {df2fcf9c-b9cc-4b53-818f-fe5afc942392}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {82d4a9a5-a2bd-4587-85bd-9a6733a7fcaf}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {4409699b-d051-4cc7-ac87-652d77edc3cd}, !- Inlet Node Name
  {eec1cb93-76c1-46ee-98cd-e28001c3d1d8}, !- Outlet Node Name 1
  {b7109d9b-ff1c-4fae-8f01-e2e137d2908e}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {f48269dd-1360-40a8-b9bc-aa4a7ec3127e}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {84369d41-c531-4ccd-b637-ca783ce88d5d}, !- Outlet Node Name
  {cdc186cf-7a2b-4ad2-a869-a4fb5023a358}, !- Inlet Node Name 1
  {5954c732-cfa8-4452-84c5-6a4f5784a292}; !- Inlet Node Name 2

OS:Connection,
  {4409699b-d051-4cc7-ac87-652d77edc3cd}, !- Handle
  {1891e9c9-5f9a-44c6-8c59-451e3306abc9}, !- Source Object
  3,                                      !- Outlet Port
  {82d4a9a5-a2bd-4587-85bd-9a6733a7fcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84369d41-c531-4ccd-b637-ca783ce88d5d}, !- Handle
  {f48269dd-1360-40a8-b9bc-aa4a7ec3127e}, !- Source Object
  2,                                      !- Outlet Port
  {1b3affff-277d-4911-8d52-72b7ada60e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {72448c45-1668-465b-9942-b7038fd5fa51}, !- Handle
  {df2fcf9c-b9cc-4b53-818f-fe5afc942392}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6271999e-a00c-4f9b-9899-55676d058960}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {f7f360a3-5497-4502-aa91-44e5cc074f7d}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {8c6dfab3-d13d-4b63-bf1d-cb22d2db1d11}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6370c77f-13bd-4adb-80be-f7b0acb4ad4a}, !- Air Inlet Node Name
  {13805292-a2e8-4391-a1e7-cc0ea7e58c4d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {196e7638-fc9c-4232-a414-abdf4a455d38}, !- Handle
  Sys6 Return Fan,                        !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9e2d35c0-af47-4361-acf8-757eb3b83c64}, !- Air Inlet Node Name
  {69a426fb-fd3b-405f-9647-3301d5074a56}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5c622981-3eed-47b9-8065-04da4867aa4c}, !- Handle
  Coil Heating Water 2,                   !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e6071c8-c914-4736-8d93-ee9672e937a6}, !- Water Inlet Node Name
  {1b60afe8-dc59-4def-a1ef-a4756a817cdc}, !- Water Outlet Node Name
  {bd244e9b-cdf0-4f78-a69e-dec107afc136}, !- Air Inlet Node Name
  {de72262e-13e4-4874-976c-a8a5ffddc837}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {729a0d8b-cb65-4824-b446-495938a70830}, !- Handle
  Node 584,                               !- Name
  {8f9168bb-dfc7-414f-8142-f6e54571559c}, !- Inlet Port
  {2e6071c8-c914-4736-8d93-ee9672e937a6}; !- Outlet Port

OS:Connection,
  {8f9168bb-dfc7-414f-8142-f6e54571559c}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  66,                                     !- Outlet Port
  {729a0d8b-cb65-4824-b446-495938a70830}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f210c27f-8d84-4eee-a6e5-6cf7e8cb65b0}, !- Handle
  Node 585,                               !- Name
  {1b60afe8-dc59-4def-a1ef-a4756a817cdc}, !- Inlet Port
  {a5d4f87d-4acb-4ba5-8248-50842009aaeb}; !- Outlet Port

OS:Connection,
  {2e6071c8-c914-4736-8d93-ee9672e937a6}, !- Handle
  {729a0d8b-cb65-4824-b446-495938a70830}, !- Source Object
  3,                                      !- Outlet Port
  {5c622981-3eed-47b9-8065-04da4867aa4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b60afe8-dc59-4def-a1ef-a4756a817cdc}, !- Handle
  {5c622981-3eed-47b9-8065-04da4867aa4c}, !- Source Object
  6,                                      !- Outlet Port
  {f210c27f-8d84-4eee-a6e5-6cf7e8cb65b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d4f87d-4acb-4ba5-8248-50842009aaeb}, !- Handle
  {f210c27f-8d84-4eee-a6e5-6cf7e8cb65b0}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  66;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {812cf96a-5a9d-42bc-8293-6c4f98f73e20}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {24121247-8dcf-4d9a-b13f-0e5d3b7a2529}, !- Water Inlet Node Name
  {220ee081-f396-4317-8766-4306d40e82a4}, !- Water Outlet Node Name
  {f5b5c906-2260-4c56-9f2e-3b5c91d036d0}, !- Air Inlet Node Name
  {dc5c38ad-3dd3-4169-8f3f-5f9224c16052}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d5e3c167-64dd-4fde-a87d-5a25a64cda97}, !- Handle
  Node 586,                               !- Name
  {220ee081-f396-4317-8766-4306d40e82a4}, !- Inlet Port
  {a400d139-743f-4544-9de0-a808efdb5e69}; !- Outlet Port

OS:Connection,
  {24121247-8dcf-4d9a-b13f-0e5d3b7a2529}, !- Handle
  {e2ba9e41-654d-4eb5-9711-85a919289a82}, !- Source Object
  3,                                      !- Outlet Port
  {812cf96a-5a9d-42bc-8293-6c4f98f73e20}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {220ee081-f396-4317-8766-4306d40e82a4}, !- Handle
  {812cf96a-5a9d-42bc-8293-6c4f98f73e20}, !- Source Object
  11,                                     !- Outlet Port
  {d5e3c167-64dd-4fde-a87d-5a25a64cda97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a400d139-743f-4544-9de0-a808efdb5e69}, !- Handle
  {d5e3c167-64dd-4fde-a87d-5a25a64cda97}, !- Source Object
  3,                                      !- Outlet Port
  {ae561ab5-9a65-47dc-968c-a7bf94d6f64d}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {20d7b1ed-71db-4473-a6ef-7c3aea202add}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c14600d-f222-40d4-8aa8-c463f335f992}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {60e4a627-2ca9-4aae-9c6d-671e50d61861}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {60e4a627-2ca9-4aae-9c6d-671e50d61861}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9258cf45-7ed6-465b-b72d-c070c2d498d4}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {20d7b1ed-71db-4473-a6ef-7c3aea202add}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7278e1b7-0e98-434b-8f2c-d344d1727279}, !- Mixed Air Node Name
  {e2daa6d6-911f-4ab8-a3f2-cca4fe17e42e}, !- Outdoor Air Stream Node Name
  {b73fd864-c245-463c-bc08-5582cc2f3f07}, !- Relief Air Stream Node Name
  {ca868e35-66ed-41cf-90f6-d2d8eb26d82d}; !- Return Air Stream Node Name

OS:Node,
  {89f4f426-fac1-4a63-85d5-a82b0958f8b9}, !- Handle
  Node 587,                               !- Name
  ,                                       !- Inlet Port
  {e2daa6d6-911f-4ab8-a3f2-cca4fe17e42e}; !- Outlet Port

OS:Connection,
  {e2daa6d6-911f-4ab8-a3f2-cca4fe17e42e}, !- Handle
  {89f4f426-fac1-4a63-85d5-a82b0958f8b9}, !- Source Object
  3,                                      !- Outlet Port
  {9258cf45-7ed6-465b-b72d-c070c2d498d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5809a107-6071-4841-b71e-42bf655b6f57}, !- Handle
  Node 588,                               !- Name
  {b73fd864-c245-463c-bc08-5582cc2f3f07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b73fd864-c245-463c-bc08-5582cc2f3f07}, !- Handle
  {9258cf45-7ed6-465b-b72d-c070c2d498d4}, !- Source Object
  7,                                      !- Outlet Port
  {5809a107-6071-4841-b71e-42bf655b6f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13805292-a2e8-4391-a1e7-cc0ea7e58c4d}, !- Handle
  {8c6dfab3-d13d-4b63-bf1d-cb22d2db1d11}, !- Source Object
  17,                                     !- Outlet Port
  {f9905df4-6eed-4f94-ad17-13905691429d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fd6b82c-882d-4551-8b43-c2804fc4d91e}, !- Handle
  Node 589,                               !- Name
  {de72262e-13e4-4874-976c-a8a5ffddc837}, !- Inlet Port
  {6370c77f-13bd-4adb-80be-f7b0acb4ad4a}; !- Outlet Port

OS:Connection,
  {de72262e-13e4-4874-976c-a8a5ffddc837}, !- Handle
  {5c622981-3eed-47b9-8065-04da4867aa4c}, !- Source Object
  8,                                      !- Outlet Port
  {9fd6b82c-882d-4551-8b43-c2804fc4d91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6370c77f-13bd-4adb-80be-f7b0acb4ad4a}, !- Handle
  {9fd6b82c-882d-4551-8b43-c2804fc4d91e}, !- Source Object
  3,                                      !- Outlet Port
  {8c6dfab3-d13d-4b63-bf1d-cb22d2db1d11}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f426ea66-2d11-4003-a1b3-084226b8f821}, !- Handle
  Controller Water Coil 2,                !- Name
  {5c622981-3eed-47b9-8065-04da4867aa4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a490efe6-0a25-4d69-9564-6376a4795bfe}, !- Handle
  Node 590,                               !- Name
  {dc5c38ad-3dd3-4169-8f3f-5f9224c16052}, !- Inlet Port
  {bd244e9b-cdf0-4f78-a69e-dec107afc136}; !- Outlet Port

OS:Connection,
  {dc5c38ad-3dd3-4169-8f3f-5f9224c16052}, !- Handle
  {812cf96a-5a9d-42bc-8293-6c4f98f73e20}, !- Source Object
  13,                                     !- Outlet Port
  {a490efe6-0a25-4d69-9564-6376a4795bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd244e9b-cdf0-4f78-a69e-dec107afc136}, !- Handle
  {a490efe6-0a25-4d69-9564-6376a4795bfe}, !- Source Object
  3,                                      !- Outlet Port
  {5c622981-3eed-47b9-8065-04da4867aa4c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c34bc93a-ff26-43c5-97bf-733f80512514}, !- Handle
  Controller Water Coil 3,                !- Name
  {812cf96a-5a9d-42bc-8293-6c4f98f73e20}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {942b3c97-c1af-460d-ae94-594f03bcd536}, !- Handle
  Node 591,                               !- Name
  {7278e1b7-0e98-434b-8f2c-d344d1727279}, !- Inlet Port
  {f5b5c906-2260-4c56-9f2e-3b5c91d036d0}; !- Outlet Port

OS:Connection,
  {7278e1b7-0e98-434b-8f2c-d344d1727279}, !- Handle
  {9258cf45-7ed6-465b-b72d-c070c2d498d4}, !- Source Object
  5,                                      !- Outlet Port
  {942b3c97-c1af-460d-ae94-594f03bcd536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b5c906-2260-4c56-9f2e-3b5c91d036d0}, !- Handle
  {942b3c97-c1af-460d-ae94-594f03bcd536}, !- Source Object
  3,                                      !- Outlet Port
  {812cf96a-5a9d-42bc-8293-6c4f98f73e20}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2dcc87dc-d875-44cf-a273-a7ad6b5a0549}, !- Handle
  Node 592,                               !- Name
  {69a426fb-fd3b-405f-9647-3301d5074a56}, !- Inlet Port
  {ca868e35-66ed-41cf-90f6-d2d8eb26d82d}; !- Outlet Port

OS:Connection,
  {9e2d35c0-af47-4361-acf8-757eb3b83c64}, !- Handle
  {b3ec3ec9-6ba8-40c5-8621-320a0773de91}, !- Source Object
  3,                                      !- Outlet Port
  {196e7638-fc9c-4232-a414-abdf4a455d38}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {69a426fb-fd3b-405f-9647-3301d5074a56}, !- Handle
  {196e7638-fc9c-4232-a414-abdf4a455d38}, !- Source Object
  17,                                     !- Outlet Port
  {2dcc87dc-d875-44cf-a273-a7ad6b5a0549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca868e35-66ed-41cf-90f6-d2d8eb26d82d}, !- Handle
  {2dcc87dc-d875-44cf-a273-a7ad6b5a0549}, !- Source Object
  3,                                      !- Outlet Port
  {9258cf45-7ed6-465b-b72d-c070c2d498d4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {8105980d-97b5-4127-94c0-df2e0c83e9ec}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {f9905df4-6eed-4f94-ad17-13905691429d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f3a18010-5a1b-464e-9ac4-a2b09785ce2b}, !- Handle
  Coil Heating Water 3,                   !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f746e8f7-052e-4c3c-a738-1f566a762b10}, !- Water Inlet Node Name
  {76e99e84-7db9-4e4a-850e-5d9a7a8fe5c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1272a75b-3750-445d-8ae2-c89068d0e0eb}, !- Handle
  Node 593,                               !- Name
  {d71d7ad6-81e1-40c7-9e11-451ea62c5b7f}, !- Inlet Port
  {f746e8f7-052e-4c3c-a738-1f566a762b10}; !- Outlet Port

OS:Connection,
  {d71d7ad6-81e1-40c7-9e11-451ea62c5b7f}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  67,                                     !- Outlet Port
  {1272a75b-3750-445d-8ae2-c89068d0e0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075486b4-d469-4c7c-a0f0-2e17cd3406df}, !- Handle
  Node 594,                               !- Name
  {76e99e84-7db9-4e4a-850e-5d9a7a8fe5c1}, !- Inlet Port
  {4d42dcd0-ec6e-4c3b-9422-b0d3c5dcebde}; !- Outlet Port

OS:Connection,
  {f746e8f7-052e-4c3c-a738-1f566a762b10}, !- Handle
  {1272a75b-3750-445d-8ae2-c89068d0e0eb}, !- Source Object
  3,                                      !- Outlet Port
  {f3a18010-5a1b-464e-9ac4-a2b09785ce2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76e99e84-7db9-4e4a-850e-5d9a7a8fe5c1}, !- Handle
  {f3a18010-5a1b-464e-9ac4-a2b09785ce2b}, !- Source Object
  6,                                      !- Outlet Port
  {075486b4-d469-4c7c-a0f0-2e17cd3406df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d42dcd0-ec6e-4c3b-9422-b0d3c5dcebde}, !- Handle
  {075486b4-d469-4c7c-a0f0-2e17cd3406df}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2522015-90fa-4d7f-9d57-ebf93398486d}, !- Handle
  Controller Water Coil 4,                !- Name
  {f3a18010-5a1b-464e-9ac4-a2b09785ce2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d16b299-1669-4f46-b5da-c398266b6455}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {bfc5c5b7-94ef-464d-8cd0-687a96e6730c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06521793408,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3a18010-5a1b-464e-9ac4-a2b09785ce2b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {407f88b0-88b9-42fb-8aa7-95320fcb857f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c1cfa55-c19b-40df-9e8a-192a75818a68}, !- Handle
  Node 595,                               !- Name
  {b7eadec5-8f42-4e78-9741-0a47685ed4c6}, !- Inlet Port
  {cdc186cf-7a2b-4ad2-a869-a4fb5023a358}; !- Outlet Port

OS:Connection,
  {40e41745-f476-4a36-bf0a-74d6c4fa6ff3}, !- Handle
  {210a0986-10c9-4c41-95fd-59056c9483ec}, !- Source Object
  3,                                      !- Outlet Port
  {379ff917-2a8c-4332-af60-a7f9275c3ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7eadec5-8f42-4e78-9741-0a47685ed4c6}, !- Handle
  {e71458a3-8363-4404-bfd2-2abf22e6936e}, !- Source Object
  2,                                      !- Outlet Port
  {0c1cfa55-c19b-40df-9e8a-192a75818a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc186cf-7a2b-4ad2-a869-a4fb5023a358}, !- Handle
  {0c1cfa55-c19b-40df-9e8a-192a75818a68}, !- Source Object
  3,                                      !- Outlet Port
  {f48269dd-1360-40a8-b9bc-aa4a7ec3127e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b10350a-81d9-4254-813e-710bdf721cd0}, !- Handle
  Node 596,                               !- Name
  {eec1cb93-76c1-46ee-98cd-e28001c3d1d8}, !- Inlet Port
  {bfc5c5b7-94ef-464d-8cd0-687a96e6730c}; !- Outlet Port

OS:Connection,
  {eec1cb93-76c1-46ee-98cd-e28001c3d1d8}, !- Handle
  {82d4a9a5-a2bd-4587-85bd-9a6733a7fcaf}, !- Source Object
  3,                                      !- Outlet Port
  {9b10350a-81d9-4254-813e-710bdf721cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc5c5b7-94ef-464d-8cd0-687a96e6730c}, !- Handle
  {9b10350a-81d9-4254-813e-710bdf721cd0}, !- Source Object
  3,                                      !- Outlet Port
  {9d16b299-1669-4f46-b5da-c398266b6455}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {407f88b0-88b9-42fb-8aa7-95320fcb857f}, !- Handle
  {9d16b299-1669-4f46-b5da-c398266b6455}, !- Source Object
  12,                                     !- Outlet Port
  {210a0986-10c9-4c41-95fd-59056c9483ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7c0229f1-c119-4bb6-beac-f9da65391b97}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cc5fe046-1d49-4704-9b4e-f88b293e4212}, !- Water Inlet Node Name
  {0405b6a0-e586-4256-9e75-8947ce71f53f}; !- Water Outlet Node Name

OS:Node,
  {b6daa528-9297-415a-ab05-062d2ed0dd1a}, !- Handle
  Node 597,                               !- Name
  {fd054323-8a81-408f-8943-6c70d0176720}, !- Inlet Port
  {cc5fe046-1d49-4704-9b4e-f88b293e4212}; !- Outlet Port

OS:Connection,
  {fd054323-8a81-408f-8943-6c70d0176720}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  68,                                     !- Outlet Port
  {b6daa528-9297-415a-ab05-062d2ed0dd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f85fd313-e73f-4e79-a8c6-60d201f3e282}, !- Handle
  Node 598,                               !- Name
  {0405b6a0-e586-4256-9e75-8947ce71f53f}, !- Inlet Port
  {86c05089-fa58-49e6-9cd6-c210e55addd8}; !- Outlet Port

OS:Connection,
  {cc5fe046-1d49-4704-9b4e-f88b293e4212}, !- Handle
  {b6daa528-9297-415a-ab05-062d2ed0dd1a}, !- Source Object
  3,                                      !- Outlet Port
  {7c0229f1-c119-4bb6-beac-f9da65391b97}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0405b6a0-e586-4256-9e75-8947ce71f53f}, !- Handle
  {7c0229f1-c119-4bb6-beac-f9da65391b97}, !- Source Object
  10,                                     !- Outlet Port
  {f85fd313-e73f-4e79-a8c6-60d201f3e282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c05089-fa58-49e6-9cd6-c210e55addd8}, !- Handle
  {f85fd313-e73f-4e79-a8c6-60d201f3e282}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6e8aac47-8e8f-482e-b49a-1e365ab6b173}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {7c0229f1-c119-4bb6-beac-f9da65391b97}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {8b1f9d96-157b-432a-a484-e5653886a9a1}, !- Handle
  Coil Heating Water 4,                   !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c9ec30b6-fcd4-4322-8b83-dab817352b76}, !- Water Inlet Node Name
  {21e9f493-4ddb-4c5f-ab1d-cb694bdacbd7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b740730a-1a95-4401-a1e3-10c765388d11}, !- Handle
  Node 599,                               !- Name
  {2a9ea4a1-fada-40dc-b11b-fddc6b306a23}, !- Inlet Port
  {c9ec30b6-fcd4-4322-8b83-dab817352b76}; !- Outlet Port

OS:Connection,
  {2a9ea4a1-fada-40dc-b11b-fddc6b306a23}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  69,                                     !- Outlet Port
  {b740730a-1a95-4401-a1e3-10c765388d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e08c3544-d07f-4f2c-b3e8-487870e9db2e}, !- Handle
  Node 600,                               !- Name
  {21e9f493-4ddb-4c5f-ab1d-cb694bdacbd7}, !- Inlet Port
  {a907dba6-1c59-4c4c-9791-7ff523450a45}; !- Outlet Port

OS:Connection,
  {c9ec30b6-fcd4-4322-8b83-dab817352b76}, !- Handle
  {b740730a-1a95-4401-a1e3-10c765388d11}, !- Source Object
  3,                                      !- Outlet Port
  {8b1f9d96-157b-432a-a484-e5653886a9a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21e9f493-4ddb-4c5f-ab1d-cb694bdacbd7}, !- Handle
  {8b1f9d96-157b-432a-a484-e5653886a9a1}, !- Source Object
  6,                                      !- Outlet Port
  {e08c3544-d07f-4f2c-b3e8-487870e9db2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a907dba6-1c59-4c4c-9791-7ff523450a45}, !- Handle
  {e08c3544-d07f-4f2c-b3e8-487870e9db2e}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d6d834ba-3d6d-45a0-bab0-e1bc7027f6fd}, !- Handle
  Controller Water Coil 5,                !- Name
  {8b1f9d96-157b-432a-a484-e5653886a9a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3e552598-e2d5-4875-8052-e9f5e83c3322}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {18ad58f0-4e2e-43f2-9eb7-cf5bf104dc4f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.260871736321646,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b1f9d96-157b-432a-a484-e5653886a9a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d2bace8-a006-4844-a304-090deb1bfd09}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5eddcad-7301-4a6d-95be-dab53684b3c6}, !- Handle
  Node 601,                               !- Name
  {7d2bace8-a006-4844-a304-090deb1bfd09}, !- Inlet Port
  {65475d51-b388-48ca-8607-66f1d1c743cb}; !- Outlet Port

OS:Node,
  {26b9a2b2-6336-4524-86c7-760897a9cdaf}, !- Handle
  Node 602,                               !- Name
  {bc1f5d08-4ae4-4361-bd3a-cc390b323022}, !- Inlet Port
  {5954c732-cfa8-4452-84c5-6a4f5784a292}; !- Outlet Port

OS:Connection,
  {65475d51-b388-48ca-8607-66f1d1c743cb}, !- Handle
  {c5eddcad-7301-4a6d-95be-dab53684b3c6}, !- Source Object
  3,                                      !- Outlet Port
  {835820bf-8e1a-4aa3-99c1-65d02d065d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc1f5d08-4ae4-4361-bd3a-cc390b323022}, !- Handle
  {1f4c59bc-3628-4dff-a119-f70fb2e26c37}, !- Source Object
  2,                                      !- Outlet Port
  {26b9a2b2-6336-4524-86c7-760897a9cdaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5954c732-cfa8-4452-84c5-6a4f5784a292}, !- Handle
  {26b9a2b2-6336-4524-86c7-760897a9cdaf}, !- Source Object
  3,                                      !- Outlet Port
  {f48269dd-1360-40a8-b9bc-aa4a7ec3127e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9533a0ef-e5dc-4ef1-8542-8f46e6444075}, !- Handle
  Node 603,                               !- Name
  {b7109d9b-ff1c-4fae-8f01-e2e137d2908e}, !- Inlet Port
  {18ad58f0-4e2e-43f2-9eb7-cf5bf104dc4f}; !- Outlet Port

OS:Connection,
  {b7109d9b-ff1c-4fae-8f01-e2e137d2908e}, !- Handle
  {82d4a9a5-a2bd-4587-85bd-9a6733a7fcaf}, !- Source Object
  4,                                      !- Outlet Port
  {9533a0ef-e5dc-4ef1-8542-8f46e6444075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ad58f0-4e2e-43f2-9eb7-cf5bf104dc4f}, !- Handle
  {9533a0ef-e5dc-4ef1-8542-8f46e6444075}, !- Source Object
  3,                                      !- Outlet Port
  {3e552598-e2d5-4875-8052-e9f5e83c3322}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d2bace8-a006-4844-a304-090deb1bfd09}, !- Handle
  {3e552598-e2d5-4875-8052-e9f5e83c3322}, !- Source Object
  12,                                     !- Outlet Port
  {c5eddcad-7301-4a6d-95be-dab53684b3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9144daa7-b012-4c49-8cf0-6ca8c4197ef2}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9b68171c-e82e-4fd2-946a-60b0bc645535}, !- Water Inlet Node Name
  {23c54f3d-9f9e-4235-82ea-14118592d4f1}; !- Water Outlet Node Name

OS:Node,
  {d3f40e18-1524-4080-910d-15d6f0c74b9c}, !- Handle
  Node 604,                               !- Name
  {8a01f5a7-0506-4b58-82d4-2898866c2ee3}, !- Inlet Port
  {9b68171c-e82e-4fd2-946a-60b0bc645535}; !- Outlet Port

OS:Connection,
  {8a01f5a7-0506-4b58-82d4-2898866c2ee3}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  70,                                     !- Outlet Port
  {d3f40e18-1524-4080-910d-15d6f0c74b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cb7ba09-8c0c-435b-a157-45698584b634}, !- Handle
  Node 605,                               !- Name
  {23c54f3d-9f9e-4235-82ea-14118592d4f1}, !- Inlet Port
  {6a4bc0c0-f6e1-414a-9cbb-0fc36cdabf0d}; !- Outlet Port

OS:Connection,
  {9b68171c-e82e-4fd2-946a-60b0bc645535}, !- Handle
  {d3f40e18-1524-4080-910d-15d6f0c74b9c}, !- Source Object
  3,                                      !- Outlet Port
  {9144daa7-b012-4c49-8cf0-6ca8c4197ef2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {23c54f3d-9f9e-4235-82ea-14118592d4f1}, !- Handle
  {9144daa7-b012-4c49-8cf0-6ca8c4197ef2}, !- Source Object
  10,                                     !- Outlet Port
  {4cb7ba09-8c0c-435b-a157-45698584b634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4bc0c0-f6e1-414a-9cbb-0fc36cdabf0d}, !- Handle
  {4cb7ba09-8c0c-435b-a157-45698584b634}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b615c9da-f874-4ef0-9bb6-72804a654a53}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {9144daa7-b012-4c49-8cf0-6ca8c4197ef2}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6d0f9ea8-1b0a-463b-9139-d030b46351cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {563856be-2ab7-496f-9667-de8f1abcf700}, !- Availability Schedule
  {1f4df311-e5c4-4a8f-bd03-7ed46bdc85ed}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e895298-6ecf-47e5-8ae0-18fcfd88911d}, !- Supply Side Inlet Node Name
  {36896196-846e-45bd-94d4-5d3991a8e27c}, !- Demand Side Outlet Node Name
  {e6124552-e4b8-4f28-a8b4-5b29e6ed5307}, !- Demand Side Inlet Node A
  {f9bc16c0-c328-43eb-ae56-1e17cd5744f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a540748-85b3-4504-a980-ee138a881d9c}, !- Demand Mixer Name
  {15d736a2-b0b0-4f9a-aefb-673a3f46e29a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b043e3ab-7666-4477-b5f3-8e766a6a085f}, !- Handle
  Node 606,                               !- Name
  {7e895298-6ecf-47e5-8ae0-18fcfd88911d}, !- Inlet Port
  {089401f6-ed0f-4994-954e-ee8ed46c977f}; !- Outlet Port

OS:Node,
  {b945f409-f796-49b1-960f-3373d5a1a27e}, !- Handle
  Node 607,                               !- Name
  {873173bd-0cd7-4bf3-b963-30a5d6b668ca}, !- Inlet Port
  {f9bc16c0-c328-43eb-ae56-1e17cd5744f6}; !- Outlet Port

OS:Connection,
  {7e895298-6ecf-47e5-8ae0-18fcfd88911d}, !- Handle
  {6d0f9ea8-1b0a-463b-9139-d030b46351cd}, !- Source Object
  9,                                      !- Outlet Port
  {b043e3ab-7666-4477-b5f3-8e766a6a085f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bc16c0-c328-43eb-ae56-1e17cd5744f6}, !- Handle
  {b945f409-f796-49b1-960f-3373d5a1a27e}, !- Source Object
  3,                                      !- Outlet Port
  {6d0f9ea8-1b0a-463b-9139-d030b46351cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f10237fa-cc62-4c73-b26d-99f012e6d517}, !- Handle
  Node 608,                               !- Name
  {e6124552-e4b8-4f28-a8b4-5b29e6ed5307}, !- Inlet Port
  {4e5bf221-9702-4b4c-b2d7-7fe2a70a2cd5}; !- Outlet Port

OS:Node,
  {c2faf767-ce68-4836-86cb-5f2a3ed2b479}, !- Handle
  Node 609,                               !- Name
  {7f52b5c7-9845-491b-b4d4-ee5556a7d73f}, !- Inlet Port
  {36896196-846e-45bd-94d4-5d3991a8e27c}; !- Outlet Port

OS:Node,
  {eed1f1af-efec-4a84-aa6e-48bd53cb7ced}, !- Handle
  Node 610,                               !- Name
  {6379ad94-e354-49ed-8ae4-981ea9972e8e}, !- Inlet Port
  {cb3c1c73-c1ee-4a4e-8e4d-d14581026980}; !- Outlet Port

OS:Connection,
  {e6124552-e4b8-4f28-a8b4-5b29e6ed5307}, !- Handle
  {6d0f9ea8-1b0a-463b-9139-d030b46351cd}, !- Source Object
  11,                                     !- Outlet Port
  {f10237fa-cc62-4c73-b26d-99f012e6d517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36896196-846e-45bd-94d4-5d3991a8e27c}, !- Handle
  {c2faf767-ce68-4836-86cb-5f2a3ed2b479}, !- Source Object
  3,                                      !- Outlet Port
  {6d0f9ea8-1b0a-463b-9139-d030b46351cd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {15d736a2-b0b0-4f9a-aefb-673a3f46e29a}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {4e5bf221-9702-4b4c-b2d7-7fe2a70a2cd5}, !- Inlet Node Name
  {26f3ce44-7ea9-4202-95b9-0c8e228c355e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a540748-85b3-4504-a980-ee138a881d9c}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {7f52b5c7-9845-491b-b4d4-ee5556a7d73f}, !- Outlet Node Name
  {0cc9927c-eb68-4741-9515-f9900497559c}; !- Inlet Node Name 1

OS:Connection,
  {4e5bf221-9702-4b4c-b2d7-7fe2a70a2cd5}, !- Handle
  {f10237fa-cc62-4c73-b26d-99f012e6d517}, !- Source Object
  3,                                      !- Outlet Port
  {15d736a2-b0b0-4f9a-aefb-673a3f46e29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f52b5c7-9845-491b-b4d4-ee5556a7d73f}, !- Handle
  {1a540748-85b3-4504-a980-ee138a881d9c}, !- Source Object
  2,                                      !- Outlet Port
  {c2faf767-ce68-4836-86cb-5f2a3ed2b479}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {facce0b1-8a9d-4e48-a187-5d0591306d1a}, !- Handle
  {6d0f9ea8-1b0a-463b-9139-d030b46351cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1f4df311-e5c4-4a8f-bd03-7ed46bdc85ed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {57615341-53ca-478d-9003-6ded771095bb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ffb362a3-5cc0-4201-8e84-c637137df115}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c5ca77ba-ff78-4f62-bc95-765508b44431}, !- Air Inlet Node Name
  {873173bd-0cd7-4bf3-b963-30a5d6b668ca}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {6c0adc70-4349-43eb-872a-5daa723ec6b5}, !- Handle
  Sys3 Return Fan,                        !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {089401f6-ed0f-4994-954e-ee8ed46c977f}, !- Air Inlet Node Name
  {cd7765e1-cab2-4fb7-8065-780aa8434d6d}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9ac97665-495f-4035-8926-e3beed052434}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b2cdc2ae-3d61-4d7f-a674-0de2f2b8c926}, !- Air Inlet Node Name
  {6fc3dff2-0f77-4bdb-850b-722f571634fe}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {de4c4285-29db-48e5-a5b1-31c1a070e420}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4fb29ce4-d734-4943-9ddf-6da368b9d7fc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 21kBtu/hr 7.7726EER, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {27d72108-4e07-4914-8b80-5d61d1da615a}, !- Air Inlet Node Name
  {5c0d8067-9ade-4550-8787-276118753251}, !- Air Outlet Node Name
  {d5b9b178-abec-4159-9308-3de231710359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f4c50f1-bf26-4775-bb07-09422473f067}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7e1f9f0-d085-49ba-8cc0-9e4db9989a2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dd3b42-9910-4998-b0b4-d489e70a18f9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {53052eda-7d66-4661-9d4e-2018699611cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fa3cbaad-ac3b-4a7b-9f1d-5fcfe03810b0}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6fb3027e-b66b-451d-8f01-1884b641fea3}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29c95d0a-e936-43cf-a404-01e1ee71bcf8}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc9d7de1-5080-4661-aced-b5cfccc761b2}, !- Handle
  Curve Quadratic 82,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d69ccf9-47fd-4940-a435-2708da7659cf}, !- Handle
  Curve Quadratic 83,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b40588c2-372b-4c08-aa70-63c8376759bb}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {563856be-2ab7-496f-9667-de8f1abcf700}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c64f5195-37b4-455a-99f3-3ea75987e47d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c64f5195-37b4-455a-99f3-3ea75987e47d}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1127a53-7a44-445f-97e2-352211c00dc9}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {b40588c2-372b-4c08-aa70-63c8376759bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9b0a5a69-fdb8-439b-964a-4ba401c6f18c}, !- Mixed Air Node Name
  {dd9c3ec6-ff7a-4ca1-986b-4c34cab4fd7d}, !- Outdoor Air Stream Node Name
  {9b45a8af-dd92-40e2-a720-5e56d320a23f}, !- Relief Air Stream Node Name
  {bf2ecf1b-8b59-4ed3-8d5c-b00812d1316b}; !- Return Air Stream Node Name

OS:Node,
  {316013d1-31a8-42ec-be8e-28fd439a72be}, !- Handle
  Node 611,                               !- Name
  ,                                       !- Inlet Port
  {dd9c3ec6-ff7a-4ca1-986b-4c34cab4fd7d}; !- Outlet Port

OS:Connection,
  {dd9c3ec6-ff7a-4ca1-986b-4c34cab4fd7d}, !- Handle
  {316013d1-31a8-42ec-be8e-28fd439a72be}, !- Source Object
  3,                                      !- Outlet Port
  {e1127a53-7a44-445f-97e2-352211c00dc9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26bf7ddc-0f34-4237-b9f6-dea5a909cef7}, !- Handle
  Node 612,                               !- Name
  {9b45a8af-dd92-40e2-a720-5e56d320a23f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b45a8af-dd92-40e2-a720-5e56d320a23f}, !- Handle
  {e1127a53-7a44-445f-97e2-352211c00dc9}, !- Source Object
  7,                                      !- Outlet Port
  {26bf7ddc-0f34-4237-b9f6-dea5a909cef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873173bd-0cd7-4bf3-b963-30a5d6b668ca}, !- Handle
  {ffb362a3-5cc0-4201-8e84-c637137df115}, !- Source Object
  9,                                      !- Outlet Port
  {b945f409-f796-49b1-960f-3373d5a1a27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1da4cd9-51aa-4fa9-981a-f7ede78bc604}, !- Handle
  Node 613,                               !- Name
  {6fc3dff2-0f77-4bdb-850b-722f571634fe}, !- Inlet Port
  {c5ca77ba-ff78-4f62-bc95-765508b44431}; !- Outlet Port

OS:Connection,
  {6fc3dff2-0f77-4bdb-850b-722f571634fe}, !- Handle
  {9ac97665-495f-4035-8926-e3beed052434}, !- Source Object
  6,                                      !- Outlet Port
  {b1da4cd9-51aa-4fa9-981a-f7ede78bc604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ca77ba-ff78-4f62-bc95-765508b44431}, !- Handle
  {b1da4cd9-51aa-4fa9-981a-f7ede78bc604}, !- Source Object
  3,                                      !- Outlet Port
  {ffb362a3-5cc0-4201-8e84-c637137df115}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e86c953e-9c39-4a43-b518-45e6b8361f45}, !- Handle
  Node 614,                               !- Name
  {5c0d8067-9ade-4550-8787-276118753251}, !- Inlet Port
  {b2cdc2ae-3d61-4d7f-a674-0de2f2b8c926}; !- Outlet Port

OS:Connection,
  {5c0d8067-9ade-4550-8787-276118753251}, !- Handle
  {4fb29ce4-d734-4943-9ddf-6da368b9d7fc}, !- Source Object
  9,                                      !- Outlet Port
  {e86c953e-9c39-4a43-b518-45e6b8361f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2cdc2ae-3d61-4d7f-a674-0de2f2b8c926}, !- Handle
  {e86c953e-9c39-4a43-b518-45e6b8361f45}, !- Source Object
  3,                                      !- Outlet Port
  {9ac97665-495f-4035-8926-e3beed052434}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b99f7e81-f7d5-4685-a116-ab9c899fff13}, !- Handle
  Node 615,                               !- Name
  {9b0a5a69-fdb8-439b-964a-4ba401c6f18c}, !- Inlet Port
  {27d72108-4e07-4914-8b80-5d61d1da615a}; !- Outlet Port

OS:Connection,
  {9b0a5a69-fdb8-439b-964a-4ba401c6f18c}, !- Handle
  {e1127a53-7a44-445f-97e2-352211c00dc9}, !- Source Object
  5,                                      !- Outlet Port
  {b99f7e81-f7d5-4685-a116-ab9c899fff13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d72108-4e07-4914-8b80-5d61d1da615a}, !- Handle
  {b99f7e81-f7d5-4685-a116-ab9c899fff13}, !- Source Object
  3,                                      !- Outlet Port
  {4fb29ce4-d734-4943-9ddf-6da368b9d7fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {77f6de04-e305-4703-b4bb-441b158870cd}, !- Handle
  Node 616,                               !- Name
  {cd7765e1-cab2-4fb7-8065-780aa8434d6d}, !- Inlet Port
  {bf2ecf1b-8b59-4ed3-8d5c-b00812d1316b}; !- Outlet Port

OS:Connection,
  {089401f6-ed0f-4994-954e-ee8ed46c977f}, !- Handle
  {b043e3ab-7666-4477-b5f3-8e766a6a085f}, !- Source Object
  3,                                      !- Outlet Port
  {6c0adc70-4349-43eb-872a-5daa723ec6b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd7765e1-cab2-4fb7-8065-780aa8434d6d}, !- Handle
  {6c0adc70-4349-43eb-872a-5daa723ec6b5}, !- Source Object
  9,                                      !- Outlet Port
  {77f6de04-e305-4703-b4bb-441b158870cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2ecf1b-8b59-4ed3-8d5c-b00812d1316b}, !- Handle
  {77f6de04-e305-4703-b4bb-441b158870cd}, !- Source Object
  3,                                      !- Outlet Port
  {e1127a53-7a44-445f-97e2-352211c00dc9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {79f71a76-52e7-4073-96ce-432fd0468a31}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {95695a0c-a055-479a-b592-8bc045cc4cd3}, !- Control Zone Name
  {b945f409-f796-49b1-960f-3373d5a1a27e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f6fb182-bb4f-4f3e-9001-069c14fbdf63}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {9efa463a-ded3-4ae6-90e2-4ae6400b0916}, !- Air Inlet Node Name
  {6379ad94-e354-49ed-8ae4-981ea9972e8e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4bdb77c-55d7-49b6-91aa-92ff51995136}, !- Handle
  Node 617,                               !- Name
  {f14ff5fa-27d8-4c2c-b41f-289e47169903}, !- Inlet Port
  {0cc9927c-eb68-4741-9515-f9900497559c}; !- Outlet Port

OS:Connection,
  {cb3c1c73-c1ee-4a4e-8e4d-d14581026980}, !- Handle
  {eed1f1af-efec-4a84-aa6e-48bd53cb7ced}, !- Source Object
  3,                                      !- Outlet Port
  {5c682662-6890-41b4-a55b-b1cc1f89f948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14ff5fa-27d8-4c2c-b41f-289e47169903}, !- Handle
  {2da844fb-e313-47b8-a203-b88ddd773038}, !- Source Object
  2,                                      !- Outlet Port
  {f4bdb77c-55d7-49b6-91aa-92ff51995136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc9927c-eb68-4741-9515-f9900497559c}, !- Handle
  {f4bdb77c-55d7-49b6-91aa-92ff51995136}, !- Source Object
  3,                                      !- Outlet Port
  {1a540748-85b3-4504-a980-ee138a881d9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00a7702f-6faa-45e3-86e9-9728fd1eb7db}, !- Handle
  Node 618,                               !- Name
  {26f3ce44-7ea9-4202-95b9-0c8e228c355e}, !- Inlet Port
  {9efa463a-ded3-4ae6-90e2-4ae6400b0916}; !- Outlet Port

OS:Connection,
  {26f3ce44-7ea9-4202-95b9-0c8e228c355e}, !- Handle
  {15d736a2-b0b0-4f9a-aefb-673a3f46e29a}, !- Source Object
  3,                                      !- Outlet Port
  {00a7702f-6faa-45e3-86e9-9728fd1eb7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9efa463a-ded3-4ae6-90e2-4ae6400b0916}, !- Handle
  {00a7702f-6faa-45e3-86e9-9728fd1eb7db}, !- Source Object
  3,                                      !- Outlet Port
  {7f6fb182-bb4f-4f3e-9001-069c14fbdf63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6379ad94-e354-49ed-8ae4-981ea9972e8e}, !- Handle
  {7f6fb182-bb4f-4f3e-9001-069c14fbdf63}, !- Source Object
  4,                                      !- Outlet Port
  {eed1f1af-efec-4a84-aa6e-48bd53cb7ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {210d5920-f6b1-4691-a9e9-d99b870d6d93}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {355c6043-c4f0-4998-861d-6ddc57416185}, !- Water Inlet Node Name
  {6fc4e40a-a524-4dbb-997c-0b5941276be6}; !- Water Outlet Node Name

OS:Node,
  {3d5b132f-dc9b-493c-8c0f-1828f16cd86e}, !- Handle
  Node 619,                               !- Name
  {a012d9a6-d1db-4e0d-94f2-a17817d1e101}, !- Inlet Port
  {355c6043-c4f0-4998-861d-6ddc57416185}; !- Outlet Port

OS:Connection,
  {a012d9a6-d1db-4e0d-94f2-a17817d1e101}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  71,                                     !- Outlet Port
  {3d5b132f-dc9b-493c-8c0f-1828f16cd86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6acdc4f5-ba1c-4f5f-ad72-a4c0a8999402}, !- Handle
  Node 620,                               !- Name
  {6fc4e40a-a524-4dbb-997c-0b5941276be6}, !- Inlet Port
  {74b6e834-8cd0-4e77-93e0-aac2738f6048}; !- Outlet Port

OS:Connection,
  {355c6043-c4f0-4998-861d-6ddc57416185}, !- Handle
  {3d5b132f-dc9b-493c-8c0f-1828f16cd86e}, !- Source Object
  3,                                      !- Outlet Port
  {210d5920-f6b1-4691-a9e9-d99b870d6d93}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6fc4e40a-a524-4dbb-997c-0b5941276be6}, !- Handle
  {210d5920-f6b1-4691-a9e9-d99b870d6d93}, !- Source Object
  10,                                     !- Outlet Port
  {6acdc4f5-ba1c-4f5f-ad72-a4c0a8999402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b6e834-8cd0-4e77-93e0-aac2738f6048}, !- Handle
  {6acdc4f5-ba1c-4f5f-ad72-a4c0a8999402}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {31996324-4437-4cb5-95fc-c278210ad976}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {210d5920-f6b1-4691-a9e9-d99b870d6d93}; !- Heating Coil Name

OS:AirLoopHVAC,
  {66b47b79-edf9-41ec-816f-64b157299c3c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {d41e7fd2-097c-4201-bf3b-dd0a0cbc6888}, !- Availability Schedule
  {8dd94850-7a9f-44a6-b247-d1d0267540e0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94ae4491-1ba3-4433-ab4e-4363c88d1cc4}, !- Supply Side Inlet Node Name
  {ef657dba-3f59-46af-83f0-a2bc72aa90f2}, !- Demand Side Outlet Node Name
  {29d5f218-a8b1-4962-a894-ae7aacf51ba8}, !- Demand Side Inlet Node A
  {5d579d0b-c360-44b0-a9be-2548f8bb7f25}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {37fcea80-648b-4d9d-8041-93fc95347763}, !- Demand Mixer Name
  {4e6d9ae2-81c0-4236-ad16-07f2d4786ac4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e81f890f-ea25-401a-924f-9e3e0eb8adfe}, !- Handle
  Node 621,                               !- Name
  {94ae4491-1ba3-4433-ab4e-4363c88d1cc4}, !- Inlet Port
  {ff246a51-10cb-4b71-9d48-a03e6792e206}; !- Outlet Port

OS:Node,
  {5ed005fe-2c0c-42ba-858e-02f6dc0130e4}, !- Handle
  Node 622,                               !- Name
  {51a207dc-d5b1-45a9-b738-edc8c0319e3a}, !- Inlet Port
  {5d579d0b-c360-44b0-a9be-2548f8bb7f25}; !- Outlet Port

OS:Connection,
  {94ae4491-1ba3-4433-ab4e-4363c88d1cc4}, !- Handle
  {66b47b79-edf9-41ec-816f-64b157299c3c}, !- Source Object
  9,                                      !- Outlet Port
  {e81f890f-ea25-401a-924f-9e3e0eb8adfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d579d0b-c360-44b0-a9be-2548f8bb7f25}, !- Handle
  {5ed005fe-2c0c-42ba-858e-02f6dc0130e4}, !- Source Object
  3,                                      !- Outlet Port
  {66b47b79-edf9-41ec-816f-64b157299c3c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a8c1cf6a-525c-4bdf-a30c-c5358e0889bc}, !- Handle
  Node 623,                               !- Name
  {29d5f218-a8b1-4962-a894-ae7aacf51ba8}, !- Inlet Port
  {46634db4-ba7a-4e12-8bcd-81c39d4387b7}; !- Outlet Port

OS:Node,
  {b9955a31-06e3-40f8-882a-cbdf2e0add4c}, !- Handle
  Node 624,                               !- Name
  {fd3fb64c-4d49-44de-b9d3-1ad93619b334}, !- Inlet Port
  {ef657dba-3f59-46af-83f0-a2bc72aa90f2}; !- Outlet Port

OS:Node,
  {2f5e94b1-3459-4d7e-b0d9-9a48c51725c2}, !- Handle
  Node 625,                               !- Name
  {ff73cb3d-83fe-4c80-b497-7f682eede883}, !- Inlet Port
  {8a5f004c-9d05-439d-9553-54951bfe3bba}; !- Outlet Port

OS:Connection,
  {29d5f218-a8b1-4962-a894-ae7aacf51ba8}, !- Handle
  {66b47b79-edf9-41ec-816f-64b157299c3c}, !- Source Object
  11,                                     !- Outlet Port
  {a8c1cf6a-525c-4bdf-a30c-c5358e0889bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef657dba-3f59-46af-83f0-a2bc72aa90f2}, !- Handle
  {b9955a31-06e3-40f8-882a-cbdf2e0add4c}, !- Source Object
  3,                                      !- Outlet Port
  {66b47b79-edf9-41ec-816f-64b157299c3c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e6d9ae2-81c0-4236-ad16-07f2d4786ac4}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {46634db4-ba7a-4e12-8bcd-81c39d4387b7}, !- Inlet Node Name
  {4a34fbae-bd0a-4a96-8538-bc8a07c4ce38}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {37fcea80-648b-4d9d-8041-93fc95347763}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {fd3fb64c-4d49-44de-b9d3-1ad93619b334}, !- Outlet Node Name
  {2400af2c-05a2-43a6-aad4-5e9316524672}; !- Inlet Node Name 1

OS:Connection,
  {46634db4-ba7a-4e12-8bcd-81c39d4387b7}, !- Handle
  {a8c1cf6a-525c-4bdf-a30c-c5358e0889bc}, !- Source Object
  3,                                      !- Outlet Port
  {4e6d9ae2-81c0-4236-ad16-07f2d4786ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3fb64c-4d49-44de-b9d3-1ad93619b334}, !- Handle
  {37fcea80-648b-4d9d-8041-93fc95347763}, !- Source Object
  2,                                      !- Outlet Port
  {b9955a31-06e3-40f8-882a-cbdf2e0add4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b4c8d28-e69d-4e8f-b37b-42d001445147}, !- Handle
  {66b47b79-edf9-41ec-816f-64b157299c3c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8dd94850-7a9f-44a6-b247-d1d0267540e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {083130aa-6eb1-48e1-8031-d01bdf3537a9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c674564e-0089-4d4c-b365-66e837c9e580}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4aa08c14-4fc4-4808-8dbe-59cd8a3d49ee}, !- Air Inlet Node Name
  {51a207dc-d5b1-45a9-b738-edc8c0319e3a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {4515474c-cb96-4f2b-acbd-6ef61b8a734f}, !- Handle
  Sys3 Return Fan 1,                      !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ff246a51-10cb-4b71-9d48-a03e6792e206}, !- Air Inlet Node Name
  {3020823c-6c1a-4784-b8f4-cf2032e3c698}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f0eaf8ab-3429-4175-88e7-524f31a233e4}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0a69e517-4386-42b5-8d90-fa02b6231e3a}, !- Air Inlet Node Name
  {9fbde16a-0a42-462b-9858-dd2fee4db46c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {de4c4285-29db-48e5-a5b1-31c1a070e420}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4c1f2cee-7c23-4fa3-9064-5f74db845269}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 7kBtu/hr 7.7726EER, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {768e96e5-6fc9-4bf4-abf6-114bd692b483}, !- Air Inlet Node Name
  {de18a39f-8512-49dc-8377-37859f07a176}, !- Air Outlet Node Name
  {d5b9b178-abec-4159-9308-3de231710359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f4c50f1-bf26-4775-bb07-09422473f067}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7e1f9f0-d085-49ba-8cc0-9e4db9989a2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dd3b42-9910-4998-b0b4-d489e70a18f9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {53052eda-7d66-4661-9d4e-2018699611cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b7de6fea-0d3e-45c5-b625-74d3d202c071}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {337dcfd1-912d-4e12-be58-c2a8e716318d}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e7d3784-4a58-4a21-a062-394caea56418}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a52669c-3add-4fd0-bf29-2152fe77d6a6}, !- Handle
  Curve Quadratic 85,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {973919e5-fd14-4cc4-a078-4b2c47ceb988}, !- Handle
  Curve Quadratic 86,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4d527050-beb0-48b4-97a1-6b2b79e7077c}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d41e7fd2-097c-4201-bf3b-dd0a0cbc6888}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {13b1f4fc-29fa-45e3-b720-a3354fa81de2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {13b1f4fc-29fa-45e3-b720-a3354fa81de2}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38e20ea9-098c-45a9-b2b3-ea902be90b1d}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {4d527050-beb0-48b4-97a1-6b2b79e7077c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {617bc033-78a4-47ae-b3d3-6acf342d502f}, !- Mixed Air Node Name
  {764bfbc5-8231-4a61-8eb8-28dab5e1a342}, !- Outdoor Air Stream Node Name
  {6f46f088-d824-420e-8b52-478917c555e0}, !- Relief Air Stream Node Name
  {afaaaa5d-e979-4abe-af4e-d3825999b7fd}; !- Return Air Stream Node Name

OS:Node,
  {8d3b3a2a-f192-4bad-95e6-a5fcab960ce0}, !- Handle
  Node 626,                               !- Name
  ,                                       !- Inlet Port
  {764bfbc5-8231-4a61-8eb8-28dab5e1a342}; !- Outlet Port

OS:Connection,
  {764bfbc5-8231-4a61-8eb8-28dab5e1a342}, !- Handle
  {8d3b3a2a-f192-4bad-95e6-a5fcab960ce0}, !- Source Object
  3,                                      !- Outlet Port
  {38e20ea9-098c-45a9-b2b3-ea902be90b1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb58bd56-417d-4266-b0e6-0a65129a019b}, !- Handle
  Node 627,                               !- Name
  {6f46f088-d824-420e-8b52-478917c555e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f46f088-d824-420e-8b52-478917c555e0}, !- Handle
  {38e20ea9-098c-45a9-b2b3-ea902be90b1d}, !- Source Object
  7,                                      !- Outlet Port
  {bb58bd56-417d-4266-b0e6-0a65129a019b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a207dc-d5b1-45a9-b738-edc8c0319e3a}, !- Handle
  {c674564e-0089-4d4c-b365-66e837c9e580}, !- Source Object
  9,                                      !- Outlet Port
  {5ed005fe-2c0c-42ba-858e-02f6dc0130e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b245303-fc20-4f45-83de-6eb9299a2b7a}, !- Handle
  Node 628,                               !- Name
  {9fbde16a-0a42-462b-9858-dd2fee4db46c}, !- Inlet Port
  {4aa08c14-4fc4-4808-8dbe-59cd8a3d49ee}; !- Outlet Port

OS:Connection,
  {9fbde16a-0a42-462b-9858-dd2fee4db46c}, !- Handle
  {f0eaf8ab-3429-4175-88e7-524f31a233e4}, !- Source Object
  6,                                      !- Outlet Port
  {8b245303-fc20-4f45-83de-6eb9299a2b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa08c14-4fc4-4808-8dbe-59cd8a3d49ee}, !- Handle
  {8b245303-fc20-4f45-83de-6eb9299a2b7a}, !- Source Object
  3,                                      !- Outlet Port
  {c674564e-0089-4d4c-b365-66e837c9e580}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1bdf8347-d53d-4293-bb3f-cfc2aa8b566f}, !- Handle
  Node 629,                               !- Name
  {de18a39f-8512-49dc-8377-37859f07a176}, !- Inlet Port
  {0a69e517-4386-42b5-8d90-fa02b6231e3a}; !- Outlet Port

OS:Connection,
  {de18a39f-8512-49dc-8377-37859f07a176}, !- Handle
  {4c1f2cee-7c23-4fa3-9064-5f74db845269}, !- Source Object
  9,                                      !- Outlet Port
  {1bdf8347-d53d-4293-bb3f-cfc2aa8b566f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a69e517-4386-42b5-8d90-fa02b6231e3a}, !- Handle
  {1bdf8347-d53d-4293-bb3f-cfc2aa8b566f}, !- Source Object
  3,                                      !- Outlet Port
  {f0eaf8ab-3429-4175-88e7-524f31a233e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d26245a-15b5-41a4-8fd4-4f4d2f9e89da}, !- Handle
  Node 630,                               !- Name
  {617bc033-78a4-47ae-b3d3-6acf342d502f}, !- Inlet Port
  {768e96e5-6fc9-4bf4-abf6-114bd692b483}; !- Outlet Port

OS:Connection,
  {617bc033-78a4-47ae-b3d3-6acf342d502f}, !- Handle
  {38e20ea9-098c-45a9-b2b3-ea902be90b1d}, !- Source Object
  5,                                      !- Outlet Port
  {5d26245a-15b5-41a4-8fd4-4f4d2f9e89da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768e96e5-6fc9-4bf4-abf6-114bd692b483}, !- Handle
  {5d26245a-15b5-41a4-8fd4-4f4d2f9e89da}, !- Source Object
  3,                                      !- Outlet Port
  {4c1f2cee-7c23-4fa3-9064-5f74db845269}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {715ea186-285b-41a7-908c-b77fb565679f}, !- Handle
  Node 631,                               !- Name
  {3020823c-6c1a-4784-b8f4-cf2032e3c698}, !- Inlet Port
  {afaaaa5d-e979-4abe-af4e-d3825999b7fd}; !- Outlet Port

OS:Connection,
  {ff246a51-10cb-4b71-9d48-a03e6792e206}, !- Handle
  {e81f890f-ea25-401a-924f-9e3e0eb8adfe}, !- Source Object
  3,                                      !- Outlet Port
  {4515474c-cb96-4f2b-acbd-6ef61b8a734f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3020823c-6c1a-4784-b8f4-cf2032e3c698}, !- Handle
  {4515474c-cb96-4f2b-acbd-6ef61b8a734f}, !- Source Object
  9,                                      !- Outlet Port
  {715ea186-285b-41a7-908c-b77fb565679f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afaaaa5d-e979-4abe-af4e-d3825999b7fd}, !- Handle
  {715ea186-285b-41a7-908c-b77fb565679f}, !- Source Object
  3,                                      !- Outlet Port
  {38e20ea9-098c-45a9-b2b3-ea902be90b1d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b9979587-bdf7-42c1-b984-202a31521275}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {efc5293c-d84d-4201-a425-a9ceda63cd46}, !- Control Zone Name
  {5ed005fe-2c0c-42ba-858e-02f6dc0130e4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f1e89ba-ecd5-4360-b9d2-69907fee0866}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {7affb214-5860-4ff4-9a09-1f04eb45b852}, !- Air Inlet Node Name
  {ff73cb3d-83fe-4c80-b497-7f682eede883}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0342a4a7-014d-4c47-b37b-2f1e43329f62}, !- Handle
  Node 632,                               !- Name
  {57f2064a-bfdb-4b03-a8f5-d77e3693d3ab}, !- Inlet Port
  {2400af2c-05a2-43a6-aad4-5e9316524672}; !- Outlet Port

OS:Connection,
  {8a5f004c-9d05-439d-9553-54951bfe3bba}, !- Handle
  {2f5e94b1-3459-4d7e-b0d9-9a48c51725c2}, !- Source Object
  3,                                      !- Outlet Port
  {bd3821bb-e96c-4ca2-bd7b-25bbe03bd8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f2064a-bfdb-4b03-a8f5-d77e3693d3ab}, !- Handle
  {eb9ad04c-073e-4f74-87ad-4bc45ef793de}, !- Source Object
  2,                                      !- Outlet Port
  {0342a4a7-014d-4c47-b37b-2f1e43329f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2400af2c-05a2-43a6-aad4-5e9316524672}, !- Handle
  {0342a4a7-014d-4c47-b37b-2f1e43329f62}, !- Source Object
  3,                                      !- Outlet Port
  {37fcea80-648b-4d9d-8041-93fc95347763}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76fed308-2b45-485c-9ea8-90d366e48c0b}, !- Handle
  Node 633,                               !- Name
  {4a34fbae-bd0a-4a96-8538-bc8a07c4ce38}, !- Inlet Port
  {7affb214-5860-4ff4-9a09-1f04eb45b852}; !- Outlet Port

OS:Connection,
  {4a34fbae-bd0a-4a96-8538-bc8a07c4ce38}, !- Handle
  {4e6d9ae2-81c0-4236-ad16-07f2d4786ac4}, !- Source Object
  3,                                      !- Outlet Port
  {76fed308-2b45-485c-9ea8-90d366e48c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7affb214-5860-4ff4-9a09-1f04eb45b852}, !- Handle
  {76fed308-2b45-485c-9ea8-90d366e48c0b}, !- Source Object
  3,                                      !- Outlet Port
  {2f1e89ba-ecd5-4360-b9d2-69907fee0866}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff73cb3d-83fe-4c80-b497-7f682eede883}, !- Handle
  {2f1e89ba-ecd5-4360-b9d2-69907fee0866}, !- Source Object
  4,                                      !- Outlet Port
  {2f5e94b1-3459-4d7e-b0d9-9a48c51725c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e65c11af-ecf5-4b05-9c94-4d085f891dbf}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dd655a91-6336-40f9-900a-6b05b1bc15fa}, !- Water Inlet Node Name
  {01e46f0e-e2af-494c-8837-fae369c08ef1}; !- Water Outlet Node Name

OS:Node,
  {6afc0da0-c4b8-4496-bf79-c8544ef38490}, !- Handle
  Node 634,                               !- Name
  {04974ffc-fb8e-4007-a784-f6c286999155}, !- Inlet Port
  {dd655a91-6336-40f9-900a-6b05b1bc15fa}; !- Outlet Port

OS:Connection,
  {04974ffc-fb8e-4007-a784-f6c286999155}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  72,                                     !- Outlet Port
  {6afc0da0-c4b8-4496-bf79-c8544ef38490}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e4f9bf7-53d3-4d7c-8b1d-46038b523fc1}, !- Handle
  Node 635,                               !- Name
  {01e46f0e-e2af-494c-8837-fae369c08ef1}, !- Inlet Port
  {643449b5-0fd5-459a-ba2a-a3145802c71b}; !- Outlet Port

OS:Connection,
  {dd655a91-6336-40f9-900a-6b05b1bc15fa}, !- Handle
  {6afc0da0-c4b8-4496-bf79-c8544ef38490}, !- Source Object
  3,                                      !- Outlet Port
  {e65c11af-ecf5-4b05-9c94-4d085f891dbf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {01e46f0e-e2af-494c-8837-fae369c08ef1}, !- Handle
  {e65c11af-ecf5-4b05-9c94-4d085f891dbf}, !- Source Object
  10,                                     !- Outlet Port
  {5e4f9bf7-53d3-4d7c-8b1d-46038b523fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {643449b5-0fd5-459a-ba2a-a3145802c71b}, !- Handle
  {5e4f9bf7-53d3-4d7c-8b1d-46038b523fc1}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {faa4fe97-3653-4f31-83e4-789119d327a1}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {e65c11af-ecf5-4b05-9c94-4d085f891dbf}; !- Heating Coil Name

OS:AirLoopHVAC,
  {250c9e66-96bb-4ea9-af5e-96c8a9cff976}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {108192dc-f6f5-4d4d-afbd-30cf84188176}, !- Availability Schedule
  {6ee34db0-147c-415f-bd96-b649b0e1cc62}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94b98431-57aa-47a4-a57c-945bcecf260e}, !- Supply Side Inlet Node Name
  {ea45e28d-ec6c-4404-894b-77c53bb57cbf}, !- Demand Side Outlet Node Name
  {b26e130f-bb2f-4de7-bb42-c556789cc252}, !- Demand Side Inlet Node A
  {e356a09a-2f7b-461a-a464-77a12ed3c25f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d25486a-3df9-4fcb-9b8f-8b32e0a06bb7}, !- Demand Mixer Name
  {896da2d1-3d81-4d02-a97d-b1e02759ff82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d729662f-114a-4ee8-84fa-e77f48fec4a2}, !- Handle
  Node 636,                               !- Name
  {94b98431-57aa-47a4-a57c-945bcecf260e}, !- Inlet Port
  {a0444a50-cc25-44d0-8104-4a12acdbfaf6}; !- Outlet Port

OS:Node,
  {8d1f9ab3-2447-4687-8b4b-14a1f948cece}, !- Handle
  Node 637,                               !- Name
  {c52e6aad-6a09-41b4-bffb-09b5127be4a3}, !- Inlet Port
  {e356a09a-2f7b-461a-a464-77a12ed3c25f}; !- Outlet Port

OS:Connection,
  {94b98431-57aa-47a4-a57c-945bcecf260e}, !- Handle
  {250c9e66-96bb-4ea9-af5e-96c8a9cff976}, !- Source Object
  9,                                      !- Outlet Port
  {d729662f-114a-4ee8-84fa-e77f48fec4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e356a09a-2f7b-461a-a464-77a12ed3c25f}, !- Handle
  {8d1f9ab3-2447-4687-8b4b-14a1f948cece}, !- Source Object
  3,                                      !- Outlet Port
  {250c9e66-96bb-4ea9-af5e-96c8a9cff976}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {de785704-c7cd-45bf-954a-eb13bf84271f}, !- Handle
  Node 638,                               !- Name
  {b26e130f-bb2f-4de7-bb42-c556789cc252}, !- Inlet Port
  {b2d2cc99-e0d4-45c5-bbcd-cc3f1660ac80}; !- Outlet Port

OS:Node,
  {52959a00-60e0-48a8-b45c-e0475887df51}, !- Handle
  Node 639,                               !- Name
  {3b590740-483f-4a5d-84a8-756289651013}, !- Inlet Port
  {ea45e28d-ec6c-4404-894b-77c53bb57cbf}; !- Outlet Port

OS:Node,
  {03c4012a-1e6a-4561-bfb2-90ef9ebd5e7d}, !- Handle
  Node 640,                               !- Name
  {a077317e-9304-4876-872c-ccdbf39b0c34}, !- Inlet Port
  {55f4dc75-866a-410e-9ab4-fcb4a0a732a7}; !- Outlet Port

OS:Connection,
  {b26e130f-bb2f-4de7-bb42-c556789cc252}, !- Handle
  {250c9e66-96bb-4ea9-af5e-96c8a9cff976}, !- Source Object
  11,                                     !- Outlet Port
  {de785704-c7cd-45bf-954a-eb13bf84271f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea45e28d-ec6c-4404-894b-77c53bb57cbf}, !- Handle
  {52959a00-60e0-48a8-b45c-e0475887df51}, !- Source Object
  3,                                      !- Outlet Port
  {250c9e66-96bb-4ea9-af5e-96c8a9cff976}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {896da2d1-3d81-4d02-a97d-b1e02759ff82}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {b2d2cc99-e0d4-45c5-bbcd-cc3f1660ac80}, !- Inlet Node Name
  {b69a309e-8212-42e4-b8fe-dd021d0e82b9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d25486a-3df9-4fcb-9b8f-8b32e0a06bb7}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {3b590740-483f-4a5d-84a8-756289651013}, !- Outlet Node Name
  {7252f0bc-772f-43cb-b153-de2a289185a6}; !- Inlet Node Name 1

OS:Connection,
  {b2d2cc99-e0d4-45c5-bbcd-cc3f1660ac80}, !- Handle
  {de785704-c7cd-45bf-954a-eb13bf84271f}, !- Source Object
  3,                                      !- Outlet Port
  {896da2d1-3d81-4d02-a97d-b1e02759ff82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b590740-483f-4a5d-84a8-756289651013}, !- Handle
  {8d25486a-3df9-4fcb-9b8f-8b32e0a06bb7}, !- Source Object
  2,                                      !- Outlet Port
  {52959a00-60e0-48a8-b45c-e0475887df51}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {308298d7-936b-4139-b64f-65f3f3627e5a}, !- Handle
  {250c9e66-96bb-4ea9-af5e-96c8a9cff976}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6ee34db0-147c-415f-bd96-b649b0e1cc62}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {a5183d6a-e2e6-42ca-9cdb-c8b71599e0b2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {430534f5-29cd-4d5c-860d-ebab98c53d67}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {18147f42-0f88-41af-8755-2715bb985ce3}, !- Air Inlet Node Name
  {c52e6aad-6a09-41b4-bffb-09b5127be4a3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {f7e211ec-6935-44be-b986-d7853bb9a02c}, !- Handle
  Sys3 Return Fan 2,                      !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a0444a50-cc25-44d0-8104-4a12acdbfaf6}, !- Air Inlet Node Name
  {7a357231-3c1c-44ae-99f1-a4c090f53dad}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {25dd0bc8-bba5-4d49-b9bb-732d79b9e1da}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eb86f578-5d1d-4f72-8887-5d23660000d3}, !- Air Inlet Node Name
  {26efcb1d-4242-42c2-bdb2-38444e0311a5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {de4c4285-29db-48e5-a5b1-31c1a070e420}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {762d508c-9ff4-444f-9180-cb36c97d3300}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 23kBtu/hr 7.7726EER, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {56a66d04-8921-40d1-90a7-acaa6cfa2740}, !- Air Inlet Node Name
  {e69a6760-9a7b-4816-b072-cd73fed9ca0b}, !- Air Outlet Node Name
  {d5b9b178-abec-4159-9308-3de231710359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f4c50f1-bf26-4775-bb07-09422473f067}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7e1f9f0-d085-49ba-8cc0-9e4db9989a2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dd3b42-9910-4998-b0b4-d489e70a18f9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {53052eda-7d66-4661-9d4e-2018699611cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9064e7d3-926e-4106-98d7-0b4a98de26aa}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48bad1c1-cde3-48d8-a1e3-bd6073a3ce06}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d2c29bb-2c64-4731-9770-2457a5fccf8f}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee970223-354b-4c90-af13-48076188c40b}, !- Handle
  Curve Quadratic 88,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8d3f1d82-6a65-4f49-a6ad-38a0fb81768b}, !- Handle
  Curve Quadratic 89,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {96d870f4-31ae-4948-aff6-1c7805473db0}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {108192dc-f6f5-4d4d-afbd-30cf84188176}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0f8d9a4c-4aed-4447-90ea-019d325f5bc1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0f8d9a4c-4aed-4447-90ea-019d325f5bc1}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6b5873a8-df5c-4c87-b3cf-833f918d4bf8}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {96d870f4-31ae-4948-aff6-1c7805473db0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3025eac-7271-454f-9092-6e2980bfaf3e}, !- Mixed Air Node Name
  {167702ad-cc65-4780-b15f-7cdf842794ac}, !- Outdoor Air Stream Node Name
  {15718fc3-4156-4dfa-844a-f25dff9377dd}, !- Relief Air Stream Node Name
  {1e0d62b9-8724-4fd1-a51e-5957ba1013d5}; !- Return Air Stream Node Name

OS:Node,
  {59ea2d53-9550-491e-ad38-d1d6174dd1ba}, !- Handle
  Node 641,                               !- Name
  ,                                       !- Inlet Port
  {167702ad-cc65-4780-b15f-7cdf842794ac}; !- Outlet Port

OS:Connection,
  {167702ad-cc65-4780-b15f-7cdf842794ac}, !- Handle
  {59ea2d53-9550-491e-ad38-d1d6174dd1ba}, !- Source Object
  3,                                      !- Outlet Port
  {6b5873a8-df5c-4c87-b3cf-833f918d4bf8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {adfd6bd4-f821-4aa9-af5c-1883c0ff8873}, !- Handle
  Node 642,                               !- Name
  {15718fc3-4156-4dfa-844a-f25dff9377dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15718fc3-4156-4dfa-844a-f25dff9377dd}, !- Handle
  {6b5873a8-df5c-4c87-b3cf-833f918d4bf8}, !- Source Object
  7,                                      !- Outlet Port
  {adfd6bd4-f821-4aa9-af5c-1883c0ff8873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52e6aad-6a09-41b4-bffb-09b5127be4a3}, !- Handle
  {430534f5-29cd-4d5c-860d-ebab98c53d67}, !- Source Object
  9,                                      !- Outlet Port
  {8d1f9ab3-2447-4687-8b4b-14a1f948cece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {224a3ee0-8d26-4ae2-af88-77d3af644a6b}, !- Handle
  Node 643,                               !- Name
  {26efcb1d-4242-42c2-bdb2-38444e0311a5}, !- Inlet Port
  {18147f42-0f88-41af-8755-2715bb985ce3}; !- Outlet Port

OS:Connection,
  {26efcb1d-4242-42c2-bdb2-38444e0311a5}, !- Handle
  {25dd0bc8-bba5-4d49-b9bb-732d79b9e1da}, !- Source Object
  6,                                      !- Outlet Port
  {224a3ee0-8d26-4ae2-af88-77d3af644a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18147f42-0f88-41af-8755-2715bb985ce3}, !- Handle
  {224a3ee0-8d26-4ae2-af88-77d3af644a6b}, !- Source Object
  3,                                      !- Outlet Port
  {430534f5-29cd-4d5c-860d-ebab98c53d67}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {62666fcc-ad63-4e11-bd27-c1637910c278}, !- Handle
  Node 644,                               !- Name
  {e69a6760-9a7b-4816-b072-cd73fed9ca0b}, !- Inlet Port
  {eb86f578-5d1d-4f72-8887-5d23660000d3}; !- Outlet Port

OS:Connection,
  {e69a6760-9a7b-4816-b072-cd73fed9ca0b}, !- Handle
  {762d508c-9ff4-444f-9180-cb36c97d3300}, !- Source Object
  9,                                      !- Outlet Port
  {62666fcc-ad63-4e11-bd27-c1637910c278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb86f578-5d1d-4f72-8887-5d23660000d3}, !- Handle
  {62666fcc-ad63-4e11-bd27-c1637910c278}, !- Source Object
  3,                                      !- Outlet Port
  {25dd0bc8-bba5-4d49-b9bb-732d79b9e1da}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bb65e2cf-2d4a-4171-92e2-2a4e498c76ed}, !- Handle
  Node 645,                               !- Name
  {e3025eac-7271-454f-9092-6e2980bfaf3e}, !- Inlet Port
  {56a66d04-8921-40d1-90a7-acaa6cfa2740}; !- Outlet Port

OS:Connection,
  {e3025eac-7271-454f-9092-6e2980bfaf3e}, !- Handle
  {6b5873a8-df5c-4c87-b3cf-833f918d4bf8}, !- Source Object
  5,                                      !- Outlet Port
  {bb65e2cf-2d4a-4171-92e2-2a4e498c76ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a66d04-8921-40d1-90a7-acaa6cfa2740}, !- Handle
  {bb65e2cf-2d4a-4171-92e2-2a4e498c76ed}, !- Source Object
  3,                                      !- Outlet Port
  {762d508c-9ff4-444f-9180-cb36c97d3300}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6fb5b0fb-edd4-4aa5-9ee2-c3509406742e}, !- Handle
  Node 646,                               !- Name
  {7a357231-3c1c-44ae-99f1-a4c090f53dad}, !- Inlet Port
  {1e0d62b9-8724-4fd1-a51e-5957ba1013d5}; !- Outlet Port

OS:Connection,
  {a0444a50-cc25-44d0-8104-4a12acdbfaf6}, !- Handle
  {d729662f-114a-4ee8-84fa-e77f48fec4a2}, !- Source Object
  3,                                      !- Outlet Port
  {f7e211ec-6935-44be-b986-d7853bb9a02c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a357231-3c1c-44ae-99f1-a4c090f53dad}, !- Handle
  {f7e211ec-6935-44be-b986-d7853bb9a02c}, !- Source Object
  9,                                      !- Outlet Port
  {6fb5b0fb-edd4-4aa5-9ee2-c3509406742e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0d62b9-8724-4fd1-a51e-5957ba1013d5}, !- Handle
  {6fb5b0fb-edd4-4aa5-9ee2-c3509406742e}, !- Source Object
  3,                                      !- Outlet Port
  {6b5873a8-df5c-4c87-b3cf-833f918d4bf8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a1278a18-e42f-4e58-aa31-02634b5d3b06}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a5ca9a59-3bf9-4902-b679-7b88160d11f0}, !- Control Zone Name
  {8d1f9ab3-2447-4687-8b4b-14a1f948cece}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ebf8d3fa-cf41-4917-a1b1-2a4df5b627d5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {b0094a2a-9a11-46fa-a285-fa028d6157cd}, !- Air Inlet Node Name
  {a077317e-9304-4876-872c-ccdbf39b0c34}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92c01590-2976-4195-a2e4-24795ee4dd2b}, !- Handle
  Node 647,                               !- Name
  {5b2e0f09-6379-4fd7-8aed-098f35ae6ce0}, !- Inlet Port
  {7252f0bc-772f-43cb-b153-de2a289185a6}; !- Outlet Port

OS:Connection,
  {55f4dc75-866a-410e-9ab4-fcb4a0a732a7}, !- Handle
  {03c4012a-1e6a-4561-bfb2-90ef9ebd5e7d}, !- Source Object
  3,                                      !- Outlet Port
  {ceb9ed03-a4d1-496a-8caf-d69c0d96780e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2e0f09-6379-4fd7-8aed-098f35ae6ce0}, !- Handle
  {373efb6b-5596-4856-a453-3f93eb4380cb}, !- Source Object
  2,                                      !- Outlet Port
  {92c01590-2976-4195-a2e4-24795ee4dd2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7252f0bc-772f-43cb-b153-de2a289185a6}, !- Handle
  {92c01590-2976-4195-a2e4-24795ee4dd2b}, !- Source Object
  3,                                      !- Outlet Port
  {8d25486a-3df9-4fcb-9b8f-8b32e0a06bb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c95d76f0-69ef-4955-a679-b964a1de5267}, !- Handle
  Node 648,                               !- Name
  {b69a309e-8212-42e4-b8fe-dd021d0e82b9}, !- Inlet Port
  {b0094a2a-9a11-46fa-a285-fa028d6157cd}; !- Outlet Port

OS:Connection,
  {b69a309e-8212-42e4-b8fe-dd021d0e82b9}, !- Handle
  {896da2d1-3d81-4d02-a97d-b1e02759ff82}, !- Source Object
  3,                                      !- Outlet Port
  {c95d76f0-69ef-4955-a679-b964a1de5267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0094a2a-9a11-46fa-a285-fa028d6157cd}, !- Handle
  {c95d76f0-69ef-4955-a679-b964a1de5267}, !- Source Object
  3,                                      !- Outlet Port
  {ebf8d3fa-cf41-4917-a1b1-2a4df5b627d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a077317e-9304-4876-872c-ccdbf39b0c34}, !- Handle
  {ebf8d3fa-cf41-4917-a1b1-2a4df5b627d5}, !- Source Object
  4,                                      !- Outlet Port
  {03c4012a-1e6a-4561-bfb2-90ef9ebd5e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fd86e275-8a92-48ae-b502-13d9291c973d}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7b07decc-8074-4f2a-ab78-ca0d1eda5e38}, !- Water Inlet Node Name
  {0d3bcbc2-bd6b-4f82-951b-287e5c0bb11d}; !- Water Outlet Node Name

OS:Node,
  {2e3d2bbc-7d5e-4585-bfcc-725a8635536b}, !- Handle
  Node 649,                               !- Name
  {a103833e-450d-4846-bda9-aff73c6b6959}, !- Inlet Port
  {7b07decc-8074-4f2a-ab78-ca0d1eda5e38}; !- Outlet Port

OS:Connection,
  {a103833e-450d-4846-bda9-aff73c6b6959}, !- Handle
  {ca630120-584d-40c9-aae4-9a18ffea7a69}, !- Source Object
  73,                                     !- Outlet Port
  {2e3d2bbc-7d5e-4585-bfcc-725a8635536b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b182f334-08d2-48e1-a757-a9408da481ae}, !- Handle
  Node 650,                               !- Name
  {0d3bcbc2-bd6b-4f82-951b-287e5c0bb11d}, !- Inlet Port
  {112e228d-fc8a-419f-b8e7-1330689549b7}; !- Outlet Port

OS:Connection,
  {7b07decc-8074-4f2a-ab78-ca0d1eda5e38}, !- Handle
  {2e3d2bbc-7d5e-4585-bfcc-725a8635536b}, !- Source Object
  3,                                      !- Outlet Port
  {fd86e275-8a92-48ae-b502-13d9291c973d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d3bcbc2-bd6b-4f82-951b-287e5c0bb11d}, !- Handle
  {fd86e275-8a92-48ae-b502-13d9291c973d}, !- Source Object
  10,                                     !- Outlet Port
  {b182f334-08d2-48e1-a757-a9408da481ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112e228d-fc8a-419f-b8e7-1330689549b7}, !- Handle
  {b182f334-08d2-48e1-a757-a9408da481ae}, !- Source Object
  3,                                      !- Outlet Port
  {1b80b857-5fc5-4aa5-bf2f-e55f89497cad}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {730ff21d-7862-4f18-9edf-c3ecf9441e54}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {bc495d1a-9f6e-4a92-8c7f-3bccc293ac6b}, !- Availability Schedule Name
  {fd86e275-8a92-48ae-b502-13d9291c973d}; !- Heating Coil Name

OS:PlantLoop,
  {823627ec-6f5a-4e60-9460-fee537636749}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {86b1d0c9-4761-4226-b0db-e84c1a7dc8a4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0316d0c8-d244-41d7-9efc-88241c18bf62}, !- Plant Side Inlet Node Name
  {1d7ed5d0-dd0f-4c2b-9a64-0725315a3736}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {54923633-7b55-455a-9331-04f71da69f60}, !- Demand Side Inlet Node Name
  {b9f79909-91d1-4f35-8a73-7ea89636744d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0339d97d-55b7-4d6c-856d-3d06cd5bd7d7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {29f446db-3d2f-460a-a71b-821aa4fa8055}, !- Demand Mixer Name
  {c17bc500-7e6a-4a95-9f6e-e014894c7f49}, !- Demand Splitter Name
  {19264614-fb54-49e5-a5ce-b44cfbc1ad6e}, !- Supply Mixer Name
  {6defba42-616b-4e7a-a2c6-01d72d07df06}; !- Supply Splitter Name

OS:Node,
  {09520f89-430f-419f-b039-9d4744b092b9}, !- Handle
  Node 651,                               !- Name
  {0316d0c8-d244-41d7-9efc-88241c18bf62}, !- Inlet Port
  {bf5b1294-0815-4dbb-8020-f41cb3c0c012}; !- Outlet Port

OS:Node,
  {86b1d0c9-4761-4226-b0db-e84c1a7dc8a4}, !- Handle
  Node 652,                               !- Name
  {3f55263d-bec6-454f-af4a-a747f3608acc}, !- Inlet Port
  {1d7ed5d0-dd0f-4c2b-9a64-0725315a3736}; !- Outlet Port

OS:Node,
  {13c9b773-592d-4132-8eac-2368d5b34814}, !- Handle
  Node 653,                               !- Name
  {c2fb2974-374f-4817-884d-f42cfc1e8d21}, !- Inlet Port
  {d18891d0-3981-45a5-beef-3b8cceb38214}; !- Outlet Port

OS:Connector:Mixer,
  {19264614-fb54-49e5-a5ce-b44cfbc1ad6e}, !- Handle
  Connector Mixer 7,                      !- Name
  {dabbc517-7d63-4e19-80cf-c4336b9968ac}, !- Outlet Branch Name
  {299f5b3d-6769-4946-b463-1a321bed6a4d}, !- Inlet Branch Name 1
  {125446f1-47c7-4d9e-ab49-2da552a6b787}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6defba42-616b-4e7a-a2c6-01d72d07df06}, !- Handle
  Connector Splitter 7,                   !- Name
  {ff2945a7-8bf0-4849-8cbb-b7b6ac722b50}, !- Inlet Branch Name
  {c2fb2974-374f-4817-884d-f42cfc1e8d21}, !- Outlet Branch Name 1
  {e7de2b4f-bf01-4b4c-a4be-d4a4fc407b00}; !- Outlet Branch Name 2

OS:Connection,
  {0316d0c8-d244-41d7-9efc-88241c18bf62}, !- Handle
  {823627ec-6f5a-4e60-9460-fee537636749}, !- Source Object
  14,                                     !- Outlet Port
  {09520f89-430f-419f-b039-9d4744b092b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2fb2974-374f-4817-884d-f42cfc1e8d21}, !- Handle
  {6defba42-616b-4e7a-a2c6-01d72d07df06}, !- Source Object
  3,                                      !- Outlet Port
  {13c9b773-592d-4132-8eac-2368d5b34814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7ed5d0-dd0f-4c2b-9a64-0725315a3736}, !- Handle
  {86b1d0c9-4761-4226-b0db-e84c1a7dc8a4}, !- Source Object
  3,                                      !- Outlet Port
  {823627ec-6f5a-4e60-9460-fee537636749}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ee42cfa1-a871-4f87-902a-0df7551648eb}, !- Handle
  Node 654,                               !- Name
  {54923633-7b55-455a-9331-04f71da69f60}, !- Inlet Port
  {31267426-5172-4607-bbc8-e7728d60c7e5}; !- Outlet Port

OS:Node,
  {7d9445ae-ce17-46bd-90dc-e2c5db2e19cb}, !- Handle
  Node 655,                               !- Name
  {37f91d64-c9c4-44b6-a57a-dabe1cf333f3}, !- Inlet Port
  {b9f79909-91d1-4f35-8a73-7ea89636744d}; !- Outlet Port

OS:Node,
  {748f56fa-5d05-4832-9c61-a609bc23ae01}, !- Handle
  Node 656,                               !- Name
  {92112cc4-3cac-450c-9d61-a6654eb6c98f}, !- Inlet Port
  {8cd203ef-b1a3-4fee-9a57-083e9b413a63}; !- Outlet Port

OS:Connector:Mixer,
  {29f446db-3d2f-460a-a71b-821aa4fa8055}, !- Handle
  Connector Mixer 8,                      !- Name
  {e68b1f3d-8820-44c5-9278-bf18b7e8d804}, !- Outlet Branch Name
  {a3490ed2-51a3-48c9-adb4-f2ce704892ff}, !- Inlet Branch Name 1
  {fcfaff3e-0f61-46cf-ba42-b9c4356476b9}, !- Inlet Branch Name 2
  {71fb2304-92c5-469b-8db7-a665fda7001c}, !- Inlet Branch Name 3
  {bbf43885-ca63-49ec-8d04-6c7ac92a3bb0}, !- Inlet Branch Name 4
  {f6894a80-ac7a-4592-a40d-31d0eec18799}, !- Inlet Branch Name 5
  {589be5da-0070-456e-948a-4ffa16f9613c}, !- Inlet Branch Name 6
  {e5cf13ba-8759-4460-a01d-841a57e922be}, !- Inlet Branch Name 7
  {5ba7e301-92db-49cf-9b52-b0a0a1b871b8}, !- Inlet Branch Name 8
  {22771d76-6aac-46c1-9c42-ab4d4318f919}, !- Inlet Branch Name 9
  {5d747634-756e-40b5-bdea-03046d9bc091}, !- Inlet Branch Name 10
  {98628613-e23d-4617-bc79-cced5914cb44}, !- Inlet Branch Name 11
  {b49de813-9871-4d30-a083-ac2242487657}, !- Inlet Branch Name 12
  {40ec90f2-e65a-441e-ab31-bbe0f7856094}, !- Inlet Branch Name 13
  {b8d6da4c-1f83-458e-aa65-9071b8b639f7}, !- Inlet Branch Name 14
  {c45a0cc6-a0f2-455a-a23a-206e88482dd4}, !- Inlet Branch Name 15
  {b7597e67-60d2-45d1-8150-1ee42e06b77b}, !- Inlet Branch Name 16
  {7bb694ca-9e8f-42a5-bbc8-ac88f3a3466d}, !- Inlet Branch Name 17
  {000d82c6-f3bc-4f9c-8ae9-d17928163d83}, !- Inlet Branch Name 18
  {89066656-21aa-4ca1-b316-735792490841}, !- Inlet Branch Name 19
  {3c6d6181-0c8c-4fcf-89be-3118891f8f38}, !- Inlet Branch Name 20
  {2a488f1e-1cc4-4986-80c3-3cda35cee768}, !- Inlet Branch Name 21
  {c1d38098-c672-4887-b3c2-fd74ac68d21d}, !- Inlet Branch Name 22
  {cc16c58e-a14f-47a3-9ba8-b5b2d25901b9}, !- Inlet Branch Name 23
  {5037eae7-22aa-4686-8713-2d43a90bf78e}, !- Inlet Branch Name 24
  {c1ae9f84-ffdb-476a-be3b-74c3d9de6d53}, !- Inlet Branch Name 25
  {d5a855fe-30f6-4e91-86d9-449de33b6b5e}, !- Inlet Branch Name 26
  {f423633f-2229-46b4-80d5-d981d7f6eb16}, !- Inlet Branch Name 27
  {d95a0996-6261-47e4-8d12-16c81b9c5b80}, !- Inlet Branch Name 28
  {55a7e9d7-6270-439d-b5fe-ba4f3c8c76c9}, !- Inlet Branch Name 29
  {b2e90360-7dfa-4b71-a31b-9827524c5ecb}, !- Inlet Branch Name 30
  {7d438520-d7ec-481d-acac-ef1b269249cb}, !- Inlet Branch Name 31
  {5e22941d-58ef-4d4a-b2cb-01370131c537}, !- Inlet Branch Name 32
  {550207b8-3c55-425d-ae6b-44794cc60a33}, !- Inlet Branch Name 33
  {7a829175-31d2-4d8a-b405-b97823e12c30}, !- Inlet Branch Name 34
  {33875c82-e77c-4160-90d5-8e41927409c3}, !- Inlet Branch Name 35
  {83f2fa28-3592-4186-839d-5c8594dcc43c}, !- Inlet Branch Name 36
  {a9dc7102-f663-476d-964e-57952b17f9f9}, !- Inlet Branch Name 37
  {5cc95733-e5fc-4812-81e1-97e33f37685b}, !- Inlet Branch Name 38
  {b788bec0-d7b9-4848-91ac-a4bfc02cae3a}, !- Inlet Branch Name 39
  {97f7c064-044d-4646-8741-6f5455ab9b9d}, !- Inlet Branch Name 40
  {0c8485a4-5284-47f3-b88d-2f69f8bd5bc3}, !- Inlet Branch Name 41
  {854b5ba8-75c8-43a6-8895-8f1bbf31b7a8}, !- Inlet Branch Name 42
  {7bf4c66a-2f08-4091-85fb-7f67c3b5c67b}, !- Inlet Branch Name 43
  {526cd766-6a8d-405a-8a7f-4055b8f9f773}, !- Inlet Branch Name 44
  {c09e43ee-ca2c-4bf3-9d39-90eb66bcc00e}, !- Inlet Branch Name 45
  {86096f6b-ca93-41c4-ad74-0430bcf073cc}, !- Inlet Branch Name 46
  {6a3c1504-cfb9-457a-ad0d-bdf9713cb288}, !- Inlet Branch Name 47
  {a4ad7f86-09a8-4584-8cd8-f0993e567a29}, !- Inlet Branch Name 48
  {72a5e7ab-c5f7-4f84-84af-d481c48f0e99}, !- Inlet Branch Name 49
  {2ad789cd-cace-4255-b93c-e727cfc14316}; !- Inlet Branch Name 50

OS:Connector:Splitter,
  {c17bc500-7e6a-4a95-9f6e-e014894c7f49}, !- Handle
  Connector Splitter 8,                   !- Name
  {31267426-5172-4607-bbc8-e7728d60c7e5}, !- Inlet Branch Name
  {92112cc4-3cac-450c-9d61-a6654eb6c98f}, !- Outlet Branch Name 1
  {b27a76e6-6618-4e14-9778-983895ed364d}, !- Outlet Branch Name 2
  {32f877c2-5d57-49c2-a68b-7f9249349a65}, !- Outlet Branch Name 3
  {b5700301-5d35-4eb9-aae1-eecf9e81cc38}, !- Outlet Branch Name 4
  {1f411166-cb27-475f-83c1-635939e54981}, !- Outlet Branch Name 5
  {2bebf82d-5771-4517-b20b-c48d6f180e45}, !- Outlet Branch Name 6
  {099018a9-5dad-40fe-89d7-dd1fd559468a}, !- Outlet Branch Name 7
  {a655c275-21b3-4d5d-b12b-bb284f7dba89}, !- Outlet Branch Name 8
  {54d31607-53f1-4dff-9912-f984c6cf6d6e}, !- Outlet Branch Name 9
  {44a4a240-6515-473e-b3fb-e0974a757b7f}, !- Outlet Branch Name 10
  {55a60ce1-e097-4f7d-b488-f15835ac8e97}, !- Outlet Branch Name 11
  {1631cbf6-07e6-498b-8e80-568ead33de1e}, !- Outlet Branch Name 12
  {8bc71156-abfe-4e58-907d-5d22ced512b6}, !- Outlet Branch Name 13
  {8aa9f798-e46c-4539-9b65-e2aeb7ef6910}, !- Outlet Branch Name 14
  {eaea7b96-13cc-4879-bfdf-175ececf260a}, !- Outlet Branch Name 15
  {7df13cb5-5e45-4191-9794-a2bb5d825082}, !- Outlet Branch Name 16
  {c0a4e72b-d276-4b0a-97e3-3e5093d33239}, !- Outlet Branch Name 17
  {44031d4f-c56e-4e16-a51b-a281af81c08a}, !- Outlet Branch Name 18
  {3758a86c-fb69-49c9-a41f-a7eb37e1e07b}, !- Outlet Branch Name 19
  {ef0fc02a-16ea-4112-b81e-c4199e850232}, !- Outlet Branch Name 20
  {9b6d62f7-6a35-4c75-b928-258f387f8886}, !- Outlet Branch Name 21
  {1a56594b-9420-4e8f-ac80-3220458f9d94}, !- Outlet Branch Name 22
  {73897e61-08a1-48fc-a610-e06bbbdd7572}, !- Outlet Branch Name 23
  {f0c19fe9-15c0-49b2-8622-bc6dbbc9f4f6}, !- Outlet Branch Name 24
  {9b039a1f-0d0b-4bb5-b369-3ac81738df7e}, !- Outlet Branch Name 25
  {2c1c472b-e162-4e08-b4b5-9a4c9bb71019}, !- Outlet Branch Name 26
  {e35c235a-659f-4222-a56c-4211807354f7}, !- Outlet Branch Name 27
  {c6b5fcb0-ec6b-4c7b-b167-de29c9d29310}, !- Outlet Branch Name 28
  {bf45caa4-3569-4e9e-ac61-29075533583c}, !- Outlet Branch Name 29
  {f8f7d3c7-d1b9-440b-8d6c-9f537c84c59d}, !- Outlet Branch Name 30
  {1f4156a5-cb0b-4872-ba1b-bdb72b060c36}, !- Outlet Branch Name 31
  {894a65ab-dd75-48a6-a894-742a8bb15c01}, !- Outlet Branch Name 32
  {86c1c6da-4f14-4654-aa36-682d50d6c0a6}, !- Outlet Branch Name 33
  {38aed010-52fa-4d14-9215-5bbaa8bcadb8}, !- Outlet Branch Name 34
  {f7138c61-6fec-4d0c-8432-6f78022a6eec}, !- Outlet Branch Name 35
  {8637094c-81f6-4cbe-8124-f40fa9bad698}, !- Outlet Branch Name 36
  {19f9b6ef-7aa4-495c-821f-ad27b6ce6cbc}, !- Outlet Branch Name 37
  {90cf06be-1d58-4373-9c1c-d91550092816}, !- Outlet Branch Name 38
  {ab195688-9b47-4d76-ac5f-836b9419e7e0}, !- Outlet Branch Name 39
  {0de8a432-05be-4ca3-8172-15a583ce8716}, !- Outlet Branch Name 40
  {dc2b9fd2-38a0-4c5a-a6d3-18689a701931}, !- Outlet Branch Name 41
  {640d1d37-48cd-4455-8dda-8d08110e3c9c}, !- Outlet Branch Name 42
  {77d3373e-3f63-4c99-84af-5959b098d6a1}, !- Outlet Branch Name 43
  {eebd6f63-0243-46f8-9bed-9e3e6a753968}, !- Outlet Branch Name 44
  {817e464e-d90d-4acf-914a-b5f5c3ff6cd7}, !- Outlet Branch Name 45
  {d4434432-a17a-4e4c-831e-55ef8e8bf1df}, !- Outlet Branch Name 46
  {9bd3908e-7277-4e4a-a4c3-9eb9817bb152}, !- Outlet Branch Name 47
  {f9a1f1f7-8ce3-41bf-be6d-7aea3e010649}, !- Outlet Branch Name 48
  {0222db46-26a1-4d14-b33a-ed50bc185684}, !- Outlet Branch Name 49
  {f498b0a1-3e8c-46f4-947c-f88016e99eec}; !- Outlet Branch Name 50

OS:Connection,
  {54923633-7b55-455a-9331-04f71da69f60}, !- Handle
  {823627ec-6f5a-4e60-9460-fee537636749}, !- Source Object
  17,                                     !- Outlet Port
  {ee42cfa1-a871-4f87-902a-0df7551648eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31267426-5172-4607-bbc8-e7728d60c7e5}, !- Handle
  {ee42cfa1-a871-4f87-902a-0df7551648eb}, !- Source Object
  3,                                      !- Outlet Port
  {c17bc500-7e6a-4a95-9f6e-e014894c7f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92112cc4-3cac-450c-9d61-a6654eb6c98f}, !- Handle
  {c17bc500-7e6a-4a95-9f6e-e014894c7f49}, !- Source Object
  3,                                      !- Outlet Port
  {748f56fa-5d05-4832-9c61-a609bc23ae01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f79909-91d1-4f35-8a73-7ea89636744d}, !- Handle
  {7d9445ae-ce17-46bd-90dc-e2c5db2e19cb}, !- Source Object
  3,                                      !- Outlet Port
  {823627ec-6f5a-4e60-9460-fee537636749}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {02db994c-99ad-497f-b118-bb2a50318ef4}, !- Handle
  {823627ec-6f5a-4e60-9460-fee537636749}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0339d97d-55b7-4d6c-856d-3d06cd5bd7d7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {5372b975-7146-4967-97c9-74fc637ebf29}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a026863d-4f50-444e-a759-d7178d7699cf}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5372b975-7146-4967-97c9-74fc637ebf29}, !- Schedule Type Limits Name
  {e1054aa9-2bb9-4008-8e98-3cc49910bdaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1054aa9-2bb9-4008-8e98-3cc49910bdaf}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5372b975-7146-4967-97c9-74fc637ebf29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1ca96668-1eba-4d92-946f-84c2077cff34}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a026863d-4f50-444e-a759-d7178d7699cf}, !- Schedule Name
  {86b1d0c9-4761-4226-b0db-e84c1a7dc8a4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7bad15ef-40e6-470e-bc02-fb8b1e17b8ee}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {bf5b1294-0815-4dbb-8020-f41cb3c0c012}, !- Inlet Node Name
  {54f28c66-801d-49c4-897d-9c597896d278}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  239928.268125934,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {69d276f2-57a9-460b-b8e1-5c2ba9df96aa}, !- Handle
  Node 657,                               !- Name
  {54f28c66-801d-49c4-897d-9c597896d278}, !- Inlet Port
  {ff2945a7-8bf0-4849-8cbb-b7b6ac722b50}; !- Outlet Port

OS:Connection,
  {bf5b1294-0815-4dbb-8020-f41cb3c0c012}, !- Handle
  {09520f89-430f-419f-b039-9d4744b092b9}, !- Source Object
  3,                                      !- Outlet Port
  {7bad15ef-40e6-470e-bc02-fb8b1e17b8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f28c66-801d-49c4-897d-9c597896d278}, !- Handle
  {7bad15ef-40e6-470e-bc02-fb8b1e17b8ee}, !- Source Object
  3,                                      !- Outlet Port
  {69d276f2-57a9-460b-b8e1-5c2ba9df96aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff2945a7-8bf0-4849-8cbb-b7b6ac722b50}, !- Handle
  {69d276f2-57a9-460b-b8e1-5c2ba9df96aa}, !- Source Object
  3,                                      !- Outlet Port
  {6defba42-616b-4e7a-a2c6-01d72d07df06}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ef257d42-5890-4969-9e4e-8cc40ef63f55}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6f9cfe8b-a945-4c1e-bec2-9fcc452ddc85}, !- Handle
  446gal NaturalGas Water Heater - 301kBtu/hr 0.807 Therm Eff, !- Name
  1.68933701462633,                       !- Tank Volume {m3}
  {a026863d-4f50-444e-a759-d7178d7699cf}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  88267.8590142256,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.807172407833217,                      !- Heater Thermal Efficiency
  {d2226dd8-3564-4e57-ab13-8681b4b23986}, !- Part Load Factor Curve Name
  137.413728855386,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  137.413728855386,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b33d9bbf-39fc-4e10-a85c-f28852ae7b57}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  16.2795364306689,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  16.2795364306689,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d18891d0-3981-45a5-beef-3b8cceb38214}, !- Use Side Inlet Node Name
  {8024da09-b102-4a50-a4ec-fdf6bfcc78e2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3e314608-5bf5-4f38-80ae-c6c487c0bd31}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  {dc200a09-2da0-489c-9a20-a81325928d37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc200a09-2da0-489c-9a20-a81325928d37}, !- Handle
  Schedule Day 6,                         !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {067ed442-ed5f-48cd-b923-a3d6a79940a5}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  {36f0966b-92b4-4c14-96d4-db03b911cb9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36f0966b-92b4-4c14-96d4-db03b911cb9d}, !- Handle
  Schedule Day 7,                         !- Name
  {66fb0f58-3cc1-4e43-bfe5-491b4fac8aca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {fb1c0675-40fa-4fff-856e-6b87864eb1ca}, !- Handle
  {6f9cfe8b-a945-4c1e-bec2-9fcc452ddc85}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {b33d9bbf-39fc-4e10-a85c-f28852ae7b57}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {ef257d42-5890-4969-9e4e-8cc40ef63f55}, !- Schedule Type Limits Name
  {e5aa4646-dcfc-4a0c-821b-863a84b4c43f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5aa4646-dcfc-4a0c-821b-863a84b4c43f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {ef257d42-5890-4969-9e4e-8cc40ef63f55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f5470c5b-7143-4e94-aefb-1c9f0578a355}, !- Handle
  Node 658,                               !- Name
  {8024da09-b102-4a50-a4ec-fdf6bfcc78e2}, !- Inlet Port
  {299f5b3d-6769-4946-b463-1a321bed6a4d}; !- Outlet Port

OS:Connection,
  {d18891d0-3981-45a5-beef-3b8cceb38214}, !- Handle
  {13c9b773-592d-4132-8eac-2368d5b34814}, !- Source Object
  3,                                      !- Outlet Port
  {6f9cfe8b-a945-4c1e-bec2-9fcc452ddc85}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8024da09-b102-4a50-a4ec-fdf6bfcc78e2}, !- Handle
  {6f9cfe8b-a945-4c1e-bec2-9fcc452ddc85}, !- Source Object
  32,                                     !- Outlet Port
  {f5470c5b-7143-4e94-aefb-1c9f0578a355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299f5b3d-6769-4946-b463-1a321bed6a4d}, !- Handle
  {f5470c5b-7143-4e94-aefb-1c9f0578a355}, !- Source Object
  3,                                      !- Outlet Port
  {19264614-fb54-49e5-a5ce-b44cfbc1ad6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {258ca1c7-821a-409e-8f22-298244b392bc}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d4761166-cf2e-4add-88cc-ab49b83965ad}, !- Inlet Node Name
  {6b68597f-6a6f-4bfc-99d0-d3efee12f60b}; !- Outlet Node Name

OS:Node,
  {7edc7209-fbb5-4b15-a6f2-5f1abe8eeb58}, !- Handle
  Node 659,                               !- Name
  {e7de2b4f-bf01-4b4c-a4be-d4a4fc407b00}, !- Inlet Port
  {d4761166-cf2e-4add-88cc-ab49b83965ad}; !- Outlet Port

OS:Connection,
  {e7de2b4f-bf01-4b4c-a4be-d4a4fc407b00}, !- Handle
  {6defba42-616b-4e7a-a2c6-01d72d07df06}, !- Source Object
  4,                                      !- Outlet Port
  {7edc7209-fbb5-4b15-a6f2-5f1abe8eeb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddec52c6-44ae-49c8-b6f0-f47222bb3e71}, !- Handle
  Node 660,                               !- Name
  {6b68597f-6a6f-4bfc-99d0-d3efee12f60b}, !- Inlet Port
  {125446f1-47c7-4d9e-ab49-2da552a6b787}; !- Outlet Port

OS:Connection,
  {d4761166-cf2e-4add-88cc-ab49b83965ad}, !- Handle
  {7edc7209-fbb5-4b15-a6f2-5f1abe8eeb58}, !- Source Object
  3,                                      !- Outlet Port
  {258ca1c7-821a-409e-8f22-298244b392bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b68597f-6a6f-4bfc-99d0-d3efee12f60b}, !- Handle
  {258ca1c7-821a-409e-8f22-298244b392bc}, !- Source Object
  3,                                      !- Outlet Port
  {ddec52c6-44ae-49c8-b6f0-f47222bb3e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125446f1-47c7-4d9e-ab49-2da552a6b787}, !- Handle
  {ddec52c6-44ae-49c8-b6f0-f47222bb3e71}, !- Source Object
  3,                                      !- Outlet Port
  {19264614-fb54-49e5-a5ce-b44cfbc1ad6e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0d5040b-3a45-4762-999e-cbb7a039497a}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8cd203ef-b1a3-4fee-9a57-083e9b413a63}, !- Inlet Node Name
  {cf501469-d056-4b6b-8468-b273b4a9ff5a}; !- Outlet Node Name

OS:Node,
  {a99860bd-8bd7-4649-b2b2-723f47368fc8}, !- Handle
  Node 661,                               !- Name
  {cf501469-d056-4b6b-8468-b273b4a9ff5a}, !- Inlet Port
  {a3490ed2-51a3-48c9-adb4-f2ce704892ff}; !- Outlet Port

OS:Connection,
  {8cd203ef-b1a3-4fee-9a57-083e9b413a63}, !- Handle
  {748f56fa-5d05-4832-9c61-a609bc23ae01}, !- Source Object
  3,                                      !- Outlet Port
  {b0d5040b-3a45-4762-999e-cbb7a039497a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf501469-d056-4b6b-8468-b273b4a9ff5a}, !- Handle
  {b0d5040b-3a45-4762-999e-cbb7a039497a}, !- Source Object
  3,                                      !- Outlet Port
  {a99860bd-8bd7-4649-b2b2-723f47368fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3490ed2-51a3-48c9-adb4-f2ce704892ff}, !- Handle
  {a99860bd-8bd7-4649-b2b2-723f47368fc8}, !- Source Object
  3,                                      !- Outlet Port
  {29f446db-3d2f-460a-a71b-821aa4fa8055}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {711dd633-0e93-4c1d-b7c9-2f2ea6c3ed09}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {5c28f48c-14f6-4b45-b0b1-cdb492394387}, !- Inlet Node Name
  {3f55263d-bec6-454f-af4a-a747f3608acc}; !- Outlet Node Name

OS:Node,
  {31aef853-7c90-451c-8a49-c8faf347f3c8}, !- Handle
  Node 662,                               !- Name
  {dabbc517-7d63-4e19-80cf-c4336b9968ac}, !- Inlet Port
  {5c28f48c-14f6-4b45-b0b1-cdb492394387}; !- Outlet Port

OS:Connection,
  {dabbc517-7d63-4e19-80cf-c4336b9968ac}, !- Handle
  {19264614-fb54-49e5-a5ce-b44cfbc1ad6e}, !- Source Object
  2,                                      !- Outlet Port
  {31aef853-7c90-451c-8a49-c8faf347f3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c28f48c-14f6-4b45-b0b1-cdb492394387}, !- Handle
  {31aef853-7c90-451c-8a49-c8faf347f3c8}, !- Source Object
  3,                                      !- Outlet Port
  {711dd633-0e93-4c1d-b7c9-2f2ea6c3ed09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f55263d-bec6-454f-af4a-a747f3608acc}, !- Handle
  {711dd633-0e93-4c1d-b7c9-2f2ea6c3ed09}, !- Source Object
  3,                                      !- Outlet Port
  {86b1d0c9-4761-4226-b0db-e84c1a7dc8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {085feb5f-3236-4114-aec7-99cc68740dcf}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {3e029bf7-5d23-43f7-a835-17ddf9e24bec}, !- Inlet Node Name
  {37f91d64-c9c4-44b6-a57a-dabe1cf333f3}; !- Outlet Node Name

OS:Node,
  {586c148b-eafb-4a17-acb6-61449e163574}, !- Handle
  Node 663,                               !- Name
  {e68b1f3d-8820-44c5-9278-bf18b7e8d804}, !- Inlet Port
