  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e3414f7-bc60-44c9-899a-317d467d9cd6}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54924c89-8956-46bb-9656-385c63dec9f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {80ca9cca-d6a1-4c8c-8016-f6e1f3b9a718}, !- Air Inlet Node Name
  {8f7e1187-accd-4aed-a748-21d740ef7bfb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dcb783a0-a868-4f30-9c8e-d94ff4beeff1}, !- Handle
  Node 168,                               !- Name
  {8f7e1187-accd-4aed-a748-21d740ef7bfb}, !- Inlet Port
  {0e3fb13e-bd25-4778-a215-4cc48458f6c6}; !- Outlet Port

OS:Node,
  {3de5f607-264e-4e96-bd71-ac6bdba0fcd0}, !- Handle
  Node 170,                               !- Name
  {2d276817-0624-413e-9d63-8036a5413646}, !- Inlet Port
  {35a9cf24-fd98-4d34-9f91-7d56438df3d2}; !- Outlet Port

OS:Connection,
  {0e3fb13e-bd25-4778-a215-4cc48458f6c6}, !- Handle
  {dcb783a0-a868-4f30-9c8e-d94ff4beeff1}, !- Source Object
  3,                                      !- Outlet Port
  {08f6136d-de02-437d-b268-42fef6253115}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d276817-0624-413e-9d63-8036a5413646}, !- Handle
  {e763c330-ae99-4be3-bb21-44c8cb641b16}, !- Source Object
  2,                                      !- Outlet Port
  {3de5f607-264e-4e96-bd71-ac6bdba0fcd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a9cf24-fd98-4d34-9f91-7d56438df3d2}, !- Handle
  {3de5f607-264e-4e96-bd71-ac6bdba0fcd0}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {cbcdf1c5-7e54-4088-8641-ddbf3bdff576}, !- Handle
  Node 171,                               !- Name
  {5c284396-07d6-462c-9774-99dc909adea4}, !- Inlet Port
  {80ca9cca-d6a1-4c8c-8016-f6e1f3b9a718}; !- Outlet Port

OS:Connection,
  {5c284396-07d6-462c-9774-99dc909adea4}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  23,                                     !- Outlet Port
  {cbcdf1c5-7e54-4088-8641-ddbf3bdff576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ca9cca-d6a1-4c8c-8016-f6e1f3b9a718}, !- Handle
  {cbcdf1c5-7e54-4088-8641-ddbf3bdff576}, !- Source Object
  3,                                      !- Outlet Port
  {54924c89-8956-46bb-9656-385c63dec9f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f7e1187-accd-4aed-a748-21d740ef7bfb}, !- Handle
  {54924c89-8956-46bb-9656-385c63dec9f6}, !- Source Object
  4,                                      !- Outlet Port
  {dcb783a0-a868-4f30-9c8e-d94ff4beeff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {29c77893-2fed-404e-99db-b2af395b632b}, !- Handle
  Coil Heating Electric 23,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6f7dff81-d7ef-47e1-b6f9-b45ed841dfaa}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76f000c7-a309-444f-81d7-2f76ff51b1b8}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce4365e5-ecfe-48db-8bdc-dacfce794180}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66b0bbb4-27eb-4697-ad46-dfff086fd01b}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {759da5e4-2b16-4dcb-9db0-b16ee4f8c0f0}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8ce4d6bc-d686-407c-aba1-28137fb20070}, !- Handle
  Coil Cooling DX Single Speed 22 30kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {ada5f5ea-983a-419f-9cb9-ddea582a96a9}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cac33754-f84e-4bcf-b41b-125cfbbcdd9e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {e299c47f-5cad-4691-8a55-6f2ef58e2657}, !- Air Inlet Node Name
  {ffe36a92-bbf9-4839-b749-d374b388f9c9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ada5f5ea-983a-419f-9cb9-ddea582a96a9}, !- Supply Air Fan Name
  {29c77893-2fed-404e-99db-b2af395b632b}, !- Heating Coil Name
  {8ce4d6bc-d686-407c-aba1-28137fb20070}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6ae20376-ee1e-4722-aadf-73c54674bcfd}, !- Handle
  Node 173,                               !- Name
  {bc2fcd9a-911a-4489-8747-c31a1a73e46c}, !- Inlet Port
  {e299c47f-5cad-4691-8a55-6f2ef58e2657}; !- Outlet Port

OS:Connection,
  {bc2fcd9a-911a-4489-8747-c31a1a73e46c}, !- Handle
  {19ff78bc-67fd-4d6d-9db1-08682cf7add5}, !- Source Object
  2,                                      !- Outlet Port
  {6ae20376-ee1e-4722-aadf-73c54674bcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e299c47f-5cad-4691-8a55-6f2ef58e2657}, !- Handle
  {6ae20376-ee1e-4722-aadf-73c54674bcfd}, !- Source Object
  3,                                      !- Outlet Port
  {cac33754-f84e-4bcf-b41b-125cfbbcdd9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c94c0dc-04f4-44b3-98da-861a72e0f8da}, !- Handle
  Node 174,                               !- Name
  {ffe36a92-bbf9-4839-b749-d374b388f9c9}, !- Inlet Port
  {ef3ecec3-50b7-4a32-813f-caed2433739a}; !- Outlet Port

OS:Connection,
  {ef3ecec3-50b7-4a32-813f-caed2433739a}, !- Handle
  {6c94c0dc-04f4-44b3-98da-861a72e0f8da}, !- Source Object
  3,                                      !- Outlet Port
  {36f62bdd-3f0f-4b45-821d-664b49f5fd30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe36a92-bbf9-4839-b749-d374b388f9c9}, !- Handle
  {cac33754-f84e-4bcf-b41b-125cfbbcdd9e}, !- Source Object
  4,                                      !- Outlet Port
  {6c94c0dc-04f4-44b3-98da-861a72e0f8da}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b7861a7e-db9d-44d6-bac3-26b55c401efe}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b277ce3c-e20b-4821-84b4-21f0ec714386}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {2a9badf3-6f93-4944-9e62-ece6797d452c}, !- Air Inlet Node Name
  {8f5a62dd-34a6-41bc-94dd-e2d77424a332}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d49eee67-165c-482a-9f95-ad9fd772a830}, !- Handle
  Node 176,                               !- Name
  {8f5a62dd-34a6-41bc-94dd-e2d77424a332}, !- Inlet Port
  {ff8026f7-f0e2-4eec-b100-7bc3948be5c4}; !- Outlet Port

OS:Node,
  {1b51dbb5-7d4f-4db6-97cf-9ca48885087c}, !- Handle
  Node 177,                               !- Name
  {ad16a793-949b-4aa4-b923-0ab60f778957}, !- Inlet Port
  {f4813793-26ff-46d7-90f4-ee3f51694c29}; !- Outlet Port

OS:Connection,
  {ff8026f7-f0e2-4eec-b100-7bc3948be5c4}, !- Handle
  {d49eee67-165c-482a-9f95-ad9fd772a830}, !- Source Object
  3,                                      !- Outlet Port
  {36f62bdd-3f0f-4b45-821d-664b49f5fd30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad16a793-949b-4aa4-b923-0ab60f778957}, !- Handle
  {ef9eaf54-b96c-4647-8128-0e6b0cf0fbb7}, !- Source Object
  2,                                      !- Outlet Port
  {1b51dbb5-7d4f-4db6-97cf-9ca48885087c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4813793-26ff-46d7-90f4-ee3f51694c29}, !- Handle
  {1b51dbb5-7d4f-4db6-97cf-9ca48885087c}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {5f9edbcb-8b07-43df-b8a3-1b0969fe84d3}, !- Handle
  Node 179,                               !- Name
  {e23001b3-19fd-4b9b-baba-de874c767f66}, !- Inlet Port
  {2a9badf3-6f93-4944-9e62-ece6797d452c}; !- Outlet Port

OS:Connection,
  {e23001b3-19fd-4b9b-baba-de874c767f66}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  24,                                     !- Outlet Port
  {5f9edbcb-8b07-43df-b8a3-1b0969fe84d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9badf3-6f93-4944-9e62-ece6797d452c}, !- Handle
  {5f9edbcb-8b07-43df-b8a3-1b0969fe84d3}, !- Source Object
  3,                                      !- Outlet Port
  {b277ce3c-e20b-4821-84b4-21f0ec714386}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f5a62dd-34a6-41bc-94dd-e2d77424a332}, !- Handle
  {b277ce3c-e20b-4821-84b4-21f0ec714386}, !- Source Object
  4,                                      !- Outlet Port
  {d49eee67-165c-482a-9f95-ad9fd772a830}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1db102cf-16ef-44b7-a850-92c5ecf74293}, !- Handle
  Coil Heating Electric 24,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ef1a8d27-fd06-455b-84cd-68ba3d8b7029}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f23c1563-7301-4c50-9982-85830e39be70}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef11c5d2-0089-4cd5-8dce-a659768bd6b2}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72ce92e6-4564-49bb-b2b6-e2bd8d02a489}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d6cdc86f-72f7-47c4-b19f-b2125c4f0be0}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b4feefac-a7ad-4c2c-aa84-576861415762}, !- Handle
  Coil Cooling DX Single Speed 23 4kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {c961adbf-1b99-410f-b249-e56330186387}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2887631a-4ae6-4637-b023-f0fb1dcfe1fe}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {8e248a55-fe5b-49a1-8eb7-50533660d7db}, !- Air Inlet Node Name
  {b456f7ba-6cd5-4e3e-99d1-dc8148bcf799}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c961adbf-1b99-410f-b249-e56330186387}, !- Supply Air Fan Name
  {1db102cf-16ef-44b7-a850-92c5ecf74293}, !- Heating Coil Name
  {b4feefac-a7ad-4c2c-aa84-576861415762}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9a8ac50c-e7ff-4a25-8f05-55f1defe3eac}, !- Handle
  Node 180,                               !- Name
  {232ba9c1-946a-4929-bff7-ec6ee8234f16}, !- Inlet Port
  {8e248a55-fe5b-49a1-8eb7-50533660d7db}; !- Outlet Port

OS:Connection,
  {232ba9c1-946a-4929-bff7-ec6ee8234f16}, !- Handle
  {9d13221d-7687-4c3c-aac2-b7a5bc8af884}, !- Source Object
  2,                                      !- Outlet Port
  {9a8ac50c-e7ff-4a25-8f05-55f1defe3eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e248a55-fe5b-49a1-8eb7-50533660d7db}, !- Handle
  {9a8ac50c-e7ff-4a25-8f05-55f1defe3eac}, !- Source Object
  3,                                      !- Outlet Port
  {2887631a-4ae6-4637-b023-f0fb1dcfe1fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8579e1e3-2231-432a-b439-224b054e89ee}, !- Handle
  Node 182,                               !- Name
  {b456f7ba-6cd5-4e3e-99d1-dc8148bcf799}, !- Inlet Port
  {4eeedb61-7c9f-4a02-958f-d1d964f3c970}; !- Outlet Port

OS:Connection,
  {4eeedb61-7c9f-4a02-958f-d1d964f3c970}, !- Handle
  {8579e1e3-2231-432a-b439-224b054e89ee}, !- Source Object
  3,                                      !- Outlet Port
  {dce41d93-e814-4586-a652-75075589b712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b456f7ba-6cd5-4e3e-99d1-dc8148bcf799}, !- Handle
  {2887631a-4ae6-4637-b023-f0fb1dcfe1fe}, !- Source Object
  4,                                      !- Outlet Port
  {8579e1e3-2231-432a-b439-224b054e89ee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b8afa8e-07b9-45b6-8882-84732f6e240b}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32020b2e-5e6f-42c2-a4a3-448006feb50e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {30800f24-ab07-4464-a630-52458af4ba6e}, !- Air Inlet Node Name
  {873b78f6-7d64-41ec-be8b-bb269cb8fb0f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f867329e-784c-4db6-b767-6e85bcd928a4}, !- Handle
  Node 183,                               !- Name
  {873b78f6-7d64-41ec-be8b-bb269cb8fb0f}, !- Inlet Port
  {57ba7814-1aac-4aa2-b575-d7f6d7dd67ee}; !- Outlet Port

OS:Node,
  {bf81e011-ab65-433d-80fd-a9ca2fab6d3b}, !- Handle
  Node 185,                               !- Name
  {3a2dc87b-c920-492f-8c6e-8dac14397fae}, !- Inlet Port
  {cece15ed-30f4-45cf-8a17-f35a6ce6410f}; !- Outlet Port

OS:Connection,
  {57ba7814-1aac-4aa2-b575-d7f6d7dd67ee}, !- Handle
  {f867329e-784c-4db6-b767-6e85bcd928a4}, !- Source Object
  3,                                      !- Outlet Port
  {dce41d93-e814-4586-a652-75075589b712}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a2dc87b-c920-492f-8c6e-8dac14397fae}, !- Handle
  {b382d7c2-79da-41d0-aa39-8f58b2fb7d7e}, !- Source Object
  2,                                      !- Outlet Port
  {bf81e011-ab65-433d-80fd-a9ca2fab6d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cece15ed-30f4-45cf-8a17-f35a6ce6410f}, !- Handle
  {bf81e011-ab65-433d-80fd-a9ca2fab6d3b}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {64aafb81-6a53-4875-a9ba-9bd0506bfb42}, !- Handle
  Node 186,                               !- Name
  {fc0a83af-1094-4a5e-9d62-6c4282c3d827}, !- Inlet Port
  {30800f24-ab07-4464-a630-52458af4ba6e}; !- Outlet Port

OS:Connection,
  {fc0a83af-1094-4a5e-9d62-6c4282c3d827}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  25,                                     !- Outlet Port
  {64aafb81-6a53-4875-a9ba-9bd0506bfb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30800f24-ab07-4464-a630-52458af4ba6e}, !- Handle
  {64aafb81-6a53-4875-a9ba-9bd0506bfb42}, !- Source Object
  3,                                      !- Outlet Port
  {32020b2e-5e6f-42c2-a4a3-448006feb50e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {873b78f6-7d64-41ec-be8b-bb269cb8fb0f}, !- Handle
  {32020b2e-5e6f-42c2-a4a3-448006feb50e}, !- Source Object
  4,                                      !- Outlet Port
  {f867329e-784c-4db6-b767-6e85bcd928a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a6ec7cda-3491-42eb-b754-3ee3cf5e068e}, !- Handle
  Coil Heating Electric 25,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fc33da71-527f-443f-a425-c91d0af493e4}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1dbb241c-fd98-4f9e-bc1b-4b85e5abefd9}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e17a12a8-ff79-4425-80e0-56251fde373c}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aeb74c22-1b85-4dd3-8de4-cca942b99e24}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e9f41202-64da-4d83-a135-ba8626c02882}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {836e6bed-fd05-4dc7-9eed-bec9eaba65d3}, !- Handle
  Coil Cooling DX Single Speed 24 4kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {f29f44ef-0684-41e4-898e-6e5f13e8aba1}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {41a78691-f9a2-4b52-b2aa-5ff08501c7a0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {8802aefe-5230-4a0f-bbe7-93f72069b530}, !- Air Inlet Node Name
  {0d2a4e02-7912-4f47-b6bd-45c988320643}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f29f44ef-0684-41e4-898e-6e5f13e8aba1}, !- Supply Air Fan Name
  {a6ec7cda-3491-42eb-b754-3ee3cf5e068e}, !- Heating Coil Name
  {836e6bed-fd05-4dc7-9eed-bec9eaba65d3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6518d4c9-99eb-430e-8b42-9a74d5ce367f}, !- Handle
  Node 188,                               !- Name
  {68756bf1-560b-4dd6-81d4-03754b8ebde2}, !- Inlet Port
  {8802aefe-5230-4a0f-bbe7-93f72069b530}; !- Outlet Port

OS:Connection,
  {68756bf1-560b-4dd6-81d4-03754b8ebde2}, !- Handle
  {f578262f-7a86-42b8-b930-c1e33afb845a}, !- Source Object
  2,                                      !- Outlet Port
  {6518d4c9-99eb-430e-8b42-9a74d5ce367f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8802aefe-5230-4a0f-bbe7-93f72069b530}, !- Handle
  {6518d4c9-99eb-430e-8b42-9a74d5ce367f}, !- Source Object
  3,                                      !- Outlet Port
  {41a78691-f9a2-4b52-b2aa-5ff08501c7a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c18c6c9-0ad6-46db-81ff-acb9fbfdd9c6}, !- Handle
  Node 189,                               !- Name
  {0d2a4e02-7912-4f47-b6bd-45c988320643}, !- Inlet Port
  {50b51b12-4b5b-40b4-be0b-ea6e04e4101c}; !- Outlet Port

OS:Connection,
  {50b51b12-4b5b-40b4-be0b-ea6e04e4101c}, !- Handle
  {1c18c6c9-0ad6-46db-81ff-acb9fbfdd9c6}, !- Source Object
  3,                                      !- Outlet Port
  {cc3bb99b-9a06-4e70-8298-2fb7bbc9bf85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2a4e02-7912-4f47-b6bd-45c988320643}, !- Handle
  {41a78691-f9a2-4b52-b2aa-5ff08501c7a0}, !- Source Object
  4,                                      !- Outlet Port
  {1c18c6c9-0ad6-46db-81ff-acb9fbfdd9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4be89759-f69d-422a-93ff-3795cc816add}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0ca31b01-d7f1-4f02-8e99-a6820b9dcb60}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {d65518d8-fc20-4d99-a78a-3b2fd5204deb}, !- Air Inlet Node Name
  {1711c2cb-7b85-49e4-814d-46af60b788bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6825d29-55ef-4c69-b306-a4ecfd0f6c7a}, !- Handle
  Node 191,                               !- Name
  {1711c2cb-7b85-49e4-814d-46af60b788bc}, !- Inlet Port
  {20738f50-3b5e-402e-aec3-fdf7bedcdd98}; !- Outlet Port

OS:Node,
  {fbec90fd-8fdf-4976-be78-fba0d82d97ef}, !- Handle
  Node 192,                               !- Name
  {5b3f6135-1670-47f4-93da-d14362514b8c}, !- Inlet Port
  {b3200c76-84fe-43b1-81ea-983b382e0b99}; !- Outlet Port

OS:Connection,
  {20738f50-3b5e-402e-aec3-fdf7bedcdd98}, !- Handle
  {c6825d29-55ef-4c69-b306-a4ecfd0f6c7a}, !- Source Object
  3,                                      !- Outlet Port
  {cc3bb99b-9a06-4e70-8298-2fb7bbc9bf85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b3f6135-1670-47f4-93da-d14362514b8c}, !- Handle
  {19f35410-259d-4992-aa01-077f76350119}, !- Source Object
  2,                                      !- Outlet Port
  {fbec90fd-8fdf-4976-be78-fba0d82d97ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3200c76-84fe-43b1-81ea-983b382e0b99}, !- Handle
  {fbec90fd-8fdf-4976-be78-fba0d82d97ef}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {9f6388be-c201-4097-8350-fe270f5385fc}, !- Handle
  Node 194,                               !- Name
  {57470d0d-5652-4a13-a7da-214641b520c4}, !- Inlet Port
  {d65518d8-fc20-4d99-a78a-3b2fd5204deb}; !- Outlet Port

OS:Connection,
  {57470d0d-5652-4a13-a7da-214641b520c4}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  26,                                     !- Outlet Port
  {9f6388be-c201-4097-8350-fe270f5385fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65518d8-fc20-4d99-a78a-3b2fd5204deb}, !- Handle
  {9f6388be-c201-4097-8350-fe270f5385fc}, !- Source Object
  3,                                      !- Outlet Port
  {0ca31b01-d7f1-4f02-8e99-a6820b9dcb60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1711c2cb-7b85-49e4-814d-46af60b788bc}, !- Handle
  {0ca31b01-d7f1-4f02-8e99-a6820b9dcb60}, !- Source Object
  4,                                      !- Outlet Port
  {c6825d29-55ef-4c69-b306-a4ecfd0f6c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b291ebb0-c41d-4688-a4b4-566d6e2461d3}, !- Handle
  Coil Heating Electric 26,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {265f31eb-d0dc-46f4-ab43-f51995aa6cf2}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2884d415-b9bd-4643-845e-634a16ff7e84}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {523b57c5-4154-4677-83bc-1f3d18b137a5}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da3087ec-6781-441b-b9d1-8080b8b4ce13}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11c8f8e6-c927-4c77-8994-261751e28632}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5fa32428-d19f-47f8-b137-d8aaadf6e8b0}, !- Handle
  Coil Cooling DX Single Speed 25 11kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {f0a7a50c-31f1-436e-bbfa-c6c7adbaeb36}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6f484ea7-1855-4327-9a97-b368d586a8ae}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {6e4895c5-7c6c-4372-8943-f9685e0f6012}, !- Air Inlet Node Name
  {0165d510-27c6-49eb-a04d-0cc2e79f4c3c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f0a7a50c-31f1-436e-bbfa-c6c7adbaeb36}, !- Supply Air Fan Name
  {b291ebb0-c41d-4688-a4b4-566d6e2461d3}, !- Heating Coil Name
  {5fa32428-d19f-47f8-b137-d8aaadf6e8b0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dd200c72-9d4d-4034-b6bf-254b4c15c067}, !- Handle
  Node 195,                               !- Name
  {2f77401b-ec65-4c26-9702-515378468d87}, !- Inlet Port
  {6e4895c5-7c6c-4372-8943-f9685e0f6012}; !- Outlet Port

OS:Connection,
  {2f77401b-ec65-4c26-9702-515378468d87}, !- Handle
  {136025f5-53a4-4664-a06b-9fe5977e6137}, !- Source Object
  2,                                      !- Outlet Port
  {dd200c72-9d4d-4034-b6bf-254b4c15c067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4895c5-7c6c-4372-8943-f9685e0f6012}, !- Handle
  {dd200c72-9d4d-4034-b6bf-254b4c15c067}, !- Source Object
  3,                                      !- Outlet Port
  {6f484ea7-1855-4327-9a97-b368d586a8ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f0847dc-fd63-48c8-aa4e-fab5c7f693a5}, !- Handle
  Node 197,                               !- Name
  {0165d510-27c6-49eb-a04d-0cc2e79f4c3c}, !- Inlet Port
  {a38b9b58-310b-4de1-a152-230e01ad4c66}; !- Outlet Port

OS:Connection,
  {a38b9b58-310b-4de1-a152-230e01ad4c66}, !- Handle
  {0f0847dc-fd63-48c8-aa4e-fab5c7f693a5}, !- Source Object
  3,                                      !- Outlet Port
  {49173a20-77d4-4ad5-9641-ba64737a6774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0165d510-27c6-49eb-a04d-0cc2e79f4c3c}, !- Handle
  {6f484ea7-1855-4327-9a97-b368d586a8ae}, !- Source Object
  4,                                      !- Outlet Port
  {0f0847dc-fd63-48c8-aa4e-fab5c7f693a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7c21f014-50c6-4e39-8f5f-1086b230ce73}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e98ae9cc-f266-45a8-b8d1-71d3ab5c6de0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {9fa55e18-c52c-4b07-8445-4d16a7187c60}, !- Air Inlet Node Name
  {a0d1ca9c-d649-4b46-839f-99741fea5fc8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0801fee-b6bb-4de6-ae49-902ffc2c2eeb}, !- Handle
  Node 198,                               !- Name
  {a0d1ca9c-d649-4b46-839f-99741fea5fc8}, !- Inlet Port
  {ac3763bf-b922-4549-9a91-1d3faa1ec78b}; !- Outlet Port

OS:Node,
  {8c2698b8-88c7-4abb-83fc-d190a5c1795e}, !- Handle
  Node 200,                               !- Name
  {27e82fbd-6842-4cca-a6d7-38e751187af5}, !- Inlet Port
  {c35e7607-8d98-4cc1-a055-bf3cf87e3d50}; !- Outlet Port

OS:Connection,
  {ac3763bf-b922-4549-9a91-1d3faa1ec78b}, !- Handle
  {d0801fee-b6bb-4de6-ae49-902ffc2c2eeb}, !- Source Object
  3,                                      !- Outlet Port
  {49173a20-77d4-4ad5-9641-ba64737a6774}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27e82fbd-6842-4cca-a6d7-38e751187af5}, !- Handle
  {c4f47ec6-1424-4eb0-a271-b2665aba9da4}, !- Source Object
  2,                                      !- Outlet Port
  {8c2698b8-88c7-4abb-83fc-d190a5c1795e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35e7607-8d98-4cc1-a055-bf3cf87e3d50}, !- Handle
  {8c2698b8-88c7-4abb-83fc-d190a5c1795e}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {1389b29b-5062-482f-bbc6-35cb8a422b4a}, !- Handle
  Node 201,                               !- Name
  {96eb96fd-393f-46d7-bea7-5d5f6e04da8a}, !- Inlet Port
  {9fa55e18-c52c-4b07-8445-4d16a7187c60}; !- Outlet Port

OS:Connection,
  {96eb96fd-393f-46d7-bea7-5d5f6e04da8a}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  27,                                     !- Outlet Port
  {1389b29b-5062-482f-bbc6-35cb8a422b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa55e18-c52c-4b07-8445-4d16a7187c60}, !- Handle
  {1389b29b-5062-482f-bbc6-35cb8a422b4a}, !- Source Object
  3,                                      !- Outlet Port
  {e98ae9cc-f266-45a8-b8d1-71d3ab5c6de0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0d1ca9c-d649-4b46-839f-99741fea5fc8}, !- Handle
  {e98ae9cc-f266-45a8-b8d1-71d3ab5c6de0}, !- Source Object
  4,                                      !- Outlet Port
  {d0801fee-b6bb-4de6-ae49-902ffc2c2eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0f9a4db8-0ae5-4cc1-8071-1a00761fff00}, !- Handle
  Coil Heating Electric 27,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {465be25f-fa7a-40a1-a9b0-e9be422fa6d0}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20575af1-5211-40aa-87e1-252646970178}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90f5d55b-eed2-449f-9892-7ef461045235}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9cfee80-642d-4f8f-a1d2-a5f7c873c859}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8cbb805-aa81-4627-b1a8-6d1bb2195bcc}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {10836583-83f3-49e8-90a3-ea999846c99b}, !- Handle
  Coil Cooling DX Single Speed 26 7kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {654661c0-42f0-4e0d-82a9-0ade56465d2d}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cdcfa976-c4b8-43e0-8fb0-a5fabaaf43e7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {57bb3ada-5e51-4e5a-a48c-46d95857e14a}, !- Air Inlet Node Name
  {ceb1c6bf-e839-41c0-b396-967d570112cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {654661c0-42f0-4e0d-82a9-0ade56465d2d}, !- Supply Air Fan Name
  {0f9a4db8-0ae5-4cc1-8071-1a00761fff00}, !- Heating Coil Name
  {10836583-83f3-49e8-90a3-ea999846c99b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d1025f8c-471e-4427-879d-67a554e91cfa}, !- Handle
  Node 202,                               !- Name
  {03b14f28-b1b9-4637-98dc-bcc13b681fe3}, !- Inlet Port
  {57bb3ada-5e51-4e5a-a48c-46d95857e14a}; !- Outlet Port

OS:Connection,
  {03b14f28-b1b9-4637-98dc-bcc13b681fe3}, !- Handle
  {6f5a4ba5-287a-426d-a175-ed7420a19818}, !- Source Object
  2,                                      !- Outlet Port
  {d1025f8c-471e-4427-879d-67a554e91cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bb3ada-5e51-4e5a-a48c-46d95857e14a}, !- Handle
  {d1025f8c-471e-4427-879d-67a554e91cfa}, !- Source Object
  3,                                      !- Outlet Port
  {cdcfa976-c4b8-43e0-8fb0-a5fabaaf43e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3bb21285-850b-4e76-af42-80f28d6f51fb}, !- Handle
  Node 203,                               !- Name
  {ceb1c6bf-e839-41c0-b396-967d570112cf}, !- Inlet Port
  {f97ff688-0bdd-42b5-a88e-d79f3b952cdb}; !- Outlet Port

OS:Connection,
  {f97ff688-0bdd-42b5-a88e-d79f3b952cdb}, !- Handle
  {3bb21285-850b-4e76-af42-80f28d6f51fb}, !- Source Object
  3,                                      !- Outlet Port
  {09997ad7-a88d-45ad-92e2-3bc2247ad96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb1c6bf-e839-41c0-b396-967d570112cf}, !- Handle
  {cdcfa976-c4b8-43e0-8fb0-a5fabaaf43e7}, !- Source Object
  4,                                      !- Outlet Port
  {3bb21285-850b-4e76-af42-80f28d6f51fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {71126662-66cf-40a5-bda5-b36e077da37e}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8f7d144-4361-4f33-ac7c-1d32088309e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {291826f2-af7d-40a4-a247-e6bcafa95b7e}, !- Air Inlet Node Name
  {02725586-598d-4453-8ca4-79d7fd35ed4b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88a4ed4b-e969-43fb-abdd-4dfa6d2b1053}, !- Handle
  Node 204,                               !- Name
  {02725586-598d-4453-8ca4-79d7fd35ed4b}, !- Inlet Port
  {34362599-a5c4-42c6-880d-32aa71986532}; !- Outlet Port

OS:Node,
  {b32af890-8636-4ab1-963d-37e013c32eff}, !- Handle
  Node 205,                               !- Name
  {9250956d-511d-4782-8bdd-4523c404d209}, !- Inlet Port
  {d60009cb-77aa-422f-a9c2-9f970b1bb4ce}; !- Outlet Port

OS:Connection,
  {34362599-a5c4-42c6-880d-32aa71986532}, !- Handle
  {88a4ed4b-e969-43fb-abdd-4dfa6d2b1053}, !- Source Object
  3,                                      !- Outlet Port
  {09997ad7-a88d-45ad-92e2-3bc2247ad96f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9250956d-511d-4782-8bdd-4523c404d209}, !- Handle
  {6eae86c3-d913-4baf-bf46-85779ceb9fd9}, !- Source Object
  2,                                      !- Outlet Port
  {b32af890-8636-4ab1-963d-37e013c32eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60009cb-77aa-422f-a9c2-9f970b1bb4ce}, !- Handle
  {b32af890-8636-4ab1-963d-37e013c32eff}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {5d4b8405-c0d6-4e41-9300-6cae85e2b1a4}, !- Handle
  Node 206,                               !- Name
  {41f7c5d3-5461-4255-9440-5183eb4ca894}, !- Inlet Port
  {291826f2-af7d-40a4-a247-e6bcafa95b7e}; !- Outlet Port

OS:Connection,
  {41f7c5d3-5461-4255-9440-5183eb4ca894}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  28,                                     !- Outlet Port
  {5d4b8405-c0d6-4e41-9300-6cae85e2b1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291826f2-af7d-40a4-a247-e6bcafa95b7e}, !- Handle
  {5d4b8405-c0d6-4e41-9300-6cae85e2b1a4}, !- Source Object
  3,                                      !- Outlet Port
  {e8f7d144-4361-4f33-ac7c-1d32088309e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02725586-598d-4453-8ca4-79d7fd35ed4b}, !- Handle
  {e8f7d144-4361-4f33-ac7c-1d32088309e4}, !- Source Object
  4,                                      !- Outlet Port
  {88a4ed4b-e969-43fb-abdd-4dfa6d2b1053}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3fd9339-4970-4caa-8aca-8f16c18f2f46}, !- Handle
  Coil Heating Electric 28,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fbcbe694-fe5c-4923-9b71-3ef30875c4e6}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d87a8663-969a-434d-9c1a-2cca697319a0}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d02a326-e5ae-4fef-aa67-1b65161e97b1}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34f493ef-52c7-4fb3-b3e8-6128b704a4d8}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f920c83-bcdb-4f38-8df1-84f978faac33}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {84607445-42e7-4013-b6ec-f9efa22593c7}, !- Handle
  Coil Cooling DX Single Speed 27 4kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {7ddc11cf-757a-4623-a4b9-9f7be1643daf}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9f4487a1-0c01-41b2-88ae-3497292c66db}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {315b0b2f-46b0-4e94-854d-87c0e1a93879}, !- Air Inlet Node Name
  {c489e001-539e-42c2-83b3-9107f7a0e3a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7ddc11cf-757a-4623-a4b9-9f7be1643daf}, !- Supply Air Fan Name
  {a3fd9339-4970-4caa-8aca-8f16c18f2f46}, !- Heating Coil Name
  {84607445-42e7-4013-b6ec-f9efa22593c7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6058d328-b347-4ebf-8b0f-bf41d941dcb2}, !- Handle
  Node 207,                               !- Name
  {15bcf50e-531b-47f6-8514-f53402fe9871}, !- Inlet Port
  {315b0b2f-46b0-4e94-854d-87c0e1a93879}; !- Outlet Port

OS:Connection,
  {15bcf50e-531b-47f6-8514-f53402fe9871}, !- Handle
  {92b26b8c-fc61-4d65-b397-bb360fb63e61}, !- Source Object
  2,                                      !- Outlet Port
  {6058d328-b347-4ebf-8b0f-bf41d941dcb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315b0b2f-46b0-4e94-854d-87c0e1a93879}, !- Handle
  {6058d328-b347-4ebf-8b0f-bf41d941dcb2}, !- Source Object
  3,                                      !- Outlet Port
  {9f4487a1-0c01-41b2-88ae-3497292c66db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {096647e8-7ce7-471a-9cdd-a5cb4fcfce93}, !- Handle
  Node 208,                               !- Name
  {c489e001-539e-42c2-83b3-9107f7a0e3a7}, !- Inlet Port
  {16a457c1-96e2-46c5-b75c-a23a45ff935f}; !- Outlet Port

OS:Connection,
  {16a457c1-96e2-46c5-b75c-a23a45ff935f}, !- Handle
  {096647e8-7ce7-471a-9cdd-a5cb4fcfce93}, !- Source Object
  3,                                      !- Outlet Port
  {7757222a-05ae-4758-8741-232f68e2ab08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c489e001-539e-42c2-83b3-9107f7a0e3a7}, !- Handle
  {9f4487a1-0c01-41b2-88ae-3497292c66db}, !- Source Object
  4,                                      !- Outlet Port
  {096647e8-7ce7-471a-9cdd-a5cb4fcfce93}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6572a854-f224-40be-b03f-817281dbcf10}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {890d66d3-7661-457a-8802-dffe62519fb4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {3e370837-4ab0-4280-bee2-9608a9e8681b}, !- Air Inlet Node Name
  {434578d9-83dd-4381-bd27-11a01cb02f59}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38cecddc-2eaa-47de-835f-7fa592bdd969}, !- Handle
  Node 209,                               !- Name
  {434578d9-83dd-4381-bd27-11a01cb02f59}, !- Inlet Port
  {8a8d071d-44dc-43fa-8010-ee34c7a49994}; !- Outlet Port

OS:Node,
  {05bf5280-37cf-4de9-bf7b-adf021efea4c}, !- Handle
  Node 210,                               !- Name
  {028f23b7-68b6-41a8-a401-273dee278836}, !- Inlet Port
  {b716527f-6309-43a7-b38a-9745ba22f5a5}; !- Outlet Port

OS:Connection,
  {8a8d071d-44dc-43fa-8010-ee34c7a49994}, !- Handle
  {38cecddc-2eaa-47de-835f-7fa592bdd969}, !- Source Object
  3,                                      !- Outlet Port
  {7757222a-05ae-4758-8741-232f68e2ab08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {028f23b7-68b6-41a8-a401-273dee278836}, !- Handle
  {58aca86a-f093-482e-bebc-f89c013da45e}, !- Source Object
  2,                                      !- Outlet Port
  {05bf5280-37cf-4de9-bf7b-adf021efea4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b716527f-6309-43a7-b38a-9745ba22f5a5}, !- Handle
  {05bf5280-37cf-4de9-bf7b-adf021efea4c}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {a301d3eb-0376-4b74-a012-20fe7e9fef12}, !- Handle
  Node 211,                               !- Name
  {a92e0a86-f2ed-4116-ad55-aba6c5bcf17d}, !- Inlet Port
  {3e370837-4ab0-4280-bee2-9608a9e8681b}; !- Outlet Port

OS:Connection,
  {a92e0a86-f2ed-4116-ad55-aba6c5bcf17d}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  29,                                     !- Outlet Port
  {a301d3eb-0376-4b74-a012-20fe7e9fef12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e370837-4ab0-4280-bee2-9608a9e8681b}, !- Handle
  {a301d3eb-0376-4b74-a012-20fe7e9fef12}, !- Source Object
  3,                                      !- Outlet Port
  {890d66d3-7661-457a-8802-dffe62519fb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {434578d9-83dd-4381-bd27-11a01cb02f59}, !- Handle
  {890d66d3-7661-457a-8802-dffe62519fb4}, !- Source Object
  4,                                      !- Outlet Port
  {38cecddc-2eaa-47de-835f-7fa592bdd969}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {316e7f4e-dd0b-4184-a965-63e52d7d6384}, !- Handle
  Coil Heating Electric 29,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2b330b28-412c-499b-a552-4c13a6b8d83e}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d948ceb-b88f-4692-96e8-e42ea9867007}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae919d5f-fde2-4387-a585-2c3057edafd6}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5eed3f85-3981-482d-a3fe-5e685482bb8d}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {408a2b22-fd6e-40d2-b224-e66638ef78cb}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a4065a76-214c-4123-896b-bae518b6632e}, !- Handle
  Coil Cooling DX Single Speed 28 8kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {c50f212c-9b8c-4862-bd64-584360b7d681}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {657fcf6f-99c7-40d5-a129-11bed141ad7f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {fd708f7f-8025-43dc-ab02-f1ed9dce55f7}, !- Air Inlet Node Name
  {9f28cdd3-37fa-4f19-8395-6d4b4966b513}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c50f212c-9b8c-4862-bd64-584360b7d681}, !- Supply Air Fan Name
  {316e7f4e-dd0b-4184-a965-63e52d7d6384}, !- Heating Coil Name
  {a4065a76-214c-4123-896b-bae518b6632e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1e4884af-d67d-4db7-b24b-73b00de81f1a}, !- Handle
  Node 212,                               !- Name
  {a8aba187-f72b-46c2-9e1b-34ef5ccd102d}, !- Inlet Port
  {fd708f7f-8025-43dc-ab02-f1ed9dce55f7}; !- Outlet Port

OS:Connection,
  {a8aba187-f72b-46c2-9e1b-34ef5ccd102d}, !- Handle
  {2c99c683-08c7-4380-b990-33243db0d08d}, !- Source Object
  2,                                      !- Outlet Port
  {1e4884af-d67d-4db7-b24b-73b00de81f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd708f7f-8025-43dc-ab02-f1ed9dce55f7}, !- Handle
  {1e4884af-d67d-4db7-b24b-73b00de81f1a}, !- Source Object
  3,                                      !- Outlet Port
  {657fcf6f-99c7-40d5-a129-11bed141ad7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3718e8d-c30d-4b84-b33b-f80eb2c2ec89}, !- Handle
  Node 213,                               !- Name
  {9f28cdd3-37fa-4f19-8395-6d4b4966b513}, !- Inlet Port
  {643b393d-1c8b-42e9-beac-526562669ba4}; !- Outlet Port

OS:Connection,
  {643b393d-1c8b-42e9-beac-526562669ba4}, !- Handle
  {c3718e8d-c30d-4b84-b33b-f80eb2c2ec89}, !- Source Object
  3,                                      !- Outlet Port
  {c608e958-141f-4fcb-91a6-fbf825218988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f28cdd3-37fa-4f19-8395-6d4b4966b513}, !- Handle
  {657fcf6f-99c7-40d5-a129-11bed141ad7f}, !- Source Object
  4,                                      !- Outlet Port
  {c3718e8d-c30d-4b84-b33b-f80eb2c2ec89}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b4b58bfa-d412-4c58-a109-836e0891ffe7}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7cd53500-0270-4157-b433-8526914632e5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {945e94a9-a480-4110-8577-61205dbdf128}, !- Air Inlet Node Name
  {7976529c-823a-4f0a-abd9-21a22f3840d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d30b2651-39b2-44bb-964a-150919129f65}, !- Handle
  Node 214,                               !- Name
  {7976529c-823a-4f0a-abd9-21a22f3840d5}, !- Inlet Port
  {5c22d4c4-4d34-40af-bda5-32565bcb0c93}; !- Outlet Port

OS:Node,
  {67f46087-897b-4df5-ba75-0c581b6a04f3}, !- Handle
  Node 215,                               !- Name
  {f307096c-53c6-4e60-ad44-6f4b0c96aff4}, !- Inlet Port
  {516bedfa-c114-4bee-8863-752e38f0fd11}; !- Outlet Port

OS:Connection,
  {5c22d4c4-4d34-40af-bda5-32565bcb0c93}, !- Handle
  {d30b2651-39b2-44bb-964a-150919129f65}, !- Source Object
  3,                                      !- Outlet Port
  {c608e958-141f-4fcb-91a6-fbf825218988}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f307096c-53c6-4e60-ad44-6f4b0c96aff4}, !- Handle
  {f857e0fa-e2e2-4e11-93c9-9890c1f02870}, !- Source Object
  2,                                      !- Outlet Port
  {67f46087-897b-4df5-ba75-0c581b6a04f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516bedfa-c114-4bee-8863-752e38f0fd11}, !- Handle
  {67f46087-897b-4df5-ba75-0c581b6a04f3}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {3682c6b4-cc43-46b1-af03-56f227d06829}, !- Handle
  Node 216,                               !- Name
  {6a22feae-8ed9-45ae-9651-026eab8db366}, !- Inlet Port
  {945e94a9-a480-4110-8577-61205dbdf128}; !- Outlet Port

OS:Connection,
  {6a22feae-8ed9-45ae-9651-026eab8db366}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  30,                                     !- Outlet Port
  {3682c6b4-cc43-46b1-af03-56f227d06829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945e94a9-a480-4110-8577-61205dbdf128}, !- Handle
  {3682c6b4-cc43-46b1-af03-56f227d06829}, !- Source Object
  3,                                      !- Outlet Port
  {7cd53500-0270-4157-b433-8526914632e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7976529c-823a-4f0a-abd9-21a22f3840d5}, !- Handle
  {7cd53500-0270-4157-b433-8526914632e5}, !- Source Object
  4,                                      !- Outlet Port
  {d30b2651-39b2-44bb-964a-150919129f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {76590185-82bb-4b6b-b509-f3dc4f51bb83}, !- Handle
  Coil Heating Electric 30,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9d6d9a9e-de2c-4983-8787-33ed63bd38b7}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3791d249-9cca-4cb4-8d00-81d3a769e8ca}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {74410c7e-a434-4877-a5d1-18d77c2bde26}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f2df93b-f6ff-42a3-975f-d058341e74a5}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {451e5aa2-481e-4ec9-ba4d-561b07aa5365}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5fd9eb3a-2b1d-4bb1-b28d-b903f8c2d4d0}, !- Handle
  Coil Cooling DX Single Speed 29 3kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {3148b62b-fed9-4d29-a146-8f38b23ef3a9}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eb9998fa-22a7-4f3b-8ee3-4be671b10b6f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {fb2f00d7-6b50-45cc-8ff2-965822b423ac}, !- Air Inlet Node Name
  {cded6916-9871-4064-bc4a-c73f55c4353c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3148b62b-fed9-4d29-a146-8f38b23ef3a9}, !- Supply Air Fan Name
  {76590185-82bb-4b6b-b509-f3dc4f51bb83}, !- Heating Coil Name
  {5fd9eb3a-2b1d-4bb1-b28d-b903f8c2d4d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b58d8d7-fd7b-4053-86bf-1f28d165930e}, !- Handle
  Node 217,                               !- Name
  {166ba96c-27d1-457b-b0a4-b0942af1e874}, !- Inlet Port
  {fb2f00d7-6b50-45cc-8ff2-965822b423ac}; !- Outlet Port

OS:Connection,
  {166ba96c-27d1-457b-b0a4-b0942af1e874}, !- Handle
  {60e3f917-d164-4c6b-9a16-97bd558aadb6}, !- Source Object
  2,                                      !- Outlet Port
  {5b58d8d7-fd7b-4053-86bf-1f28d165930e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2f00d7-6b50-45cc-8ff2-965822b423ac}, !- Handle
  {5b58d8d7-fd7b-4053-86bf-1f28d165930e}, !- Source Object
  3,                                      !- Outlet Port
  {eb9998fa-22a7-4f3b-8ee3-4be671b10b6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2397dfa0-656e-4097-a01f-ec9be2ee4cfb}, !- Handle
  Node 218,                               !- Name
  {cded6916-9871-4064-bc4a-c73f55c4353c}, !- Inlet Port
  {130dacee-5cf7-4ca6-97c9-a5ff952d49bf}; !- Outlet Port

OS:Connection,
  {130dacee-5cf7-4ca6-97c9-a5ff952d49bf}, !- Handle
  {2397dfa0-656e-4097-a01f-ec9be2ee4cfb}, !- Source Object
  3,                                      !- Outlet Port
  {d382c0f6-fa9a-43a5-ae05-4f5a10ee4d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cded6916-9871-4064-bc4a-c73f55c4353c}, !- Handle
  {eb9998fa-22a7-4f3b-8ee3-4be671b10b6f}, !- Source Object
  4,                                      !- Outlet Port
  {2397dfa0-656e-4097-a01f-ec9be2ee4cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {18064cf3-f8de-4a9c-818a-31dd04332fb0}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2dba3815-0f95-4d37-b2ad-9647e187ac74}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {2c542de8-7d3c-4ff0-8108-e3bb702b31ac}, !- Air Inlet Node Name
  {84ca5f2e-cdd2-4bc9-a8a8-fdde95922766}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af72aa37-4e54-416b-84b3-083a0f42ffb3}, !- Handle
  Node 219,                               !- Name
  {84ca5f2e-cdd2-4bc9-a8a8-fdde95922766}, !- Inlet Port
  {189dbd87-aad0-4db1-b756-41f06d8723da}; !- Outlet Port

OS:Node,
  {a75b0b54-6e97-4aa7-ae8e-4ef611903f29}, !- Handle
  Node 220,                               !- Name
  {382771d6-1056-4aaa-8ede-71694c86cc62}, !- Inlet Port
  {23b7a0d3-49af-45d6-95f0-2b16578009b0}; !- Outlet Port

OS:Connection,
  {189dbd87-aad0-4db1-b756-41f06d8723da}, !- Handle
  {af72aa37-4e54-416b-84b3-083a0f42ffb3}, !- Source Object
  3,                                      !- Outlet Port
  {d382c0f6-fa9a-43a5-ae05-4f5a10ee4d2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {382771d6-1056-4aaa-8ede-71694c86cc62}, !- Handle
  {8face362-b474-45ae-a120-5a1a41692f9b}, !- Source Object
  2,                                      !- Outlet Port
  {a75b0b54-6e97-4aa7-ae8e-4ef611903f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b7a0d3-49af-45d6-95f0-2b16578009b0}, !- Handle
  {a75b0b54-6e97-4aa7-ae8e-4ef611903f29}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {ce6baaad-6754-4eb7-8015-f1d70f3bcb7d}, !- Handle
  Node 221,                               !- Name
  {cd737cf1-903a-49e0-913c-714edbce264f}, !- Inlet Port
  {2c542de8-7d3c-4ff0-8108-e3bb702b31ac}; !- Outlet Port

OS:Connection,
  {cd737cf1-903a-49e0-913c-714edbce264f}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  31,                                     !- Outlet Port
  {ce6baaad-6754-4eb7-8015-f1d70f3bcb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c542de8-7d3c-4ff0-8108-e3bb702b31ac}, !- Handle
  {ce6baaad-6754-4eb7-8015-f1d70f3bcb7d}, !- Source Object
  3,                                      !- Outlet Port
  {2dba3815-0f95-4d37-b2ad-9647e187ac74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84ca5f2e-cdd2-4bc9-a8a8-fdde95922766}, !- Handle
  {2dba3815-0f95-4d37-b2ad-9647e187ac74}, !- Source Object
  4,                                      !- Outlet Port
  {af72aa37-4e54-416b-84b3-083a0f42ffb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d6d26cee-c0ad-44f8-a0c1-356e268adefc}, !- Handle
  Coil Heating Electric 31,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8b902604-5218-43fe-a94d-fa8eab3d67a5}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {512e5f35-42ca-4e8d-9ca5-bf7a91dbef0f}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {02d6216e-f2b8-4fef-a5f5-bebfdaaff64c}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5a06dfd-8e10-4825-9735-719a3c0c59d1}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1aef9679-c6a9-4b82-bcfb-cbec9f55f95f}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a4ce94f3-22f4-475c-a1e1-8286287439d5}, !- Handle
  Coil Cooling DX Single Speed 30 3kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {e79fac07-56ab-4ebe-9c67-9a6ef59bfe28}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0669fd2b-fb2b-4b35-8b60-80e6b351b6e7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {23f6dc26-b31c-451e-91f4-9f6581077c5b}, !- Air Inlet Node Name
  {22520662-ec8a-4a44-9724-bb81a323d2d4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e79fac07-56ab-4ebe-9c67-9a6ef59bfe28}, !- Supply Air Fan Name
  {d6d26cee-c0ad-44f8-a0c1-356e268adefc}, !- Heating Coil Name
  {a4ce94f3-22f4-475c-a1e1-8286287439d5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {950f606f-5f9f-4c3f-a882-0cb4f0f68760}, !- Handle
  Node 222,                               !- Name
  {1657cbbf-85cf-43bf-bcda-d46e7e904c71}, !- Inlet Port
  {23f6dc26-b31c-451e-91f4-9f6581077c5b}; !- Outlet Port

OS:Connection,
  {1657cbbf-85cf-43bf-bcda-d46e7e904c71}, !- Handle
  {aada47c0-80c2-44f3-a790-ff027e585989}, !- Source Object
  2,                                      !- Outlet Port
  {950f606f-5f9f-4c3f-a882-0cb4f0f68760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f6dc26-b31c-451e-91f4-9f6581077c5b}, !- Handle
  {950f606f-5f9f-4c3f-a882-0cb4f0f68760}, !- Source Object
  3,                                      !- Outlet Port
  {0669fd2b-fb2b-4b35-8b60-80e6b351b6e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {856686e7-ccbf-4b5d-a9de-3f36680b5868}, !- Handle
  Node 223,                               !- Name
  {22520662-ec8a-4a44-9724-bb81a323d2d4}, !- Inlet Port
  {7a43f2b4-3cac-4bf9-b515-e08eb489b239}; !- Outlet Port

OS:Connection,
  {7a43f2b4-3cac-4bf9-b515-e08eb489b239}, !- Handle
  {856686e7-ccbf-4b5d-a9de-3f36680b5868}, !- Source Object
  3,                                      !- Outlet Port
  {c6c09df9-bd59-4ce9-8dc7-e23e7c308c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22520662-ec8a-4a44-9724-bb81a323d2d4}, !- Handle
  {0669fd2b-fb2b-4b35-8b60-80e6b351b6e7}, !- Source Object
  4,                                      !- Outlet Port
  {856686e7-ccbf-4b5d-a9de-3f36680b5868}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4acf12d7-d9b8-453c-912c-2c1fae497fa0}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90f10508-1c59-4121-ba9b-d76c1f4f5dd8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {afba6736-14a5-43ab-992d-5459deb8c9ca}, !- Air Inlet Node Name
  {2b8e9f78-1eb2-4d1f-9b30-fc1ff78e2ff6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21fdd344-b5ba-4728-8242-56433d0a1993}, !- Handle
  Node 224,                               !- Name
  {2b8e9f78-1eb2-4d1f-9b30-fc1ff78e2ff6}, !- Inlet Port
  {2c9fcf5e-433f-4343-b770-cf2adc2dff62}; !- Outlet Port

OS:Node,
  {2668dbc3-db14-4064-9f3a-51fbad7290b9}, !- Handle
  Node 225,                               !- Name
  {d0f154e6-fe34-48a8-830a-458302dd7a8a}, !- Inlet Port
  {a0760dda-27a8-4ae8-9efa-d25533866fde}; !- Outlet Port

OS:Connection,
  {2c9fcf5e-433f-4343-b770-cf2adc2dff62}, !- Handle
  {21fdd344-b5ba-4728-8242-56433d0a1993}, !- Source Object
  3,                                      !- Outlet Port
  {c6c09df9-bd59-4ce9-8dc7-e23e7c308c96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0f154e6-fe34-48a8-830a-458302dd7a8a}, !- Handle
  {c44cab93-067e-407f-9917-2cea3365707c}, !- Source Object
  2,                                      !- Outlet Port
  {2668dbc3-db14-4064-9f3a-51fbad7290b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0760dda-27a8-4ae8-9efa-d25533866fde}, !- Handle
  {2668dbc3-db14-4064-9f3a-51fbad7290b9}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {ad5687b9-04fe-462c-97f8-769f17628a2a}, !- Handle
  Node 226,                               !- Name
  {0d113286-e202-4a19-af80-a8b292e5f513}, !- Inlet Port
  {afba6736-14a5-43ab-992d-5459deb8c9ca}; !- Outlet Port

OS:Connection,
  {0d113286-e202-4a19-af80-a8b292e5f513}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  32,                                     !- Outlet Port
  {ad5687b9-04fe-462c-97f8-769f17628a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afba6736-14a5-43ab-992d-5459deb8c9ca}, !- Handle
  {ad5687b9-04fe-462c-97f8-769f17628a2a}, !- Source Object
  3,                                      !- Outlet Port
  {90f10508-1c59-4121-ba9b-d76c1f4f5dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b8e9f78-1eb2-4d1f-9b30-fc1ff78e2ff6}, !- Handle
  {90f10508-1c59-4121-ba9b-d76c1f4f5dd8}, !- Source Object
  4,                                      !- Outlet Port
  {21fdd344-b5ba-4728-8242-56433d0a1993}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bc714b72-48db-41e7-8a6c-07bc0dd34564}, !- Handle
  Coil Heating Electric 32,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {84c1ccf2-ca75-420e-8771-16d955d77a14}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {546cc5a8-7cb9-47fb-9d07-2a29fb384612}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8e71bed-ce51-4655-9ec9-2946ca35359d}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {766ab141-829f-49f1-9cc9-7304c28655ec}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a89e4000-e7f5-4f05-99a3-f04555a6d60f}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2038c5a5-dbde-4b2a-a780-ef751a9ec22d}, !- Handle
  Coil Cooling DX Single Speed 31 4kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {72dcbeff-e4ca-4027-8c22-5873746cc2b1}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {41d637bc-e71c-4347-85ed-e7d31c844221}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {2efed559-ef46-4d5f-a4c7-5eac813c680a}, !- Air Inlet Node Name
  {4008f1e5-f1b0-4ab4-bae2-b1e66cd3aeaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72dcbeff-e4ca-4027-8c22-5873746cc2b1}, !- Supply Air Fan Name
  {bc714b72-48db-41e7-8a6c-07bc0dd34564}, !- Heating Coil Name
  {2038c5a5-dbde-4b2a-a780-ef751a9ec22d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7203202-75fd-4f9b-ad15-4d240221f3f1}, !- Handle
  Node 227,                               !- Name
  {472eb4b4-fe9e-4ca3-81ae-2a13379e164c}, !- Inlet Port
  {2efed559-ef46-4d5f-a4c7-5eac813c680a}; !- Outlet Port

OS:Connection,
  {472eb4b4-fe9e-4ca3-81ae-2a13379e164c}, !- Handle
  {94ebd1c7-05b0-4f12-9e40-3002045a06f1}, !- Source Object
  2,                                      !- Outlet Port
  {d7203202-75fd-4f9b-ad15-4d240221f3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efed559-ef46-4d5f-a4c7-5eac813c680a}, !- Handle
  {d7203202-75fd-4f9b-ad15-4d240221f3f1}, !- Source Object
  3,                                      !- Outlet Port
  {41d637bc-e71c-4347-85ed-e7d31c844221}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a1c0708-a3d2-45d7-acd0-f3e60c6fce28}, !- Handle
  Node 228,                               !- Name
  {4008f1e5-f1b0-4ab4-bae2-b1e66cd3aeaa}, !- Inlet Port
  {523a8d5f-3692-4a3f-a158-c7378b799e21}; !- Outlet Port

OS:Connection,
  {523a8d5f-3692-4a3f-a158-c7378b799e21}, !- Handle
  {6a1c0708-a3d2-45d7-acd0-f3e60c6fce28}, !- Source Object
  3,                                      !- Outlet Port
  {8e8c74ea-920f-47e4-a8df-1c18580c7364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4008f1e5-f1b0-4ab4-bae2-b1e66cd3aeaa}, !- Handle
  {41d637bc-e71c-4347-85ed-e7d31c844221}, !- Source Object
  4,                                      !- Outlet Port
  {6a1c0708-a3d2-45d7-acd0-f3e60c6fce28}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b64750e8-f9fe-4c2f-bffa-f4b8f8475d54}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3362312-28f4-4a34-b559-3a0f353f37bd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {6a82ff7d-251e-4117-aaf6-1c082267574f}, !- Air Inlet Node Name
  {05b88090-00a8-4fa9-8ee1-9d96da943199}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f415e604-9fed-4c55-bb1a-56fadf1dd919}, !- Handle
  Node 229,                               !- Name
  {05b88090-00a8-4fa9-8ee1-9d96da943199}, !- Inlet Port
  {62430b0a-1ad7-4b4f-8e8b-49d8934fc444}; !- Outlet Port

OS:Node,
  {86fd13a1-2dd1-4b74-b529-4ab6d9c5da1b}, !- Handle
  Node 230,                               !- Name
  {2e525cff-9ac3-460d-aec8-a6d06d7fb4a0}, !- Inlet Port
  {cd5723df-7d5e-4ad9-b4e1-29ccbd40dc57}; !- Outlet Port

OS:Connection,
  {62430b0a-1ad7-4b4f-8e8b-49d8934fc444}, !- Handle
  {f415e604-9fed-4c55-bb1a-56fadf1dd919}, !- Source Object
  3,                                      !- Outlet Port
  {8e8c74ea-920f-47e4-a8df-1c18580c7364}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e525cff-9ac3-460d-aec8-a6d06d7fb4a0}, !- Handle
  {bb3ba1c4-8e34-45b4-be52-27c20d0a8fd9}, !- Source Object
  2,                                      !- Outlet Port
  {86fd13a1-2dd1-4b74-b529-4ab6d9c5da1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5723df-7d5e-4ad9-b4e1-29ccbd40dc57}, !- Handle
  {86fd13a1-2dd1-4b74-b529-4ab6d9c5da1b}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {880a7c94-80c5-4bdb-9f87-31a937eba3eb}, !- Handle
  Node 231,                               !- Name
  {8b0c5fdf-ba61-48be-a0fa-cbfa4fcdd393}, !- Inlet Port
  {6a82ff7d-251e-4117-aaf6-1c082267574f}; !- Outlet Port

OS:Connection,
  {8b0c5fdf-ba61-48be-a0fa-cbfa4fcdd393}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  33,                                     !- Outlet Port
  {880a7c94-80c5-4bdb-9f87-31a937eba3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a82ff7d-251e-4117-aaf6-1c082267574f}, !- Handle
  {880a7c94-80c5-4bdb-9f87-31a937eba3eb}, !- Source Object
  3,                                      !- Outlet Port
  {a3362312-28f4-4a34-b559-3a0f353f37bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05b88090-00a8-4fa9-8ee1-9d96da943199}, !- Handle
  {a3362312-28f4-4a34-b559-3a0f353f37bd}, !- Source Object
  4,                                      !- Outlet Port
  {f415e604-9fed-4c55-bb1a-56fadf1dd919}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c59d8355-cd25-40d7-bccd-9fb79f577312}, !- Handle
  Coil Heating Electric 33,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b97cb32a-2b34-4485-9246-ff7aef6b1930}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef47bd68-e15f-4971-b897-26f0d56f79a0}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {146a1486-b256-4925-af40-012d5029ba99}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a3a6376-418b-4ac1-b2f3-a7b148431726}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f8616ccc-f5c1-4757-9319-16b2f6927df7}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5e90400e-f459-415e-87e2-f5168bc1def7}, !- Handle
  Coil Cooling DX Single Speed 32 3kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {eaf46051-2ec3-483b-9056-44b78333c2ab}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1cf7ea89-378a-43ab-bd2c-701de934451e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {6555bf22-4a92-4185-8e2f-9b8d39eba6d7}, !- Air Inlet Node Name
  {1181b9ee-bd40-45f3-b27e-acede0d72181}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eaf46051-2ec3-483b-9056-44b78333c2ab}, !- Supply Air Fan Name
  {c59d8355-cd25-40d7-bccd-9fb79f577312}, !- Heating Coil Name
  {5e90400e-f459-415e-87e2-f5168bc1def7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c856657e-50ce-4422-bbeb-0bfd9ea1da49}, !- Handle
  Node 232,                               !- Name
  {6f238916-b5e1-4b56-bcdd-b80487b93c62}, !- Inlet Port
  {6555bf22-4a92-4185-8e2f-9b8d39eba6d7}; !- Outlet Port

OS:Connection,
  {6f238916-b5e1-4b56-bcdd-b80487b93c62}, !- Handle
  {037a2307-1d98-4e74-91d3-d48278b046bb}, !- Source Object
  2,                                      !- Outlet Port
  {c856657e-50ce-4422-bbeb-0bfd9ea1da49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6555bf22-4a92-4185-8e2f-9b8d39eba6d7}, !- Handle
  {c856657e-50ce-4422-bbeb-0bfd9ea1da49}, !- Source Object
  3,                                      !- Outlet Port
  {1cf7ea89-378a-43ab-bd2c-701de934451e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6bba3999-82e5-4a93-9b04-191256322a59}, !- Handle
  Node 233,                               !- Name
  {1181b9ee-bd40-45f3-b27e-acede0d72181}, !- Inlet Port
  {7c7e7cb0-706e-4151-b281-dad850efb40b}; !- Outlet Port

OS:Connection,
  {7c7e7cb0-706e-4151-b281-dad850efb40b}, !- Handle
  {6bba3999-82e5-4a93-9b04-191256322a59}, !- Source Object
  3,                                      !- Outlet Port
  {71973e44-a4bb-4540-9853-73c5038bef4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1181b9ee-bd40-45f3-b27e-acede0d72181}, !- Handle
  {1cf7ea89-378a-43ab-bd2c-701de934451e}, !- Source Object
  4,                                      !- Outlet Port
  {6bba3999-82e5-4a93-9b04-191256322a59}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {24f4028d-a8e8-4be9-a0a5-72b6ad28a998}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {216304a8-fcf1-4242-a852-b9a036b77b17}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {20e980e8-8c82-4f83-bb61-7cbc8913d8cc}, !- Air Inlet Node Name
  {da674c45-c799-4726-bd85-798b4179f117}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55b196b8-b8ba-4d8f-870d-f4cd0c460bca}, !- Handle
  Node 234,                               !- Name
  {da674c45-c799-4726-bd85-798b4179f117}, !- Inlet Port
  {552ed176-a4db-4cef-a793-454787c4f063}; !- Outlet Port

OS:Node,
  {b51016be-0624-4d09-974e-9ae9bd7be5b0}, !- Handle
  Node 235,                               !- Name
  {d85f0d22-7a9b-4504-a9b3-1ce89c4ee70a}, !- Inlet Port
  {f3701b96-3026-40d2-a1da-29a3ef651ee0}; !- Outlet Port

OS:Connection,
  {552ed176-a4db-4cef-a793-454787c4f063}, !- Handle
  {55b196b8-b8ba-4d8f-870d-f4cd0c460bca}, !- Source Object
  3,                                      !- Outlet Port
  {71973e44-a4bb-4540-9853-73c5038bef4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d85f0d22-7a9b-4504-a9b3-1ce89c4ee70a}, !- Handle
  {4e7228d8-ac4c-4c83-b472-d03fd4aac71d}, !- Source Object
  2,                                      !- Outlet Port
  {b51016be-0624-4d09-974e-9ae9bd7be5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3701b96-3026-40d2-a1da-29a3ef651ee0}, !- Handle
  {b51016be-0624-4d09-974e-9ae9bd7be5b0}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {00fe1515-3b10-498f-a851-a75a475da0ea}, !- Handle
  Node 236,                               !- Name
  {eb1c318f-b707-452b-bf9e-27215d64b0dd}, !- Inlet Port
  {20e980e8-8c82-4f83-bb61-7cbc8913d8cc}; !- Outlet Port

OS:Connection,
  {eb1c318f-b707-452b-bf9e-27215d64b0dd}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  34,                                     !- Outlet Port
  {00fe1515-3b10-498f-a851-a75a475da0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e980e8-8c82-4f83-bb61-7cbc8913d8cc}, !- Handle
  {00fe1515-3b10-498f-a851-a75a475da0ea}, !- Source Object
  3,                                      !- Outlet Port
  {216304a8-fcf1-4242-a852-b9a036b77b17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da674c45-c799-4726-bd85-798b4179f117}, !- Handle
  {216304a8-fcf1-4242-a852-b9a036b77b17}, !- Source Object
  4,                                      !- Outlet Port
  {55b196b8-b8ba-4d8f-870d-f4cd0c460bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {45d4f4ba-cec8-4b41-b622-0b2ff77ede4f}, !- Handle
  Coil Heating Electric 34,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {41d8af13-bc8c-4eac-9c42-44a850a493e1}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fbade503-7e58-48c4-a5c5-ba07da25f6e2}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ced47ad3-14c5-40d9-bcdb-1002ea2fec56}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0da9161-1c55-454a-9847-b83d4cce91b7}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8ac9fcad-50d6-494a-b3ad-a7685249e2d5}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {870934d9-3154-4ab2-8a46-c5ecb4f91d1e}, !- Handle
  Coil Cooling DX Single Speed 33 13kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {42919d2e-c0f4-4c08-8dce-89aef285deb4}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8232d0c8-1518-4d84-8c82-1510922c3876}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {5e5792fe-e5ce-4aad-bed1-b53f8186700b}, !- Air Inlet Node Name
  {acaf79c4-dd84-42f4-adbc-3a5e6909fe07}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {42919d2e-c0f4-4c08-8dce-89aef285deb4}, !- Supply Air Fan Name
  {45d4f4ba-cec8-4b41-b622-0b2ff77ede4f}, !- Heating Coil Name
  {870934d9-3154-4ab2-8a46-c5ecb4f91d1e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {36d0130a-77ec-43b4-8931-855b08724a60}, !- Handle
  Node 237,                               !- Name
  {0be271e8-43bd-455e-bde9-ae1f24625aeb}, !- Inlet Port
  {5e5792fe-e5ce-4aad-bed1-b53f8186700b}; !- Outlet Port

OS:Connection,
  {0be271e8-43bd-455e-bde9-ae1f24625aeb}, !- Handle
  {b2c9344b-5c69-4df1-9ed3-51b277e6e03d}, !- Source Object
  2,                                      !- Outlet Port
  {36d0130a-77ec-43b4-8931-855b08724a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5792fe-e5ce-4aad-bed1-b53f8186700b}, !- Handle
  {36d0130a-77ec-43b4-8931-855b08724a60}, !- Source Object
  3,                                      !- Outlet Port
  {8232d0c8-1518-4d84-8c82-1510922c3876}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31a7457c-eafc-4ea0-8df6-ed8eeef8fb8c}, !- Handle
  Node 238,                               !- Name
  {acaf79c4-dd84-42f4-adbc-3a5e6909fe07}, !- Inlet Port
  {848ad209-4333-4a39-9604-4d4a298674ed}; !- Outlet Port

OS:Connection,
  {848ad209-4333-4a39-9604-4d4a298674ed}, !- Handle
  {31a7457c-eafc-4ea0-8df6-ed8eeef8fb8c}, !- Source Object
  3,                                      !- Outlet Port
  {90f58c58-5bbf-47a6-93a4-829e05e2f616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acaf79c4-dd84-42f4-adbc-3a5e6909fe07}, !- Handle
  {8232d0c8-1518-4d84-8c82-1510922c3876}, !- Source Object
  4,                                      !- Outlet Port
  {31a7457c-eafc-4ea0-8df6-ed8eeef8fb8c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a16fa162-7c80-459f-bc05-70fa1d6969e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {015619e6-9d55-4b3f-aa6d-927c0e3025a8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {4aedcafb-8f0c-4f15-b510-e638799afa01}, !- Air Inlet Node Name
  {caebf5bd-1986-4729-afcc-671dbdd8e8e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0464951e-0f2e-4aab-b615-f7f8f2f80171}, !- Handle
  Node 239,                               !- Name
  {caebf5bd-1986-4729-afcc-671dbdd8e8e8}, !- Inlet Port
  {6e7486a1-7950-4a05-bea7-ab9ef13dfa6f}; !- Outlet Port

OS:Node,
  {25b80bd8-4fb5-44ff-b4c1-094d1b65b09d}, !- Handle
  Node 240,                               !- Name
  {befe8712-35f7-4a74-b570-5036e85fad0d}, !- Inlet Port
  {f9565662-60bd-4700-a95b-436e87f71223}; !- Outlet Port

OS:Connection,
  {6e7486a1-7950-4a05-bea7-ab9ef13dfa6f}, !- Handle
  {0464951e-0f2e-4aab-b615-f7f8f2f80171}, !- Source Object
  3,                                      !- Outlet Port
  {90f58c58-5bbf-47a6-93a4-829e05e2f616}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {befe8712-35f7-4a74-b570-5036e85fad0d}, !- Handle
  {40fe0047-1b4c-4bf4-96a4-efe6b455806b}, !- Source Object
  2,                                      !- Outlet Port
  {25b80bd8-4fb5-44ff-b4c1-094d1b65b09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9565662-60bd-4700-a95b-436e87f71223}, !- Handle
  {25b80bd8-4fb5-44ff-b4c1-094d1b65b09d}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {c62b3558-91d8-4dfb-99f3-6a21c0e68055}, !- Handle
  Node 241,                               !- Name
  {27380be4-840b-4f32-8511-32afa094b8e7}, !- Inlet Port
  {4aedcafb-8f0c-4f15-b510-e638799afa01}; !- Outlet Port

OS:Connection,
  {27380be4-840b-4f32-8511-32afa094b8e7}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  35,                                     !- Outlet Port
  {c62b3558-91d8-4dfb-99f3-6a21c0e68055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aedcafb-8f0c-4f15-b510-e638799afa01}, !- Handle
  {c62b3558-91d8-4dfb-99f3-6a21c0e68055}, !- Source Object
  3,                                      !- Outlet Port
  {015619e6-9d55-4b3f-aa6d-927c0e3025a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {caebf5bd-1986-4729-afcc-671dbdd8e8e8}, !- Handle
  {015619e6-9d55-4b3f-aa6d-927c0e3025a8}, !- Source Object
  4,                                      !- Outlet Port
  {0464951e-0f2e-4aab-b615-f7f8f2f80171}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b8304b58-7967-4a3b-87de-ce356a73a166}, !- Handle
  Coil Heating Electric 35,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {907280b3-bc76-46aa-9bc6-b087388b9be2}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18fb6aa4-5f61-4db8-8805-6acb1bb201d4}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2271c326-1542-417b-90e0-caa7c2112366}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a91be40a-5f97-4951-a9d0-c2f8a9a46851}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5738b22-0a08-40a9-af16-12b0a7a3125d}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {656f97c4-4864-4a8f-a633-e5e965172404}, !- Handle
  Coil Cooling DX Single Speed 34 4kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {d0fffbc7-0253-4105-a6c9-bd64ad1476bb}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2e24d53f-b64e-4a53-9b6d-fff42a8b9c33}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {e932ccb7-fdce-4dca-82d6-7b1a5de886b9}, !- Air Inlet Node Name
  {378e8463-0936-4cb5-8afe-9a498705dead}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d0fffbc7-0253-4105-a6c9-bd64ad1476bb}, !- Supply Air Fan Name
  {b8304b58-7967-4a3b-87de-ce356a73a166}, !- Heating Coil Name
  {656f97c4-4864-4a8f-a633-e5e965172404}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5d3c164f-1256-4c54-969b-7f494fe5921b}, !- Handle
  Node 242,                               !- Name
  {68ce7697-c443-459c-b5a6-111e88b93530}, !- Inlet Port
  {e932ccb7-fdce-4dca-82d6-7b1a5de886b9}; !- Outlet Port

OS:Connection,
  {68ce7697-c443-459c-b5a6-111e88b93530}, !- Handle
  {13619642-6411-4892-9500-07e6ea52a026}, !- Source Object
  2,                                      !- Outlet Port
  {5d3c164f-1256-4c54-969b-7f494fe5921b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e932ccb7-fdce-4dca-82d6-7b1a5de886b9}, !- Handle
  {5d3c164f-1256-4c54-969b-7f494fe5921b}, !- Source Object
  3,                                      !- Outlet Port
  {2e24d53f-b64e-4a53-9b6d-fff42a8b9c33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce73fec2-5c77-4458-b107-6c8dc1163eb9}, !- Handle
  Node 243,                               !- Name
  {378e8463-0936-4cb5-8afe-9a498705dead}, !- Inlet Port
  {140dfbed-4f59-40a9-a369-ce4cad136cf4}; !- Outlet Port

OS:Connection,
  {140dfbed-4f59-40a9-a369-ce4cad136cf4}, !- Handle
  {ce73fec2-5c77-4458-b107-6c8dc1163eb9}, !- Source Object
  3,                                      !- Outlet Port
  {49326d0d-2722-4a0b-8c7a-7e6ced724304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378e8463-0936-4cb5-8afe-9a498705dead}, !- Handle
  {2e24d53f-b64e-4a53-9b6d-fff42a8b9c33}, !- Source Object
  4,                                      !- Outlet Port
  {ce73fec2-5c77-4458-b107-6c8dc1163eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {70f45764-0f7b-46c1-8b72-f9f352c9d30a}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {91689930-fe41-4362-9533-873e97d360b1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {802dff19-52fd-4987-9d6a-e17fb5ad53cd}, !- Air Inlet Node Name
  {68de4f32-83b7-4251-b5fa-98f8c18f0966}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d5fc811-3e59-42cd-9af8-d384c4480443}, !- Handle
  Node 244,                               !- Name
  {68de4f32-83b7-4251-b5fa-98f8c18f0966}, !- Inlet Port
  {a29360a7-8e96-4648-aab2-7193e70857b6}; !- Outlet Port

OS:Node,
  {12b9f119-8440-4d35-9c24-5dca3a329e62}, !- Handle
  Node 245,                               !- Name
  {bb58ccd6-7c63-4ad3-82e8-5eae12867b24}, !- Inlet Port
  {9e7ff75f-b034-49fb-bf6b-07f46fb572a1}; !- Outlet Port

OS:Connection,
  {a29360a7-8e96-4648-aab2-7193e70857b6}, !- Handle
  {7d5fc811-3e59-42cd-9af8-d384c4480443}, !- Source Object
  3,                                      !- Outlet Port
  {49326d0d-2722-4a0b-8c7a-7e6ced724304}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb58ccd6-7c63-4ad3-82e8-5eae12867b24}, !- Handle
  {070eef49-a697-4360-980f-149c25404b78}, !- Source Object
  2,                                      !- Outlet Port
  {12b9f119-8440-4d35-9c24-5dca3a329e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7ff75f-b034-49fb-bf6b-07f46fb572a1}, !- Handle
  {12b9f119-8440-4d35-9c24-5dca3a329e62}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {6f167e35-befd-4476-8e20-b09d023b2488}, !- Handle
  Node 246,                               !- Name
  {b1772516-06e6-4d11-afbd-59d951371f81}, !- Inlet Port
  {802dff19-52fd-4987-9d6a-e17fb5ad53cd}; !- Outlet Port

OS:Connection,
  {b1772516-06e6-4d11-afbd-59d951371f81}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  36,                                     !- Outlet Port
  {6f167e35-befd-4476-8e20-b09d023b2488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802dff19-52fd-4987-9d6a-e17fb5ad53cd}, !- Handle
  {6f167e35-befd-4476-8e20-b09d023b2488}, !- Source Object
  3,                                      !- Outlet Port
  {91689930-fe41-4362-9533-873e97d360b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68de4f32-83b7-4251-b5fa-98f8c18f0966}, !- Handle
  {91689930-fe41-4362-9533-873e97d360b1}, !- Source Object
  4,                                      !- Outlet Port
  {7d5fc811-3e59-42cd-9af8-d384c4480443}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c02f2eb2-e100-4d42-80ec-29e17e4bb53d}, !- Handle
  Coil Heating Electric 36,               !- Name
  {5cb61935-1da9-4aa0-8d03-e12c65810764}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {073f8f54-a5b7-42c7-bcd3-6b81130a2efe}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0aaf5f8a-d60c-4452-a3fa-b7bce5559da3}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccbd78bb-c9c3-4d9a-a47f-66f72031fd54}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8af3e8eb-6fc9-42e4-a0d5-9f5ba93a643e}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1fbb99b0-71b7-43b0-a868-b9881353eb42}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ac2fb1fb-5e9b-4804-9b72-b0cbbf58d2b7}, !- Handle
  Coil Cooling DX Single Speed 35 8kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {87b2ab1c-f900-4178-bd60-850d4ed46be4}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {49caef02-beda-46d4-9771-ce0091ecf612}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {cd916f80-0b2d-4e06-81c5-edf5a2bb5926}, !- Air Inlet Node Name
  {66757c96-6145-41fa-9555-dc64fad06a73}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {87b2ab1c-f900-4178-bd60-850d4ed46be4}, !- Supply Air Fan Name
  {c02f2eb2-e100-4d42-80ec-29e17e4bb53d}, !- Heating Coil Name
  {ac2fb1fb-5e9b-4804-9b72-b0cbbf58d2b7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1fbb1e5-faa9-4991-ba78-7cec47f6ca75}, !- Handle
  Node 247,                               !- Name
  {cb39fd67-7424-47c7-920b-d557cba25cbb}, !- Inlet Port
  {cd916f80-0b2d-4e06-81c5-edf5a2bb5926}; !- Outlet Port

OS:Connection,
  {cb39fd67-7424-47c7-920b-d557cba25cbb}, !- Handle
  {0d373e57-63d5-4cbe-a3bc-024f6a45f870}, !- Source Object
  2,                                      !- Outlet Port
  {e1fbb1e5-faa9-4991-ba78-7cec47f6ca75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd916f80-0b2d-4e06-81c5-edf5a2bb5926}, !- Handle
  {e1fbb1e5-faa9-4991-ba78-7cec47f6ca75}, !- Source Object
  3,                                      !- Outlet Port
  {49caef02-beda-46d4-9771-ce0091ecf612}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3fbd5965-428d-47fe-be61-8e75296117fe}, !- Handle
  Node 248,                               !- Name
  {66757c96-6145-41fa-9555-dc64fad06a73}, !- Inlet Port
  {8758f323-776e-4f7e-a6cb-c5845e67519d}; !- Outlet Port

OS:Connection,
  {8758f323-776e-4f7e-a6cb-c5845e67519d}, !- Handle
  {3fbd5965-428d-47fe-be61-8e75296117fe}, !- Source Object
  3,                                      !- Outlet Port
  {74136744-db62-40ab-a582-a673e6f79b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66757c96-6145-41fa-9555-dc64fad06a73}, !- Handle
  {49caef02-beda-46d4-9771-ce0091ecf612}, !- Source Object
  4,                                      !- Outlet Port
  {3fbd5965-428d-47fe-be61-8e75296117fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b9f30524-07cb-4294-9cbc-f08bb69ad6b1}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8677220b-8efd-4044-92cc-9857f5424741}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {e857cbd4-fcfd-4155-9cf5-199a54b711f6}, !- Air Inlet Node Name
  {faaa7ce4-d1ff-49bb-8f9e-c2ced57f7bc7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98d32962-0f63-4354-87bd-3a68b605c196}, !- Handle
  Node 249,                               !- Name
  {faaa7ce4-d1ff-49bb-8f9e-c2ced57f7bc7}, !- Inlet Port
  {af81ce9f-eddf-413c-82ae-afe7b86e6864}; !- Outlet Port

OS:Node,
  {0cfcdac5-e202-4ec1-a148-2b805ae2cfac}, !- Handle
  Node 250,                               !- Name
  {a9f97cec-cdde-44d8-9432-04e2c250db7c}, !- Inlet Port
  {daeb8757-8511-418d-a27b-9f960ce28373}; !- Outlet Port

OS:Connection,
  {af81ce9f-eddf-413c-82ae-afe7b86e6864}, !- Handle
  {98d32962-0f63-4354-87bd-3a68b605c196}, !- Source Object
  3,                                      !- Outlet Port
  {74136744-db62-40ab-a582-a673e6f79b9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9f97cec-cdde-44d8-9432-04e2c250db7c}, !- Handle
  {1e8092fa-cb86-4131-9ce0-10f0f83c48e0}, !- Source Object
  2,                                      !- Outlet Port
  {0cfcdac5-e202-4ec1-a148-2b805ae2cfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daeb8757-8511-418d-a27b-9f960ce28373}, !- Handle
  {0cfcdac5-e202-4ec1-a148-2b805ae2cfac}, !- Source Object
  3,                                      !- Outlet Port
  {7b147468-65c1-424e-be13-aedae13ecb60}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {91ed3e56-bd7f-4beb-b6bd-60e17bab2ac5}, !- Handle
  Node 251,                               !- Name
  {a2959dd1-1cfc-462d-9e5f-b73c0694bc9c}, !- Inlet Port
  {e857cbd4-fcfd-4155-9cf5-199a54b711f6}; !- Outlet Port

OS:Connection,
  {a2959dd1-1cfc-462d-9e5f-b73c0694bc9c}, !- Handle
  {d8c465be-c18a-4bf1-9d60-46635c4a5963}, !- Source Object
  37,                                     !- Outlet Port
  {91ed3e56-bd7f-4beb-b6bd-60e17bab2ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e857cbd4-fcfd-4155-9cf5-199a54b711f6}, !- Handle
  {91ed3e56-bd7f-4beb-b6bd-60e17bab2ac5}, !- Source Object
  3,                                      !- Outlet Port
  {8677220b-8efd-4044-92cc-9857f5424741}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faaa7ce4-d1ff-49bb-8f9e-c2ced57f7bc7}, !- Handle
  {8677220b-8efd-4044-92cc-9857f5424741}, !- Source Object
  4,                                      !- Outlet Port
  {98d32962-0f63-4354-87bd-3a68b605c196}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b3ab3d3b-cae3-4196-93ae-7eb79e956990}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {5ee3be66-539c-4a09-9695-1368b8addc03}, !- Availability Schedule
  {554ddedc-612e-4af2-8209-047cbfc3df39}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f506399-52a8-4791-a701-828ae1a6ebf5}, !- Supply Side Inlet Node Name
  {573715ed-7335-492a-8584-b58966315093}, !- Demand Side Outlet Node Name
  {eeddc1c1-e609-476b-8a0e-fb859865a5d2}, !- Demand Side Inlet Node A
  {084d9b17-88d1-4ba6-b934-07ec75fbfa5f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {53f301ed-c5b0-4ec1-b4c5-7a905da65658}, !- Demand Mixer Name
  {7d31c0ee-511d-4b30-91dc-3d92cda3e79e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6bb0f049-98b9-4339-bfa4-dd745d83140d}, !- Handle
  Node 252,                               !- Name
  {6f506399-52a8-4791-a701-828ae1a6ebf5}, !- Inlet Port
  {644847ea-7c00-4908-b45e-5f8e200c4daf}; !- Outlet Port

OS:Node,
  {9b5e9c00-2392-4f46-a5ae-45b44b2c478f}, !- Handle
  Node 253,                               !- Name
  {7cf64761-6458-422e-9dd9-5056638187a5}, !- Inlet Port
  {084d9b17-88d1-4ba6-b934-07ec75fbfa5f}; !- Outlet Port

OS:Connection,
  {6f506399-52a8-4791-a701-828ae1a6ebf5}, !- Handle
  {b3ab3d3b-cae3-4196-93ae-7eb79e956990}, !- Source Object
  9,                                      !- Outlet Port
  {6bb0f049-98b9-4339-bfa4-dd745d83140d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084d9b17-88d1-4ba6-b934-07ec75fbfa5f}, !- Handle
  {9b5e9c00-2392-4f46-a5ae-45b44b2c478f}, !- Source Object
  3,                                      !- Outlet Port
  {b3ab3d3b-cae3-4196-93ae-7eb79e956990}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c5aacf28-a567-42f4-8593-12e91a5c53fd}, !- Handle
  Node 254,                               !- Name
  {eeddc1c1-e609-476b-8a0e-fb859865a5d2}, !- Inlet Port
  {53400866-16dd-448b-a6b8-61be0bce6eff}; !- Outlet Port

OS:Node,
  {edeb544e-7df3-4b92-9a85-7efe902e138d}, !- Handle
  Node 255,                               !- Name
  {59014a2d-1c01-4fa8-aaf9-f0a299c66a5e}, !- Inlet Port
  {573715ed-7335-492a-8584-b58966315093}; !- Outlet Port

OS:Node,
  {23974de2-7795-4c17-847f-7d88c2dd440d}, !- Handle
  Node 256,                               !- Name
  {0daaa4d4-0024-4150-aa8a-4d9bcb8b7e42}, !- Inlet Port
  {89744b29-629a-45b4-918c-c7320556e292}; !- Outlet Port

OS:Connection,
  {eeddc1c1-e609-476b-8a0e-fb859865a5d2}, !- Handle
  {b3ab3d3b-cae3-4196-93ae-7eb79e956990}, !- Source Object
  11,                                     !- Outlet Port
  {c5aacf28-a567-42f4-8593-12e91a5c53fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {573715ed-7335-492a-8584-b58966315093}, !- Handle
  {edeb544e-7df3-4b92-9a85-7efe902e138d}, !- Source Object
  3,                                      !- Outlet Port
  {b3ab3d3b-cae3-4196-93ae-7eb79e956990}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7d31c0ee-511d-4b30-91dc-3d92cda3e79e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {53400866-16dd-448b-a6b8-61be0bce6eff}, !- Inlet Node Name
  {ef0b8508-254c-4a26-bce4-a66084cb7511}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {53f301ed-c5b0-4ec1-b4c5-7a905da65658}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {59014a2d-1c01-4fa8-aaf9-f0a299c66a5e}, !- Outlet Node Name
  {a7186210-bf58-4e19-9030-dafda1685e73}; !- Inlet Node Name 1

OS:Connection,
  {53400866-16dd-448b-a6b8-61be0bce6eff}, !- Handle
  {c5aacf28-a567-42f4-8593-12e91a5c53fd}, !- Source Object
  3,                                      !- Outlet Port
  {7d31c0ee-511d-4b30-91dc-3d92cda3e79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59014a2d-1c01-4fa8-aaf9-f0a299c66a5e}, !- Handle
  {53f301ed-c5b0-4ec1-b4c5-7a905da65658}, !- Source Object
  2,                                      !- Outlet Port
  {edeb544e-7df3-4b92-9a85-7efe902e138d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a0f6d24-ab4a-4571-b845-8017d1c4713e}, !- Handle
  {b3ab3d3b-cae3-4196-93ae-7eb79e956990}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {554ddedc-612e-4af2-8209-047cbfc3df39}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {dd245cee-141b-4583-a497-b676cb98b27b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {404e392c-2e4b-4035-a640-a2188cfdbf45}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7eb20844-6c5d-4cea-b0ea-0a3fced9558f}, !- Air Inlet Node Name
  {7cf64761-6458-422e-9dd9-5056638187a5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1cf1a6ca-eafa-4ff9-90fe-86cf1a5d00ae}, !- Handle
  Coil Heating Electric 37,               !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a216d96b-280e-4dcf-aa7d-5182057f18d1}, !- Air Inlet Node Name
  {26951a73-33b2-4f4a-b9b7-531cc1e853e9}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8f3119f2-3c6c-46d4-92fc-040e9d616f21}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c1998b9-5041-4799-b52d-9a635590a3c3}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bf0dc0c-f4b3-4196-ab55-f1fd280acdd6}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2145f91-fb1f-4122-9318-471debf81644}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c350880d-5460-4370-b299-f4650eb0912a}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e09e820e-8178-4278-ac10-64a7388c7e69}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 14kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0171d310-062b-4d79-85dd-8f44cb66740c}, !- Air Inlet Node Name
  {f65d9ec1-4069-490b-887b-9513e420b6ad}, !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {ad662525-6fc8-4a7f-bb1c-f9264c736678}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5ee3be66-539c-4a09-9695-1368b8addc03}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77d3d826-2d55-41ed-ace9-19150a66d93e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77d3d826-2d55-41ed-ace9-19150a66d93e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e8e15d3-581f-4ba0-baa8-607009b951b9}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {ad662525-6fc8-4a7f-bb1c-f9264c736678}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87e52f56-732c-444c-9b81-8913235ccb19}, !- Mixed Air Node Name
  {d7d05ceb-f436-459c-b3db-898be17d8d58}, !- Outdoor Air Stream Node Name
  {1c37f5fc-85d0-4dce-aef7-ae9ba38f151b}, !- Relief Air Stream Node Name
  {644847ea-7c00-4908-b45e-5f8e200c4daf}; !- Return Air Stream Node Name

OS:Node,
  {25423160-030d-46e7-8499-98499fe79884}, !- Handle
  Node 257,                               !- Name
  ,                                       !- Inlet Port
  {d7d05ceb-f436-459c-b3db-898be17d8d58}; !- Outlet Port

OS:Connection,
  {d7d05ceb-f436-459c-b3db-898be17d8d58}, !- Handle
  {25423160-030d-46e7-8499-98499fe79884}, !- Source Object
  3,                                      !- Outlet Port
  {3e8e15d3-581f-4ba0-baa8-607009b951b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a78bb74c-93ef-4738-8320-a89782cb5544}, !- Handle
  Node 258,                               !- Name
  {1c37f5fc-85d0-4dce-aef7-ae9ba38f151b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c37f5fc-85d0-4dce-aef7-ae9ba38f151b}, !- Handle
  {3e8e15d3-581f-4ba0-baa8-607009b951b9}, !- Source Object
  7,                                      !- Outlet Port
  {a78bb74c-93ef-4738-8320-a89782cb5544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf64761-6458-422e-9dd9-5056638187a5}, !- Handle
  {404e392c-2e4b-4035-a640-a2188cfdbf45}, !- Source Object
  9,                                      !- Outlet Port
  {9b5e9c00-2392-4f46-a5ae-45b44b2c478f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d536b67-30d2-4d5d-8df2-4b4672e6d482}, !- Handle
  Node 259,                               !- Name
  {26951a73-33b2-4f4a-b9b7-531cc1e853e9}, !- Inlet Port
  {7eb20844-6c5d-4cea-b0ea-0a3fced9558f}; !- Outlet Port

OS:Connection,
  {26951a73-33b2-4f4a-b9b7-531cc1e853e9}, !- Handle
  {1cf1a6ca-eafa-4ff9-90fe-86cf1a5d00ae}, !- Source Object
  6,                                      !- Outlet Port
  {7d536b67-30d2-4d5d-8df2-4b4672e6d482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb20844-6c5d-4cea-b0ea-0a3fced9558f}, !- Handle
  {7d536b67-30d2-4d5d-8df2-4b4672e6d482}, !- Source Object
  3,                                      !- Outlet Port
  {404e392c-2e4b-4035-a640-a2188cfdbf45}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {99e1bd99-be75-4e28-8de4-b5989b3596c1}, !- Handle
  Node 260,                               !- Name
  {f65d9ec1-4069-490b-887b-9513e420b6ad}, !- Inlet Port
  {a216d96b-280e-4dcf-aa7d-5182057f18d1}; !- Outlet Port

OS:Connection,
  {f65d9ec1-4069-490b-887b-9513e420b6ad}, !- Handle
  {e09e820e-8178-4278-ac10-64a7388c7e69}, !- Source Object
  10,                                     !- Outlet Port
  {99e1bd99-be75-4e28-8de4-b5989b3596c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a216d96b-280e-4dcf-aa7d-5182057f18d1}, !- Handle
  {99e1bd99-be75-4e28-8de4-b5989b3596c1}, !- Source Object
  3,                                      !- Outlet Port
  {1cf1a6ca-eafa-4ff9-90fe-86cf1a5d00ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0edfaf26-e561-4c44-8e47-2f8e7fd8d030}, !- Handle
  Node 261,                               !- Name
  {87e52f56-732c-444c-9b81-8913235ccb19}, !- Inlet Port
  {0171d310-062b-4d79-85dd-8f44cb66740c}; !- Outlet Port

OS:Connection,
  {644847ea-7c00-4908-b45e-5f8e200c4daf}, !- Handle
  {6bb0f049-98b9-4339-bfa4-dd745d83140d}, !- Source Object
  3,                                      !- Outlet Port
  {3e8e15d3-581f-4ba0-baa8-607009b951b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87e52f56-732c-444c-9b81-8913235ccb19}, !- Handle
  {3e8e15d3-581f-4ba0-baa8-607009b951b9}, !- Source Object
  5,                                      !- Outlet Port
  {0edfaf26-e561-4c44-8e47-2f8e7fd8d030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0171d310-062b-4d79-85dd-8f44cb66740c}, !- Handle
  {0edfaf26-e561-4c44-8e47-2f8e7fd8d030}, !- Source Object
  3,                                      !- Outlet Port
  {e09e820e-8178-4278-ac10-64a7388c7e69}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7f0c2661-fa5b-405d-a2e6-c2e9115df0ed}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aec14cb2-3165-4d39-96ee-f8905169637f}, !- Control Zone Name
  {9b5e9c00-2392-4f46-a5ae-45b44b2c478f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c56398a1-4544-4e0d-a2c0-650dea489e12}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {53fdeefc-8c51-431a-b9b8-e0b89f599138}, !- Air Inlet Node Name
  {0daaa4d4-0024-4150-aa8a-4d9bcb8b7e42}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {346e32f7-6ed8-4ee8-bccb-3c76e5ac7df7}, !- Handle
  Node 262,                               !- Name
  {64345224-a2d7-477b-9b17-3f0b36a24f67}, !- Inlet Port
  {a7186210-bf58-4e19-9030-dafda1685e73}; !- Outlet Port

OS:Connection,
  {89744b29-629a-45b4-918c-c7320556e292}, !- Handle
  {23974de2-7795-4c17-847f-7d88c2dd440d}, !- Source Object
  3,                                      !- Outlet Port
  {af16776f-2116-4dda-bf51-24eebd504b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64345224-a2d7-477b-9b17-3f0b36a24f67}, !- Handle
  {c7c23171-b8ab-4ee1-aa05-37192d476acd}, !- Source Object
  2,                                      !- Outlet Port
  {346e32f7-6ed8-4ee8-bccb-3c76e5ac7df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7186210-bf58-4e19-9030-dafda1685e73}, !- Handle
  {346e32f7-6ed8-4ee8-bccb-3c76e5ac7df7}, !- Source Object
  3,                                      !- Outlet Port
  {53f301ed-c5b0-4ec1-b4c5-7a905da65658}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2bb7fe23-cde4-4612-994b-91d0f0153f47}, !- Handle
  Node 263,                               !- Name
  {ef0b8508-254c-4a26-bce4-a66084cb7511}, !- Inlet Port
  {53fdeefc-8c51-431a-b9b8-e0b89f599138}; !- Outlet Port

OS:Connection,
  {ef0b8508-254c-4a26-bce4-a66084cb7511}, !- Handle
  {7d31c0ee-511d-4b30-91dc-3d92cda3e79e}, !- Source Object
  3,                                      !- Outlet Port
  {2bb7fe23-cde4-4612-994b-91d0f0153f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fdeefc-8c51-431a-b9b8-e0b89f599138}, !- Handle
  {2bb7fe23-cde4-4612-994b-91d0f0153f47}, !- Source Object
  3,                                      !- Outlet Port
  {c56398a1-4544-4e0d-a2c0-650dea489e12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0daaa4d4-0024-4150-aa8a-4d9bcb8b7e42}, !- Handle
  {c56398a1-4544-4e0d-a2c0-650dea489e12}, !- Source Object
  4,                                      !- Outlet Port
  {23974de2-7795-4c17-847f-7d88c2dd440d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5dba3329-9b12-4f1a-8604-4348d464eebf}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {86d22485-6892-4cf8-a93f-3b89118e50dd}, !- Handle
  Sys_4_zone_exhaust_fan,                 !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0,                                      !- Maximum Flow Rate {m3/s}
  {635ebf16-cf57-40a2-8b3c-ab0d18b8b9ca}, !- Air Inlet Node Name
  {123f001e-ec18-41e3-95a2-2cbcbce9faea}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {67d0e776-83b6-4c63-b46a-4303fa1de002}, !- Handle
  Node 264,                               !- Name
  {eb7555b5-29b2-4796-b33a-9c2863cb3752}, !- Inlet Port
  {635ebf16-cf57-40a2-8b3c-ab0d18b8b9ca}; !- Outlet Port

OS:Connection,
  {eb7555b5-29b2-4796-b33a-9c2863cb3752}, !- Handle
  {f63f6620-aa19-4d5a-8426-7b5eed35cee1}, !- Source Object
  2,                                      !- Outlet Port
  {67d0e776-83b6-4c63-b46a-4303fa1de002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635ebf16-cf57-40a2-8b3c-ab0d18b8b9ca}, !- Handle
  {67d0e776-83b6-4c63-b46a-4303fa1de002}, !- Source Object
  3,                                      !- Outlet Port
  {86d22485-6892-4cf8-a93f-3b89118e50dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c537985-de4a-47de-ae2a-876bf105660f}, !- Handle
  Node 265,                               !- Name
  {123f001e-ec18-41e3-95a2-2cbcbce9faea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {123f001e-ec18-41e3-95a2-2cbcbce9faea}, !- Handle
  {86d22485-6892-4cf8-a93f-3b89118e50dd}, !- Source Object
  7,                                      !- Outlet Port
  {0c537985-de4a-47de-ae2a-876bf105660f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {377f9cd8-8fc5-4555-bf8d-083256c85e75}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {bb6dabf6-329e-41b1-89a2-8e8ddad7362e}, !- Availability Schedule
  {6e195bb3-d5e7-4e57-972f-90bfd1f65dc5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad4b7af5-c1ee-4b25-b284-f7382198ebba}, !- Supply Side Inlet Node Name
  {e9201467-fe08-4817-bd02-2a7a31738163}, !- Demand Side Outlet Node Name
  {591e24ce-bd0a-46e4-a783-48d0ec6afed8}, !- Demand Side Inlet Node A
  {9449b126-593a-4677-904f-5d771d46875c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Demand Mixer Name
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d511fac-0452-4ec5-9020-ff4966aaebd5}, !- Handle
  Node 266,                               !- Name
  {ad4b7af5-c1ee-4b25-b284-f7382198ebba}, !- Inlet Port
  {dadcea07-0e56-43b6-9d20-0a400855e49e}; !- Outlet Port

OS:Node,
  {db24cade-e4b3-4ac5-8e24-9827173db65d}, !- Handle
  Node 267,                               !- Name
  {150a0cf2-3ee2-41db-bdd9-519e7e670fd2}, !- Inlet Port
  {9449b126-593a-4677-904f-5d771d46875c}; !- Outlet Port

OS:Connection,
  {ad4b7af5-c1ee-4b25-b284-f7382198ebba}, !- Handle
  {377f9cd8-8fc5-4555-bf8d-083256c85e75}, !- Source Object
  9,                                      !- Outlet Port
  {4d511fac-0452-4ec5-9020-ff4966aaebd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9449b126-593a-4677-904f-5d771d46875c}, !- Handle
  {db24cade-e4b3-4ac5-8e24-9827173db65d}, !- Source Object
  3,                                      !- Outlet Port
  {377f9cd8-8fc5-4555-bf8d-083256c85e75}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d1541f2-1d92-405e-8bad-3900c0bf7ece}, !- Handle
  Node 268,                               !- Name
  {591e24ce-bd0a-46e4-a783-48d0ec6afed8}, !- Inlet Port
  {880d179c-a7b7-4a63-8938-f977b4d30419}; !- Outlet Port

OS:Node,
  {6ed8d72c-27a5-438b-bb1c-53068636696d}, !- Handle
  Node 269,                               !- Name
  {2bc6b5f7-e0b5-4af8-a066-909e992ba28e}, !- Inlet Port
  {e9201467-fe08-4817-bd02-2a7a31738163}; !- Outlet Port

OS:Node,
  {ed787216-0adf-4c6c-828b-5391601d7b87}, !- Handle
  Node 270,                               !- Name
  {057d93b7-6462-4ccd-8f74-c6f4bffc146a}, !- Inlet Port
  {9fa44b7e-dd89-49be-840b-a1f85f1260e4}; !- Outlet Port

OS:Connection,
  {591e24ce-bd0a-46e4-a783-48d0ec6afed8}, !- Handle
  {377f9cd8-8fc5-4555-bf8d-083256c85e75}, !- Source Object
  11,                                     !- Outlet Port
  {3d1541f2-1d92-405e-8bad-3900c0bf7ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9201467-fe08-4817-bd02-2a7a31738163}, !- Handle
  {6ed8d72c-27a5-438b-bb1c-53068636696d}, !- Source Object
  3,                                      !- Outlet Port
  {377f9cd8-8fc5-4555-bf8d-083256c85e75}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {880d179c-a7b7-4a63-8938-f977b4d30419}, !- Inlet Node Name
  {e207b37a-2558-4a98-bc05-6bfa4d359ef3}, !- Outlet Node Name 1
  {5d825480-7014-47fb-aee7-8d99ac60c44c}, !- Outlet Node Name 2
  {191fff8a-b3ae-4398-aec5-706a9ab9cb0e}, !- Outlet Node Name 3
  {ea6b3d64-c9b2-4f59-a98a-5c626b13e1e6}, !- Outlet Node Name 4
  {8b5633e7-996d-4afa-bc83-e515107f4457}, !- Outlet Node Name 5
  {c3d41e04-9997-4e36-bba8-3ca9495f4524}, !- Outlet Node Name 6
  {56f075d1-1c74-4f08-8f4d-b1398bd18b25}, !- Outlet Node Name 7
  {40347211-d748-43bc-a4c1-6d6e7d3efa41}, !- Outlet Node Name 8
  {45d66df7-c2d2-4ad5-a81d-123560c92f6a}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2bc6b5f7-e0b5-4af8-a066-909e992ba28e}, !- Outlet Node Name
  {3139996b-f79a-41a7-97ca-56787c934450}, !- Inlet Node Name 1
  {fed288ca-db2a-4f1c-98a6-99afa90783b2}, !- Inlet Node Name 2
  {0d583336-8340-4dc4-9257-a47415daa48c}, !- Inlet Node Name 3
  {2835e034-ff00-467a-983c-c3d8ecaf5ad3}, !- Inlet Node Name 4
  {bd191ab6-7e5a-4285-8d36-d6a845d66106}, !- Inlet Node Name 5
  {1588b03a-b86e-4140-922b-e724dd1650c3}, !- Inlet Node Name 6
  {ac3bffff-45ab-4c71-80f5-c0346c7c9644}, !- Inlet Node Name 7
  {4158b9ca-ba31-4f9c-bb00-e82fa4a6ec0a}, !- Inlet Node Name 8
  {de378153-ea4d-4485-b927-d2acf6d54f28}; !- Inlet Node Name 9

OS:Connection,
  {880d179c-a7b7-4a63-8938-f977b4d30419}, !- Handle
  {3d1541f2-1d92-405e-8bad-3900c0bf7ece}, !- Source Object
  3,                                      !- Outlet Port
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc6b5f7-e0b5-4af8-a066-909e992ba28e}, !- Handle
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Source Object
  2,                                      !- Outlet Port
  {6ed8d72c-27a5-438b-bb1c-53068636696d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d121ee1b-fd2f-4014-8333-4bc717641de8}, !- Handle
  {377f9cd8-8fc5-4555-bf8d-083256c85e75}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6e195bb3-d5e7-4e57-972f-90bfd1f65dc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {db6bfe70-c95e-402a-8087-c76f8a0c6b51}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cea5be22-f6ea-42dd-87a0-a8c723d6d3ba}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {172f0e3b-9b3b-491f-af15-d923843ac2b2}, !- Air Inlet Node Name
  {150a0cf2-3ee2-41db-bdd9-519e7e670fd2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f351ca30-f7cf-43c9-aefc-14d58a155552}, !- Handle
  Coil Heating Electric 38,               !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b1c3a013-7262-40ab-959f-17cc7b0ff365}, !- Air Inlet Node Name
  {e9be4755-cccb-4fef-b082-87e40e258be1}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ef6db470-2f40-404f-b86b-7189cae4435a}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3af41c56-1e1d-4bdb-a1c6-3bfa17bcf830}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2a1990d-f1f4-441c-813c-1aaa41301ed5}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2b45306b-d7f0-4b90-9215-b875a99e10fa}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d7a80f27-0a43-4d50-ace9-611140f98cff}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {940bf148-e338-4188-bd73-941d79f88495}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 10kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1f1071c4-f54c-487e-98d7-f644c7e9f056}, !- Air Inlet Node Name
  {6846a48b-2407-4f3c-882e-263b73a39e88}, !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {7d4712dc-c2ae-44e2-8608-0b478fb1e047}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb6dabf6-329e-41b1-89a2-8e8ddad7362e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3e8a8bbc-df08-4239-8263-1e956707d20b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3e8a8bbc-df08-4239-8263-1e956707d20b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b926bb5f-50c6-42e2-9ead-5e370c758b60}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {7d4712dc-c2ae-44e2-8608-0b478fb1e047}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {337e3a3b-911e-4f92-94b7-b0f921670433}, !- Mixed Air Node Name
  {8d279ce4-b4ac-48bf-8b5d-87973186f57f}, !- Outdoor Air Stream Node Name
  {6215fdfa-185c-46f5-8ae1-71f1548ff75b}, !- Relief Air Stream Node Name
  {dadcea07-0e56-43b6-9d20-0a400855e49e}; !- Return Air Stream Node Name

OS:Node,
  {5e13ae7b-5810-44cc-abcb-e9d713b68cc9}, !- Handle
  Node 271,                               !- Name
  ,                                       !- Inlet Port
  {8d279ce4-b4ac-48bf-8b5d-87973186f57f}; !- Outlet Port

OS:Connection,
  {8d279ce4-b4ac-48bf-8b5d-87973186f57f}, !- Handle
  {5e13ae7b-5810-44cc-abcb-e9d713b68cc9}, !- Source Object
  3,                                      !- Outlet Port
  {b926bb5f-50c6-42e2-9ead-5e370c758b60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {390eb29a-9bc5-42ba-946e-4b63e2177472}, !- Handle
  Node 272,                               !- Name
  {6215fdfa-185c-46f5-8ae1-71f1548ff75b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6215fdfa-185c-46f5-8ae1-71f1548ff75b}, !- Handle
  {b926bb5f-50c6-42e2-9ead-5e370c758b60}, !- Source Object
  7,                                      !- Outlet Port
  {390eb29a-9bc5-42ba-946e-4b63e2177472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150a0cf2-3ee2-41db-bdd9-519e7e670fd2}, !- Handle
  {cea5be22-f6ea-42dd-87a0-a8c723d6d3ba}, !- Source Object
  9,                                      !- Outlet Port
  {db24cade-e4b3-4ac5-8e24-9827173db65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6cd68bf-8b30-4ab3-8831-9ceecb010c1b}, !- Handle
  Node 273,                               !- Name
  {e9be4755-cccb-4fef-b082-87e40e258be1}, !- Inlet Port
  {172f0e3b-9b3b-491f-af15-d923843ac2b2}; !- Outlet Port

OS:Connection,
  {e9be4755-cccb-4fef-b082-87e40e258be1}, !- Handle
  {f351ca30-f7cf-43c9-aefc-14d58a155552}, !- Source Object
  6,                                      !- Outlet Port
  {f6cd68bf-8b30-4ab3-8831-9ceecb010c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172f0e3b-9b3b-491f-af15-d923843ac2b2}, !- Handle
  {f6cd68bf-8b30-4ab3-8831-9ceecb010c1b}, !- Source Object
  3,                                      !- Outlet Port
  {cea5be22-f6ea-42dd-87a0-a8c723d6d3ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a8e502c7-caa2-4daa-bcd9-184282048e6a}, !- Handle
  Node 274,                               !- Name
  {6846a48b-2407-4f3c-882e-263b73a39e88}, !- Inlet Port
  {b1c3a013-7262-40ab-959f-17cc7b0ff365}; !- Outlet Port

OS:Connection,
  {6846a48b-2407-4f3c-882e-263b73a39e88}, !- Handle
  {940bf148-e338-4188-bd73-941d79f88495}, !- Source Object
  10,                                     !- Outlet Port
  {a8e502c7-caa2-4daa-bcd9-184282048e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c3a013-7262-40ab-959f-17cc7b0ff365}, !- Handle
  {a8e502c7-caa2-4daa-bcd9-184282048e6a}, !- Source Object
  3,                                      !- Outlet Port
  {f351ca30-f7cf-43c9-aefc-14d58a155552}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9519f352-afb4-4977-accd-ee01f11939d7}, !- Handle
  Node 275,                               !- Name
  {337e3a3b-911e-4f92-94b7-b0f921670433}, !- Inlet Port
  {1f1071c4-f54c-487e-98d7-f644c7e9f056}; !- Outlet Port

OS:Connection,
  {dadcea07-0e56-43b6-9d20-0a400855e49e}, !- Handle
  {4d511fac-0452-4ec5-9020-ff4966aaebd5}, !- Source Object
  3,                                      !- Outlet Port
  {b926bb5f-50c6-42e2-9ead-5e370c758b60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {337e3a3b-911e-4f92-94b7-b0f921670433}, !- Handle
  {b926bb5f-50c6-42e2-9ead-5e370c758b60}, !- Source Object
  5,                                      !- Outlet Port
  {9519f352-afb4-4977-accd-ee01f11939d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1071c4-f54c-487e-98d7-f644c7e9f056}, !- Handle
  {9519f352-afb4-4977-accd-ee01f11939d7}, !- Source Object
  3,                                      !- Outlet Port
  {940bf148-e338-4188-bd73-941d79f88495}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e01d1521-1d19-48ce-b1b7-9965b30d647c}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c4382767-a484-4c1d-8441-3a8a58ba5d1d}, !- Control Zone Name
  {db24cade-e4b3-4ac5-8e24-9827173db65d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d0e30b2-df1b-45b1-8700-f603778ce84c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {cfa8dea3-c08d-4c90-af79-339118c06e46}, !- Air Inlet Node Name
  {057d93b7-6462-4ccd-8f74-c6f4bffc146a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d061ec3e-497f-4c8d-96cb-76e1ac493a3d}, !- Handle
  Node 276,                               !- Name
  {07c2a9b1-b85e-49d4-9417-a017aaf661c1}, !- Inlet Port
  {3139996b-f79a-41a7-97ca-56787c934450}; !- Outlet Port

OS:Connection,
  {9fa44b7e-dd89-49be-840b-a1f85f1260e4}, !- Handle
  {ed787216-0adf-4c6c-828b-5391601d7b87}, !- Source Object
  3,                                      !- Outlet Port
  {d7c22b1f-cfb6-41d4-8120-c0e69c60c450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c2a9b1-b85e-49d4-9417-a017aaf661c1}, !- Handle
  {ccebb517-73eb-4c40-a811-51edc796054b}, !- Source Object
  2,                                      !- Outlet Port
  {d061ec3e-497f-4c8d-96cb-76e1ac493a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3139996b-f79a-41a7-97ca-56787c934450}, !- Handle
  {d061ec3e-497f-4c8d-96cb-76e1ac493a3d}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6586ebc1-b685-451f-8d65-8b4b242c29f4}, !- Handle
  Node 277,                               !- Name
  {e207b37a-2558-4a98-bc05-6bfa4d359ef3}, !- Inlet Port
  {cfa8dea3-c08d-4c90-af79-339118c06e46}; !- Outlet Port

OS:Connection,
  {e207b37a-2558-4a98-bc05-6bfa4d359ef3}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  3,                                      !- Outlet Port
  {6586ebc1-b685-451f-8d65-8b4b242c29f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa8dea3-c08d-4c90-af79-339118c06e46}, !- Handle
  {6586ebc1-b685-451f-8d65-8b4b242c29f4}, !- Source Object
  3,                                      !- Outlet Port
  {9d0e30b2-df1b-45b1-8700-f603778ce84c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {057d93b7-6462-4ccd-8f74-c6f4bffc146a}, !- Handle
  {9d0e30b2-df1b-45b1-8700-f603778ce84c}, !- Source Object
  4,                                      !- Outlet Port
  {ed787216-0adf-4c6c-828b-5391601d7b87}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {75f6657b-c0fa-4668-a2c5-827cdb5ee203}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {3bc3f1db-13ba-4452-a485-18a4a8c20f0a}, !- Handle
  Sys_4_zone_exhaust_fan 1,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {d5327599-b278-44a0-a16f-2027bd21bb8f}, !- Air Inlet Node Name
  {4111881a-115e-462f-bb88-98c466a268e6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {68a443db-0cf3-4750-a30b-8f5e8b72d207}, !- Handle
  Node 278,                               !- Name
  {ae2f5bcc-3d51-45b4-b113-f767860c0b02}, !- Inlet Port
  {d5327599-b278-44a0-a16f-2027bd21bb8f}; !- Outlet Port

OS:Connection,
  {ae2f5bcc-3d51-45b4-b113-f767860c0b02}, !- Handle
  {1be9b810-360b-46f8-84e6-e90728527990}, !- Source Object
  2,                                      !- Outlet Port
  {68a443db-0cf3-4750-a30b-8f5e8b72d207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5327599-b278-44a0-a16f-2027bd21bb8f}, !- Handle
  {68a443db-0cf3-4750-a30b-8f5e8b72d207}, !- Source Object
  3,                                      !- Outlet Port
  {3bc3f1db-13ba-4452-a485-18a4a8c20f0a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96610e39-b4ed-4d0a-8b42-0f4ef6c1b9df}, !- Handle
  Node 279,                               !- Name
  {4111881a-115e-462f-bb88-98c466a268e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4111881a-115e-462f-bb88-98c466a268e6}, !- Handle
  {3bc3f1db-13ba-4452-a485-18a4a8c20f0a}, !- Source Object
  7,                                      !- Outlet Port
  {96610e39-b4ed-4d0a-8b42-0f4ef6c1b9df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7938802e-5dfe-4854-8b01-2a6d3b7a8d6b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {287f03e4-028c-4e13-a9cf-6728d356db24}, !- Air Inlet Node Name
  {0aa07306-c554-4d9c-a7e3-07cbbf58abfe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3e503c0-9d30-45ae-94c8-410099c66966}, !- Handle
  Node 280,                               !- Name
  {0aa07306-c554-4d9c-a7e3-07cbbf58abfe}, !- Inlet Port
  {b73497c2-27f7-49a8-a58c-b9836120db72}; !- Outlet Port

OS:Node,
  {66fea5d0-e41e-490f-b5bf-cecc6213ecd9}, !- Handle
  Node 281,                               !- Name
  {5b92b136-9202-4d3b-a758-99ce6dfaa157}, !- Inlet Port
  {fed288ca-db2a-4f1c-98a6-99afa90783b2}; !- Outlet Port

OS:Connection,
  {b73497c2-27f7-49a8-a58c-b9836120db72}, !- Handle
  {a3e503c0-9d30-45ae-94c8-410099c66966}, !- Source Object
  3,                                      !- Outlet Port
  {702da16e-b94f-4107-b3e6-424b3eedca85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b92b136-9202-4d3b-a758-99ce6dfaa157}, !- Handle
  {6d8c942c-c2ea-4fb1-89ec-71e62bcb7755}, !- Source Object
  2,                                      !- Outlet Port
  {66fea5d0-e41e-490f-b5bf-cecc6213ecd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed288ca-db2a-4f1c-98a6-99afa90783b2}, !- Handle
  {66fea5d0-e41e-490f-b5bf-cecc6213ecd9}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dd83adfb-5ad2-4a26-821c-1984268d1118}, !- Handle
  Node 282,                               !- Name
  {5d825480-7014-47fb-aee7-8d99ac60c44c}, !- Inlet Port
  {287f03e4-028c-4e13-a9cf-6728d356db24}; !- Outlet Port

OS:Connection,
  {5d825480-7014-47fb-aee7-8d99ac60c44c}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  4,                                      !- Outlet Port
  {dd83adfb-5ad2-4a26-821c-1984268d1118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287f03e4-028c-4e13-a9cf-6728d356db24}, !- Handle
  {dd83adfb-5ad2-4a26-821c-1984268d1118}, !- Source Object
  3,                                      !- Outlet Port
  {7938802e-5dfe-4854-8b01-2a6d3b7a8d6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aa07306-c554-4d9c-a7e3-07cbbf58abfe}, !- Handle
  {7938802e-5dfe-4854-8b01-2a6d3b7a8d6b}, !- Source Object
  4,                                      !- Outlet Port
  {a3e503c0-9d30-45ae-94c8-410099c66966}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6259139b-8005-4986-87f5-5b4224f1588b}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {989e958d-b934-492a-bf38-7f4c934576ef}, !- Handle
  Sys_4_zone_exhaust_fan 2,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {966c80fc-dc7a-4b1d-80c6-bb1c686de15e}, !- Air Inlet Node Name
  {8583feab-4438-4c79-9c79-42de4ace1387}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {933744ae-4bbc-41c3-ac9e-0f3a964a2263}, !- Handle
  Node 283,                               !- Name
  {281ceeec-4611-4a0d-be30-7cc567a7d53a}, !- Inlet Port
  {966c80fc-dc7a-4b1d-80c6-bb1c686de15e}; !- Outlet Port

OS:Connection,
  {281ceeec-4611-4a0d-be30-7cc567a7d53a}, !- Handle
  {2912eac4-3418-468d-bd9d-2e81e986a9ef}, !- Source Object
  2,                                      !- Outlet Port
  {933744ae-4bbc-41c3-ac9e-0f3a964a2263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966c80fc-dc7a-4b1d-80c6-bb1c686de15e}, !- Handle
  {933744ae-4bbc-41c3-ac9e-0f3a964a2263}, !- Source Object
  3,                                      !- Outlet Port
  {989e958d-b934-492a-bf38-7f4c934576ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7e94dac-744d-4041-a41e-a1341e128e44}, !- Handle
  Node 284,                               !- Name
  {8583feab-4438-4c79-9c79-42de4ace1387}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8583feab-4438-4c79-9c79-42de4ace1387}, !- Handle
  {989e958d-b934-492a-bf38-7f4c934576ef}, !- Source Object
  7,                                      !- Outlet Port
  {d7e94dac-744d-4041-a41e-a1341e128e44}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35f678ca-6029-44f6-9612-577d647b493f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {b76cdea0-2eeb-4174-a186-d8145c80ba1a}, !- Air Inlet Node Name
  {eafb53a3-cc9b-4ede-9e6f-a0bf0cbe2cb5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf0e4a60-3dcd-431d-9bc9-964cb475e6a6}, !- Handle
  Node 285,                               !- Name
  {eafb53a3-cc9b-4ede-9e6f-a0bf0cbe2cb5}, !- Inlet Port
  {aaf7f9d6-1156-4760-9e4f-5e5255d37bc9}; !- Outlet Port

OS:Node,
  {fff3febc-af63-4997-be43-7218ac190de2}, !- Handle
  Node 286,                               !- Name
  {56ae9cac-55c8-4e90-adc1-1b894ba132f8}, !- Inlet Port
  {0d583336-8340-4dc4-9257-a47415daa48c}; !- Outlet Port

OS:Connection,
  {aaf7f9d6-1156-4760-9e4f-5e5255d37bc9}, !- Handle
  {bf0e4a60-3dcd-431d-9bc9-964cb475e6a6}, !- Source Object
  3,                                      !- Outlet Port
  {d9569109-4089-4b79-b50e-7f146080edab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ae9cac-55c8-4e90-adc1-1b894ba132f8}, !- Handle
  {6f943122-b827-4883-9ee4-79301b064353}, !- Source Object
  2,                                      !- Outlet Port
  {fff3febc-af63-4997-be43-7218ac190de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d583336-8340-4dc4-9257-a47415daa48c}, !- Handle
  {fff3febc-af63-4997-be43-7218ac190de2}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6ce0e3de-607d-457b-aff4-8f4407dc0338}, !- Handle
  Node 287,                               !- Name
  {191fff8a-b3ae-4398-aec5-706a9ab9cb0e}, !- Inlet Port
  {b76cdea0-2eeb-4174-a186-d8145c80ba1a}; !- Outlet Port

OS:Connection,
  {191fff8a-b3ae-4398-aec5-706a9ab9cb0e}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  5,                                      !- Outlet Port
  {6ce0e3de-607d-457b-aff4-8f4407dc0338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76cdea0-2eeb-4174-a186-d8145c80ba1a}, !- Handle
  {6ce0e3de-607d-457b-aff4-8f4407dc0338}, !- Source Object
  3,                                      !- Outlet Port
  {35f678ca-6029-44f6-9612-577d647b493f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eafb53a3-cc9b-4ede-9e6f-a0bf0cbe2cb5}, !- Handle
  {35f678ca-6029-44f6-9612-577d647b493f}, !- Source Object
  4,                                      !- Outlet Port
  {bf0e4a60-3dcd-431d-9bc9-964cb475e6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {be873bd0-477b-4e7c-ad04-a48bd2f00dcf}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {e802b540-b9d7-49d0-94fe-6acde28b30d3}, !- Handle
  Sys_4_zone_exhaust_fan 3,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0745440986540671,                     !- Maximum Flow Rate {m3/s}
  {57c0c765-80c8-48b0-9884-38d4e058dc0f}, !- Air Inlet Node Name
  {96855131-5263-4a9a-b57a-2c04bb05a3e3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {57cb6928-ea8f-42da-ab46-593ed87cdc68}, !- Handle
  Node 288,                               !- Name
  {955de5f9-8be2-47ae-af5f-08f6ecd47e1a}, !- Inlet Port
  {57c0c765-80c8-48b0-9884-38d4e058dc0f}; !- Outlet Port

OS:Connection,
  {955de5f9-8be2-47ae-af5f-08f6ecd47e1a}, !- Handle
  {2f1a6f4b-4496-4d6d-820b-790a757c816c}, !- Source Object
  2,                                      !- Outlet Port
  {57cb6928-ea8f-42da-ab46-593ed87cdc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c0c765-80c8-48b0-9884-38d4e058dc0f}, !- Handle
  {57cb6928-ea8f-42da-ab46-593ed87cdc68}, !- Source Object
  3,                                      !- Outlet Port
  {e802b540-b9d7-49d0-94fe-6acde28b30d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f60b2012-06bb-423a-b9c8-3234c12f65af}, !- Handle
  Node 289,                               !- Name
  {96855131-5263-4a9a-b57a-2c04bb05a3e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96855131-5263-4a9a-b57a-2c04bb05a3e3}, !- Handle
  {e802b540-b9d7-49d0-94fe-6acde28b30d3}, !- Source Object
  7,                                      !- Outlet Port
  {f60b2012-06bb-423a-b9c8-3234c12f65af}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d30cef3-8e4c-4ee5-bf6f-82e6554ee583}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {3696ed6c-9582-4336-bb80-609cec5204b2}, !- Air Inlet Node Name
  {b55a8e97-6e21-4525-b47e-a17de80f97f0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19326a08-b12a-4280-96b1-6477e5cd09c3}, !- Handle
  Node 290,                               !- Name
  {b55a8e97-6e21-4525-b47e-a17de80f97f0}, !- Inlet Port
  {1159a705-ab2b-449e-9389-f99d162bf9e7}; !- Outlet Port

OS:Node,
  {a08303f7-18fe-4743-80bf-ec21b34eb2a4}, !- Handle
  Node 291,                               !- Name
  {3f2b94ff-bfe7-4d17-86f8-82e1207a2c8b}, !- Inlet Port
  {2835e034-ff00-467a-983c-c3d8ecaf5ad3}; !- Outlet Port

OS:Connection,
  {1159a705-ab2b-449e-9389-f99d162bf9e7}, !- Handle
  {19326a08-b12a-4280-96b1-6477e5cd09c3}, !- Source Object
  3,                                      !- Outlet Port
  {74d175f9-909e-4ff7-8335-f0f6a332b056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2b94ff-bfe7-4d17-86f8-82e1207a2c8b}, !- Handle
  {34e2db2d-0cd5-436f-a754-4e330cd986df}, !- Source Object
  2,                                      !- Outlet Port
  {a08303f7-18fe-4743-80bf-ec21b34eb2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2835e034-ff00-467a-983c-c3d8ecaf5ad3}, !- Handle
  {a08303f7-18fe-4743-80bf-ec21b34eb2a4}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f043afb7-b4fd-44e2-97d1-f22f6df53c88}, !- Handle
  Node 292,                               !- Name
  {ea6b3d64-c9b2-4f59-a98a-5c626b13e1e6}, !- Inlet Port
  {3696ed6c-9582-4336-bb80-609cec5204b2}; !- Outlet Port

OS:Connection,
  {ea6b3d64-c9b2-4f59-a98a-5c626b13e1e6}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  6,                                      !- Outlet Port
  {f043afb7-b4fd-44e2-97d1-f22f6df53c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3696ed6c-9582-4336-bb80-609cec5204b2}, !- Handle
  {f043afb7-b4fd-44e2-97d1-f22f6df53c88}, !- Source Object
  3,                                      !- Outlet Port
  {5d30cef3-8e4c-4ee5-bf6f-82e6554ee583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b55a8e97-6e21-4525-b47e-a17de80f97f0}, !- Handle
  {5d30cef3-8e4c-4ee5-bf6f-82e6554ee583}, !- Source Object
  4,                                      !- Outlet Port
  {19326a08-b12a-4280-96b1-6477e5cd09c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ab94cfd0-a7e3-4754-bb8e-529269c53bea}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {d34553e7-914b-49a1-bd82-17351d6c999b}, !- Handle
  Sys_4_zone_exhaust_fan 4,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {3592b8c7-5bf9-4ba8-a2b6-a215644f035e}, !- Air Inlet Node Name
  {d5edeb05-1615-4eee-85d6-82d5edd77e5b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {6d9ab7c2-37a7-4ef1-8ac7-1784ff2c6380}, !- Handle
  Node 293,                               !- Name
  {f8e82c1b-ccc6-452d-b4ad-2820945329b0}, !- Inlet Port
  {3592b8c7-5bf9-4ba8-a2b6-a215644f035e}; !- Outlet Port

OS:Connection,
  {f8e82c1b-ccc6-452d-b4ad-2820945329b0}, !- Handle
  {6ec1f30a-ab4e-4e6e-95ca-ab361262526d}, !- Source Object
  2,                                      !- Outlet Port
  {6d9ab7c2-37a7-4ef1-8ac7-1784ff2c6380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3592b8c7-5bf9-4ba8-a2b6-a215644f035e}, !- Handle
  {6d9ab7c2-37a7-4ef1-8ac7-1784ff2c6380}, !- Source Object
  3,                                      !- Outlet Port
  {d34553e7-914b-49a1-bd82-17351d6c999b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f96a2048-1182-4ff3-a6d0-e8be513e0d14}, !- Handle
  Node 294,                               !- Name
  {d5edeb05-1615-4eee-85d6-82d5edd77e5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5edeb05-1615-4eee-85d6-82d5edd77e5b}, !- Handle
  {d34553e7-914b-49a1-bd82-17351d6c999b}, !- Source Object
  7,                                      !- Outlet Port
  {f96a2048-1182-4ff3-a6d0-e8be513e0d14}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2f910ac-fbc4-4c6a-aeb0-39a1857d46ad}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {8e88aa66-813e-4e1b-b7ad-8be5cc0eb6e3}, !- Air Inlet Node Name
  {a1426dcc-2c99-4e4c-8b49-fc008a705863}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e40ef93-27df-4ca3-a23e-0b08afb4ab82}, !- Handle
  Node 295,                               !- Name
  {a1426dcc-2c99-4e4c-8b49-fc008a705863}, !- Inlet Port
  {a9efd038-2db0-41db-a58c-6c1c11286d98}; !- Outlet Port

OS:Node,
  {05d63793-99a3-4c12-a895-13e3cb9ad2f3}, !- Handle
  Node 296,                               !- Name
  {1170971c-fbed-4d1e-a804-74f9740cfc33}, !- Inlet Port
  {bd191ab6-7e5a-4285-8d36-d6a845d66106}; !- Outlet Port

OS:Connection,
  {a9efd038-2db0-41db-a58c-6c1c11286d98}, !- Handle
  {8e40ef93-27df-4ca3-a23e-0b08afb4ab82}, !- Source Object
  3,                                      !- Outlet Port
  {621437d7-5f6f-413f-859b-92b2b3010afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1170971c-fbed-4d1e-a804-74f9740cfc33}, !- Handle
  {1739dfeb-d59c-4ba5-a326-987bdb30f203}, !- Source Object
  2,                                      !- Outlet Port
  {05d63793-99a3-4c12-a895-13e3cb9ad2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd191ab6-7e5a-4285-8d36-d6a845d66106}, !- Handle
  {05d63793-99a3-4c12-a895-13e3cb9ad2f3}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1a82cff8-b633-45cd-ad11-21427ce865f8}, !- Handle
  Node 297,                               !- Name
  {8b5633e7-996d-4afa-bc83-e515107f4457}, !- Inlet Port
  {8e88aa66-813e-4e1b-b7ad-8be5cc0eb6e3}; !- Outlet Port

OS:Connection,
  {8b5633e7-996d-4afa-bc83-e515107f4457}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  7,                                      !- Outlet Port
  {1a82cff8-b633-45cd-ad11-21427ce865f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e88aa66-813e-4e1b-b7ad-8be5cc0eb6e3}, !- Handle
  {1a82cff8-b633-45cd-ad11-21427ce865f8}, !- Source Object
  3,                                      !- Outlet Port
  {c2f910ac-fbc4-4c6a-aeb0-39a1857d46ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1426dcc-2c99-4e4c-8b49-fc008a705863}, !- Handle
  {c2f910ac-fbc4-4c6a-aeb0-39a1857d46ad}, !- Source Object
  4,                                      !- Outlet Port
  {8e40ef93-27df-4ca3-a23e-0b08afb4ab82}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6fdda5cb-c609-4927-b33e-1ebe8e418ac8}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {367b4d91-3dd9-46fa-b627-54c7757aa6cf}, !- Handle
  Sys_4_zone_exhaust_fan 5,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {97f5766c-93a8-42a8-8574-0983f3caa338}, !- Air Inlet Node Name
  {f510b37b-8758-4226-8346-664709a70c70}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {b8997f2e-082b-41ea-b0fa-c5dabe7ab9dc}, !- Handle
  Node 298,                               !- Name
  {207b001f-b127-44a8-906e-98541ed64ab9}, !- Inlet Port
  {97f5766c-93a8-42a8-8574-0983f3caa338}; !- Outlet Port

OS:Connection,
  {207b001f-b127-44a8-906e-98541ed64ab9}, !- Handle
  {6106ccc2-5c8d-4363-9ad3-e480638a90d5}, !- Source Object
  2,                                      !- Outlet Port
  {b8997f2e-082b-41ea-b0fa-c5dabe7ab9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f5766c-93a8-42a8-8574-0983f3caa338}, !- Handle
  {b8997f2e-082b-41ea-b0fa-c5dabe7ab9dc}, !- Source Object
  3,                                      !- Outlet Port
  {367b4d91-3dd9-46fa-b627-54c7757aa6cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f804e6e0-7d4e-4cf9-bf4f-4d11bd90bbcf}, !- Handle
  Node 299,                               !- Name
  {f510b37b-8758-4226-8346-664709a70c70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f510b37b-8758-4226-8346-664709a70c70}, !- Handle
  {367b4d91-3dd9-46fa-b627-54c7757aa6cf}, !- Source Object
  7,                                      !- Outlet Port
  {f804e6e0-7d4e-4cf9-bf4f-4d11bd90bbcf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0e72e37-0df3-4ae0-b66b-7a058465ccb6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {95c24d0f-72c6-4681-8a20-b70ca7a14203}, !- Air Inlet Node Name
  {4caeb6a6-6c25-45f8-ab0b-7162838659d6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9402dd69-3f7a-4322-b56f-ea6130bb0cba}, !- Handle
  Node 300,                               !- Name
  {4caeb6a6-6c25-45f8-ab0b-7162838659d6}, !- Inlet Port
  {bf4f653b-3d9e-4c79-b1e2-ca5d08ec11ef}; !- Outlet Port

OS:Node,
  {ce0b1adf-ba5c-43a1-8b9c-1b9e229870e7}, !- Handle
  Node 301,                               !- Name
  {63e92048-d9d5-4dc9-a9bf-75cc9b94b071}, !- Inlet Port
  {1588b03a-b86e-4140-922b-e724dd1650c3}; !- Outlet Port

OS:Connection,
  {bf4f653b-3d9e-4c79-b1e2-ca5d08ec11ef}, !- Handle
  {9402dd69-3f7a-4322-b56f-ea6130bb0cba}, !- Source Object
  3,                                      !- Outlet Port
  {57f7ec30-a37a-44f9-8b1e-20b748366539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e92048-d9d5-4dc9-a9bf-75cc9b94b071}, !- Handle
  {cd37b2b4-6874-4739-aa16-72af2064b317}, !- Source Object
  2,                                      !- Outlet Port
  {ce0b1adf-ba5c-43a1-8b9c-1b9e229870e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1588b03a-b86e-4140-922b-e724dd1650c3}, !- Handle
  {ce0b1adf-ba5c-43a1-8b9c-1b9e229870e7}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a24de2c7-185b-4c8c-9d2f-7114e81390ef}, !- Handle
  Node 302,                               !- Name
  {c3d41e04-9997-4e36-bba8-3ca9495f4524}, !- Inlet Port
  {95c24d0f-72c6-4681-8a20-b70ca7a14203}; !- Outlet Port

OS:Connection,
  {c3d41e04-9997-4e36-bba8-3ca9495f4524}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  8,                                      !- Outlet Port
  {a24de2c7-185b-4c8c-9d2f-7114e81390ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c24d0f-72c6-4681-8a20-b70ca7a14203}, !- Handle
  {a24de2c7-185b-4c8c-9d2f-7114e81390ef}, !- Source Object
  3,                                      !- Outlet Port
  {a0e72e37-0df3-4ae0-b66b-7a058465ccb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4caeb6a6-6c25-45f8-ab0b-7162838659d6}, !- Handle
  {a0e72e37-0df3-4ae0-b66b-7a058465ccb6}, !- Source Object
  4,                                      !- Outlet Port
  {9402dd69-3f7a-4322-b56f-ea6130bb0cba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e286e344-8208-4861-a795-47b2838a7f18}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {0d430739-ae35-46e6-9a00-be680bba8ad6}, !- Handle
  Sys_4_zone_exhaust_fan 6,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {2079934a-9d5d-4c82-a343-e7865c41d126}, !- Air Inlet Node Name
  {6d0dc74a-c735-47a5-8842-3fef6e5ccb4d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7837360a-4afc-4d1e-bade-36103d5b1832}, !- Handle
  Node 303,                               !- Name
  {f4b2c73b-6a16-4d14-b566-7774c1098c16}, !- Inlet Port
  {2079934a-9d5d-4c82-a343-e7865c41d126}; !- Outlet Port

OS:Connection,
  {f4b2c73b-6a16-4d14-b566-7774c1098c16}, !- Handle
  {3ba8b54c-dbee-4c14-a989-708ec6a072dd}, !- Source Object
  2,                                      !- Outlet Port
  {7837360a-4afc-4d1e-bade-36103d5b1832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2079934a-9d5d-4c82-a343-e7865c41d126}, !- Handle
  {7837360a-4afc-4d1e-bade-36103d5b1832}, !- Source Object
  3,                                      !- Outlet Port
  {0d430739-ae35-46e6-9a00-be680bba8ad6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64946e05-14ff-40aa-8a77-10e7c01258ad}, !- Handle
  Node 304,                               !- Name
  {6d0dc74a-c735-47a5-8842-3fef6e5ccb4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d0dc74a-c735-47a5-8842-3fef6e5ccb4d}, !- Handle
  {0d430739-ae35-46e6-9a00-be680bba8ad6}, !- Source Object
  7,                                      !- Outlet Port
  {64946e05-14ff-40aa-8a77-10e7c01258ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35863851-1881-472c-b5c0-510169103c2d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {717fba32-3b03-47ce-9c5d-d98b1b9851a9}, !- Air Inlet Node Name
  {0d09a313-2313-4b6b-a661-5c19daaaab8a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f23ac18f-6e25-492a-a187-3e63bb68de62}, !- Handle
  Node 305,                               !- Name
  {0d09a313-2313-4b6b-a661-5c19daaaab8a}, !- Inlet Port
  {4470ba01-9875-49ec-a761-fe5800ae03c1}; !- Outlet Port

OS:Node,
  {97a4f05e-3651-42f2-b080-4710db247bad}, !- Handle
  Node 306,                               !- Name
  {91194053-e747-401c-9a66-df6e9d585ada}, !- Inlet Port
  {ac3bffff-45ab-4c71-80f5-c0346c7c9644}; !- Outlet Port

OS:Connection,
  {4470ba01-9875-49ec-a761-fe5800ae03c1}, !- Handle
  {f23ac18f-6e25-492a-a187-3e63bb68de62}, !- Source Object
  3,                                      !- Outlet Port
  {11d6c62c-932a-45be-a293-b39a95132bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91194053-e747-401c-9a66-df6e9d585ada}, !- Handle
  {8aed2e52-823d-41cf-9392-70b4c505ab60}, !- Source Object
  2,                                      !- Outlet Port
  {97a4f05e-3651-42f2-b080-4710db247bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3bffff-45ab-4c71-80f5-c0346c7c9644}, !- Handle
  {97a4f05e-3651-42f2-b080-4710db247bad}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9964c5b8-ed7f-46f5-847e-a92a6b95576f}, !- Handle
  Node 307,                               !- Name
  {56f075d1-1c74-4f08-8f4d-b1398bd18b25}, !- Inlet Port
  {717fba32-3b03-47ce-9c5d-d98b1b9851a9}; !- Outlet Port

OS:Connection,
  {56f075d1-1c74-4f08-8f4d-b1398bd18b25}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  9,                                      !- Outlet Port
  {9964c5b8-ed7f-46f5-847e-a92a6b95576f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717fba32-3b03-47ce-9c5d-d98b1b9851a9}, !- Handle
  {9964c5b8-ed7f-46f5-847e-a92a6b95576f}, !- Source Object
  3,                                      !- Outlet Port
  {35863851-1881-472c-b5c0-510169103c2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d09a313-2313-4b6b-a661-5c19daaaab8a}, !- Handle
  {35863851-1881-472c-b5c0-510169103c2d}, !- Source Object
  4,                                      !- Outlet Port
  {f23ac18f-6e25-492a-a187-3e63bb68de62}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {03bcc8e6-7f82-4257-855d-8b9db6725f03}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {397ce3e3-5998-4f07-8e64-a9fdc2dfa4c2}, !- Handle
  Sys_4_zone_exhaust_fan 7,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {f6d920e4-0dfe-4dfc-9b22-9ddf77da9625}, !- Air Inlet Node Name
  {1b2d76c9-5fe2-4207-b053-8b11116d5437}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5e0b80fa-b099-4abf-af34-fe71a2f8a957}, !- Handle
  Node 308,                               !- Name
  {c539645d-22dc-407c-8eea-facbeb714d33}, !- Inlet Port
  {f6d920e4-0dfe-4dfc-9b22-9ddf77da9625}; !- Outlet Port

OS:Connection,
  {c539645d-22dc-407c-8eea-facbeb714d33}, !- Handle
  {ec4bc21a-5079-4ffe-a43d-be47b9f3779d}, !- Source Object
  2,                                      !- Outlet Port
  {5e0b80fa-b099-4abf-af34-fe71a2f8a957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d920e4-0dfe-4dfc-9b22-9ddf77da9625}, !- Handle
  {5e0b80fa-b099-4abf-af34-fe71a2f8a957}, !- Source Object
  3,                                      !- Outlet Port
  {397ce3e3-5998-4f07-8e64-a9fdc2dfa4c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2e59a8d-3e71-4a5f-bb84-8b4e6085cd96}, !- Handle
  Node 309,                               !- Name
  {1b2d76c9-5fe2-4207-b053-8b11116d5437}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b2d76c9-5fe2-4207-b053-8b11116d5437}, !- Handle
  {397ce3e3-5998-4f07-8e64-a9fdc2dfa4c2}, !- Source Object
  7,                                      !- Outlet Port
  {c2e59a8d-3e71-4a5f-bb84-8b4e6085cd96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5b77807-adcf-4eca-85f3-738bae13c506}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {4090c1e1-c1df-4b07-beaa-0819688b0eb9}, !- Air Inlet Node Name
  {1fe62fa8-f6b1-445c-a155-73120dd893df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {818938fe-ace6-4cab-bdbc-84ca8ec3a007}, !- Handle
  Node 310,                               !- Name
  {1fe62fa8-f6b1-445c-a155-73120dd893df}, !- Inlet Port
  {1ae7a3db-9a13-4651-80a1-526b1550b2be}; !- Outlet Port

OS:Node,
  {6b9c11a8-53ee-4cf8-944f-0eebd6e3bfc9}, !- Handle
  Node 311,                               !- Name
  {46cb8160-88b5-4a8f-ad18-a4f99e8ab0a2}, !- Inlet Port
  {4158b9ca-ba31-4f9c-bb00-e82fa4a6ec0a}; !- Outlet Port

OS:Connection,
  {1ae7a3db-9a13-4651-80a1-526b1550b2be}, !- Handle
  {818938fe-ace6-4cab-bdbc-84ca8ec3a007}, !- Source Object
  3,                                      !- Outlet Port
  {409f408b-5c40-40f4-a800-6711466709b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46cb8160-88b5-4a8f-ad18-a4f99e8ab0a2}, !- Handle
  {dbebad66-bb2f-4024-8e0d-fd834bb4c480}, !- Source Object
  2,                                      !- Outlet Port
  {6b9c11a8-53ee-4cf8-944f-0eebd6e3bfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4158b9ca-ba31-4f9c-bb00-e82fa4a6ec0a}, !- Handle
  {6b9c11a8-53ee-4cf8-944f-0eebd6e3bfc9}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {4d8b98d4-4b0e-4ae5-949f-2bb4764e6b06}, !- Handle
  Node 312,                               !- Name
  {40347211-d748-43bc-a4c1-6d6e7d3efa41}, !- Inlet Port
  {4090c1e1-c1df-4b07-beaa-0819688b0eb9}; !- Outlet Port

OS:Connection,
  {40347211-d748-43bc-a4c1-6d6e7d3efa41}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  10,                                     !- Outlet Port
  {4d8b98d4-4b0e-4ae5-949f-2bb4764e6b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4090c1e1-c1df-4b07-beaa-0819688b0eb9}, !- Handle
  {4d8b98d4-4b0e-4ae5-949f-2bb4764e6b06}, !- Source Object
  3,                                      !- Outlet Port
  {e5b77807-adcf-4eca-85f3-738bae13c506}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fe62fa8-f6b1-445c-a155-73120dd893df}, !- Handle
  {e5b77807-adcf-4eca-85f3-738bae13c506}, !- Source Object
  4,                                      !- Outlet Port
  {818938fe-ace6-4cab-bdbc-84ca8ec3a007}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f3cb5bf3-1c3c-4575-9762-ef5c9cd7eb26}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {d1277568-9796-498e-ad58-2140ebac62e4}, !- Handle
  Sys_4_zone_exhaust_fan 8,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {73e6dd1a-8328-4a95-9e33-f95b92f04b4a}, !- Air Inlet Node Name
  {a7dd77c6-5bd0-4b91-9fb0-e152077997aa}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5c2069b8-a410-426d-8025-8fbfbb9f1d18}, !- Handle
  Node 313,                               !- Name
  {5d21befe-a25e-4631-8ba1-d1a5d3c53b4d}, !- Inlet Port
  {73e6dd1a-8328-4a95-9e33-f95b92f04b4a}; !- Outlet Port

OS:Connection,
  {5d21befe-a25e-4631-8ba1-d1a5d3c53b4d}, !- Handle
  {90573593-fbec-4465-aee0-dbb718fc929e}, !- Source Object
  2,                                      !- Outlet Port
  {5c2069b8-a410-426d-8025-8fbfbb9f1d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e6dd1a-8328-4a95-9e33-f95b92f04b4a}, !- Handle
  {5c2069b8-a410-426d-8025-8fbfbb9f1d18}, !- Source Object
  3,                                      !- Outlet Port
  {d1277568-9796-498e-ad58-2140ebac62e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7bbecbe4-aac5-4c7c-af8c-b1d940fdc6a4}, !- Handle
  Node 314,                               !- Name
  {a7dd77c6-5bd0-4b91-9fb0-e152077997aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7dd77c6-5bd0-4b91-9fb0-e152077997aa}, !- Handle
  {d1277568-9796-498e-ad58-2140ebac62e4}, !- Source Object
  7,                                      !- Outlet Port
  {7bbecbe4-aac5-4c7c-af8c-b1d940fdc6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51899c96-2213-414f-93c8-555bef0c01e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {c2e8569c-573e-49a4-b823-6f5385ed77a1}, !- Air Inlet Node Name
  {10236b52-23fb-42d1-b698-ce2adbd72bbc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {377de474-ce55-40cc-bc2c-76440f0b5b18}, !- Handle
  Node 315,                               !- Name
  {10236b52-23fb-42d1-b698-ce2adbd72bbc}, !- Inlet Port
  {a0d5ea0d-745c-4b56-bf1c-aa551f15fa22}; !- Outlet Port

OS:Node,
  {98e8668d-dc34-42f0-a1d1-985ed5f446b5}, !- Handle
  Node 316,                               !- Name
  {eeb3a767-3b5e-4e9f-adb1-bc6df10dcf74}, !- Inlet Port
  {de378153-ea4d-4485-b927-d2acf6d54f28}; !- Outlet Port

OS:Connection,
  {a0d5ea0d-745c-4b56-bf1c-aa551f15fa22}, !- Handle
  {377de474-ce55-40cc-bc2c-76440f0b5b18}, !- Source Object
  3,                                      !- Outlet Port
  {d1fbca34-0d46-47db-aa94-46a158e44bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb3a767-3b5e-4e9f-adb1-bc6df10dcf74}, !- Handle
  {0406ebd0-e71a-4b2c-820c-bf2f5430aca6}, !- Source Object
  2,                                      !- Outlet Port
  {98e8668d-dc34-42f0-a1d1-985ed5f446b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de378153-ea4d-4485-b927-d2acf6d54f28}, !- Handle
  {98e8668d-dc34-42f0-a1d1-985ed5f446b5}, !- Source Object
  3,                                      !- Outlet Port
  {6cc39277-1232-4730-8fe0-556cf88e7706}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {02de2b01-e81e-410e-a781-68c2e2168daf}, !- Handle
  Node 317,                               !- Name
  {45d66df7-c2d2-4ad5-a81d-123560c92f6a}, !- Inlet Port
  {c2e8569c-573e-49a4-b823-6f5385ed77a1}; !- Outlet Port

OS:Connection,
  {45d66df7-c2d2-4ad5-a81d-123560c92f6a}, !- Handle
  {d1335cce-ea1f-4789-b9be-eece66541b86}, !- Source Object
  11,                                     !- Outlet Port
  {02de2b01-e81e-410e-a781-68c2e2168daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e8569c-573e-49a4-b823-6f5385ed77a1}, !- Handle
  {02de2b01-e81e-410e-a781-68c2e2168daf}, !- Source Object
  3,                                      !- Outlet Port
  {51899c96-2213-414f-93c8-555bef0c01e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10236b52-23fb-42d1-b698-ce2adbd72bbc}, !- Handle
  {51899c96-2213-414f-93c8-555bef0c01e2}, !- Source Object
  4,                                      !- Outlet Port
  {377de474-ce55-40cc-bc2c-76440f0b5b18}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e2faa08a-ff17-4d19-baa2-f7bd0bd75fe7}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {1091f26f-b8d0-4b62-a519-637fa02e3b9e}, !- Handle
  Sys_4_zone_exhaust_fan 9,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447650945,                     !- Maximum Flow Rate {m3/s}
  {224fdca7-012e-42c4-80ef-1982f2e2de3d}, !- Air Inlet Node Name
  {19495572-0cef-49b7-8e54-db8e361238e8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {d36474f9-b49c-410f-b2c7-764e26d109e5}, !- Handle
  Node 318,                               !- Name
  {83b1a1a7-2232-4f7c-8555-4120331fa468}, !- Inlet Port
  {224fdca7-012e-42c4-80ef-1982f2e2de3d}; !- Outlet Port

OS:Connection,
  {83b1a1a7-2232-4f7c-8555-4120331fa468}, !- Handle
  {aafaad73-cb63-4ad0-842d-5b9c722dc963}, !- Source Object
  2,                                      !- Outlet Port
  {d36474f9-b49c-410f-b2c7-764e26d109e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224fdca7-012e-42c4-80ef-1982f2e2de3d}, !- Handle
  {d36474f9-b49c-410f-b2c7-764e26d109e5}, !- Source Object
  3,                                      !- Outlet Port
  {1091f26f-b8d0-4b62-a519-637fa02e3b9e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5fa1d31-136d-4a28-a97e-5075c7d1904e}, !- Handle
  Node 319,                               !- Name
  {19495572-0cef-49b7-8e54-db8e361238e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19495572-0cef-49b7-8e54-db8e361238e8}, !- Handle
  {1091f26f-b8d0-4b62-a519-637fa02e3b9e}, !- Source Object
  7,                                      !- Outlet Port
  {a5fa1d31-136d-4a28-a97e-5075c7d1904e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b2dede1-95d7-408c-b9e0-b24c2ccca99d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {b8d02a27-2db2-42e8-9e6d-61f861702b14}, !- Availability Schedule
  {1136760a-3757-472c-83c4-0e5ea8849eed}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a38c5f1e-e93c-4045-bb0e-af490202c48b}, !- Supply Side Inlet Node Name
  {68cfe62b-8541-45eb-9246-abd0b7f8f91f}, !- Demand Side Outlet Node Name
  {21ff1f93-99ec-4c2c-94cf-0ae7acd63f9e}, !- Demand Side Inlet Node A
  {901d2784-d77b-4740-a944-c9b91c6f8e14}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Demand Mixer Name
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e6c8ab3-8fb1-4dc3-a482-bffd037ba755}, !- Handle
  Node 320,                               !- Name
  {a38c5f1e-e93c-4045-bb0e-af490202c48b}, !- Inlet Port
  {ac58b42c-bbdc-49e5-be36-dee3c23744df}; !- Outlet Port

OS:Node,
  {511d3532-35d5-496e-8dd2-95ab1b5ab55a}, !- Handle
  Node 321,                               !- Name
  {b23a0ee1-65de-4ddd-91d8-6a1ef743e65c}, !- Inlet Port
  {901d2784-d77b-4740-a944-c9b91c6f8e14}; !- Outlet Port

OS:Connection,
  {a38c5f1e-e93c-4045-bb0e-af490202c48b}, !- Handle
  {9b2dede1-95d7-408c-b9e0-b24c2ccca99d}, !- Source Object
  9,                                      !- Outlet Port
  {5e6c8ab3-8fb1-4dc3-a482-bffd037ba755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901d2784-d77b-4740-a944-c9b91c6f8e14}, !- Handle
  {511d3532-35d5-496e-8dd2-95ab1b5ab55a}, !- Source Object
  3,                                      !- Outlet Port
  {9b2dede1-95d7-408c-b9e0-b24c2ccca99d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ae2bdeaa-6a52-44ae-b162-b7454b956082}, !- Handle
  Node 322,                               !- Name
  {21ff1f93-99ec-4c2c-94cf-0ae7acd63f9e}, !- Inlet Port
  {679a950c-bbe3-4aae-8aec-699248ba8612}; !- Outlet Port

OS:Node,
  {3208a49e-f263-4ea3-be31-8703f2a139c4}, !- Handle
  Node 323,                               !- Name
  {04f63f11-c972-4c99-be33-34f7fad7da2f}, !- Inlet Port
  {68cfe62b-8541-45eb-9246-abd0b7f8f91f}; !- Outlet Port

OS:Node,
  {cbcd0d39-368d-4972-8536-2ffd9cf5d710}, !- Handle
  Node 324,                               !- Name
  {d71a0a00-41dc-45cb-9dba-b5238602902e}, !- Inlet Port
  {c844b845-7750-4ccb-ab94-4eef3ec35367}; !- Outlet Port

OS:Connection,
  {21ff1f93-99ec-4c2c-94cf-0ae7acd63f9e}, !- Handle
  {9b2dede1-95d7-408c-b9e0-b24c2ccca99d}, !- Source Object
  11,                                     !- Outlet Port
  {ae2bdeaa-6a52-44ae-b162-b7454b956082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cfe62b-8541-45eb-9246-abd0b7f8f91f}, !- Handle
  {3208a49e-f263-4ea3-be31-8703f2a139c4}, !- Source Object
  3,                                      !- Outlet Port
  {9b2dede1-95d7-408c-b9e0-b24c2ccca99d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {679a950c-bbe3-4aae-8aec-699248ba8612}, !- Inlet Node Name
  {57c7a4be-83f6-448e-af8c-a6c70620e428}, !- Outlet Node Name 1
  {a43568cb-535e-420a-b27b-587eca89bac7}, !- Outlet Node Name 2
  {02174cb7-8c4d-44a7-9d26-4cdde4ce4f58}, !- Outlet Node Name 3
  {2f120234-d8db-428c-8482-d8f46b57dc22}, !- Outlet Node Name 4
  {c06ce90c-31a1-474d-89ad-abcb54798068}, !- Outlet Node Name 5
  {bf2571ff-adb9-43c0-a25f-615f9a748817}, !- Outlet Node Name 6
  {f31f2d8b-998d-4a2e-b1eb-9a9e04e97b1d}, !- Outlet Node Name 7
  {ae006bb2-225a-436b-b5ac-15db98a60faf}, !- Outlet Node Name 8
  {0763c7d6-7835-44f1-9fb6-a7baf9679197}, !- Outlet Node Name 9
  {7c2c7c03-d60f-419c-81f4-65160062d8f1}, !- Outlet Node Name 10
  {a6beaaff-a25c-47ac-a9ea-770955bf3d7a}, !- Outlet Node Name 11
  {69f2751e-0b65-4599-8a40-342491a442ca}, !- Outlet Node Name 12
  {3b6505ae-9937-42ea-958e-b2107453de7e}, !- Outlet Node Name 13
  {59d92342-72bb-45f3-a6af-7fd5a53744be}, !- Outlet Node Name 14
  {276d6101-f232-451f-916b-ffb94bb3746d}, !- Outlet Node Name 15
  {4d5db8ba-9585-452e-a3ad-7e025b608b09}, !- Outlet Node Name 16
  {566ad411-6ac2-49e4-8f23-209e13f125b1}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {04f63f11-c972-4c99-be33-34f7fad7da2f}, !- Outlet Node Name
  {83ed7e18-dfaa-4243-aece-0333b0916764}, !- Inlet Node Name 1
  {db797d09-9d81-4c36-b4df-0bb28d6a4de7}, !- Inlet Node Name 2
  {681b7993-9a13-43dc-a9d7-5a0fec660830}, !- Inlet Node Name 3
  {4ffbbb55-1d31-42a5-b438-438c6e0b9867}, !- Inlet Node Name 4
  {f1fddda2-e38c-4e6c-8c4c-5150e24ff347}, !- Inlet Node Name 5
  {d04c4f17-5ccf-4f85-9668-478dd1aab61e}, !- Inlet Node Name 6
  {0d8d6a36-ce62-4a0e-9e50-3dd4b8f2f3c7}, !- Inlet Node Name 7
  {57f7c8e1-9fb4-4f74-8ee4-66e7de6c3fbc}, !- Inlet Node Name 8
  {ba8b7d72-767e-42a5-a45d-dff143f51134}, !- Inlet Node Name 9
  {5c2cb59c-de63-42c6-9bda-8f0b96d5c993}, !- Inlet Node Name 10
  {531fe285-1497-414d-8736-6a206a1263e6}, !- Inlet Node Name 11
  {29b433f2-70e4-4338-a7e9-267d40a8a4da}, !- Inlet Node Name 12
  {a642f849-2842-41a2-b825-b6b5cf853f46}, !- Inlet Node Name 13
  {dabcbe84-3e78-412c-af74-8ae95f6d6f7d}, !- Inlet Node Name 14
  {03ac9878-d068-43fc-a2e6-8ffb7e18104c}, !- Inlet Node Name 15
  {d73c1a1d-84f6-43db-9e55-54f9cb827a21}, !- Inlet Node Name 16
  {03dc9a1d-735e-4bc9-ba19-959290cc167a}; !- Inlet Node Name 17

OS:Connection,
  {679a950c-bbe3-4aae-8aec-699248ba8612}, !- Handle
  {ae2bdeaa-6a52-44ae-b162-b7454b956082}, !- Source Object
  3,                                      !- Outlet Port
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f63f11-c972-4c99-be33-34f7fad7da2f}, !- Handle
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Source Object
  2,                                      !- Outlet Port
  {3208a49e-f263-4ea3-be31-8703f2a139c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f39f3a57-0a7e-4c3a-8015-1a9865691203}, !- Handle
  {9b2dede1-95d7-408c-b9e0-b24c2ccca99d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1136760a-3757-472c-83c4-0e5ea8849eed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {e237e5c2-9aa6-48a7-8464-5ea4b0381fef}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e551b4b6-66a9-4567-bece-2eea01d4cf9f}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2920628c-3fda-4ba6-8df9-05e661a607c9}, !- Air Inlet Node Name
  {b23a0ee1-65de-4ddd-91d8-6a1ef743e65c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2295c00a-a901-4b19-8c6e-88f51a10c85b}, !- Handle
  Coil Heating Electric 39,               !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7bafb452-a4b9-4450-8b90-2adf983952e4}, !- Air Inlet Node Name
  {2ca67ba3-a0a8-4308-9cb2-5774a5e86e02}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {933da273-b588-43ad-bdb3-4ff63e0d0a22}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c278965-ba69-45fe-b8f4-3d2b40530176}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c9deec0-4787-4aa1-9e7d-2196702fc793}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {483961ac-21d0-4626-8fca-341e9a6a10bb}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb2feba3-5598-4250-b40c-ac8b9105232e}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6659f75c-7388-4bbf-be34-9b1b38a9931a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 11kBtu/hr 7.7726EER, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {6959e93c-95e9-4c1f-9193-8cd112da413d}, !- Air Inlet Node Name
  {3f41ffde-808a-40f1-ac4f-60389df00916}, !- Air Outlet Node Name
  {3ec48d3d-77a6-4fa5-84ee-548fc462f2a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c12bd51f-b274-4e66-906f-7a1f2753ee58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6044be-9881-4855-94bf-07acced2006e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4be97ee-04c7-4f94-a5cc-c8daccb43430}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8665e141-bc3f-43e6-8438-145b05df1501}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {9a318908-18b8-4c66-b9e5-78bde87f7a77}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8d02a27-2db2-42e8-9e6d-61f861702b14}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {71f3614b-cc19-4724-a698-73c0ae76f941}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {71f3614b-cc19-4724-a698-73c0ae76f941}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b561f61a-a326-403b-b14b-8bb0d8535487}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {9a318908-18b8-4c66-b9e5-78bde87f7a77}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {784fdad7-d011-4d45-ab51-899d7b76991f}, !- Mixed Air Node Name
  {25f8a30d-82ba-478e-8e30-9b5ad478f1bd}, !- Outdoor Air Stream Node Name
  {19e9c1d2-c16b-4510-9a88-5b9a1e62f1ea}, !- Relief Air Stream Node Name
  {ac58b42c-bbdc-49e5-be36-dee3c23744df}; !- Return Air Stream Node Name

OS:Node,
  {f28d555b-abc8-4c19-933e-9b7f6490b3be}, !- Handle
  Node 325,                               !- Name
  ,                                       !- Inlet Port
  {25f8a30d-82ba-478e-8e30-9b5ad478f1bd}; !- Outlet Port

OS:Connection,
  {25f8a30d-82ba-478e-8e30-9b5ad478f1bd}, !- Handle
  {f28d555b-abc8-4c19-933e-9b7f6490b3be}, !- Source Object
  3,                                      !- Outlet Port
  {b561f61a-a326-403b-b14b-8bb0d8535487}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8319eabd-9866-4f77-a320-b3340e837b6c}, !- Handle
  Node 326,                               !- Name
  {19e9c1d2-c16b-4510-9a88-5b9a1e62f1ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19e9c1d2-c16b-4510-9a88-5b9a1e62f1ea}, !- Handle
  {b561f61a-a326-403b-b14b-8bb0d8535487}, !- Source Object
  7,                                      !- Outlet Port
  {8319eabd-9866-4f77-a320-b3340e837b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23a0ee1-65de-4ddd-91d8-6a1ef743e65c}, !- Handle
  {e551b4b6-66a9-4567-bece-2eea01d4cf9f}, !- Source Object
  9,                                      !- Outlet Port
  {511d3532-35d5-496e-8dd2-95ab1b5ab55a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21c454c6-8aba-4ac7-959a-6c2314074747}, !- Handle
  Node 327,                               !- Name
  {2ca67ba3-a0a8-4308-9cb2-5774a5e86e02}, !- Inlet Port
  {2920628c-3fda-4ba6-8df9-05e661a607c9}; !- Outlet Port

OS:Connection,
  {2ca67ba3-a0a8-4308-9cb2-5774a5e86e02}, !- Handle
  {2295c00a-a901-4b19-8c6e-88f51a10c85b}, !- Source Object
  6,                                      !- Outlet Port
  {21c454c6-8aba-4ac7-959a-6c2314074747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2920628c-3fda-4ba6-8df9-05e661a607c9}, !- Handle
  {21c454c6-8aba-4ac7-959a-6c2314074747}, !- Source Object
  3,                                      !- Outlet Port
  {e551b4b6-66a9-4567-bece-2eea01d4cf9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c8355205-d322-4166-8b38-113dfa2ad818}, !- Handle
  Node 328,                               !- Name
  {3f41ffde-808a-40f1-ac4f-60389df00916}, !- Inlet Port
  {7bafb452-a4b9-4450-8b90-2adf983952e4}; !- Outlet Port

OS:Connection,
  {3f41ffde-808a-40f1-ac4f-60389df00916}, !- Handle
  {6659f75c-7388-4bbf-be34-9b1b38a9931a}, !- Source Object
  10,                                     !- Outlet Port
  {c8355205-d322-4166-8b38-113dfa2ad818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bafb452-a4b9-4450-8b90-2adf983952e4}, !- Handle
  {c8355205-d322-4166-8b38-113dfa2ad818}, !- Source Object
  3,                                      !- Outlet Port
  {2295c00a-a901-4b19-8c6e-88f51a10c85b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8bd65a69-6274-42be-b427-79c3cf58b272}, !- Handle
  Node 329,                               !- Name
  {784fdad7-d011-4d45-ab51-899d7b76991f}, !- Inlet Port
  {6959e93c-95e9-4c1f-9193-8cd112da413d}; !- Outlet Port

OS:Connection,
  {ac58b42c-bbdc-49e5-be36-dee3c23744df}, !- Handle
  {5e6c8ab3-8fb1-4dc3-a482-bffd037ba755}, !- Source Object
  3,                                      !- Outlet Port
  {b561f61a-a326-403b-b14b-8bb0d8535487}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {784fdad7-d011-4d45-ab51-899d7b76991f}, !- Handle
  {b561f61a-a326-403b-b14b-8bb0d8535487}, !- Source Object
  5,                                      !- Outlet Port
  {8bd65a69-6274-42be-b427-79c3cf58b272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6959e93c-95e9-4c1f-9193-8cd112da413d}, !- Handle
  {8bd65a69-6274-42be-b427-79c3cf58b272}, !- Source Object
  3,                                      !- Outlet Port
  {6659f75c-7388-4bbf-be34-9b1b38a9931a}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0b6db8d4-c759-49fd-a1ce-d4633b72b2ad}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3967a6d8-e798-434e-a882-c53907f8a6fb}, !- Control Zone Name
  {511d3532-35d5-496e-8dd2-95ab1b5ab55a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {373413ba-975a-4b22-858f-a558779adbeb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {aa712240-b3e2-4c42-9d7d-b66a057ce270}, !- Air Inlet Node Name
  {d71a0a00-41dc-45cb-9dba-b5238602902e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2642895b-75d8-448e-8d8f-c3032f13f194}, !- Handle
  Node 330,                               !- Name
  {0c08882a-3e58-404e-8783-7ba01390c527}, !- Inlet Port
  {83ed7e18-dfaa-4243-aece-0333b0916764}; !- Outlet Port

OS:Connection,
  {c844b845-7750-4ccb-ab94-4eef3ec35367}, !- Handle
  {cbcd0d39-368d-4972-8536-2ffd9cf5d710}, !- Source Object
  3,                                      !- Outlet Port
  {a82dc7c9-e910-4bd4-b101-b95f52b9ce43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c08882a-3e58-404e-8783-7ba01390c527}, !- Handle
  {548f72ef-8c19-424c-942d-b6e7bac3f3fe}, !- Source Object
  2,                                      !- Outlet Port
  {2642895b-75d8-448e-8d8f-c3032f13f194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83ed7e18-dfaa-4243-aece-0333b0916764}, !- Handle
  {2642895b-75d8-448e-8d8f-c3032f13f194}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a67cb691-6af4-42ce-8bf0-53bdd9431bd7}, !- Handle
  Node 331,                               !- Name
  {57c7a4be-83f6-448e-af8c-a6c70620e428}, !- Inlet Port
  {aa712240-b3e2-4c42-9d7d-b66a057ce270}; !- Outlet Port

OS:Connection,
  {57c7a4be-83f6-448e-af8c-a6c70620e428}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  3,                                      !- Outlet Port
  {a67cb691-6af4-42ce-8bf0-53bdd9431bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa712240-b3e2-4c42-9d7d-b66a057ce270}, !- Handle
  {a67cb691-6af4-42ce-8bf0-53bdd9431bd7}, !- Source Object
  3,                                      !- Outlet Port
  {373413ba-975a-4b22-858f-a558779adbeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d71a0a00-41dc-45cb-9dba-b5238602902e}, !- Handle
  {373413ba-975a-4b22-858f-a558779adbeb}, !- Source Object
  4,                                      !- Outlet Port
  {cbcd0d39-368d-4972-8536-2ffd9cf5d710}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b68f553e-332d-4275-a947-80d01f42ee47}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {a744dfb9-28b1-47f7-9602-b357ee42a0ee}, !- Handle
  Sys_4_zone_exhaust_fan 10,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {20cb81fc-ab7f-4f44-8d1e-0ecf7b2cfdd8}, !- Air Inlet Node Name
  {738b0ad1-d3f0-48e4-9e0e-79eddb5ff036}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {124ee927-0936-4b49-8b3a-824aa6abbf82}, !- Handle
  Node 332,                               !- Name
  {04fbd0a9-a2df-43ff-855b-5fb5ff6a90fa}, !- Inlet Port
  {20cb81fc-ab7f-4f44-8d1e-0ecf7b2cfdd8}; !- Outlet Port

OS:Connection,
  {04fbd0a9-a2df-43ff-855b-5fb5ff6a90fa}, !- Handle
  {d2916320-b4f1-45c7-9efb-c967ef9dbd9f}, !- Source Object
  2,                                      !- Outlet Port
  {124ee927-0936-4b49-8b3a-824aa6abbf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20cb81fc-ab7f-4f44-8d1e-0ecf7b2cfdd8}, !- Handle
  {124ee927-0936-4b49-8b3a-824aa6abbf82}, !- Source Object
  3,                                      !- Outlet Port
  {a744dfb9-28b1-47f7-9602-b357ee42a0ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9df59bb3-d596-4174-b0a0-d1b2dfd3f1a5}, !- Handle
  Node 333,                               !- Name
  {738b0ad1-d3f0-48e4-9e0e-79eddb5ff036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {738b0ad1-d3f0-48e4-9e0e-79eddb5ff036}, !- Handle
  {a744dfb9-28b1-47f7-9602-b357ee42a0ee}, !- Source Object
  7,                                      !- Outlet Port
  {9df59bb3-d596-4174-b0a0-d1b2dfd3f1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6ab6306-54af-45a3-91f9-a980eedc6e79}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {80fbd7bc-013d-4056-a048-bb5779d0fcae}, !- Air Inlet Node Name
  {8b2cf708-c7b2-4821-b1ff-ad367a846512}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b41a1293-ccda-4ee5-ba33-55953de1e058}, !- Handle
  Node 334,                               !- Name
  {8b2cf708-c7b2-4821-b1ff-ad367a846512}, !- Inlet Port
  {7f45903a-4e6c-4a9b-b5ec-87db0137faeb}; !- Outlet Port

OS:Node,
  {2a7f5698-dff0-4ed9-83a2-0a0cd10d2d22}, !- Handle
  Node 335,                               !- Name
  {20efb513-2fb1-451a-ad01-811394bb44f4}, !- Inlet Port
  {db797d09-9d81-4c36-b4df-0bb28d6a4de7}; !- Outlet Port

OS:Connection,
  {7f45903a-4e6c-4a9b-b5ec-87db0137faeb}, !- Handle
  {b41a1293-ccda-4ee5-ba33-55953de1e058}, !- Source Object
  3,                                      !- Outlet Port
  {a4e64610-c1ac-4503-b317-f29271f0fb28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20efb513-2fb1-451a-ad01-811394bb44f4}, !- Handle
  {fe25d917-98c0-4029-b686-82221fb8c4c6}, !- Source Object
  2,                                      !- Outlet Port
  {2a7f5698-dff0-4ed9-83a2-0a0cd10d2d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db797d09-9d81-4c36-b4df-0bb28d6a4de7}, !- Handle
  {2a7f5698-dff0-4ed9-83a2-0a0cd10d2d22}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5d4aea21-1eed-4029-b60e-ab681e3d933c}, !- Handle
  Node 336,                               !- Name
  {a43568cb-535e-420a-b27b-587eca89bac7}, !- Inlet Port
  {80fbd7bc-013d-4056-a048-bb5779d0fcae}; !- Outlet Port

OS:Connection,
  {a43568cb-535e-420a-b27b-587eca89bac7}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  4,                                      !- Outlet Port
  {5d4aea21-1eed-4029-b60e-ab681e3d933c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fbd7bc-013d-4056-a048-bb5779d0fcae}, !- Handle
  {5d4aea21-1eed-4029-b60e-ab681e3d933c}, !- Source Object
  3,                                      !- Outlet Port
  {d6ab6306-54af-45a3-91f9-a980eedc6e79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b2cf708-c7b2-4821-b1ff-ad367a846512}, !- Handle
  {d6ab6306-54af-45a3-91f9-a980eedc6e79}, !- Source Object
  4,                                      !- Outlet Port
  {b41a1293-ccda-4ee5-ba33-55953de1e058}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f154d64-69c2-4643-a1d9-d2a58b20cd6d}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {ff2eb6c0-288d-48e5-8edd-34ca54d73d67}, !- Handle
  Sys_4_zone_exhaust_fan 11,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {599ece8b-274a-42ff-985d-bfd880e32520}, !- Air Inlet Node Name
  {f01c1f41-b0cf-4e40-987e-638d8200ae7d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {836a8357-3dd7-45c3-9cbf-68ea843b56c7}, !- Handle
  Node 337,                               !- Name
  {e0883ba4-bab0-425d-8551-cc34b4cd3919}, !- Inlet Port
  {599ece8b-274a-42ff-985d-bfd880e32520}; !- Outlet Port

OS:Connection,
  {e0883ba4-bab0-425d-8551-cc34b4cd3919}, !- Handle
  {21ec6b88-1ee4-4df6-9aee-5384e660727a}, !- Source Object
  2,                                      !- Outlet Port
  {836a8357-3dd7-45c3-9cbf-68ea843b56c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599ece8b-274a-42ff-985d-bfd880e32520}, !- Handle
  {836a8357-3dd7-45c3-9cbf-68ea843b56c7}, !- Source Object
  3,                                      !- Outlet Port
  {ff2eb6c0-288d-48e5-8edd-34ca54d73d67}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddf21eed-b524-4e3d-8f68-43f0196f603a}, !- Handle
  Node 338,                               !- Name
  {f01c1f41-b0cf-4e40-987e-638d8200ae7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01c1f41-b0cf-4e40-987e-638d8200ae7d}, !- Handle
  {ff2eb6c0-288d-48e5-8edd-34ca54d73d67}, !- Source Object
  7,                                      !- Outlet Port
  {ddf21eed-b524-4e3d-8f68-43f0196f603a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af14c567-bbf9-41b3-9191-ed7dd237779d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {bb15f8fe-f20a-4938-995c-e701094390af}, !- Air Inlet Node Name
  {bf17fa24-fab0-4b19-ac9a-e8e2040615f2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1987f03e-83bf-42b5-985a-b43bd673da2f}, !- Handle
  Node 339,                               !- Name
  {bf17fa24-fab0-4b19-ac9a-e8e2040615f2}, !- Inlet Port
  {bb31330a-d79e-445f-adc9-ebf9a203fb6b}; !- Outlet Port

OS:Node,
  {749b05e9-0690-494e-8536-4285335d6785}, !- Handle
  Node 340,                               !- Name
  {0914df89-9784-491c-9f2e-e37421fde0c3}, !- Inlet Port
  {681b7993-9a13-43dc-a9d7-5a0fec660830}; !- Outlet Port

OS:Connection,
  {bb31330a-d79e-445f-adc9-ebf9a203fb6b}, !- Handle
  {1987f03e-83bf-42b5-985a-b43bd673da2f}, !- Source Object
  3,                                      !- Outlet Port
  {cb64df5b-1cbe-4175-a819-c3707180be59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0914df89-9784-491c-9f2e-e37421fde0c3}, !- Handle
  {aaee7ff6-c2b9-4a9a-a14f-369317c6836a}, !- Source Object
  2,                                      !- Outlet Port
  {749b05e9-0690-494e-8536-4285335d6785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681b7993-9a13-43dc-a9d7-5a0fec660830}, !- Handle
  {749b05e9-0690-494e-8536-4285335d6785}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1a27deda-7797-4540-b7e4-f599ff384af5}, !- Handle
  Node 341,                               !- Name
  {02174cb7-8c4d-44a7-9d26-4cdde4ce4f58}, !- Inlet Port
  {bb15f8fe-f20a-4938-995c-e701094390af}; !- Outlet Port

OS:Connection,
  {02174cb7-8c4d-44a7-9d26-4cdde4ce4f58}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  5,                                      !- Outlet Port
  {1a27deda-7797-4540-b7e4-f599ff384af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb15f8fe-f20a-4938-995c-e701094390af}, !- Handle
  {1a27deda-7797-4540-b7e4-f599ff384af5}, !- Source Object
  3,                                      !- Outlet Port
  {af14c567-bbf9-41b3-9191-ed7dd237779d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf17fa24-fab0-4b19-ac9a-e8e2040615f2}, !- Handle
  {af14c567-bbf9-41b3-9191-ed7dd237779d}, !- Source Object
  4,                                      !- Outlet Port
  {1987f03e-83bf-42b5-985a-b43bd673da2f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {70214f13-7827-40e7-8edb-f532dfb6a53d}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {dbf9a220-65c9-48b2-9ca0-3f1ee8b60bb2}, !- Handle
  Sys_4_zone_exhaust_fan 12,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {236c2774-d6f0-4f5a-95b3-d0f09547ea38}, !- Air Inlet Node Name
  {c599af21-7c08-415e-90af-9256be60cfe7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {ef33a716-c63c-47d6-a277-21f9cd4d6e23}, !- Handle
  Node 342,                               !- Name
  {b4576d02-8200-45d4-b1b4-33eccab44d7b}, !- Inlet Port
  {236c2774-d6f0-4f5a-95b3-d0f09547ea38}; !- Outlet Port

OS:Connection,
  {b4576d02-8200-45d4-b1b4-33eccab44d7b}, !- Handle
  {a354b95b-6649-4383-b571-fbb3b4cf2ac1}, !- Source Object
  2,                                      !- Outlet Port
  {ef33a716-c63c-47d6-a277-21f9cd4d6e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236c2774-d6f0-4f5a-95b3-d0f09547ea38}, !- Handle
  {ef33a716-c63c-47d6-a277-21f9cd4d6e23}, !- Source Object
  3,                                      !- Outlet Port
  {dbf9a220-65c9-48b2-9ca0-3f1ee8b60bb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a6b76c5-1d74-41cc-a3f8-ebd1b502cb0d}, !- Handle
  Node 343,                               !- Name
  {c599af21-7c08-415e-90af-9256be60cfe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c599af21-7c08-415e-90af-9256be60cfe7}, !- Handle
  {dbf9a220-65c9-48b2-9ca0-3f1ee8b60bb2}, !- Source Object
  7,                                      !- Outlet Port
  {3a6b76c5-1d74-41cc-a3f8-ebd1b502cb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6444837f-38e0-401c-8d2f-e97a5e6128bc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {600885b6-4d89-4016-9133-4820a158cbe9}, !- Air Inlet Node Name
  {1b018f92-42fd-4e21-bfb4-4df21597421d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b391f6ed-b72c-448a-9003-7746be38b928}, !- Handle
  Node 344,                               !- Name
  {1b018f92-42fd-4e21-bfb4-4df21597421d}, !- Inlet Port
  {90a37c10-89e7-4bec-94fe-a599c63a6a99}; !- Outlet Port

OS:Node,
  {85180d5e-a4ba-4ee4-b88a-9486845081af}, !- Handle
  Node 345,                               !- Name
  {eb8b53db-d7b7-4a38-9bc4-0498be1cd827}, !- Inlet Port
  {4ffbbb55-1d31-42a5-b438-438c6e0b9867}; !- Outlet Port

OS:Connection,
  {90a37c10-89e7-4bec-94fe-a599c63a6a99}, !- Handle
  {b391f6ed-b72c-448a-9003-7746be38b928}, !- Source Object
  3,                                      !- Outlet Port
  {8185d307-1b91-444d-9b26-71f34cf5469c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8b53db-d7b7-4a38-9bc4-0498be1cd827}, !- Handle
  {2eb921fa-13ce-45e0-b7ed-55bd4de4553e}, !- Source Object
  2,                                      !- Outlet Port
  {85180d5e-a4ba-4ee4-b88a-9486845081af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffbbb55-1d31-42a5-b438-438c6e0b9867}, !- Handle
  {85180d5e-a4ba-4ee4-b88a-9486845081af}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03890f14-1276-47a1-ad3c-0bf50c08ddab}, !- Handle
  Node 346,                               !- Name
  {2f120234-d8db-428c-8482-d8f46b57dc22}, !- Inlet Port
  {600885b6-4d89-4016-9133-4820a158cbe9}; !- Outlet Port

OS:Connection,
  {2f120234-d8db-428c-8482-d8f46b57dc22}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  6,                                      !- Outlet Port
  {03890f14-1276-47a1-ad3c-0bf50c08ddab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600885b6-4d89-4016-9133-4820a158cbe9}, !- Handle
  {03890f14-1276-47a1-ad3c-0bf50c08ddab}, !- Source Object
  3,                                      !- Outlet Port
  {6444837f-38e0-401c-8d2f-e97a5e6128bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b018f92-42fd-4e21-bfb4-4df21597421d}, !- Handle
  {6444837f-38e0-401c-8d2f-e97a5e6128bc}, !- Source Object
  4,                                      !- Outlet Port
  {b391f6ed-b72c-448a-9003-7746be38b928}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d41b3401-9d27-4fa8-9498-afd8de21bb44}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {13bc67c5-0a68-4155-b288-7cecabe00998}, !- Handle
  Sys_4_zone_exhaust_fan 13,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {f7c391a3-c739-416b-8b13-4036bc0dd4ef}, !- Air Inlet Node Name
  {4472e719-6fd7-49df-b9a9-9aa8bae35ea2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {a48807e6-a31a-4eb9-b4be-0960a408f5b0}, !- Handle
  Node 347,                               !- Name
  {05fcab38-e181-4590-9960-bacf715fa4ff}, !- Inlet Port
  {f7c391a3-c739-416b-8b13-4036bc0dd4ef}; !- Outlet Port

OS:Connection,
  {05fcab38-e181-4590-9960-bacf715fa4ff}, !- Handle
  {60b13b22-f375-4d60-a7d5-dc16f3ce4174}, !- Source Object
  2,                                      !- Outlet Port
  {a48807e6-a31a-4eb9-b4be-0960a408f5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c391a3-c739-416b-8b13-4036bc0dd4ef}, !- Handle
  {a48807e6-a31a-4eb9-b4be-0960a408f5b0}, !- Source Object
  3,                                      !- Outlet Port
  {13bc67c5-0a68-4155-b288-7cecabe00998}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a99b4dd5-746b-49b8-a4af-5d446cd30e08}, !- Handle
  Node 348,                               !- Name
  {4472e719-6fd7-49df-b9a9-9aa8bae35ea2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4472e719-6fd7-49df-b9a9-9aa8bae35ea2}, !- Handle
  {13bc67c5-0a68-4155-b288-7cecabe00998}, !- Source Object
  7,                                      !- Outlet Port
  {a99b4dd5-746b-49b8-a4af-5d446cd30e08}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {383c0bed-88d6-421d-8d26-d2f3bd6f6bb7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {0417311a-1bda-42e9-ae77-64324bc115e8}, !- Air Inlet Node Name
  {1983d1df-dee3-483d-a1c6-517e18ef6df5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfdd6d73-047a-4b22-ad04-eaa8c18d5c56}, !- Handle
  Node 349,                               !- Name
  {1983d1df-dee3-483d-a1c6-517e18ef6df5}, !- Inlet Port
  {4a132c10-2640-4da6-9eab-6e8451275ec0}; !- Outlet Port

OS:Node,
  {2b2b834a-505e-4774-a717-c9447ab8dd81}, !- Handle
  Node 350,                               !- Name
  {170f1736-22fa-423c-b21b-7346cf637cbb}, !- Inlet Port
  {f1fddda2-e38c-4e6c-8c4c-5150e24ff347}; !- Outlet Port

OS:Connection,
  {4a132c10-2640-4da6-9eab-6e8451275ec0}, !- Handle
  {dfdd6d73-047a-4b22-ad04-eaa8c18d5c56}, !- Source Object
  3,                                      !- Outlet Port
  {f1a2beb8-2ef9-454a-9069-e2ec60a2a476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170f1736-22fa-423c-b21b-7346cf637cbb}, !- Handle
  {49fad368-90a7-4797-bd40-82252b9af751}, !- Source Object
  2,                                      !- Outlet Port
  {2b2b834a-505e-4774-a717-c9447ab8dd81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1fddda2-e38c-4e6c-8c4c-5150e24ff347}, !- Handle
  {2b2b834a-505e-4774-a717-c9447ab8dd81}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ac7a8f09-6774-454c-b414-ac6af03a1c3a}, !- Handle
  Node 351,                               !- Name
  {c06ce90c-31a1-474d-89ad-abcb54798068}, !- Inlet Port
  {0417311a-1bda-42e9-ae77-64324bc115e8}; !- Outlet Port

OS:Connection,
  {c06ce90c-31a1-474d-89ad-abcb54798068}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  7,                                      !- Outlet Port
  {ac7a8f09-6774-454c-b414-ac6af03a1c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0417311a-1bda-42e9-ae77-64324bc115e8}, !- Handle
  {ac7a8f09-6774-454c-b414-ac6af03a1c3a}, !- Source Object
  3,                                      !- Outlet Port
  {383c0bed-88d6-421d-8d26-d2f3bd6f6bb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1983d1df-dee3-483d-a1c6-517e18ef6df5}, !- Handle
  {383c0bed-88d6-421d-8d26-d2f3bd6f6bb7}, !- Source Object
  4,                                      !- Outlet Port
  {dfdd6d73-047a-4b22-ad04-eaa8c18d5c56}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5231171f-5129-49aa-91d8-63facb56c2b3}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {49e97a87-2c78-4964-9558-f56cd7a2286e}, !- Handle
  Sys_4_zone_exhaust_fan 14,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {73270daf-f207-43c6-8f8d-6afb755dfcb0}, !- Air Inlet Node Name
  {55760b97-c90e-4ace-8abc-cec49c29302c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {608f9077-b1aa-4872-a991-d63ecad3f891}, !- Handle
  Node 352,                               !- Name
  {56c2ec2e-d518-4d62-9ce9-71baf61f10f1}, !- Inlet Port
  {73270daf-f207-43c6-8f8d-6afb755dfcb0}; !- Outlet Port

OS:Connection,
  {56c2ec2e-d518-4d62-9ce9-71baf61f10f1}, !- Handle
  {90c6d797-36c9-4fb5-9ca6-bf55b19b1e48}, !- Source Object
  2,                                      !- Outlet Port
  {608f9077-b1aa-4872-a991-d63ecad3f891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73270daf-f207-43c6-8f8d-6afb755dfcb0}, !- Handle
  {608f9077-b1aa-4872-a991-d63ecad3f891}, !- Source Object
  3,                                      !- Outlet Port
  {49e97a87-2c78-4964-9558-f56cd7a2286e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {468a6489-07f6-464c-b502-0e08a0ecfcaa}, !- Handle
  Node 353,                               !- Name
  {55760b97-c90e-4ace-8abc-cec49c29302c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55760b97-c90e-4ace-8abc-cec49c29302c}, !- Handle
  {49e97a87-2c78-4964-9558-f56cd7a2286e}, !- Source Object
  7,                                      !- Outlet Port
  {468a6489-07f6-464c-b502-0e08a0ecfcaa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02e72aef-55a6-4b87-8dd8-a4f72f0b6976}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {160428fa-1208-46da-9fb8-88056cab997a}, !- Air Inlet Node Name
  {0252f119-9b34-451a-a673-1aecc84d66ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6de01fc8-20cb-4c26-8f00-cc67aa3f1b5f}, !- Handle
  Node 354,                               !- Name
  {0252f119-9b34-451a-a673-1aecc84d66ca}, !- Inlet Port
  {d32e6a33-619d-4c05-ad6f-9ba0fdc93be5}; !- Outlet Port

OS:Node,
  {bbe39272-adf5-472a-b90c-3e09422d93da}, !- Handle
  Node 355,                               !- Name
  {600c3497-8975-40e2-93f0-dcf6dcc3fb00}, !- Inlet Port
  {d04c4f17-5ccf-4f85-9668-478dd1aab61e}; !- Outlet Port

OS:Connection,
  {d32e6a33-619d-4c05-ad6f-9ba0fdc93be5}, !- Handle
  {6de01fc8-20cb-4c26-8f00-cc67aa3f1b5f}, !- Source Object
  3,                                      !- Outlet Port
  {f1d45de1-2304-405f-b06a-8c49146bfe92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600c3497-8975-40e2-93f0-dcf6dcc3fb00}, !- Handle
  {d8486a70-c2b4-4bef-be1d-8aebc5993536}, !- Source Object
  2,                                      !- Outlet Port
  {bbe39272-adf5-472a-b90c-3e09422d93da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04c4f17-5ccf-4f85-9668-478dd1aab61e}, !- Handle
  {bbe39272-adf5-472a-b90c-3e09422d93da}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce4dc5ab-260d-4d1f-978e-7b4dc0002693}, !- Handle
  Node 356,                               !- Name
  {bf2571ff-adb9-43c0-a25f-615f9a748817}, !- Inlet Port
  {160428fa-1208-46da-9fb8-88056cab997a}; !- Outlet Port

OS:Connection,
  {bf2571ff-adb9-43c0-a25f-615f9a748817}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  8,                                      !- Outlet Port
  {ce4dc5ab-260d-4d1f-978e-7b4dc0002693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160428fa-1208-46da-9fb8-88056cab997a}, !- Handle
  {ce4dc5ab-260d-4d1f-978e-7b4dc0002693}, !- Source Object
  3,                                      !- Outlet Port
  {02e72aef-55a6-4b87-8dd8-a4f72f0b6976}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0252f119-9b34-451a-a673-1aecc84d66ca}, !- Handle
  {02e72aef-55a6-4b87-8dd8-a4f72f0b6976}, !- Source Object
  4,                                      !- Outlet Port
  {6de01fc8-20cb-4c26-8f00-cc67aa3f1b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {432e87f3-aaf4-4760-a735-5665ad3ca986}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {227eaa7d-c8a1-4a37-bb38-9264dc4084e9}, !- Handle
  Sys_4_zone_exhaust_fan 15,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {90faa7a6-7b40-4b7c-8ab8-5579e939098f}, !- Air Inlet Node Name
  {17340fc7-6939-4855-a798-97734b2e5d89}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {9608ec4f-5c9a-4356-b371-2b2216ab8a6a}, !- Handle
  Node 357,                               !- Name
  {297a5724-c913-46bf-b7e7-8182fa1d63fc}, !- Inlet Port
  {90faa7a6-7b40-4b7c-8ab8-5579e939098f}; !- Outlet Port

OS:Connection,
  {297a5724-c913-46bf-b7e7-8182fa1d63fc}, !- Handle
  {a5f51b74-0b38-4ce6-91d4-e9e0ae4d875d}, !- Source Object
  2,                                      !- Outlet Port
  {9608ec4f-5c9a-4356-b371-2b2216ab8a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90faa7a6-7b40-4b7c-8ab8-5579e939098f}, !- Handle
  {9608ec4f-5c9a-4356-b371-2b2216ab8a6a}, !- Source Object
  3,                                      !- Outlet Port
  {227eaa7d-c8a1-4a37-bb38-9264dc4084e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83998d68-13d2-4fe6-a95c-9ef8ed9c0f4d}, !- Handle
  Node 358,                               !- Name
  {17340fc7-6939-4855-a798-97734b2e5d89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17340fc7-6939-4855-a798-97734b2e5d89}, !- Handle
  {227eaa7d-c8a1-4a37-bb38-9264dc4084e9}, !- Source Object
  7,                                      !- Outlet Port
  {83998d68-13d2-4fe6-a95c-9ef8ed9c0f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {78ebae79-204d-45b6-8bc8-038aa0ab85e8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {c80c7453-cea0-497d-ab0a-f3a70901758d}, !- Air Inlet Node Name
  {4aed91ce-5f2f-4518-aad3-3f5ff5a0c5f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b8c26b6-62c3-4f28-9471-f94030f803b1}, !- Handle
  Node 359,                               !- Name
  {4aed91ce-5f2f-4518-aad3-3f5ff5a0c5f9}, !- Inlet Port
  {a4e38df2-605c-4b9f-a291-8fb1c321bc08}; !- Outlet Port

OS:Node,
  {673a9d75-789c-4081-b5b7-e1392a848a44}, !- Handle
  Node 360,                               !- Name
  {2ee2ba5c-7b7e-4e27-80c8-8925f2298d6f}, !- Inlet Port
  {0d8d6a36-ce62-4a0e-9e50-3dd4b8f2f3c7}; !- Outlet Port

OS:Connection,
  {a4e38df2-605c-4b9f-a291-8fb1c321bc08}, !- Handle
  {0b8c26b6-62c3-4f28-9471-f94030f803b1}, !- Source Object
  3,                                      !- Outlet Port
  {4a7759a5-a270-43a3-962d-c1f60c582fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee2ba5c-7b7e-4e27-80c8-8925f2298d6f}, !- Handle
  {ea43160b-9f8a-4a02-8eff-69d29ff332e3}, !- Source Object
  2,                                      !- Outlet Port
  {673a9d75-789c-4081-b5b7-e1392a848a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8d6a36-ce62-4a0e-9e50-3dd4b8f2f3c7}, !- Handle
  {673a9d75-789c-4081-b5b7-e1392a848a44}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3193afb6-f231-4db9-abf6-7223ed575ff2}, !- Handle
  Node 361,                               !- Name
  {f31f2d8b-998d-4a2e-b1eb-9a9e04e97b1d}, !- Inlet Port
  {c80c7453-cea0-497d-ab0a-f3a70901758d}; !- Outlet Port

OS:Connection,
  {f31f2d8b-998d-4a2e-b1eb-9a9e04e97b1d}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  9,                                      !- Outlet Port
  {3193afb6-f231-4db9-abf6-7223ed575ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80c7453-cea0-497d-ab0a-f3a70901758d}, !- Handle
  {3193afb6-f231-4db9-abf6-7223ed575ff2}, !- Source Object
  3,                                      !- Outlet Port
  {78ebae79-204d-45b6-8bc8-038aa0ab85e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aed91ce-5f2f-4518-aad3-3f5ff5a0c5f9}, !- Handle
  {78ebae79-204d-45b6-8bc8-038aa0ab85e8}, !- Source Object
  4,                                      !- Outlet Port
  {0b8c26b6-62c3-4f28-9471-f94030f803b1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8a97bcd6-4984-406d-a1b3-27dbbae8a571}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {8ba64b7b-9c67-4e55-86a3-b5a597a70137}, !- Handle
  Sys_4_zone_exhaust_fan 16,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {e37b8300-7425-45d3-8c66-5885fde13f3e}, !- Air Inlet Node Name
  {5160ae58-15aa-4326-bd26-eb911c3417d5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {e28a9fc7-1fdf-43d1-b392-e4a9f7a77903}, !- Handle
  Node 362,                               !- Name
  {b6b13ac8-eb7e-4f62-9baa-a34228951cf6}, !- Inlet Port
  {e37b8300-7425-45d3-8c66-5885fde13f3e}; !- Outlet Port

OS:Connection,
  {b6b13ac8-eb7e-4f62-9baa-a34228951cf6}, !- Handle
  {a756958c-ebd9-4f4b-8b36-26e05fffff6a}, !- Source Object
  2,                                      !- Outlet Port
  {e28a9fc7-1fdf-43d1-b392-e4a9f7a77903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e37b8300-7425-45d3-8c66-5885fde13f3e}, !- Handle
  {e28a9fc7-1fdf-43d1-b392-e4a9f7a77903}, !- Source Object
  3,                                      !- Outlet Port
  {8ba64b7b-9c67-4e55-86a3-b5a597a70137}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53cffa76-c92d-437b-98a7-86910db10db7}, !- Handle
  Node 363,                               !- Name
  {5160ae58-15aa-4326-bd26-eb911c3417d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5160ae58-15aa-4326-bd26-eb911c3417d5}, !- Handle
  {8ba64b7b-9c67-4e55-86a3-b5a597a70137}, !- Source Object
  7,                                      !- Outlet Port
  {53cffa76-c92d-437b-98a7-86910db10db7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4382b23-0b8e-47ee-941e-48cf3a5b00d1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {46219ab1-b876-4c7e-9dda-3bb0468febfe}, !- Air Inlet Node Name
  {3fe8608e-90d3-4455-b26d-a3d6b349f5a0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2d304ad-6c2c-40eb-af57-3cd2c39b0873}, !- Handle
  Node 364,                               !- Name
  {3fe8608e-90d3-4455-b26d-a3d6b349f5a0}, !- Inlet Port
  {06674d20-5015-4f6f-8901-02316eac8411}; !- Outlet Port

OS:Node,
  {78ca0fdc-51cf-400f-843f-cc90992d7382}, !- Handle
  Node 365,                               !- Name
  {bfcaa62e-76f2-4c04-b0ee-4a37ce2d5252}, !- Inlet Port
  {57f7c8e1-9fb4-4f74-8ee4-66e7de6c3fbc}; !- Outlet Port

OS:Connection,
  {06674d20-5015-4f6f-8901-02316eac8411}, !- Handle
  {b2d304ad-6c2c-40eb-af57-3cd2c39b0873}, !- Source Object
  3,                                      !- Outlet Port
  {d8d64624-0465-46e5-ac1d-076b124b23c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfcaa62e-76f2-4c04-b0ee-4a37ce2d5252}, !- Handle
  {b7f451fc-143e-4260-80e5-d2b4c4274ddf}, !- Source Object
  2,                                      !- Outlet Port
  {78ca0fdc-51cf-400f-843f-cc90992d7382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f7c8e1-9fb4-4f74-8ee4-66e7de6c3fbc}, !- Handle
  {78ca0fdc-51cf-400f-843f-cc90992d7382}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d763b960-ce6d-4d7d-a945-ce4bbda1d08f}, !- Handle
  Node 366,                               !- Name
  {ae006bb2-225a-436b-b5ac-15db98a60faf}, !- Inlet Port
  {46219ab1-b876-4c7e-9dda-3bb0468febfe}; !- Outlet Port

OS:Connection,
  {ae006bb2-225a-436b-b5ac-15db98a60faf}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  10,                                     !- Outlet Port
  {d763b960-ce6d-4d7d-a945-ce4bbda1d08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46219ab1-b876-4c7e-9dda-3bb0468febfe}, !- Handle
  {d763b960-ce6d-4d7d-a945-ce4bbda1d08f}, !- Source Object
  3,                                      !- Outlet Port
  {e4382b23-0b8e-47ee-941e-48cf3a5b00d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fe8608e-90d3-4455-b26d-a3d6b349f5a0}, !- Handle
  {e4382b23-0b8e-47ee-941e-48cf3a5b00d1}, !- Source Object
  4,                                      !- Outlet Port
  {b2d304ad-6c2c-40eb-af57-3cd2c39b0873}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7932d3cb-7d65-4c0e-a693-a3ac07cdea11}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {b1a14559-836b-401f-af24-df1c3918ef0d}, !- Handle
  Sys_4_zone_exhaust_fan 17,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00828326539503609,                    !- Maximum Flow Rate {m3/s}
  {a3510152-7051-452e-8a7f-df0dbeb834d1}, !- Air Inlet Node Name
  {a5c8da8f-cd68-4e2d-aa96-f978506d15cb}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {ce70744a-2234-4aa3-acdd-fe3eeb90bee9}, !- Handle
  Node 367,                               !- Name
  {4b032df0-66b2-4439-a7c5-ce0989df8bc8}, !- Inlet Port
  {a3510152-7051-452e-8a7f-df0dbeb834d1}; !- Outlet Port

OS:Connection,
  {4b032df0-66b2-4439-a7c5-ce0989df8bc8}, !- Handle
  {95b51f57-48a4-4620-b21e-9926b38e99c3}, !- Source Object
  2,                                      !- Outlet Port
  {ce70744a-2234-4aa3-acdd-fe3eeb90bee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3510152-7051-452e-8a7f-df0dbeb834d1}, !- Handle
  {ce70744a-2234-4aa3-acdd-fe3eeb90bee9}, !- Source Object
  3,                                      !- Outlet Port
  {b1a14559-836b-401f-af24-df1c3918ef0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e94cd34-7faa-4bff-b38b-f3e0abf74921}, !- Handle
  Node 368,                               !- Name
  {a5c8da8f-cd68-4e2d-aa96-f978506d15cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5c8da8f-cd68-4e2d-aa96-f978506d15cb}, !- Handle
  {b1a14559-836b-401f-af24-df1c3918ef0d}, !- Source Object
  7,                                      !- Outlet Port
  {4e94cd34-7faa-4bff-b38b-f3e0abf74921}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2785e37-a05a-4da8-82e6-cc95909af4e0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {a6e4f988-15ff-4878-a611-ac3e857b1bba}, !- Air Inlet Node Name
  {22aa1c8f-1d2b-4b85-943f-526c9bb49401}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ab40ace-6ba5-442b-9af0-94fde8df27b0}, !- Handle
  Node 369,                               !- Name
  {22aa1c8f-1d2b-4b85-943f-526c9bb49401}, !- Inlet Port
  {7f9f6b9b-a552-48b3-a79c-d7f8d3eef05f}; !- Outlet Port

OS:Node,
  {f44715ac-ff80-4cfb-ba37-5b41df843070}, !- Handle
  Node 370,                               !- Name
  {085f0fd9-f353-4404-839f-f30f88dbce90}, !- Inlet Port
  {ba8b7d72-767e-42a5-a45d-dff143f51134}; !- Outlet Port

OS:Connection,
  {7f9f6b9b-a552-48b3-a79c-d7f8d3eef05f}, !- Handle
  {4ab40ace-6ba5-442b-9af0-94fde8df27b0}, !- Source Object
  3,                                      !- Outlet Port
  {5f0589b9-13b5-4ec7-b56a-a644ed341d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085f0fd9-f353-4404-839f-f30f88dbce90}, !- Handle
  {893f36c6-7c2d-43bf-b036-999d22731eee}, !- Source Object
  2,                                      !- Outlet Port
  {f44715ac-ff80-4cfb-ba37-5b41df843070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8b7d72-767e-42a5-a45d-dff143f51134}, !- Handle
  {f44715ac-ff80-4cfb-ba37-5b41df843070}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6b07a749-cd2c-4d9f-be2d-d470edfaa9b2}, !- Handle
  Node 371,                               !- Name
  {0763c7d6-7835-44f1-9fb6-a7baf9679197}, !- Inlet Port
  {a6e4f988-15ff-4878-a611-ac3e857b1bba}; !- Outlet Port

OS:Connection,
  {0763c7d6-7835-44f1-9fb6-a7baf9679197}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  11,                                     !- Outlet Port
  {6b07a749-cd2c-4d9f-be2d-d470edfaa9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e4f988-15ff-4878-a611-ac3e857b1bba}, !- Handle
  {6b07a749-cd2c-4d9f-be2d-d470edfaa9b2}, !- Source Object
  3,                                      !- Outlet Port
  {e2785e37-a05a-4da8-82e6-cc95909af4e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22aa1c8f-1d2b-4b85-943f-526c9bb49401}, !- Handle
  {e2785e37-a05a-4da8-82e6-cc95909af4e0}, !- Source Object
  4,                                      !- Outlet Port
  {4ab40ace-6ba5-442b-9af0-94fde8df27b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {63ea6cfb-a28d-4636-b079-e0922032fc3d}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {66fbcce1-79d1-4811-8a1e-77ec234c7ea3}, !- Handle
  Sys_4_zone_exhaust_fan 18,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0382284663043751,                     !- Maximum Flow Rate {m3/s}
  {29ce04c9-a030-4b3f-96f4-ecb407707dc0}, !- Air Inlet Node Name
  {98565e2b-d612-461b-9428-6860436106a3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {00134ff5-fda4-4462-a8d8-46a4d758868e}, !- Handle
  Node 372,                               !- Name
  {406c775a-729d-45fb-bef8-27051727611a}, !- Inlet Port
  {29ce04c9-a030-4b3f-96f4-ecb407707dc0}; !- Outlet Port

OS:Connection,
  {406c775a-729d-45fb-bef8-27051727611a}, !- Handle
  {b1aa3b2d-3e6c-40bd-8a12-2624ec24a1e9}, !- Source Object
  2,                                      !- Outlet Port
  {00134ff5-fda4-4462-a8d8-46a4d758868e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ce04c9-a030-4b3f-96f4-ecb407707dc0}, !- Handle
  {00134ff5-fda4-4462-a8d8-46a4d758868e}, !- Source Object
  3,                                      !- Outlet Port
  {66fbcce1-79d1-4811-8a1e-77ec234c7ea3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96dc934b-908d-4635-8757-de05fc014aae}, !- Handle
  Node 373,                               !- Name
  {98565e2b-d612-461b-9428-6860436106a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98565e2b-d612-461b-9428-6860436106a3}, !- Handle
  {66fbcce1-79d1-4811-8a1e-77ec234c7ea3}, !- Source Object
  7,                                      !- Outlet Port
  {96dc934b-908d-4635-8757-de05fc014aae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4635ad80-bbdf-44c2-a05d-8bd1a50afad3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {3433a501-3245-4efc-b282-956ce8366a16}, !- Air Inlet Node Name
  {52b4a421-91f4-4e64-87c4-106768d392e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3b074f18-b625-4d80-9ac9-5adecb0500ef}, !- Handle
  Node 374,                               !- Name
  {52b4a421-91f4-4e64-87c4-106768d392e8}, !- Inlet Port
  {45036234-75a7-4b19-bb81-6410336be169}; !- Outlet Port

OS:Node,
  {ab74df15-d11a-4aab-9057-479083109189}, !- Handle
  Node 375,                               !- Name
  {949b582d-f7f6-4e36-9e4c-d432afb99b4d}, !- Inlet Port
  {5c2cb59c-de63-42c6-9bda-8f0b96d5c993}; !- Outlet Port

OS:Connection,
  {45036234-75a7-4b19-bb81-6410336be169}, !- Handle
  {3b074f18-b625-4d80-9ac9-5adecb0500ef}, !- Source Object
  3,                                      !- Outlet Port
  {c4290ef7-c95f-443a-8e1e-31073ccd0135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949b582d-f7f6-4e36-9e4c-d432afb99b4d}, !- Handle
  {20668d4e-e1da-4e96-8c52-2574692f80b4}, !- Source Object
  2,                                      !- Outlet Port
  {ab74df15-d11a-4aab-9057-479083109189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2cb59c-de63-42c6-9bda-8f0b96d5c993}, !- Handle
  {ab74df15-d11a-4aab-9057-479083109189}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ed1f0be-07fa-4c8d-b20f-6c9443227d3b}, !- Handle
  Node 376,                               !- Name
  {7c2c7c03-d60f-419c-81f4-65160062d8f1}, !- Inlet Port
  {3433a501-3245-4efc-b282-956ce8366a16}; !- Outlet Port

OS:Connection,
  {7c2c7c03-d60f-419c-81f4-65160062d8f1}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  12,                                     !- Outlet Port
  {9ed1f0be-07fa-4c8d-b20f-6c9443227d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3433a501-3245-4efc-b282-956ce8366a16}, !- Handle
  {9ed1f0be-07fa-4c8d-b20f-6c9443227d3b}, !- Source Object
  3,                                      !- Outlet Port
  {4635ad80-bbdf-44c2-a05d-8bd1a50afad3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52b4a421-91f4-4e64-87c4-106768d392e8}, !- Handle
  {4635ad80-bbdf-44c2-a05d-8bd1a50afad3}, !- Source Object
  4,                                      !- Outlet Port
  {3b074f18-b625-4d80-9ac9-5adecb0500ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2e29218d-a51c-4eca-ab96-06ce3654edea}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {aa9ad2f9-4abe-4942-adb4-b7560a456d15}, !- Handle
  Sys_4_zone_exhaust_fan 19,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {eaf9bb95-b5a0-483b-a235-d988b0da3b69}, !- Air Inlet Node Name
  {d6c8e030-6aa4-48d1-a9cb-7f3bd73687bb}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {f7913a00-e9c3-4768-96e5-f1157ff59cea}, !- Handle
  Node 377,                               !- Name
  {61877769-a5e6-4415-8537-dfa7e6f88c2d}, !- Inlet Port
  {eaf9bb95-b5a0-483b-a235-d988b0da3b69}; !- Outlet Port

OS:Connection,
  {61877769-a5e6-4415-8537-dfa7e6f88c2d}, !- Handle
  {ea606319-5b82-42c5-a61b-fbeb44bd03ed}, !- Source Object
  2,                                      !- Outlet Port
  {f7913a00-e9c3-4768-96e5-f1157ff59cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf9bb95-b5a0-483b-a235-d988b0da3b69}, !- Handle
  {f7913a00-e9c3-4768-96e5-f1157ff59cea}, !- Source Object
  3,                                      !- Outlet Port
  {aa9ad2f9-4abe-4942-adb4-b7560a456d15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {776f7c84-8433-4856-bc82-8dd41bf66e14}, !- Handle
  Node 378,                               !- Name
  {d6c8e030-6aa4-48d1-a9cb-7f3bd73687bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6c8e030-6aa4-48d1-a9cb-7f3bd73687bb}, !- Handle
  {aa9ad2f9-4abe-4942-adb4-b7560a456d15}, !- Source Object
  7,                                      !- Outlet Port
  {776f7c84-8433-4856-bc82-8dd41bf66e14}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be1b8ba7-4fa2-4f51-8f18-5c55d139968e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {9bb6aef6-b80a-4ad0-b945-69427fb9a074}, !- Air Inlet Node Name
  {487ab16e-4fb0-42bb-a47a-92afc59803f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04e3202e-db5a-45f6-86e4-1b4290df0615}, !- Handle
  Node 379,                               !- Name
  {487ab16e-4fb0-42bb-a47a-92afc59803f1}, !- Inlet Port
  {f8176f65-802b-421f-96f6-d7da8f1e48c6}; !- Outlet Port

OS:Node,
  {38874366-58ac-42b0-bdce-71251f1c6cc8}, !- Handle
  Node 380,                               !- Name
  {69ab4da8-6f38-426d-bbac-b89f59325559}, !- Inlet Port
  {531fe285-1497-414d-8736-6a206a1263e6}; !- Outlet Port

OS:Connection,
  {f8176f65-802b-421f-96f6-d7da8f1e48c6}, !- Handle
  {04e3202e-db5a-45f6-86e4-1b4290df0615}, !- Source Object
  3,                                      !- Outlet Port
  {6bc2c720-69b6-4e33-874e-111bec949615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ab4da8-6f38-426d-bbac-b89f59325559}, !- Handle
  {e50ffa7d-907d-471a-812a-fb7372b1bb49}, !- Source Object
  2,                                      !- Outlet Port
  {38874366-58ac-42b0-bdce-71251f1c6cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531fe285-1497-414d-8736-6a206a1263e6}, !- Handle
  {38874366-58ac-42b0-bdce-71251f1c6cc8}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {2d4c7a23-3794-44b9-85f7-d9385ac7a89a}, !- Handle
  Node 381,                               !- Name
  {a6beaaff-a25c-47ac-a9ea-770955bf3d7a}, !- Inlet Port
  {9bb6aef6-b80a-4ad0-b945-69427fb9a074}; !- Outlet Port

OS:Connection,
  {a6beaaff-a25c-47ac-a9ea-770955bf3d7a}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  13,                                     !- Outlet Port
  {2d4c7a23-3794-44b9-85f7-d9385ac7a89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb6aef6-b80a-4ad0-b945-69427fb9a074}, !- Handle
  {2d4c7a23-3794-44b9-85f7-d9385ac7a89a}, !- Source Object
  3,                                      !- Outlet Port
  {be1b8ba7-4fa2-4f51-8f18-5c55d139968e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {487ab16e-4fb0-42bb-a47a-92afc59803f1}, !- Handle
  {be1b8ba7-4fa2-4f51-8f18-5c55d139968e}, !- Source Object
  4,                                      !- Outlet Port
  {04e3202e-db5a-45f6-86e4-1b4290df0615}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb9791b1-962e-40fe-a3a9-937758f5b138}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {a5699080-1bc7-4acb-b3a6-93de2d058a51}, !- Handle
  Sys_4_zone_exhaust_fan 20,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {d5411a27-a5ef-4ab6-aa1c-1b6675604d6b}, !- Air Inlet Node Name
  {97f174f2-4da9-43eb-ae7e-9110c0487a89}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {646edb37-7751-44dc-a908-3e25a1879f54}, !- Handle
  Node 382,                               !- Name
  {455b6bd8-0e24-4e12-b066-46d0c725700b}, !- Inlet Port
  {d5411a27-a5ef-4ab6-aa1c-1b6675604d6b}; !- Outlet Port

OS:Connection,
  {455b6bd8-0e24-4e12-b066-46d0c725700b}, !- Handle
  {4074bd48-3c29-4a4c-a674-0e8b62f083e4}, !- Source Object
  2,                                      !- Outlet Port
  {646edb37-7751-44dc-a908-3e25a1879f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5411a27-a5ef-4ab6-aa1c-1b6675604d6b}, !- Handle
  {646edb37-7751-44dc-a908-3e25a1879f54}, !- Source Object
  3,                                      !- Outlet Port
  {a5699080-1bc7-4acb-b3a6-93de2d058a51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8891d3a-8f88-4fce-8199-2c58ebd169a3}, !- Handle
  Node 383,                               !- Name
  {97f174f2-4da9-43eb-ae7e-9110c0487a89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97f174f2-4da9-43eb-ae7e-9110c0487a89}, !- Handle
  {a5699080-1bc7-4acb-b3a6-93de2d058a51}, !- Source Object
  7,                                      !- Outlet Port
  {e8891d3a-8f88-4fce-8199-2c58ebd169a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5358cf9a-5370-459a-9cf9-d827207024e3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {24cf8823-4d1f-47e0-9291-c92116d74d1c}, !- Air Inlet Node Name
  {f5dc5536-9323-434e-a3c9-f6708fab4b3b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d411f7a-8a42-424c-9b07-5316225fc743}, !- Handle
  Node 384,                               !- Name
  {f5dc5536-9323-434e-a3c9-f6708fab4b3b}, !- Inlet Port
  {5d68c6cd-2a4a-49fd-9765-e7e04dd49fcb}; !- Outlet Port

OS:Node,
  {91e6ac79-b704-410d-aca5-411a35419701}, !- Handle
  Node 385,                               !- Name
  {2e957cbe-3e61-44da-9fd1-2c430eae2d6f}, !- Inlet Port
  {29b433f2-70e4-4338-a7e9-267d40a8a4da}; !- Outlet Port

OS:Connection,
  {5d68c6cd-2a4a-49fd-9765-e7e04dd49fcb}, !- Handle
  {1d411f7a-8a42-424c-9b07-5316225fc743}, !- Source Object
  3,                                      !- Outlet Port
  {8bd8737c-962b-4fda-94c0-55bd00e50edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e957cbe-3e61-44da-9fd1-2c430eae2d6f}, !- Handle
  {557677ae-0e20-4d34-9710-699661ed236d}, !- Source Object
  2,                                      !- Outlet Port
  {91e6ac79-b704-410d-aca5-411a35419701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b433f2-70e4-4338-a7e9-267d40a8a4da}, !- Handle
  {91e6ac79-b704-410d-aca5-411a35419701}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d284bf92-047d-46e3-b289-979321bb9e96}, !- Handle
  Node 386,                               !- Name
  {69f2751e-0b65-4599-8a40-342491a442ca}, !- Inlet Port
  {24cf8823-4d1f-47e0-9291-c92116d74d1c}; !- Outlet Port

OS:Connection,
  {69f2751e-0b65-4599-8a40-342491a442ca}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  14,                                     !- Outlet Port
  {d284bf92-047d-46e3-b289-979321bb9e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cf8823-4d1f-47e0-9291-c92116d74d1c}, !- Handle
  {d284bf92-047d-46e3-b289-979321bb9e96}, !- Source Object
  3,                                      !- Outlet Port
  {5358cf9a-5370-459a-9cf9-d827207024e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5dc5536-9323-434e-a3c9-f6708fab4b3b}, !- Handle
  {5358cf9a-5370-459a-9cf9-d827207024e3}, !- Source Object
  4,                                      !- Outlet Port
  {1d411f7a-8a42-424c-9b07-5316225fc743}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {95283e82-f042-4469-a550-b235970d6753}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {6a5d13fa-5999-4642-9009-2519868d5e4b}, !- Handle
  Sys_4_zone_exhaust_fan 21,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {64aca361-38d4-4481-b6c8-09b0cfc46d81}, !- Air Inlet Node Name
  {40652e14-65cc-46f8-b075-fcb600a2bafd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {fc38fc6e-71f6-445d-8035-e26401bc2a9e}, !- Handle
  Node 387,                               !- Name
  {5eef57c2-5f11-4269-b818-5d27afcd7928}, !- Inlet Port
  {64aca361-38d4-4481-b6c8-09b0cfc46d81}; !- Outlet Port

OS:Connection,
  {5eef57c2-5f11-4269-b818-5d27afcd7928}, !- Handle
  {0864bc17-3195-4bc6-bfbe-5325e75ccee1}, !- Source Object
  2,                                      !- Outlet Port
  {fc38fc6e-71f6-445d-8035-e26401bc2a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64aca361-38d4-4481-b6c8-09b0cfc46d81}, !- Handle
  {fc38fc6e-71f6-445d-8035-e26401bc2a9e}, !- Source Object
  3,                                      !- Outlet Port
  {6a5d13fa-5999-4642-9009-2519868d5e4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c35f4f3d-1930-4c7b-9aa9-72c4383b9ff2}, !- Handle
  Node 388,                               !- Name
  {40652e14-65cc-46f8-b075-fcb600a2bafd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40652e14-65cc-46f8-b075-fcb600a2bafd}, !- Handle
  {6a5d13fa-5999-4642-9009-2519868d5e4b}, !- Source Object
  7,                                      !- Outlet Port
  {c35f4f3d-1930-4c7b-9aa9-72c4383b9ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34c3db9e-c242-4731-a362-9b5666f3b061}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {8e1d2c44-765b-4fba-bee0-5a50355603f9}, !- Air Inlet Node Name
  {3298a98d-dc2e-4df7-8da6-3a52380fa107}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5268f3ea-401c-4ea1-8bff-7d3b32b0a1fb}, !- Handle
  Node 389,                               !- Name
  {3298a98d-dc2e-4df7-8da6-3a52380fa107}, !- Inlet Port
  {27933efc-35b1-45b2-8a59-35a88ba8701c}; !- Outlet Port

OS:Node,
  {0e3423e3-8480-4297-a79a-945fb96823f2}, !- Handle
  Node 390,                               !- Name
  {ab4d06dd-3ac3-47a7-aea5-07b69724e4cb}, !- Inlet Port
  {a642f849-2842-41a2-b825-b6b5cf853f46}; !- Outlet Port

OS:Connection,
  {27933efc-35b1-45b2-8a59-35a88ba8701c}, !- Handle
  {5268f3ea-401c-4ea1-8bff-7d3b32b0a1fb}, !- Source Object
  3,                                      !- Outlet Port
  {46a6c135-ce5a-4fd8-8a68-7a8f09828170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4d06dd-3ac3-47a7-aea5-07b69724e4cb}, !- Handle
  {8b60ada3-0773-4f5c-8221-80aaab6d998c}, !- Source Object
  2,                                      !- Outlet Port
  {0e3423e3-8480-4297-a79a-945fb96823f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a642f849-2842-41a2-b825-b6b5cf853f46}, !- Handle
  {0e3423e3-8480-4297-a79a-945fb96823f2}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b67fc396-50c1-4973-85c5-80ffaa77c645}, !- Handle
  Node 391,                               !- Name
  {3b6505ae-9937-42ea-958e-b2107453de7e}, !- Inlet Port
  {8e1d2c44-765b-4fba-bee0-5a50355603f9}; !- Outlet Port

OS:Connection,
  {3b6505ae-9937-42ea-958e-b2107453de7e}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  15,                                     !- Outlet Port
  {b67fc396-50c1-4973-85c5-80ffaa77c645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e1d2c44-765b-4fba-bee0-5a50355603f9}, !- Handle
  {b67fc396-50c1-4973-85c5-80ffaa77c645}, !- Source Object
  3,                                      !- Outlet Port
  {34c3db9e-c242-4731-a362-9b5666f3b061}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3298a98d-dc2e-4df7-8da6-3a52380fa107}, !- Handle
  {34c3db9e-c242-4731-a362-9b5666f3b061}, !- Source Object
  4,                                      !- Outlet Port
  {5268f3ea-401c-4ea1-8bff-7d3b32b0a1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92e3140e-2221-46a4-bbc8-98a5d9516d29}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {99d816ed-df71-4b88-a929-6ecbb59d2c17}, !- Handle
  Sys_4_zone_exhaust_fan 22,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {a9d39559-273b-4be7-b236-912a8b4c5f17}, !- Air Inlet Node Name
  {86c23eb3-8eac-4ea0-8485-471cce25abbb}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {01227261-847e-4d86-befd-a8d38ac07e58}, !- Handle
  Node 392,                               !- Name
  {98ddfed8-7a74-491e-bd78-9a99f3298a55}, !- Inlet Port
  {a9d39559-273b-4be7-b236-912a8b4c5f17}; !- Outlet Port

OS:Connection,
  {98ddfed8-7a74-491e-bd78-9a99f3298a55}, !- Handle
  {dd88dc10-0306-41c2-8c45-263307187d17}, !- Source Object
  2,                                      !- Outlet Port
  {01227261-847e-4d86-befd-a8d38ac07e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d39559-273b-4be7-b236-912a8b4c5f17}, !- Handle
  {01227261-847e-4d86-befd-a8d38ac07e58}, !- Source Object
  3,                                      !- Outlet Port
  {99d816ed-df71-4b88-a929-6ecbb59d2c17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f611425e-b660-47e4-807b-5d15d8a68d23}, !- Handle
  Node 393,                               !- Name
  {86c23eb3-8eac-4ea0-8485-471cce25abbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86c23eb3-8eac-4ea0-8485-471cce25abbb}, !- Handle
  {99d816ed-df71-4b88-a929-6ecbb59d2c17}, !- Source Object
  7,                                      !- Outlet Port
  {f611425e-b660-47e4-807b-5d15d8a68d23}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5958171-399f-47c8-bbe4-4f3cf6d3e406}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {bbc5c43c-d894-40c4-87fa-df8ff2e7b3e9}, !- Air Inlet Node Name
  {07dec095-9465-4f95-b87b-0bccce7c9597}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4dc481a5-075d-4c0a-8510-3f2bc336d8ab}, !- Handle
  Node 394,                               !- Name
  {07dec095-9465-4f95-b87b-0bccce7c9597}, !- Inlet Port
  {4a5c0c7e-de02-496b-bc02-39ee953a8297}; !- Outlet Port

OS:Node,
  {7a36bf0b-41bb-4ead-82b3-2a12d7bac1bd}, !- Handle
  Node 395,                               !- Name
  {6181afca-1d62-463a-a09e-0523356b9a87}, !- Inlet Port
  {dabcbe84-3e78-412c-af74-8ae95f6d6f7d}; !- Outlet Port

OS:Connection,
  {4a5c0c7e-de02-496b-bc02-39ee953a8297}, !- Handle
  {4dc481a5-075d-4c0a-8510-3f2bc336d8ab}, !- Source Object
  3,                                      !- Outlet Port
  {04919684-2b39-48a9-a55d-c27f3e7602a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6181afca-1d62-463a-a09e-0523356b9a87}, !- Handle
  {97622f91-4467-4567-9c67-aaf6958415ee}, !- Source Object
  2,                                      !- Outlet Port
  {7a36bf0b-41bb-4ead-82b3-2a12d7bac1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabcbe84-3e78-412c-af74-8ae95f6d6f7d}, !- Handle
  {7a36bf0b-41bb-4ead-82b3-2a12d7bac1bd}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c7ecc54f-aec3-40a8-b8f8-0c2df4114419}, !- Handle
  Node 396,                               !- Name
  {59d92342-72bb-45f3-a6af-7fd5a53744be}, !- Inlet Port
  {bbc5c43c-d894-40c4-87fa-df8ff2e7b3e9}; !- Outlet Port

OS:Connection,
  {59d92342-72bb-45f3-a6af-7fd5a53744be}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  16,                                     !- Outlet Port
  {c7ecc54f-aec3-40a8-b8f8-0c2df4114419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc5c43c-d894-40c4-87fa-df8ff2e7b3e9}, !- Handle
  {c7ecc54f-aec3-40a8-b8f8-0c2df4114419}, !- Source Object
  3,                                      !- Outlet Port
  {b5958171-399f-47c8-bbe4-4f3cf6d3e406}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07dec095-9465-4f95-b87b-0bccce7c9597}, !- Handle
  {b5958171-399f-47c8-bbe4-4f3cf6d3e406}, !- Source Object
  4,                                      !- Outlet Port
  {4dc481a5-075d-4c0a-8510-3f2bc336d8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7384ad5f-4122-41b4-bef3-cdaaceb32da9}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {c35b0530-b942-49f9-8eaa-bc8edebd5c07}, !- Handle
  Sys_4_zone_exhaust_fan 23,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {634e663c-1529-45a3-b622-478f18cd3a5f}, !- Air Inlet Node Name
  {6b016f34-26b5-45cb-9743-981550b9dc40}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {fe55caf1-f152-4d13-972f-087c9fd5b3af}, !- Handle
  Node 397,                               !- Name
  {a8720ff8-13a8-47f1-bc21-e78c5fb6d128}, !- Inlet Port
  {634e663c-1529-45a3-b622-478f18cd3a5f}; !- Outlet Port

OS:Connection,
  {a8720ff8-13a8-47f1-bc21-e78c5fb6d128}, !- Handle
  {58980dae-1c21-4c2c-bd08-2be710b403b7}, !- Source Object
  2,                                      !- Outlet Port
  {fe55caf1-f152-4d13-972f-087c9fd5b3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634e663c-1529-45a3-b622-478f18cd3a5f}, !- Handle
  {fe55caf1-f152-4d13-972f-087c9fd5b3af}, !- Source Object
  3,                                      !- Outlet Port
  {c35b0530-b942-49f9-8eaa-bc8edebd5c07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0ed81b9-f16f-4f99-878a-4fc22984eaa6}, !- Handle
  Node 398,                               !- Name
  {6b016f34-26b5-45cb-9743-981550b9dc40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b016f34-26b5-45cb-9743-981550b9dc40}, !- Handle
  {c35b0530-b942-49f9-8eaa-bc8edebd5c07}, !- Source Object
  7,                                      !- Outlet Port
  {c0ed81b9-f16f-4f99-878a-4fc22984eaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ae4fcc4-9f56-4e52-bc21-c252ea618223}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {67553ecd-5e07-49c3-afe1-3f6c0869930b}, !- Air Inlet Node Name
  {4ea3657d-15c3-4712-9d09-cc599ce47dde}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a18b99aa-69d8-4645-bbac-51d2606f9ff2}, !- Handle
  Node 399,                               !- Name
  {4ea3657d-15c3-4712-9d09-cc599ce47dde}, !- Inlet Port
  {db66ab9a-b242-4bfc-99fe-907b08dcb940}; !- Outlet Port

OS:Node,
  {ace8d709-ea06-45dc-8f5a-42466dacd5c6}, !- Handle
  Node 400,                               !- Name
  {0cac7bc4-37a7-43a8-8008-804e0c076a5f}, !- Inlet Port
  {03ac9878-d068-43fc-a2e6-8ffb7e18104c}; !- Outlet Port

OS:Connection,
  {db66ab9a-b242-4bfc-99fe-907b08dcb940}, !- Handle
  {a18b99aa-69d8-4645-bbac-51d2606f9ff2}, !- Source Object
  3,                                      !- Outlet Port
  {9a9cd78e-8c43-4110-8497-3a888dc12c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cac7bc4-37a7-43a8-8008-804e0c076a5f}, !- Handle
  {f3d94f86-009c-45c7-a9ba-32e1979a7191}, !- Source Object
  2,                                      !- Outlet Port
  {ace8d709-ea06-45dc-8f5a-42466dacd5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ac9878-d068-43fc-a2e6-8ffb7e18104c}, !- Handle
  {ace8d709-ea06-45dc-8f5a-42466dacd5c6}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {fde59906-664c-4ac9-a4e7-1f2ee0e41b0e}, !- Handle
  Node 401,                               !- Name
  {276d6101-f232-451f-916b-ffb94bb3746d}, !- Inlet Port
  {67553ecd-5e07-49c3-afe1-3f6c0869930b}; !- Outlet Port

OS:Connection,
  {276d6101-f232-451f-916b-ffb94bb3746d}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  17,                                     !- Outlet Port
  {fde59906-664c-4ac9-a4e7-1f2ee0e41b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67553ecd-5e07-49c3-afe1-3f6c0869930b}, !- Handle
  {fde59906-664c-4ac9-a4e7-1f2ee0e41b0e}, !- Source Object
  3,                                      !- Outlet Port
  {4ae4fcc4-9f56-4e52-bc21-c252ea618223}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ea3657d-15c3-4712-9d09-cc599ce47dde}, !- Handle
  {4ae4fcc4-9f56-4e52-bc21-c252ea618223}, !- Source Object
  4,                                      !- Outlet Port
  {a18b99aa-69d8-4645-bbac-51d2606f9ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d1383e6d-709e-4f78-98d0-07f7af1ae96b}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {8cf39cbc-a90d-440c-a3b2-6706073ed262}, !- Handle
  Sys_4_zone_exhaust_fan 24,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {f1008215-56d7-43f8-8210-306e961bdf68}, !- Air Inlet Node Name
  {3671b8a9-19c9-4cb0-ab90-a56a160abbad}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7cb58a87-081c-472d-b26c-a13f9eb75790}, !- Handle
  Node 402,                               !- Name
  {b8ea473f-d1e8-4774-a36b-a9741e3ae4c6}, !- Inlet Port
  {f1008215-56d7-43f8-8210-306e961bdf68}; !- Outlet Port

OS:Connection,
  {b8ea473f-d1e8-4774-a36b-a9741e3ae4c6}, !- Handle
  {82752463-5ea8-45e7-9cf3-fc05ca8ac1ec}, !- Source Object
  2,                                      !- Outlet Port
  {7cb58a87-081c-472d-b26c-a13f9eb75790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1008215-56d7-43f8-8210-306e961bdf68}, !- Handle
  {7cb58a87-081c-472d-b26c-a13f9eb75790}, !- Source Object
  3,                                      !- Outlet Port
  {8cf39cbc-a90d-440c-a3b2-6706073ed262}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da9026c0-0128-4584-9fb3-7b4fd09a9106}, !- Handle
  Node 403,                               !- Name
  {3671b8a9-19c9-4cb0-ab90-a56a160abbad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3671b8a9-19c9-4cb0-ab90-a56a160abbad}, !- Handle
  {8cf39cbc-a90d-440c-a3b2-6706073ed262}, !- Source Object
  7,                                      !- Outlet Port
  {da9026c0-0128-4584-9fb3-7b4fd09a9106}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce22c5f8-a84c-46b1-8b56-9478967ae022}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {9c060f13-8bcf-4a28-a299-b04e365da599}, !- Air Inlet Node Name
  {9f0b4905-7afb-4cb1-8571-eb5da9627e22}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b01a4451-3666-4ad3-9225-81e583f262b9}, !- Handle
  Node 404,                               !- Name
  {9f0b4905-7afb-4cb1-8571-eb5da9627e22}, !- Inlet Port
  {29b36ab5-91b7-4eff-9311-f0c70aaf85b7}; !- Outlet Port

OS:Node,
  {d5cbd4e0-2e73-4181-8745-b98f3e4c641f}, !- Handle
  Node 405,                               !- Name
  {9576327a-14c3-44b6-85b0-54a227448dba}, !- Inlet Port
  {d73c1a1d-84f6-43db-9e55-54f9cb827a21}; !- Outlet Port

OS:Connection,
  {29b36ab5-91b7-4eff-9311-f0c70aaf85b7}, !- Handle
  {b01a4451-3666-4ad3-9225-81e583f262b9}, !- Source Object
  3,                                      !- Outlet Port
  {54e41533-5cea-4fb3-9486-7b7b2a030cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9576327a-14c3-44b6-85b0-54a227448dba}, !- Handle
  {c7fdac09-d150-4038-a222-6fecffa3616b}, !- Source Object
  2,                                      !- Outlet Port
  {d5cbd4e0-2e73-4181-8745-b98f3e4c641f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73c1a1d-84f6-43db-9e55-54f9cb827a21}, !- Handle
  {d5cbd4e0-2e73-4181-8745-b98f3e4c641f}, !- Source Object
  3,                                      !- Outlet Port
  {a20c8a3f-aff7-48c1-8739-1d6768d2939f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {24422a53-9c61-4384-bf90-727b81d3fe3c}, !- Handle
  Node 406,                               !- Name
  {4d5db8ba-9585-452e-a3ad-7e025b608b09}, !- Inlet Port
  {9c060f13-8bcf-4a28-a299-b04e365da599}; !- Outlet Port

OS:Connection,
  {4d5db8ba-9585-452e-a3ad-7e025b608b09}, !- Handle
  {fc7811a8-3200-4779-a3b8-62751b2a1dd1}, !- Source Object
  18,                                     !- Outlet Port
  {24422a53-9c61-4384-bf90-727b81d3fe3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c060f13-8bcf-4a28-a299-b04e365da599}, !- Handle
  {24422a53-9c61-4384-bf90-727b81d3fe3c}, !- Source Object
  3,                                      !- Outlet Port
  {ce22c5f8-a84c-46b1-8b56-9478967ae022}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f0b4905-7afb-4cb1-8571-eb5da9627e22}, !- Handle
  {ce22c5f8-a84c-46b1-8b56-9478967ae022}, !- Source Object
  4,                                      !- Outlet Port
  {b01a4451-3666-4ad3-9225-81e583f262b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4c383387-9ec6-4a05-8376-89a2fb823ac6}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {857a01da-347e-483a-9d39-90f23eda4002}, !- Handle
  Sys_4_zone_exhaust_fan 25,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0050982531325056,                     !- Maximum Flow Rate {m3/s}
  {fd9a744b-0165-48fb-8887-57dfa1724843}, !- Air Inlet Node Name
  {ea991afd-192a-494f-a49b-875764f6073a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {077ff91d-03b6-4c34-84dd-4ea3571a0cd7}, !- Handle
  Node 407,                               !- Name
  {468bb6d0-0436-4eb9-9b49-16878f084a4f}, !- Inlet Port
  {fd9a744b-0165-48fb-8887-57dfa1724843}; !- Outlet Port

OS:Connection,
  {468bb6d0-0436-4eb9-9b49-16878f084a4f}, !- Handle
  {cf3cd28e-2bef-4e91-85be-352502d43190}, !- Source Object
  2,                                      !- Outlet Port
  {077ff91d-03b6-4c34-84dd-4ea3571a0cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9a744b-0165-48fb-8887-57dfa1724843}, !- Handle
  {077ff91d-03b6-4c34-84dd-4ea3571a0cd7}, !- Source Object
  3,                                      !- Outlet Port
  {857a01da-347e-483a-9d39-90f23eda4002}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f580b34-8b00-456b-b5dd-de6d3ab72a63}, !- Handle
  Node 408,                               !- Name
  {ea991afd-192a-494f-a49b-875764f6073a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea991afd-192a-494f-a49b-875764f6073a}, !- Handle
  {857a01da-347e-483a-9d39-90f23eda4002}, !- Source Object
  7,                                      !- Outlet Port
  {2f580b34-8b00-456b-b5dd-de6d3ab72a63}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ce6e68e-252b-4119-882a-8b963690fa85}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {7907fbfb-0e16-40dd-8b1b-d96178f36aea}, !- Availability Schedule Name
  {c4b5c379-24ea-416c-b941-94e6ec89e8aa}, !- Air Inlet Node Name
  {aa7f4047-123b-42a0-a5c8-a0e7d58b2661}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1643ed6a-d670-4010-83a2-333ac5b6bf09}, !- Handle
  Node 409,                               !- Name
  {aa7f4047-123b-42a0-a5c8-a0e7d58b2661}, !- Inlet Port
  {c820b2cb-7066-4f85-9be8-aae006ee5696}; !- Outlet Port

OS:Node,
  {9ecd4e63-67f2-4995-9e83-648d5ab425c0}, !- Handle
  Node 410,                               !- Name
  {ea261af9-f054-49a7-b898-9b32c22a9e03}, !- Inlet Port
