OS:Node,
  {840e9958-b80d-407e-8a07-12e04e6aa4bb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {1fccd392-bd94-4c38-8013-537fd2e6e52f}, !- Inlet Port
  {52d6c585-3a37-4019-b759-db15c2940f7a}; !- Outlet Port

OS:Node,
  {5ca4364d-540e-4099-8391-dfaf704c19a5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 Return Air Node, !- Name
  {f5746afd-8508-4202-91e0-b9b4d0a0d3c2}, !- Inlet Port
  {3d55ab9b-acb3-4cff-8ab0-b5d39cf5550d}; !- Outlet Port

OS:Connection,
  {52d6c585-3a37-4019-b759-db15c2940f7a}, !- Handle
  {840e9958-b80d-407e-8a07-12e04e6aa4bb}, !- Source Object
  3,                                      !- Outlet Port
  {c397851d-af9b-4695-8a84-3cdeeb317f52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5746afd-8508-4202-91e0-b9b4d0a0d3c2}, !- Handle
  {2af35d82-bafc-4679-9897-e1457e9fc0c6}, !- Source Object
  2,                                      !- Outlet Port
  {5ca4364d-540e-4099-8391-dfaf704c19a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d55ab9b-acb3-4cff-8ab0-b5d39cf5550d}, !- Handle
  {5ca4364d-540e-4099-8391-dfaf704c19a5}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {3bebab61-2827-4f1c-9244-dad6441ae696}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {769210cf-865a-4bba-b8ca-70aa04acd1fc}, !- Inlet Port
  {e0bfb719-a152-493e-be19-e74b31b0f31f}; !- Outlet Port

OS:Connection,
  {769210cf-865a-4bba-b8ca-70aa04acd1fc}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  17,                                     !- Outlet Port
  {3bebab61-2827-4f1c-9244-dad6441ae696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0bfb719-a152-493e-be19-e74b31b0f31f}, !- Handle
  {3bebab61-2827-4f1c-9244-dad6441ae696}, !- Source Object
  3,                                      !- Outlet Port
  {f66ffd49-423e-4ad3-86a2-d03035ab1efa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fccd392-bd94-4c38-8013-537fd2e6e52f}, !- Handle
  {f66ffd49-423e-4ad3-86a2-d03035ab1efa}, !- Source Object
  4,                                      !- Outlet Port
  {840e9958-b80d-407e-8a07-12e04e6aa4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af84d1b9-1993-4e16-a4a7-9ced6d920fac}, !- Handle
  Coil Heating Electric 16,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {551a4574-3d13-4ee2-8f0a-c5c7a611418d}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9cc6db0-a54e-4102-85b8-25db83f8b67a}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16110da3-176f-409b-8384-7ea128ead1e1}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c9c7988-30a6-4066-b1d9-20a788adf54a}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50bd6f6d-82b1-4af9-b967-c4dbc38f88b1}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {59db1f44-ed74-43dc-abbf-bc4f85e62f9d}, !- Handle
  Coil Cooling DX Single Speed 16 4kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {8210624f-15e6-44aa-baba-a293bacdec34}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {794de0c4-4e0d-4454-b530-a4eaa5fe850c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b18dfb79-b8b1-4e22-8957-b755ebbb4d4f}, !- Air Inlet Node Name
  {60645ea2-6f80-48af-8c90-f5e9f177fbd7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8210624f-15e6-44aa-baba-a293bacdec34}, !- Supply Air Fan Name
  {af84d1b9-1993-4e16-a4a7-9ced6d920fac}, !- Heating Coil Name
  {59db1f44-ed74-43dc-abbf-bc4f85e62f9d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e7e19af5-bdb1-48a0-a89a-788cdf645417}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 PTAC Inlet Air Node, !- Name
  {ffde41dd-e24a-428e-baec-327dab911c64}, !- Inlet Port
  {b18dfb79-b8b1-4e22-8957-b755ebbb4d4f}; !- Outlet Port

OS:Connection,
  {ffde41dd-e24a-428e-baec-327dab911c64}, !- Handle
  {6ada239a-3b0e-4d11-b811-ce36ae723a45}, !- Source Object
  2,                                      !- Outlet Port
  {e7e19af5-bdb1-48a0-a89a-788cdf645417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18dfb79-b8b1-4e22-8957-b755ebbb4d4f}, !- Handle
  {e7e19af5-bdb1-48a0-a89a-788cdf645417}, !- Source Object
  3,                                      !- Outlet Port
  {794de0c4-4e0d-4454-b530-a4eaa5fe850c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b9c3b2f-a298-4f28-a553-b382481ea1b8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 PTAC Outlet Air Node, !- Name
  {60645ea2-6f80-48af-8c90-f5e9f177fbd7}, !- Inlet Port
  {49bb9e11-669f-4e98-b2c7-5f8ef20aaf15}; !- Outlet Port

OS:Connection,
  {49bb9e11-669f-4e98-b2c7-5f8ef20aaf15}, !- Handle
  {7b9c3b2f-a298-4f28-a553-b382481ea1b8}, !- Source Object
  3,                                      !- Outlet Port
  {0b6fca34-d2f2-4cda-bd9d-217b3bbdcc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60645ea2-6f80-48af-8c90-f5e9f177fbd7}, !- Handle
  {794de0c4-4e0d-4454-b530-a4eaa5fe850c}, !- Source Object
  4,                                      !- Outlet Port
  {7b9c3b2f-a298-4f28-a553-b382481ea1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {92b173f9-1aac-4f2f-8dc0-1cdddd20d056}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c2d26f16-65cd-4071-a4fc-7805472d816a}, !- Water Inlet Node Name
  {2f1a1b61-5589-46a7-8eb9-e71e105a221a}; !- Water Outlet Node Name

OS:Node,
  {cce184dc-64fc-4fc2-a5a7-06f760677248}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {81670298-1376-4cf2-a6d2-52a8e8261815}, !- Inlet Port
  {c2d26f16-65cd-4071-a4fc-7805472d816a}; !- Outlet Port

OS:Connection,
  {81670298-1376-4cf2-a6d2-52a8e8261815}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  19,                                     !- Outlet Port
  {cce184dc-64fc-4fc2-a5a7-06f760677248}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4a9b6be-992c-47bf-b11e-ad7a4f429e83}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {2f1a1b61-5589-46a7-8eb9-e71e105a221a}, !- Inlet Port
  {e574204c-b7bc-4c29-8e77-aea5b3a811bd}; !- Outlet Port

OS:Connection,
  {c2d26f16-65cd-4071-a4fc-7805472d816a}, !- Handle
  {cce184dc-64fc-4fc2-a5a7-06f760677248}, !- Source Object
  3,                                      !- Outlet Port
  {92b173f9-1aac-4f2f-8dc0-1cdddd20d056}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2f1a1b61-5589-46a7-8eb9-e71e105a221a}, !- Handle
  {92b173f9-1aac-4f2f-8dc0-1cdddd20d056}, !- Source Object
  10,                                     !- Outlet Port
  {d4a9b6be-992c-47bf-b11e-ad7a4f429e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e574204c-b7bc-4c29-8e77-aea5b3a811bd}, !- Handle
  {d4a9b6be-992c-47bf-b11e-ad7a4f429e83}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7e3bb1b5-437f-473d-806a-3cf48fe28434}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {92b173f9-1aac-4f2f-8dc0-1cdddd20d056}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {067100ce-c8a4-4707-97a9-39b764102f75}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {84085abd-5299-44d6-84f2-2cda3bbe0a0f}, !- Air Inlet Node Name
  {04ce5603-b589-4355-8ab3-52eb433886b1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74ca123d-2eb9-4813-a788-63a99a03dabc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {04ce5603-b589-4355-8ab3-52eb433886b1}, !- Inlet Port
  {4ac10651-6475-41a8-b448-23d1d9809348}; !- Outlet Port

OS:Node,
  {48be0980-27b9-4cdd-967a-537857c84cfd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 Return Air Node, !- Name
  {71d8cf7d-b650-4918-b87d-e5fc2c43bbaa}, !- Inlet Port
  {834ae72e-a50b-41fd-89fa-294f520cda4e}; !- Outlet Port

OS:Connection,
  {4ac10651-6475-41a8-b448-23d1d9809348}, !- Handle
  {74ca123d-2eb9-4813-a788-63a99a03dabc}, !- Source Object
  3,                                      !- Outlet Port
  {0b6fca34-d2f2-4cda-bd9d-217b3bbdcc9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71d8cf7d-b650-4918-b87d-e5fc2c43bbaa}, !- Handle
  {88be0627-4b46-4fa2-9d0e-aeaed8df26f2}, !- Source Object
  2,                                      !- Outlet Port
  {48be0980-27b9-4cdd-967a-537857c84cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834ae72e-a50b-41fd-89fa-294f520cda4e}, !- Handle
  {48be0980-27b9-4cdd-967a-537857c84cfd}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {1e1ddd60-9ebb-4b96-b3ce-93b7a66d6d64}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {974674e6-7a5c-4b32-803e-e669a4dc949f}, !- Inlet Port
  {84085abd-5299-44d6-84f2-2cda3bbe0a0f}; !- Outlet Port

OS:Connection,
  {974674e6-7a5c-4b32-803e-e669a4dc949f}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  18,                                     !- Outlet Port
  {1e1ddd60-9ebb-4b96-b3ce-93b7a66d6d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84085abd-5299-44d6-84f2-2cda3bbe0a0f}, !- Handle
  {1e1ddd60-9ebb-4b96-b3ce-93b7a66d6d64}, !- Source Object
  3,                                      !- Outlet Port
  {067100ce-c8a4-4707-97a9-39b764102f75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04ce5603-b589-4355-8ab3-52eb433886b1}, !- Handle
  {067100ce-c8a4-4707-97a9-39b764102f75}, !- Source Object
  4,                                      !- Outlet Port
  {74ca123d-2eb9-4813-a788-63a99a03dabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3df1a5f1-06f4-45d9-9e75-ebeaa7cbdbb8}, !- Handle
  Coil Heating Electric 17,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e8181e33-e0bc-4829-af67-488ca953147d}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9ff6aef-f076-4aee-8890-17a6658fb5ee}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c7c67f8-b072-447d-9856-7d93572e0777}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {754b172b-2097-4f0b-9cfb-140bb6156218}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c858fb1-916a-43a5-8f78-175c476e0df0}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dd42aed6-b84a-480c-9970-3c14fb97079d}, !- Handle
  Coil Cooling DX Single Speed 17 4kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {a1b02f7d-b6a4-4a2a-8e03-4d6bb57b84e8}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f8435fa1-5917-4211-b365-57453ea165b4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {21d2d013-6662-4899-b459-42e138f0908b}, !- Air Inlet Node Name
  {45f510dc-80d7-401a-ab6e-801218bb86fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a1b02f7d-b6a4-4a2a-8e03-4d6bb57b84e8}, !- Supply Air Fan Name
  {3df1a5f1-06f4-45d9-9e75-ebeaa7cbdbb8}, !- Heating Coil Name
  {dd42aed6-b84a-480c-9970-3c14fb97079d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {008e6cd2-d3fc-4796-b0ea-bd1e2f7eab51}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 PTAC Inlet Air Node, !- Name
  {af40c4d4-a663-4f24-88f8-232a7f1adf3e}, !- Inlet Port
  {21d2d013-6662-4899-b459-42e138f0908b}; !- Outlet Port

OS:Connection,
  {af40c4d4-a663-4f24-88f8-232a7f1adf3e}, !- Handle
  {2a4981fb-a8b5-4e01-8b26-8f26e157c8bd}, !- Source Object
  2,                                      !- Outlet Port
  {008e6cd2-d3fc-4796-b0ea-bd1e2f7eab51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d2d013-6662-4899-b459-42e138f0908b}, !- Handle
  {008e6cd2-d3fc-4796-b0ea-bd1e2f7eab51}, !- Source Object
  3,                                      !- Outlet Port
  {f8435fa1-5917-4211-b365-57453ea165b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7065552c-4c8c-42f1-8edd-f5376e9e3814}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 PTAC Outlet Air Node, !- Name
  {45f510dc-80d7-401a-ab6e-801218bb86fd}, !- Inlet Port
  {b8b11b8b-091f-474a-8bf7-c9f33cddc96f}; !- Outlet Port

OS:Connection,
  {b8b11b8b-091f-474a-8bf7-c9f33cddc96f}, !- Handle
  {7065552c-4c8c-42f1-8edd-f5376e9e3814}, !- Source Object
  3,                                      !- Outlet Port
  {9ff066a4-bb8b-4b06-ab8c-33b1e44198fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f510dc-80d7-401a-ab6e-801218bb86fd}, !- Handle
  {f8435fa1-5917-4211-b365-57453ea165b4}, !- Source Object
  4,                                      !- Outlet Port
  {7065552c-4c8c-42f1-8edd-f5376e9e3814}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3dd5850d-ad22-42ab-98ea-106ad19a3866}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b3f18733-e6fc-4afd-96e5-bbb8e4407067}, !- Water Inlet Node Name
  {dc7c8d52-f369-4995-a098-315832e0c2c7}; !- Water Outlet Node Name

OS:Node,
  {6ad0531b-884b-4e69-822f-15c94a8c1e95}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {177ef6bd-e9f9-4544-85f7-07ff4b4f362d}, !- Inlet Port
  {b3f18733-e6fc-4afd-96e5-bbb8e4407067}; !- Outlet Port

OS:Connection,
  {177ef6bd-e9f9-4544-85f7-07ff4b4f362d}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  20,                                     !- Outlet Port
  {6ad0531b-884b-4e69-822f-15c94a8c1e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d57e5fb-edb2-4823-af64-40128f9bbb09}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {dc7c8d52-f369-4995-a098-315832e0c2c7}, !- Inlet Port
  {33e8b371-04b3-4bdf-b60c-94ea4dbb2ce9}; !- Outlet Port

OS:Connection,
  {b3f18733-e6fc-4afd-96e5-bbb8e4407067}, !- Handle
  {6ad0531b-884b-4e69-822f-15c94a8c1e95}, !- Source Object
  3,                                      !- Outlet Port
  {3dd5850d-ad22-42ab-98ea-106ad19a3866}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dc7c8d52-f369-4995-a098-315832e0c2c7}, !- Handle
  {3dd5850d-ad22-42ab-98ea-106ad19a3866}, !- Source Object
  10,                                     !- Outlet Port
  {0d57e5fb-edb2-4823-af64-40128f9bbb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e8b371-04b3-4bdf-b60c-94ea4dbb2ce9}, !- Handle
  {0d57e5fb-edb2-4823-af64-40128f9bbb09}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8344e337-0d5c-4605-9608-8805bd56b651}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {3dd5850d-ad22-42ab-98ea-106ad19a3866}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {357b737b-ae67-4318-bf7f-cd7dbead8cb1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {1cf74958-b458-4400-a5b2-34428de7aaf2}, !- Air Inlet Node Name
  {cc4bfe35-2378-45e6-8129-81a51e1c5ad9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {902f848e-0a47-4481-9725-aa0c8be91289}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {cc4bfe35-2378-45e6-8129-81a51e1c5ad9}, !- Inlet Port
  {74e79cf7-d010-4602-baa0-96948e182618}; !- Outlet Port

OS:Node,
  {f146aac7-0794-4712-add8-69bdf3700161}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 Return Air Node, !- Name
  {f10d2175-f618-4e55-a615-a4c1274a91cd}, !- Inlet Port
  {ab87e0b1-f257-41b1-b83e-daa744e6fcdb}; !- Outlet Port

OS:Connection,
  {74e79cf7-d010-4602-baa0-96948e182618}, !- Handle
  {902f848e-0a47-4481-9725-aa0c8be91289}, !- Source Object
  3,                                      !- Outlet Port
  {9ff066a4-bb8b-4b06-ab8c-33b1e44198fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f10d2175-f618-4e55-a615-a4c1274a91cd}, !- Handle
  {eb028ed3-3a43-4ea5-83d5-80a92c778559}, !- Source Object
  2,                                      !- Outlet Port
  {f146aac7-0794-4712-add8-69bdf3700161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab87e0b1-f257-41b1-b83e-daa744e6fcdb}, !- Handle
  {f146aac7-0794-4712-add8-69bdf3700161}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {2ce6eeaf-c6a7-4ef0-9bcb-162f18f4f9d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {0278db9e-c84d-4f4e-8669-05ade87f606a}, !- Inlet Port
  {1cf74958-b458-4400-a5b2-34428de7aaf2}; !- Outlet Port

OS:Connection,
  {0278db9e-c84d-4f4e-8669-05ade87f606a}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  19,                                     !- Outlet Port
  {2ce6eeaf-c6a7-4ef0-9bcb-162f18f4f9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf74958-b458-4400-a5b2-34428de7aaf2}, !- Handle
  {2ce6eeaf-c6a7-4ef0-9bcb-162f18f4f9d9}, !- Source Object
  3,                                      !- Outlet Port
  {357b737b-ae67-4318-bf7f-cd7dbead8cb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc4bfe35-2378-45e6-8129-81a51e1c5ad9}, !- Handle
  {357b737b-ae67-4318-bf7f-cd7dbead8cb1}, !- Source Object
  4,                                      !- Outlet Port
  {902f848e-0a47-4481-9725-aa0c8be91289}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d0bebd40-3cbd-4924-ae18-5a88b0c355b3}, !- Handle
  Coil Heating Electric 18,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {36cba9b6-fffd-4cee-9955-8fedb89ebf43}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f154d0ab-8a46-45d4-b6b3-779976d7a1bf}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5de6fb11-5c34-4f91-91ca-2f1559ed8bbb}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e153e76-fbb5-4bfa-b877-938b7c171f69}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c9ea9e5-c8fd-4ca4-b8c8-0506dd23dc0e}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c983aa06-063b-480e-b11c-620596e4369a}, !- Handle
  Coil Cooling DX Single Speed 18 8kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {3db1dbb6-d35e-416d-8824-cf1f0a211e5c}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {be4002f5-2250-4683-9400-6d82231dbd89}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {96edade3-4bdb-4fb8-a9c2-9837e6c9a986}, !- Air Inlet Node Name
  {5da6b4c6-32f9-4f16-b7ab-a2c297c9227a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3db1dbb6-d35e-416d-8824-cf1f0a211e5c}, !- Supply Air Fan Name
  {d0bebd40-3cbd-4924-ae18-5a88b0c355b3}, !- Heating Coil Name
  {c983aa06-063b-480e-b11c-620596e4369a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dd25f597-ad91-4522-b563-73b93f692259}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 PTAC Inlet Air Node, !- Name
  {86447ad8-6d0f-4491-84b6-0bec3637c8ce}, !- Inlet Port
  {96edade3-4bdb-4fb8-a9c2-9837e6c9a986}; !- Outlet Port

OS:Connection,
  {86447ad8-6d0f-4491-84b6-0bec3637c8ce}, !- Handle
  {e2d929b1-498a-48ca-82fb-9840d5c02837}, !- Source Object
  2,                                      !- Outlet Port
  {dd25f597-ad91-4522-b563-73b93f692259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96edade3-4bdb-4fb8-a9c2-9837e6c9a986}, !- Handle
  {dd25f597-ad91-4522-b563-73b93f692259}, !- Source Object
  3,                                      !- Outlet Port
  {be4002f5-2250-4683-9400-6d82231dbd89}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77765582-de55-40ff-a125-8ac0c45081e3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 PTAC Outlet Air Node, !- Name
  {5da6b4c6-32f9-4f16-b7ab-a2c297c9227a}, !- Inlet Port
  {742e6803-0806-4a58-b247-156c77294bc6}; !- Outlet Port

OS:Connection,
  {742e6803-0806-4a58-b247-156c77294bc6}, !- Handle
  {77765582-de55-40ff-a125-8ac0c45081e3}, !- Source Object
  3,                                      !- Outlet Port
  {155e7e49-1eef-4402-b54c-0acff2c1d0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da6b4c6-32f9-4f16-b7ab-a2c297c9227a}, !- Handle
  {be4002f5-2250-4683-9400-6d82231dbd89}, !- Source Object
  4,                                      !- Outlet Port
  {77765582-de55-40ff-a125-8ac0c45081e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6ec6f37-4dcc-4971-923a-a8d3129d7150}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4b7ec82d-0cf5-4af1-ac91-fff8459e8f6d}, !- Water Inlet Node Name
  {dda160cd-d592-40e5-b1ec-d96f34826b79}; !- Water Outlet Node Name

OS:Node,
  {5cf6dda8-8c47-4430-95bf-98066c5bca63}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {08f6c880-a816-44d3-9376-e42e2c566d13}, !- Inlet Port
  {4b7ec82d-0cf5-4af1-ac91-fff8459e8f6d}; !- Outlet Port

OS:Connection,
  {08f6c880-a816-44d3-9376-e42e2c566d13}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  21,                                     !- Outlet Port
  {5cf6dda8-8c47-4430-95bf-98066c5bca63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60125363-f595-4542-b8a1-a3d2b0013384}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {dda160cd-d592-40e5-b1ec-d96f34826b79}, !- Inlet Port
  {00363acb-d6c7-4a63-85a2-0ed5f7ead5cb}; !- Outlet Port

OS:Connection,
  {4b7ec82d-0cf5-4af1-ac91-fff8459e8f6d}, !- Handle
  {5cf6dda8-8c47-4430-95bf-98066c5bca63}, !- Source Object
  3,                                      !- Outlet Port
  {d6ec6f37-4dcc-4971-923a-a8d3129d7150}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dda160cd-d592-40e5-b1ec-d96f34826b79}, !- Handle
  {d6ec6f37-4dcc-4971-923a-a8d3129d7150}, !- Source Object
  10,                                     !- Outlet Port
  {60125363-f595-4542-b8a1-a3d2b0013384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00363acb-d6c7-4a63-85a2-0ed5f7ead5cb}, !- Handle
  {60125363-f595-4542-b8a1-a3d2b0013384}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5aa2a927-e763-499a-b159-1ce241984c44}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d6ec6f37-4dcc-4971-923a-a8d3129d7150}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b534186f-18b2-4580-8b2a-4bdf32cb4dc4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e454d831-427f-41c8-b94c-722c9b2e3c7b}, !- Air Inlet Node Name
  {3defeeda-73d5-4c6c-99fa-becc8b18d039}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54aa3fb3-80cb-40d8-93d5-529968a0228e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {3defeeda-73d5-4c6c-99fa-becc8b18d039}, !- Inlet Port
  {a97f3f88-3be9-4002-8377-8c9cf447faff}; !- Outlet Port

OS:Node,
  {dd770261-2a06-4144-9498-5c33e3287200}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 Return Air Node, !- Name
  {8a16ba39-a5cf-465f-bc16-cb3a0b644545}, !- Inlet Port
  {06290bc4-9710-484d-af2f-14d13df6ea44}; !- Outlet Port

OS:Connection,
  {a97f3f88-3be9-4002-8377-8c9cf447faff}, !- Handle
  {54aa3fb3-80cb-40d8-93d5-529968a0228e}, !- Source Object
  3,                                      !- Outlet Port
  {155e7e49-1eef-4402-b54c-0acff2c1d0b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a16ba39-a5cf-465f-bc16-cb3a0b644545}, !- Handle
  {303c715f-ca3e-4a20-a336-90c7bd7624d1}, !- Source Object
  2,                                      !- Outlet Port
  {dd770261-2a06-4144-9498-5c33e3287200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06290bc4-9710-484d-af2f-14d13df6ea44}, !- Handle
  {dd770261-2a06-4144-9498-5c33e3287200}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {660eb784-6dd5-419b-80c2-f488979a4917}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {728bbeed-2a4e-4529-898e-287d776f0d86}, !- Inlet Port
  {e454d831-427f-41c8-b94c-722c9b2e3c7b}; !- Outlet Port

OS:Connection,
  {728bbeed-2a4e-4529-898e-287d776f0d86}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  20,                                     !- Outlet Port
  {660eb784-6dd5-419b-80c2-f488979a4917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e454d831-427f-41c8-b94c-722c9b2e3c7b}, !- Handle
  {660eb784-6dd5-419b-80c2-f488979a4917}, !- Source Object
  3,                                      !- Outlet Port
  {b534186f-18b2-4580-8b2a-4bdf32cb4dc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3defeeda-73d5-4c6c-99fa-becc8b18d039}, !- Handle
  {b534186f-18b2-4580-8b2a-4bdf32cb4dc4}, !- Source Object
  4,                                      !- Outlet Port
  {54aa3fb3-80cb-40d8-93d5-529968a0228e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {683b8444-9102-48d8-b916-1a3a9c5421f3}, !- Handle
  Coil Heating Electric 19,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a3466022-3515-485c-b178-9d4d426d3a06}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94c043f7-b6d3-4dc0-8965-64db898ab3b0}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8fe0e5c-3864-4625-92e5-3d93cab56698}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {360d188d-c999-459d-9fcf-757f318ae3a6}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2e1b204-6afa-44d9-be6b-5e7551656b2d}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {13bb5e40-4a2b-44f5-b4cf-3faeaa6909d5}, !- Handle
  Coil Cooling DX Single Speed 19 30kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {e7d7ae3a-5e7d-4e47-a5f6-2362f013cd34}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {59adb626-4f71-477f-9570-4be7c72c9d06}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {8f5238e7-7e59-4e9a-a6c9-bd9a9da48ac3}, !- Air Inlet Node Name
  {b9c9f505-3ae0-498a-9daa-35652502adb0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e7d7ae3a-5e7d-4e47-a5f6-2362f013cd34}, !- Supply Air Fan Name
  {683b8444-9102-48d8-b916-1a3a9c5421f3}, !- Heating Coil Name
  {13bb5e40-4a2b-44f5-b4cf-3faeaa6909d5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {527f49b2-eea6-4fb6-a523-a448b3429a1c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 PTAC Inlet Air Node, !- Name
  {0bdb0f75-42e2-4ad0-84b6-11b5fba3dbde}, !- Inlet Port
  {8f5238e7-7e59-4e9a-a6c9-bd9a9da48ac3}; !- Outlet Port

OS:Connection,
  {0bdb0f75-42e2-4ad0-84b6-11b5fba3dbde}, !- Handle
  {c0813683-82f5-4e88-978d-0f4998e58bde}, !- Source Object
  2,                                      !- Outlet Port
  {527f49b2-eea6-4fb6-a523-a448b3429a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5238e7-7e59-4e9a-a6c9-bd9a9da48ac3}, !- Handle
  {527f49b2-eea6-4fb6-a523-a448b3429a1c}, !- Source Object
  3,                                      !- Outlet Port
  {59adb626-4f71-477f-9570-4be7c72c9d06}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f395092f-b9ad-4998-8a8a-25ef11aae6b6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 PTAC Outlet Air Node, !- Name
  {b9c9f505-3ae0-498a-9daa-35652502adb0}, !- Inlet Port
  {3a1deb8f-8e93-4329-bf3a-84bf22a90cf3}; !- Outlet Port

OS:Connection,
  {3a1deb8f-8e93-4329-bf3a-84bf22a90cf3}, !- Handle
  {f395092f-b9ad-4998-8a8a-25ef11aae6b6}, !- Source Object
  3,                                      !- Outlet Port
  {68f4e269-588d-4888-93a3-600bda8ac260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c9f505-3ae0-498a-9daa-35652502adb0}, !- Handle
  {59adb626-4f71-477f-9570-4be7c72c9d06}, !- Source Object
  4,                                      !- Outlet Port
  {f395092f-b9ad-4998-8a8a-25ef11aae6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {32b4da0b-7540-4e62-8e77-7ac50ff0bf5f}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {59143452-9758-497c-9a31-c051a6d7489c}, !- Water Inlet Node Name
  {07a8b6dd-c8d7-4a8e-ac7e-542b352dc1a9}; !- Water Outlet Node Name

OS:Node,
  {c99ab427-fa0a-4604-962c-5ca88c6b5c1d}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {19e8b73b-c114-46fb-b934-970b0a4e3b87}, !- Inlet Port
  {59143452-9758-497c-9a31-c051a6d7489c}; !- Outlet Port

OS:Connection,
  {19e8b73b-c114-46fb-b934-970b0a4e3b87}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  22,                                     !- Outlet Port
  {c99ab427-fa0a-4604-962c-5ca88c6b5c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {624bd58c-e628-4044-8208-4fab0c3d5d12}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {07a8b6dd-c8d7-4a8e-ac7e-542b352dc1a9}, !- Inlet Port
  {c5538931-628e-4705-a053-939e6684babd}; !- Outlet Port

OS:Connection,
  {59143452-9758-497c-9a31-c051a6d7489c}, !- Handle
  {c99ab427-fa0a-4604-962c-5ca88c6b5c1d}, !- Source Object
  3,                                      !- Outlet Port
  {32b4da0b-7540-4e62-8e77-7ac50ff0bf5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {07a8b6dd-c8d7-4a8e-ac7e-542b352dc1a9}, !- Handle
  {32b4da0b-7540-4e62-8e77-7ac50ff0bf5f}, !- Source Object
  10,                                     !- Outlet Port
  {624bd58c-e628-4044-8208-4fab0c3d5d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5538931-628e-4705-a053-939e6684babd}, !- Handle
  {624bd58c-e628-4044-8208-4fab0c3d5d12}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {32647a87-15ac-45f0-9e05-e9132137e5ce}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {32b4da0b-7540-4e62-8e77-7ac50ff0bf5f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00cf8c6a-a82d-4bed-bdae-ef67aa5c0207}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {c55bede8-4e1d-49f4-9546-380260a31ca2}, !- Air Inlet Node Name
  {a840f60e-3fa5-4691-8fa8-9ce92c5b3176}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e3f58ec-a3d9-4b4f-8fcd-97575f7c2fb6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {a840f60e-3fa5-4691-8fa8-9ce92c5b3176}, !- Inlet Port
  {f4861c82-726e-45c5-a0fd-71f08e9e7bb0}; !- Outlet Port

OS:Node,
  {45824bcb-1736-4c89-ae63-b394e621f8c7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 Return Air Node, !- Name
  {8b1b051b-3259-4966-81cf-fe1435a4301e}, !- Inlet Port
  {6d589b9b-e714-46e5-b7f7-d926186cbd90}; !- Outlet Port

OS:Connection,
  {f4861c82-726e-45c5-a0fd-71f08e9e7bb0}, !- Handle
  {2e3f58ec-a3d9-4b4f-8fcd-97575f7c2fb6}, !- Source Object
  3,                                      !- Outlet Port
  {68f4e269-588d-4888-93a3-600bda8ac260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b1b051b-3259-4966-81cf-fe1435a4301e}, !- Handle
  {d8ca70ae-c88a-47a6-9cab-6029dca3fcdd}, !- Source Object
  2,                                      !- Outlet Port
  {45824bcb-1736-4c89-ae63-b394e621f8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d589b9b-e714-46e5-b7f7-d926186cbd90}, !- Handle
  {45824bcb-1736-4c89-ae63-b394e621f8c7}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {cdf33e7e-9c7c-43f6-b104-e5d5581ab6b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {3a9e4567-fa12-49a1-852e-2b7ec2d6d77b}, !- Inlet Port
  {c55bede8-4e1d-49f4-9546-380260a31ca2}; !- Outlet Port

OS:Connection,
  {3a9e4567-fa12-49a1-852e-2b7ec2d6d77b}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  21,                                     !- Outlet Port
  {cdf33e7e-9c7c-43f6-b104-e5d5581ab6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55bede8-4e1d-49f4-9546-380260a31ca2}, !- Handle
  {cdf33e7e-9c7c-43f6-b104-e5d5581ab6b8}, !- Source Object
  3,                                      !- Outlet Port
  {00cf8c6a-a82d-4bed-bdae-ef67aa5c0207}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a840f60e-3fa5-4691-8fa8-9ce92c5b3176}, !- Handle
  {00cf8c6a-a82d-4bed-bdae-ef67aa5c0207}, !- Source Object
  4,                                      !- Outlet Port
  {2e3f58ec-a3d9-4b4f-8fcd-97575f7c2fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b41da19d-f277-4747-a325-531d42624562}, !- Handle
  Coil Heating Electric 20,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {314c1ba0-8077-4992-b033-86124e1292d9}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff26e2e9-8ab2-4ae8-97af-305ce8190b0f}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b8e9e01-aede-42a0-aa0b-5f4fe234939f}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {130f8deb-075a-480f-879c-ee50c900fa39}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b7b68ae0-70e4-48d7-9fd3-ccc0575191a7}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {823eaf7e-938d-4034-8464-01dc94140112}, !- Handle
  Coil Cooling DX Single Speed 20 25kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {60facb41-3f71-4da2-8edc-0b29a424057f}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5763eaec-9ba6-411f-8ad9-5c945c070bee}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {3f62088b-626e-4f4c-a40c-533d130a38f6}, !- Air Inlet Node Name
  {6ef492e3-1c66-46a0-8f2c-ef7c161ba6a9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {60facb41-3f71-4da2-8edc-0b29a424057f}, !- Supply Air Fan Name
  {b41da19d-f277-4747-a325-531d42624562}, !- Heating Coil Name
  {823eaf7e-938d-4034-8464-01dc94140112}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {52844b30-14ce-45f6-91f9-b9194f23711c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 PTAC Inlet Air Node, !- Name
  {1b93c6c9-25ff-466a-8d32-c773604c92bc}, !- Inlet Port
  {3f62088b-626e-4f4c-a40c-533d130a38f6}; !- Outlet Port

OS:Connection,
  {1b93c6c9-25ff-466a-8d32-c773604c92bc}, !- Handle
  {dc7ea63d-fe87-471d-8e85-4de807e2655e}, !- Source Object
  2,                                      !- Outlet Port
  {52844b30-14ce-45f6-91f9-b9194f23711c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f62088b-626e-4f4c-a40c-533d130a38f6}, !- Handle
  {52844b30-14ce-45f6-91f9-b9194f23711c}, !- Source Object
  3,                                      !- Outlet Port
  {5763eaec-9ba6-411f-8ad9-5c945c070bee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48cf3508-0373-427d-a6ac-7040ec3014dd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 PTAC Outlet Air Node, !- Name
  {6ef492e3-1c66-46a0-8f2c-ef7c161ba6a9}, !- Inlet Port
  {f3e8b0d5-07b7-4c1f-835c-581372c555f2}; !- Outlet Port

OS:Connection,
  {f3e8b0d5-07b7-4c1f-835c-581372c555f2}, !- Handle
  {48cf3508-0373-427d-a6ac-7040ec3014dd}, !- Source Object
  3,                                      !- Outlet Port
  {869f174e-6978-4fd2-8480-1bc517344f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef492e3-1c66-46a0-8f2c-ef7c161ba6a9}, !- Handle
  {5763eaec-9ba6-411f-8ad9-5c945c070bee}, !- Source Object
  4,                                      !- Outlet Port
  {48cf3508-0373-427d-a6ac-7040ec3014dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9716b284-5818-464e-b9cf-079bbdb6dfb3}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {69838d3b-56d5-416f-ab15-9b4af6c98576}, !- Water Inlet Node Name
  {0b17fb85-d0c4-418d-ac3e-c2454f0bbb90}; !- Water Outlet Node Name

OS:Node,
  {ca6fad81-6532-457d-a60f-8cbf6f48b68e}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {aa2fda2b-4bbe-4fac-bb88-b3aae40b1564}, !- Inlet Port
  {69838d3b-56d5-416f-ab15-9b4af6c98576}; !- Outlet Port

OS:Connection,
  {aa2fda2b-4bbe-4fac-bb88-b3aae40b1564}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  23,                                     !- Outlet Port
  {ca6fad81-6532-457d-a60f-8cbf6f48b68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd4ff04e-3056-4c47-ada9-b7bbfd23dd19}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {0b17fb85-d0c4-418d-ac3e-c2454f0bbb90}, !- Inlet Port
  {809d1c79-8859-4871-96c2-16ee8fc78786}; !- Outlet Port

OS:Connection,
  {69838d3b-56d5-416f-ab15-9b4af6c98576}, !- Handle
  {ca6fad81-6532-457d-a60f-8cbf6f48b68e}, !- Source Object
  3,                                      !- Outlet Port
  {9716b284-5818-464e-b9cf-079bbdb6dfb3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b17fb85-d0c4-418d-ac3e-c2454f0bbb90}, !- Handle
  {9716b284-5818-464e-b9cf-079bbdb6dfb3}, !- Source Object
  10,                                     !- Outlet Port
  {dd4ff04e-3056-4c47-ada9-b7bbfd23dd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {809d1c79-8859-4871-96c2-16ee8fc78786}, !- Handle
  {dd4ff04e-3056-4c47-ada9-b7bbfd23dd19}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {829c36ce-26b5-49c8-90f3-e4feb03a2cb0}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {9716b284-5818-464e-b9cf-079bbdb6dfb3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76e535c7-6b89-4399-8301-a4ad4fa685a8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {fb5102ee-25b2-4185-8868-104f5c980d32}, !- Air Inlet Node Name
  {c1f1b0cc-0767-4261-96a4-6155fb462f71}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e3ae433-0d6a-4975-bed6-ed7233cea4d3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {c1f1b0cc-0767-4261-96a4-6155fb462f71}, !- Inlet Port
  {831a630c-a5e5-4e81-a464-b225e890f2ec}; !- Outlet Port

OS:Node,
  {5d396127-7276-42b5-becb-5bbd6b209f66}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 Return Air Node, !- Name
  {2b5cf5b0-c4eb-4e9e-ab6d-de82aa8ebf05}, !- Inlet Port
  {ee52478e-380f-4f2a-a3b2-52f790ec6a90}; !- Outlet Port

OS:Connection,
  {831a630c-a5e5-4e81-a464-b225e890f2ec}, !- Handle
  {3e3ae433-0d6a-4975-bed6-ed7233cea4d3}, !- Source Object
  3,                                      !- Outlet Port
  {869f174e-6978-4fd2-8480-1bc517344f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b5cf5b0-c4eb-4e9e-ab6d-de82aa8ebf05}, !- Handle
  {aeb378b7-39a7-4372-ba12-12fe6e9b21cf}, !- Source Object
  2,                                      !- Outlet Port
  {5d396127-7276-42b5-becb-5bbd6b209f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee52478e-380f-4f2a-a3b2-52f790ec6a90}, !- Handle
  {5d396127-7276-42b5-becb-5bbd6b209f66}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {da4ad13c-2ccc-4f08-a815-fe1c8f0a30b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {e8d5eb2b-c976-48b6-8795-adec1d23ca1f}, !- Inlet Port
  {fb5102ee-25b2-4185-8868-104f5c980d32}; !- Outlet Port

OS:Connection,
  {e8d5eb2b-c976-48b6-8795-adec1d23ca1f}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  22,                                     !- Outlet Port
  {da4ad13c-2ccc-4f08-a815-fe1c8f0a30b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5102ee-25b2-4185-8868-104f5c980d32}, !- Handle
  {da4ad13c-2ccc-4f08-a815-fe1c8f0a30b4}, !- Source Object
  3,                                      !- Outlet Port
  {76e535c7-6b89-4399-8301-a4ad4fa685a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1f1b0cc-0767-4261-96a4-6155fb462f71}, !- Handle
  {76e535c7-6b89-4399-8301-a4ad4fa685a8}, !- Source Object
  4,                                      !- Outlet Port
  {3e3ae433-0d6a-4975-bed6-ed7233cea4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {92611557-d222-428f-a9e3-d4418e1bf6e2}, !- Handle
  Coil Heating Electric 21,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4d73d215-0cc5-45bb-9486-7abd3e4308e3}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {516dd9f1-c90d-497b-80f7-9512c9f33119}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb4b550f-3184-4818-ae05-282f29829a18}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d3222c2-c951-4251-a62e-d073ae1202b9}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2cc16230-6586-41c8-96db-09af6a762a97}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {39c1ceb0-cc85-4cb0-b855-9695bc78afcf}, !- Handle
  Coil Cooling DX Single Speed 21 30kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {67a41a89-4bb5-4334-ae85-a7b43daf77f3}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e55c8910-f2bc-4faa-bec1-941157c92ac5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {16e4e076-6252-46df-814b-2c7d52c92368}, !- Air Inlet Node Name
  {381c20d5-1273-4107-b5eb-d07bc1a703e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {67a41a89-4bb5-4334-ae85-a7b43daf77f3}, !- Supply Air Fan Name
  {92611557-d222-428f-a9e3-d4418e1bf6e2}, !- Heating Coil Name
  {39c1ceb0-cc85-4cb0-b855-9695bc78afcf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1252e12-2b71-4c7c-8ee5-43d1c40b55e5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 PTAC Inlet Air Node, !- Name
  {6b95b561-0f81-41b1-a431-a2edde7c3524}, !- Inlet Port
  {16e4e076-6252-46df-814b-2c7d52c92368}; !- Outlet Port

OS:Connection,
  {6b95b561-0f81-41b1-a431-a2edde7c3524}, !- Handle
  {ab9291ca-6d15-4372-874c-530a24ad07be}, !- Source Object
  2,                                      !- Outlet Port
  {e1252e12-2b71-4c7c-8ee5-43d1c40b55e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e4e076-6252-46df-814b-2c7d52c92368}, !- Handle
  {e1252e12-2b71-4c7c-8ee5-43d1c40b55e5}, !- Source Object
  3,                                      !- Outlet Port
  {e55c8910-f2bc-4faa-bec1-941157c92ac5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95ff9c68-ac84-406c-aaf6-b6bd145fc4ae}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 PTAC Outlet Air Node, !- Name
  {381c20d5-1273-4107-b5eb-d07bc1a703e0}, !- Inlet Port
  {31f54765-554b-4e39-ac1f-38da17679b19}; !- Outlet Port

OS:Connection,
  {31f54765-554b-4e39-ac1f-38da17679b19}, !- Handle
  {95ff9c68-ac84-406c-aaf6-b6bd145fc4ae}, !- Source Object
  3,                                      !- Outlet Port
  {0d716300-5d40-4f4b-b6d8-be1a3a468ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381c20d5-1273-4107-b5eb-d07bc1a703e0}, !- Handle
  {e55c8910-f2bc-4faa-bec1-941157c92ac5}, !- Source Object
  4,                                      !- Outlet Port
  {95ff9c68-ac84-406c-aaf6-b6bd145fc4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fdf9416d-bfc7-4b77-8e8e-7e4f6de2938b}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a9ea370-d43c-495d-b5c3-0737f0db99f0}, !- Water Inlet Node Name
  {bd46b0f8-cd2c-4455-bf03-afe6407abd96}; !- Water Outlet Node Name

OS:Node,
  {9182221c-fa49-4c36-9feb-dc71ff76820c}, !- Handle
  Coil Heating Water Baseboard 21 Inlet Water Node, !- Name
  {bbda8402-963e-4234-a4b9-f513c95780f4}, !- Inlet Port
  {0a9ea370-d43c-495d-b5c3-0737f0db99f0}; !- Outlet Port

OS:Connection,
  {bbda8402-963e-4234-a4b9-f513c95780f4}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  24,                                     !- Outlet Port
  {9182221c-fa49-4c36-9feb-dc71ff76820c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {551d3ad4-0f40-4cee-9998-26f4c219120e}, !- Handle
  Coil Heating Water Baseboard 21 Outlet Water Node, !- Name
  {bd46b0f8-cd2c-4455-bf03-afe6407abd96}, !- Inlet Port
  {70b53c69-1239-4564-a3db-931e5ef3850b}; !- Outlet Port

OS:Connection,
  {0a9ea370-d43c-495d-b5c3-0737f0db99f0}, !- Handle
  {9182221c-fa49-4c36-9feb-dc71ff76820c}, !- Source Object
  3,                                      !- Outlet Port
  {fdf9416d-bfc7-4b77-8e8e-7e4f6de2938b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd46b0f8-cd2c-4455-bf03-afe6407abd96}, !- Handle
  {fdf9416d-bfc7-4b77-8e8e-7e4f6de2938b}, !- Source Object
  10,                                     !- Outlet Port
  {551d3ad4-0f40-4cee-9998-26f4c219120e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b53c69-1239-4564-a3db-931e5ef3850b}, !- Handle
  {551d3ad4-0f40-4cee-9998-26f4c219120e}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f5d9c86c-8b55-424d-a2ce-f0daafd8366c}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {fdf9416d-bfc7-4b77-8e8e-7e4f6de2938b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {03149888-f13d-43c4-96ff-3af08a80fdef}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {72bc3c8b-a077-419a-a2f7-d97ad82f8b19}, !- Air Inlet Node Name
  {4ca65f64-9141-4a41-a040-dc2bffd39ecd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4567bb56-2627-45f3-bc89-d444af422c35}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {4ca65f64-9141-4a41-a040-dc2bffd39ecd}, !- Inlet Port
  {f96aca14-b357-4697-8396-45c0a917d40d}; !- Outlet Port

OS:Node,
  {39a82bd4-7a86-478f-97d2-c5a9dcea5383}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 Return Air Node, !- Name
  {3935670f-10a0-44c6-a5b5-f33934a82e77}, !- Inlet Port
  {0eefb051-08e2-47c9-ba24-38088a8bc98c}; !- Outlet Port

OS:Connection,
  {f96aca14-b357-4697-8396-45c0a917d40d}, !- Handle
  {4567bb56-2627-45f3-bc89-d444af422c35}, !- Source Object
  3,                                      !- Outlet Port
  {0d716300-5d40-4f4b-b6d8-be1a3a468ba4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3935670f-10a0-44c6-a5b5-f33934a82e77}, !- Handle
  {b1ca9c70-4bfe-4293-b6d4-d66efa87cf79}, !- Source Object
  2,                                      !- Outlet Port
  {39a82bd4-7a86-478f-97d2-c5a9dcea5383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eefb051-08e2-47c9-ba24-38088a8bc98c}, !- Handle
  {39a82bd4-7a86-478f-97d2-c5a9dcea5383}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {40a55bd1-bd17-4330-bf5f-83d91ad3bda2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {ecd32f8e-15ca-4645-8ef0-3d61c3f68a9d}, !- Inlet Port
  {72bc3c8b-a077-419a-a2f7-d97ad82f8b19}; !- Outlet Port

OS:Connection,
  {ecd32f8e-15ca-4645-8ef0-3d61c3f68a9d}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  23,                                     !- Outlet Port
  {40a55bd1-bd17-4330-bf5f-83d91ad3bda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bc3c8b-a077-419a-a2f7-d97ad82f8b19}, !- Handle
  {40a55bd1-bd17-4330-bf5f-83d91ad3bda2}, !- Source Object
  3,                                      !- Outlet Port
  {03149888-f13d-43c4-96ff-3af08a80fdef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ca65f64-9141-4a41-a040-dc2bffd39ecd}, !- Handle
  {03149888-f13d-43c4-96ff-3af08a80fdef}, !- Source Object
  4,                                      !- Outlet Port
  {4567bb56-2627-45f3-bc89-d444af422c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {15b93010-15c1-41bd-93a5-230aad49a512}, !- Handle
  Coil Heating Electric 22,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {47cc8017-e73e-4300-9077-d8a7cfeb8419}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e479be1-c985-477c-850c-42b6dff67215}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d93ca083-dac2-4350-9975-b520444d6105}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee2ac109-ae4d-41e9-9ac3-c364cd49a36a}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cd1d92b8-712d-4626-a51e-0487a8e5e65f}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9aac5f0e-d0a5-4a83-8632-ae6655aa41b0}, !- Handle
  Coil Cooling DX Single Speed 22 30kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {8a32168c-bc09-4707-8fbb-2808b411ab2a}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {510bec56-92b0-4277-b950-6df2308c1511}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {3a9e9d50-2f24-4980-90c5-c7f4bba55d66}, !- Air Inlet Node Name
  {037beb4b-3e98-4f7e-a36a-2c0bcc92efd3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a32168c-bc09-4707-8fbb-2808b411ab2a}, !- Supply Air Fan Name
  {15b93010-15c1-41bd-93a5-230aad49a512}, !- Heating Coil Name
  {9aac5f0e-d0a5-4a83-8632-ae6655aa41b0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5e99687a-549b-46c5-ac69-de9db7c006d3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC Inlet Air Node, !- Name
  {cc7b2ce9-2996-47b1-9243-385c33a8de49}, !- Inlet Port
  {3a9e9d50-2f24-4980-90c5-c7f4bba55d66}; !- Outlet Port

OS:Connection,
  {cc7b2ce9-2996-47b1-9243-385c33a8de49}, !- Handle
  {c6269769-f346-4d56-b74d-7e81c92e03b9}, !- Source Object
  2,                                      !- Outlet Port
  {5e99687a-549b-46c5-ac69-de9db7c006d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9e9d50-2f24-4980-90c5-c7f4bba55d66}, !- Handle
  {5e99687a-549b-46c5-ac69-de9db7c006d3}, !- Source Object
  3,                                      !- Outlet Port
  {510bec56-92b0-4277-b950-6df2308c1511}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87db92c3-8234-4c6a-926c-f8bdd5f64892}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC Outlet Air Node, !- Name
  {037beb4b-3e98-4f7e-a36a-2c0bcc92efd3}, !- Inlet Port
  {580a42c8-8137-4d69-bdf4-cadf37e5893e}; !- Outlet Port

OS:Connection,
  {580a42c8-8137-4d69-bdf4-cadf37e5893e}, !- Handle
  {87db92c3-8234-4c6a-926c-f8bdd5f64892}, !- Source Object
  3,                                      !- Outlet Port
  {2b547ff6-6e5a-4679-99fb-13fc2c38cdac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {037beb4b-3e98-4f7e-a36a-2c0bcc92efd3}, !- Handle
  {510bec56-92b0-4277-b950-6df2308c1511}, !- Source Object
  4,                                      !- Outlet Port
  {87db92c3-8234-4c6a-926c-f8bdd5f64892}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2b210f9a-11a1-45dd-80f1-7a01a867f810}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8d2ad4dd-4a81-4549-8d07-93b0293b39fb}, !- Water Inlet Node Name
  {0ec72863-7c09-4b5d-8c4e-4c52cfd1057a}; !- Water Outlet Node Name

OS:Node,
  {53696f33-9d05-4d81-9f9d-080015e97579}, !- Handle
  Coil Heating Water Baseboard 22 Inlet Water Node, !- Name
  {d9f57a8f-cfaf-4339-9709-2fd935881c44}, !- Inlet Port
  {8d2ad4dd-4a81-4549-8d07-93b0293b39fb}; !- Outlet Port

OS:Connection,
  {d9f57a8f-cfaf-4339-9709-2fd935881c44}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  25,                                     !- Outlet Port
  {53696f33-9d05-4d81-9f9d-080015e97579}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d7c07d5-e6a3-405e-abb1-3adb00f8db9c}, !- Handle
  Coil Heating Water Baseboard 22 Outlet Water Node, !- Name
  {0ec72863-7c09-4b5d-8c4e-4c52cfd1057a}, !- Inlet Port
  {88826cfe-6237-4269-afc8-c879e327afa1}; !- Outlet Port

OS:Connection,
  {8d2ad4dd-4a81-4549-8d07-93b0293b39fb}, !- Handle
  {53696f33-9d05-4d81-9f9d-080015e97579}, !- Source Object
  3,                                      !- Outlet Port
  {2b210f9a-11a1-45dd-80f1-7a01a867f810}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ec72863-7c09-4b5d-8c4e-4c52cfd1057a}, !- Handle
  {2b210f9a-11a1-45dd-80f1-7a01a867f810}, !- Source Object
  10,                                     !- Outlet Port
  {3d7c07d5-e6a3-405e-abb1-3adb00f8db9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88826cfe-6237-4269-afc8-c879e327afa1}, !- Handle
  {3d7c07d5-e6a3-405e-abb1-3adb00f8db9c}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4e849662-1f2a-444a-aac3-8862d6715f42}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {2b210f9a-11a1-45dd-80f1-7a01a867f810}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5218107d-a8c5-4a2f-95a9-0f32c8466dfd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {da0c3a31-5782-4932-bf44-7ea01d7999ba}, !- Air Inlet Node Name
  {802a91ea-c60e-4eb4-adba-b9b297cb74d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1437262-cda6-43e8-951a-59f0843cbac8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {802a91ea-c60e-4eb4-adba-b9b297cb74d4}, !- Inlet Port
  {ac9582b8-962b-4302-b4a2-529e357676bd}; !- Outlet Port

OS:Node,
  {e26608d2-b54c-4cb7-8f2b-0e1e84c6fa69}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 Return Air Node, !- Name
  {a8d92746-1ac5-4895-9e2c-5a2ffe8c0843}, !- Inlet Port
  {2e50fb0e-771a-4b0d-b35b-ec2f483a59ce}; !- Outlet Port

OS:Connection,
  {ac9582b8-962b-4302-b4a2-529e357676bd}, !- Handle
  {f1437262-cda6-43e8-951a-59f0843cbac8}, !- Source Object
  3,                                      !- Outlet Port
  {2b547ff6-6e5a-4679-99fb-13fc2c38cdac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8d92746-1ac5-4895-9e2c-5a2ffe8c0843}, !- Handle
  {069fc820-9150-4e98-9844-71c94b01187d}, !- Source Object
  2,                                      !- Outlet Port
  {e26608d2-b54c-4cb7-8f2b-0e1e84c6fa69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e50fb0e-771a-4b0d-b35b-ec2f483a59ce}, !- Handle
  {e26608d2-b54c-4cb7-8f2b-0e1e84c6fa69}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {5c2314fa-f4f2-451f-a8bc-5c817026d8f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {8ab11c2d-b438-49aa-a7e8-765a720b55ad}, !- Inlet Port
  {da0c3a31-5782-4932-bf44-7ea01d7999ba}; !- Outlet Port

OS:Connection,
  {8ab11c2d-b438-49aa-a7e8-765a720b55ad}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  24,                                     !- Outlet Port
  {5c2314fa-f4f2-451f-a8bc-5c817026d8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0c3a31-5782-4932-bf44-7ea01d7999ba}, !- Handle
  {5c2314fa-f4f2-451f-a8bc-5c817026d8f5}, !- Source Object
  3,                                      !- Outlet Port
  {5218107d-a8c5-4a2f-95a9-0f32c8466dfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {802a91ea-c60e-4eb4-adba-b9b297cb74d4}, !- Handle
  {5218107d-a8c5-4a2f-95a9-0f32c8466dfd}, !- Source Object
  4,                                      !- Outlet Port
  {f1437262-cda6-43e8-951a-59f0843cbac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e9ac89a7-060e-4b58-a570-5108f647ed6f}, !- Handle
  Coil Heating Electric 23,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d17acc98-2372-4660-b773-8982d5279a5a}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5fc33ced-1f35-4044-bc00-814721e04f21}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {914b1e3f-043c-427f-9eec-6f325d999469}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91d3da5d-81c4-4a91-88c3-b51249ba8e05}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a948211b-1497-4a41-be9a-06ca7e8cb236}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0db71b9b-3483-4d1b-87fd-647787986e24}, !- Handle
  Coil Cooling DX Single Speed 23 4kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {0fe23574-7b53-4e8c-842c-0798d79be7ac}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ec77edd6-23e6-4ec1-830e-b51ec52a002d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {451f9d02-befb-4cd8-af17-323b4cec78c4}, !- Air Inlet Node Name
  {dfece4c7-ff8f-4ce2-bf2d-153bbe200a6a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0fe23574-7b53-4e8c-842c-0798d79be7ac}, !- Supply Air Fan Name
  {e9ac89a7-060e-4b58-a570-5108f647ed6f}, !- Heating Coil Name
  {0db71b9b-3483-4d1b-87fd-647787986e24}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b6c11913-c517-48db-9d39-70b4bf77f2e5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC Inlet Air Node, !- Name
  {dec3f78a-2738-4d75-9f23-37bacaac3ef4}, !- Inlet Port
  {451f9d02-befb-4cd8-af17-323b4cec78c4}; !- Outlet Port

OS:Connection,
  {dec3f78a-2738-4d75-9f23-37bacaac3ef4}, !- Handle
  {1d598b43-dcdd-4e19-be62-cc0228a40923}, !- Source Object
  2,                                      !- Outlet Port
  {b6c11913-c517-48db-9d39-70b4bf77f2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451f9d02-befb-4cd8-af17-323b4cec78c4}, !- Handle
  {b6c11913-c517-48db-9d39-70b4bf77f2e5}, !- Source Object
  3,                                      !- Outlet Port
  {ec77edd6-23e6-4ec1-830e-b51ec52a002d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5dabf0b3-864f-4291-b735-d3b375051bec}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC Outlet Air Node, !- Name
  {dfece4c7-ff8f-4ce2-bf2d-153bbe200a6a}, !- Inlet Port
  {865d61dd-1209-478e-b1cb-445abd35f9a9}; !- Outlet Port

OS:Connection,
  {865d61dd-1209-478e-b1cb-445abd35f9a9}, !- Handle
  {5dabf0b3-864f-4291-b735-d3b375051bec}, !- Source Object
  3,                                      !- Outlet Port
  {9fff60e3-31ef-4c38-8eec-cba65c5ce0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfece4c7-ff8f-4ce2-bf2d-153bbe200a6a}, !- Handle
  {ec77edd6-23e6-4ec1-830e-b51ec52a002d}, !- Source Object
  4,                                      !- Outlet Port
  {5dabf0b3-864f-4291-b735-d3b375051bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d79f734d-f8fb-49db-b611-7fce90da8aed}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fdfa6855-5072-494a-9989-c4d75b2a8219}, !- Water Inlet Node Name
  {57857ceb-7a38-4105-b9c6-e9161ecb11b6}; !- Water Outlet Node Name

OS:Node,
  {411006c2-daaa-426f-9b1e-fe66556b8290}, !- Handle
  Coil Heating Water Baseboard 23 Inlet Water Node, !- Name
  {40878a94-0a3b-410d-9f0f-e68793bce2d2}, !- Inlet Port
  {fdfa6855-5072-494a-9989-c4d75b2a8219}; !- Outlet Port

OS:Connection,
  {40878a94-0a3b-410d-9f0f-e68793bce2d2}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  26,                                     !- Outlet Port
  {411006c2-daaa-426f-9b1e-fe66556b8290}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {950ec42e-9279-4602-b072-589ad8f504b5}, !- Handle
  Coil Heating Water Baseboard 23 Outlet Water Node, !- Name
  {57857ceb-7a38-4105-b9c6-e9161ecb11b6}, !- Inlet Port
  {88dc4823-cfc0-4f6d-9e75-00b3648d67c6}; !- Outlet Port

OS:Connection,
  {fdfa6855-5072-494a-9989-c4d75b2a8219}, !- Handle
  {411006c2-daaa-426f-9b1e-fe66556b8290}, !- Source Object
  3,                                      !- Outlet Port
  {d79f734d-f8fb-49db-b611-7fce90da8aed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {57857ceb-7a38-4105-b9c6-e9161ecb11b6}, !- Handle
  {d79f734d-f8fb-49db-b611-7fce90da8aed}, !- Source Object
  10,                                     !- Outlet Port
  {950ec42e-9279-4602-b072-589ad8f504b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dc4823-cfc0-4f6d-9e75-00b3648d67c6}, !- Handle
  {950ec42e-9279-4602-b072-589ad8f504b5}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2bafe19d-8cda-4312-8a8f-bc0808c6f349}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d79f734d-f8fb-49db-b611-7fce90da8aed}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a929d8be-c2d7-424f-84af-87bfbd8692b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {58b5f12f-13a6-4a3e-beb5-77ac726e4f83}, !- Air Inlet Node Name
  {4b829851-ad1e-4d66-95ac-d4900e700b2d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52da01ff-e738-4356-ac7d-80561e408406}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {4b829851-ad1e-4d66-95ac-d4900e700b2d}, !- Inlet Port
  {8a50b29b-dd11-4a6b-89d4-cfdf35797661}; !- Outlet Port

OS:Node,
  {6dce4ce8-9818-4e0f-b0b6-e5a7800031e5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 Return Air Node, !- Name
  {c2d83748-bc6d-4b90-8a4c-a50b5ad7ac70}, !- Inlet Port
  {efa5127a-c1e2-4d5f-a22f-92f6d0e90b24}; !- Outlet Port

OS:Connection,
  {8a50b29b-dd11-4a6b-89d4-cfdf35797661}, !- Handle
  {52da01ff-e738-4356-ac7d-80561e408406}, !- Source Object
  3,                                      !- Outlet Port
  {9fff60e3-31ef-4c38-8eec-cba65c5ce0ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2d83748-bc6d-4b90-8a4c-a50b5ad7ac70}, !- Handle
  {eaec5d7b-6b80-4a2d-9e27-864c9226e7d8}, !- Source Object
  2,                                      !- Outlet Port
  {6dce4ce8-9818-4e0f-b0b6-e5a7800031e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa5127a-c1e2-4d5f-a22f-92f6d0e90b24}, !- Handle
  {6dce4ce8-9818-4e0f-b0b6-e5a7800031e5}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {3c5611ef-dac0-40de-b79c-7291fdefc933}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {9ff74fc7-ab7d-4720-a3c1-2d5b515b3968}, !- Inlet Port
  {58b5f12f-13a6-4a3e-beb5-77ac726e4f83}; !- Outlet Port

OS:Connection,
  {9ff74fc7-ab7d-4720-a3c1-2d5b515b3968}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  25,                                     !- Outlet Port
  {3c5611ef-dac0-40de-b79c-7291fdefc933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b5f12f-13a6-4a3e-beb5-77ac726e4f83}, !- Handle
  {3c5611ef-dac0-40de-b79c-7291fdefc933}, !- Source Object
  3,                                      !- Outlet Port
  {a929d8be-c2d7-424f-84af-87bfbd8692b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b829851-ad1e-4d66-95ac-d4900e700b2d}, !- Handle
  {a929d8be-c2d7-424f-84af-87bfbd8692b5}, !- Source Object
  4,                                      !- Outlet Port
  {52da01ff-e738-4356-ac7d-80561e408406}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a1461d15-a985-4b77-ad49-33dd9794fd17}, !- Handle
  Coil Heating Electric 24,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b117c9a5-7dc1-4271-97b8-bcba1de24a1d}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4730eed2-3676-45c1-b4f9-25125f42429a}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f51ecf37-dc70-42a8-96ec-9a006cb284c7}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23931afc-63ee-4954-afff-b82c028252e7}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1dc448b7-d73a-48f7-8493-184811a96253}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6d47997f-d4bb-4bbe-997e-ff0f5a30639e}, !- Handle
  Coil Cooling DX Single Speed 24 4kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {b0ba1a1c-ed9f-4996-be4c-3657e36db104}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ec34476a-3b3d-4d31-888d-5e43afaa4270}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d15ac0d1-7aa8-4f83-9855-3f4321b85f7b}, !- Air Inlet Node Name
  {0002437d-9444-4c41-b980-f1c6f34249f8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0ba1a1c-ed9f-4996-be4c-3657e36db104}, !- Supply Air Fan Name
  {a1461d15-a985-4b77-ad49-33dd9794fd17}, !- Heating Coil Name
  {6d47997f-d4bb-4bbe-997e-ff0f5a30639e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {676af30b-6c5e-4ae2-b42b-aaaea0735919}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC Inlet Air Node, !- Name
  {a7467120-10bd-4cce-bcac-a66532128109}, !- Inlet Port
  {d15ac0d1-7aa8-4f83-9855-3f4321b85f7b}; !- Outlet Port

OS:Connection,
  {a7467120-10bd-4cce-bcac-a66532128109}, !- Handle
  {8ea270b8-a1e0-4998-9c4d-62c788a2ef0b}, !- Source Object
  2,                                      !- Outlet Port
  {676af30b-6c5e-4ae2-b42b-aaaea0735919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15ac0d1-7aa8-4f83-9855-3f4321b85f7b}, !- Handle
  {676af30b-6c5e-4ae2-b42b-aaaea0735919}, !- Source Object
  3,                                      !- Outlet Port
  {ec34476a-3b3d-4d31-888d-5e43afaa4270}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2acb69ed-fb98-4dac-a2a9-d1e038393a2c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC Outlet Air Node, !- Name
  {0002437d-9444-4c41-b980-f1c6f34249f8}, !- Inlet Port
  {42c1ce7c-6414-43cc-8a54-bf3ca5516d81}; !- Outlet Port

OS:Connection,
  {42c1ce7c-6414-43cc-8a54-bf3ca5516d81}, !- Handle
  {2acb69ed-fb98-4dac-a2a9-d1e038393a2c}, !- Source Object
  3,                                      !- Outlet Port
  {a00ce56f-bd1b-465a-90f7-6cfde92df363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0002437d-9444-4c41-b980-f1c6f34249f8}, !- Handle
  {ec34476a-3b3d-4d31-888d-5e43afaa4270}, !- Source Object
  4,                                      !- Outlet Port
  {2acb69ed-fb98-4dac-a2a9-d1e038393a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0a9ad60d-bdfb-4ed1-9d25-da11c1d66fd1}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f6c5fef4-72c4-4729-878b-20dc9801f64c}, !- Water Inlet Node Name
  {58a49f0a-9920-4880-896f-9bb5f5c4bed5}; !- Water Outlet Node Name

OS:Node,
  {d66616f4-1369-41a4-8e83-2862aab8377a}, !- Handle
  Coil Heating Water Baseboard 24 Inlet Water Node, !- Name
  {c55ccc15-a140-436e-b47d-7d3292c4996f}, !- Inlet Port
  {f6c5fef4-72c4-4729-878b-20dc9801f64c}; !- Outlet Port

OS:Connection,
  {c55ccc15-a140-436e-b47d-7d3292c4996f}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  27,                                     !- Outlet Port
  {d66616f4-1369-41a4-8e83-2862aab8377a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9c7aa5f-6d91-40c6-a0fe-746132fcd39b}, !- Handle
  Coil Heating Water Baseboard 24 Outlet Water Node, !- Name
  {58a49f0a-9920-4880-896f-9bb5f5c4bed5}, !- Inlet Port
  {cf1355f0-0a7d-4f5f-a9c1-44cd54d65747}; !- Outlet Port

OS:Connection,
  {f6c5fef4-72c4-4729-878b-20dc9801f64c}, !- Handle
  {d66616f4-1369-41a4-8e83-2862aab8377a}, !- Source Object
  3,                                      !- Outlet Port
  {0a9ad60d-bdfb-4ed1-9d25-da11c1d66fd1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {58a49f0a-9920-4880-896f-9bb5f5c4bed5}, !- Handle
  {0a9ad60d-bdfb-4ed1-9d25-da11c1d66fd1}, !- Source Object
  10,                                     !- Outlet Port
  {e9c7aa5f-6d91-40c6-a0fe-746132fcd39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1355f0-0a7d-4f5f-a9c1-44cd54d65747}, !- Handle
  {e9c7aa5f-6d91-40c6-a0fe-746132fcd39b}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3bf503be-4f7a-410e-aff7-1c1f4e24c0dc}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {0a9ad60d-bdfb-4ed1-9d25-da11c1d66fd1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {160db0bc-f2da-4a16-9918-25750d07703a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {fd3ec68c-cacd-4e7b-9037-39f82542df7b}, !- Air Inlet Node Name
  {a805855f-d5e4-4c9f-95f4-bb6f61da2510}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f01f834-9331-4e78-a6df-9083614f08dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {a805855f-d5e4-4c9f-95f4-bb6f61da2510}, !- Inlet Port
  {a6fdfe27-9141-477e-95d0-9977a43557a4}; !- Outlet Port

OS:Node,
  {2b0ac099-b9f4-4cbb-ac98-de7b68270478}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 Return Air Node, !- Name
  {7cd313c2-1ed2-4208-affa-6e7b32a9392e}, !- Inlet Port
  {99247bdd-6bb7-4c16-b5d2-0ccd50d0a3b8}; !- Outlet Port

OS:Connection,
  {a6fdfe27-9141-477e-95d0-9977a43557a4}, !- Handle
  {5f01f834-9331-4e78-a6df-9083614f08dd}, !- Source Object
  3,                                      !- Outlet Port
  {a00ce56f-bd1b-465a-90f7-6cfde92df363}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cd313c2-1ed2-4208-affa-6e7b32a9392e}, !- Handle
  {09d13559-5a54-4bba-9f4d-520c6ad0f827}, !- Source Object
  2,                                      !- Outlet Port
  {2b0ac099-b9f4-4cbb-ac98-de7b68270478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99247bdd-6bb7-4c16-b5d2-0ccd50d0a3b8}, !- Handle
  {2b0ac099-b9f4-4cbb-ac98-de7b68270478}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {cea86e00-c558-4d87-9177-4ab55d06ab79}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {ec4700c0-08af-4447-b09a-3cedc81cee82}, !- Inlet Port
  {fd3ec68c-cacd-4e7b-9037-39f82542df7b}; !- Outlet Port

OS:Connection,
  {ec4700c0-08af-4447-b09a-3cedc81cee82}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  26,                                     !- Outlet Port
  {cea86e00-c558-4d87-9177-4ab55d06ab79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3ec68c-cacd-4e7b-9037-39f82542df7b}, !- Handle
  {cea86e00-c558-4d87-9177-4ab55d06ab79}, !- Source Object
  3,                                      !- Outlet Port
  {160db0bc-f2da-4a16-9918-25750d07703a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a805855f-d5e4-4c9f-95f4-bb6f61da2510}, !- Handle
  {160db0bc-f2da-4a16-9918-25750d07703a}, !- Source Object
  4,                                      !- Outlet Port
  {5f01f834-9331-4e78-a6df-9083614f08dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0437e964-e848-4eb2-a2bd-816e928a14da}, !- Handle
  Coil Heating Electric 25,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {14f88156-a2b9-4be2-9bba-5378bd7c8ef5}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38b9fcaf-475c-42dc-a6d2-fa206fd2d943}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d39b456-58a7-4b69-90b1-121d76b1dcba}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {149bad3b-e9f5-413c-b90d-2ccb2914b31f}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ee22f12d-9fc6-4296-98cd-31ceb4debbbe}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1870e532-35d7-4460-a3c0-e704c25077f2}, !- Handle
  Coil Cooling DX Single Speed 25 11kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {7882b42a-7ead-4779-9f55-642c7ab2a352}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c7e05d3d-ecc8-4a01-a546-2ba4dd900dc4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {7b79927d-c883-43e8-a9d6-54acf6d005ef}, !- Air Inlet Node Name
  {9ce707cb-1f12-470c-8f88-1b58a98a5584}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7882b42a-7ead-4779-9f55-642c7ab2a352}, !- Supply Air Fan Name
  {0437e964-e848-4eb2-a2bd-816e928a14da}, !- Heating Coil Name
  {1870e532-35d7-4460-a3c0-e704c25077f2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f2308172-4bd0-4c78-a262-a758d73c769f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC Inlet Air Node, !- Name
  {e0ce4f24-0acc-4cc4-aa0e-b81c17884902}, !- Inlet Port
  {7b79927d-c883-43e8-a9d6-54acf6d005ef}; !- Outlet Port

OS:Connection,
  {e0ce4f24-0acc-4cc4-aa0e-b81c17884902}, !- Handle
  {96dfec19-433a-40b4-9bdd-68008399523f}, !- Source Object
  2,                                      !- Outlet Port
  {f2308172-4bd0-4c78-a262-a758d73c769f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b79927d-c883-43e8-a9d6-54acf6d005ef}, !- Handle
  {f2308172-4bd0-4c78-a262-a758d73c769f}, !- Source Object
  3,                                      !- Outlet Port
  {c7e05d3d-ecc8-4a01-a546-2ba4dd900dc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2e6eb8b-dc18-4b75-9a1b-e532fbe8b5f0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC Outlet Air Node, !- Name
  {9ce707cb-1f12-470c-8f88-1b58a98a5584}, !- Inlet Port
  {29a3ca5a-7a41-42ef-a76e-d218641200fa}; !- Outlet Port

OS:Connection,
  {29a3ca5a-7a41-42ef-a76e-d218641200fa}, !- Handle
  {f2e6eb8b-dc18-4b75-9a1b-e532fbe8b5f0}, !- Source Object
  3,                                      !- Outlet Port
  {b3f97acd-c180-4afe-b77b-7415dec781ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce707cb-1f12-470c-8f88-1b58a98a5584}, !- Handle
  {c7e05d3d-ecc8-4a01-a546-2ba4dd900dc4}, !- Source Object
  4,                                      !- Outlet Port
  {f2e6eb8b-dc18-4b75-9a1b-e532fbe8b5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d2ca4c3c-9726-4620-a3de-34a973ec5610}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {85dd9a64-b190-4de6-987e-54766fd5ec61}, !- Water Inlet Node Name
  {d8a705de-a588-4040-88ce-a90503c5d6b2}; !- Water Outlet Node Name

OS:Node,
  {e9a92f3f-6972-4329-9f9d-5f03ceec0de0}, !- Handle
  Coil Heating Water Baseboard 25 Inlet Water Node, !- Name
  {5dafc59f-a041-4bb9-be5c-ec993b4d7fbc}, !- Inlet Port
  {85dd9a64-b190-4de6-987e-54766fd5ec61}; !- Outlet Port

OS:Connection,
  {5dafc59f-a041-4bb9-be5c-ec993b4d7fbc}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  28,                                     !- Outlet Port
  {e9a92f3f-6972-4329-9f9d-5f03ceec0de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bed4629d-5d92-45ee-870c-ad4403334a87}, !- Handle
  Coil Heating Water Baseboard 25 Outlet Water Node, !- Name
  {d8a705de-a588-4040-88ce-a90503c5d6b2}, !- Inlet Port
  {d198df08-cacb-4964-8038-c506d54895f8}; !- Outlet Port

OS:Connection,
  {85dd9a64-b190-4de6-987e-54766fd5ec61}, !- Handle
  {e9a92f3f-6972-4329-9f9d-5f03ceec0de0}, !- Source Object
  3,                                      !- Outlet Port
  {d2ca4c3c-9726-4620-a3de-34a973ec5610}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d8a705de-a588-4040-88ce-a90503c5d6b2}, !- Handle
  {d2ca4c3c-9726-4620-a3de-34a973ec5610}, !- Source Object
  10,                                     !- Outlet Port
  {bed4629d-5d92-45ee-870c-ad4403334a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d198df08-cacb-4964-8038-c506d54895f8}, !- Handle
  {bed4629d-5d92-45ee-870c-ad4403334a87}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e30f2d2f-47e6-4247-883c-bddf7398887b}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d2ca4c3c-9726-4620-a3de-34a973ec5610}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47f16a6e-ee23-4f38-90bb-75740b9cfd36}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {c311c759-cc9d-4db9-badb-b98c6492dba8}, !- Air Inlet Node Name
  {3c19a41a-17d2-47a2-ac00-6ad476e7354f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ea3be18-96a3-47c4-9cd3-d318d8bbb0a8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {3c19a41a-17d2-47a2-ac00-6ad476e7354f}, !- Inlet Port
  {23994edb-83bb-447b-9726-a08b1ca49c94}; !- Outlet Port

OS:Node,
  {bce0a985-f167-4843-9352-c8a5e1629bbd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 Return Air Node, !- Name
  {c47ca2e5-0244-465e-a4d6-140e9ffe9aba}, !- Inlet Port
  {d5e3b071-5a9a-4537-8cba-309ec636ff85}; !- Outlet Port

OS:Connection,
  {23994edb-83bb-447b-9726-a08b1ca49c94}, !- Handle
  {0ea3be18-96a3-47c4-9cd3-d318d8bbb0a8}, !- Source Object
  3,                                      !- Outlet Port
  {b3f97acd-c180-4afe-b77b-7415dec781ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c47ca2e5-0244-465e-a4d6-140e9ffe9aba}, !- Handle
  {51f8160e-a9d7-4513-9e14-87158f21d764}, !- Source Object
  2,                                      !- Outlet Port
  {bce0a985-f167-4843-9352-c8a5e1629bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e3b071-5a9a-4537-8cba-309ec636ff85}, !- Handle
  {bce0a985-f167-4843-9352-c8a5e1629bbd}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {b2919b16-dc66-45cf-bddc-7afd10d0a1e6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {919e6170-2654-4cc4-b0fb-6b50125c9cd6}, !- Inlet Port
  {c311c759-cc9d-4db9-badb-b98c6492dba8}; !- Outlet Port

OS:Connection,
  {919e6170-2654-4cc4-b0fb-6b50125c9cd6}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  27,                                     !- Outlet Port
  {b2919b16-dc66-45cf-bddc-7afd10d0a1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c311c759-cc9d-4db9-badb-b98c6492dba8}, !- Handle
  {b2919b16-dc66-45cf-bddc-7afd10d0a1e6}, !- Source Object
  3,                                      !- Outlet Port
  {47f16a6e-ee23-4f38-90bb-75740b9cfd36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c19a41a-17d2-47a2-ac00-6ad476e7354f}, !- Handle
  {47f16a6e-ee23-4f38-90bb-75740b9cfd36}, !- Source Object
  4,                                      !- Outlet Port
  {0ea3be18-96a3-47c4-9cd3-d318d8bbb0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d204fc3b-4208-434d-bed7-db33f63eeff6}, !- Handle
  Coil Heating Electric 26,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a2b5500c-ea3e-4eb4-aa63-e5dcc16fa938}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c14c2cd5-fcec-49ea-afc3-5234e2df29f8}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5332f21c-a249-485f-a645-e83e8da48732}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ef8f8cf-e72b-429e-a58d-8ef4f8c97b9f}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5736a00-509b-4e3a-9e21-4fbcade3f461}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {adfdd90f-a595-48a0-a1c8-113a68d69cb5}, !- Handle
  Coil Cooling DX Single Speed 26 7kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {e4e10623-1477-48e8-b250-d0b9002051c2}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a6ea6de2-ee3c-4d40-b85d-182b20125ed1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {060002b1-8895-42a2-b10e-8896e3a9b009}, !- Air Inlet Node Name
  {c8555665-8057-4f6b-9576-a40a35089464}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e4e10623-1477-48e8-b250-d0b9002051c2}, !- Supply Air Fan Name
  {d204fc3b-4208-434d-bed7-db33f63eeff6}, !- Heating Coil Name
  {adfdd90f-a595-48a0-a1c8-113a68d69cb5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0e6b9a37-e94b-4c34-8e09-ed863ecf0a00}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC Inlet Air Node, !- Name
  {f936da5c-ef6f-48a2-8d3c-f76037fda7b7}, !- Inlet Port
  {060002b1-8895-42a2-b10e-8896e3a9b009}; !- Outlet Port

OS:Connection,
  {f936da5c-ef6f-48a2-8d3c-f76037fda7b7}, !- Handle
  {5020b7bb-1af6-4b5b-91e8-aaa8e4a28cf8}, !- Source Object
  2,                                      !- Outlet Port
  {0e6b9a37-e94b-4c34-8e09-ed863ecf0a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060002b1-8895-42a2-b10e-8896e3a9b009}, !- Handle
  {0e6b9a37-e94b-4c34-8e09-ed863ecf0a00}, !- Source Object
  3,                                      !- Outlet Port
  {a6ea6de2-ee3c-4d40-b85d-182b20125ed1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1f3c0bf-a315-4d35-85e2-bcd07e41a119}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC Outlet Air Node, !- Name
  {c8555665-8057-4f6b-9576-a40a35089464}, !- Inlet Port
  {f5e483c3-2f3d-4497-8a9b-43883c44650a}; !- Outlet Port

OS:Connection,
  {f5e483c3-2f3d-4497-8a9b-43883c44650a}, !- Handle
  {b1f3c0bf-a315-4d35-85e2-bcd07e41a119}, !- Source Object
  3,                                      !- Outlet Port
  {b904c899-238d-4ff3-99e5-cfd752cd973f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8555665-8057-4f6b-9576-a40a35089464}, !- Handle
  {a6ea6de2-ee3c-4d40-b85d-182b20125ed1}, !- Source Object
  4,                                      !- Outlet Port
  {b1f3c0bf-a315-4d35-85e2-bcd07e41a119}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7473f717-a861-41e7-8d0a-98aee09eead3}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ba6b487-1048-46c6-8c51-f7b373488071}, !- Water Inlet Node Name
  {cbb53c2d-5598-40e5-a217-83b9aab0139a}; !- Water Outlet Node Name

OS:Node,
  {ab0d6bd2-a2a4-4e1a-935a-60af0bd8029a}, !- Handle
  Coil Heating Water Baseboard 26 Inlet Water Node, !- Name
  {fa92b387-e3f0-4007-88d0-15613a756718}, !- Inlet Port
  {0ba6b487-1048-46c6-8c51-f7b373488071}; !- Outlet Port

OS:Connection,
  {fa92b387-e3f0-4007-88d0-15613a756718}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  29,                                     !- Outlet Port
  {ab0d6bd2-a2a4-4e1a-935a-60af0bd8029a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2da8217b-5894-42f4-87ab-7b152fbd1077}, !- Handle
  Coil Heating Water Baseboard 26 Outlet Water Node, !- Name
  {cbb53c2d-5598-40e5-a217-83b9aab0139a}, !- Inlet Port
  {3cdf0585-f966-4ae0-bd5b-1cdc910d31cb}; !- Outlet Port

OS:Connection,
  {0ba6b487-1048-46c6-8c51-f7b373488071}, !- Handle
  {ab0d6bd2-a2a4-4e1a-935a-60af0bd8029a}, !- Source Object
  3,                                      !- Outlet Port
  {7473f717-a861-41e7-8d0a-98aee09eead3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cbb53c2d-5598-40e5-a217-83b9aab0139a}, !- Handle
  {7473f717-a861-41e7-8d0a-98aee09eead3}, !- Source Object
  10,                                     !- Outlet Port
  {2da8217b-5894-42f4-87ab-7b152fbd1077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cdf0585-f966-4ae0-bd5b-1cdc910d31cb}, !- Handle
  {2da8217b-5894-42f4-87ab-7b152fbd1077}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {10cf1e13-665a-4b12-b00a-a4f2880eb2f3}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {7473f717-a861-41e7-8d0a-98aee09eead3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abeaab6c-2b6d-4264-9ea2-a54cbc139683}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e0029ea8-c407-418f-b07a-0e444ba77d87}, !- Air Inlet Node Name
  {733948d3-d948-49f2-81b2-1f4364e0ef91}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cc57d0d-3130-4120-98f2-eb59e9f7a346}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {733948d3-d948-49f2-81b2-1f4364e0ef91}, !- Inlet Port
  {e4b83b90-f080-4bd7-81ee-53ae68673a16}; !- Outlet Port

OS:Node,
  {139d6965-21d7-4430-ae5b-cab2cd780882}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 Return Air Node, !- Name
  {7b600fa4-8d16-495d-a619-1b37ff5b85d0}, !- Inlet Port
  {a55f7e5a-ea72-461d-832e-b2013915201f}; !- Outlet Port

OS:Connection,
  {e4b83b90-f080-4bd7-81ee-53ae68673a16}, !- Handle
  {8cc57d0d-3130-4120-98f2-eb59e9f7a346}, !- Source Object
  3,                                      !- Outlet Port
  {b904c899-238d-4ff3-99e5-cfd752cd973f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b600fa4-8d16-495d-a619-1b37ff5b85d0}, !- Handle
  {dc85dce3-12e6-4e7f-acc5-5460e2b7ff8d}, !- Source Object
  2,                                      !- Outlet Port
  {139d6965-21d7-4430-ae5b-cab2cd780882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55f7e5a-ea72-461d-832e-b2013915201f}, !- Handle
  {139d6965-21d7-4430-ae5b-cab2cd780882}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {fc0cb93e-63c2-4faa-86a9-b02c61a3e15d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {df081d16-b41c-435d-9847-cf654496f641}, !- Inlet Port
  {e0029ea8-c407-418f-b07a-0e444ba77d87}; !- Outlet Port

OS:Connection,
  {df081d16-b41c-435d-9847-cf654496f641}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  28,                                     !- Outlet Port
  {fc0cb93e-63c2-4faa-86a9-b02c61a3e15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0029ea8-c407-418f-b07a-0e444ba77d87}, !- Handle
  {fc0cb93e-63c2-4faa-86a9-b02c61a3e15d}, !- Source Object
  3,                                      !- Outlet Port
  {abeaab6c-2b6d-4264-9ea2-a54cbc139683}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {733948d3-d948-49f2-81b2-1f4364e0ef91}, !- Handle
  {abeaab6c-2b6d-4264-9ea2-a54cbc139683}, !- Source Object
  4,                                      !- Outlet Port
  {8cc57d0d-3130-4120-98f2-eb59e9f7a346}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e2dc2b4d-6bef-4611-86ac-24c0661cd20a}, !- Handle
  Coil Heating Electric 27,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3aad5515-7de0-4f17-842b-b41a61c780ea}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d908086d-10bb-4c29-a826-8f75913f2887}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0affcb15-0d40-4a44-8221-e3751c9ce600}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7fd00509-7c26-4765-ac2c-fe0e3ef0d058}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {014cb0aa-6a9b-4f9e-8a6f-1a39bf58399a}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9c45a4c1-841b-412b-abc7-72b5369ade3e}, !- Handle
  Coil Cooling DX Single Speed 27 4kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {269ff9de-d186-49c7-9b82-2520adf422a7}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ffe74651-499a-4b71-96d8-efc5abeca2e4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d18bc2cf-562b-49d6-a395-c59b712f6778}, !- Air Inlet Node Name
  {190101b1-cdb2-47fa-8a15-f666c3bfeaad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {269ff9de-d186-49c7-9b82-2520adf422a7}, !- Supply Air Fan Name
  {e2dc2b4d-6bef-4611-86ac-24c0661cd20a}, !- Heating Coil Name
  {9c45a4c1-841b-412b-abc7-72b5369ade3e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3f3f083b-cfc1-4210-92b0-7ac492ef363e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC Inlet Air Node, !- Name
  {a249d603-6ddf-41c7-9017-a9a037b83559}, !- Inlet Port
  {d18bc2cf-562b-49d6-a395-c59b712f6778}; !- Outlet Port

OS:Connection,
  {a249d603-6ddf-41c7-9017-a9a037b83559}, !- Handle
  {8ebc6fd9-c66a-4a21-af67-2a57e2bcf36b}, !- Source Object
  2,                                      !- Outlet Port
  {3f3f083b-cfc1-4210-92b0-7ac492ef363e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18bc2cf-562b-49d6-a395-c59b712f6778}, !- Handle
  {3f3f083b-cfc1-4210-92b0-7ac492ef363e}, !- Source Object
  3,                                      !- Outlet Port
  {ffe74651-499a-4b71-96d8-efc5abeca2e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c208f7d-c435-4a64-a519-556fb0fb82ff}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC Outlet Air Node, !- Name
  {190101b1-cdb2-47fa-8a15-f666c3bfeaad}, !- Inlet Port
  {95b897e9-7774-4690-bb10-914eaf8d0926}; !- Outlet Port

OS:Connection,
  {95b897e9-7774-4690-bb10-914eaf8d0926}, !- Handle
  {0c208f7d-c435-4a64-a519-556fb0fb82ff}, !- Source Object
  3,                                      !- Outlet Port
  {c3670a73-521d-4695-950b-f594eaeaf895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {190101b1-cdb2-47fa-8a15-f666c3bfeaad}, !- Handle
  {ffe74651-499a-4b71-96d8-efc5abeca2e4}, !- Source Object
  4,                                      !- Outlet Port
  {0c208f7d-c435-4a64-a519-556fb0fb82ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3e71f936-c1d5-4c2a-8e68-900dc99fb653}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {39ec4a58-ba5b-4540-b076-c2f85236a4d5}, !- Water Inlet Node Name
  {2149e74d-d43f-4b6f-86a2-475dc78035cb}; !- Water Outlet Node Name

OS:Node,
  {077a4d15-a3df-4bcd-be11-d53b2cdd3a08}, !- Handle
  Coil Heating Water Baseboard 27 Inlet Water Node, !- Name
  {72be3b5c-b105-4be0-866f-51d3746e6455}, !- Inlet Port
  {39ec4a58-ba5b-4540-b076-c2f85236a4d5}; !- Outlet Port

OS:Connection,
  {72be3b5c-b105-4be0-866f-51d3746e6455}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  30,                                     !- Outlet Port
  {077a4d15-a3df-4bcd-be11-d53b2cdd3a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d934d9a2-df8b-4d32-88e8-d39ac4969a23}, !- Handle
  Coil Heating Water Baseboard 27 Outlet Water Node, !- Name
  {2149e74d-d43f-4b6f-86a2-475dc78035cb}, !- Inlet Port
  {13c7f315-4fea-4d7e-88d6-b135042830b5}; !- Outlet Port

OS:Connection,
  {39ec4a58-ba5b-4540-b076-c2f85236a4d5}, !- Handle
  {077a4d15-a3df-4bcd-be11-d53b2cdd3a08}, !- Source Object
  3,                                      !- Outlet Port
  {3e71f936-c1d5-4c2a-8e68-900dc99fb653}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2149e74d-d43f-4b6f-86a2-475dc78035cb}, !- Handle
  {3e71f936-c1d5-4c2a-8e68-900dc99fb653}, !- Source Object
  10,                                     !- Outlet Port
  {d934d9a2-df8b-4d32-88e8-d39ac4969a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c7f315-4fea-4d7e-88d6-b135042830b5}, !- Handle
  {d934d9a2-df8b-4d32-88e8-d39ac4969a23}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {587c4320-510a-4155-92d3-51053ea76f72}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {3e71f936-c1d5-4c2a-8e68-900dc99fb653}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c6bb309-5420-413d-a734-44285292b9a8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {2a30d200-6d06-4d4e-9463-a29a9995baf6}, !- Air Inlet Node Name
  {16649f9a-3c8f-4e01-bc8f-8ac45fc76ea1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52935a28-083e-4f96-98c2-be656117a239}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Name
  {16649f9a-3c8f-4e01-bc8f-8ac45fc76ea1}, !- Inlet Port
  {683c2e56-9d2b-4006-af6a-701d7b3b4b27}; !- Outlet Port

OS:Node,
  {65a4cc50-f4db-45ba-809a-ee9683f74de6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 Return Air Node, !- Name
  {df5ffd85-4b39-4147-a01f-f0a744f9b4df}, !- Inlet Port
  {1aba8b07-7b38-4aa4-8648-450a7aee0595}; !- Outlet Port

OS:Connection,
  {683c2e56-9d2b-4006-af6a-701d7b3b4b27}, !- Handle
  {52935a28-083e-4f96-98c2-be656117a239}, !- Source Object
  3,                                      !- Outlet Port
  {c3670a73-521d-4695-950b-f594eaeaf895}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df5ffd85-4b39-4147-a01f-f0a744f9b4df}, !- Handle
  {9d28ef46-b639-4e6b-9ab3-a69f2ac93d91}, !- Source Object
  2,                                      !- Outlet Port
  {65a4cc50-f4db-45ba-809a-ee9683f74de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aba8b07-7b38-4aa4-8648-450a7aee0595}, !- Handle
  {65a4cc50-f4db-45ba-809a-ee9683f74de6}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {9b62374f-023a-436f-802c-f1eef94f5706}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Name
  {591cdd52-3c27-461f-92a6-867d551e8b6f}, !- Inlet Port
  {2a30d200-6d06-4d4e-9463-a29a9995baf6}; !- Outlet Port

OS:Connection,
  {591cdd52-3c27-461f-92a6-867d551e8b6f}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  29,                                     !- Outlet Port
  {9b62374f-023a-436f-802c-f1eef94f5706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a30d200-6d06-4d4e-9463-a29a9995baf6}, !- Handle
  {9b62374f-023a-436f-802c-f1eef94f5706}, !- Source Object
  3,                                      !- Outlet Port
  {7c6bb309-5420-413d-a734-44285292b9a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16649f9a-3c8f-4e01-bc8f-8ac45fc76ea1}, !- Handle
  {7c6bb309-5420-413d-a734-44285292b9a8}, !- Source Object
  4,                                      !- Outlet Port
  {52935a28-083e-4f96-98c2-be656117a239}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fb805bef-2df8-4dd6-a918-65efc01ee7c4}, !- Handle
  Coil Heating Electric 28,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b7b51652-aedd-4866-9a42-49e67e11d96c}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4084fe62-b299-4703-87e8-a27f0025fb39}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {054a5d90-189f-4a3d-855f-fb8fdcd8e712}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad431284-65ce-4e49-b527-b37e7a9b86bd}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {43489a7d-4dce-4be1-b8cb-25ce59bdafee}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7ed46085-c45b-4076-9daf-5d9283f0568d}, !- Handle
  Coil Cooling DX Single Speed 28 8kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {b4e1baef-511c-4650-bf24-d905bf7958df}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {510fb384-4b0f-4c80-a2cc-b1660ab6c991}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {f8677086-25aa-407d-ad05-c9f34f9bb930}, !- Air Inlet Node Name
  {9a13c05d-4123-41fa-b8d2-c6cad1b1724c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4e1baef-511c-4650-bf24-d905bf7958df}, !- Supply Air Fan Name
  {fb805bef-2df8-4dd6-a918-65efc01ee7c4}, !- Heating Coil Name
  {7ed46085-c45b-4076-9daf-5d9283f0568d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {728c962f-a2c8-4207-970e-832315f0e114}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC Inlet Air Node, !- Name
  {55932dcf-f8e3-4508-922d-5446fce9268c}, !- Inlet Port
  {f8677086-25aa-407d-ad05-c9f34f9bb930}; !- Outlet Port

OS:Connection,
  {55932dcf-f8e3-4508-922d-5446fce9268c}, !- Handle
  {5596e60e-b727-4481-bb33-bd40a68d6aa4}, !- Source Object
  2,                                      !- Outlet Port
  {728c962f-a2c8-4207-970e-832315f0e114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8677086-25aa-407d-ad05-c9f34f9bb930}, !- Handle
  {728c962f-a2c8-4207-970e-832315f0e114}, !- Source Object
  3,                                      !- Outlet Port
  {510fb384-4b0f-4c80-a2cc-b1660ab6c991}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84b2e76a-977a-476a-b7c3-d8a5e0f858ba}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC Outlet Air Node, !- Name
  {9a13c05d-4123-41fa-b8d2-c6cad1b1724c}, !- Inlet Port
  {3e6e4a64-7622-4ed2-9f40-b2896ce0fc21}; !- Outlet Port

OS:Connection,
  {3e6e4a64-7622-4ed2-9f40-b2896ce0fc21}, !- Handle
  {84b2e76a-977a-476a-b7c3-d8a5e0f858ba}, !- Source Object
  3,                                      !- Outlet Port
  {884a24b2-56ea-429f-b6c7-e3f017918b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a13c05d-4123-41fa-b8d2-c6cad1b1724c}, !- Handle
  {510fb384-4b0f-4c80-a2cc-b1660ab6c991}, !- Source Object
  4,                                      !- Outlet Port
  {84b2e76a-977a-476a-b7c3-d8a5e0f858ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3c73cadb-e6a5-4426-8329-6cece583dec3}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {65aca985-60a0-453a-bca9-8fb861fe1165}, !- Water Inlet Node Name
  {5a9fde6f-4e52-4258-b5c4-82f66514894c}; !- Water Outlet Node Name

OS:Node,
  {5e5448de-abaa-4072-9124-a1841eb67fd4}, !- Handle
  Coil Heating Water Baseboard 28 Inlet Water Node, !- Name
  {d3fc1741-01b6-40fe-9b40-558595ec0215}, !- Inlet Port
  {65aca985-60a0-453a-bca9-8fb861fe1165}; !- Outlet Port

OS:Connection,
  {d3fc1741-01b6-40fe-9b40-558595ec0215}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  31,                                     !- Outlet Port
  {5e5448de-abaa-4072-9124-a1841eb67fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c63026ba-54dc-4a6b-b68e-ca10831b945c}, !- Handle
  Coil Heating Water Baseboard 28 Outlet Water Node, !- Name
  {5a9fde6f-4e52-4258-b5c4-82f66514894c}, !- Inlet Port
  {e2bd4a3a-fd32-4a19-b028-ce84b85f6a27}; !- Outlet Port

OS:Connection,
  {65aca985-60a0-453a-bca9-8fb861fe1165}, !- Handle
  {5e5448de-abaa-4072-9124-a1841eb67fd4}, !- Source Object
  3,                                      !- Outlet Port
  {3c73cadb-e6a5-4426-8329-6cece583dec3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5a9fde6f-4e52-4258-b5c4-82f66514894c}, !- Handle
  {3c73cadb-e6a5-4426-8329-6cece583dec3}, !- Source Object
  10,                                     !- Outlet Port
  {c63026ba-54dc-4a6b-b68e-ca10831b945c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bd4a3a-fd32-4a19-b028-ce84b85f6a27}, !- Handle
  {c63026ba-54dc-4a6b-b68e-ca10831b945c}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e40da3dc-5f25-4101-b519-db25a5d9b2f8}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {3c73cadb-e6a5-4426-8329-6cece583dec3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c5db5f4-c801-483c-8af8-78b9d0ddecde}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {52082bd8-5020-4dc0-a9f3-8f44287e5f77}, !- Air Inlet Node Name
  {7cec6a4d-3edb-4ec7-95ae-57b63f2cd0a1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {143fb857-6c78-480d-ab11-29c464a903f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Name
  {7cec6a4d-3edb-4ec7-95ae-57b63f2cd0a1}, !- Inlet Port
  {d62192c7-af58-4fa4-9c66-0227cd86acac}; !- Outlet Port

OS:Node,
  {3349bd0b-c9e6-4333-856c-4575e655bec8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 Return Air Node, !- Name
  {e23afec1-99ed-4aa2-a6e8-77a60176d8ea}, !- Inlet Port
  {c3f1fdb9-c6ce-4c5b-b905-a2b71576fcf6}; !- Outlet Port

OS:Connection,
  {d62192c7-af58-4fa4-9c66-0227cd86acac}, !- Handle
  {143fb857-6c78-480d-ab11-29c464a903f4}, !- Source Object
  3,                                      !- Outlet Port
  {884a24b2-56ea-429f-b6c7-e3f017918b5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e23afec1-99ed-4aa2-a6e8-77a60176d8ea}, !- Handle
  {2d5f29be-207a-4c43-b7fc-24a4f787bc1c}, !- Source Object
  2,                                      !- Outlet Port
  {3349bd0b-c9e6-4333-856c-4575e655bec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f1fdb9-c6ce-4c5b-b905-a2b71576fcf6}, !- Handle
  {3349bd0b-c9e6-4333-856c-4575e655bec8}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {2681f8f7-6305-4ac6-a5f6-2d4c13ac2caf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Inlet Air Node, !- Name
  {c150a541-c1f6-4296-89d1-c436590fe801}, !- Inlet Port
  {52082bd8-5020-4dc0-a9f3-8f44287e5f77}; !- Outlet Port

OS:Connection,
  {c150a541-c1f6-4296-89d1-c436590fe801}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  30,                                     !- Outlet Port
  {2681f8f7-6305-4ac6-a5f6-2d4c13ac2caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52082bd8-5020-4dc0-a9f3-8f44287e5f77}, !- Handle
  {2681f8f7-6305-4ac6-a5f6-2d4c13ac2caf}, !- Source Object
  3,                                      !- Outlet Port
  {0c5db5f4-c801-483c-8af8-78b9d0ddecde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cec6a4d-3edb-4ec7-95ae-57b63f2cd0a1}, !- Handle
  {0c5db5f4-c801-483c-8af8-78b9d0ddecde}, !- Source Object
  4,                                      !- Outlet Port
  {143fb857-6c78-480d-ab11-29c464a903f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ccd16b66-5752-4803-9483-b37e88d91fb9}, !- Handle
  Coil Heating Electric 29,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {25f0fdc4-2077-440f-a5ca-e85d09ac5b8a}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2e23079-6514-46c1-9cbc-b1fe65bf615a}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32fd3313-07cc-4dbd-a84e-2866e151cb11}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e89a8bc-987a-4a36-a039-4b28a8b968fd}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b7a7dbc-5e25-467a-8e77-4880ac0ab02c}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8f5ce6ce-820f-4b75-86df-5ec6a0700570}, !- Handle
  Coil Cooling DX Single Speed 29 3kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {66dbbae4-ba7e-4e65-8c6f-3db0a79bb1f7}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f697ce1a-5296-4919-a62a-4c61aa121967}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b2d669d1-6132-4283-9436-008012a24708}, !- Air Inlet Node Name
  {57313e82-47f7-4ffc-b405-d2405282d595}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {66dbbae4-ba7e-4e65-8c6f-3db0a79bb1f7}, !- Supply Air Fan Name
  {ccd16b66-5752-4803-9483-b37e88d91fb9}, !- Heating Coil Name
  {8f5ce6ce-820f-4b75-86df-5ec6a0700570}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b65b6349-e82f-40e2-9389-805c72ac9774}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC Inlet Air Node, !- Name
  {836fa4e2-e875-4712-abc6-8b365f0411d6}, !- Inlet Port
  {b2d669d1-6132-4283-9436-008012a24708}; !- Outlet Port

OS:Connection,
  {836fa4e2-e875-4712-abc6-8b365f0411d6}, !- Handle
  {1bdb5145-c811-4ce8-8ecb-974adfb701dd}, !- Source Object
  2,                                      !- Outlet Port
  {b65b6349-e82f-40e2-9389-805c72ac9774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d669d1-6132-4283-9436-008012a24708}, !- Handle
  {b65b6349-e82f-40e2-9389-805c72ac9774}, !- Source Object
  3,                                      !- Outlet Port
  {f697ce1a-5296-4919-a62a-4c61aa121967}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56713f9d-55ac-4261-8212-bc7be3ee42bd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC Outlet Air Node, !- Name
  {57313e82-47f7-4ffc-b405-d2405282d595}, !- Inlet Port
  {b198716c-fce5-4e56-859a-66d77bb6016d}; !- Outlet Port

OS:Connection,
  {b198716c-fce5-4e56-859a-66d77bb6016d}, !- Handle
  {56713f9d-55ac-4261-8212-bc7be3ee42bd}, !- Source Object
  3,                                      !- Outlet Port
  {8858395f-346c-40f6-850e-656a52bf4a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57313e82-47f7-4ffc-b405-d2405282d595}, !- Handle
  {f697ce1a-5296-4919-a62a-4c61aa121967}, !- Source Object
  4,                                      !- Outlet Port
  {56713f9d-55ac-4261-8212-bc7be3ee42bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b4980ccf-ceb5-4d5c-b7a8-fde222a6eb5d}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4fec0961-b83c-483d-a591-dc46c6e4f2b7}, !- Water Inlet Node Name
  {2a351c45-1b42-4a3a-a2e4-71517ee44d0c}; !- Water Outlet Node Name

OS:Node,
  {16d71044-d650-49c1-90f1-085e0a758703}, !- Handle
  Coil Heating Water Baseboard 29 Inlet Water Node, !- Name
  {ef8ac18a-af3c-408b-b603-1c9ef8bcc16b}, !- Inlet Port
  {4fec0961-b83c-483d-a591-dc46c6e4f2b7}; !- Outlet Port

OS:Connection,
  {ef8ac18a-af3c-408b-b603-1c9ef8bcc16b}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  32,                                     !- Outlet Port
  {16d71044-d650-49c1-90f1-085e0a758703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df147b14-fc31-4f98-93cb-2b12f9b82526}, !- Handle
  Coil Heating Water Baseboard 29 Outlet Water Node, !- Name
  {2a351c45-1b42-4a3a-a2e4-71517ee44d0c}, !- Inlet Port
  {1b2c929c-0647-4089-b333-d794f214cc2a}; !- Outlet Port

OS:Connection,
  {4fec0961-b83c-483d-a591-dc46c6e4f2b7}, !- Handle
  {16d71044-d650-49c1-90f1-085e0a758703}, !- Source Object
  3,                                      !- Outlet Port
  {b4980ccf-ceb5-4d5c-b7a8-fde222a6eb5d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2a351c45-1b42-4a3a-a2e4-71517ee44d0c}, !- Handle
  {b4980ccf-ceb5-4d5c-b7a8-fde222a6eb5d}, !- Source Object
  10,                                     !- Outlet Port
  {df147b14-fc31-4f98-93cb-2b12f9b82526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2c929c-0647-4089-b333-d794f214cc2a}, !- Handle
  {df147b14-fc31-4f98-93cb-2b12f9b82526}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5de4f61f-58c9-4026-8fe6-a1d42f684aa5}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b4980ccf-ceb5-4d5c-b7a8-fde222a6eb5d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3968ef2b-8ddb-47fa-b225-42af26eb0ec9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {17427428-f7ec-44fc-a3ee-c868e3d71826}, !- Air Inlet Node Name
  {fc4cea93-c669-466f-a35e-69c2ee5dcbc8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e99cb406-3681-4550-9f2f-290b2520852b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Name
  {fc4cea93-c669-466f-a35e-69c2ee5dcbc8}, !- Inlet Port
  {b9877a32-1625-4375-82ad-13beaffede67}; !- Outlet Port

OS:Node,
  {f940302a-8733-49f9-a1d3-73f3708c0412}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 Return Air Node, !- Name
  {afec9784-9beb-4636-af73-50cb817c3a1e}, !- Inlet Port
  {06b4e8f5-e758-48a1-951e-5a2958a7f6b9}; !- Outlet Port

OS:Connection,
  {b9877a32-1625-4375-82ad-13beaffede67}, !- Handle
  {e99cb406-3681-4550-9f2f-290b2520852b}, !- Source Object
  3,                                      !- Outlet Port
  {8858395f-346c-40f6-850e-656a52bf4a08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afec9784-9beb-4636-af73-50cb817c3a1e}, !- Handle
  {411fe0d1-baaf-4769-b82c-02f4202ea1bd}, !- Source Object
  2,                                      !- Outlet Port
  {f940302a-8733-49f9-a1d3-73f3708c0412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06b4e8f5-e758-48a1-951e-5a2958a7f6b9}, !- Handle
  {f940302a-8733-49f9-a1d3-73f3708c0412}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {f422d9f4-bf77-4305-b799-984c7a8d40e9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Inlet Air Node, !- Name
  {3e58b811-a3eb-46da-aba1-bda1fe16d5e8}, !- Inlet Port
  {17427428-f7ec-44fc-a3ee-c868e3d71826}; !- Outlet Port

OS:Connection,
  {3e58b811-a3eb-46da-aba1-bda1fe16d5e8}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  31,                                     !- Outlet Port
  {f422d9f4-bf77-4305-b799-984c7a8d40e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17427428-f7ec-44fc-a3ee-c868e3d71826}, !- Handle
  {f422d9f4-bf77-4305-b799-984c7a8d40e9}, !- Source Object
  3,                                      !- Outlet Port
  {3968ef2b-8ddb-47fa-b225-42af26eb0ec9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc4cea93-c669-466f-a35e-69c2ee5dcbc8}, !- Handle
  {3968ef2b-8ddb-47fa-b225-42af26eb0ec9}, !- Source Object
  4,                                      !- Outlet Port
  {e99cb406-3681-4550-9f2f-290b2520852b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {91368459-e3eb-4aa7-b105-55a449b2456f}, !- Handle
  Coil Heating Electric 30,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0d06fb83-1b1d-4eef-890a-e6e5ce8105e9}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f72e95cf-ad71-4be8-a6b9-bf1c002792d5}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc06598a-db7b-4b7d-b8e5-5f5f1d655100}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d80f77b5-9382-47c1-b104-7a24d9e79efb}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {232fc992-e98a-4d0b-8d58-561115f0ad63}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {39e1203d-807c-4ba2-8dd9-72289b96b744}, !- Handle
  Coil Cooling DX Single Speed 30 3kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {00615674-af2f-4ae0-bcd6-71f322bbe128}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6e9d2353-ccc4-45e6-932a-4d4322286d18}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {3d1c9c96-dd38-4d69-9b52-da32f1e1e270}, !- Air Inlet Node Name
  {1cc7d0fd-4c47-4382-87b2-0b22c8012f0a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00615674-af2f-4ae0-bcd6-71f322bbe128}, !- Supply Air Fan Name
  {91368459-e3eb-4aa7-b105-55a449b2456f}, !- Heating Coil Name
  {39e1203d-807c-4ba2-8dd9-72289b96b744}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4b85123c-75de-4048-b6db-43893e3806d2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC Inlet Air Node, !- Name
  {419a34ab-de64-4b0f-98d6-0199b7e5a41a}, !- Inlet Port
  {3d1c9c96-dd38-4d69-9b52-da32f1e1e270}; !- Outlet Port

OS:Connection,
  {419a34ab-de64-4b0f-98d6-0199b7e5a41a}, !- Handle
  {025364cb-6821-4ac2-b18f-3565c0727739}, !- Source Object
  2,                                      !- Outlet Port
  {4b85123c-75de-4048-b6db-43893e3806d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1c9c96-dd38-4d69-9b52-da32f1e1e270}, !- Handle
  {4b85123c-75de-4048-b6db-43893e3806d2}, !- Source Object
  3,                                      !- Outlet Port
  {6e9d2353-ccc4-45e6-932a-4d4322286d18}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28719dfb-fc3b-43cc-8d36-5212575a7b47}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC Outlet Air Node, !- Name
  {1cc7d0fd-4c47-4382-87b2-0b22c8012f0a}, !- Inlet Port
  {7a8ccb0f-c144-4ae2-a73d-caa86cc6cd2f}; !- Outlet Port

OS:Connection,
  {7a8ccb0f-c144-4ae2-a73d-caa86cc6cd2f}, !- Handle
  {28719dfb-fc3b-43cc-8d36-5212575a7b47}, !- Source Object
  3,                                      !- Outlet Port
  {413dfc64-ac52-4856-8f02-41c63e72c827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc7d0fd-4c47-4382-87b2-0b22c8012f0a}, !- Handle
  {6e9d2353-ccc4-45e6-932a-4d4322286d18}, !- Source Object
  4,                                      !- Outlet Port
  {28719dfb-fc3b-43cc-8d36-5212575a7b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ae57a927-5567-4246-8c1f-c8009a1eeb72}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f1597df4-634c-4b1e-8459-3cfc552fb0e1}, !- Water Inlet Node Name
  {bf628098-7af8-4448-8110-18c68bb005ac}; !- Water Outlet Node Name

OS:Node,
  {04b3aa21-e71a-4113-a9cf-b9535f970e95}, !- Handle
  Coil Heating Water Baseboard 30 Inlet Water Node, !- Name
  {933908fa-3d55-4c07-a073-64ae1189e3b4}, !- Inlet Port
  {f1597df4-634c-4b1e-8459-3cfc552fb0e1}; !- Outlet Port

OS:Connection,
  {933908fa-3d55-4c07-a073-64ae1189e3b4}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  33,                                     !- Outlet Port
  {04b3aa21-e71a-4113-a9cf-b9535f970e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f797413-5402-4b5f-a28e-2bb7e37f3436}, !- Handle
  Coil Heating Water Baseboard 30 Outlet Water Node, !- Name
  {bf628098-7af8-4448-8110-18c68bb005ac}, !- Inlet Port
  {e133dab9-0625-4631-8d72-de5331ad2e69}; !- Outlet Port

OS:Connection,
  {f1597df4-634c-4b1e-8459-3cfc552fb0e1}, !- Handle
  {04b3aa21-e71a-4113-a9cf-b9535f970e95}, !- Source Object
  3,                                      !- Outlet Port
  {ae57a927-5567-4246-8c1f-c8009a1eeb72}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bf628098-7af8-4448-8110-18c68bb005ac}, !- Handle
  {ae57a927-5567-4246-8c1f-c8009a1eeb72}, !- Source Object
  10,                                     !- Outlet Port
  {7f797413-5402-4b5f-a28e-2bb7e37f3436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e133dab9-0625-4631-8d72-de5331ad2e69}, !- Handle
  {7f797413-5402-4b5f-a28e-2bb7e37f3436}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a43fca3c-5adf-4e96-bb99-071b8d0e96fe}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {ae57a927-5567-4246-8c1f-c8009a1eeb72}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0fc2123c-32f7-482b-b246-a07fdf4053e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {5337c707-076c-41d1-95a7-37ac43cde699}, !- Air Inlet Node Name
  {7f223651-63c8-4b0f-8e69-748c56f8f22f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7122777a-8e5b-4899-8ea5-ff461dc768ae}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Name
  {7f223651-63c8-4b0f-8e69-748c56f8f22f}, !- Inlet Port
  {ad252026-cc0f-4780-96b4-81e5955edf47}; !- Outlet Port

OS:Node,
  {6c568345-1768-4b95-bbfa-97c027f1098e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 Return Air Node, !- Name
  {7c116ff4-760c-474e-bddf-c7c318152f1e}, !- Inlet Port
  {252c1e53-b45b-436b-bf37-4cca80a0c022}; !- Outlet Port

OS:Connection,
  {ad252026-cc0f-4780-96b4-81e5955edf47}, !- Handle
  {7122777a-8e5b-4899-8ea5-ff461dc768ae}, !- Source Object
  3,                                      !- Outlet Port
  {413dfc64-ac52-4856-8f02-41c63e72c827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c116ff4-760c-474e-bddf-c7c318152f1e}, !- Handle
  {1f3b1645-31b0-457d-926f-fb31efecc55b}, !- Source Object
  2,                                      !- Outlet Port
  {6c568345-1768-4b95-bbfa-97c027f1098e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252c1e53-b45b-436b-bf37-4cca80a0c022}, !- Handle
  {6c568345-1768-4b95-bbfa-97c027f1098e}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {2d6dd86e-34f9-41be-86e9-5a0ac0d8bf64}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Inlet Air Node, !- Name
  {6d2923ad-af3d-40c2-947b-2e9a0ad65668}, !- Inlet Port
  {5337c707-076c-41d1-95a7-37ac43cde699}; !- Outlet Port

OS:Connection,
  {6d2923ad-af3d-40c2-947b-2e9a0ad65668}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  32,                                     !- Outlet Port
  {2d6dd86e-34f9-41be-86e9-5a0ac0d8bf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5337c707-076c-41d1-95a7-37ac43cde699}, !- Handle
  {2d6dd86e-34f9-41be-86e9-5a0ac0d8bf64}, !- Source Object
  3,                                      !- Outlet Port
  {0fc2123c-32f7-482b-b246-a07fdf4053e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f223651-63c8-4b0f-8e69-748c56f8f22f}, !- Handle
  {0fc2123c-32f7-482b-b246-a07fdf4053e4}, !- Source Object
  4,                                      !- Outlet Port
  {7122777a-8e5b-4899-8ea5-ff461dc768ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c7990936-4e6a-4a99-a94a-b664bdd8a012}, !- Handle
  Coil Heating Electric 31,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {053ed5c8-da6e-493c-be0e-7e9066320546}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8ac6de5-d049-489d-8a79-4cbdb0587d63}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7b1c167-a515-4e9d-a6bd-d315d8c23aac}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9286b036-d96d-476b-89c7-190ce78efa80}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {097891f2-102e-44bb-8ce3-e315269a444c}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {df382e7e-ef5c-4003-bbfe-6ca443f98134}, !- Handle
  Coil Cooling DX Single Speed 31 4kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {dc486bcc-8039-4f8a-a466-8964486d8752}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f9b1bd3c-85e7-4a89-a0a3-0e2f753ef8e6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {a05b6892-0e20-4ed3-86c8-75db0be5a332}, !- Air Inlet Node Name
  {f346cabc-56f0-46f3-9549-0995c832cd91}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc486bcc-8039-4f8a-a466-8964486d8752}, !- Supply Air Fan Name
  {c7990936-4e6a-4a99-a94a-b664bdd8a012}, !- Heating Coil Name
  {df382e7e-ef5c-4003-bbfe-6ca443f98134}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {af10fa90-ab27-4340-967f-874f83b269e3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC Inlet Air Node, !- Name
  {9b679f86-7c9f-4f5e-99ed-8a561136bdce}, !- Inlet Port
  {a05b6892-0e20-4ed3-86c8-75db0be5a332}; !- Outlet Port

OS:Connection,
  {9b679f86-7c9f-4f5e-99ed-8a561136bdce}, !- Handle
  {6506595d-3ced-483a-a1d5-43c505c43262}, !- Source Object
  2,                                      !- Outlet Port
  {af10fa90-ab27-4340-967f-874f83b269e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05b6892-0e20-4ed3-86c8-75db0be5a332}, !- Handle
  {af10fa90-ab27-4340-967f-874f83b269e3}, !- Source Object
  3,                                      !- Outlet Port
  {f9b1bd3c-85e7-4a89-a0a3-0e2f753ef8e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d95ce0a-e0a3-4ef5-b124-c6c5af2ff4ed}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC Outlet Air Node, !- Name
  {f346cabc-56f0-46f3-9549-0995c832cd91}, !- Inlet Port
  {dc9a1405-632a-4cdb-8548-46754dec96a6}; !- Outlet Port

OS:Connection,
  {dc9a1405-632a-4cdb-8548-46754dec96a6}, !- Handle
  {0d95ce0a-e0a3-4ef5-b124-c6c5af2ff4ed}, !- Source Object
  3,                                      !- Outlet Port
  {b3d6ac84-8f2c-4303-8d41-9fe67dd1bba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f346cabc-56f0-46f3-9549-0995c832cd91}, !- Handle
  {f9b1bd3c-85e7-4a89-a0a3-0e2f753ef8e6}, !- Source Object
  4,                                      !- Outlet Port
  {0d95ce0a-e0a3-4ef5-b124-c6c5af2ff4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {84f42474-a1a7-4392-9f4e-7c7e3644452a}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {67e3871c-d651-4401-b846-34a4c4a02c00}, !- Water Inlet Node Name
  {f986c9bb-a761-4f2c-b6dc-fc0b46e0387b}; !- Water Outlet Node Name

OS:Node,
  {821b4529-447a-4dcc-9a6e-f6b37589ba36}, !- Handle
  Coil Heating Water Baseboard 31 Inlet Water Node, !- Name
  {53d8dd5c-17c7-4668-a534-5060b69e3dc3}, !- Inlet Port
  {67e3871c-d651-4401-b846-34a4c4a02c00}; !- Outlet Port

OS:Connection,
  {53d8dd5c-17c7-4668-a534-5060b69e3dc3}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  34,                                     !- Outlet Port
  {821b4529-447a-4dcc-9a6e-f6b37589ba36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {733f79d2-fbff-4c37-a55f-3e1c31cc0575}, !- Handle
  Coil Heating Water Baseboard 31 Outlet Water Node, !- Name
  {f986c9bb-a761-4f2c-b6dc-fc0b46e0387b}, !- Inlet Port
  {bf99b22b-f05e-421d-8df4-a09ca653559c}; !- Outlet Port

OS:Connection,
  {67e3871c-d651-4401-b846-34a4c4a02c00}, !- Handle
  {821b4529-447a-4dcc-9a6e-f6b37589ba36}, !- Source Object
  3,                                      !- Outlet Port
  {84f42474-a1a7-4392-9f4e-7c7e3644452a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f986c9bb-a761-4f2c-b6dc-fc0b46e0387b}, !- Handle
  {84f42474-a1a7-4392-9f4e-7c7e3644452a}, !- Source Object
  10,                                     !- Outlet Port
  {733f79d2-fbff-4c37-a55f-3e1c31cc0575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf99b22b-f05e-421d-8df4-a09ca653559c}, !- Handle
  {733f79d2-fbff-4c37-a55f-3e1c31cc0575}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {af0f5de1-4b62-4581-9f84-b305cd9bd0cd}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {84f42474-a1a7-4392-9f4e-7c7e3644452a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3d9c1f1-61a4-4e75-b69b-d9ae66782a1e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {0e595977-c00f-4cc3-b646-c4b3a6f1363b}, !- Air Inlet Node Name
  {1a39e3d6-3734-48a9-ac4f-beb3f818236e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8fbfb21d-e233-45aa-900e-25089c940790}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Name
  {1a39e3d6-3734-48a9-ac4f-beb3f818236e}, !- Inlet Port
  {83c8c6a2-7564-4b7d-8c05-572b5b6fee16}; !- Outlet Port

OS:Node,
  {78f97bfd-2638-4101-937b-b6a2ecac28c9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 Return Air Node, !- Name
  {3d1c53e9-758e-4474-9c7a-7c16e5e85c77}, !- Inlet Port
  {cc42730e-b7ed-4e46-93c1-bae279f973cd}; !- Outlet Port

OS:Connection,
  {83c8c6a2-7564-4b7d-8c05-572b5b6fee16}, !- Handle
  {8fbfb21d-e233-45aa-900e-25089c940790}, !- Source Object
  3,                                      !- Outlet Port
  {b3d6ac84-8f2c-4303-8d41-9fe67dd1bba3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d1c53e9-758e-4474-9c7a-7c16e5e85c77}, !- Handle
  {2109fa84-5063-4017-a2d0-f6d1f5530b72}, !- Source Object
  2,                                      !- Outlet Port
  {78f97bfd-2638-4101-937b-b6a2ecac28c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc42730e-b7ed-4e46-93c1-bae279f973cd}, !- Handle
  {78f97bfd-2638-4101-937b-b6a2ecac28c9}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {a5c22c60-3668-4a52-8fe3-288e33fb07dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Inlet Air Node, !- Name
  {9d1093e2-0b64-4cf2-8a5a-bbf464a219c9}, !- Inlet Port
  {0e595977-c00f-4cc3-b646-c4b3a6f1363b}; !- Outlet Port

OS:Connection,
  {9d1093e2-0b64-4cf2-8a5a-bbf464a219c9}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  33,                                     !- Outlet Port
  {a5c22c60-3668-4a52-8fe3-288e33fb07dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e595977-c00f-4cc3-b646-c4b3a6f1363b}, !- Handle
  {a5c22c60-3668-4a52-8fe3-288e33fb07dd}, !- Source Object
  3,                                      !- Outlet Port
  {b3d9c1f1-61a4-4e75-b69b-d9ae66782a1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a39e3d6-3734-48a9-ac4f-beb3f818236e}, !- Handle
  {b3d9c1f1-61a4-4e75-b69b-d9ae66782a1e}, !- Source Object
  4,                                      !- Outlet Port
  {8fbfb21d-e233-45aa-900e-25089c940790}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {13337e78-2d02-4668-bcfb-5cbb7a292915}, !- Handle
  Coil Heating Electric 32,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {36762089-ebd9-4ab6-9fa1-95f4118838be}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4cebf0c-21f2-4cf2-b988-2a032b5c0c3a}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d73d2b0f-85bd-459d-9eaf-6a2771c57471}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6200728-7c05-41a4-8851-51b2d6502389}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98fa4d6a-0298-44be-b7a3-2b4c65d29f18}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fd863ba3-9ac6-45d1-9970-c98568ee5443}, !- Handle
  Coil Cooling DX Single Speed 32 3kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {e571c525-0d8d-49c3-966d-a96270b9540a}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {72be4495-6b11-414d-b0cc-1c366dfafe3f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b21446d6-cd5e-424b-bc66-0cee30eadfe9}, !- Air Inlet Node Name
  {13842826-9260-4305-9206-7aa2a8d6b356}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e571c525-0d8d-49c3-966d-a96270b9540a}, !- Supply Air Fan Name
  {13337e78-2d02-4668-bcfb-5cbb7a292915}, !- Heating Coil Name
  {fd863ba3-9ac6-45d1-9970-c98568ee5443}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0ddc9426-7fc2-466a-8166-4d6854178f0e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC Inlet Air Node, !- Name
  {06453194-d95a-42f7-973c-f103dcabcbed}, !- Inlet Port
  {b21446d6-cd5e-424b-bc66-0cee30eadfe9}; !- Outlet Port

OS:Connection,
  {06453194-d95a-42f7-973c-f103dcabcbed}, !- Handle
  {71dbe4b9-28d4-467e-9406-1ef6c6597360}, !- Source Object
  2,                                      !- Outlet Port
  {0ddc9426-7fc2-466a-8166-4d6854178f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21446d6-cd5e-424b-bc66-0cee30eadfe9}, !- Handle
  {0ddc9426-7fc2-466a-8166-4d6854178f0e}, !- Source Object
  3,                                      !- Outlet Port
  {72be4495-6b11-414d-b0cc-1c366dfafe3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdc2039e-216b-4d07-9c6a-c575676f1639}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC Outlet Air Node, !- Name
  {13842826-9260-4305-9206-7aa2a8d6b356}, !- Inlet Port
  {42a26047-a183-443f-9476-f7b787675fae}; !- Outlet Port

OS:Connection,
  {42a26047-a183-443f-9476-f7b787675fae}, !- Handle
  {bdc2039e-216b-4d07-9c6a-c575676f1639}, !- Source Object
  3,                                      !- Outlet Port
  {4564fcfd-e38d-4505-9862-9a962aa86e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13842826-9260-4305-9206-7aa2a8d6b356}, !- Handle
  {72be4495-6b11-414d-b0cc-1c366dfafe3f}, !- Source Object
  4,                                      !- Outlet Port
  {bdc2039e-216b-4d07-9c6a-c575676f1639}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fe18164f-81c4-41a6-bf52-cb7b3682860e}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f9ef3e5d-7a54-478a-9a30-3a3e06a76bbe}, !- Water Inlet Node Name
  {6a4fbac5-e579-4f85-8077-7940b1d0f2bd}; !- Water Outlet Node Name

OS:Node,
  {2ef29fca-1346-4690-a685-57aca32536d5}, !- Handle
  Coil Heating Water Baseboard 32 Inlet Water Node, !- Name
  {7bd50e99-3813-4d7a-a3d3-849a965182c1}, !- Inlet Port
  {f9ef3e5d-7a54-478a-9a30-3a3e06a76bbe}; !- Outlet Port

OS:Connection,
  {7bd50e99-3813-4d7a-a3d3-849a965182c1}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  35,                                     !- Outlet Port
  {2ef29fca-1346-4690-a685-57aca32536d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33ffad56-9a50-44e6-88f3-636d27d4bd8a}, !- Handle
  Coil Heating Water Baseboard 32 Outlet Water Node, !- Name
  {6a4fbac5-e579-4f85-8077-7940b1d0f2bd}, !- Inlet Port
  {249752ae-6086-4d7b-83ec-d84f3dca85ed}; !- Outlet Port

OS:Connection,
  {f9ef3e5d-7a54-478a-9a30-3a3e06a76bbe}, !- Handle
  {2ef29fca-1346-4690-a685-57aca32536d5}, !- Source Object
  3,                                      !- Outlet Port
  {fe18164f-81c4-41a6-bf52-cb7b3682860e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6a4fbac5-e579-4f85-8077-7940b1d0f2bd}, !- Handle
  {fe18164f-81c4-41a6-bf52-cb7b3682860e}, !- Source Object
  10,                                     !- Outlet Port
  {33ffad56-9a50-44e6-88f3-636d27d4bd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {249752ae-6086-4d7b-83ec-d84f3dca85ed}, !- Handle
  {33ffad56-9a50-44e6-88f3-636d27d4bd8a}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {520fddd4-7122-4388-abb2-e2dc0ac89ed2}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {fe18164f-81c4-41a6-bf52-cb7b3682860e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aaae55b9-71fd-4be4-8805-6685eec25c55}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {6d1f26d6-5b13-4aaa-8457-fc5159f399ea}, !- Air Inlet Node Name
  {3a502c9a-2dca-480a-a30d-5743007bcd3c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f14f269b-6fbb-4c38-a8fd-016a6c0f216a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Name
  {3a502c9a-2dca-480a-a30d-5743007bcd3c}, !- Inlet Port
  {4409c38d-3095-4dde-976d-160254874a90}; !- Outlet Port

OS:Node,
  {d4f0ee1c-8bf1-4a5c-a8dd-e1cd17802a05}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 Return Air Node, !- Name
  {a85ff861-af33-49cd-bde5-21f1a45952ae}, !- Inlet Port
  {d45e2cc5-b076-4f07-ab95-e4be985ccfd1}; !- Outlet Port

OS:Connection,
  {4409c38d-3095-4dde-976d-160254874a90}, !- Handle
  {f14f269b-6fbb-4c38-a8fd-016a6c0f216a}, !- Source Object
  3,                                      !- Outlet Port
  {4564fcfd-e38d-4505-9862-9a962aa86e1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a85ff861-af33-49cd-bde5-21f1a45952ae}, !- Handle
  {b9611fa0-fd71-49aa-a0d2-0c106477b053}, !- Source Object
  2,                                      !- Outlet Port
  {d4f0ee1c-8bf1-4a5c-a8dd-e1cd17802a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45e2cc5-b076-4f07-ab95-e4be985ccfd1}, !- Handle
  {d4f0ee1c-8bf1-4a5c-a8dd-e1cd17802a05}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {37a8b563-d736-46da-83f6-19445203fd48}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Inlet Air Node, !- Name
  {2b5f60f1-5774-4edb-96dd-2af794448a0b}, !- Inlet Port
  {6d1f26d6-5b13-4aaa-8457-fc5159f399ea}; !- Outlet Port

OS:Connection,
  {2b5f60f1-5774-4edb-96dd-2af794448a0b}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  34,                                     !- Outlet Port
  {37a8b563-d736-46da-83f6-19445203fd48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1f26d6-5b13-4aaa-8457-fc5159f399ea}, !- Handle
  {37a8b563-d736-46da-83f6-19445203fd48}, !- Source Object
  3,                                      !- Outlet Port
  {aaae55b9-71fd-4be4-8805-6685eec25c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a502c9a-2dca-480a-a30d-5743007bcd3c}, !- Handle
  {aaae55b9-71fd-4be4-8805-6685eec25c55}, !- Source Object
  4,                                      !- Outlet Port
  {f14f269b-6fbb-4c38-a8fd-016a6c0f216a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {548c3393-a1f5-4acf-8f75-c67b0c7d62b4}, !- Handle
  Coil Heating Electric 33,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7ed9615c-e849-48e6-b421-4f266f305954}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea927998-e4c6-4d79-af58-3e207729e3d7}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7cccdc15-1fba-4fbc-b6e7-2c860f3e3d5a}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92cdfb5a-ef10-495a-9da7-098eb8044fb0}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eec1dc71-d0cd-435e-b14b-e8081b2af9bb}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f663d9e7-4774-415e-a875-6b090ed21252}, !- Handle
  Coil Cooling DX Single Speed 33 13kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {ca14457b-e1c6-408e-9689-68b97b0184b3}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2a502630-716e-4525-b404-cdf5fb493ab8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {85dff9d5-9441-4623-8c8f-3a0e33f0c174}, !- Air Inlet Node Name
  {483e66db-c5e2-4f98-88c3-471b87d22116}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ca14457b-e1c6-408e-9689-68b97b0184b3}, !- Supply Air Fan Name
  {548c3393-a1f5-4acf-8f75-c67b0c7d62b4}, !- Heating Coil Name
  {f663d9e7-4774-415e-a875-6b090ed21252}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c787bcf8-8579-4685-9f67-62d2f327fa0d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC Inlet Air Node, !- Name
  {034a32a5-8354-4627-a44c-ff47acd21424}, !- Inlet Port
  {85dff9d5-9441-4623-8c8f-3a0e33f0c174}; !- Outlet Port

OS:Connection,
  {034a32a5-8354-4627-a44c-ff47acd21424}, !- Handle
  {4450d4ff-9a33-4c62-845d-5a9c6be89034}, !- Source Object
  2,                                      !- Outlet Port
  {c787bcf8-8579-4685-9f67-62d2f327fa0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85dff9d5-9441-4623-8c8f-3a0e33f0c174}, !- Handle
  {c787bcf8-8579-4685-9f67-62d2f327fa0d}, !- Source Object
  3,                                      !- Outlet Port
  {2a502630-716e-4525-b404-cdf5fb493ab8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b06a4bd-e60b-473f-8a70-ff5250db7bf1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC Outlet Air Node, !- Name
  {483e66db-c5e2-4f98-88c3-471b87d22116}, !- Inlet Port
  {1a9e8e31-6969-4403-9105-72064b3d1141}; !- Outlet Port

OS:Connection,
  {1a9e8e31-6969-4403-9105-72064b3d1141}, !- Handle
  {9b06a4bd-e60b-473f-8a70-ff5250db7bf1}, !- Source Object
  3,                                      !- Outlet Port
  {75134327-7b4e-4101-b8df-d55c98961864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483e66db-c5e2-4f98-88c3-471b87d22116}, !- Handle
  {2a502630-716e-4525-b404-cdf5fb493ab8}, !- Source Object
  4,                                      !- Outlet Port
  {9b06a4bd-e60b-473f-8a70-ff5250db7bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dfb39713-7274-498f-8e30-e06d60ffe98a}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {800e72d3-b21c-4087-a4c7-bed841aebe39}, !- Water Inlet Node Name
  {a5e6f038-9e7e-4c85-a225-0226cfd5661e}; !- Water Outlet Node Name

OS:Node,
  {08aa7fa6-d2bd-498b-bc28-95aa27b4f1dd}, !- Handle
  Coil Heating Water Baseboard 33 Inlet Water Node, !- Name
  {73dde4cb-ec4c-4438-b867-dba6527b376d}, !- Inlet Port
  {800e72d3-b21c-4087-a4c7-bed841aebe39}; !- Outlet Port

OS:Connection,
  {73dde4cb-ec4c-4438-b867-dba6527b376d}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  36,                                     !- Outlet Port
  {08aa7fa6-d2bd-498b-bc28-95aa27b4f1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e890a761-7c85-4d5a-acec-ac061e4cf6c8}, !- Handle
  Coil Heating Water Baseboard 33 Outlet Water Node, !- Name
  {a5e6f038-9e7e-4c85-a225-0226cfd5661e}, !- Inlet Port
  {bd34ce45-d802-4977-b835-95dfcec945b9}; !- Outlet Port

OS:Connection,
  {800e72d3-b21c-4087-a4c7-bed841aebe39}, !- Handle
  {08aa7fa6-d2bd-498b-bc28-95aa27b4f1dd}, !- Source Object
  3,                                      !- Outlet Port
  {dfb39713-7274-498f-8e30-e06d60ffe98a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a5e6f038-9e7e-4c85-a225-0226cfd5661e}, !- Handle
  {dfb39713-7274-498f-8e30-e06d60ffe98a}, !- Source Object
  10,                                     !- Outlet Port
  {e890a761-7c85-4d5a-acec-ac061e4cf6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd34ce45-d802-4977-b835-95dfcec945b9}, !- Handle
  {e890a761-7c85-4d5a-acec-ac061e4cf6c8}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c9188cca-dd82-4995-b6fe-010780699ddb}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {dfb39713-7274-498f-8e30-e06d60ffe98a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d49cc1f-7536-4951-ba81-90a4f5b4ad4c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {59ebf3c1-a137-4dab-ae22-71808a075e32}, !- Air Inlet Node Name
  {72a750f4-ad56-46e9-99af-73187747936a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b07ebfa-e973-40a2-a3f7-ca910ce9d4f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Name
  {72a750f4-ad56-46e9-99af-73187747936a}, !- Inlet Port
  {e4d24d7e-5cbb-4d1e-85b7-118b8c38ef2c}; !- Outlet Port

OS:Node,
  {178aeb0d-4acf-4b74-b262-bb2ed5098547}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 Return Air Node, !- Name
  {09d62062-0823-41db-ace0-cc34fcd7c115}, !- Inlet Port
  {7dca24d1-cdac-4abf-aab7-3baf9d22aca8}; !- Outlet Port

OS:Connection,
  {e4d24d7e-5cbb-4d1e-85b7-118b8c38ef2c}, !- Handle
  {9b07ebfa-e973-40a2-a3f7-ca910ce9d4f7}, !- Source Object
  3,                                      !- Outlet Port
  {75134327-7b4e-4101-b8df-d55c98961864}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09d62062-0823-41db-ace0-cc34fcd7c115}, !- Handle
  {042621f8-fb8b-4660-bfab-aa3a09be69a9}, !- Source Object
  2,                                      !- Outlet Port
  {178aeb0d-4acf-4b74-b262-bb2ed5098547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dca24d1-cdac-4abf-aab7-3baf9d22aca8}, !- Handle
  {178aeb0d-4acf-4b74-b262-bb2ed5098547}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {8dbacef3-101a-4400-8d87-04cab35d6db4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Inlet Air Node, !- Name
  {4c4a7b4f-65ec-4f0a-a19c-b7e251d48078}, !- Inlet Port
  {59ebf3c1-a137-4dab-ae22-71808a075e32}; !- Outlet Port

OS:Connection,
  {4c4a7b4f-65ec-4f0a-a19c-b7e251d48078}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  35,                                     !- Outlet Port
  {8dbacef3-101a-4400-8d87-04cab35d6db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ebf3c1-a137-4dab-ae22-71808a075e32}, !- Handle
  {8dbacef3-101a-4400-8d87-04cab35d6db4}, !- Source Object
  3,                                      !- Outlet Port
  {5d49cc1f-7536-4951-ba81-90a4f5b4ad4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72a750f4-ad56-46e9-99af-73187747936a}, !- Handle
  {5d49cc1f-7536-4951-ba81-90a4f5b4ad4c}, !- Source Object
  4,                                      !- Outlet Port
  {9b07ebfa-e973-40a2-a3f7-ca910ce9d4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf597ab9-a31c-4e5c-8796-3e64a61a24c4}, !- Handle
  Coil Heating Electric 34,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e661a9a2-1bcf-4269-b6ba-40bb3abf59d6}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b0bd479-ec96-467a-a6be-86219b2afef4}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba34e4e9-efbd-4c6d-b965-d121f4e609b1}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {549f22f3-9722-4c78-be40-98180e0c6a1d}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dceee293-d1e7-4437-863d-42612d46e05c}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2196c1a1-5515-4389-b77c-f8f614a3ff8a}, !- Handle
  Coil Cooling DX Single Speed 34 4kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {be4aa6e6-07d2-48ff-ada5-cd0ac3769cfe}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9af678f6-e393-4a4b-823e-567179af366f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {a3c9ad07-4e3a-41a3-b3c3-c854fa1c952a}, !- Air Inlet Node Name
  {cfbc47b6-9e9f-4339-9697-1860aa9210e3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {be4aa6e6-07d2-48ff-ada5-cd0ac3769cfe}, !- Supply Air Fan Name
  {bf597ab9-a31c-4e5c-8796-3e64a61a24c4}, !- Heating Coil Name
  {2196c1a1-5515-4389-b77c-f8f614a3ff8a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {07f9ad84-16e9-4bff-b385-62b5a5fb55e7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC Inlet Air Node, !- Name
  {c0b4f54d-bcab-41b4-a4cf-b19ebd04f999}, !- Inlet Port
  {a3c9ad07-4e3a-41a3-b3c3-c854fa1c952a}; !- Outlet Port

OS:Connection,
  {c0b4f54d-bcab-41b4-a4cf-b19ebd04f999}, !- Handle
  {79f2afe0-6baf-49ff-8896-59d165a76641}, !- Source Object
  2,                                      !- Outlet Port
  {07f9ad84-16e9-4bff-b385-62b5a5fb55e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c9ad07-4e3a-41a3-b3c3-c854fa1c952a}, !- Handle
  {07f9ad84-16e9-4bff-b385-62b5a5fb55e7}, !- Source Object
  3,                                      !- Outlet Port
  {9af678f6-e393-4a4b-823e-567179af366f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1d2141f-e000-485d-92e2-056f48c4e75e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC Outlet Air Node, !- Name
  {cfbc47b6-9e9f-4339-9697-1860aa9210e3}, !- Inlet Port
  {4c682409-fad6-4ffa-b49f-8922348a8d6e}; !- Outlet Port

OS:Connection,
  {4c682409-fad6-4ffa-b49f-8922348a8d6e}, !- Handle
  {d1d2141f-e000-485d-92e2-056f48c4e75e}, !- Source Object
  3,                                      !- Outlet Port
  {43f8b02c-727a-4f55-993c-e1a8579fe22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfbc47b6-9e9f-4339-9697-1860aa9210e3}, !- Handle
  {9af678f6-e393-4a4b-823e-567179af366f}, !- Source Object
  4,                                      !- Outlet Port
  {d1d2141f-e000-485d-92e2-056f48c4e75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a4ec1dc6-9ed2-4d88-bd84-df4fe8ab2230}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2ccf9e9f-1ea2-48a8-ba02-a528919a82f5}, !- Water Inlet Node Name
  {31e8ebc4-36ec-407d-9bdd-dcab68719950}; !- Water Outlet Node Name

OS:Node,
  {ed21979b-e379-48cf-95ee-3d8694d50848}, !- Handle
  Coil Heating Water Baseboard 34 Inlet Water Node, !- Name
  {4ca828b5-b59f-44db-a7b4-585c45eff98b}, !- Inlet Port
  {2ccf9e9f-1ea2-48a8-ba02-a528919a82f5}; !- Outlet Port

OS:Connection,
  {4ca828b5-b59f-44db-a7b4-585c45eff98b}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  37,                                     !- Outlet Port
  {ed21979b-e379-48cf-95ee-3d8694d50848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09bf08ee-8044-4244-8705-84c5fe48e2ce}, !- Handle
  Coil Heating Water Baseboard 34 Outlet Water Node, !- Name
  {31e8ebc4-36ec-407d-9bdd-dcab68719950}, !- Inlet Port
  {8ded88b0-c92d-4a97-ab34-a67e5ffdc963}; !- Outlet Port

OS:Connection,
  {2ccf9e9f-1ea2-48a8-ba02-a528919a82f5}, !- Handle
  {ed21979b-e379-48cf-95ee-3d8694d50848}, !- Source Object
  3,                                      !- Outlet Port
  {a4ec1dc6-9ed2-4d88-bd84-df4fe8ab2230}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {31e8ebc4-36ec-407d-9bdd-dcab68719950}, !- Handle
  {a4ec1dc6-9ed2-4d88-bd84-df4fe8ab2230}, !- Source Object
  10,                                     !- Outlet Port
  {09bf08ee-8044-4244-8705-84c5fe48e2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ded88b0-c92d-4a97-ab34-a67e5ffdc963}, !- Handle
  {09bf08ee-8044-4244-8705-84c5fe48e2ce}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d20d268-674a-4586-880b-03538a535caa}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {a4ec1dc6-9ed2-4d88-bd84-df4fe8ab2230}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4498e9d1-9652-4bfe-9952-472c57ca70f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {3eb4f5ac-9cbe-421f-9698-70e1d7219a06}, !- Air Inlet Node Name
  {ec8737c5-4b05-4e2e-ba64-edcd865f2d8e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {deda2989-67c7-41be-a517-83a05cfc3fec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Name
  {ec8737c5-4b05-4e2e-ba64-edcd865f2d8e}, !- Inlet Port
  {22cbdf05-0c69-433f-9ae5-9d7e9ef141f9}; !- Outlet Port

OS:Node,
  {45bfbfc7-de44-445c-b1bf-f77a6c39b203}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 Return Air Node, !- Name
  {288f80cc-1a50-4289-8f3f-14f35a401a2c}, !- Inlet Port
  {27a8fba6-f7ba-4a36-b704-c08491d1e188}; !- Outlet Port

OS:Connection,
  {22cbdf05-0c69-433f-9ae5-9d7e9ef141f9}, !- Handle
  {deda2989-67c7-41be-a517-83a05cfc3fec}, !- Source Object
  3,                                      !- Outlet Port
  {43f8b02c-727a-4f55-993c-e1a8579fe22c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {288f80cc-1a50-4289-8f3f-14f35a401a2c}, !- Handle
  {640a1280-2340-4f8a-ab3c-4dfca0672dc2}, !- Source Object
  2,                                      !- Outlet Port
  {45bfbfc7-de44-445c-b1bf-f77a6c39b203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a8fba6-f7ba-4a36-b704-c08491d1e188}, !- Handle
  {45bfbfc7-de44-445c-b1bf-f77a6c39b203}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {3bfd0c09-23c9-4662-bff4-73422a03b329}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Inlet Air Node, !- Name
  {b1262bd8-877e-41c5-bcd8-9cc1b14978b7}, !- Inlet Port
  {3eb4f5ac-9cbe-421f-9698-70e1d7219a06}; !- Outlet Port

OS:Connection,
  {b1262bd8-877e-41c5-bcd8-9cc1b14978b7}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  36,                                     !- Outlet Port
  {3bfd0c09-23c9-4662-bff4-73422a03b329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb4f5ac-9cbe-421f-9698-70e1d7219a06}, !- Handle
  {3bfd0c09-23c9-4662-bff4-73422a03b329}, !- Source Object
  3,                                      !- Outlet Port
  {4498e9d1-9652-4bfe-9952-472c57ca70f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec8737c5-4b05-4e2e-ba64-edcd865f2d8e}, !- Handle
  {4498e9d1-9652-4bfe-9952-472c57ca70f4}, !- Source Object
  4,                                      !- Outlet Port
  {deda2989-67c7-41be-a517-83a05cfc3fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e7536d17-db9d-4902-96ee-105c5e7f9b8f}, !- Handle
  Coil Heating Electric 35,               !- Name
  {d882aae8-0ab5-4a3e-98b1-ebe895b40532}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fcaef274-bb30-4805-b03f-dad7a12b4a0e}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1dab01f-f938-4294-ac54-9f691aab42e5}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c51c7faa-0e44-4814-bb58-1e3dcdad38ff}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {185601e1-f953-4d82-8c8a-b0e2c08b976a}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e228e31a-a7e1-4a14-aa8a-3f46abcc1252}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a92a9f83-8b01-4b74-ad71-4182818ab881}, !- Handle
  Coil Cooling DX Single Speed 35 8kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:ConstantVolume,
  {ab582949-9e95-40bb-b124-086853bda3fd}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cb5dc80c-ddd2-48a6-95e5-11623e71d85a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b43acd3f-6274-4f32-9025-49cde3ce1a01}, !- Air Inlet Node Name
  {4fe846b0-0e89-4a4f-82be-76138bb96ddf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab582949-9e95-40bb-b124-086853bda3fd}, !- Supply Air Fan Name
  {e7536d17-db9d-4902-96ee-105c5e7f9b8f}, !- Heating Coil Name
  {a92a9f83-8b01-4b74-ad71-4182818ab881}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6c923ed1-f1e5-4553-9c77-f8a96de85db3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC Inlet Air Node, !- Name
  {03e6e166-4c0d-4514-9e05-e1ff64a1305d}, !- Inlet Port
  {b43acd3f-6274-4f32-9025-49cde3ce1a01}; !- Outlet Port

OS:Connection,
  {03e6e166-4c0d-4514-9e05-e1ff64a1305d}, !- Handle
  {6a948e19-e076-4b9e-bb97-8292b125736c}, !- Source Object
  2,                                      !- Outlet Port
  {6c923ed1-f1e5-4553-9c77-f8a96de85db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43acd3f-6274-4f32-9025-49cde3ce1a01}, !- Handle
  {6c923ed1-f1e5-4553-9c77-f8a96de85db3}, !- Source Object
  3,                                      !- Outlet Port
  {cb5dc80c-ddd2-48a6-95e5-11623e71d85a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84bf1495-d1eb-4acc-b9ef-c30e908e74ff}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC Outlet Air Node, !- Name
  {4fe846b0-0e89-4a4f-82be-76138bb96ddf}, !- Inlet Port
  {e4e140c6-4153-4970-ade3-91565f6c877b}; !- Outlet Port

OS:Connection,
  {e4e140c6-4153-4970-ade3-91565f6c877b}, !- Handle
  {84bf1495-d1eb-4acc-b9ef-c30e908e74ff}, !- Source Object
  3,                                      !- Outlet Port
  {3426b559-5795-4ec4-9e85-98e9eb3d403a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe846b0-0e89-4a4f-82be-76138bb96ddf}, !- Handle
  {cb5dc80c-ddd2-48a6-95e5-11623e71d85a}, !- Source Object
  4,                                      !- Outlet Port
  {84bf1495-d1eb-4acc-b9ef-c30e908e74ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e9ae2b9a-29e0-405e-b407-10904e805245}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fa7630ad-4542-4ae0-b75e-f55f606a1554}, !- Water Inlet Node Name
  {7902e3b4-4c86-47a7-952e-7e8cc560a158}; !- Water Outlet Node Name

OS:Node,
  {4c6d581a-b21a-41ee-99e5-a059b06df4a5}, !- Handle
  Coil Heating Water Baseboard 35 Inlet Water Node, !- Name
  {884fa986-deaa-49f6-a5ac-25b7b36f4100}, !- Inlet Port
  {fa7630ad-4542-4ae0-b75e-f55f606a1554}; !- Outlet Port

OS:Connection,
  {884fa986-deaa-49f6-a5ac-25b7b36f4100}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  38,                                     !- Outlet Port
  {4c6d581a-b21a-41ee-99e5-a059b06df4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e48f306-bcba-4577-8160-a98da444038f}, !- Handle
  Coil Heating Water Baseboard 35 Outlet Water Node, !- Name
  {7902e3b4-4c86-47a7-952e-7e8cc560a158}, !- Inlet Port
  {bbfc5137-6870-4bed-8c3d-abd7e05f6ebe}; !- Outlet Port

OS:Connection,
  {fa7630ad-4542-4ae0-b75e-f55f606a1554}, !- Handle
  {4c6d581a-b21a-41ee-99e5-a059b06df4a5}, !- Source Object
  3,                                      !- Outlet Port
  {e9ae2b9a-29e0-405e-b407-10904e805245}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7902e3b4-4c86-47a7-952e-7e8cc560a158}, !- Handle
  {e9ae2b9a-29e0-405e-b407-10904e805245}, !- Source Object
  10,                                     !- Outlet Port
  {4e48f306-bcba-4577-8160-a98da444038f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfc5137-6870-4bed-8c3d-abd7e05f6ebe}, !- Handle
  {4e48f306-bcba-4577-8160-a98da444038f}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c4cade64-0764-45cf-b293-61667d90a684}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e9ae2b9a-29e0-405e-b407-10904e805245}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ebff088-3f4e-4a55-be9c-3d265cd7d602}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {1bd86d91-980b-4ea3-bae5-91ef36541efc}, !- Air Inlet Node Name
  {4506bec9-6de7-4dcb-b179-6099f5fc04af}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {102a68a2-defe-4226-a579-87abfcf27081}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Name
  {4506bec9-6de7-4dcb-b179-6099f5fc04af}, !- Inlet Port
  {12eaab02-8b3c-4eff-a984-5c4b9f60e6b2}; !- Outlet Port

OS:Node,
  {63bf20db-6509-49d4-859b-0182cabaa0f8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 Return Air Node, !- Name
  {0a031e57-1081-40b8-8cb0-5a3f387059c4}, !- Inlet Port
  {0b0615e8-e10b-4d60-b573-a2b5daba1484}; !- Outlet Port

OS:Connection,
  {12eaab02-8b3c-4eff-a984-5c4b9f60e6b2}, !- Handle
  {102a68a2-defe-4226-a579-87abfcf27081}, !- Source Object
  3,                                      !- Outlet Port
  {3426b559-5795-4ec4-9e85-98e9eb3d403a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a031e57-1081-40b8-8cb0-5a3f387059c4}, !- Handle
  {6fc3eaad-38d4-45a9-9afb-31c378b11a12}, !- Source Object
  2,                                      !- Outlet Port
  {63bf20db-6509-49d4-859b-0182cabaa0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0615e8-e10b-4d60-b573-a2b5daba1484}, !- Handle
  {63bf20db-6509-49d4-859b-0182cabaa0f8}, !- Source Object
  3,                                      !- Outlet Port
  {9d8226c2-aac2-4e27-8e4b-861e4af311eb}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {bdd56b3b-15f3-4405-ac65-edc654becdd1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Inlet Air Node, !- Name
  {dcfdda3d-1ebb-4a9c-8473-67d0a9261c96}, !- Inlet Port
  {1bd86d91-980b-4ea3-bae5-91ef36541efc}; !- Outlet Port

OS:Connection,
  {dcfdda3d-1ebb-4a9c-8473-67d0a9261c96}, !- Handle
  {d60dc4e3-6ce0-4e6a-b7ca-92574729f2f1}, !- Source Object
  37,                                     !- Outlet Port
  {bdd56b3b-15f3-4405-ac65-edc654becdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd86d91-980b-4ea3-bae5-91ef36541efc}, !- Handle
  {bdd56b3b-15f3-4405-ac65-edc654becdd1}, !- Source Object
  3,                                      !- Outlet Port
  {4ebff088-3f4e-4a55-be9c-3d265cd7d602}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4506bec9-6de7-4dcb-b179-6099f5fc04af}, !- Handle
  {4ebff088-3f4e-4a55-be9c-3d265cd7d602}, !- Source Object
  4,                                      !- Outlet Port
  {102a68a2-defe-4226-a579-87abfcf27081}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1d35c127-e1e1-422d-8e33-907cc3d9afd8}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {1047d0d0-5f16-4dc1-85a0-a19bafb59ca5}, !- Availability Schedule
  {f633610f-f3b1-42c9-8009-f3ca65250655}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {938f89e3-fa25-45e2-813c-342967b9bff1}, !- Supply Side Inlet Node Name
  {dc35e13a-f2f6-425f-82d7-39c56f74170f}, !- Demand Side Outlet Node Name
  {94cfe035-e2d9-4e74-a4ae-9cbf6b6bcee9}, !- Demand Side Inlet Node A
  {edf691ea-1406-4178-9223-a1d137128e8e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5fe4bab5-1fc8-4f35-9917-90baad353774}, !- Demand Mixer Name
  {8e07e1b7-7ba3-48c4-80ba-37dd65add8f9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {21adae85-81a2-4e9e-97f2-2237d0075c23}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {938f89e3-fa25-45e2-813c-342967b9bff1}, !- Inlet Port
  {3967e9f5-23be-4647-9c2f-e7c777d0b559}; !- Outlet Port

OS:Node,
  {df192174-48e1-455c-bf87-62a676186c05}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {6e7c26b2-2da5-462a-8f42-efc4388ee694}, !- Inlet Port
  {edf691ea-1406-4178-9223-a1d137128e8e}; !- Outlet Port

OS:Connection,
  {938f89e3-fa25-45e2-813c-342967b9bff1}, !- Handle
  {1d35c127-e1e1-422d-8e33-907cc3d9afd8}, !- Source Object
  9,                                      !- Outlet Port
  {21adae85-81a2-4e9e-97f2-2237d0075c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf691ea-1406-4178-9223-a1d137128e8e}, !- Handle
  {df192174-48e1-455c-bf87-62a676186c05}, !- Source Object
  3,                                      !- Outlet Port
  {1d35c127-e1e1-422d-8e33-907cc3d9afd8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5191a53d-b8a3-4228-bc85-7e6b021b105d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {94cfe035-e2d9-4e74-a4ae-9cbf6b6bcee9}, !- Inlet Port
  {a02ba2af-dfe2-4542-a661-0cb1977ca7d7}; !- Outlet Port

OS:Node,
  {fa940894-925a-4a77-830b-105bea01dad5}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {e701d268-21fb-4e0e-a624-3ca3cb9f2ca9}, !- Inlet Port
  {dc35e13a-f2f6-425f-82d7-39c56f74170f}; !- Outlet Port

OS:Node,
  {046b4fb4-3470-49fb-9ba6-c7c869c1c1db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Outlet Air Node, !- Name
  {0cba853c-9e0c-41d6-bd52-4eb42586b0ae}, !- Inlet Port
  {9fc577cd-4838-4dca-8657-320bdef8b820}; !- Outlet Port

OS:Connection,
  {94cfe035-e2d9-4e74-a4ae-9cbf6b6bcee9}, !- Handle
  {1d35c127-e1e1-422d-8e33-907cc3d9afd8}, !- Source Object
  11,                                     !- Outlet Port
  {5191a53d-b8a3-4228-bc85-7e6b021b105d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc35e13a-f2f6-425f-82d7-39c56f74170f}, !- Handle
  {fa940894-925a-4a77-830b-105bea01dad5}, !- Source Object
  3,                                      !- Outlet Port
  {1d35c127-e1e1-422d-8e33-907cc3d9afd8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e07e1b7-7ba3-48c4-80ba-37dd65add8f9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a02ba2af-dfe2-4542-a661-0cb1977ca7d7}, !- Inlet Node Name
  {bdffb8c8-4ca6-4b5a-8c78-e20b3d86d425}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5fe4bab5-1fc8-4f35-9917-90baad353774}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e701d268-21fb-4e0e-a624-3ca3cb9f2ca9}, !- Outlet Node Name
  {fef4a43c-10a9-4561-a565-633fabfba924}; !- Inlet Node Name 1

OS:Connection,
  {a02ba2af-dfe2-4542-a661-0cb1977ca7d7}, !- Handle
  {5191a53d-b8a3-4228-bc85-7e6b021b105d}, !- Source Object
  3,                                      !- Outlet Port
  {8e07e1b7-7ba3-48c4-80ba-37dd65add8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e701d268-21fb-4e0e-a624-3ca3cb9f2ca9}, !- Handle
  {5fe4bab5-1fc8-4f35-9917-90baad353774}, !- Source Object
  2,                                      !- Outlet Port
  {fa940894-925a-4a77-830b-105bea01dad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42f947aa-f19f-4b15-9154-3fec5a8d3a69}, !- Handle
  {1d35c127-e1e1-422d-8e33-907cc3d9afd8}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f633610f-f3b1-42c9-8009-f3ca65250655}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {302df517-01dc-4ef3-ab2d-c337550d1e71}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {375754d0-a7ff-4666-8444-5f369bcd06ca}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ea691e4b-44e0-4310-8d2e-cff777d050e6}, !- Air Inlet Node Name
  {6e7c26b2-2da5-462a-8f42-efc4388ee694}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {77306f5a-8550-4516-852d-1c6db93c3adc}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c9de3e8b-81d3-40b9-abb6-f238b8e85a30}, !- Air Inlet Node Name
  {a556a757-8d44-4fe9-a6be-67666b8a377e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9a0113dd-64d6-467d-8a94-36e7fcdde85b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {9c76dd67-403f-4c16-9af9-c5bf34c5dd2a}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91961655-ac1e-4782-b796-df161a4d7fc2}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {30cfdcff-cbc4-4160-92ae-fa98323e6029}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {722454de-5857-4093-a047-2a802baf41c1}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d654b760-4d12-4698-b218-5a019128fee5}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0273b251-f0a9-4601-9b9c-673def3c4e5d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 14kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {18c3aa08-2d2a-4197-9e3f-cacb61307223}, !- Air Inlet Node Name
  {33dd7925-15ea-44d2-84f3-291536a60a9a}, !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {f9870f03-1ba3-48d0-b1b2-338b700d5d5e}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1047d0d0-5f16-4dc1-85a0-a19bafb59ca5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c3252db6-e9fc-4457-8555-c402fb473ec7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c3252db6-e9fc-4457-8555-c402fb473ec7}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75e6a1de-a153-4206-950f-f084797652ea}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {f9870f03-1ba3-48d0-b1b2-338b700d5d5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {325d747b-994b-4440-bba4-77a8cfcaa398}, !- Mixed Air Node Name
  {d240e77c-8cb6-4a96-a64f-3d0430212204}, !- Outdoor Air Stream Node Name
  {46512ea8-1c88-4979-968d-56d3cb2ff6e0}, !- Relief Air Stream Node Name
  {3967e9f5-23be-4647-9c2f-e7c777d0b559}; !- Return Air Stream Node Name

OS:Node,
  {79b7386f-e212-4fd1-84fa-261a8f5f3ed9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d240e77c-8cb6-4a96-a64f-3d0430212204}; !- Outlet Port

OS:Connection,
  {d240e77c-8cb6-4a96-a64f-3d0430212204}, !- Handle
  {79b7386f-e212-4fd1-84fa-261a8f5f3ed9}, !- Source Object
  3,                                      !- Outlet Port
  {75e6a1de-a153-4206-950f-f084797652ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd085848-01b0-4963-bd87-02c7d043806e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {46512ea8-1c88-4979-968d-56d3cb2ff6e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46512ea8-1c88-4979-968d-56d3cb2ff6e0}, !- Handle
  {75e6a1de-a153-4206-950f-f084797652ea}, !- Source Object
  7,                                      !- Outlet Port
  {cd085848-01b0-4963-bd87-02c7d043806e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7c26b2-2da5-462a-8f42-efc4388ee694}, !- Handle
  {375754d0-a7ff-4666-8444-5f369bcd06ca}, !- Source Object
  9,                                      !- Outlet Port
  {df192174-48e1-455c-bf87-62a676186c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b727eb7d-4e22-425b-af3e-ec64c0b024b5}, !- Handle
  Coil Heating Gas 1 Outlet Air Node,     !- Name
  {a556a757-8d44-4fe9-a6be-67666b8a377e}, !- Inlet Port
  {ea691e4b-44e0-4310-8d2e-cff777d050e6}; !- Outlet Port

OS:Connection,
  {a556a757-8d44-4fe9-a6be-67666b8a377e}, !- Handle
  {77306f5a-8550-4516-852d-1c6db93c3adc}, !- Source Object
  6,                                      !- Outlet Port
  {b727eb7d-4e22-425b-af3e-ec64c0b024b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea691e4b-44e0-4310-8d2e-cff777d050e6}, !- Handle
  {b727eb7d-4e22-425b-af3e-ec64c0b024b5}, !- Source Object
  3,                                      !- Outlet Port
  {375754d0-a7ff-4666-8444-5f369bcd06ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7c5780a5-01ef-416e-926c-98a191e9afee}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 14kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {33dd7925-15ea-44d2-84f3-291536a60a9a}, !- Inlet Port
  {c9de3e8b-81d3-40b9-abb6-f238b8e85a30}; !- Outlet Port

OS:Connection,
  {33dd7925-15ea-44d2-84f3-291536a60a9a}, !- Handle
  {0273b251-f0a9-4601-9b9c-673def3c4e5d}, !- Source Object
  10,                                     !- Outlet Port
  {7c5780a5-01ef-416e-926c-98a191e9afee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9de3e8b-81d3-40b9-abb6-f238b8e85a30}, !- Handle
  {7c5780a5-01ef-416e-926c-98a191e9afee}, !- Source Object
  3,                                      !- Outlet Port
  {77306f5a-8550-4516-852d-1c6db93c3adc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {daeb8edd-4fe5-47b5-9907-b1344ec67daa}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {325d747b-994b-4440-bba4-77a8cfcaa398}, !- Inlet Port
  {18c3aa08-2d2a-4197-9e3f-cacb61307223}; !- Outlet Port

OS:Connection,
  {3967e9f5-23be-4647-9c2f-e7c777d0b559}, !- Handle
  {21adae85-81a2-4e9e-97f2-2237d0075c23}, !- Source Object
  3,                                      !- Outlet Port
  {75e6a1de-a153-4206-950f-f084797652ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {325d747b-994b-4440-bba4-77a8cfcaa398}, !- Handle
  {75e6a1de-a153-4206-950f-f084797652ea}, !- Source Object
  5,                                      !- Outlet Port
  {daeb8edd-4fe5-47b5-9907-b1344ec67daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c3aa08-2d2a-4197-9e3f-cacb61307223}, !- Handle
  {daeb8edd-4fe5-47b5-9907-b1344ec67daa}, !- Source Object
  3,                                      !- Outlet Port
  {0273b251-f0a9-4601-9b9c-673def3c4e5d}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ee371559-66ef-4fe3-b9c2-1a7003b0d6b0}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ce2ddb68-0a57-42d6-8674-734ea4026279}, !- Control Zone Name
  {df192174-48e1-455c-bf87-62a676186c05}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f308925-7ec5-46b6-9d17-4bd82c3c73a8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {445d5cf1-c056-43a0-985d-321a82f82979}, !- Air Inlet Node Name
  {0cba853c-9e0c-41d6-bd52-4eb42586b0ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {941e57fa-10d5-48ec-bf68-4f68f2076940}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF Return Air Node, !- Name
  {2264e0b0-be9c-45f0-bd11-6cb248891381}, !- Inlet Port
  {fef4a43c-10a9-4561-a565-633fabfba924}; !- Outlet Port

OS:Connection,
  {9fc577cd-4838-4dca-8657-320bdef8b820}, !- Handle
  {046b4fb4-3470-49fb-9ba6-c7c869c1c1db}, !- Source Object
  3,                                      !- Outlet Port
  {f3deb103-30e6-45d8-b7dc-b91afc93d33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2264e0b0-be9c-45f0-bd11-6cb248891381}, !- Handle
  {c2449a4f-bc5e-4608-a13f-709b8100ac4a}, !- Source Object
  2,                                      !- Outlet Port
  {941e57fa-10d5-48ec-bf68-4f68f2076940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef4a43c-10a9-4561-a565-633fabfba924}, !- Handle
  {941e57fa-10d5-48ec-bf68-4f68f2076940}, !- Source Object
  3,                                      !- Outlet Port
  {5fe4bab5-1fc8-4f35-9917-90baad353774}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6494dc1-e9df-4b2e-bcd9-d9aa8765415d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Inlet Air Node, !- Name
  {bdffb8c8-4ca6-4b5a-8c78-e20b3d86d425}, !- Inlet Port
  {445d5cf1-c056-43a0-985d-321a82f82979}; !- Outlet Port

OS:Connection,
  {bdffb8c8-4ca6-4b5a-8c78-e20b3d86d425}, !- Handle
  {8e07e1b7-7ba3-48c4-80ba-37dd65add8f9}, !- Source Object
  3,                                      !- Outlet Port
  {a6494dc1-e9df-4b2e-bcd9-d9aa8765415d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445d5cf1-c056-43a0-985d-321a82f82979}, !- Handle
  {a6494dc1-e9df-4b2e-bcd9-d9aa8765415d}, !- Source Object
  3,                                      !- Outlet Port
  {5f308925-7ec5-46b6-9d17-4bd82c3c73a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cba853c-9e0c-41d6-bd52-4eb42586b0ae}, !- Handle
  {5f308925-7ec5-46b6-9d17-4bd82c3c73a8}, !- Source Object
  4,                                      !- Outlet Port
  {046b4fb4-3470-49fb-9ba6-c7c869c1c1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {39a2017e-2b7c-4316-9f86-d2675e2d0057}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bf6d83b4-e93b-4d44-aa0b-c8c6bbdb32e5}, !- Water Inlet Node Name
  {a30c9473-4c4d-4889-8719-6a997e7edb05}; !- Water Outlet Node Name

OS:Node,
  {3a300f8c-82c0-4863-9a8e-3ce740a7aebc}, !- Handle
  Coil Heating Water Baseboard 36 Inlet Water Node, !- Name
  {7775b2a2-94ef-4c66-84f8-25fd7b890026}, !- Inlet Port
  {bf6d83b4-e93b-4d44-aa0b-c8c6bbdb32e5}; !- Outlet Port

OS:Connection,
  {7775b2a2-94ef-4c66-84f8-25fd7b890026}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  39,                                     !- Outlet Port
  {3a300f8c-82c0-4863-9a8e-3ce740a7aebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8460faa-1842-4f99-bd2d-015bfd2ef2cc}, !- Handle
  Coil Heating Water Baseboard 36 Outlet Water Node, !- Name
  {a30c9473-4c4d-4889-8719-6a997e7edb05}, !- Inlet Port
  {9e6f6723-fb97-4e3c-b4cb-9580cb479e41}; !- Outlet Port

OS:Connection,
  {bf6d83b4-e93b-4d44-aa0b-c8c6bbdb32e5}, !- Handle
  {3a300f8c-82c0-4863-9a8e-3ce740a7aebc}, !- Source Object
  3,                                      !- Outlet Port
  {39a2017e-2b7c-4316-9f86-d2675e2d0057}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a30c9473-4c4d-4889-8719-6a997e7edb05}, !- Handle
  {39a2017e-2b7c-4316-9f86-d2675e2d0057}, !- Source Object
  10,                                     !- Outlet Port
  {e8460faa-1842-4f99-bd2d-015bfd2ef2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6f6723-fb97-4e3c-b4cb-9580cb479e41}, !- Handle
  {e8460faa-1842-4f99-bd2d-015bfd2ef2cc}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {18c54e8e-a34a-4791-985f-3012273a0eda}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {39a2017e-2b7c-4316-9f86-d2675e2d0057}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {e736ec95-6384-4c64-b5b7-43928a773138}, !- Handle
  Sys_4_zone_exhaust_fan,                 !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0,                                      !- Maximum Flow Rate {m3/s}
  {0cdbf47b-acd6-4379-b683-5b382854e74b}, !- Air Inlet Node Name
  {e5d257f1-0f8a-4a81-a388-8aadd8f8b001}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {23911189-ac4b-42eb-b461-73ca66f3b9d6}, !- Handle
  Sys_4_zone_exhaust_fan Inlet Air Node,  !- Name
  {a51ce9f9-9f2f-467a-bb8c-6a28b61cd7bf}, !- Inlet Port
  {0cdbf47b-acd6-4379-b683-5b382854e74b}; !- Outlet Port

OS:Connection,
  {a51ce9f9-9f2f-467a-bb8c-6a28b61cd7bf}, !- Handle
  {571ab05b-f937-4a39-9854-a88c1490e831}, !- Source Object
  2,                                      !- Outlet Port
  {23911189-ac4b-42eb-b461-73ca66f3b9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cdbf47b-acd6-4379-b683-5b382854e74b}, !- Handle
  {23911189-ac4b-42eb-b461-73ca66f3b9d6}, !- Source Object
  3,                                      !- Outlet Port
  {e736ec95-6384-4c64-b5b7-43928a773138}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44f1c086-cf49-4636-bab9-39f7edb6b23d}, !- Handle
  Sys_4_zone_exhaust_fan Outlet Air Node, !- Name
  {e5d257f1-0f8a-4a81-a388-8aadd8f8b001}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5d257f1-0f8a-4a81-a388-8aadd8f8b001}, !- Handle
  {e736ec95-6384-4c64-b5b7-43928a773138}, !- Source Object
  7,                                      !- Outlet Port
  {44f1c086-cf49-4636-bab9-39f7edb6b23d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1053f6b2-7548-41f8-9c18-614ed7d3851c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {a0d88899-adde-4110-9b6c-745125b7c30c}, !- Availability Schedule
  {d4233666-295b-4625-b470-cb8e1ef98167}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc0c2bac-59db-409e-a994-8ff581c3c07b}, !- Supply Side Inlet Node Name
  {38f112de-c93b-4843-9672-1fb6398891dd}, !- Demand Side Outlet Node Name
  {4887dda4-b5a0-446b-9bb8-9804166bb83e}, !- Demand Side Inlet Node A
  {6d9e89ac-728b-4df4-ba40-028357c0db64}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Demand Mixer Name
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bd541ce0-3548-45cc-a594-f1a2790a9820}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {dc0c2bac-59db-409e-a994-8ff581c3c07b}, !- Inlet Port
  {d9a2905e-4e79-4185-8cd9-201395cecd6e}; !- Outlet Port

OS:Node,
  {67ac34e6-f603-4c83-b98e-742d7923792c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {8af15166-c017-4030-9a33-4e5403deb86d}, !- Inlet Port
  {6d9e89ac-728b-4df4-ba40-028357c0db64}; !- Outlet Port

OS:Connection,
  {dc0c2bac-59db-409e-a994-8ff581c3c07b}, !- Handle
  {1053f6b2-7548-41f8-9c18-614ed7d3851c}, !- Source Object
  9,                                      !- Outlet Port
  {bd541ce0-3548-45cc-a594-f1a2790a9820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9e89ac-728b-4df4-ba40-028357c0db64}, !- Handle
  {67ac34e6-f603-4c83-b98e-742d7923792c}, !- Source Object
  3,                                      !- Outlet Port
  {1053f6b2-7548-41f8-9c18-614ed7d3851c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {af4a367f-f9fb-4e3d-8003-f952c4850489}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {4887dda4-b5a0-446b-9bb8-9804166bb83e}, !- Inlet Port
  {e782840e-9081-4e7a-92bf-3189ca8187cb}; !- Outlet Port

OS:Node,
  {983735da-345e-49d0-b340-b143c81a30f7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {7c4f0afe-806c-4ecf-a91e-9bc60c806f9d}, !- Inlet Port
  {38f112de-c93b-4843-9672-1fb6398891dd}; !- Outlet Port

OS:Node,
  {b3110555-4c31-40fa-9002-d413d3c4d7cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Outlet Air Node, !- Name
  {fa8e4a24-98d4-4e48-8e65-75cbef2fff8a}, !- Inlet Port
  {7085a78f-1aac-43a7-ae58-fd875c1170d8}; !- Outlet Port

OS:Connection,
  {4887dda4-b5a0-446b-9bb8-9804166bb83e}, !- Handle
  {1053f6b2-7548-41f8-9c18-614ed7d3851c}, !- Source Object
  11,                                     !- Outlet Port
  {af4a367f-f9fb-4e3d-8003-f952c4850489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f112de-c93b-4843-9672-1fb6398891dd}, !- Handle
  {983735da-345e-49d0-b340-b143c81a30f7}, !- Source Object
  3,                                      !- Outlet Port
  {1053f6b2-7548-41f8-9c18-614ed7d3851c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e782840e-9081-4e7a-92bf-3189ca8187cb}, !- Inlet Node Name
  {9e9c5d72-fd8d-4ebb-a711-bb586fb46682}, !- Outlet Node Name 1
  {4e1e9d80-7526-4570-98d9-291ff0416f26}, !- Outlet Node Name 2
  {2a0416c9-ef92-4cbc-b5ba-f21c0e2afe55}, !- Outlet Node Name 3
  {b465c0f9-07c0-429a-a9d3-37d1e8cabaf6}, !- Outlet Node Name 4
  {fb58d065-335c-4704-944d-cf9b3ebbf31c}, !- Outlet Node Name 5
  {9809471c-e52b-4c27-a4fc-eec71cc817c0}, !- Outlet Node Name 6
  {918f7ae1-e817-442e-91f7-796395234725}, !- Outlet Node Name 7
  {c97ceb91-915e-4ab8-b5ad-0226d3e5e199}, !- Outlet Node Name 8
  {c7a04b5c-9e9c-4f01-9ca6-ced7b974baec}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {7c4f0afe-806c-4ecf-a91e-9bc60c806f9d}, !- Outlet Node Name
  {2c9394aa-d19d-4b76-a075-2a6a3ecc53a3}, !- Inlet Node Name 1
  {488dceb2-58f6-4469-8192-165e9e03359f}, !- Inlet Node Name 2
  {4b4bad4b-607d-4a3b-9c9b-aae136b6f5f1}, !- Inlet Node Name 3
  {725e603d-a249-4d28-86b1-cb5de5c68b86}, !- Inlet Node Name 4
  {f535ac03-a18b-4d51-9e28-dd3d6dc79be3}, !- Inlet Node Name 5
  {101ce153-b597-4d4a-804c-f94cccbdb3ad}, !- Inlet Node Name 6
  {88fa1f81-9a4f-4b31-bc7b-e21a5e277cc9}, !- Inlet Node Name 7
  {4ce88d25-30b7-46d2-b975-99c9f5892aaa}, !- Inlet Node Name 8
  {a06e0b74-3a52-4ee0-ba64-ed618fdcc967}; !- Inlet Node Name 9

OS:Connection,
  {e782840e-9081-4e7a-92bf-3189ca8187cb}, !- Handle
  {af4a367f-f9fb-4e3d-8003-f952c4850489}, !- Source Object
  3,                                      !- Outlet Port
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4f0afe-806c-4ecf-a91e-9bc60c806f9d}, !- Handle
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Source Object
  2,                                      !- Outlet Port
  {983735da-345e-49d0-b340-b143c81a30f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f30184c-a9c6-406b-987f-1506f8dff777}, !- Handle
  {1053f6b2-7548-41f8-9c18-614ed7d3851c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d4233666-295b-4625-b470-cb8e1ef98167}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {8f6b6dcb-829b-4e43-970a-9964d161b745}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ff544e71-c662-4364-a76a-134bd71020be}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fa56825e-beb8-47d5-979d-37b87dbc575f}, !- Air Inlet Node Name
  {8af15166-c017-4030-9a33-4e5403deb86d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d479ecbe-c263-4b46-bdd8-9b1b99c16a8d}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60bee1cc-cad7-48ac-8764-f97cdbe406be}, !- Air Inlet Node Name
  {804f295e-835d-43f1-874f-311bb4585bc3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9a0113dd-64d6-467d-8a94-36e7fcdde85b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {11c65070-32a2-4d6d-b59b-44b5b0070eb5}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db08bff1-24eb-455b-9162-b7250e91d12e}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40d81dfa-364c-4b63-8651-634dfd085900}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b8269e0-73ab-416c-ab0f-877dd37c52fe}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {756504d7-4682-4dbd-af61-8064836279c1}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {26661f40-dfa4-4505-b51d-5707f4a850c0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 10kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1f090297-04a5-4804-9261-9b59c3e9bc75}, !- Air Inlet Node Name
  {a833302a-a3d0-4c5b-aff6-f546f5e83d09}, !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {32c1c256-3e23-4917-b55d-93c1dc5581a4}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a0d88899-adde-4110-9b6c-745125b7c30c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {459cd32a-75b0-4583-9144-c668853c3f62}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {459cd32a-75b0-4583-9144-c668853c3f62}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bcc946a7-36df-42eb-a938-5ce8df696c43}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {32c1c256-3e23-4917-b55d-93c1dc5581a4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c1baeea6-442f-44ab-91d5-e3db5d4071fa}, !- Mixed Air Node Name
  {864c0463-a946-43d2-bf1b-a85b3a66b621}, !- Outdoor Air Stream Node Name
  {d50c3bc4-f1c8-4905-8533-c3b03e47c2d1}, !- Relief Air Stream Node Name
  {d9a2905e-4e79-4185-8cd9-201395cecd6e}; !- Return Air Stream Node Name

OS:Node,
  {1ba58acf-c464-446b-b328-3bd6935eb3bf}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {864c0463-a946-43d2-bf1b-a85b3a66b621}; !- Outlet Port

OS:Connection,
  {864c0463-a946-43d2-bf1b-a85b3a66b621}, !- Handle
  {1ba58acf-c464-446b-b328-3bd6935eb3bf}, !- Source Object
  3,                                      !- Outlet Port
  {bcc946a7-36df-42eb-a938-5ce8df696c43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7231514-4a5b-48d3-bcdc-44b8f7226962}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {d50c3bc4-f1c8-4905-8533-c3b03e47c2d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d50c3bc4-f1c8-4905-8533-c3b03e47c2d1}, !- Handle
  {bcc946a7-36df-42eb-a938-5ce8df696c43}, !- Source Object
  7,                                      !- Outlet Port
  {b7231514-4a5b-48d3-bcdc-44b8f7226962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af15166-c017-4030-9a33-4e5403deb86d}, !- Handle
  {ff544e71-c662-4364-a76a-134bd71020be}, !- Source Object
  9,                                      !- Outlet Port
  {67ac34e6-f603-4c83-b98e-742d7923792c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43d9a5f5-26f0-4e7e-a862-acbfdf399f34}, !- Handle
  Coil Heating Gas 2 Outlet Air Node,     !- Name
  {804f295e-835d-43f1-874f-311bb4585bc3}, !- Inlet Port
  {fa56825e-beb8-47d5-979d-37b87dbc575f}; !- Outlet Port

OS:Connection,
  {804f295e-835d-43f1-874f-311bb4585bc3}, !- Handle
  {d479ecbe-c263-4b46-bdd8-9b1b99c16a8d}, !- Source Object
  6,                                      !- Outlet Port
  {43d9a5f5-26f0-4e7e-a862-acbfdf399f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa56825e-beb8-47d5-979d-37b87dbc575f}, !- Handle
  {43d9a5f5-26f0-4e7e-a862-acbfdf399f34}, !- Source Object
  3,                                      !- Outlet Port
  {ff544e71-c662-4364-a76a-134bd71020be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c1cb6f0f-3dfc-4eaa-888c-9a976557ba8e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 10kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {a833302a-a3d0-4c5b-aff6-f546f5e83d09}, !- Inlet Port
  {60bee1cc-cad7-48ac-8764-f97cdbe406be}; !- Outlet Port

OS:Connection,
  {a833302a-a3d0-4c5b-aff6-f546f5e83d09}, !- Handle
  {26661f40-dfa4-4505-b51d-5707f4a850c0}, !- Source Object
  10,                                     !- Outlet Port
  {c1cb6f0f-3dfc-4eaa-888c-9a976557ba8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60bee1cc-cad7-48ac-8764-f97cdbe406be}, !- Handle
  {c1cb6f0f-3dfc-4eaa-888c-9a976557ba8e}, !- Source Object
  3,                                      !- Outlet Port
  {d479ecbe-c263-4b46-bdd8-9b1b99c16a8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0808e60e-c769-4112-aadc-5aec6f2d61a7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {c1baeea6-442f-44ab-91d5-e3db5d4071fa}, !- Inlet Port
  {1f090297-04a5-4804-9261-9b59c3e9bc75}; !- Outlet Port

OS:Connection,
  {d9a2905e-4e79-4185-8cd9-201395cecd6e}, !- Handle
  {bd541ce0-3548-45cc-a594-f1a2790a9820}, !- Source Object
  3,                                      !- Outlet Port
  {bcc946a7-36df-42eb-a938-5ce8df696c43}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1baeea6-442f-44ab-91d5-e3db5d4071fa}, !- Handle
  {bcc946a7-36df-42eb-a938-5ce8df696c43}, !- Source Object
  5,                                      !- Outlet Port
  {0808e60e-c769-4112-aadc-5aec6f2d61a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f090297-04a5-4804-9261-9b59c3e9bc75}, !- Handle
  {0808e60e-c769-4112-aadc-5aec6f2d61a7}, !- Source Object
  3,                                      !- Outlet Port
  {26661f40-dfa4-4505-b51d-5707f4a850c0}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1220c65d-8938-4b52-87d8-6c71cbd0d15c}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6b348aec-52d1-4e16-bc81-dba27904063a}, !- Control Zone Name
  {67ac34e6-f603-4c83-b98e-742d7923792c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d1aa874-2a61-49db-afd0-f0f08d064165}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {bbcb5e36-7212-454e-a4c1-4a0cf5959e93}, !- Air Inlet Node Name
  {fa8e4a24-98d4-4e48-8e65-75cbef2fff8a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32ef9327-0d53-456d-977b-dcaf0b3ca9c3}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E Return Air Node, !- Name
  {ac8475c7-8ba8-40fa-bff6-9b18387c7ccf}, !- Inlet Port
  {2c9394aa-d19d-4b76-a075-2a6a3ecc53a3}; !- Outlet Port

OS:Connection,
  {7085a78f-1aac-43a7-ae58-fd875c1170d8}, !- Handle
  {b3110555-4c31-40fa-9002-d413d3c4d7cd}, !- Source Object
  3,                                      !- Outlet Port
  {a2eeddd1-089e-4fb9-a1d0-42e947c721b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8475c7-8ba8-40fa-bff6-9b18387c7ccf}, !- Handle
  {98aefbe4-1086-4392-9b2b-7358a60dfb6a}, !- Source Object
  2,                                      !- Outlet Port
  {32ef9327-0d53-456d-977b-dcaf0b3ca9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9394aa-d19d-4b76-a075-2a6a3ecc53a3}, !- Handle
  {32ef9327-0d53-456d-977b-dcaf0b3ca9c3}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {619c8d0d-899b-43dc-a290-a19eb822655a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Inlet Air Node, !- Name
  {9e9c5d72-fd8d-4ebb-a711-bb586fb46682}, !- Inlet Port
  {bbcb5e36-7212-454e-a4c1-4a0cf5959e93}; !- Outlet Port

OS:Connection,
  {9e9c5d72-fd8d-4ebb-a711-bb586fb46682}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  3,                                      !- Outlet Port
  {619c8d0d-899b-43dc-a290-a19eb822655a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbcb5e36-7212-454e-a4c1-4a0cf5959e93}, !- Handle
  {619c8d0d-899b-43dc-a290-a19eb822655a}, !- Source Object
  3,                                      !- Outlet Port
  {4d1aa874-2a61-49db-afd0-f0f08d064165}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa8e4a24-98d4-4e48-8e65-75cbef2fff8a}, !- Handle
  {4d1aa874-2a61-49db-afd0-f0f08d064165}, !- Source Object
  4,                                      !- Outlet Port
  {b3110555-4c31-40fa-9002-d413d3c4d7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {88b0ea3e-9656-4ca9-ab7e-feb6e1b64877}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c5a2a90f-3178-441e-8144-352bef8d3c2f}, !- Water Inlet Node Name
  {6d71810b-6533-4648-a880-6fccecb84179}; !- Water Outlet Node Name

OS:Node,
  {0bda02f9-7f99-4c31-8b3c-e31840fbce64}, !- Handle
  Coil Heating Water Baseboard 37 Inlet Water Node, !- Name
  {f0fb5917-e1b7-4073-a7ed-e44bf618b331}, !- Inlet Port
  {c5a2a90f-3178-441e-8144-352bef8d3c2f}; !- Outlet Port

OS:Connection,
  {f0fb5917-e1b7-4073-a7ed-e44bf618b331}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  40,                                     !- Outlet Port
  {0bda02f9-7f99-4c31-8b3c-e31840fbce64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36be74b5-4bcb-4e03-b113-797698933d51}, !- Handle
  Coil Heating Water Baseboard 37 Outlet Water Node, !- Name
  {6d71810b-6533-4648-a880-6fccecb84179}, !- Inlet Port
  {e20c9f4a-28c2-42ff-b486-48b70096a6c1}; !- Outlet Port

OS:Connection,
  {c5a2a90f-3178-441e-8144-352bef8d3c2f}, !- Handle
  {0bda02f9-7f99-4c31-8b3c-e31840fbce64}, !- Source Object
  3,                                      !- Outlet Port
  {88b0ea3e-9656-4ca9-ab7e-feb6e1b64877}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6d71810b-6533-4648-a880-6fccecb84179}, !- Handle
  {88b0ea3e-9656-4ca9-ab7e-feb6e1b64877}, !- Source Object
  10,                                     !- Outlet Port
  {36be74b5-4bcb-4e03-b113-797698933d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20c9f4a-28c2-42ff-b486-48b70096a6c1}, !- Handle
  {36be74b5-4bcb-4e03-b113-797698933d51}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {303f85e7-b102-4f1b-a159-a54f8d579055}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {88b0ea3e-9656-4ca9-ab7e-feb6e1b64877}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {da3eca7e-9a83-4042-be07-c0c225fb5146}, !- Handle
  Sys_4_zone_exhaust_fan 1,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {06baa6fe-89fc-4f78-9530-c0815a634254}, !- Air Inlet Node Name
  {ed72cc71-5147-41a7-b525-e03611805b0d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {11bee316-d6ff-4b2d-882e-d690017b1977}, !- Handle
  Sys_4_zone_exhaust_fan 1 Inlet Air Node, !- Name
  {04f54324-8b41-42dd-a147-387590744613}, !- Inlet Port
  {06baa6fe-89fc-4f78-9530-c0815a634254}; !- Outlet Port

OS:Connection,
  {04f54324-8b41-42dd-a147-387590744613}, !- Handle
  {9f677761-bb6e-4269-86ac-7258b958b195}, !- Source Object
  2,                                      !- Outlet Port
  {11bee316-d6ff-4b2d-882e-d690017b1977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06baa6fe-89fc-4f78-9530-c0815a634254}, !- Handle
  {11bee316-d6ff-4b2d-882e-d690017b1977}, !- Source Object
  3,                                      !- Outlet Port
  {da3eca7e-9a83-4042-be07-c0c225fb5146}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7545c6a9-6712-43d2-b946-0638c4293ea6}, !- Handle
  Sys_4_zone_exhaust_fan 1 Outlet Air Node, !- Name
  {ed72cc71-5147-41a7-b525-e03611805b0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed72cc71-5147-41a7-b525-e03611805b0d}, !- Handle
  {da3eca7e-9a83-4042-be07-c0c225fb5146}, !- Source Object
  7,                                      !- Outlet Port
  {7545c6a9-6712-43d2-b946-0638c4293ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75d1f27c-488d-4de8-bf6f-d30a4080d530}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d21a76b0-a379-4d30-beaf-cd2394c4a50f}, !- Air Inlet Node Name
  {7eb47b1c-bf29-4959-8140-3c637d91e3f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0699edf1-7626-4900-8d69-79bacd101b06}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Outlet Air Node, !- Name
  {7eb47b1c-bf29-4959-8140-3c637d91e3f1}, !- Inlet Port
  {714710e5-fde4-4b31-9c00-57248449486d}; !- Outlet Port

OS:Node,
  {135f3699-4b15-4838-ac8e-29c1240ff8d2}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E Return Air Node, !- Name
  {208d3dd8-0ab8-4168-a11f-fb13d11e1e84}, !- Inlet Port
  {488dceb2-58f6-4469-8192-165e9e03359f}; !- Outlet Port

OS:Connection,
  {714710e5-fde4-4b31-9c00-57248449486d}, !- Handle
  {0699edf1-7626-4900-8d69-79bacd101b06}, !- Source Object
  3,                                      !- Outlet Port
  {94a638c1-5270-4d01-b169-39a1bf14a1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208d3dd8-0ab8-4168-a11f-fb13d11e1e84}, !- Handle
  {113f45f8-fce2-4806-86bc-5faff331679e}, !- Source Object
  2,                                      !- Outlet Port
  {135f3699-4b15-4838-ac8e-29c1240ff8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488dceb2-58f6-4469-8192-165e9e03359f}, !- Handle
  {135f3699-4b15-4838-ac8e-29c1240ff8d2}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4fb80e59-bdcc-4683-a3ac-4025a66f8b0c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Inlet Air Node, !- Name
  {4e1e9d80-7526-4570-98d9-291ff0416f26}, !- Inlet Port
  {d21a76b0-a379-4d30-beaf-cd2394c4a50f}; !- Outlet Port

OS:Connection,
  {4e1e9d80-7526-4570-98d9-291ff0416f26}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  4,                                      !- Outlet Port
  {4fb80e59-bdcc-4683-a3ac-4025a66f8b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21a76b0-a379-4d30-beaf-cd2394c4a50f}, !- Handle
  {4fb80e59-bdcc-4683-a3ac-4025a66f8b0c}, !- Source Object
  3,                                      !- Outlet Port
  {75d1f27c-488d-4de8-bf6f-d30a4080d530}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7eb47b1c-bf29-4959-8140-3c637d91e3f1}, !- Handle
  {75d1f27c-488d-4de8-bf6f-d30a4080d530}, !- Source Object
  4,                                      !- Outlet Port
  {0699edf1-7626-4900-8d69-79bacd101b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {62f34949-083d-438c-9e78-7f0ba78b7ef8}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2a44a72f-adce-4454-b369-de40b43018ce}, !- Water Inlet Node Name
  {21af5c27-ebdc-4d39-b5b6-595bfcd47902}; !- Water Outlet Node Name

OS:Node,
  {af50f382-616b-4a79-a4ac-c49fe3cf097c}, !- Handle
  Coil Heating Water Baseboard 38 Inlet Water Node, !- Name
  {edce6d84-5400-4d40-a471-7d2f333bed2f}, !- Inlet Port
  {2a44a72f-adce-4454-b369-de40b43018ce}; !- Outlet Port

OS:Connection,
  {edce6d84-5400-4d40-a471-7d2f333bed2f}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  41,                                     !- Outlet Port
  {af50f382-616b-4a79-a4ac-c49fe3cf097c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c31c076e-ecb2-4a01-969c-e1974596813d}, !- Handle
  Coil Heating Water Baseboard 38 Outlet Water Node, !- Name
  {21af5c27-ebdc-4d39-b5b6-595bfcd47902}, !- Inlet Port
  {a7adde3f-fd8f-4a43-a374-b508082247f5}; !- Outlet Port

OS:Connection,
  {2a44a72f-adce-4454-b369-de40b43018ce}, !- Handle
  {af50f382-616b-4a79-a4ac-c49fe3cf097c}, !- Source Object
  3,                                      !- Outlet Port
  {62f34949-083d-438c-9e78-7f0ba78b7ef8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {21af5c27-ebdc-4d39-b5b6-595bfcd47902}, !- Handle
  {62f34949-083d-438c-9e78-7f0ba78b7ef8}, !- Source Object
  10,                                     !- Outlet Port
  {c31c076e-ecb2-4a01-969c-e1974596813d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7adde3f-fd8f-4a43-a374-b508082247f5}, !- Handle
  {c31c076e-ecb2-4a01-969c-e1974596813d}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {68cab25b-cbfb-4314-adb8-1ba2d385c9e2}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {62f34949-083d-438c-9e78-7f0ba78b7ef8}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {35816df3-9a53-4969-93c5-ec7e04b85822}, !- Handle
  Sys_4_zone_exhaust_fan 2,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {9001e390-83bf-4ac0-b744-7a6c4d3d46cf}, !- Air Inlet Node Name
  {e52abd40-d996-4155-ad6b-96480867d097}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {de38237e-19fe-4145-872e-b496c44d07ce}, !- Handle
  Sys_4_zone_exhaust_fan 2 Inlet Air Node, !- Name
  {752031f6-d4b3-4c9d-bfde-c8275871f9de}, !- Inlet Port
  {9001e390-83bf-4ac0-b744-7a6c4d3d46cf}; !- Outlet Port

OS:Connection,
  {752031f6-d4b3-4c9d-bfde-c8275871f9de}, !- Handle
  {fc57c1a3-63b9-45e7-beb1-624d4cbc8654}, !- Source Object
  2,                                      !- Outlet Port
  {de38237e-19fe-4145-872e-b496c44d07ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9001e390-83bf-4ac0-b744-7a6c4d3d46cf}, !- Handle
  {de38237e-19fe-4145-872e-b496c44d07ce}, !- Source Object
  3,                                      !- Outlet Port
  {35816df3-9a53-4969-93c5-ec7e04b85822}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30e85208-9f50-44a9-a879-1b78f8b6d1ef}, !- Handle
  Sys_4_zone_exhaust_fan 2 Outlet Air Node, !- Name
  {e52abd40-d996-4155-ad6b-96480867d097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e52abd40-d996-4155-ad6b-96480867d097}, !- Handle
  {35816df3-9a53-4969-93c5-ec7e04b85822}, !- Source Object
  7,                                      !- Outlet Port
  {30e85208-9f50-44a9-a879-1b78f8b6d1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59b17d23-039f-4c82-b9be-ac8faa5cac98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {f9cc438d-6af0-4502-b251-3dc36b639fde}, !- Air Inlet Node Name
  {5d55e0a3-abbc-4b4b-95f7-ad3178c579b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1355c54c-139d-441b-90a0-f471383944c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Name
  {5d55e0a3-abbc-4b4b-95f7-ad3178c579b3}, !- Inlet Port
  {5ea87326-6cfa-4046-aef6-67efed810b23}; !- Outlet Port

OS:Node,
  {5041ee9c-1cc3-4ea0-ac34-3fa03ee3772c}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E Return Air Node, !- Name
  {d5194a19-89b8-42ba-aa60-7bb3a34c3b4c}, !- Inlet Port
  {4b4bad4b-607d-4a3b-9c9b-aae136b6f5f1}; !- Outlet Port

OS:Connection,
  {5ea87326-6cfa-4046-aef6-67efed810b23}, !- Handle
  {1355c54c-139d-441b-90a0-f471383944c3}, !- Source Object
  3,                                      !- Outlet Port
  {84bbc212-cd9e-43ef-b2e9-296bfeb067fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5194a19-89b8-42ba-aa60-7bb3a34c3b4c}, !- Handle
  {19bf8a46-fb87-409a-beb1-950592571a4d}, !- Source Object
  2,                                      !- Outlet Port
  {5041ee9c-1cc3-4ea0-ac34-3fa03ee3772c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4bad4b-607d-4a3b-9c9b-aae136b6f5f1}, !- Handle
  {5041ee9c-1cc3-4ea0-ac34-3fa03ee3772c}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {086968ec-9492-418f-8014-2f75a7f2ab28}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Inlet Air Node, !- Name
  {2a0416c9-ef92-4cbc-b5ba-f21c0e2afe55}, !- Inlet Port
  {f9cc438d-6af0-4502-b251-3dc36b639fde}; !- Outlet Port

OS:Connection,
  {2a0416c9-ef92-4cbc-b5ba-f21c0e2afe55}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  5,                                      !- Outlet Port
  {086968ec-9492-418f-8014-2f75a7f2ab28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cc438d-6af0-4502-b251-3dc36b639fde}, !- Handle
  {086968ec-9492-418f-8014-2f75a7f2ab28}, !- Source Object
  3,                                      !- Outlet Port
  {59b17d23-039f-4c82-b9be-ac8faa5cac98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d55e0a3-abbc-4b4b-95f7-ad3178c579b3}, !- Handle
  {59b17d23-039f-4c82-b9be-ac8faa5cac98}, !- Source Object
  4,                                      !- Outlet Port
  {1355c54c-139d-441b-90a0-f471383944c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e572a37d-99b2-4f9e-9281-619ec1247278}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {95e61b89-f15b-406f-b245-19547f677644}, !- Water Inlet Node Name
  {f3a13a89-c0e2-4328-b834-e101f4e88d48}; !- Water Outlet Node Name

OS:Node,
  {46896986-f717-4cfc-992e-c4b2ecdd0bd1}, !- Handle
  Coil Heating Water Baseboard 39 Inlet Water Node, !- Name
  {c1905483-5c94-47e9-8c95-57b89324dc1f}, !- Inlet Port
  {95e61b89-f15b-406f-b245-19547f677644}; !- Outlet Port

OS:Connection,
  {c1905483-5c94-47e9-8c95-57b89324dc1f}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  42,                                     !- Outlet Port
  {46896986-f717-4cfc-992e-c4b2ecdd0bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {594c6d4b-a5d7-45de-b1a4-65be9dfe9640}, !- Handle
  Coil Heating Water Baseboard 39 Outlet Water Node, !- Name
  {f3a13a89-c0e2-4328-b834-e101f4e88d48}, !- Inlet Port
  {e5a86582-78ea-4739-be21-42d0e5aec9ce}; !- Outlet Port

OS:Connection,
  {95e61b89-f15b-406f-b245-19547f677644}, !- Handle
  {46896986-f717-4cfc-992e-c4b2ecdd0bd1}, !- Source Object
  3,                                      !- Outlet Port
  {e572a37d-99b2-4f9e-9281-619ec1247278}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f3a13a89-c0e2-4328-b834-e101f4e88d48}, !- Handle
  {e572a37d-99b2-4f9e-9281-619ec1247278}, !- Source Object
  10,                                     !- Outlet Port
  {594c6d4b-a5d7-45de-b1a4-65be9dfe9640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a86582-78ea-4739-be21-42d0e5aec9ce}, !- Handle
  {594c6d4b-a5d7-45de-b1a4-65be9dfe9640}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {881707c1-e166-4c3c-ba1e-b10bec8bce37}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e572a37d-99b2-4f9e-9281-619ec1247278}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {3729ce6c-86d9-41cc-8d61-40a0830e7909}, !- Handle
  Sys_4_zone_exhaust_fan 3,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0745440986540671,                     !- Maximum Flow Rate {m3/s}
  {d3f3df1f-b668-47ad-a41a-1353ef6dbd66}, !- Air Inlet Node Name
  {d1e9591c-bc62-4c53-9370-b059c3b55789}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {903fd697-96ea-47e8-b306-26563f28c249}, !- Handle
  Sys_4_zone_exhaust_fan 3 Inlet Air Node, !- Name
  {f271ca34-a693-4514-83c4-8d2266e60751}, !- Inlet Port
  {d3f3df1f-b668-47ad-a41a-1353ef6dbd66}; !- Outlet Port

OS:Connection,
  {f271ca34-a693-4514-83c4-8d2266e60751}, !- Handle
  {0572adc2-3b68-4e13-bcf0-3614ed4dbd67}, !- Source Object
  2,                                      !- Outlet Port
  {903fd697-96ea-47e8-b306-26563f28c249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f3df1f-b668-47ad-a41a-1353ef6dbd66}, !- Handle
  {903fd697-96ea-47e8-b306-26563f28c249}, !- Source Object
  3,                                      !- Outlet Port
  {3729ce6c-86d9-41cc-8d61-40a0830e7909}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4fd2488-8f90-4df6-811f-c95f8866a88e}, !- Handle
  Sys_4_zone_exhaust_fan 3 Outlet Air Node, !- Name
  {d1e9591c-bc62-4c53-9370-b059c3b55789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1e9591c-bc62-4c53-9370-b059c3b55789}, !- Handle
  {3729ce6c-86d9-41cc-8d61-40a0830e7909}, !- Source Object
  7,                                      !- Outlet Port
  {c4fd2488-8f90-4df6-811f-c95f8866a88e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07653dfe-379d-452b-a500-359a654ee718}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {eae9349d-cdad-4e15-846e-bcf81367b3cd}, !- Air Inlet Node Name
  {bb9e01f5-3c29-436c-a7e2-33321b5b649d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69172fed-3116-4264-b33d-83c009ce798e}, !- Handle
