  Air Terminal Single Duct Constant Volume No Reheat 40 Outlet Air Node, !- Name
  {bb9e01f5-3c29-436c-a7e2-33321b5b649d}, !- Inlet Port
  {30686be0-e394-4ec1-b7f0-2c7f33a8da19}; !- Outlet Port

OS:Node,
  {e7d594f5-741b-4fb4-8aa5-a8aa506a5bb0}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E Return Air Node, !- Name
  {5cf38ab7-01fd-49f7-ad7b-f7db35c056da}, !- Inlet Port
  {725e603d-a249-4d28-86b1-cb5de5c68b86}; !- Outlet Port

OS:Connection,
  {30686be0-e394-4ec1-b7f0-2c7f33a8da19}, !- Handle
  {69172fed-3116-4264-b33d-83c009ce798e}, !- Source Object
  3,                                      !- Outlet Port
  {3a6442fe-3207-44ac-82f5-51083ba5c053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf38ab7-01fd-49f7-ad7b-f7db35c056da}, !- Handle
  {7ba7ea9e-e202-43d3-89e7-e44de4524005}, !- Source Object
  2,                                      !- Outlet Port
  {e7d594f5-741b-4fb4-8aa5-a8aa506a5bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725e603d-a249-4d28-86b1-cb5de5c68b86}, !- Handle
  {e7d594f5-741b-4fb4-8aa5-a8aa506a5bb0}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29d8bf47-6537-4ce6-9f12-031f49140399}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Inlet Air Node, !- Name
  {b465c0f9-07c0-429a-a9d3-37d1e8cabaf6}, !- Inlet Port
  {eae9349d-cdad-4e15-846e-bcf81367b3cd}; !- Outlet Port

OS:Connection,
  {b465c0f9-07c0-429a-a9d3-37d1e8cabaf6}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  6,                                      !- Outlet Port
  {29d8bf47-6537-4ce6-9f12-031f49140399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae9349d-cdad-4e15-846e-bcf81367b3cd}, !- Handle
  {29d8bf47-6537-4ce6-9f12-031f49140399}, !- Source Object
  3,                                      !- Outlet Port
  {07653dfe-379d-452b-a500-359a654ee718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb9e01f5-3c29-436c-a7e2-33321b5b649d}, !- Handle
  {07653dfe-379d-452b-a500-359a654ee718}, !- Source Object
  4,                                      !- Outlet Port
  {69172fed-3116-4264-b33d-83c009ce798e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f12e9d0b-5986-4f10-b061-ec93293a4691}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {95883d10-f626-4b38-bb61-d577e82b0d42}, !- Water Inlet Node Name
  {bb9bfa3a-2982-409c-aa73-cf5faf98b68e}; !- Water Outlet Node Name

OS:Node,
  {ae9de39d-cb70-4907-a79e-b0944bd49962}, !- Handle
  Coil Heating Water Baseboard 40 Inlet Water Node, !- Name
  {6d952b29-3169-4752-9113-931156d045c3}, !- Inlet Port
  {95883d10-f626-4b38-bb61-d577e82b0d42}; !- Outlet Port

OS:Connection,
  {6d952b29-3169-4752-9113-931156d045c3}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  43,                                     !- Outlet Port
  {ae9de39d-cb70-4907-a79e-b0944bd49962}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d6fee60-25db-4901-9bd1-bb4090dd2968}, !- Handle
  Coil Heating Water Baseboard 40 Outlet Water Node, !- Name
  {bb9bfa3a-2982-409c-aa73-cf5faf98b68e}, !- Inlet Port
  {71f44c5b-de67-408f-b8ef-53eca4ee4a7f}; !- Outlet Port

OS:Connection,
  {95883d10-f626-4b38-bb61-d577e82b0d42}, !- Handle
  {ae9de39d-cb70-4907-a79e-b0944bd49962}, !- Source Object
  3,                                      !- Outlet Port
  {f12e9d0b-5986-4f10-b061-ec93293a4691}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bb9bfa3a-2982-409c-aa73-cf5faf98b68e}, !- Handle
  {f12e9d0b-5986-4f10-b061-ec93293a4691}, !- Source Object
  10,                                     !- Outlet Port
  {2d6fee60-25db-4901-9bd1-bb4090dd2968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f44c5b-de67-408f-b8ef-53eca4ee4a7f}, !- Handle
  {2d6fee60-25db-4901-9bd1-bb4090dd2968}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7eb3d917-ab72-4728-9092-5a52048a9174}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {f12e9d0b-5986-4f10-b061-ec93293a4691}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {3dee8de3-218e-46a3-ba45-2fa1620c388f}, !- Handle
  Sys_4_zone_exhaust_fan 4,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {bdeed290-8634-4493-ac4a-5101204fdf2f}, !- Air Inlet Node Name
  {737050f3-2fa9-4b68-9514-4c71cc8f43b7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {e1258da9-c466-40aa-857b-5694708cfd8f}, !- Handle
  Sys_4_zone_exhaust_fan 4 Inlet Air Node, !- Name
  {1107c16e-fa50-4e5e-8acb-f24f9af0bfbb}, !- Inlet Port
  {bdeed290-8634-4493-ac4a-5101204fdf2f}; !- Outlet Port

OS:Connection,
  {1107c16e-fa50-4e5e-8acb-f24f9af0bfbb}, !- Handle
  {6104c789-b09b-4acc-bb8b-59efe9e1065e}, !- Source Object
  2,                                      !- Outlet Port
  {e1258da9-c466-40aa-857b-5694708cfd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdeed290-8634-4493-ac4a-5101204fdf2f}, !- Handle
  {e1258da9-c466-40aa-857b-5694708cfd8f}, !- Source Object
  3,                                      !- Outlet Port
  {3dee8de3-218e-46a3-ba45-2fa1620c388f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4ce7063-0a9f-44df-b125-ba679fc5eb29}, !- Handle
  Sys_4_zone_exhaust_fan 4 Outlet Air Node, !- Name
  {737050f3-2fa9-4b68-9514-4c71cc8f43b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {737050f3-2fa9-4b68-9514-4c71cc8f43b7}, !- Handle
  {3dee8de3-218e-46a3-ba45-2fa1620c388f}, !- Source Object
  7,                                      !- Outlet Port
  {c4ce7063-0a9f-44df-b125-ba679fc5eb29}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b300b5e-c67e-4a27-ad5d-e0d7e5066d08}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d9d4fd73-d638-4d80-9107-4f8670e8633b}, !- Air Inlet Node Name
  {22eedd74-f797-4430-b6b9-6b9ff4cdfc30}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74413dc3-b85a-4a9b-ba7b-af3e81675a59}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Outlet Air Node, !- Name
  {22eedd74-f797-4430-b6b9-6b9ff4cdfc30}, !- Inlet Port
  {254421b1-9539-4a88-86b8-fc5462bc1eac}; !- Outlet Port

OS:Node,
  {0942b57c-34e7-4b25-9e84-02cac0c92a0a}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E 1 Return Air Node, !- Name
  {d9acbea8-a01d-4e25-aeb2-da64e998283a}, !- Inlet Port
  {f535ac03-a18b-4d51-9e28-dd3d6dc79be3}; !- Outlet Port

OS:Connection,
  {254421b1-9539-4a88-86b8-fc5462bc1eac}, !- Handle
  {74413dc3-b85a-4a9b-ba7b-af3e81675a59}, !- Source Object
  3,                                      !- Outlet Port
  {c155adff-a757-44e8-b49d-1086f3c7471a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9acbea8-a01d-4e25-aeb2-da64e998283a}, !- Handle
  {3b21f0c3-b12c-4c40-8405-733ccf955aa8}, !- Source Object
  2,                                      !- Outlet Port
  {0942b57c-34e7-4b25-9e84-02cac0c92a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f535ac03-a18b-4d51-9e28-dd3d6dc79be3}, !- Handle
  {0942b57c-34e7-4b25-9e84-02cac0c92a0a}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9136495f-f621-4109-9b86-fff02d453704}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Inlet Air Node, !- Name
  {fb58d065-335c-4704-944d-cf9b3ebbf31c}, !- Inlet Port
  {d9d4fd73-d638-4d80-9107-4f8670e8633b}; !- Outlet Port

OS:Connection,
  {fb58d065-335c-4704-944d-cf9b3ebbf31c}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  7,                                      !- Outlet Port
  {9136495f-f621-4109-9b86-fff02d453704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d4fd73-d638-4d80-9107-4f8670e8633b}, !- Handle
  {9136495f-f621-4109-9b86-fff02d453704}, !- Source Object
  3,                                      !- Outlet Port
  {5b300b5e-c67e-4a27-ad5d-e0d7e5066d08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22eedd74-f797-4430-b6b9-6b9ff4cdfc30}, !- Handle
  {5b300b5e-c67e-4a27-ad5d-e0d7e5066d08}, !- Source Object
  4,                                      !- Outlet Port
  {74413dc3-b85a-4a9b-ba7b-af3e81675a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b96e2d5a-1d17-4ef7-ac77-e465feaecd32}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {136d74e6-51bd-4a8a-835b-274cda3cfc18}, !- Water Inlet Node Name
  {7264ee4d-8a5d-4ca7-92fc-68cd559ca4bc}; !- Water Outlet Node Name

OS:Node,
  {87ae4993-5d61-41f6-8554-5e8aa718f138}, !- Handle
  Coil Heating Water Baseboard 41 Inlet Water Node, !- Name
  {be57344f-853a-4cc5-b87a-476f3ac061ff}, !- Inlet Port
  {136d74e6-51bd-4a8a-835b-274cda3cfc18}; !- Outlet Port

OS:Connection,
  {be57344f-853a-4cc5-b87a-476f3ac061ff}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  44,                                     !- Outlet Port
  {87ae4993-5d61-41f6-8554-5e8aa718f138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eea01459-af5b-4f14-a088-60871898fc19}, !- Handle
  Coil Heating Water Baseboard 41 Outlet Water Node, !- Name
  {7264ee4d-8a5d-4ca7-92fc-68cd559ca4bc}, !- Inlet Port
  {c2e5e5c2-2f18-479f-9fe1-27e394842086}; !- Outlet Port

OS:Connection,
  {136d74e6-51bd-4a8a-835b-274cda3cfc18}, !- Handle
  {87ae4993-5d61-41f6-8554-5e8aa718f138}, !- Source Object
  3,                                      !- Outlet Port
  {b96e2d5a-1d17-4ef7-ac77-e465feaecd32}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7264ee4d-8a5d-4ca7-92fc-68cd559ca4bc}, !- Handle
  {b96e2d5a-1d17-4ef7-ac77-e465feaecd32}, !- Source Object
  10,                                     !- Outlet Port
  {eea01459-af5b-4f14-a088-60871898fc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e5e5c2-2f18-479f-9fe1-27e394842086}, !- Handle
  {eea01459-af5b-4f14-a088-60871898fc19}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fb1f9ecc-489b-4194-bb2c-70c148b13787}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b96e2d5a-1d17-4ef7-ac77-e465feaecd32}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {46dc0c5f-e269-4e4b-b64c-3007f24e1f21}, !- Handle
  Sys_4_zone_exhaust_fan 5,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {b9e9e6ee-3aa3-4df6-a2cb-92d622aa65ed}, !- Air Inlet Node Name
  {a87818b2-c767-48b9-a820-b42ca9af0231}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {f6fa0152-3e4c-4d67-847a-30fb99f96b1a}, !- Handle
  Sys_4_zone_exhaust_fan 5 Inlet Air Node, !- Name
  {75f16e0d-da3b-41bd-9911-c68bbd6e8875}, !- Inlet Port
  {b9e9e6ee-3aa3-4df6-a2cb-92d622aa65ed}; !- Outlet Port

OS:Connection,
  {75f16e0d-da3b-41bd-9911-c68bbd6e8875}, !- Handle
  {e5121d84-cf0f-4c54-8fbd-47e262db642d}, !- Source Object
  2,                                      !- Outlet Port
  {f6fa0152-3e4c-4d67-847a-30fb99f96b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e9e6ee-3aa3-4df6-a2cb-92d622aa65ed}, !- Handle
  {f6fa0152-3e4c-4d67-847a-30fb99f96b1a}, !- Source Object
  3,                                      !- Outlet Port
  {46dc0c5f-e269-4e4b-b64c-3007f24e1f21}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06c87747-5ce1-4ddc-b83a-a0d184ff2dc1}, !- Handle
  Sys_4_zone_exhaust_fan 5 Outlet Air Node, !- Name
  {a87818b2-c767-48b9-a820-b42ca9af0231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a87818b2-c767-48b9-a820-b42ca9af0231}, !- Handle
  {46dc0c5f-e269-4e4b-b64c-3007f24e1f21}, !- Source Object
  7,                                      !- Outlet Port
  {06c87747-5ce1-4ddc-b83a-a0d184ff2dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c3a9895-c740-4e90-97aa-d6f11554460c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {cacb4117-aafa-43c1-a277-054d48b928eb}, !- Air Inlet Node Name
  {5e9daa87-481c-4860-9e60-5358103ebabc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24f99c22-f16c-4132-a271-fd078879e14f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Outlet Air Node, !- Name
  {5e9daa87-481c-4860-9e60-5358103ebabc}, !- Inlet Port
  {88159625-d879-4a38-8768-540e2100d33a}; !- Outlet Port

OS:Node,
  {59ed452e-eb4c-4d14-ba75-587afe96923f}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 1 Return Air Node, !- Name
  {091fbf6f-1199-40eb-b042-6e95d23b89f7}, !- Inlet Port
  {101ce153-b597-4d4a-804c-f94cccbdb3ad}; !- Outlet Port

OS:Connection,
  {88159625-d879-4a38-8768-540e2100d33a}, !- Handle
  {24f99c22-f16c-4132-a271-fd078879e14f}, !- Source Object
  3,                                      !- Outlet Port
  {b94ece8b-96c9-4aef-9a9f-9a546fb734e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091fbf6f-1199-40eb-b042-6e95d23b89f7}, !- Handle
  {cf1551ad-0ed0-4212-9a3a-7a0fcbf86633}, !- Source Object
  2,                                      !- Outlet Port
  {59ed452e-eb4c-4d14-ba75-587afe96923f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101ce153-b597-4d4a-804c-f94cccbdb3ad}, !- Handle
  {59ed452e-eb4c-4d14-ba75-587afe96923f}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aaf29229-200b-4204-912e-3bc93ddccae8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Inlet Air Node, !- Name
  {9809471c-e52b-4c27-a4fc-eec71cc817c0}, !- Inlet Port
  {cacb4117-aafa-43c1-a277-054d48b928eb}; !- Outlet Port

OS:Connection,
  {9809471c-e52b-4c27-a4fc-eec71cc817c0}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  8,                                      !- Outlet Port
  {aaf29229-200b-4204-912e-3bc93ddccae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cacb4117-aafa-43c1-a277-054d48b928eb}, !- Handle
  {aaf29229-200b-4204-912e-3bc93ddccae8}, !- Source Object
  3,                                      !- Outlet Port
  {6c3a9895-c740-4e90-97aa-d6f11554460c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e9daa87-481c-4860-9e60-5358103ebabc}, !- Handle
  {6c3a9895-c740-4e90-97aa-d6f11554460c}, !- Source Object
  4,                                      !- Outlet Port
  {24f99c22-f16c-4132-a271-fd078879e14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6fd307dd-2516-426b-a533-7f06d1174ef3}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b2f0cfa5-542f-45c0-a536-1013e71ada12}, !- Water Inlet Node Name
  {d965cdb5-2d0f-4b02-9e9f-929a77c871a5}; !- Water Outlet Node Name

OS:Node,
  {92085b51-9e07-4dfe-8782-489b250a2b39}, !- Handle
  Coil Heating Water Baseboard 42 Inlet Water Node, !- Name
  {b54d95e4-3a21-49c2-9792-57ae47736f66}, !- Inlet Port
  {b2f0cfa5-542f-45c0-a536-1013e71ada12}; !- Outlet Port

OS:Connection,
  {b54d95e4-3a21-49c2-9792-57ae47736f66}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  45,                                     !- Outlet Port
  {92085b51-9e07-4dfe-8782-489b250a2b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eae8fac-3f7e-4da5-8602-3abe265df2ab}, !- Handle
  Coil Heating Water Baseboard 42 Outlet Water Node, !- Name
  {d965cdb5-2d0f-4b02-9e9f-929a77c871a5}, !- Inlet Port
  {806b074f-562b-4633-aaac-2d3e47e1dacf}; !- Outlet Port

OS:Connection,
  {b2f0cfa5-542f-45c0-a536-1013e71ada12}, !- Handle
  {92085b51-9e07-4dfe-8782-489b250a2b39}, !- Source Object
  3,                                      !- Outlet Port
  {6fd307dd-2516-426b-a533-7f06d1174ef3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d965cdb5-2d0f-4b02-9e9f-929a77c871a5}, !- Handle
  {6fd307dd-2516-426b-a533-7f06d1174ef3}, !- Source Object
  10,                                     !- Outlet Port
  {2eae8fac-3f7e-4da5-8602-3abe265df2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806b074f-562b-4633-aaac-2d3e47e1dacf}, !- Handle
  {2eae8fac-3f7e-4da5-8602-3abe265df2ab}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eb41c5aa-9024-451d-babe-ba536d2b97fc}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {6fd307dd-2516-426b-a533-7f06d1174ef3}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {9ba364ab-959a-4bb1-a4ce-81e603c1479e}, !- Handle
  Sys_4_zone_exhaust_fan 6,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0095569357248,                        !- Maximum Flow Rate {m3/s}
  {b10f35bc-b843-4ba0-9a85-87ee98f381af}, !- Air Inlet Node Name
  {4813c9ab-cc85-48bf-a5d3-495606378fdc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {94559d63-6228-40ac-9bdf-f48b9aad2b9b}, !- Handle
  Sys_4_zone_exhaust_fan 6 Inlet Air Node, !- Name
  {9b8b7fbe-0774-42be-b67b-10ab950a49fa}, !- Inlet Port
  {b10f35bc-b843-4ba0-9a85-87ee98f381af}; !- Outlet Port

OS:Connection,
  {9b8b7fbe-0774-42be-b67b-10ab950a49fa}, !- Handle
  {cb88f7bf-2f92-4d88-93cf-f380243c0626}, !- Source Object
  2,                                      !- Outlet Port
  {94559d63-6228-40ac-9bdf-f48b9aad2b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10f35bc-b843-4ba0-9a85-87ee98f381af}, !- Handle
  {94559d63-6228-40ac-9bdf-f48b9aad2b9b}, !- Source Object
  3,                                      !- Outlet Port
  {9ba364ab-959a-4bb1-a4ce-81e603c1479e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35233a6c-6844-46e8-bebd-171fcf1cecfd}, !- Handle
  Sys_4_zone_exhaust_fan 6 Outlet Air Node, !- Name
  {4813c9ab-cc85-48bf-a5d3-495606378fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4813c9ab-cc85-48bf-a5d3-495606378fdc}, !- Handle
  {9ba364ab-959a-4bb1-a4ce-81e603c1479e}, !- Source Object
  7,                                      !- Outlet Port
  {35233a6c-6844-46e8-bebd-171fcf1cecfd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09de69a9-6d2c-49d5-86f0-ddbcbfa81410}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d778bb0a-9b53-457e-ac2a-17aaaf23b35a}, !- Air Inlet Node Name
  {0f3531af-3997-4ede-83c7-9bb79df6e024}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adda71d0-dfc8-449c-8da7-5a3737050407}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Outlet Air Node, !- Name
  {0f3531af-3997-4ede-83c7-9bb79df6e024}, !- Inlet Port
  {c18e14cc-6cb9-45f8-8b25-c7fa14aa31a0}; !- Outlet Port

OS:Node,
  {e4ce6d5d-3bc2-4b18-9a67-f54b25b998ce}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E 1 Return Air Node, !- Name
  {a17bf6ce-0ef7-4152-a26c-bd577194b027}, !- Inlet Port
  {88fa1f81-9a4f-4b31-bc7b-e21a5e277cc9}; !- Outlet Port

OS:Connection,
  {c18e14cc-6cb9-45f8-8b25-c7fa14aa31a0}, !- Handle
  {adda71d0-dfc8-449c-8da7-5a3737050407}, !- Source Object
  3,                                      !- Outlet Port
  {3a401027-94ae-4744-87c3-0f143174ee42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17bf6ce-0ef7-4152-a26c-bd577194b027}, !- Handle
  {79359cdf-a7de-4109-838b-f54683a9e0a9}, !- Source Object
  2,                                      !- Outlet Port
  {e4ce6d5d-3bc2-4b18-9a67-f54b25b998ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fa1f81-9a4f-4b31-bc7b-e21a5e277cc9}, !- Handle
  {e4ce6d5d-3bc2-4b18-9a67-f54b25b998ce}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {07911df5-7a59-4a0a-899d-d295c24d63ac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Inlet Air Node, !- Name
  {918f7ae1-e817-442e-91f7-796395234725}, !- Inlet Port
  {d778bb0a-9b53-457e-ac2a-17aaaf23b35a}; !- Outlet Port

OS:Connection,
  {918f7ae1-e817-442e-91f7-796395234725}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  9,                                      !- Outlet Port
  {07911df5-7a59-4a0a-899d-d295c24d63ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d778bb0a-9b53-457e-ac2a-17aaaf23b35a}, !- Handle
  {07911df5-7a59-4a0a-899d-d295c24d63ac}, !- Source Object
  3,                                      !- Outlet Port
  {09de69a9-6d2c-49d5-86f0-ddbcbfa81410}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f3531af-3997-4ede-83c7-9bb79df6e024}, !- Handle
  {09de69a9-6d2c-49d5-86f0-ddbcbfa81410}, !- Source Object
  4,                                      !- Outlet Port
  {adda71d0-dfc8-449c-8da7-5a3737050407}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {71f56253-0902-46fd-b363-ee7f0fb0b11e}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {adda7bce-8646-4336-887f-5e8bd2ffee55}, !- Water Inlet Node Name
  {6bc35dce-ca47-4706-aff8-c0760cd67c1c}; !- Water Outlet Node Name

OS:Node,
  {8c2d79b5-f3b8-4bd2-9112-1546327c8ab3}, !- Handle
  Coil Heating Water Baseboard 43 Inlet Water Node, !- Name
  {481b006c-20a9-40db-a040-bd20627b4265}, !- Inlet Port
  {adda7bce-8646-4336-887f-5e8bd2ffee55}; !- Outlet Port

OS:Connection,
  {481b006c-20a9-40db-a040-bd20627b4265}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  46,                                     !- Outlet Port
  {8c2d79b5-f3b8-4bd2-9112-1546327c8ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c18b1595-1108-4636-9023-726efe2cf2f2}, !- Handle
  Coil Heating Water Baseboard 43 Outlet Water Node, !- Name
  {6bc35dce-ca47-4706-aff8-c0760cd67c1c}, !- Inlet Port
  {dfa3dd10-dca3-4316-bb00-ad283304fb43}; !- Outlet Port

OS:Connection,
  {adda7bce-8646-4336-887f-5e8bd2ffee55}, !- Handle
  {8c2d79b5-f3b8-4bd2-9112-1546327c8ab3}, !- Source Object
  3,                                      !- Outlet Port
  {71f56253-0902-46fd-b363-ee7f0fb0b11e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6bc35dce-ca47-4706-aff8-c0760cd67c1c}, !- Handle
  {71f56253-0902-46fd-b363-ee7f0fb0b11e}, !- Source Object
  10,                                     !- Outlet Port
  {c18b1595-1108-4636-9023-726efe2cf2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa3dd10-dca3-4316-bb00-ad283304fb43}, !- Handle
  {c18b1595-1108-4636-9023-726efe2cf2f2}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ec395eaa-c4ea-4fc4-bf42-3127add1d941}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {71f56253-0902-46fd-b363-ee7f0fb0b11e}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {6d429e3c-384e-4d27-ad00-fe486e473428}, !- Handle
  Sys_4_zone_exhaust_fan 7,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {2f3fd679-b4b7-4dbe-91b7-6151510101cc}, !- Air Inlet Node Name
  {47874c7e-eba2-4f92-b031-e8e0f90c81b6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {36b7c047-b090-4fd7-a2ec-26c0819586a4}, !- Handle
  Sys_4_zone_exhaust_fan 7 Inlet Air Node, !- Name
  {bc2913b0-cea6-4939-8278-9e4cdb04488e}, !- Inlet Port
  {2f3fd679-b4b7-4dbe-91b7-6151510101cc}; !- Outlet Port

OS:Connection,
  {bc2913b0-cea6-4939-8278-9e4cdb04488e}, !- Handle
  {20776ad2-a5f6-48e1-b160-d440dff4731d}, !- Source Object
  2,                                      !- Outlet Port
  {36b7c047-b090-4fd7-a2ec-26c0819586a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3fd679-b4b7-4dbe-91b7-6151510101cc}, !- Handle
  {36b7c047-b090-4fd7-a2ec-26c0819586a4}, !- Source Object
  3,                                      !- Outlet Port
  {6d429e3c-384e-4d27-ad00-fe486e473428}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1da8d4d5-1971-45e3-afef-49645f5dc32f}, !- Handle
  Sys_4_zone_exhaust_fan 7 Outlet Air Node, !- Name
  {47874c7e-eba2-4f92-b031-e8e0f90c81b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47874c7e-eba2-4f92-b031-e8e0f90c81b6}, !- Handle
  {6d429e3c-384e-4d27-ad00-fe486e473428}, !- Source Object
  7,                                      !- Outlet Port
  {1da8d4d5-1971-45e3-afef-49645f5dc32f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38189050-45b0-40e8-ae52-055e8703abee}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e2ccc736-5ef3-4cd7-9dfe-082b6b616c62}, !- Air Inlet Node Name
  {3a4bb2fe-a3d7-4186-99e3-e396269d473d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0df6183a-2f11-4888-877e-8850165f7f53}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Name
  {3a4bb2fe-a3d7-4186-99e3-e396269d473d}, !- Inlet Port
  {3f23e4fe-b08e-4fc9-a6e6-ff6267086f9c}; !- Outlet Port

OS:Node,
  {61f88f71-c42d-4ef6-b115-09f47077ac71}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E 1 Return Air Node, !- Name
  {a34e1696-2094-4687-bdbf-2c89108132e3}, !- Inlet Port
  {4ce88d25-30b7-46d2-b975-99c9f5892aaa}; !- Outlet Port

OS:Connection,
  {3f23e4fe-b08e-4fc9-a6e6-ff6267086f9c}, !- Handle
  {0df6183a-2f11-4888-877e-8850165f7f53}, !- Source Object
  3,                                      !- Outlet Port
  {8b798592-f021-4a35-bc8a-230c0dd87566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34e1696-2094-4687-bdbf-2c89108132e3}, !- Handle
  {c7a426ee-59d0-489c-a886-24bd492005d7}, !- Source Object
  2,                                      !- Outlet Port
  {61f88f71-c42d-4ef6-b115-09f47077ac71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce88d25-30b7-46d2-b975-99c9f5892aaa}, !- Handle
  {61f88f71-c42d-4ef6-b115-09f47077ac71}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ecf46616-1ecc-41d7-ad5d-83236b3c3c67}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Inlet Air Node, !- Name
  {c97ceb91-915e-4ab8-b5ad-0226d3e5e199}, !- Inlet Port
  {e2ccc736-5ef3-4cd7-9dfe-082b6b616c62}; !- Outlet Port

OS:Connection,
  {c97ceb91-915e-4ab8-b5ad-0226d3e5e199}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  10,                                     !- Outlet Port
  {ecf46616-1ecc-41d7-ad5d-83236b3c3c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ccc736-5ef3-4cd7-9dfe-082b6b616c62}, !- Handle
  {ecf46616-1ecc-41d7-ad5d-83236b3c3c67}, !- Source Object
  3,                                      !- Outlet Port
  {38189050-45b0-40e8-ae52-055e8703abee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a4bb2fe-a3d7-4186-99e3-e396269d473d}, !- Handle
  {38189050-45b0-40e8-ae52-055e8703abee}, !- Source Object
  4,                                      !- Outlet Port
  {0df6183a-2f11-4888-877e-8850165f7f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a7d03edf-097d-4a55-9ae7-d5231242decc}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {452e52a0-b7cc-4a61-a4a9-f2e74ad3f191}, !- Water Inlet Node Name
  {030a3a36-6ff9-4720-9a4f-e9d862096fe7}; !- Water Outlet Node Name

OS:Node,
  {421ad354-7817-458f-bcdf-533172add086}, !- Handle
  Coil Heating Water Baseboard 44 Inlet Water Node, !- Name
  {8e048b3d-46a6-4c3c-a2f1-7f8441689c85}, !- Inlet Port
  {452e52a0-b7cc-4a61-a4a9-f2e74ad3f191}; !- Outlet Port

OS:Connection,
  {8e048b3d-46a6-4c3c-a2f1-7f8441689c85}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  47,                                     !- Outlet Port
  {421ad354-7817-458f-bcdf-533172add086}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba38fe37-41e1-4896-a03c-505148b84f9f}, !- Handle
  Coil Heating Water Baseboard 44 Outlet Water Node, !- Name
  {030a3a36-6ff9-4720-9a4f-e9d862096fe7}, !- Inlet Port
  {2930cd67-3dd1-4c74-8b04-fbdc53a21062}; !- Outlet Port

OS:Connection,
  {452e52a0-b7cc-4a61-a4a9-f2e74ad3f191}, !- Handle
  {421ad354-7817-458f-bcdf-533172add086}, !- Source Object
  3,                                      !- Outlet Port
  {a7d03edf-097d-4a55-9ae7-d5231242decc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {030a3a36-6ff9-4720-9a4f-e9d862096fe7}, !- Handle
  {a7d03edf-097d-4a55-9ae7-d5231242decc}, !- Source Object
  10,                                     !- Outlet Port
  {ba38fe37-41e1-4896-a03c-505148b84f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2930cd67-3dd1-4c74-8b04-fbdc53a21062}, !- Handle
  {ba38fe37-41e1-4896-a03c-505148b84f9f}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c62945d0-2e04-4b27-a2f7-6fb3c33d6804}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {a7d03edf-097d-4a55-9ae7-d5231242decc}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {49935df8-7c8e-4a5d-b966-458a22910e50}, !- Handle
  Sys_4_zone_exhaust_fan 8,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447649087,                     !- Maximum Flow Rate {m3/s}
  {06bf4776-17fd-4820-ab97-ac30e79be6b2}, !- Air Inlet Node Name
  {2a73d935-87f9-45c4-9488-a028d84f03b0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {56e5650c-9f21-4684-951a-773582d3854d}, !- Handle
  Sys_4_zone_exhaust_fan 8 Inlet Air Node, !- Name
  {282fed46-f955-4825-9fb9-3ae07b789d35}, !- Inlet Port
  {06bf4776-17fd-4820-ab97-ac30e79be6b2}; !- Outlet Port

OS:Connection,
  {282fed46-f955-4825-9fb9-3ae07b789d35}, !- Handle
  {1153a58d-7ba4-4793-85ef-bb83fb7ddc41}, !- Source Object
  2,                                      !- Outlet Port
  {56e5650c-9f21-4684-951a-773582d3854d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bf4776-17fd-4820-ab97-ac30e79be6b2}, !- Handle
  {56e5650c-9f21-4684-951a-773582d3854d}, !- Source Object
  3,                                      !- Outlet Port
  {49935df8-7c8e-4a5d-b966-458a22910e50}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a74e7cf-45e7-47f3-a972-c75d423d9207}, !- Handle
  Sys_4_zone_exhaust_fan 8 Outlet Air Node, !- Name
  {2a73d935-87f9-45c4-9488-a028d84f03b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a73d935-87f9-45c4-9488-a028d84f03b0}, !- Handle
  {49935df8-7c8e-4a5d-b966-458a22910e50}, !- Source Object
  7,                                      !- Outlet Port
  {1a74e7cf-45e7-47f3-a972-c75d423d9207}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19cd4091-af63-4a66-9b9f-aead26a83aa5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {9f247533-3e1c-422b-bdd8-29c96f01b3ea}, !- Air Inlet Node Name
  {25834093-9f58-4561-95e9-ed2e0ceb897c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7ea75ee-4d6b-4a2f-a4aa-25b57ada9bc4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Name
  {25834093-9f58-4561-95e9-ed2e0ceb897c}, !- Inlet Port
  {61120fd6-b356-49d5-8c5d-3d9b2bd4ab41}; !- Outlet Port

OS:Node,
  {a0e32656-ca37-42f6-a13b-409f01a5c051}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 2 Return Air Node, !- Name
  {b898df9c-a7df-4dbc-bd3e-2de74013828d}, !- Inlet Port
  {a06e0b74-3a52-4ee0-ba64-ed618fdcc967}; !- Outlet Port

OS:Connection,
  {61120fd6-b356-49d5-8c5d-3d9b2bd4ab41}, !- Handle
  {e7ea75ee-4d6b-4a2f-a4aa-25b57ada9bc4}, !- Source Object
  3,                                      !- Outlet Port
  {ea4a468a-f438-4ca8-99dc-14b5e15cf96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b898df9c-a7df-4dbc-bd3e-2de74013828d}, !- Handle
  {6793349f-1e42-443c-9961-b9d82a851002}, !- Source Object
  2,                                      !- Outlet Port
  {a0e32656-ca37-42f6-a13b-409f01a5c051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06e0b74-3a52-4ee0-ba64-ed618fdcc967}, !- Handle
  {a0e32656-ca37-42f6-a13b-409f01a5c051}, !- Source Object
  3,                                      !- Outlet Port
  {a49d6c1b-6d12-4405-980b-4a4b4be4c1ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8764fd6a-af21-4124-98f3-b41d67ffd093}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Inlet Air Node, !- Name
  {c7a04b5c-9e9c-4f01-9ca6-ced7b974baec}, !- Inlet Port
  {9f247533-3e1c-422b-bdd8-29c96f01b3ea}; !- Outlet Port

OS:Connection,
  {c7a04b5c-9e9c-4f01-9ca6-ced7b974baec}, !- Handle
  {d81edf61-61c9-4450-a762-cd664ff19e67}, !- Source Object
  11,                                     !- Outlet Port
  {8764fd6a-af21-4124-98f3-b41d67ffd093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f247533-3e1c-422b-bdd8-29c96f01b3ea}, !- Handle
  {8764fd6a-af21-4124-98f3-b41d67ffd093}, !- Source Object
  3,                                      !- Outlet Port
  {19cd4091-af63-4a66-9b9f-aead26a83aa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25834093-9f58-4561-95e9-ed2e0ceb897c}, !- Handle
  {19cd4091-af63-4a66-9b9f-aead26a83aa5}, !- Source Object
  4,                                      !- Outlet Port
  {e7ea75ee-4d6b-4a2f-a4aa-25b57ada9bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f9d9286f-5787-4573-a5e5-b66f4dca3bae}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f39aa20f-88e0-4078-b52e-67edcec81d57}, !- Water Inlet Node Name
  {4b514bf2-2259-40fb-a2e7-7b79b1aee2fe}; !- Water Outlet Node Name

OS:Node,
  {a61d7668-6ef8-433d-a654-0066c6d290de}, !- Handle
  Coil Heating Water Baseboard 45 Inlet Water Node, !- Name
  {9c0bffa1-1bc0-4feb-a0bf-495cddda87bb}, !- Inlet Port
  {f39aa20f-88e0-4078-b52e-67edcec81d57}; !- Outlet Port

OS:Connection,
  {9c0bffa1-1bc0-4feb-a0bf-495cddda87bb}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  48,                                     !- Outlet Port
  {a61d7668-6ef8-433d-a654-0066c6d290de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6f5a950-1b33-424e-96f6-1b562314ab92}, !- Handle
  Coil Heating Water Baseboard 45 Outlet Water Node, !- Name
  {4b514bf2-2259-40fb-a2e7-7b79b1aee2fe}, !- Inlet Port
  {ce8f3722-1a68-4e93-9357-0a84a87b1255}; !- Outlet Port

OS:Connection,
  {f39aa20f-88e0-4078-b52e-67edcec81d57}, !- Handle
  {a61d7668-6ef8-433d-a654-0066c6d290de}, !- Source Object
  3,                                      !- Outlet Port
  {f9d9286f-5787-4573-a5e5-b66f4dca3bae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4b514bf2-2259-40fb-a2e7-7b79b1aee2fe}, !- Handle
  {f9d9286f-5787-4573-a5e5-b66f4dca3bae}, !- Source Object
  10,                                     !- Outlet Port
  {d6f5a950-1b33-424e-96f6-1b562314ab92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8f3722-1a68-4e93-9357-0a84a87b1255}, !- Handle
  {d6f5a950-1b33-424e-96f6-1b562314ab92}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48ecae7b-7a52-4e16-b01a-adc737cfc26c}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {f9d9286f-5787-4573-a5e5-b66f4dca3bae}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {e0115e5a-5312-4d11-98e6-687364141d20}, !- Handle
  Sys_4_zone_exhaust_fan 9,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0152958447650945,                     !- Maximum Flow Rate {m3/s}
  {1b8df43f-2f6e-44af-ba25-d1eeb2e7b998}, !- Air Inlet Node Name
  {716887b4-f40d-4e52-a105-c2d16cc93249}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {f4eb94e5-7724-4c56-9c1a-0924bf9733d2}, !- Handle
  Sys_4_zone_exhaust_fan 9 Inlet Air Node, !- Name
  {7b0bd2ca-4d3d-4287-970d-75d50dc89642}, !- Inlet Port
  {1b8df43f-2f6e-44af-ba25-d1eeb2e7b998}; !- Outlet Port

OS:Connection,
  {7b0bd2ca-4d3d-4287-970d-75d50dc89642}, !- Handle
  {0754c62e-5bca-4dcc-b8d1-93f3c5ae6b7e}, !- Source Object
  2,                                      !- Outlet Port
  {f4eb94e5-7724-4c56-9c1a-0924bf9733d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8df43f-2f6e-44af-ba25-d1eeb2e7b998}, !- Handle
  {f4eb94e5-7724-4c56-9c1a-0924bf9733d2}, !- Source Object
  3,                                      !- Outlet Port
  {e0115e5a-5312-4d11-98e6-687364141d20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9cf8b46c-3d9c-4eed-b84a-e1d5ae3c9839}, !- Handle
  Sys_4_zone_exhaust_fan 9 Outlet Air Node, !- Name
  {716887b4-f40d-4e52-a105-c2d16cc93249}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {716887b4-f40d-4e52-a105-c2d16cc93249}, !- Handle
  {e0115e5a-5312-4d11-98e6-687364141d20}, !- Source Object
  7,                                      !- Outlet Port
  {9cf8b46c-3d9c-4eed-b84a-e1d5ae3c9839}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {db788109-31ef-46d8-93f7-ffe6ec3e8cd0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {0af4568b-2e1d-4bab-8f8b-19b7e7c54611}, !- Availability Schedule
  {911b877c-ffad-4799-bee9-2a9b5fe6277f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aba8d35c-f36b-4fdc-8c12-c00a106239bf}, !- Supply Side Inlet Node Name
  {899288c8-5500-40bd-b26a-87f65c3128a5}, !- Demand Side Outlet Node Name
  {c6433d3c-e2cf-41ba-8189-4d40874644bf}, !- Demand Side Inlet Node A
  {4b6f5ce6-8cf3-4398-8532-e9ce871bef38}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Demand Mixer Name
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b00c314b-3b44-4a58-90f3-a1f67106cfd4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {aba8d35c-f36b-4fdc-8c12-c00a106239bf}, !- Inlet Port
  {a042c777-d848-4833-9333-a3ba64c9da0e}; !- Outlet Port

OS:Node,
  {b6ee1c05-0066-487f-8dc5-66e26d86e6de}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {c94a3dd2-72d7-484c-9fc5-6c798714d4f4}, !- Inlet Port
  {4b6f5ce6-8cf3-4398-8532-e9ce871bef38}; !- Outlet Port

OS:Connection,
  {aba8d35c-f36b-4fdc-8c12-c00a106239bf}, !- Handle
  {db788109-31ef-46d8-93f7-ffe6ec3e8cd0}, !- Source Object
  9,                                      !- Outlet Port
  {b00c314b-3b44-4a58-90f3-a1f67106cfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6f5ce6-8cf3-4398-8532-e9ce871bef38}, !- Handle
  {b6ee1c05-0066-487f-8dc5-66e26d86e6de}, !- Source Object
  3,                                      !- Outlet Port
  {db788109-31ef-46d8-93f7-ffe6ec3e8cd0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6a436e8-4b34-4de9-86b8-7d373d71dbf2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {c6433d3c-e2cf-41ba-8189-4d40874644bf}, !- Inlet Port
  {bac947d9-6bed-4765-8ec6-028aefd6d33d}; !- Outlet Port

OS:Node,
  {1e241684-989b-4f16-a072-6bfbbc7dd20c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {14c66e52-f459-4f76-9943-0961819f74a6}, !- Inlet Port
  {899288c8-5500-40bd-b26a-87f65c3128a5}; !- Outlet Port

OS:Node,
  {7d79c5a1-f180-464c-ae3c-d7dc353271c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Name
  {62dcdf78-e8b6-458a-b70f-2aac29f0c566}, !- Inlet Port
  {5d2add23-8083-435d-bde7-40905ae6e3c5}; !- Outlet Port

OS:Connection,
  {c6433d3c-e2cf-41ba-8189-4d40874644bf}, !- Handle
  {db788109-31ef-46d8-93f7-ffe6ec3e8cd0}, !- Source Object
  11,                                     !- Outlet Port
  {d6a436e8-4b34-4de9-86b8-7d373d71dbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899288c8-5500-40bd-b26a-87f65c3128a5}, !- Handle
  {1e241684-989b-4f16-a072-6bfbbc7dd20c}, !- Source Object
  3,                                      !- Outlet Port
  {db788109-31ef-46d8-93f7-ffe6ec3e8cd0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {bac947d9-6bed-4765-8ec6-028aefd6d33d}, !- Inlet Node Name
  {bbddfeab-58b5-4473-bc90-c21b1a2970da}, !- Outlet Node Name 1
  {e4592d99-6558-43de-be38-0e7b3bfa3072}, !- Outlet Node Name 2
  {a51a88a2-e44a-41ea-b035-97b3cd59641e}, !- Outlet Node Name 3
  {552d5eb6-35d1-4517-aabc-1896cd129304}, !- Outlet Node Name 4
  {8ead08ba-62c9-4223-8373-9ebaeae681b8}, !- Outlet Node Name 5
  {df8a1a66-a5cf-4719-a07e-48d6d05b21f5}, !- Outlet Node Name 6
  {2df2b0d0-b614-458c-a2ad-7506557caaa4}, !- Outlet Node Name 7
  {2b6ca025-537b-497e-82b6-734640b81696}, !- Outlet Node Name 8
  {57980e6e-dd6a-41ce-b9a8-22f939143ef4}, !- Outlet Node Name 9
  {c596e033-af2f-4b99-bfc7-091b7ca71161}, !- Outlet Node Name 10
  {c2a7d989-7602-4dbc-bbe8-944323dba01c}, !- Outlet Node Name 11
  {4353e8e2-42e2-43db-8148-43845828f874}, !- Outlet Node Name 12
  {76bd64a7-466a-40f4-b71f-0174a631a60a}, !- Outlet Node Name 13
  {54aee9b0-cc1c-4673-b408-022c9a13a652}, !- Outlet Node Name 14
  {e5c28a3e-fe2b-4a2c-87a9-f8554883e6f2}, !- Outlet Node Name 15
  {43f0616e-d018-4a3f-b57a-4dc48ed4c572}, !- Outlet Node Name 16
  {67df26f7-b51a-4a43-bf0d-92e1001dfde0}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {14c66e52-f459-4f76-9943-0961819f74a6}, !- Outlet Node Name
  {463e0aa5-c234-4011-bbd2-5ee96c16f864}, !- Inlet Node Name 1
  {400833f7-50e1-4fc9-a0be-62ac6cf9937a}, !- Inlet Node Name 2
  {ea598bb7-1fdf-4cd0-b085-07c29d226f6b}, !- Inlet Node Name 3
  {7f66da20-847e-4031-974f-c7cf79b8c61f}, !- Inlet Node Name 4
  {5a494226-73e2-4bd2-a0c7-eb0c779e65e9}, !- Inlet Node Name 5
  {9fa1633e-e533-4d68-97f1-2e0811fe6d7b}, !- Inlet Node Name 6
  {415155a1-b49b-4415-a996-2e7a677dcfd7}, !- Inlet Node Name 7
  {dcbc655e-c397-45a3-96e5-ffc3ec3332a4}, !- Inlet Node Name 8
  {2fe08284-fa7e-4ea1-b336-0d6328728b52}, !- Inlet Node Name 9
  {0e5fb159-685e-41ea-a834-28b6a3c8c9d6}, !- Inlet Node Name 10
  {de0fe99a-d96b-4268-a6d8-00025df4d516}, !- Inlet Node Name 11
  {0764fba7-eaa1-4da0-b09b-ca293947c0f3}, !- Inlet Node Name 12
  {1bd43e0e-1751-4413-a835-97c7211e4403}, !- Inlet Node Name 13
  {1aef81b8-c5ba-48aa-a9d1-acc6a5a20f7e}, !- Inlet Node Name 14
  {34f33e8f-913d-4ded-8322-9f2419f968e9}, !- Inlet Node Name 15
  {884bd6bf-d6c0-4b25-88e0-9f2d9649b39d}, !- Inlet Node Name 16
  {5842a836-bb96-47e3-8b74-dcac4df4d6ed}; !- Inlet Node Name 17

OS:Connection,
  {bac947d9-6bed-4765-8ec6-028aefd6d33d}, !- Handle
  {d6a436e8-4b34-4de9-86b8-7d373d71dbf2}, !- Source Object
  3,                                      !- Outlet Port
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c66e52-f459-4f76-9943-0961819f74a6}, !- Handle
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Source Object
  2,                                      !- Outlet Port
  {1e241684-989b-4f16-a072-6bfbbc7dd20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8e1b82ce-eaf7-4fe3-9cb1-1c300e97d1ab}, !- Handle
  {db788109-31ef-46d8-93f7-ffe6ec3e8cd0}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {911b877c-ffad-4799-bee9-2a9b5fe6277f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {a6d852dc-0eb7-4e64-a999-425733d628ce}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0777a8bd-83c5-43c7-9d54-477dde8665cb}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bc3913d7-4db1-4b19-baed-f3b524682def}, !- Air Inlet Node Name
  {c94a3dd2-72d7-484c-9fc5-6c798714d4f4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {685954ad-1928-42aa-803c-4a6c567e7b20}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5890a7fb-dee5-423d-b887-1018fef28a1c}, !- Air Inlet Node Name
  {a62f0854-9797-45ca-a396-d7f08fa0be7c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9a0113dd-64d6-467d-8a94-36e7fcdde85b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {705249e5-a748-4ad1-ad53-da36d7343382}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75000feb-fa7c-4eba-a417-985f4019fcf3}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb22710e-6279-46a3-9ccf-3b1ea84b2615}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16fbd134-f899-4e02-a0dd-3df08e7de4f0}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {46075975-208c-4c19-b00b-c2f66955ff8b}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {34a71d5f-6ac9-42c1-81b6-da7f82efd60b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 11kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {bfc106cd-7e93-46f2-bc47-a6699777653d}, !- Air Inlet Node Name
  {113adf02-db96-4bb1-921e-a49360b0f7e2}, !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {87e4acdc-cd04-41ba-8a41-64e65e599887}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0af4568b-2e1d-4bab-8f8b-19b7e7c54611}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {93895a2a-d913-4412-ae21-f7d5cb5c46e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {93895a2a-d913-4412-ae21-f7d5cb5c46e5}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7fb8b276-a7b0-444e-a263-6d201bfeaeaa}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {87e4acdc-cd04-41ba-8a41-64e65e599887}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f7f10629-d38f-4271-b577-54825ac809ae}, !- Mixed Air Node Name
  {545be473-b1f4-403b-8e39-e70c41a15a0e}, !- Outdoor Air Stream Node Name
  {19dfd776-3710-4611-b1ee-3164ec722bed}, !- Relief Air Stream Node Name
  {a042c777-d848-4833-9333-a3ba64c9da0e}; !- Return Air Stream Node Name

OS:Node,
  {6549c64e-07ac-4b58-bed0-473c6afab20d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {545be473-b1f4-403b-8e39-e70c41a15a0e}; !- Outlet Port

OS:Connection,
  {545be473-b1f4-403b-8e39-e70c41a15a0e}, !- Handle
  {6549c64e-07ac-4b58-bed0-473c6afab20d}, !- Source Object
  3,                                      !- Outlet Port
  {7fb8b276-a7b0-444e-a263-6d201bfeaeaa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {660d66f4-61aa-423f-a0b8-bcf59fbb5511}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {19dfd776-3710-4611-b1ee-3164ec722bed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19dfd776-3710-4611-b1ee-3164ec722bed}, !- Handle
  {7fb8b276-a7b0-444e-a263-6d201bfeaeaa}, !- Source Object
  7,                                      !- Outlet Port
  {660d66f4-61aa-423f-a0b8-bcf59fbb5511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94a3dd2-72d7-484c-9fc5-6c798714d4f4}, !- Handle
  {0777a8bd-83c5-43c7-9d54-477dde8665cb}, !- Source Object
  9,                                      !- Outlet Port
  {b6ee1c05-0066-487f-8dc5-66e26d86e6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1604abab-51b7-4127-971c-0574e83652fa}, !- Handle
  Coil Heating Gas 3 Outlet Air Node,     !- Name
  {a62f0854-9797-45ca-a396-d7f08fa0be7c}, !- Inlet Port
  {bc3913d7-4db1-4b19-baed-f3b524682def}; !- Outlet Port

OS:Connection,
  {a62f0854-9797-45ca-a396-d7f08fa0be7c}, !- Handle
  {685954ad-1928-42aa-803c-4a6c567e7b20}, !- Source Object
  6,                                      !- Outlet Port
  {1604abab-51b7-4127-971c-0574e83652fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3913d7-4db1-4b19-baed-f3b524682def}, !- Handle
  {1604abab-51b7-4127-971c-0574e83652fa}, !- Source Object
  3,                                      !- Outlet Port
  {0777a8bd-83c5-43c7-9d54-477dde8665cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {29fe3079-8d9c-43ea-a817-211fb5c9d375}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 11kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {113adf02-db96-4bb1-921e-a49360b0f7e2}, !- Inlet Port
  {5890a7fb-dee5-423d-b887-1018fef28a1c}; !- Outlet Port

OS:Connection,
  {113adf02-db96-4bb1-921e-a49360b0f7e2}, !- Handle
  {34a71d5f-6ac9-42c1-81b6-da7f82efd60b}, !- Source Object
  10,                                     !- Outlet Port
  {29fe3079-8d9c-43ea-a817-211fb5c9d375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5890a7fb-dee5-423d-b887-1018fef28a1c}, !- Handle
  {29fe3079-8d9c-43ea-a817-211fb5c9d375}, !- Source Object
  3,                                      !- Outlet Port
  {685954ad-1928-42aa-803c-4a6c567e7b20}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9310234d-49c4-4469-b0f8-88c277bc2d0c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {f7f10629-d38f-4271-b577-54825ac809ae}, !- Inlet Port
  {bfc106cd-7e93-46f2-bc47-a6699777653d}; !- Outlet Port

OS:Connection,
  {a042c777-d848-4833-9333-a3ba64c9da0e}, !- Handle
  {b00c314b-3b44-4a58-90f3-a1f67106cfd4}, !- Source Object
  3,                                      !- Outlet Port
  {7fb8b276-a7b0-444e-a263-6d201bfeaeaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7f10629-d38f-4271-b577-54825ac809ae}, !- Handle
  {7fb8b276-a7b0-444e-a263-6d201bfeaeaa}, !- Source Object
  5,                                      !- Outlet Port
  {9310234d-49c4-4469-b0f8-88c277bc2d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc106cd-7e93-46f2-bc47-a6699777653d}, !- Handle
  {9310234d-49c4-4469-b0f8-88c277bc2d0c}, !- Source Object
  3,                                      !- Outlet Port
  {34a71d5f-6ac9-42c1-81b6-da7f82efd60b}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f326af93-71de-4eac-932e-eb1454cd8046}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8ffb2f54-7f77-4432-a042-8f95a5407681}, !- Control Zone Name
  {b6ee1c05-0066-487f-8dc5-66e26d86e6de}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9851db25-ec75-4cdd-bca2-822b0c7f27a9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {4f348670-5bdc-4a2f-8565-acbe95a3b35a}, !- Air Inlet Node Name
  {62dcdf78-e8b6-458a-b70f-2aac29f0c566}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fafec07-bbc3-4912-b1ed-31cfcfc4319e}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F Return Air Node, !- Name
  {8d2b69a0-c779-4313-9fa5-fd871bbe3404}, !- Inlet Port
  {463e0aa5-c234-4011-bbd2-5ee96c16f864}; !- Outlet Port

OS:Connection,
  {5d2add23-8083-435d-bde7-40905ae6e3c5}, !- Handle
  {7d79c5a1-f180-464c-ae3c-d7dc353271c2}, !- Source Object
  3,                                      !- Outlet Port
  {01681374-1da7-4f1e-ac9a-4f3909014021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2b69a0-c779-4313-9fa5-fd871bbe3404}, !- Handle
  {79769052-7fea-4462-b26e-8e7bb1d8fa12}, !- Source Object
  2,                                      !- Outlet Port
  {0fafec07-bbc3-4912-b1ed-31cfcfc4319e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463e0aa5-c234-4011-bbd2-5ee96c16f864}, !- Handle
  {0fafec07-bbc3-4912-b1ed-31cfcfc4319e}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c5f94d5-e2f8-4356-8d6b-8260eadf1dee}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Inlet Air Node, !- Name
  {bbddfeab-58b5-4473-bc90-c21b1a2970da}, !- Inlet Port
  {4f348670-5bdc-4a2f-8565-acbe95a3b35a}; !- Outlet Port

OS:Connection,
  {bbddfeab-58b5-4473-bc90-c21b1a2970da}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  3,                                      !- Outlet Port
  {6c5f94d5-e2f8-4356-8d6b-8260eadf1dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f348670-5bdc-4a2f-8565-acbe95a3b35a}, !- Handle
  {6c5f94d5-e2f8-4356-8d6b-8260eadf1dee}, !- Source Object
  3,                                      !- Outlet Port
  {9851db25-ec75-4cdd-bca2-822b0c7f27a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62dcdf78-e8b6-458a-b70f-2aac29f0c566}, !- Handle
  {9851db25-ec75-4cdd-bca2-822b0c7f27a9}, !- Source Object
  4,                                      !- Outlet Port
  {7d79c5a1-f180-464c-ae3c-d7dc353271c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {870edbcf-b18a-49ff-a107-32afbf77348e}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dfc9e052-3817-4ccc-8b2e-5fac68c5d9a1}, !- Water Inlet Node Name
  {3a2d4702-cb05-4139-a3b2-63d350a01841}; !- Water Outlet Node Name

OS:Node,
  {ff7caf72-c81d-460d-8201-9948a49bd7ef}, !- Handle
  Coil Heating Water Baseboard 46 Inlet Water Node, !- Name
  {41918ba1-964c-4e62-91ef-7fbb5090dd9e}, !- Inlet Port
  {dfc9e052-3817-4ccc-8b2e-5fac68c5d9a1}; !- Outlet Port

OS:Connection,
  {41918ba1-964c-4e62-91ef-7fbb5090dd9e}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  49,                                     !- Outlet Port
  {ff7caf72-c81d-460d-8201-9948a49bd7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {228c2bc0-74d4-4c92-8da7-104be2b08a4c}, !- Handle
  Coil Heating Water Baseboard 46 Outlet Water Node, !- Name
  {3a2d4702-cb05-4139-a3b2-63d350a01841}, !- Inlet Port
  {24b9f8f7-4526-4c7d-a460-36fad2d67f55}; !- Outlet Port

OS:Connection,
  {dfc9e052-3817-4ccc-8b2e-5fac68c5d9a1}, !- Handle
  {ff7caf72-c81d-460d-8201-9948a49bd7ef}, !- Source Object
  3,                                      !- Outlet Port
  {870edbcf-b18a-49ff-a107-32afbf77348e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3a2d4702-cb05-4139-a3b2-63d350a01841}, !- Handle
  {870edbcf-b18a-49ff-a107-32afbf77348e}, !- Source Object
  10,                                     !- Outlet Port
  {228c2bc0-74d4-4c92-8da7-104be2b08a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b9f8f7-4526-4c7d-a460-36fad2d67f55}, !- Handle
  {228c2bc0-74d4-4c92-8da7-104be2b08a4c}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba90958a-f67d-4e95-ac68-caf28de96de9}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {870edbcf-b18a-49ff-a107-32afbf77348e}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {7b20d311-274b-4045-b63c-a96c1e4ecd6b}, !- Handle
  Sys_4_zone_exhaust_fan 10,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {977cd5f8-4c07-4cab-862d-037481f8517b}, !- Air Inlet Node Name
  {6ab8a41c-2e98-4a26-8ec3-82a5c3454683}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c8220841-2fc0-44f8-b73b-e88d9f3afc4a}, !- Handle
  Sys_4_zone_exhaust_fan 10 Inlet Air Node, !- Name
  {7b6076b4-b31e-43ef-b6d7-05571add660b}, !- Inlet Port
  {977cd5f8-4c07-4cab-862d-037481f8517b}; !- Outlet Port

OS:Connection,
  {7b6076b4-b31e-43ef-b6d7-05571add660b}, !- Handle
  {764d5b4c-a48d-4f42-bafd-721b612bc31f}, !- Source Object
  2,                                      !- Outlet Port
  {c8220841-2fc0-44f8-b73b-e88d9f3afc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977cd5f8-4c07-4cab-862d-037481f8517b}, !- Handle
  {c8220841-2fc0-44f8-b73b-e88d9f3afc4a}, !- Source Object
  3,                                      !- Outlet Port
  {7b20d311-274b-4045-b63c-a96c1e4ecd6b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fbe4ab70-d8f3-4e5c-b69c-d8798a0c033f}, !- Handle
  Sys_4_zone_exhaust_fan 10 Outlet Air Node, !- Name
  {6ab8a41c-2e98-4a26-8ec3-82a5c3454683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ab8a41c-2e98-4a26-8ec3-82a5c3454683}, !- Handle
  {7b20d311-274b-4045-b63c-a96c1e4ecd6b}, !- Source Object
  7,                                      !- Outlet Port
  {fbe4ab70-d8f3-4e5c-b69c-d8798a0c033f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {628fe300-725a-477f-94fe-f3c80be558db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {4b4409ad-7803-42ae-8f32-23465adb4b4c}, !- Air Inlet Node Name
  {4a917792-17dc-40b1-99f8-99417afcb160}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {675fd92d-04d1-4f54-86bd-73255b78d0f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Name
  {4a917792-17dc-40b1-99f8-99417afcb160}, !- Inlet Port
  {5474c458-133b-4648-87d4-14aa69d59602}; !- Outlet Port

OS:Node,
  {332e3f9e-480c-4220-ba23-49028abe0a2f}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F Return Air Node, !- Name
  {a7fec85c-27e0-4718-8a7f-7d67d3030016}, !- Inlet Port
  {400833f7-50e1-4fc9-a0be-62ac6cf9937a}; !- Outlet Port

OS:Connection,
  {5474c458-133b-4648-87d4-14aa69d59602}, !- Handle
  {675fd92d-04d1-4f54-86bd-73255b78d0f6}, !- Source Object
  3,                                      !- Outlet Port
  {1cd6392c-aee0-4f1e-9cce-291c73928aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7fec85c-27e0-4718-8a7f-7d67d3030016}, !- Handle
  {6268af91-6733-4f95-9078-e364d0556e96}, !- Source Object
  2,                                      !- Outlet Port
  {332e3f9e-480c-4220-ba23-49028abe0a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {400833f7-50e1-4fc9-a0be-62ac6cf9937a}, !- Handle
  {332e3f9e-480c-4220-ba23-49028abe0a2f}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4c807567-6e00-4484-a095-952bf095e5bc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Inlet Air Node, !- Name
  {e4592d99-6558-43de-be38-0e7b3bfa3072}, !- Inlet Port
  {4b4409ad-7803-42ae-8f32-23465adb4b4c}; !- Outlet Port

OS:Connection,
  {e4592d99-6558-43de-be38-0e7b3bfa3072}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  4,                                      !- Outlet Port
  {4c807567-6e00-4484-a095-952bf095e5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4409ad-7803-42ae-8f32-23465adb4b4c}, !- Handle
  {4c807567-6e00-4484-a095-952bf095e5bc}, !- Source Object
  3,                                      !- Outlet Port
  {628fe300-725a-477f-94fe-f3c80be558db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a917792-17dc-40b1-99f8-99417afcb160}, !- Handle
  {628fe300-725a-477f-94fe-f3c80be558db}, !- Source Object
  4,                                      !- Outlet Port
  {675fd92d-04d1-4f54-86bd-73255b78d0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9c7c5b11-c9c4-4ad5-8de6-edec6a17e20d}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a63ff202-e2e0-4763-aafa-525ddb13b6cb}, !- Water Inlet Node Name
  {cf3f8f36-5490-45c3-93f5-45fc95de08bb}; !- Water Outlet Node Name

OS:Node,
  {804204f8-d2b6-47e2-a0b5-f4e08f86f1e5}, !- Handle
  Coil Heating Water Baseboard 47 Inlet Water Node, !- Name
  {386ece8c-d474-47b9-98cc-29ec62f6b80e}, !- Inlet Port
  {a63ff202-e2e0-4763-aafa-525ddb13b6cb}; !- Outlet Port

OS:Connection,
  {386ece8c-d474-47b9-98cc-29ec62f6b80e}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  50,                                     !- Outlet Port
  {804204f8-d2b6-47e2-a0b5-f4e08f86f1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {192e26da-1a7d-4644-97b7-213db6bbf870}, !- Handle
  Coil Heating Water Baseboard 47 Outlet Water Node, !- Name
  {cf3f8f36-5490-45c3-93f5-45fc95de08bb}, !- Inlet Port
  {e39ea0f9-43d9-43d9-b0d3-d3af494112bb}; !- Outlet Port

OS:Connection,
  {a63ff202-e2e0-4763-aafa-525ddb13b6cb}, !- Handle
  {804204f8-d2b6-47e2-a0b5-f4e08f86f1e5}, !- Source Object
  3,                                      !- Outlet Port
  {9c7c5b11-c9c4-4ad5-8de6-edec6a17e20d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf3f8f36-5490-45c3-93f5-45fc95de08bb}, !- Handle
  {9c7c5b11-c9c4-4ad5-8de6-edec6a17e20d}, !- Source Object
  10,                                     !- Outlet Port
  {192e26da-1a7d-4644-97b7-213db6bbf870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e39ea0f9-43d9-43d9-b0d3-d3af494112bb}, !- Handle
  {192e26da-1a7d-4644-97b7-213db6bbf870}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2dd6f75e-44b0-4bc7-ba56-2301858fcd96}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {9c7c5b11-c9c4-4ad5-8de6-edec6a17e20d}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {5b6fb708-e302-432e-8b75-180128ed754d}, !- Handle
  Sys_4_zone_exhaust_fan 11,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {b5205531-376f-49c9-afb2-b5e9bbc59bf9}, !- Air Inlet Node Name
  {02ed16ba-c146-4211-94ef-9c51d76bf330}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {9e4c7093-3c99-4a79-91b1-d197037a1706}, !- Handle
  Sys_4_zone_exhaust_fan 11 Inlet Air Node, !- Name
  {cb4793e8-768c-495b-b777-0e18e157516b}, !- Inlet Port
  {b5205531-376f-49c9-afb2-b5e9bbc59bf9}; !- Outlet Port

OS:Connection,
  {cb4793e8-768c-495b-b777-0e18e157516b}, !- Handle
  {f25f0545-15a6-4f66-8c09-1d8b1f8eae50}, !- Source Object
  2,                                      !- Outlet Port
  {9e4c7093-3c99-4a79-91b1-d197037a1706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5205531-376f-49c9-afb2-b5e9bbc59bf9}, !- Handle
  {9e4c7093-3c99-4a79-91b1-d197037a1706}, !- Source Object
  3,                                      !- Outlet Port
  {5b6fb708-e302-432e-8b75-180128ed754d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61c3c65e-37ea-4ca3-a99f-cebd48fc9307}, !- Handle
  Sys_4_zone_exhaust_fan 11 Outlet Air Node, !- Name
  {02ed16ba-c146-4211-94ef-9c51d76bf330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02ed16ba-c146-4211-94ef-9c51d76bf330}, !- Handle
  {5b6fb708-e302-432e-8b75-180128ed754d}, !- Source Object
  7,                                      !- Outlet Port
  {61c3c65e-37ea-4ca3-a99f-cebd48fc9307}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8233072b-361c-4091-82ed-855661930fce}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b4c86df6-a3e9-44dc-af37-3ea755539be3}, !- Air Inlet Node Name
  {5dc393db-25ce-49d1-b913-5e60bfd0474f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {acfd07fe-5ade-402b-a83a-b54b48664844}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Name
  {5dc393db-25ce-49d1-b913-5e60bfd0474f}, !- Inlet Port
  {216a1a4d-69ec-4a28-bda2-137d6e9adc1e}; !- Outlet Port

OS:Node,
  {54382d9a-1761-4246-a7e0-51b4fa969e67}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F Return Air Node, !- Name
  {3506d586-c342-4396-b32e-3adebfb80355}, !- Inlet Port
  {ea598bb7-1fdf-4cd0-b085-07c29d226f6b}; !- Outlet Port

OS:Connection,
  {216a1a4d-69ec-4a28-bda2-137d6e9adc1e}, !- Handle
  {acfd07fe-5ade-402b-a83a-b54b48664844}, !- Source Object
  3,                                      !- Outlet Port
  {ba4a8358-4184-4d2c-8446-d9a232899253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3506d586-c342-4396-b32e-3adebfb80355}, !- Handle
  {9e13f23c-2cf5-47e3-ad19-a2dd4d252460}, !- Source Object
  2,                                      !- Outlet Port
  {54382d9a-1761-4246-a7e0-51b4fa969e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea598bb7-1fdf-4cd0-b085-07c29d226f6b}, !- Handle
  {54382d9a-1761-4246-a7e0-51b4fa969e67}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9d3d6054-1be7-460a-98f9-d6f45c83933d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Inlet Air Node, !- Name
  {a51a88a2-e44a-41ea-b035-97b3cd59641e}, !- Inlet Port
  {b4c86df6-a3e9-44dc-af37-3ea755539be3}; !- Outlet Port

OS:Connection,
  {a51a88a2-e44a-41ea-b035-97b3cd59641e}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  5,                                      !- Outlet Port
  {9d3d6054-1be7-460a-98f9-d6f45c83933d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c86df6-a3e9-44dc-af37-3ea755539be3}, !- Handle
  {9d3d6054-1be7-460a-98f9-d6f45c83933d}, !- Source Object
  3,                                      !- Outlet Port
  {8233072b-361c-4091-82ed-855661930fce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dc393db-25ce-49d1-b913-5e60bfd0474f}, !- Handle
  {8233072b-361c-4091-82ed-855661930fce}, !- Source Object
  4,                                      !- Outlet Port
  {acfd07fe-5ade-402b-a83a-b54b48664844}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {93ca42fd-50e2-4ac5-858b-d53e419e3c0e}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5372140a-ce9b-4bd6-aeb4-dd698c558a0b}, !- Water Inlet Node Name
  {599d0a4f-1d7b-4ab7-86d3-c6b7279ca405}; !- Water Outlet Node Name

OS:Node,
  {8649cc2b-b511-4cb5-8930-65a465fa8e39}, !- Handle
  Coil Heating Water Baseboard 48 Inlet Water Node, !- Name
  {ac5cd024-988b-45ec-be7b-bde75f47c42e}, !- Inlet Port
  {5372140a-ce9b-4bd6-aeb4-dd698c558a0b}; !- Outlet Port

OS:Connection,
  {ac5cd024-988b-45ec-be7b-bde75f47c42e}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  51,                                     !- Outlet Port
  {8649cc2b-b511-4cb5-8930-65a465fa8e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61dfea14-3213-4d92-ae62-cab32760f3b3}, !- Handle
  Coil Heating Water Baseboard 48 Outlet Water Node, !- Name
  {599d0a4f-1d7b-4ab7-86d3-c6b7279ca405}, !- Inlet Port
  {20dfd001-fa98-4a2d-9b80-10bc086b4e69}; !- Outlet Port

OS:Connection,
  {5372140a-ce9b-4bd6-aeb4-dd698c558a0b}, !- Handle
  {8649cc2b-b511-4cb5-8930-65a465fa8e39}, !- Source Object
  3,                                      !- Outlet Port
  {93ca42fd-50e2-4ac5-858b-d53e419e3c0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {599d0a4f-1d7b-4ab7-86d3-c6b7279ca405}, !- Handle
  {93ca42fd-50e2-4ac5-858b-d53e419e3c0e}, !- Source Object
  10,                                     !- Outlet Port
  {61dfea14-3213-4d92-ae62-cab32760f3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20dfd001-fa98-4a2d-9b80-10bc086b4e69}, !- Handle
  {61dfea14-3213-4d92-ae62-cab32760f3b3}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {408ca14d-957d-4340-a925-6f36774feadf}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {93ca42fd-50e2-4ac5-858b-d53e419e3c0e}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {6b7cfcda-df25-4b77-bbe6-4b265702c139}, !- Handle
  Sys_4_zone_exhaust_fan 12,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {9a1df970-b729-4419-b337-708d5dfab4a1}, !- Air Inlet Node Name
  {5348baa4-e230-4f1f-aa95-3eb1bf587cf1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {26ee2efa-82a6-4c75-a232-45d266688fda}, !- Handle
  Sys_4_zone_exhaust_fan 12 Inlet Air Node, !- Name
  {b9727a90-4639-4691-b53b-063f3dd3dbde}, !- Inlet Port
  {9a1df970-b729-4419-b337-708d5dfab4a1}; !- Outlet Port

OS:Connection,
  {b9727a90-4639-4691-b53b-063f3dd3dbde}, !- Handle
  {a0767b60-3bdd-40d3-86f6-0047830c97de}, !- Source Object
  2,                                      !- Outlet Port
  {26ee2efa-82a6-4c75-a232-45d266688fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a1df970-b729-4419-b337-708d5dfab4a1}, !- Handle
  {26ee2efa-82a6-4c75-a232-45d266688fda}, !- Source Object
  3,                                      !- Outlet Port
  {6b7cfcda-df25-4b77-bbe6-4b265702c139}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2464ff8f-a28d-4ea2-b67e-2c574ad77b62}, !- Handle
  Sys_4_zone_exhaust_fan 12 Outlet Air Node, !- Name
  {5348baa4-e230-4f1f-aa95-3eb1bf587cf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5348baa4-e230-4f1f-aa95-3eb1bf587cf1}, !- Handle
  {6b7cfcda-df25-4b77-bbe6-4b265702c139}, !- Source Object
  7,                                      !- Outlet Port
  {2464ff8f-a28d-4ea2-b67e-2c574ad77b62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d82b02a0-6c7c-4b29-9260-00202dbce4b9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e44cf7e2-7f29-4ee0-813b-78489d6fd5ef}, !- Air Inlet Node Name
  {9c53decc-9092-4675-a462-14eacc0bd719}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46f8e22a-8074-44ca-bb3b-afa2de79c0b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Name
  {9c53decc-9092-4675-a462-14eacc0bd719}, !- Inlet Port
  {8b6abddd-de71-4927-a6f1-19255658ef4b}; !- Outlet Port

OS:Node,
  {71d5ef0f-0ae3-4a04-a135-da24383e07ae}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node, !- Name
  {e2c74eae-5647-4741-a986-77bf51b69e94}, !- Inlet Port
  {7f66da20-847e-4031-974f-c7cf79b8c61f}; !- Outlet Port

OS:Connection,
  {8b6abddd-de71-4927-a6f1-19255658ef4b}, !- Handle
  {46f8e22a-8074-44ca-bb3b-afa2de79c0b5}, !- Source Object
  3,                                      !- Outlet Port
  {c1e08566-c6c6-4afc-86a0-ab445deda2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c74eae-5647-4741-a986-77bf51b69e94}, !- Handle
  {beecdfe3-ed5f-461a-9a4c-1824ad0eadbe}, !- Source Object
  2,                                      !- Outlet Port
  {71d5ef0f-0ae3-4a04-a135-da24383e07ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f66da20-847e-4031-974f-c7cf79b8c61f}, !- Handle
  {71d5ef0f-0ae3-4a04-a135-da24383e07ae}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffe79c6c-b635-40d5-8f98-00cb5989f907}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Name
  {552d5eb6-35d1-4517-aabc-1896cd129304}, !- Inlet Port
  {e44cf7e2-7f29-4ee0-813b-78489d6fd5ef}; !- Outlet Port

OS:Connection,
  {552d5eb6-35d1-4517-aabc-1896cd129304}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  6,                                      !- Outlet Port
  {ffe79c6c-b635-40d5-8f98-00cb5989f907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e44cf7e2-7f29-4ee0-813b-78489d6fd5ef}, !- Handle
  {ffe79c6c-b635-40d5-8f98-00cb5989f907}, !- Source Object
  3,                                      !- Outlet Port
  {d82b02a0-6c7c-4b29-9260-00202dbce4b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c53decc-9092-4675-a462-14eacc0bd719}, !- Handle
  {d82b02a0-6c7c-4b29-9260-00202dbce4b9}, !- Source Object
  4,                                      !- Outlet Port
  {46f8e22a-8074-44ca-bb3b-afa2de79c0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b3a20c07-b6bf-40bc-9efc-a981620db208}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b5cf0192-2396-4832-a54a-3f4f1b0ddc5a}, !- Water Inlet Node Name
  {e4065eb8-3df8-4115-b35e-24efc3e75d5d}; !- Water Outlet Node Name

OS:Node,
  {8b8588da-e2ed-479b-862c-db26e531efdf}, !- Handle
  Coil Heating Water Baseboard 49 Inlet Water Node, !- Name
  {d394eaf9-f176-40bf-96b4-1c44b4b1d8ed}, !- Inlet Port
  {b5cf0192-2396-4832-a54a-3f4f1b0ddc5a}; !- Outlet Port

OS:Connection,
  {d394eaf9-f176-40bf-96b4-1c44b4b1d8ed}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  52,                                     !- Outlet Port
  {8b8588da-e2ed-479b-862c-db26e531efdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d804ab85-7073-4b5f-a312-799ba51e7380}, !- Handle
  Coil Heating Water Baseboard 49 Outlet Water Node, !- Name
  {e4065eb8-3df8-4115-b35e-24efc3e75d5d}, !- Inlet Port
  {a062bc1c-0faf-40f7-874e-ea499ffea2ef}; !- Outlet Port

OS:Connection,
  {b5cf0192-2396-4832-a54a-3f4f1b0ddc5a}, !- Handle
  {8b8588da-e2ed-479b-862c-db26e531efdf}, !- Source Object
  3,                                      !- Outlet Port
  {b3a20c07-b6bf-40bc-9efc-a981620db208}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e4065eb8-3df8-4115-b35e-24efc3e75d5d}, !- Handle
  {b3a20c07-b6bf-40bc-9efc-a981620db208}, !- Source Object
  10,                                     !- Outlet Port
  {d804ab85-7073-4b5f-a312-799ba51e7380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a062bc1c-0faf-40f7-874e-ea499ffea2ef}, !- Handle
  {d804ab85-7073-4b5f-a312-799ba51e7380}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {041d78e3-f7f5-4ba8-9033-db3e1d2b4d4b}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b3a20c07-b6bf-40bc-9efc-a981620db208}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {a2cd2697-29e3-46f9-91ba-2919e7bd042a}, !- Handle
  Sys_4_zone_exhaust_fan 13,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {415f412e-c19f-4143-b64a-267740836f59}, !- Air Inlet Node Name
  {8ee3f6c6-b972-4cc1-b5bc-e1e4759a614f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {506aa500-ff65-4a46-ab29-2a2cedfc61fc}, !- Handle
  Sys_4_zone_exhaust_fan 13 Inlet Air Node, !- Name
  {014f948f-b854-42f9-9f14-e8506f5974be}, !- Inlet Port
  {415f412e-c19f-4143-b64a-267740836f59}; !- Outlet Port

OS:Connection,
  {014f948f-b854-42f9-9f14-e8506f5974be}, !- Handle
  {45f1fbe6-bbe0-478f-9658-d0129ea3b0e9}, !- Source Object
  2,                                      !- Outlet Port
  {506aa500-ff65-4a46-ab29-2a2cedfc61fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415f412e-c19f-4143-b64a-267740836f59}, !- Handle
  {506aa500-ff65-4a46-ab29-2a2cedfc61fc}, !- Source Object
  3,                                      !- Outlet Port
  {a2cd2697-29e3-46f9-91ba-2919e7bd042a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddd96d16-d3af-497b-9de9-f5cc6b4e3a72}, !- Handle
  Sys_4_zone_exhaust_fan 13 Outlet Air Node, !- Name
  {8ee3f6c6-b972-4cc1-b5bc-e1e4759a614f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ee3f6c6-b972-4cc1-b5bc-e1e4759a614f}, !- Handle
  {a2cd2697-29e3-46f9-91ba-2919e7bd042a}, !- Source Object
  7,                                      !- Outlet Port
  {ddd96d16-d3af-497b-9de9-f5cc6b4e3a72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eed66dc9-7b87-4404-8c30-a6a4360b9b2c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e9aa8d9c-5c39-4891-a8dd-0400ec62cb00}, !- Air Inlet Node Name
  {baff3c65-97ff-4338-b0fa-19e8ddf78a28}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {13682a8a-523f-43be-b590-ccbc39a9bc88}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Name
  {baff3c65-97ff-4338-b0fa-19e8ddf78a28}, !- Inlet Port
  {975f9b5b-42c6-4fce-8bbb-4ef9781e8820}; !- Outlet Port

OS:Node,
  {9295dfac-956c-41e3-97c9-646f64840d93}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {f0e6c3e4-35db-4cae-aaf7-ee9067fb8b97}, !- Inlet Port
  {5a494226-73e2-4bd2-a0c7-eb0c779e65e9}; !- Outlet Port

OS:Connection,
  {975f9b5b-42c6-4fce-8bbb-4ef9781e8820}, !- Handle
  {13682a8a-523f-43be-b590-ccbc39a9bc88}, !- Source Object
  3,                                      !- Outlet Port
  {56794827-1434-4d5d-9333-e9cfbfb63e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e6c3e4-35db-4cae-aaf7-ee9067fb8b97}, !- Handle
  {72a60224-9622-4f2c-bba9-04631b71ec6a}, !- Source Object
  2,                                      !- Outlet Port
  {9295dfac-956c-41e3-97c9-646f64840d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a494226-73e2-4bd2-a0c7-eb0c779e65e9}, !- Handle
  {9295dfac-956c-41e3-97c9-646f64840d93}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3bfdc58a-f5b4-4838-a447-677b16250ead}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Inlet Air Node, !- Name
  {8ead08ba-62c9-4223-8373-9ebaeae681b8}, !- Inlet Port
  {e9aa8d9c-5c39-4891-a8dd-0400ec62cb00}; !- Outlet Port

OS:Connection,
  {8ead08ba-62c9-4223-8373-9ebaeae681b8}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  7,                                      !- Outlet Port
  {3bfdc58a-f5b4-4838-a447-677b16250ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9aa8d9c-5c39-4891-a8dd-0400ec62cb00}, !- Handle
  {3bfdc58a-f5b4-4838-a447-677b16250ead}, !- Source Object
  3,                                      !- Outlet Port
  {eed66dc9-7b87-4404-8c30-a6a4360b9b2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baff3c65-97ff-4338-b0fa-19e8ddf78a28}, !- Handle
  {eed66dc9-7b87-4404-8c30-a6a4360b9b2c}, !- Source Object
  4,                                      !- Outlet Port
  {13682a8a-523f-43be-b590-ccbc39a9bc88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1728a296-aa29-4b66-a58f-1a51faa694da}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bc628b42-89e2-4fb8-9651-0df09734d866}, !- Water Inlet Node Name
  {065eb456-287d-4384-9022-02412e64b81d}; !- Water Outlet Node Name

OS:Node,
  {5ee8b3e0-e91b-4ea2-99cf-2c53072e27d8}, !- Handle
  Coil Heating Water Baseboard 50 Inlet Water Node, !- Name
  {2fb40a7e-1068-48ea-8bf8-86d81f23d249}, !- Inlet Port
  {bc628b42-89e2-4fb8-9651-0df09734d866}; !- Outlet Port

OS:Connection,
  {2fb40a7e-1068-48ea-8bf8-86d81f23d249}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  53,                                     !- Outlet Port
  {5ee8b3e0-e91b-4ea2-99cf-2c53072e27d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4f23019-ee4f-4656-a24e-33abd2b6ce4d}, !- Handle
  Coil Heating Water Baseboard 50 Outlet Water Node, !- Name
  {065eb456-287d-4384-9022-02412e64b81d}, !- Inlet Port
  {b8495130-42af-4a5a-a1d2-dbd7d4b550aa}; !- Outlet Port

OS:Connection,
  {bc628b42-89e2-4fb8-9651-0df09734d866}, !- Handle
  {5ee8b3e0-e91b-4ea2-99cf-2c53072e27d8}, !- Source Object
  3,                                      !- Outlet Port
  {1728a296-aa29-4b66-a58f-1a51faa694da}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {065eb456-287d-4384-9022-02412e64b81d}, !- Handle
  {1728a296-aa29-4b66-a58f-1a51faa694da}, !- Source Object
  10,                                     !- Outlet Port
  {c4f23019-ee4f-4656-a24e-33abd2b6ce4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8495130-42af-4a5a-a1d2-dbd7d4b550aa}, !- Handle
  {c4f23019-ee4f-4656-a24e-33abd2b6ce4d}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dab3bc30-51aa-4bed-8401-4d9f010bc571}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {1728a296-aa29-4b66-a58f-1a51faa694da}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {290c1a6e-f70d-40f1-98fa-d83eb8f86e58}, !- Handle
  Sys_4_zone_exhaust_fan 14,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {5357376b-fc70-4377-b628-2970804f9d30}, !- Air Inlet Node Name
  {824fae9b-50ce-4e64-aebd-770e24871b30}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5db9fd55-79d8-4e6f-97f7-6c5e1ca1e77e}, !- Handle
  Sys_4_zone_exhaust_fan 14 Inlet Air Node, !- Name
  {3328a5d9-ae90-4139-891d-a7e23d16692c}, !- Inlet Port
  {5357376b-fc70-4377-b628-2970804f9d30}; !- Outlet Port

OS:Connection,
  {3328a5d9-ae90-4139-891d-a7e23d16692c}, !- Handle
  {25ed56b9-2642-4597-8ed8-64f51670a3b7}, !- Source Object
  2,                                      !- Outlet Port
  {5db9fd55-79d8-4e6f-97f7-6c5e1ca1e77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5357376b-fc70-4377-b628-2970804f9d30}, !- Handle
  {5db9fd55-79d8-4e6f-97f7-6c5e1ca1e77e}, !- Source Object
  3,                                      !- Outlet Port
  {290c1a6e-f70d-40f1-98fa-d83eb8f86e58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56fbb1e0-ace2-45e0-8165-0ceef651f3b3}, !- Handle
  Sys_4_zone_exhaust_fan 14 Outlet Air Node, !- Name
  {824fae9b-50ce-4e64-aebd-770e24871b30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {824fae9b-50ce-4e64-aebd-770e24871b30}, !- Handle
  {290c1a6e-f70d-40f1-98fa-d83eb8f86e58}, !- Source Object
  7,                                      !- Outlet Port
  {56fbb1e0-ace2-45e0-8165-0ceef651f3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d551c51-50fd-4f47-8358-b680ab9f3649}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {8ab3f323-fb6b-4670-a429-55457d67c9ed}, !- Air Inlet Node Name
  {fff4b683-1227-414e-a9a4-53ad45b24901}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c241228-5088-4160-bfec-dd2a584ec813}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Name
  {fff4b683-1227-414e-a9a4-53ad45b24901}, !- Inlet Port
  {f9834ccc-e355-4fda-abc2-dfe853f34c67}; !- Outlet Port

OS:Node,
  {d3599403-6e6a-4b1c-8ccf-e2386c8be3ab}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F 1 Return Air Node, !- Name
  {94d12a84-2ff1-4d70-8ea0-2ba7b14edc11}, !- Inlet Port
  {9fa1633e-e533-4d68-97f1-2e0811fe6d7b}; !- Outlet Port

OS:Connection,
  {f9834ccc-e355-4fda-abc2-dfe853f34c67}, !- Handle
  {7c241228-5088-4160-bfec-dd2a584ec813}, !- Source Object
  3,                                      !- Outlet Port
  {baacd7d1-bc34-429a-b8e9-44dea2c90d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d12a84-2ff1-4d70-8ea0-2ba7b14edc11}, !- Handle
  {f17286bd-4926-4bb5-99a2-0402d180f62e}, !- Source Object
  2,                                      !- Outlet Port
  {d3599403-6e6a-4b1c-8ccf-e2386c8be3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa1633e-e533-4d68-97f1-2e0811fe6d7b}, !- Handle
  {d3599403-6e6a-4b1c-8ccf-e2386c8be3ab}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {124614eb-51be-4d9e-9570-a524f249e715}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Inlet Air Node, !- Name
  {df8a1a66-a5cf-4719-a07e-48d6d05b21f5}, !- Inlet Port
  {8ab3f323-fb6b-4670-a429-55457d67c9ed}; !- Outlet Port

OS:Connection,
  {df8a1a66-a5cf-4719-a07e-48d6d05b21f5}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  8,                                      !- Outlet Port
  {124614eb-51be-4d9e-9570-a524f249e715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab3f323-fb6b-4670-a429-55457d67c9ed}, !- Handle
  {124614eb-51be-4d9e-9570-a524f249e715}, !- Source Object
  3,                                      !- Outlet Port
  {1d551c51-50fd-4f47-8358-b680ab9f3649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fff4b683-1227-414e-a9a4-53ad45b24901}, !- Handle
  {1d551c51-50fd-4f47-8358-b680ab9f3649}, !- Source Object
  4,                                      !- Outlet Port
  {7c241228-5088-4160-bfec-dd2a584ec813}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ef7ce582-1e09-4ff6-ae4a-79825cfbbf63}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {14d9ad38-3784-4f2d-828a-7f94637fdcb1}, !- Water Inlet Node Name
  {54f04195-1fae-4b46-b1a1-0aa54fb3b43d}; !- Water Outlet Node Name

OS:Node,
  {e712d194-3316-4107-b1f7-1079b9f383b1}, !- Handle
  Coil Heating Water Baseboard 51 Inlet Water Node, !- Name
  {10cceaca-6e0f-45c1-ab0b-627db7de3b8e}, !- Inlet Port
  {14d9ad38-3784-4f2d-828a-7f94637fdcb1}; !- Outlet Port

OS:Connection,
  {10cceaca-6e0f-45c1-ab0b-627db7de3b8e}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  54,                                     !- Outlet Port
  {e712d194-3316-4107-b1f7-1079b9f383b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a116370-c70c-41f8-b310-28f8bc800a36}, !- Handle
  Coil Heating Water Baseboard 51 Outlet Water Node, !- Name
  {54f04195-1fae-4b46-b1a1-0aa54fb3b43d}, !- Inlet Port
  {91174265-74a8-49cc-a226-0e80bb53ac07}; !- Outlet Port

OS:Connection,
  {14d9ad38-3784-4f2d-828a-7f94637fdcb1}, !- Handle
  {e712d194-3316-4107-b1f7-1079b9f383b1}, !- Source Object
  3,                                      !- Outlet Port
  {ef7ce582-1e09-4ff6-ae4a-79825cfbbf63}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {54f04195-1fae-4b46-b1a1-0aa54fb3b43d}, !- Handle
  {ef7ce582-1e09-4ff6-ae4a-79825cfbbf63}, !- Source Object
  10,                                     !- Outlet Port
  {5a116370-c70c-41f8-b310-28f8bc800a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91174265-74a8-49cc-a226-0e80bb53ac07}, !- Handle
  {5a116370-c70c-41f8-b310-28f8bc800a36}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {63083789-ca82-4454-a5d9-a84b0acd22b4}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {ef7ce582-1e09-4ff6-ae4a-79825cfbbf63}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {b18b48f1-40e1-4347-b4d7-d6735052b5ff}, !- Handle
  Sys_4_zone_exhaust_fan 15,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509825313250561,                    !- Maximum Flow Rate {m3/s}
  {85a8d4bf-9b44-4f49-a4d1-e5169a658b03}, !- Air Inlet Node Name
  {bfb6bc4a-fef0-4445-a798-4c8e4ba67dee}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7bdb58b2-e370-425b-afc0-79fe233573a3}, !- Handle
  Sys_4_zone_exhaust_fan 15 Inlet Air Node, !- Name
  {7533e035-1d81-4eca-b0ad-bda206a9b4a1}, !- Inlet Port
  {85a8d4bf-9b44-4f49-a4d1-e5169a658b03}; !- Outlet Port

OS:Connection,
  {7533e035-1d81-4eca-b0ad-bda206a9b4a1}, !- Handle
  {16347802-de5e-4361-9fb2-6989c258d41d}, !- Source Object
  2,                                      !- Outlet Port
  {7bdb58b2-e370-425b-afc0-79fe233573a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a8d4bf-9b44-4f49-a4d1-e5169a658b03}, !- Handle
  {7bdb58b2-e370-425b-afc0-79fe233573a3}, !- Source Object
  3,                                      !- Outlet Port
  {b18b48f1-40e1-4347-b4d7-d6735052b5ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0218e63-b802-47cd-8345-8180f88046c8}, !- Handle
  Sys_4_zone_exhaust_fan 15 Outlet Air Node, !- Name
  {bfb6bc4a-fef0-4445-a798-4c8e4ba67dee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfb6bc4a-fef0-4445-a798-4c8e4ba67dee}, !- Handle
  {b18b48f1-40e1-4347-b4d7-d6735052b5ff}, !- Source Object
  7,                                      !- Outlet Port
  {b0218e63-b802-47cd-8345-8180f88046c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bcf1319-06f9-4550-8992-7b6ad26aa0d1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {0fb8c4a0-96cc-490b-9e1f-b4d58889f60c}, !- Air Inlet Node Name
  {6551c6a0-4605-4f02-a375-703ce321e98c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f29772d9-c856-40b8-b550-bf395935e011}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Name
  {6551c6a0-4605-4f02-a375-703ce321e98c}, !- Inlet Port
  {449f23e3-52ce-4735-a1f3-e4daf745c18b}; !- Outlet Port

OS:Node,
  {ec4aba2a-2a4d-4381-a693-249fe24223cd}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F Return Air Node, !- Name
  {8f1cb3b8-ca48-44b8-8ff2-db8c5d773406}, !- Inlet Port
  {415155a1-b49b-4415-a996-2e7a677dcfd7}; !- Outlet Port

OS:Connection,
  {449f23e3-52ce-4735-a1f3-e4daf745c18b}, !- Handle
  {f29772d9-c856-40b8-b550-bf395935e011}, !- Source Object
  3,                                      !- Outlet Port
  {471d4aa5-6157-4a0e-b09b-cf5b6a579551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1cb3b8-ca48-44b8-8ff2-db8c5d773406}, !- Handle
  {06aeae18-18e4-4d67-9c22-f9d80304c236}, !- Source Object
  2,                                      !- Outlet Port
  {ec4aba2a-2a4d-4381-a693-249fe24223cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415155a1-b49b-4415-a996-2e7a677dcfd7}, !- Handle
  {ec4aba2a-2a4d-4381-a693-249fe24223cd}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4215f8f4-ede2-4326-9c6c-77bea3c34206}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Inlet Air Node, !- Name
  {2df2b0d0-b614-458c-a2ad-7506557caaa4}, !- Inlet Port
  {0fb8c4a0-96cc-490b-9e1f-b4d58889f60c}; !- Outlet Port

OS:Connection,
  {2df2b0d0-b614-458c-a2ad-7506557caaa4}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  9,                                      !- Outlet Port
  {4215f8f4-ede2-4326-9c6c-77bea3c34206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb8c4a0-96cc-490b-9e1f-b4d58889f60c}, !- Handle
  {4215f8f4-ede2-4326-9c6c-77bea3c34206}, !- Source Object
  3,                                      !- Outlet Port
  {7bcf1319-06f9-4550-8992-7b6ad26aa0d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6551c6a0-4605-4f02-a375-703ce321e98c}, !- Handle
  {7bcf1319-06f9-4550-8992-7b6ad26aa0d1}, !- Source Object
  4,                                      !- Outlet Port
  {f29772d9-c856-40b8-b550-bf395935e011}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fd6f6c79-5aa9-4edc-ae1b-c4f3631b7ace}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {20d580e4-2eb7-49a0-86ae-039903b05ad2}, !- Water Inlet Node Name
  {e6f10068-b419-4223-801f-8bae0dc39f74}; !- Water Outlet Node Name

OS:Node,
  {43161dca-4823-4ed4-a84c-e7e00528e3ed}, !- Handle
  Coil Heating Water Baseboard 52 Inlet Water Node, !- Name
  {7414810d-b7c6-44a6-be28-0f259453e8d4}, !- Inlet Port
  {20d580e4-2eb7-49a0-86ae-039903b05ad2}; !- Outlet Port

OS:Connection,
  {7414810d-b7c6-44a6-be28-0f259453e8d4}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  55,                                     !- Outlet Port
  {43161dca-4823-4ed4-a84c-e7e00528e3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8575af1d-5c41-402f-8884-c26c0d4a5408}, !- Handle
  Coil Heating Water Baseboard 52 Outlet Water Node, !- Name
  {e6f10068-b419-4223-801f-8bae0dc39f74}, !- Inlet Port
  {d8a5bb29-9bd9-4c07-ba62-f7ac01c3371c}; !- Outlet Port

OS:Connection,
  {20d580e4-2eb7-49a0-86ae-039903b05ad2}, !- Handle
  {43161dca-4823-4ed4-a84c-e7e00528e3ed}, !- Source Object
  3,                                      !- Outlet Port
  {fd6f6c79-5aa9-4edc-ae1b-c4f3631b7ace}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e6f10068-b419-4223-801f-8bae0dc39f74}, !- Handle
  {fd6f6c79-5aa9-4edc-ae1b-c4f3631b7ace}, !- Source Object
  10,                                     !- Outlet Port
  {8575af1d-5c41-402f-8884-c26c0d4a5408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a5bb29-9bd9-4c07-ba62-f7ac01c3371c}, !- Handle
  {8575af1d-5c41-402f-8884-c26c0d4a5408}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3eedf89a-97cc-4839-96be-ecf756e39391}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {fd6f6c79-5aa9-4edc-ae1b-c4f3631b7ace}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {fee05f48-bd8b-4c02-9688-d0d4927cf087}, !- Handle
  Sys_4_zone_exhaust_fan 16,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {acc69acb-e578-4ff4-9086-892404984337}, !- Air Inlet Node Name
  {5495d857-76f9-49de-b162-c6186d631671}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {da8458ad-a7d4-4c67-a9f1-f31f6309f2cc}, !- Handle
  Sys_4_zone_exhaust_fan 16 Inlet Air Node, !- Name
  {a33c3e09-87ea-4381-b9da-641f09d0c0ca}, !- Inlet Port
  {acc69acb-e578-4ff4-9086-892404984337}; !- Outlet Port

OS:Connection,
  {a33c3e09-87ea-4381-b9da-641f09d0c0ca}, !- Handle
  {68041991-4e5b-494e-a68a-1a5e951797c1}, !- Source Object
  2,                                      !- Outlet Port
  {da8458ad-a7d4-4c67-a9f1-f31f6309f2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc69acb-e578-4ff4-9086-892404984337}, !- Handle
  {da8458ad-a7d4-4c67-a9f1-f31f6309f2cc}, !- Source Object
  3,                                      !- Outlet Port
  {fee05f48-bd8b-4c02-9688-d0d4927cf087}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae364985-4bcb-4f33-99e6-da3b744ccb99}, !- Handle
  Sys_4_zone_exhaust_fan 16 Outlet Air Node, !- Name
  {5495d857-76f9-49de-b162-c6186d631671}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5495d857-76f9-49de-b162-c6186d631671}, !- Handle
  {fee05f48-bd8b-4c02-9688-d0d4927cf087}, !- Source Object
  7,                                      !- Outlet Port
  {ae364985-4bcb-4f33-99e6-da3b744ccb99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5acd96f-ea54-464b-a80e-71985b6ce314}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b88f9ab2-6d12-4611-8e2c-d950f7824369}, !- Air Inlet Node Name
  {199b6d3a-a1a7-41c5-a20c-9d555ef9aa30}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38a5e8a4-66fc-40f3-9215-871478b1ae35}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Name
  {199b6d3a-a1a7-41c5-a20c-9d555ef9aa30}, !- Inlet Port
  {ce16eba1-d5d5-4f75-9e87-eba44d0f7d91}; !- Outlet Port

OS:Node,
  {7836a0cd-b5bd-4955-a440-e090d6de6ee7}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {c716ec31-2bae-42b6-b6a4-a020be0b64f8}, !- Inlet Port
  {dcbc655e-c397-45a3-96e5-ffc3ec3332a4}; !- Outlet Port

OS:Connection,
  {ce16eba1-d5d5-4f75-9e87-eba44d0f7d91}, !- Handle
  {38a5e8a4-66fc-40f3-9215-871478b1ae35}, !- Source Object
  3,                                      !- Outlet Port
  {9719566c-61e6-4e6a-8ab0-188419491834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c716ec31-2bae-42b6-b6a4-a020be0b64f8}, !- Handle
  {d00e4b2c-aa88-4919-971c-88cd27838735}, !- Source Object
  2,                                      !- Outlet Port
  {7836a0cd-b5bd-4955-a440-e090d6de6ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcbc655e-c397-45a3-96e5-ffc3ec3332a4}, !- Handle
  {7836a0cd-b5bd-4955-a440-e090d6de6ee7}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1092fdc6-300d-48c3-93f8-f514dadd1317}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Inlet Air Node, !- Name
  {2b6ca025-537b-497e-82b6-734640b81696}, !- Inlet Port
  {b88f9ab2-6d12-4611-8e2c-d950f7824369}; !- Outlet Port

OS:Connection,
  {2b6ca025-537b-497e-82b6-734640b81696}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  10,                                     !- Outlet Port
  {1092fdc6-300d-48c3-93f8-f514dadd1317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88f9ab2-6d12-4611-8e2c-d950f7824369}, !- Handle
  {1092fdc6-300d-48c3-93f8-f514dadd1317}, !- Source Object
  3,                                      !- Outlet Port
  {e5acd96f-ea54-464b-a80e-71985b6ce314}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {199b6d3a-a1a7-41c5-a20c-9d555ef9aa30}, !- Handle
  {e5acd96f-ea54-464b-a80e-71985b6ce314}, !- Source Object
  4,                                      !- Outlet Port
  {38a5e8a4-66fc-40f3-9215-871478b1ae35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e8a5390d-797a-4265-8b7d-d4e696ee8a7a}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1cb9e315-c177-445b-b8ba-1fc9e2f1aa11}, !- Water Inlet Node Name
  {3d936b7a-69ab-4ff2-989f-c8c433b1904d}; !- Water Outlet Node Name

OS:Node,
  {93574334-275a-4398-bcbc-f27e3285f0f5}, !- Handle
  Coil Heating Water Baseboard 53 Inlet Water Node, !- Name
  {547862bb-2645-44b9-8a66-3ead18b94e6b}, !- Inlet Port
  {1cb9e315-c177-445b-b8ba-1fc9e2f1aa11}; !- Outlet Port

OS:Connection,
  {547862bb-2645-44b9-8a66-3ead18b94e6b}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  56,                                     !- Outlet Port
  {93574334-275a-4398-bcbc-f27e3285f0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16f205b2-cf18-4c79-b673-80850252034d}, !- Handle
  Coil Heating Water Baseboard 53 Outlet Water Node, !- Name
  {3d936b7a-69ab-4ff2-989f-c8c433b1904d}, !- Inlet Port
  {cf5f74c8-528d-4dee-b761-c6c228676ad1}; !- Outlet Port

OS:Connection,
  {1cb9e315-c177-445b-b8ba-1fc9e2f1aa11}, !- Handle
  {93574334-275a-4398-bcbc-f27e3285f0f5}, !- Source Object
  3,                                      !- Outlet Port
  {e8a5390d-797a-4265-8b7d-d4e696ee8a7a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3d936b7a-69ab-4ff2-989f-c8c433b1904d}, !- Handle
  {e8a5390d-797a-4265-8b7d-d4e696ee8a7a}, !- Source Object
  10,                                     !- Outlet Port
  {16f205b2-cf18-4c79-b673-80850252034d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf5f74c8-528d-4dee-b761-c6c228676ad1}, !- Handle
  {16f205b2-cf18-4c79-b673-80850252034d}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5fd5e286-ca65-4e57-9414-4e64818616a5}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e8a5390d-797a-4265-8b7d-d4e696ee8a7a}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {9989a3d7-bdd3-4635-b2b5-8b027dc6f793}, !- Handle
  Sys_4_zone_exhaust_fan 17,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00828326539503609,                    !- Maximum Flow Rate {m3/s}
  {7dab6ad3-efee-4a37-9b5e-00f4b6a91e37}, !- Air Inlet Node Name
  {66e58593-549d-4d86-8766-b34989d9fa67}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {3f4e29d1-3a0f-4c5c-9790-083e1c9353c2}, !- Handle
  Sys_4_zone_exhaust_fan 17 Inlet Air Node, !- Name
  {b19bc0e0-860d-464d-a512-5dd3248ac776}, !- Inlet Port
  {7dab6ad3-efee-4a37-9b5e-00f4b6a91e37}; !- Outlet Port

OS:Connection,
  {b19bc0e0-860d-464d-a512-5dd3248ac776}, !- Handle
  {02076caf-b922-467f-9457-9ee838299a89}, !- Source Object
  2,                                      !- Outlet Port
  {3f4e29d1-3a0f-4c5c-9790-083e1c9353c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dab6ad3-efee-4a37-9b5e-00f4b6a91e37}, !- Handle
  {3f4e29d1-3a0f-4c5c-9790-083e1c9353c2}, !- Source Object
  3,                                      !- Outlet Port
  {9989a3d7-bdd3-4635-b2b5-8b027dc6f793}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {308108ce-300e-4d40-aa00-871461d93a0b}, !- Handle
  Sys_4_zone_exhaust_fan 17 Outlet Air Node, !- Name
  {66e58593-549d-4d86-8766-b34989d9fa67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e58593-549d-4d86-8766-b34989d9fa67}, !- Handle
  {9989a3d7-bdd3-4635-b2b5-8b027dc6f793}, !- Source Object
  7,                                      !- Outlet Port
  {308108ce-300e-4d40-aa00-871461d93a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ab4986a-b1a0-4882-93da-6543d00c3d9d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {c2568767-995f-4078-a6ef-3a80d71ad987}, !- Air Inlet Node Name
  {ec631a5c-8439-4ab7-8828-4aa0747be888}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {796d1e3e-7424-410f-a4bf-41116192b038}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node, !- Name
  {ec631a5c-8439-4ab7-8828-4aa0747be888}, !- Inlet Port
  {eb2e7118-957a-4ece-bf60-46b8e7807804}; !- Outlet Port

OS:Node,
  {bdbdc772-d257-4c4a-98b6-c5bc4f86818b}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F 1 Return Air Node, !- Name
  {dd8f48e7-4c1d-420d-ac0a-ec4c643d7352}, !- Inlet Port
  {2fe08284-fa7e-4ea1-b336-0d6328728b52}; !- Outlet Port

OS:Connection,
  {eb2e7118-957a-4ece-bf60-46b8e7807804}, !- Handle
  {796d1e3e-7424-410f-a4bf-41116192b038}, !- Source Object
  3,                                      !- Outlet Port
  {e1031181-505b-488a-92f9-87952e92bde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd8f48e7-4c1d-420d-ac0a-ec4c643d7352}, !- Handle
  {efe4309c-0849-4a46-b031-f7ed583f79ee}, !- Source Object
  2,                                      !- Outlet Port
  {bdbdc772-d257-4c4a-98b6-c5bc4f86818b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe08284-fa7e-4ea1-b336-0d6328728b52}, !- Handle
  {bdbdc772-d257-4c4a-98b6-c5bc4f86818b}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {db3eb17b-34b8-4d23-89cc-d1e0b0566a00}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Inlet Air Node, !- Name
  {57980e6e-dd6a-41ce-b9a8-22f939143ef4}, !- Inlet Port
  {c2568767-995f-4078-a6ef-3a80d71ad987}; !- Outlet Port

OS:Connection,
  {57980e6e-dd6a-41ce-b9a8-22f939143ef4}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  11,                                     !- Outlet Port
  {db3eb17b-34b8-4d23-89cc-d1e0b0566a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2568767-995f-4078-a6ef-3a80d71ad987}, !- Handle
  {db3eb17b-34b8-4d23-89cc-d1e0b0566a00}, !- Source Object
  3,                                      !- Outlet Port
  {2ab4986a-b1a0-4882-93da-6543d00c3d9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec631a5c-8439-4ab7-8828-4aa0747be888}, !- Handle
  {2ab4986a-b1a0-4882-93da-6543d00c3d9d}, !- Source Object
  4,                                      !- Outlet Port
  {796d1e3e-7424-410f-a4bf-41116192b038}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {735ce2b1-e84b-4f3d-8579-f07822eeb655}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f3a3c372-fcb1-404e-81e3-28ddd2fa7b48}, !- Water Inlet Node Name
  {7231ad67-5423-44dc-96c2-e7c1123bbf2d}; !- Water Outlet Node Name

OS:Node,
  {e6e8e405-7cd1-4bf4-b452-e86e09e09e73}, !- Handle
  Coil Heating Water Baseboard 54 Inlet Water Node, !- Name
  {d2fa4d40-3cf5-4545-a966-e8dbac6c7735}, !- Inlet Port
  {f3a3c372-fcb1-404e-81e3-28ddd2fa7b48}; !- Outlet Port

OS:Connection,
  {d2fa4d40-3cf5-4545-a966-e8dbac6c7735}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  57,                                     !- Outlet Port
  {e6e8e405-7cd1-4bf4-b452-e86e09e09e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17661221-11da-47b1-82da-ccef25fdbd02}, !- Handle
  Coil Heating Water Baseboard 54 Outlet Water Node, !- Name
  {7231ad67-5423-44dc-96c2-e7c1123bbf2d}, !- Inlet Port
  {1ebf344f-aef4-49ef-b91e-757f0d9a639b}; !- Outlet Port

OS:Connection,
  {f3a3c372-fcb1-404e-81e3-28ddd2fa7b48}, !- Handle
  {e6e8e405-7cd1-4bf4-b452-e86e09e09e73}, !- Source Object
  3,                                      !- Outlet Port
  {735ce2b1-e84b-4f3d-8579-f07822eeb655}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7231ad67-5423-44dc-96c2-e7c1123bbf2d}, !- Handle
  {735ce2b1-e84b-4f3d-8579-f07822eeb655}, !- Source Object
  10,                                     !- Outlet Port
  {17661221-11da-47b1-82da-ccef25fdbd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ebf344f-aef4-49ef-b91e-757f0d9a639b}, !- Handle
  {17661221-11da-47b1-82da-ccef25fdbd02}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f321900-3021-4d1f-986c-390b54a41d53}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {735ce2b1-e84b-4f3d-8579-f07822eeb655}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {4815239e-f4d7-4a9c-9e8c-9b411c0494ae}, !- Handle
  Sys_4_zone_exhaust_fan 18,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0382284663043751,                     !- Maximum Flow Rate {m3/s}
  {4822b03b-8618-4341-8768-d7b06f851bfe}, !- Air Inlet Node Name
  {d5f9f0e5-edef-4ab2-ba23-087cacbc6ca2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5440eff7-2438-4bd8-ab1f-b182ccf725dc}, !- Handle
  Sys_4_zone_exhaust_fan 18 Inlet Air Node, !- Name
  {287cd2af-1717-4133-8897-65a9f57ddde4}, !- Inlet Port
  {4822b03b-8618-4341-8768-d7b06f851bfe}; !- Outlet Port

OS:Connection,
  {287cd2af-1717-4133-8897-65a9f57ddde4}, !- Handle
  {807cb18d-aec9-4f3f-a88e-39ee8145878b}, !- Source Object
  2,                                      !- Outlet Port
  {5440eff7-2438-4bd8-ab1f-b182ccf725dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4822b03b-8618-4341-8768-d7b06f851bfe}, !- Handle
  {5440eff7-2438-4bd8-ab1f-b182ccf725dc}, !- Source Object
  3,                                      !- Outlet Port
  {4815239e-f4d7-4a9c-9e8c-9b411c0494ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad8162cb-6209-4d86-9d7b-0e6427b9e8d4}, !- Handle
  Sys_4_zone_exhaust_fan 18 Outlet Air Node, !- Name
  {d5f9f0e5-edef-4ab2-ba23-087cacbc6ca2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5f9f0e5-edef-4ab2-ba23-087cacbc6ca2}, !- Handle
  {4815239e-f4d7-4a9c-9e8c-9b411c0494ae}, !- Source Object
  7,                                      !- Outlet Port
  {ad8162cb-6209-4d86-9d7b-0e6427b9e8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {821e81e5-cb98-489c-b6fb-0ec0027e4081}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {84034f87-a804-4334-b606-9bf26737dd35}, !- Air Inlet Node Name
  {764aa2c4-b8d0-4d41-916c-74100320714a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0342c53-9fd8-495f-86bd-94f223ce6fd8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node, !- Name
  {764aa2c4-b8d0-4d41-916c-74100320714a}, !- Inlet Port
  {51cb1683-c6da-4707-b2aa-ecbadfe1562c}; !- Outlet Port

OS:Node,
  {64f11901-0534-4837-b19f-edc9fe91f0b1}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F Return Air Node, !- Name
  {397cb8d8-0f00-41c0-8474-2c3155dc4300}, !- Inlet Port
  {0e5fb159-685e-41ea-a834-28b6a3c8c9d6}; !- Outlet Port

OS:Connection,
  {51cb1683-c6da-4707-b2aa-ecbadfe1562c}, !- Handle
  {b0342c53-9fd8-495f-86bd-94f223ce6fd8}, !- Source Object
  3,                                      !- Outlet Port
  {cd57e51e-5fe1-499f-be74-47f306f273a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397cb8d8-0f00-41c0-8474-2c3155dc4300}, !- Handle
  {29fcaeb9-a19d-4f8d-841d-ce6584d2d0db}, !- Source Object
  2,                                      !- Outlet Port
  {64f11901-0534-4837-b19f-edc9fe91f0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5fb159-685e-41ea-a834-28b6a3c8c9d6}, !- Handle
  {64f11901-0534-4837-b19f-edc9fe91f0b1}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4491bb2a-da18-4b24-b918-dc0e15994f23}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Inlet Air Node, !- Name
  {c596e033-af2f-4b99-bfc7-091b7ca71161}, !- Inlet Port
  {84034f87-a804-4334-b606-9bf26737dd35}; !- Outlet Port

OS:Connection,
  {c596e033-af2f-4b99-bfc7-091b7ca71161}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  12,                                     !- Outlet Port
  {4491bb2a-da18-4b24-b918-dc0e15994f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84034f87-a804-4334-b606-9bf26737dd35}, !- Handle
  {4491bb2a-da18-4b24-b918-dc0e15994f23}, !- Source Object
  3,                                      !- Outlet Port
  {821e81e5-cb98-489c-b6fb-0ec0027e4081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {764aa2c4-b8d0-4d41-916c-74100320714a}, !- Handle
  {821e81e5-cb98-489c-b6fb-0ec0027e4081}, !- Source Object
  4,                                      !- Outlet Port
  {b0342c53-9fd8-495f-86bd-94f223ce6fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3b00f4cb-0e20-43eb-940a-c6b07aaf0f79}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2013e2b7-e557-45e7-bca0-775219421ee6}, !- Water Inlet Node Name
  {54af8d51-0a16-487d-acde-4d8605c3f13a}; !- Water Outlet Node Name

OS:Node,
  {84feb925-b3b4-4917-ae8c-519abdea1a17}, !- Handle
  Coil Heating Water Baseboard 55 Inlet Water Node, !- Name
  {a7887759-68ac-4128-8ddd-91b0a0d0f2d6}, !- Inlet Port
  {2013e2b7-e557-45e7-bca0-775219421ee6}; !- Outlet Port

OS:Connection,
  {a7887759-68ac-4128-8ddd-91b0a0d0f2d6}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  58,                                     !- Outlet Port
  {84feb925-b3b4-4917-ae8c-519abdea1a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36a794ca-8445-40b9-8dc4-fa085ad246b6}, !- Handle
  Coil Heating Water Baseboard 55 Outlet Water Node, !- Name
  {54af8d51-0a16-487d-acde-4d8605c3f13a}, !- Inlet Port
  {96d891ee-6d76-4f4d-9e36-f6dc553088e6}; !- Outlet Port

OS:Connection,
  {2013e2b7-e557-45e7-bca0-775219421ee6}, !- Handle
  {84feb925-b3b4-4917-ae8c-519abdea1a17}, !- Source Object
  3,                                      !- Outlet Port
  {3b00f4cb-0e20-43eb-940a-c6b07aaf0f79}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {54af8d51-0a16-487d-acde-4d8605c3f13a}, !- Handle
  {3b00f4cb-0e20-43eb-940a-c6b07aaf0f79}, !- Source Object
  10,                                     !- Outlet Port
  {36a794ca-8445-40b9-8dc4-fa085ad246b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d891ee-6d76-4f4d-9e36-f6dc553088e6}, !- Handle
  {36a794ca-8445-40b9-8dc4-fa085ad246b6}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fbf5cb9e-4f16-4846-a4e1-58ebc25692ec}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {3b00f4cb-0e20-43eb-940a-c6b07aaf0f79}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {3f4d87e3-6629-469f-8596-7d9213c13229}, !- Handle
  Sys_4_zone_exhaust_fan 19,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {7bf12dcc-5cb8-43e5-90b0-499c19103764}, !- Air Inlet Node Name
  {0a1e8bc7-aead-4dd0-aac2-917d9dbda3d8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {3ae6625b-a6b3-4d5c-8787-53aa50c0e8d5}, !- Handle
  Sys_4_zone_exhaust_fan 19 Inlet Air Node, !- Name
  {9bb6c756-adcc-41ee-85bc-95d2353946ba}, !- Inlet Port
  {7bf12dcc-5cb8-43e5-90b0-499c19103764}; !- Outlet Port

OS:Connection,
  {9bb6c756-adcc-41ee-85bc-95d2353946ba}, !- Handle
  {cde8a7e1-6b03-4c73-a1ac-3e11d115b30a}, !- Source Object
  2,                                      !- Outlet Port
  {3ae6625b-a6b3-4d5c-8787-53aa50c0e8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf12dcc-5cb8-43e5-90b0-499c19103764}, !- Handle
  {3ae6625b-a6b3-4d5c-8787-53aa50c0e8d5}, !- Source Object
  3,                                      !- Outlet Port
  {3f4d87e3-6629-469f-8596-7d9213c13229}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44cf0caa-de87-421c-b656-8c2307efc56c}, !- Handle
  Sys_4_zone_exhaust_fan 19 Outlet Air Node, !- Name
  {0a1e8bc7-aead-4dd0-aac2-917d9dbda3d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a1e8bc7-aead-4dd0-aac2-917d9dbda3d8}, !- Handle
  {3f4d87e3-6629-469f-8596-7d9213c13229}, !- Source Object
  7,                                      !- Outlet Port
  {44cf0caa-de87-421c-b656-8c2307efc56c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7116653-b180-4940-a4e4-995823d3dfc4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {c5466b72-d9df-40de-82d7-9b9affc8e28d}, !- Air Inlet Node Name
  {b4c4606a-b9b1-40ce-885b-4f56b16302fc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {06e09011-8440-4a11-97c3-94d073b8c645}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node, !- Name
  {b4c4606a-b9b1-40ce-885b-4f56b16302fc}, !- Inlet Port
  {53782bb3-8555-4409-861f-30956282935d}; !- Outlet Port

OS:Node,
  {91b106b0-86b1-4c05-95a8-c4b3ff756a4a}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F 1 Return Air Node, !- Name
  {3f2a2c59-3766-4e24-ae31-5131491a2181}, !- Inlet Port
  {de0fe99a-d96b-4268-a6d8-00025df4d516}; !- Outlet Port

OS:Connection,
  {53782bb3-8555-4409-861f-30956282935d}, !- Handle
  {06e09011-8440-4a11-97c3-94d073b8c645}, !- Source Object
  3,                                      !- Outlet Port
  {7db0c290-ae35-4ad1-8146-46ceead63edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2a2c59-3766-4e24-ae31-5131491a2181}, !- Handle
  {da2bd380-0ed7-405b-b7b7-0bbeaa560cd5}, !- Source Object
  2,                                      !- Outlet Port
  {91b106b0-86b1-4c05-95a8-c4b3ff756a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de0fe99a-d96b-4268-a6d8-00025df4d516}, !- Handle
  {91b106b0-86b1-4c05-95a8-c4b3ff756a4a}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {177bb2a2-942e-4ead-89b9-77dd5dc02666}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Inlet Air Node, !- Name
  {c2a7d989-7602-4dbc-bbe8-944323dba01c}, !- Inlet Port
  {c5466b72-d9df-40de-82d7-9b9affc8e28d}; !- Outlet Port

OS:Connection,
  {c2a7d989-7602-4dbc-bbe8-944323dba01c}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  13,                                     !- Outlet Port
  {177bb2a2-942e-4ead-89b9-77dd5dc02666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5466b72-d9df-40de-82d7-9b9affc8e28d}, !- Handle
  {177bb2a2-942e-4ead-89b9-77dd5dc02666}, !- Source Object
  3,                                      !- Outlet Port
  {e7116653-b180-4940-a4e4-995823d3dfc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4c4606a-b9b1-40ce-885b-4f56b16302fc}, !- Handle
  {e7116653-b180-4940-a4e4-995823d3dfc4}, !- Source Object
  4,                                      !- Outlet Port
  {06e09011-8440-4a11-97c3-94d073b8c645}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9ff06256-b0de-47c8-b2fd-154d5ee67a98}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8bc7eae0-0602-4057-9318-3c10ac0b4e38}, !- Water Inlet Node Name
  {c42dd17c-f069-4e01-ac87-a26addffc552}; !- Water Outlet Node Name

OS:Node,
  {2537f703-65fd-4e99-9710-b8eba274fd43}, !- Handle
  Coil Heating Water Baseboard 56 Inlet Water Node, !- Name
  {4711a46f-361d-46b5-821f-c2e6b5350e6e}, !- Inlet Port
  {8bc7eae0-0602-4057-9318-3c10ac0b4e38}; !- Outlet Port

OS:Connection,
  {4711a46f-361d-46b5-821f-c2e6b5350e6e}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  59,                                     !- Outlet Port
  {2537f703-65fd-4e99-9710-b8eba274fd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a13ebba9-3315-47c7-9400-7cfac7e6210f}, !- Handle
  Coil Heating Water Baseboard 56 Outlet Water Node, !- Name
  {c42dd17c-f069-4e01-ac87-a26addffc552}, !- Inlet Port
  {326b48e9-b080-469b-960e-23477c30b784}; !- Outlet Port

OS:Connection,
  {8bc7eae0-0602-4057-9318-3c10ac0b4e38}, !- Handle
  {2537f703-65fd-4e99-9710-b8eba274fd43}, !- Source Object
  3,                                      !- Outlet Port
  {9ff06256-b0de-47c8-b2fd-154d5ee67a98}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c42dd17c-f069-4e01-ac87-a26addffc552}, !- Handle
  {9ff06256-b0de-47c8-b2fd-154d5ee67a98}, !- Source Object
  10,                                     !- Outlet Port
  {a13ebba9-3315-47c7-9400-7cfac7e6210f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {326b48e9-b080-469b-960e-23477c30b784}, !- Handle
  {a13ebba9-3315-47c7-9400-7cfac7e6210f}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f6da3333-2f35-48d8-939e-3723ba8c8e9e}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {9ff06256-b0de-47c8-b2fd-154d5ee67a98}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {a35e876e-d1aa-4510-bb88-78f1b669bb2e}, !- Handle
  Sys_4_zone_exhaust_fan 20,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {9be69797-0d5b-42fc-855d-2569b3f12fdc}, !- Air Inlet Node Name
  {84cca012-9028-41e4-ac99-01fa96d2bd8e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {d1d07687-28eb-41cc-a2be-af7847efd0cd}, !- Handle
  Sys_4_zone_exhaust_fan 20 Inlet Air Node, !- Name
  {731121b5-0448-484c-b9ed-afb101671c37}, !- Inlet Port
  {9be69797-0d5b-42fc-855d-2569b3f12fdc}; !- Outlet Port

OS:Connection,
  {731121b5-0448-484c-b9ed-afb101671c37}, !- Handle
  {47632f87-a84d-49dd-95e8-71430c22f143}, !- Source Object
  2,                                      !- Outlet Port
  {d1d07687-28eb-41cc-a2be-af7847efd0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be69797-0d5b-42fc-855d-2569b3f12fdc}, !- Handle
  {d1d07687-28eb-41cc-a2be-af7847efd0cd}, !- Source Object
  3,                                      !- Outlet Port
  {a35e876e-d1aa-4510-bb88-78f1b669bb2e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3afa24a8-fac1-47ea-b2a4-0fdb45845d0a}, !- Handle
  Sys_4_zone_exhaust_fan 20 Outlet Air Node, !- Name
  {84cca012-9028-41e4-ac99-01fa96d2bd8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84cca012-9028-41e4-ac99-01fa96d2bd8e}, !- Handle
  {a35e876e-d1aa-4510-bb88-78f1b669bb2e}, !- Source Object
  7,                                      !- Outlet Port
  {3afa24a8-fac1-47ea-b2a4-0fdb45845d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67f81ce4-b737-481d-89c9-a36ebbd6d857}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {832bae8b-82d3-4cc5-a65d-899034cc5a0d}, !- Air Inlet Node Name
  {2fd901f3-b97c-41b7-a9eb-9ce49efcdfeb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8943cd9-ef3e-41da-aace-6902ae5bc5e1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Name
  {2fd901f3-b97c-41b7-a9eb-9ce49efcdfeb}, !- Inlet Port
  {80209507-fdf9-4dfa-9499-956d3b91b113}; !- Outlet Port

OS:Node,
  {b5b7c1d6-bc91-424a-ad2d-af4ebc652027}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F Return Air Node, !- Name
  {9bffde85-9593-4e9e-af84-a71d2dbc49de}, !- Inlet Port
  {0764fba7-eaa1-4da0-b09b-ca293947c0f3}; !- Outlet Port

OS:Connection,
  {80209507-fdf9-4dfa-9499-956d3b91b113}, !- Handle
  {c8943cd9-ef3e-41da-aace-6902ae5bc5e1}, !- Source Object
  3,                                      !- Outlet Port
  {71305a2b-3903-4d87-b190-28059e27f459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bffde85-9593-4e9e-af84-a71d2dbc49de}, !- Handle
  {c3eda4c2-d2de-4236-b14f-8fe3cd4157a8}, !- Source Object
  2,                                      !- Outlet Port
  {b5b7c1d6-bc91-424a-ad2d-af4ebc652027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0764fba7-eaa1-4da0-b09b-ca293947c0f3}, !- Handle
  {b5b7c1d6-bc91-424a-ad2d-af4ebc652027}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c1a77489-80b9-4565-9b91-395a4f448b4f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Inlet Air Node, !- Name
  {4353e8e2-42e2-43db-8148-43845828f874}, !- Inlet Port
  {832bae8b-82d3-4cc5-a65d-899034cc5a0d}; !- Outlet Port

OS:Connection,
  {4353e8e2-42e2-43db-8148-43845828f874}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  14,                                     !- Outlet Port
  {c1a77489-80b9-4565-9b91-395a4f448b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832bae8b-82d3-4cc5-a65d-899034cc5a0d}, !- Handle
  {c1a77489-80b9-4565-9b91-395a4f448b4f}, !- Source Object
  3,                                      !- Outlet Port
  {67f81ce4-b737-481d-89c9-a36ebbd6d857}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fd901f3-b97c-41b7-a9eb-9ce49efcdfeb}, !- Handle
  {67f81ce4-b737-481d-89c9-a36ebbd6d857}, !- Source Object
  4,                                      !- Outlet Port
  {c8943cd9-ef3e-41da-aace-6902ae5bc5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e83dbe5b-f3a8-41fe-9008-a780816f44e6}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {390c4dc5-78e6-4ccb-b1a1-792f3bf48da6}, !- Water Inlet Node Name
  {20714dec-d4d3-4917-8fd1-8d781ac6f4b8}; !- Water Outlet Node Name

OS:Node,
  {5b10321d-00ee-452f-8689-accc141625d7}, !- Handle
  Coil Heating Water Baseboard 57 Inlet Water Node, !- Name
  {e3e83f49-f4dd-40b5-b631-0a907e01f297}, !- Inlet Port
  {390c4dc5-78e6-4ccb-b1a1-792f3bf48da6}; !- Outlet Port

OS:Connection,
  {e3e83f49-f4dd-40b5-b631-0a907e01f297}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  60,                                     !- Outlet Port
  {5b10321d-00ee-452f-8689-accc141625d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {539f2ddc-2347-42f9-a1d2-3b97fb134af7}, !- Handle
  Coil Heating Water Baseboard 57 Outlet Water Node, !- Name
  {20714dec-d4d3-4917-8fd1-8d781ac6f4b8}, !- Inlet Port
  {8ba03679-367e-49be-aea2-c68c29f4311d}; !- Outlet Port

OS:Connection,
  {390c4dc5-78e6-4ccb-b1a1-792f3bf48da6}, !- Handle
  {5b10321d-00ee-452f-8689-accc141625d7}, !- Source Object
  3,                                      !- Outlet Port
  {e83dbe5b-f3a8-41fe-9008-a780816f44e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {20714dec-d4d3-4917-8fd1-8d781ac6f4b8}, !- Handle
  {e83dbe5b-f3a8-41fe-9008-a780816f44e6}, !- Source Object
  10,                                     !- Outlet Port
  {539f2ddc-2347-42f9-a1d2-3b97fb134af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba03679-367e-49be-aea2-c68c29f4311d}, !- Handle
  {539f2ddc-2347-42f9-a1d2-3b97fb134af7}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c4d18e78-ea54-40a8-abbe-26c9bcc2c125}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {e83dbe5b-f3a8-41fe-9008-a780816f44e6}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {3be17284-11f8-404e-9c18-085b957ce76d}, !- Handle
  Sys_4_zone_exhaust_fan 21,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {9eeffc7c-907c-46e6-a8bb-b627f16f5263}, !- Air Inlet Node Name
  {7cb6eccd-fab2-4abe-81bd-09d4d1ff259b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {3f77e96a-3773-410b-b664-fa34f55c68e6}, !- Handle
  Sys_4_zone_exhaust_fan 21 Inlet Air Node, !- Name
  {ccb13e8c-012a-4b15-b4d8-ec18864cc2a3}, !- Inlet Port
  {9eeffc7c-907c-46e6-a8bb-b627f16f5263}; !- Outlet Port

OS:Connection,
  {ccb13e8c-012a-4b15-b4d8-ec18864cc2a3}, !- Handle
  {b4992249-83c6-451c-a882-1cbfd2b16f5a}, !- Source Object
  2,                                      !- Outlet Port
  {3f77e96a-3773-410b-b664-fa34f55c68e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eeffc7c-907c-46e6-a8bb-b627f16f5263}, !- Handle
  {3f77e96a-3773-410b-b664-fa34f55c68e6}, !- Source Object
  3,                                      !- Outlet Port
  {3be17284-11f8-404e-9c18-085b957ce76d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4734f199-c4be-44d5-bcda-66382f3b95b2}, !- Handle
  Sys_4_zone_exhaust_fan 21 Outlet Air Node, !- Name
  {7cb6eccd-fab2-4abe-81bd-09d4d1ff259b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cb6eccd-fab2-4abe-81bd-09d4d1ff259b}, !- Handle
  {3be17284-11f8-404e-9c18-085b957ce76d}, !- Source Object
  7,                                      !- Outlet Port
  {4734f199-c4be-44d5-bcda-66382f3b95b2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97c468c8-e3a5-472b-a324-a3ddc5fef587}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d9f02ebe-a973-445b-a64e-d9aa4547bd2a}, !- Air Inlet Node Name
  {93eb6b85-83f4-42c7-99ed-d70cfd3c6b1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb49446b-5274-43e4-a23c-70cdc3d40732}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node, !- Name
  {93eb6b85-83f4-42c7-99ed-d70cfd3c6b1b}, !- Inlet Port
  {ed1b23a6-ac64-4bf3-aacb-0581b3e08a27}; !- Outlet Port

OS:Node,
  {ef042409-a298-425c-8dd8-9584e1e2eded}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node, !- Name
  {e0bb7f83-ae20-429a-8c4d-83ad9f020962}, !- Inlet Port
  {1bd43e0e-1751-4413-a835-97c7211e4403}; !- Outlet Port

OS:Connection,
  {ed1b23a6-ac64-4bf3-aacb-0581b3e08a27}, !- Handle
  {cb49446b-5274-43e4-a23c-70cdc3d40732}, !- Source Object
  3,                                      !- Outlet Port
  {f01d9c83-56db-472a-a84a-c2ff481bb7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0bb7f83-ae20-429a-8c4d-83ad9f020962}, !- Handle
  {98f51e5b-a997-44fd-a5f2-01719b8c830a}, !- Source Object
  2,                                      !- Outlet Port
  {ef042409-a298-425c-8dd8-9584e1e2eded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd43e0e-1751-4413-a835-97c7211e4403}, !- Handle
  {ef042409-a298-425c-8dd8-9584e1e2eded}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f24d18ab-ec20-488b-b6f4-cdc6cf1e01bd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Inlet Air Node, !- Name
  {76bd64a7-466a-40f4-b71f-0174a631a60a}, !- Inlet Port
  {d9f02ebe-a973-445b-a64e-d9aa4547bd2a}; !- Outlet Port

OS:Connection,
  {76bd64a7-466a-40f4-b71f-0174a631a60a}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  15,                                     !- Outlet Port
  {f24d18ab-ec20-488b-b6f4-cdc6cf1e01bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f02ebe-a973-445b-a64e-d9aa4547bd2a}, !- Handle
  {f24d18ab-ec20-488b-b6f4-cdc6cf1e01bd}, !- Source Object
  3,                                      !- Outlet Port
  {97c468c8-e3a5-472b-a324-a3ddc5fef587}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93eb6b85-83f4-42c7-99ed-d70cfd3c6b1b}, !- Handle
  {97c468c8-e3a5-472b-a324-a3ddc5fef587}, !- Source Object
  4,                                      !- Outlet Port
  {cb49446b-5274-43e4-a23c-70cdc3d40732}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ab3b17a4-5e6e-465a-8a44-17ef892e0b58}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3c38fded-3d00-40da-b2e3-61c09fb11abc}, !- Water Inlet Node Name
  {17c2d71b-5639-4d08-a9b0-0d6920e3d1a9}; !- Water Outlet Node Name

OS:Node,
  {494357a5-512c-404b-8b7a-ca203a83f66c}, !- Handle
  Coil Heating Water Baseboard 58 Inlet Water Node, !- Name
  {8f9be29b-cbb5-47c4-bb52-6962d248fd4a}, !- Inlet Port
  {3c38fded-3d00-40da-b2e3-61c09fb11abc}; !- Outlet Port

OS:Connection,
  {8f9be29b-cbb5-47c4-bb52-6962d248fd4a}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  61,                                     !- Outlet Port
  {494357a5-512c-404b-8b7a-ca203a83f66c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0464edd7-42e1-427f-8849-294024209582}, !- Handle
  Coil Heating Water Baseboard 58 Outlet Water Node, !- Name
  {17c2d71b-5639-4d08-a9b0-0d6920e3d1a9}, !- Inlet Port
  {a0da7756-5534-499b-89f6-b71318019aa3}; !- Outlet Port

OS:Connection,
  {3c38fded-3d00-40da-b2e3-61c09fb11abc}, !- Handle
  {494357a5-512c-404b-8b7a-ca203a83f66c}, !- Source Object
  3,                                      !- Outlet Port
  {ab3b17a4-5e6e-465a-8a44-17ef892e0b58}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {17c2d71b-5639-4d08-a9b0-0d6920e3d1a9}, !- Handle
  {ab3b17a4-5e6e-465a-8a44-17ef892e0b58}, !- Source Object
  10,                                     !- Outlet Port
  {0464edd7-42e1-427f-8849-294024209582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0da7756-5534-499b-89f6-b71318019aa3}, !- Handle
  {0464edd7-42e1-427f-8849-294024209582}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6e68e342-9143-443a-8572-65babef603a2}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {ab3b17a4-5e6e-465a-8a44-17ef892e0b58}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {b1285c2d-fb05-4928-9748-e4469a349ba7}, !- Handle
  Sys_4_zone_exhaust_fan 22,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0318567236928768,                     !- Maximum Flow Rate {m3/s}
  {264abfd6-70ec-4e32-958d-8c84a107d7be}, !- Air Inlet Node Name
  {928c14ef-6456-4fcf-b83e-843c1c057b68}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {ea7d7f7a-c545-4ae7-9593-dcc97e1dcc88}, !- Handle
  Sys_4_zone_exhaust_fan 22 Inlet Air Node, !- Name
  {91fe6778-f5da-4701-9fa3-4ee92ceb131a}, !- Inlet Port
  {264abfd6-70ec-4e32-958d-8c84a107d7be}; !- Outlet Port

OS:Connection,
  {91fe6778-f5da-4701-9fa3-4ee92ceb131a}, !- Handle
  {1e12395a-41e5-4772-8cdf-61a5ce927d9c}, !- Source Object
  2,                                      !- Outlet Port
  {ea7d7f7a-c545-4ae7-9593-dcc97e1dcc88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {264abfd6-70ec-4e32-958d-8c84a107d7be}, !- Handle
  {ea7d7f7a-c545-4ae7-9593-dcc97e1dcc88}, !- Source Object
  3,                                      !- Outlet Port
  {b1285c2d-fb05-4928-9748-e4469a349ba7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05a7a31c-1a66-4df1-a507-84224021c549}, !- Handle
  Sys_4_zone_exhaust_fan 22 Outlet Air Node, !- Name
  {928c14ef-6456-4fcf-b83e-843c1c057b68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {928c14ef-6456-4fcf-b83e-843c1c057b68}, !- Handle
  {b1285c2d-fb05-4928-9748-e4469a349ba7}, !- Source Object
  7,                                      !- Outlet Port
  {05a7a31c-1a66-4df1-a507-84224021c549}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10d7dcc6-c9e8-488b-9fe9-075fd05d6281}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {0d5b4205-fbbf-4871-be91-2272ef001e57}, !- Air Inlet Node Name
  {676db954-066c-4345-93ef-c084227d032b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38fea2ff-0eef-4d78-9f9d-0eff882f3167}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Name
  {676db954-066c-4345-93ef-c084227d032b}, !- Inlet Port
  {c9c4ee75-4583-4ec3-a43e-d235b8939841}; !- Outlet Port

OS:Node,
  {ee606baf-f2de-4111-adb0-609a24de87b0}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {5749a06d-6c96-42db-a857-7c70528911b4}, !- Inlet Port
  {1aef81b8-c5ba-48aa-a9d1-acc6a5a20f7e}; !- Outlet Port

OS:Connection,
  {c9c4ee75-4583-4ec3-a43e-d235b8939841}, !- Handle
  {38fea2ff-0eef-4d78-9f9d-0eff882f3167}, !- Source Object
  3,                                      !- Outlet Port
  {b0546dc4-760d-4387-ac84-c02fc7035c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5749a06d-6c96-42db-a857-7c70528911b4}, !- Handle
  {831e9303-72df-45d7-bf99-717ed7b1c432}, !- Source Object
  2,                                      !- Outlet Port
  {ee606baf-f2de-4111-adb0-609a24de87b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aef81b8-c5ba-48aa-a9d1-acc6a5a20f7e}, !- Handle
  {ee606baf-f2de-4111-adb0-609a24de87b0}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c8d31c0d-0f1f-44be-9b8d-8f516075055e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Inlet Air Node, !- Name
  {54aee9b0-cc1c-4673-b408-022c9a13a652}, !- Inlet Port
  {0d5b4205-fbbf-4871-be91-2272ef001e57}; !- Outlet Port

OS:Connection,
  {54aee9b0-cc1c-4673-b408-022c9a13a652}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  16,                                     !- Outlet Port
  {c8d31c0d-0f1f-44be-9b8d-8f516075055e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5b4205-fbbf-4871-be91-2272ef001e57}, !- Handle
  {c8d31c0d-0f1f-44be-9b8d-8f516075055e}, !- Source Object
  3,                                      !- Outlet Port
  {10d7dcc6-c9e8-488b-9fe9-075fd05d6281}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {676db954-066c-4345-93ef-c084227d032b}, !- Handle
  {10d7dcc6-c9e8-488b-9fe9-075fd05d6281}, !- Source Object
  4,                                      !- Outlet Port
  {38fea2ff-0eef-4d78-9f9d-0eff882f3167}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d19a546e-a8e6-4096-9637-e32eb0336baa}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {81c7a837-b1ec-473b-b7ac-f86c2ee14261}, !- Water Inlet Node Name
  {04fa3e3b-f62f-466f-a8df-081bdd8b1b08}; !- Water Outlet Node Name

OS:Node,
  {500eaaaa-8a23-4069-aba9-a89f2aac8aee}, !- Handle
  Coil Heating Water Baseboard 59 Inlet Water Node, !- Name
  {890bb8c3-7d44-4467-9fa8-fd0e2224bc62}, !- Inlet Port
  {81c7a837-b1ec-473b-b7ac-f86c2ee14261}; !- Outlet Port

OS:Connection,
  {890bb8c3-7d44-4467-9fa8-fd0e2224bc62}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  62,                                     !- Outlet Port
  {500eaaaa-8a23-4069-aba9-a89f2aac8aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ba03ac7-4d35-45cb-b46c-2f0f896192dd}, !- Handle
  Coil Heating Water Baseboard 59 Outlet Water Node, !- Name
  {04fa3e3b-f62f-466f-a8df-081bdd8b1b08}, !- Inlet Port
  {da1d8cb3-2622-4a0a-938d-2f1d1919f430}; !- Outlet Port

OS:Connection,
  {81c7a837-b1ec-473b-b7ac-f86c2ee14261}, !- Handle
  {500eaaaa-8a23-4069-aba9-a89f2aac8aee}, !- Source Object
  3,                                      !- Outlet Port
  {d19a546e-a8e6-4096-9637-e32eb0336baa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {04fa3e3b-f62f-466f-a8df-081bdd8b1b08}, !- Handle
  {d19a546e-a8e6-4096-9637-e32eb0336baa}, !- Source Object
  10,                                     !- Outlet Port
  {8ba03ac7-4d35-45cb-b46c-2f0f896192dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1d8cb3-2622-4a0a-938d-2f1d1919f430}, !- Handle
  {8ba03ac7-4d35-45cb-b46c-2f0f896192dd}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d4de16cf-c168-4394-83c2-3abbc098634f}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d19a546e-a8e6-4096-9637-e32eb0336baa}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {43259a56-fb99-4c5c-b90a-523d7e58ff0d}, !- Handle
  Sys_4_zone_exhaust_fan 23,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00509703238656,                       !- Maximum Flow Rate {m3/s}
  {3925dc05-0e34-44e4-85dd-43770fd1058a}, !- Air Inlet Node Name
  {e55f8ecc-31d7-4199-b23b-3c5f1e3e31c2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {d7911cb1-e774-421f-a9bc-775a768b9da0}, !- Handle
  Sys_4_zone_exhaust_fan 23 Inlet Air Node, !- Name
  {fcfb40eb-6489-4219-ae4f-81aefc18001c}, !- Inlet Port
  {3925dc05-0e34-44e4-85dd-43770fd1058a}; !- Outlet Port

OS:Connection,
  {fcfb40eb-6489-4219-ae4f-81aefc18001c}, !- Handle
  {0fbc4bb5-24ef-48dd-8bba-bdc8be9d44f1}, !- Source Object
  2,                                      !- Outlet Port
  {d7911cb1-e774-421f-a9bc-775a768b9da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3925dc05-0e34-44e4-85dd-43770fd1058a}, !- Handle
  {d7911cb1-e774-421f-a9bc-775a768b9da0}, !- Source Object
  3,                                      !- Outlet Port
  {43259a56-fb99-4c5c-b90a-523d7e58ff0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4aa9c47c-6185-42ef-bc6a-d7e890f3184f}, !- Handle
  Sys_4_zone_exhaust_fan 23 Outlet Air Node, !- Name
  {e55f8ecc-31d7-4199-b23b-3c5f1e3e31c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e55f8ecc-31d7-4199-b23b-3c5f1e3e31c2}, !- Handle
  {43259a56-fb99-4c5c-b90a-523d7e58ff0d}, !- Source Object
  7,                                      !- Outlet Port
  {4aa9c47c-6185-42ef-bc6a-d7e890f3184f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0134ab7a-0c42-4cb6-a3c2-e155ea870cc3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {67b8c0b5-57aa-4f9b-bdfe-9ca35e17fc58}, !- Air Inlet Node Name
  {3807e268-2576-4cd9-bfa5-3883db6c17de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {755425b5-da0c-4071-8689-bbece98b57c1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Name
  {3807e268-2576-4cd9-bfa5-3883db6c17de}, !- Inlet Port
  {2e8f4812-b05f-4627-8aca-49d52bdea705}; !- Outlet Port

OS:Node,
  {67800f07-29cb-4034-8c16-f46d61fe9e14}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1 Return Air Node, !- Name
  {c44e0e1c-ddfe-40fb-8dc9-2d7a908fe0d5}, !- Inlet Port
  {34f33e8f-913d-4ded-8322-9f2419f968e9}; !- Outlet Port

OS:Connection,
  {2e8f4812-b05f-4627-8aca-49d52bdea705}, !- Handle
  {755425b5-da0c-4071-8689-bbece98b57c1}, !- Source Object
  3,                                      !- Outlet Port
  {85a429df-edcc-42ba-a7aa-c85e1306186d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44e0e1c-ddfe-40fb-8dc9-2d7a908fe0d5}, !- Handle
  {cd93e6a9-a6e6-4bf5-952b-3f43581dce25}, !- Source Object
  2,                                      !- Outlet Port
  {67800f07-29cb-4034-8c16-f46d61fe9e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f33e8f-913d-4ded-8322-9f2419f968e9}, !- Handle
  {67800f07-29cb-4034-8c16-f46d61fe9e14}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {7a335826-4566-46e7-a080-95578f5a565b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Inlet Air Node, !- Name
  {e5c28a3e-fe2b-4a2c-87a9-f8554883e6f2}, !- Inlet Port
  {67b8c0b5-57aa-4f9b-bdfe-9ca35e17fc58}; !- Outlet Port

OS:Connection,
  {e5c28a3e-fe2b-4a2c-87a9-f8554883e6f2}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  17,                                     !- Outlet Port
  {7a335826-4566-46e7-a080-95578f5a565b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b8c0b5-57aa-4f9b-bdfe-9ca35e17fc58}, !- Handle
  {7a335826-4566-46e7-a080-95578f5a565b}, !- Source Object
  3,                                      !- Outlet Port
  {0134ab7a-0c42-4cb6-a3c2-e155ea870cc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3807e268-2576-4cd9-bfa5-3883db6c17de}, !- Handle
  {0134ab7a-0c42-4cb6-a3c2-e155ea870cc3}, !- Source Object
  4,                                      !- Outlet Port
  {755425b5-da0c-4071-8689-bbece98b57c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b2a48683-8fbc-41b2-a521-0a6d37e31fce}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b6800666-2816-42af-b7b2-483378dab7ff}, !- Water Inlet Node Name
  {81e5b38c-fb38-4313-bdf1-5e9f3917a650}; !- Water Outlet Node Name

OS:Node,
  {109ce47f-9638-4359-b064-5e988ca0be63}, !- Handle
  Coil Heating Water Baseboard 60 Inlet Water Node, !- Name
  {473e0c40-9801-45d9-8297-ed738159278b}, !- Inlet Port
  {b6800666-2816-42af-b7b2-483378dab7ff}; !- Outlet Port

OS:Connection,
  {473e0c40-9801-45d9-8297-ed738159278b}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  63,                                     !- Outlet Port
  {109ce47f-9638-4359-b064-5e988ca0be63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9742fcd-27e9-4830-a38c-c6bfe92792c2}, !- Handle
  Coil Heating Water Baseboard 60 Outlet Water Node, !- Name
  {81e5b38c-fb38-4313-bdf1-5e9f3917a650}, !- Inlet Port
  {a210bb98-9328-4864-b15c-c8fb59c79670}; !- Outlet Port

OS:Connection,
  {b6800666-2816-42af-b7b2-483378dab7ff}, !- Handle
  {109ce47f-9638-4359-b064-5e988ca0be63}, !- Source Object
  3,                                      !- Outlet Port
  {b2a48683-8fbc-41b2-a521-0a6d37e31fce}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {81e5b38c-fb38-4313-bdf1-5e9f3917a650}, !- Handle
  {b2a48683-8fbc-41b2-a521-0a6d37e31fce}, !- Source Object
  10,                                     !- Outlet Port
  {c9742fcd-27e9-4830-a38c-c6bfe92792c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a210bb98-9328-4864-b15c-c8fb59c79670}, !- Handle
  {c9742fcd-27e9-4830-a38c-c6bfe92792c2}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00ba07a7-4156-4141-bfb1-15867df54827}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {b2a48683-8fbc-41b2-a521-0a6d37e31fce}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {1c9b5922-ed1f-4316-a3e7-155e8d459d2f}, !- Handle
  Sys_4_zone_exhaust_fan 24,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {690109d0-64c2-494f-b01e-1e2a472555af}, !- Air Inlet Node Name
  {f477590d-a18c-4f74-b707-48a6278b649e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {79098307-fe3a-4958-99e2-acc6995faf69}, !- Handle
  Sys_4_zone_exhaust_fan 24 Inlet Air Node, !- Name
  {da610020-6806-4429-8f58-ec062894fb63}, !- Inlet Port
  {690109d0-64c2-494f-b01e-1e2a472555af}; !- Outlet Port

OS:Connection,
  {da610020-6806-4429-8f58-ec062894fb63}, !- Handle
  {e72d27dc-2d66-4c0d-aefc-c7fcd9a69b7f}, !- Source Object
  2,                                      !- Outlet Port
  {79098307-fe3a-4958-99e2-acc6995faf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690109d0-64c2-494f-b01e-1e2a472555af}, !- Handle
  {79098307-fe3a-4958-99e2-acc6995faf69}, !- Source Object
  3,                                      !- Outlet Port
  {1c9b5922-ed1f-4316-a3e7-155e8d459d2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5dacdc9-85b1-4e93-a46b-991d45ffac07}, !- Handle
  Sys_4_zone_exhaust_fan 24 Outlet Air Node, !- Name
  {f477590d-a18c-4f74-b707-48a6278b649e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f477590d-a18c-4f74-b707-48a6278b649e}, !- Handle
  {1c9b5922-ed1f-4316-a3e7-155e8d459d2f}, !- Source Object
  7,                                      !- Outlet Port
  {b5dacdc9-85b1-4e93-a46b-991d45ffac07}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87465d0a-b6e2-4b32-b790-0d6f82f1bc38}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {74728f7a-c770-437c-a05b-b7acf244f320}, !- Air Inlet Node Name
  {bf0ca371-36f5-4742-b547-908ea8be16b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {029c6e75-f661-47bd-b1ae-9cc80f68b130}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node, !- Name
  {bf0ca371-36f5-4742-b547-908ea8be16b7}, !- Inlet Port
  {d646325b-4bbd-4e13-9fd1-991573521c68}; !- Outlet Port

OS:Node,
  {225977e1-2967-4ff7-b56c-0f314657ce01}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1 Return Air Node, !- Name
  {034d443f-2c08-4066-a353-275aeba318a1}, !- Inlet Port
  {884bd6bf-d6c0-4b25-88e0-9f2d9649b39d}; !- Outlet Port

OS:Connection,
  {d646325b-4bbd-4e13-9fd1-991573521c68}, !- Handle
  {029c6e75-f661-47bd-b1ae-9cc80f68b130}, !- Source Object
  3,                                      !- Outlet Port
  {d2075894-26ff-4063-ae45-d84ed2a4ced2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034d443f-2c08-4066-a353-275aeba318a1}, !- Handle
  {c84bd8fa-d244-4866-9ff8-21d8816545bc}, !- Source Object
  2,                                      !- Outlet Port
  {225977e1-2967-4ff7-b56c-0f314657ce01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {884bd6bf-d6c0-4b25-88e0-9f2d9649b39d}, !- Handle
  {225977e1-2967-4ff7-b56c-0f314657ce01}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {6cf5314c-9938-4904-acea-474f9b416567}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Inlet Air Node, !- Name
  {43f0616e-d018-4a3f-b57a-4dc48ed4c572}, !- Inlet Port
  {74728f7a-c770-437c-a05b-b7acf244f320}; !- Outlet Port

OS:Connection,
  {43f0616e-d018-4a3f-b57a-4dc48ed4c572}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  18,                                     !- Outlet Port
  {6cf5314c-9938-4904-acea-474f9b416567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74728f7a-c770-437c-a05b-b7acf244f320}, !- Handle
  {6cf5314c-9938-4904-acea-474f9b416567}, !- Source Object
  3,                                      !- Outlet Port
  {87465d0a-b6e2-4b32-b790-0d6f82f1bc38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf0ca371-36f5-4742-b547-908ea8be16b7}, !- Handle
  {87465d0a-b6e2-4b32-b790-0d6f82f1bc38}, !- Source Object
  4,                                      !- Outlet Port
  {029c6e75-f661-47bd-b1ae-9cc80f68b130}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d3ee6e0a-b61d-423c-b1ac-287ae17edabe}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {647efb43-6d63-43a9-9bd9-3d17f27cae01}, !- Water Inlet Node Name
  {b6c8f769-2a32-4505-bc7b-bb8d39f5bde0}; !- Water Outlet Node Name

OS:Node,
  {58978677-8461-49de-be10-815a40004154}, !- Handle
  Coil Heating Water Baseboard 61 Inlet Water Node, !- Name
  {0cc1fd57-824e-439e-8963-00297da51f4e}, !- Inlet Port
  {647efb43-6d63-43a9-9bd9-3d17f27cae01}; !- Outlet Port

OS:Connection,
  {0cc1fd57-824e-439e-8963-00297da51f4e}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  64,                                     !- Outlet Port
  {58978677-8461-49de-be10-815a40004154}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a9d20b1-c472-4a76-bcab-f118dbe20929}, !- Handle
  Coil Heating Water Baseboard 61 Outlet Water Node, !- Name
  {b6c8f769-2a32-4505-bc7b-bb8d39f5bde0}, !- Inlet Port
  {1136a93c-b767-426f-bc4b-da0b7a71b8bc}; !- Outlet Port

OS:Connection,
  {647efb43-6d63-43a9-9bd9-3d17f27cae01}, !- Handle
  {58978677-8461-49de-be10-815a40004154}, !- Source Object
  3,                                      !- Outlet Port
  {d3ee6e0a-b61d-423c-b1ac-287ae17edabe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b6c8f769-2a32-4505-bc7b-bb8d39f5bde0}, !- Handle
  {d3ee6e0a-b61d-423c-b1ac-287ae17edabe}, !- Source Object
  10,                                     !- Outlet Port
  {2a9d20b1-c472-4a76-bcab-f118dbe20929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1136a93c-b767-426f-bc4b-da0b7a71b8bc}, !- Handle
  {2a9d20b1-c472-4a76-bcab-f118dbe20929}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e090f7e3-2177-44c6-8783-14b0b3f8442d}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d3ee6e0a-b61d-423c-b1ac-287ae17edabe}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {c52e14c8-c6ba-4231-b038-ac7384c38be9}, !- Handle
  Sys_4_zone_exhaust_fan 25,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0050982531325056,                     !- Maximum Flow Rate {m3/s}
  {f28ab51c-dc5f-48dc-9159-7b31ee396be8}, !- Air Inlet Node Name
  {c7af9d22-bfb3-40a1-8b8f-612bbf2c9d99}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {ab81bf98-7446-4278-9b25-444438f1b047}, !- Handle
  Sys_4_zone_exhaust_fan 25 Inlet Air Node, !- Name
  {e7954b06-ef6a-452c-8a3d-c4773713164e}, !- Inlet Port
  {f28ab51c-dc5f-48dc-9159-7b31ee396be8}; !- Outlet Port

OS:Connection,
  {e7954b06-ef6a-452c-8a3d-c4773713164e}, !- Handle
  {d41d5097-b294-407f-88bd-d113f5034841}, !- Source Object
  2,                                      !- Outlet Port
  {ab81bf98-7446-4278-9b25-444438f1b047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28ab51c-dc5f-48dc-9159-7b31ee396be8}, !- Handle
  {ab81bf98-7446-4278-9b25-444438f1b047}, !- Source Object
  3,                                      !- Outlet Port
  {c52e14c8-c6ba-4231-b038-ac7384c38be9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c97b1da8-64ec-463e-ac68-c88d72f69f40}, !- Handle
  Sys_4_zone_exhaust_fan 25 Outlet Air Node, !- Name
  {c7af9d22-bfb3-40a1-8b8f-612bbf2c9d99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7af9d22-bfb3-40a1-8b8f-612bbf2c9d99}, !- Handle
  {c52e14c8-c6ba-4231-b038-ac7384c38be9}, !- Source Object
  7,                                      !- Outlet Port
  {c97b1da8-64ec-463e-ac68-c88d72f69f40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {133b2097-5450-48e1-8906-e45951f4e0fb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {14a9d9a6-daad-4217-8055-db590bd86a53}, !- Air Inlet Node Name
  {b242bc49-1eab-4bf9-90b1-d36986c38688}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2aba8982-a2b3-48c8-95aa-3b65457aba42}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Outlet Air Node, !- Name
  {b242bc49-1eab-4bf9-90b1-d36986c38688}, !- Inlet Port
  {d07e4ee0-c182-4395-b1c3-54257abe4af1}; !- Outlet Port

OS:Node,
  {ea97f4c7-7c98-41da-acd6-5f4e146b761f}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F 1 Return Air Node, !- Name
  {433e8e14-2751-47bf-80da-5e26400b6412}, !- Inlet Port
  {5842a836-bb96-47e3-8b74-dcac4df4d6ed}; !- Outlet Port

OS:Connection,
  {d07e4ee0-c182-4395-b1c3-54257abe4af1}, !- Handle
  {2aba8982-a2b3-48c8-95aa-3b65457aba42}, !- Source Object
  3,                                      !- Outlet Port
  {dd9e0d35-6e07-4638-bb70-8e4e8646585e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433e8e14-2751-47bf-80da-5e26400b6412}, !- Handle
  {a45bf7ab-f12c-4470-9eb6-f04b0df56743}, !- Source Object
  2,                                      !- Outlet Port
  {ea97f4c7-7c98-41da-acd6-5f4e146b761f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5842a836-bb96-47e3-8b74-dcac4df4d6ed}, !- Handle
  {ea97f4c7-7c98-41da-acd6-5f4e146b761f}, !- Source Object
  3,                                      !- Outlet Port
  {a25cd80b-01f2-4f02-a5f3-6502cc30aefe}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {397ba375-0327-4a1b-a93d-97d634a98ede}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Inlet Air Node, !- Name
  {67df26f7-b51a-4a43-bf0d-92e1001dfde0}, !- Inlet Port
  {14a9d9a6-daad-4217-8055-db590bd86a53}; !- Outlet Port

OS:Connection,
  {67df26f7-b51a-4a43-bf0d-92e1001dfde0}, !- Handle
  {a6ca1155-2ebf-4afa-8c15-719f25996ee6}, !- Source Object
  19,                                     !- Outlet Port
  {397ba375-0327-4a1b-a93d-97d634a98ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a9d9a6-daad-4217-8055-db590bd86a53}, !- Handle
  {397ba375-0327-4a1b-a93d-97d634a98ede}, !- Source Object
  3,                                      !- Outlet Port
  {133b2097-5450-48e1-8906-e45951f4e0fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b242bc49-1eab-4bf9-90b1-d36986c38688}, !- Handle
  {133b2097-5450-48e1-8906-e45951f4e0fb}, !- Source Object
  4,                                      !- Outlet Port
  {2aba8982-a2b3-48c8-95aa-3b65457aba42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {15a45ead-8150-463e-88ca-9ea0e6f59a7e}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c1ebcdfc-c203-4bae-b5c8-41ef89881618}, !- Water Inlet Node Name
  {2140084b-6038-4cb1-847a-2dbc91a6ac57}; !- Water Outlet Node Name

OS:Node,
  {2fabbbbf-83db-4459-9fce-73130af2d721}, !- Handle
  Coil Heating Water Baseboard 62 Inlet Water Node, !- Name
  {cba8de15-7c7c-4e1e-a8cf-493f6336b8b7}, !- Inlet Port
  {c1ebcdfc-c203-4bae-b5c8-41ef89881618}; !- Outlet Port

OS:Connection,
  {cba8de15-7c7c-4e1e-a8cf-493f6336b8b7}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  65,                                     !- Outlet Port
  {2fabbbbf-83db-4459-9fce-73130af2d721}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a31918ab-7b03-43c7-994d-f9f4354ef518}, !- Handle
  Coil Heating Water Baseboard 62 Outlet Water Node, !- Name
  {2140084b-6038-4cb1-847a-2dbc91a6ac57}, !- Inlet Port
  {7ea85090-7555-4708-ad87-6489510e987d}; !- Outlet Port

OS:Connection,
  {c1ebcdfc-c203-4bae-b5c8-41ef89881618}, !- Handle
  {2fabbbbf-83db-4459-9fce-73130af2d721}, !- Source Object
  3,                                      !- Outlet Port
  {15a45ead-8150-463e-88ca-9ea0e6f59a7e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2140084b-6038-4cb1-847a-2dbc91a6ac57}, !- Handle
  {15a45ead-8150-463e-88ca-9ea0e6f59a7e}, !- Source Object
  10,                                     !- Outlet Port
  {a31918ab-7b03-43c7-994d-f9f4354ef518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea85090-7555-4708-ad87-6489510e987d}, !- Handle
  {a31918ab-7b03-43c7-994d-f9f4354ef518}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {52c45eeb-5b90-418b-b00a-1c7f2e414cf3}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {15a45ead-8150-463e-88ca-9ea0e6f59a7e}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {0290bcd3-b9f7-46ad-8727-cb186fb2f8b8}, !- Handle
  Sys_4_zone_exhaust_fan 26,              !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.00382277428992,                       !- Maximum Flow Rate {m3/s}
  {961fa7c8-87d9-43e2-bbce-d7af0325c5ed}, !- Air Inlet Node Name
  {2a99da54-0d27-45bf-b5ba-fb9cacf72e08}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {1ab254f5-fefe-4055-b0d2-461495b3b905}, !- Handle
  Sys_4_zone_exhaust_fan 26 Inlet Air Node, !- Name
  {28c11b9c-678f-4213-b47e-8f6a1fd13481}, !- Inlet Port
  {961fa7c8-87d9-43e2-bbce-d7af0325c5ed}; !- Outlet Port

OS:Connection,
  {28c11b9c-678f-4213-b47e-8f6a1fd13481}, !- Handle
  {2a6bf275-e8c7-41a4-b1f0-20f4d009cd0e}, !- Source Object
  2,                                      !- Outlet Port
  {1ab254f5-fefe-4055-b0d2-461495b3b905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961fa7c8-87d9-43e2-bbce-d7af0325c5ed}, !- Handle
  {1ab254f5-fefe-4055-b0d2-461495b3b905}, !- Source Object
  3,                                      !- Outlet Port
  {0290bcd3-b9f7-46ad-8727-cb186fb2f8b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c138f05-d84a-4f74-9d45-f4311b42c67c}, !- Handle
  Sys_4_zone_exhaust_fan 26 Outlet Air Node, !- Name
  {2a99da54-0d27-45bf-b5ba-fb9cacf72e08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a99da54-0d27-45bf-b5ba-fb9cacf72e08}, !- Handle
  {0290bcd3-b9f7-46ad-8727-cb186fb2f8b8}, !- Source Object
  7,                                      !- Outlet Port
  {1c138f05-d84a-4f74-9d45-f4311b42c67c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e5339a81-2cd3-47cb-b0be-9b3aa8a5afce}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {82a490de-9dc6-48e4-b4e4-e4f6fd2ff535}, !- Availability Schedule
  {d65fdbc4-957b-442c-a9d8-03d49df9409e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63243f61-78ba-4271-bd67-b4e20dd76207}, !- Supply Side Inlet Node Name
  {5e0570f2-0107-4b30-bf4e-f65c509705b6}, !- Demand Side Outlet Node Name
  {f562bcc0-5133-42ea-b3b0-ce9ea4846efb}, !- Demand Side Inlet Node A
  {161d88d2-069f-4be6-a0b4-9373698b6e59}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8638535d-9eac-4421-abaf-40a0599e0fab}, !- Demand Mixer Name
  {2f2b0f35-12ec-4384-add7-2ca7937fc22e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {370d65c3-1395-4db8-98b4-6fa1f6487156}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {63243f61-78ba-4271-bd67-b4e20dd76207}, !- Inlet Port
  {88a58a08-52bd-4163-824e-9eb968f61328}; !- Outlet Port

OS:Node,
  {dc11d011-2cdc-4ccd-8210-1762e165830d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {06acbdd5-3074-48f8-8f8f-85431949dbb7}, !- Inlet Port
  {161d88d2-069f-4be6-a0b4-9373698b6e59}; !- Outlet Port

OS:Connection,
  {63243f61-78ba-4271-bd67-b4e20dd76207}, !- Handle
  {e5339a81-2cd3-47cb-b0be-9b3aa8a5afce}, !- Source Object
  9,                                      !- Outlet Port
  {370d65c3-1395-4db8-98b4-6fa1f6487156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161d88d2-069f-4be6-a0b4-9373698b6e59}, !- Handle
  {dc11d011-2cdc-4ccd-8210-1762e165830d}, !- Source Object
  3,                                      !- Outlet Port
  {e5339a81-2cd3-47cb-b0be-9b3aa8a5afce}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {23fb8820-b3ba-4cd9-9ad1-edb2829614a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {f562bcc0-5133-42ea-b3b0-ce9ea4846efb}, !- Inlet Port
  {d00ecf31-0712-45ec-9db5-3fea4f895ea7}; !- Outlet Port

OS:Node,
  {96e20710-dbfa-4f50-9896-6661868d4475}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {92037fcf-5b12-4a55-9c96-682a34e7520e}, !- Inlet Port
  {5e0570f2-0107-4b30-bf4e-f65c509705b6}; !- Outlet Port

OS:Node,
  {68f663e4-4368-484f-94c7-baf0359875a9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63 Outlet Air Node, !- Name
  {2f278bbd-fb81-4990-8dfb-41582f69c96f}, !- Inlet Port
  {e3c1eaa5-11f7-4b68-90f2-8fc6f10988ac}; !- Outlet Port

OS:Connection,
  {f562bcc0-5133-42ea-b3b0-ce9ea4846efb}, !- Handle
  {e5339a81-2cd3-47cb-b0be-9b3aa8a5afce}, !- Source Object
  11,                                     !- Outlet Port
  {23fb8820-b3ba-4cd9-9ad1-edb2829614a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0570f2-0107-4b30-bf4e-f65c509705b6}, !- Handle
  {96e20710-dbfa-4f50-9896-6661868d4475}, !- Source Object
  3,                                      !- Outlet Port
  {e5339a81-2cd3-47cb-b0be-9b3aa8a5afce}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f2b0f35-12ec-4384-add7-2ca7937fc22e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d00ecf31-0712-45ec-9db5-3fea4f895ea7}, !- Inlet Node Name
  {1db18f68-ee10-476a-baf5-6379b35f9b61}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8638535d-9eac-4421-abaf-40a0599e0fab}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {92037fcf-5b12-4a55-9c96-682a34e7520e}, !- Outlet Node Name
  {b9bd8148-1654-477e-9b68-5061c8f65e4a}; !- Inlet Node Name 1

OS:Connection,
  {d00ecf31-0712-45ec-9db5-3fea4f895ea7}, !- Handle
  {23fb8820-b3ba-4cd9-9ad1-edb2829614a5}, !- Source Object
  3,                                      !- Outlet Port
  {2f2b0f35-12ec-4384-add7-2ca7937fc22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92037fcf-5b12-4a55-9c96-682a34e7520e}, !- Handle
  {8638535d-9eac-4421-abaf-40a0599e0fab}, !- Source Object
  2,                                      !- Outlet Port
  {96e20710-dbfa-4f50-9896-6661868d4475}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c4afd34-4c30-49ad-ae45-17d0108a67e2}, !- Handle
  {e5339a81-2cd3-47cb-b0be-9b3aa8a5afce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d65fdbc4-957b-442c-a9d8-03d49df9409e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {a88d3a0e-1bbe-4d37-848e-69457d9126aa}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1f9d5afa-d79b-4f3f-8842-022ceb8fb43e}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {17ccd618-102c-4ed4-9f62-fed1c3c4b2b6}, !- Air Inlet Node Name
  {06acbdd5-3074-48f8-8f8f-85431949dbb7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {ffb133d9-f644-4742-8c65-e07fb3835a38}, !- Handle
  Sys3 Return Fan,                        !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {88a58a08-52bd-4163-824e-9eb968f61328}, !- Air Inlet Node Name
  {55224fad-ef91-40ff-ac2f-f5ed2c0e561d}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {54cddf95-f496-460b-a29d-43baf1ec3127}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8e8c961c-dfb4-45ca-b072-3507c899d053}, !- Air Inlet Node Name
  {66cd7bcc-1f74-4898-a8c4-ba871ada8be7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9a0113dd-64d6-467d-8a94-36e7fcdde85b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {62a2876b-6433-4fdc-bad3-b602624bb064}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 22kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ebeb6279-fa84-4248-94b4-df535a0feaa7}, !- Air Inlet Node Name
  {de9e4d6b-28f7-43b6-9d24-3d105d1db73d}, !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {93125f49-f0a5-4b46-8e21-96fb7824796a}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ba6d457-71a9-4dbd-817e-d649117662cd}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb32c405-45a0-4a93-a6bd-8bde3a677049}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dee42108-dcb5-4460-8f20-e60ad9673250}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {94d4cc42-b4d9-4303-8493-d4dd83950a13}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6c0306c7-27b3-4e86-b9f0-3cb70841c72f}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {82a490de-9dc6-48e4-b4e4-e4f6fd2ff535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {69dd5d2b-cde7-4213-9076-6a0611598e01}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {69dd5d2b-cde7-4213-9076-6a0611598e01}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {66e97e35-d564-4f8c-9166-e8b346c2f6be}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {6c0306c7-27b3-4e86-b9f0-3cb70841c72f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76fb610a-7f2a-4e7f-a7b8-a028803e465f}, !- Mixed Air Node Name
  {dd0381ac-17db-43d0-a368-2d8573e4b115}, !- Outdoor Air Stream Node Name
  {4dffacec-ebb2-42c2-992e-2a5ce4a2570a}, !- Relief Air Stream Node Name
  {13f4f570-20eb-4068-81df-497969e4382b}; !- Return Air Stream Node Name

OS:Node,
  {5b90b52e-a33e-4ba7-9cb6-49bcf294ebaa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dd0381ac-17db-43d0-a368-2d8573e4b115}; !- Outlet Port

OS:Connection,
  {dd0381ac-17db-43d0-a368-2d8573e4b115}, !- Handle
  {5b90b52e-a33e-4ba7-9cb6-49bcf294ebaa}, !- Source Object
  3,                                      !- Outlet Port
  {66e97e35-d564-4f8c-9166-e8b346c2f6be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2061fa8d-cd9e-446b-86dd-760e0bbc1fdb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {4dffacec-ebb2-42c2-992e-2a5ce4a2570a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dffacec-ebb2-42c2-992e-2a5ce4a2570a}, !- Handle
  {66e97e35-d564-4f8c-9166-e8b346c2f6be}, !- Source Object
  7,                                      !- Outlet Port
  {2061fa8d-cd9e-446b-86dd-760e0bbc1fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06acbdd5-3074-48f8-8f8f-85431949dbb7}, !- Handle
  {1f9d5afa-d79b-4f3f-8842-022ceb8fb43e}, !- Source Object
  9,                                      !- Outlet Port
  {dc11d011-2cdc-4ccd-8210-1762e165830d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63a487ba-4a16-4216-b779-0eb858e712ea}, !- Handle
  Coil Heating Gas 4 Outlet Air Node,     !- Name
  {66cd7bcc-1f74-4898-a8c4-ba871ada8be7}, !- Inlet Port
  {17ccd618-102c-4ed4-9f62-fed1c3c4b2b6}; !- Outlet Port

OS:Connection,
  {66cd7bcc-1f74-4898-a8c4-ba871ada8be7}, !- Handle
  {54cddf95-f496-460b-a29d-43baf1ec3127}, !- Source Object
  6,                                      !- Outlet Port
  {63a487ba-4a16-4216-b779-0eb858e712ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ccd618-102c-4ed4-9f62-fed1c3c4b2b6}, !- Handle
  {63a487ba-4a16-4216-b779-0eb858e712ea}, !- Source Object
  3,                                      !- Outlet Port
  {1f9d5afa-d79b-4f3f-8842-022ceb8fb43e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {32efa239-5161-4d37-b9f3-c66dd0467305}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 22kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {de9e4d6b-28f7-43b6-9d24-3d105d1db73d}, !- Inlet Port
  {8e8c961c-dfb4-45ca-b072-3507c899d053}; !- Outlet Port

OS:Connection,
  {de9e4d6b-28f7-43b6-9d24-3d105d1db73d}, !- Handle
  {62a2876b-6433-4fdc-bad3-b602624bb064}, !- Source Object
  10,                                     !- Outlet Port
  {32efa239-5161-4d37-b9f3-c66dd0467305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8c961c-dfb4-45ca-b072-3507c899d053}, !- Handle
  {32efa239-5161-4d37-b9f3-c66dd0467305}, !- Source Object
  3,                                      !- Outlet Port
  {54cddf95-f496-460b-a29d-43baf1ec3127}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f11bd0b4-d056-47e1-9897-a5c38f663e63}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {76fb610a-7f2a-4e7f-a7b8-a028803e465f}, !- Inlet Port
  {ebeb6279-fa84-4248-94b4-df535a0feaa7}; !- Outlet Port

OS:Connection,
  {76fb610a-7f2a-4e7f-a7b8-a028803e465f}, !- Handle
  {66e97e35-d564-4f8c-9166-e8b346c2f6be}, !- Source Object
  5,                                      !- Outlet Port
  {f11bd0b4-d056-47e1-9897-a5c38f663e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebeb6279-fa84-4248-94b4-df535a0feaa7}, !- Handle
  {f11bd0b4-d056-47e1-9897-a5c38f663e63}, !- Source Object
  3,                                      !- Outlet Port
  {62a2876b-6433-4fdc-bad3-b602624bb064}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {acff7a61-d0b6-477c-88a4-44d47ccf2801}, !- Handle
  Sys3 Return Fan Outlet Air Node,        !- Name
  {55224fad-ef91-40ff-ac2f-f5ed2c0e561d}, !- Inlet Port
  {13f4f570-20eb-4068-81df-497969e4382b}; !- Outlet Port

OS:Connection,
  {88a58a08-52bd-4163-824e-9eb968f61328}, !- Handle
  {370d65c3-1395-4db8-98b4-6fa1f6487156}, !- Source Object
  3,                                      !- Outlet Port
  {ffb133d9-f644-4742-8c65-e07fb3835a38}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {55224fad-ef91-40ff-ac2f-f5ed2c0e561d}, !- Handle
  {ffb133d9-f644-4742-8c65-e07fb3835a38}, !- Source Object
  9,                                      !- Outlet Port
  {acff7a61-d0b6-477c-88a4-44d47ccf2801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f4f570-20eb-4068-81df-497969e4382b}, !- Handle
  {acff7a61-d0b6-477c-88a4-44d47ccf2801}, !- Source Object
  3,                                      !- Outlet Port
  {66e97e35-d564-4f8c-9166-e8b346c2f6be}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {33c5505a-175c-4413-9c3c-ed89e65ffb37}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e3b26d63-33ca-4821-a31e-b47bdedce1f9}, !- Control Zone Name
  {dc11d011-2cdc-4ccd-8210-1762e165830d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f281918a-fe4e-4f47-a6de-c538e82f3d33}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {d07d429f-f178-41b9-a0b8-3c7f1ebd31ed}, !- Air Inlet Node Name
  {2f278bbd-fb81-4990-8dfb-41582f69c96f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c9a1fd3-23da-4541-a9ce-02684bdd9f5f}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=BuildingStory1_SCH=H Return Air Node, !- Name
  {d591f2bc-29d0-410b-b370-121dc8f74c33}, !- Inlet Port
  {b9bd8148-1654-477e-9b68-5061c8f65e4a}; !- Outlet Port

OS:Connection,
  {e3c1eaa5-11f7-4b68-90f2-8fc6f10988ac}, !- Handle
  {68f663e4-4368-484f-94c7-baf0359875a9}, !- Source Object
  3,                                      !- Outlet Port
  {59487ad7-1da9-43df-a638-8d0abafdfda8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d591f2bc-29d0-410b-b370-121dc8f74c33}, !- Handle
  {3fa74ea6-c2a6-4f23-98a8-6d16796337fc}, !- Source Object
  2,                                      !- Outlet Port
  {9c9a1fd3-23da-4541-a9ce-02684bdd9f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bd8148-1654-477e-9b68-5061c8f65e4a}, !- Handle
  {9c9a1fd3-23da-4541-a9ce-02684bdd9f5f}, !- Source Object
  3,                                      !- Outlet Port
  {8638535d-9eac-4421-abaf-40a0599e0fab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d83a1d7-8651-4c4e-b8b3-03c48d2bc8c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63 Inlet Air Node, !- Name
  {1db18f68-ee10-476a-baf5-6379b35f9b61}, !- Inlet Port
  {d07d429f-f178-41b9-a0b8-3c7f1ebd31ed}; !- Outlet Port

OS:Connection,
  {1db18f68-ee10-476a-baf5-6379b35f9b61}, !- Handle
  {2f2b0f35-12ec-4384-add7-2ca7937fc22e}, !- Source Object
  3,                                      !- Outlet Port
  {1d83a1d7-8651-4c4e-b8b3-03c48d2bc8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07d429f-f178-41b9-a0b8-3c7f1ebd31ed}, !- Handle
  {1d83a1d7-8651-4c4e-b8b3-03c48d2bc8c7}, !- Source Object
  3,                                      !- Outlet Port
  {f281918a-fe4e-4f47-a6de-c538e82f3d33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f278bbd-fb81-4990-8dfb-41582f69c96f}, !- Handle
  {f281918a-fe4e-4f47-a6de-c538e82f3d33}, !- Source Object
  4,                                      !- Outlet Port
  {68f663e4-4368-484f-94c7-baf0359875a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {56b9093e-89e6-439d-8d6e-eaca210b558b}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {61581cfd-f88a-4f01-ac19-2ca3117ded92}, !- Water Inlet Node Name
  {3747fc10-ded0-4391-b8a7-84d8eefd64e3}; !- Water Outlet Node Name

OS:Node,
  {50f60496-8c75-459f-b794-a183c87f636e}, !- Handle
  Coil Heating Water Baseboard 63 Inlet Water Node, !- Name
  {b1d01927-be0b-491f-aff1-01ccc4b9a455}, !- Inlet Port
  {61581cfd-f88a-4f01-ac19-2ca3117ded92}; !- Outlet Port

OS:Connection,
  {b1d01927-be0b-491f-aff1-01ccc4b9a455}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  66,                                     !- Outlet Port
  {50f60496-8c75-459f-b794-a183c87f636e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b0945a6-b2a4-4d80-bf93-ebc754400dca}, !- Handle
  Coil Heating Water Baseboard 63 Outlet Water Node, !- Name
  {3747fc10-ded0-4391-b8a7-84d8eefd64e3}, !- Inlet Port
  {d14419b8-1fd5-477a-a646-3c6b36448d67}; !- Outlet Port

OS:Connection,
  {61581cfd-f88a-4f01-ac19-2ca3117ded92}, !- Handle
  {50f60496-8c75-459f-b794-a183c87f636e}, !- Source Object
  3,                                      !- Outlet Port
  {56b9093e-89e6-439d-8d6e-eaca210b558b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3747fc10-ded0-4391-b8a7-84d8eefd64e3}, !- Handle
  {56b9093e-89e6-439d-8d6e-eaca210b558b}, !- Source Object
  10,                                     !- Outlet Port
  {4b0945a6-b2a4-4d80-bf93-ebc754400dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14419b8-1fd5-477a-a646-3c6b36448d67}, !- Handle
  {4b0945a6-b2a4-4d80-bf93-ebc754400dca}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {52c35ca5-6eec-4a27-b801-7decf82e7961}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {56b9093e-89e6-439d-8d6e-eaca210b558b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f8ec1f9d-caf2-49d8-b864-7b89af826db4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {641ebf8a-1c4d-4648-8fa6-eca93d27417e}, !- Availability Schedule
  {227bd11f-20c1-46aa-9809-28b2bf79921c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {320a9c71-d2eb-40d0-94f9-1022d44480cd}, !- Supply Side Inlet Node Name
  {affd5268-369c-430c-b1bb-d8670922d333}, !- Demand Side Outlet Node Name
  {79d66421-91e1-401e-b9a9-e3f115bb4fd9}, !- Demand Side Inlet Node A
  {47ed562d-efb7-4773-ae8b-68b3cf2b4e9c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bc97059-c43c-4110-96ae-2e0632453b0d}, !- Demand Mixer Name
  {c6590398-180d-4959-b7a8-b0e496b7de22}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {970aaa2f-3145-4a51-8824-d07dd00439e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {320a9c71-d2eb-40d0-94f9-1022d44480cd}, !- Inlet Port
  {2599e035-80ab-4858-9476-3cff818b0059}; !- Outlet Port

OS:Node,
  {280f6dc2-ccc2-4800-a095-8841a0c404fb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {17ef6d97-4ccd-41d3-a165-2963b46ff27e}, !- Inlet Port
  {47ed562d-efb7-4773-ae8b-68b3cf2b4e9c}; !- Outlet Port

OS:Connection,
  {320a9c71-d2eb-40d0-94f9-1022d44480cd}, !- Handle
  {f8ec1f9d-caf2-49d8-b864-7b89af826db4}, !- Source Object
  9,                                      !- Outlet Port
  {970aaa2f-3145-4a51-8824-d07dd00439e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ed562d-efb7-4773-ae8b-68b3cf2b4e9c}, !- Handle
  {280f6dc2-ccc2-4800-a095-8841a0c404fb}, !- Source Object
  3,                                      !- Outlet Port
  {f8ec1f9d-caf2-49d8-b864-7b89af826db4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e00088b3-5d84-4fa7-90ea-da2150eaf8b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {79d66421-91e1-401e-b9a9-e3f115bb4fd9}, !- Inlet Port
  {d26f5844-53b1-4da6-8a8d-7365f59da5de}; !- Outlet Port

OS:Node,
  {e1ab6a62-36d2-44be-9ab4-17ec2af034de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {e65fbc34-ab60-4f98-a2f0-08312ab3b42e}, !- Inlet Port
  {affd5268-369c-430c-b1bb-d8670922d333}; !- Outlet Port

OS:Node,
  {765ad695-c22e-49b5-b088-16588ec7a5fd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64 Outlet Air Node, !- Name
  {6c5ac987-847e-4ea4-8fdd-575c184566b6}, !- Inlet Port
  {9f80a7c0-b8e3-4751-a6a2-f338518c330a}; !- Outlet Port

OS:Connection,
  {79d66421-91e1-401e-b9a9-e3f115bb4fd9}, !- Handle
  {f8ec1f9d-caf2-49d8-b864-7b89af826db4}, !- Source Object
  11,                                     !- Outlet Port
  {e00088b3-5d84-4fa7-90ea-da2150eaf8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affd5268-369c-430c-b1bb-d8670922d333}, !- Handle
  {e1ab6a62-36d2-44be-9ab4-17ec2af034de}, !- Source Object
  3,                                      !- Outlet Port
  {f8ec1f9d-caf2-49d8-b864-7b89af826db4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6590398-180d-4959-b7a8-b0e496b7de22}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {d26f5844-53b1-4da6-8a8d-7365f59da5de}, !- Inlet Node Name
  {aa41afab-032a-4b93-8aaa-ab8ac31de0e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3bc97059-c43c-4110-96ae-2e0632453b0d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e65fbc34-ab60-4f98-a2f0-08312ab3b42e}, !- Outlet Node Name
  {12f3fd09-a35e-470a-98f1-16445870e054}; !- Inlet Node Name 1

OS:Connection,
  {d26f5844-53b1-4da6-8a8d-7365f59da5de}, !- Handle
  {e00088b3-5d84-4fa7-90ea-da2150eaf8b4}, !- Source Object
  3,                                      !- Outlet Port
  {c6590398-180d-4959-b7a8-b0e496b7de22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65fbc34-ab60-4f98-a2f0-08312ab3b42e}, !- Handle
  {3bc97059-c43c-4110-96ae-2e0632453b0d}, !- Source Object
  2,                                      !- Outlet Port
  {e1ab6a62-36d2-44be-9ab4-17ec2af034de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {849398ec-c17f-401e-ac3e-71a11491367e}, !- Handle
  {f8ec1f9d-caf2-49d8-b864-7b89af826db4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {227bd11f-20c1-46aa-9809-28b2bf79921c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {eb2180b5-7e10-4375-a310-233b3f5f3f0d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d946705f-8f84-467d-94fa-1b4d6f2921af}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c0240007-2d2c-4e5b-90ad-2cdb097efbaf}, !- Air Inlet Node Name
  {17ef6d97-4ccd-41d3-a165-2963b46ff27e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {eccc2add-65ed-4d26-8f7b-60e2b612d1dd}, !- Handle
  Sys3 Return Fan 1,                      !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2599e035-80ab-4858-9476-3cff818b0059}, !- Air Inlet Node Name
  {6aa04426-cd97-4bd9-91f1-c7fe0a96eb98}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2c34bc41-0152-41c3-a2f9-381f3fa39d69}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5f576a16-39c0-4f33-b412-1e06aa80d42b}, !- Air Inlet Node Name
  {4128ebf5-6bfc-4da3-8351-5a992df406cc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9a0113dd-64d6-467d-8a94-36e7fcdde85b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {50d44eee-7d32-43c5-86d7-0f966b111b5a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 7kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9c29bef9-7dae-44b3-b43c-8afee2c2a3d3}, !- Air Inlet Node Name
  {4128c4e7-725c-4884-8b95-8d46c966c399}, !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {42ad73c7-10a2-4853-93f7-99304adcd616}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed2fd517-5829-47ee-80ff-89f54ec7a1bd}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {21140814-beca-4dc0-96c3-1574749807b2}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ab7c05b-a136-4a40-8dde-8624f43083cc}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b6c5a8b5-add1-45de-b718-508f528752e7}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d2e42f1a-d01e-48f1-84a3-d0d56e5df050}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {641ebf8a-1c4d-4648-8fa6-eca93d27417e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {189e436e-ac8b-467b-9c0d-e55e62a3a492}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {189e436e-ac8b-467b-9c0d-e55e62a3a492}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab6e5447-f17b-4c27-8c48-f3680032ce61}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {d2e42f1a-d01e-48f1-84a3-d0d56e5df050}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {60394d3c-3116-499c-80c3-f283e7b1b0eb}, !- Mixed Air Node Name
  {783b85c3-61d5-4c15-9be3-59cfa2caad6b}, !- Outdoor Air Stream Node Name
  {dc01901c-6297-4492-b0a2-0887c25e6324}, !- Relief Air Stream Node Name
  {f5c9e3df-a01c-44ff-9851-8f60a5fa177d}; !- Return Air Stream Node Name

OS:Node,
  {bd754fbc-590e-4d9a-8de1-ce348a679003}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {783b85c3-61d5-4c15-9be3-59cfa2caad6b}; !- Outlet Port

OS:Connection,
  {783b85c3-61d5-4c15-9be3-59cfa2caad6b}, !- Handle
  {bd754fbc-590e-4d9a-8de1-ce348a679003}, !- Source Object
  3,                                      !- Outlet Port
  {ab6e5447-f17b-4c27-8c48-f3680032ce61}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1713379-99f7-4ece-9a8f-49dd7ae30344}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {dc01901c-6297-4492-b0a2-0887c25e6324}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc01901c-6297-4492-b0a2-0887c25e6324}, !- Handle
  {ab6e5447-f17b-4c27-8c48-f3680032ce61}, !- Source Object
  7,                                      !- Outlet Port
  {a1713379-99f7-4ece-9a8f-49dd7ae30344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ef6d97-4ccd-41d3-a165-2963b46ff27e}, !- Handle
  {d946705f-8f84-467d-94fa-1b4d6f2921af}, !- Source Object
  9,                                      !- Outlet Port
  {280f6dc2-ccc2-4800-a095-8841a0c404fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ded1333c-635c-428a-b036-1bfc2a6c3726}, !- Handle
  Coil Heating Gas 5 Outlet Air Node,     !- Name
  {4128ebf5-6bfc-4da3-8351-5a992df406cc}, !- Inlet Port
  {c0240007-2d2c-4e5b-90ad-2cdb097efbaf}; !- Outlet Port

OS:Connection,
  {4128ebf5-6bfc-4da3-8351-5a992df406cc}, !- Handle
  {2c34bc41-0152-41c3-a2f9-381f3fa39d69}, !- Source Object
  6,                                      !- Outlet Port
  {ded1333c-635c-428a-b036-1bfc2a6c3726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0240007-2d2c-4e5b-90ad-2cdb097efbaf}, !- Handle
  {ded1333c-635c-428a-b036-1bfc2a6c3726}, !- Source Object
  3,                                      !- Outlet Port
  {d946705f-8f84-467d-94fa-1b4d6f2921af}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {88d4f2d1-9507-4045-839f-060ff3ec7d7b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 7kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {4128c4e7-725c-4884-8b95-8d46c966c399}, !- Inlet Port
  {5f576a16-39c0-4f33-b412-1e06aa80d42b}; !- Outlet Port

OS:Connection,
  {4128c4e7-725c-4884-8b95-8d46c966c399}, !- Handle
  {50d44eee-7d32-43c5-86d7-0f966b111b5a}, !- Source Object
  10,                                     !- Outlet Port
  {88d4f2d1-9507-4045-839f-060ff3ec7d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f576a16-39c0-4f33-b412-1e06aa80d42b}, !- Handle
  {88d4f2d1-9507-4045-839f-060ff3ec7d7b}, !- Source Object
  3,                                      !- Outlet Port
  {2c34bc41-0152-41c3-a2f9-381f3fa39d69}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6202bc2d-65e9-4f76-b6df-af88bc832678}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {60394d3c-3116-499c-80c3-f283e7b1b0eb}, !- Inlet Port
  {9c29bef9-7dae-44b3-b43c-8afee2c2a3d3}; !- Outlet Port

OS:Connection,
  {60394d3c-3116-499c-80c3-f283e7b1b0eb}, !- Handle
  {ab6e5447-f17b-4c27-8c48-f3680032ce61}, !- Source Object
  5,                                      !- Outlet Port
  {6202bc2d-65e9-4f76-b6df-af88bc832678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c29bef9-7dae-44b3-b43c-8afee2c2a3d3}, !- Handle
  {6202bc2d-65e9-4f76-b6df-af88bc832678}, !- Source Object
  3,                                      !- Outlet Port
  {50d44eee-7d32-43c5-86d7-0f966b111b5a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {279043c3-526a-4c25-b25e-0c16d752f9a0}, !- Handle
  Sys3 Return Fan 1 Outlet Air Node,      !- Name
  {6aa04426-cd97-4bd9-91f1-c7fe0a96eb98}, !- Inlet Port
  {f5c9e3df-a01c-44ff-9851-8f60a5fa177d}; !- Outlet Port

OS:Connection,
  {2599e035-80ab-4858-9476-3cff818b0059}, !- Handle
  {970aaa2f-3145-4a51-8824-d07dd00439e4}, !- Source Object
  3,                                      !- Outlet Port
  {eccc2add-65ed-4d26-8f7b-60e2b612d1dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6aa04426-cd97-4bd9-91f1-c7fe0a96eb98}, !- Handle
  {eccc2add-65ed-4d26-8f7b-60e2b612d1dd}, !- Source Object
  9,                                      !- Outlet Port
  {279043c3-526a-4c25-b25e-0c16d752f9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c9e3df-a01c-44ff-9851-8f60a5fa177d}, !- Handle
  {279043c3-526a-4c25-b25e-0c16d752f9a0}, !- Source Object
  3,                                      !- Outlet Port
  {ab6e5447-f17b-4c27-8c48-f3680032ce61}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {01ed8d6f-b172-4aa1-b9b4-02acd31eea5b}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f4af33a8-a95f-4b79-93ed-faaffe3d249a}, !- Control Zone Name
  {280f6dc2-ccc2-4800-a095-8841a0c404fb}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f795494-6802-42dd-880b-29263402b52b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {ccc7aadb-129b-4845-a2b7-7cf900673085}, !- Air Inlet Node Name
  {6c5ac987-847e-4ea4-8fdd-575c184566b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8dab9ae-38a2-47c7-95bb-e528634e1901}, !- Handle
  ALL_ST=Lounge/recreation_FL=BuildingStory1_SCH=B Return Air Node, !- Name
  {4d2ad122-ab05-45f7-b7a5-648b97f910f3}, !- Inlet Port
  {12f3fd09-a35e-470a-98f1-16445870e054}; !- Outlet Port

OS:Connection,
  {9f80a7c0-b8e3-4751-a6a2-f338518c330a}, !- Handle
  {765ad695-c22e-49b5-b088-16588ec7a5fd}, !- Source Object
  3,                                      !- Outlet Port
  {68b35d95-15ce-463c-a2f2-e2cc048a2f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d2ad122-ab05-45f7-b7a5-648b97f910f3}, !- Handle
  {64fc82b7-e1ca-4e05-89b6-4293ac084278}, !- Source Object
  2,                                      !- Outlet Port
  {c8dab9ae-38a2-47c7-95bb-e528634e1901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f3fd09-a35e-470a-98f1-16445870e054}, !- Handle
  {c8dab9ae-38a2-47c7-95bb-e528634e1901}, !- Source Object
  3,                                      !- Outlet Port
  {3bc97059-c43c-4110-96ae-2e0632453b0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1fe128d6-aea2-41ca-8570-8c03362858a9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64 Inlet Air Node, !- Name
  {aa41afab-032a-4b93-8aaa-ab8ac31de0e1}, !- Inlet Port
  {ccc7aadb-129b-4845-a2b7-7cf900673085}; !- Outlet Port

OS:Connection,
  {aa41afab-032a-4b93-8aaa-ab8ac31de0e1}, !- Handle
  {c6590398-180d-4959-b7a8-b0e496b7de22}, !- Source Object
  3,                                      !- Outlet Port
  {1fe128d6-aea2-41ca-8570-8c03362858a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc7aadb-129b-4845-a2b7-7cf900673085}, !- Handle
  {1fe128d6-aea2-41ca-8570-8c03362858a9}, !- Source Object
  3,                                      !- Outlet Port
  {6f795494-6802-42dd-880b-29263402b52b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c5ac987-847e-4ea4-8fdd-575c184566b6}, !- Handle
  {6f795494-6802-42dd-880b-29263402b52b}, !- Source Object
  4,                                      !- Outlet Port
  {765ad695-c22e-49b5-b088-16588ec7a5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4cb84fcd-094f-4dc5-9ac5-7363d59553a5}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a89b4ae5-8f20-4371-9321-52a6c4ad7b5d}, !- Water Inlet Node Name
  {f745fd2f-f14c-48b4-99f2-a8f192fc3ef2}; !- Water Outlet Node Name

OS:Node,
  {01d66fd0-6302-434c-81d9-3452627dce75}, !- Handle
  Coil Heating Water Baseboard 64 Inlet Water Node, !- Name
  {9f949623-646a-4b5e-a2ed-9069f842bee5}, !- Inlet Port
  {a89b4ae5-8f20-4371-9321-52a6c4ad7b5d}; !- Outlet Port

OS:Connection,
  {9f949623-646a-4b5e-a2ed-9069f842bee5}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  67,                                     !- Outlet Port
  {01d66fd0-6302-434c-81d9-3452627dce75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18677b20-6c9f-4638-806c-8d4b8d3b5b6b}, !- Handle
  Coil Heating Water Baseboard 64 Outlet Water Node, !- Name
  {f745fd2f-f14c-48b4-99f2-a8f192fc3ef2}, !- Inlet Port
  {c415bb9f-4b0b-4a0a-92af-2ad4c4c088ba}; !- Outlet Port

OS:Connection,
  {a89b4ae5-8f20-4371-9321-52a6c4ad7b5d}, !- Handle
  {01d66fd0-6302-434c-81d9-3452627dce75}, !- Source Object
  3,                                      !- Outlet Port
  {4cb84fcd-094f-4dc5-9ac5-7363d59553a5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f745fd2f-f14c-48b4-99f2-a8f192fc3ef2}, !- Handle
  {4cb84fcd-094f-4dc5-9ac5-7363d59553a5}, !- Source Object
  10,                                     !- Outlet Port
  {18677b20-6c9f-4638-806c-8d4b8d3b5b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c415bb9f-4b0b-4a0a-92af-2ad4c4c088ba}, !- Handle
  {18677b20-6c9f-4638-806c-8d4b8d3b5b6b}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {565f1cc9-dd10-4ad2-b2e3-df63eaf99daf}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {4cb84fcd-094f-4dc5-9ac5-7363d59553a5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {db935a4f-06e8-4c2b-af1d-64c2ef4419ee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {a640a7ca-3f53-4965-8f4f-5c8cc6bcd985}, !- Availability Schedule
  {ba61e61b-0dc7-4a3f-a2d6-27213b57e67d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cd8c8f58-d039-4748-9391-08bfa9e3a90e}, !- Supply Side Inlet Node Name
  {73eb95ac-55ee-4eed-b716-ae659ab9819b}, !- Demand Side Outlet Node Name
  {04495fdc-1c77-4dba-94d5-6af72cc2da2e}, !- Demand Side Inlet Node A
  {5c2aa56a-b70f-4986-af91-34984a999398}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {197a3837-c58c-405d-b21f-532bec8a6080}, !- Demand Mixer Name
  {63375c0b-9bf9-4900-bdfb-24c5442dba0a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9081a0f1-ee16-4e5b-b485-4912dc3384e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {cd8c8f58-d039-4748-9391-08bfa9e3a90e}, !- Inlet Port
  {b04b3302-c0ce-44a3-b702-0d72354e95d0}; !- Outlet Port

OS:Node,
  {65f70040-71bf-4447-aa92-1d83ffb7c2af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {d2ea48a1-65e9-4d7c-9dfb-00e192eeafd8}, !- Inlet Port
  {5c2aa56a-b70f-4986-af91-34984a999398}; !- Outlet Port

OS:Connection,
  {cd8c8f58-d039-4748-9391-08bfa9e3a90e}, !- Handle
  {db935a4f-06e8-4c2b-af1d-64c2ef4419ee}, !- Source Object
  9,                                      !- Outlet Port
  {9081a0f1-ee16-4e5b-b485-4912dc3384e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2aa56a-b70f-4986-af91-34984a999398}, !- Handle
  {65f70040-71bf-4447-aa92-1d83ffb7c2af}, !- Source Object
  3,                                      !- Outlet Port
  {db935a4f-06e8-4c2b-af1d-64c2ef4419ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f72958cc-fc42-4f65-ae11-ae2f4849b591}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {04495fdc-1c77-4dba-94d5-6af72cc2da2e}, !- Inlet Port
  {1d1434ac-d600-4046-966b-3997dcdefedd}; !- Outlet Port

OS:Node,
  {8af7e9aa-8153-435c-bc98-48b19c7078cf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {b4e34d4a-5d49-4ed4-b608-e3df58933e70}, !- Inlet Port
  {73eb95ac-55ee-4eed-b716-ae659ab9819b}; !- Outlet Port

OS:Node,
  {c4c3489e-ee72-452b-97c1-2a8584ef60bb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65 Outlet Air Node, !- Name
  {bbefdb06-42c5-4421-82fa-6811cc61f548}, !- Inlet Port
  {cace872b-f698-4155-976e-24b0904c2ec4}; !- Outlet Port

OS:Connection,
  {04495fdc-1c77-4dba-94d5-6af72cc2da2e}, !- Handle
  {db935a4f-06e8-4c2b-af1d-64c2ef4419ee}, !- Source Object
  11,                                     !- Outlet Port
  {f72958cc-fc42-4f65-ae11-ae2f4849b591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73eb95ac-55ee-4eed-b716-ae659ab9819b}, !- Handle
  {8af7e9aa-8153-435c-bc98-48b19c7078cf}, !- Source Object
  3,                                      !- Outlet Port
  {db935a4f-06e8-4c2b-af1d-64c2ef4419ee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63375c0b-9bf9-4900-bdfb-24c5442dba0a}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {1d1434ac-d600-4046-966b-3997dcdefedd}, !- Inlet Node Name
  {693ab46f-d617-44c1-9adb-f8ecf758c61a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {197a3837-c58c-405d-b21f-532bec8a6080}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b4e34d4a-5d49-4ed4-b608-e3df58933e70}, !- Outlet Node Name
  {433a1aea-3af3-4cc6-9380-87561534f366}; !- Inlet Node Name 1

OS:Connection,
  {1d1434ac-d600-4046-966b-3997dcdefedd}, !- Handle
  {f72958cc-fc42-4f65-ae11-ae2f4849b591}, !- Source Object
  3,                                      !- Outlet Port
  {63375c0b-9bf9-4900-bdfb-24c5442dba0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e34d4a-5d49-4ed4-b608-e3df58933e70}, !- Handle
  {197a3837-c58c-405d-b21f-532bec8a6080}, !- Source Object
  2,                                      !- Outlet Port
  {8af7e9aa-8153-435c-bc98-48b19c7078cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3ece5f9-85cd-4723-8a74-98871036c500}, !- Handle
  {db935a4f-06e8-4c2b-af1d-64c2ef4419ee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ba61e61b-0dc7-4a3f-a2d6-27213b57e67d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {d8fca7e8-e9ae-47a3-a18e-111e56fa1189}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {977b5cc2-69ea-4a3b-ab2d-c7d285e161d9}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {18d1598c-f3c4-484b-b2e8-7f34873b8281}, !- Air Inlet Node Name
  {d2ea48a1-65e9-4d7c-9dfb-00e192eeafd8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {9d7c9df0-fc54-4083-89b6-f7d5f2abf930}, !- Handle
  Sys3 Return Fan 2,                      !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b04b3302-c0ce-44a3-b702-0d72354e95d0}, !- Air Inlet Node Name
  {54cd1832-a15e-451c-af52-ca63f49dfe40}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3498622f-e282-475b-baab-f3b95dfeef4c}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fbaaaa06-db9b-4073-9bdc-ea30cf29aaa1}, !- Air Inlet Node Name
  {34f6bd55-d68b-4656-86f1-6d342ee4d150}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9a0113dd-64d6-467d-8a94-36e7fcdde85b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {20c56b47-d0f6-445d-990c-27dd84b534ef}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 23kBtu/hr 7.7726EER, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {7f6b154b-cba2-4b94-a472-72f7e8851f7e}, !- Air Inlet Node Name
  {097eb03b-d2c4-4fd1-81f7-82438eddf13b}, !- Air Outlet Node Name
  {ef3f8df8-b76c-4660-ac43-faec41b35af4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0316a9f-08c5-4e03-954b-ebd2acb93481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f4586b1-8470-4c8f-9361-dadbc8b54024}, !- Energy Input Ratio Function of Temperature Curve Name
  {9caea51d-a6a3-4b02-8788-d1f767e2c1d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a80464ad-74e9-4eac-bf4b-e4497a703623}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {a449298b-6c8b-4bd9-9a9f-6f5361689a65}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce298262-5a24-431d-8ac6-c16f1590e461}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b97d090-f5d3-4787-9ed3-60057fb40491}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7828a9f8-fd6a-4d7a-80c8-4d778800b988}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {db0e5d77-9850-4b04-8460-4887d9cb1c0f}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8843db84-d713-4f28-ab97-81440d4672dd}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a640a7ca-3f53-4965-8f4f-5c8cc6bcd985}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3f03ad0d-6fa9-4a54-83ab-08bf2698f4bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3f03ad0d-6fa9-4a54-83ab-08bf2698f4bd}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {582e8b03-3a27-45c2-a168-e7b6566c7191}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {8843db84-d713-4f28-ab97-81440d4672dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90f0aeb5-7e16-44bc-b0d3-fb4528a8a57d}, !- Mixed Air Node Name
  {ee75d1c2-bd76-48ab-a6e7-b098fb3563f2}, !- Outdoor Air Stream Node Name
  {06523d10-3ce4-41a3-9a7e-fbe2cf74074b}, !- Relief Air Stream Node Name
  {b5d13a51-0eea-4834-a827-371bcf063c74}; !- Return Air Stream Node Name

OS:Node,
  {7a48f083-9ff9-4f27-9858-64ba4792d56d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ee75d1c2-bd76-48ab-a6e7-b098fb3563f2}; !- Outlet Port

OS:Connection,
  {ee75d1c2-bd76-48ab-a6e7-b098fb3563f2}, !- Handle
  {7a48f083-9ff9-4f27-9858-64ba4792d56d}, !- Source Object
  3,                                      !- Outlet Port
  {582e8b03-3a27-45c2-a168-e7b6566c7191}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4042351-9c3a-49a1-b075-58a2cb3103ec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {06523d10-3ce4-41a3-9a7e-fbe2cf74074b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06523d10-3ce4-41a3-9a7e-fbe2cf74074b}, !- Handle
  {582e8b03-3a27-45c2-a168-e7b6566c7191}, !- Source Object
  7,                                      !- Outlet Port
  {a4042351-9c3a-49a1-b075-58a2cb3103ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ea48a1-65e9-4d7c-9dfb-00e192eeafd8}, !- Handle
  {977b5cc2-69ea-4a3b-ab2d-c7d285e161d9}, !- Source Object
  9,                                      !- Outlet Port
  {65f70040-71bf-4447-aa92-1d83ffb7c2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a529be4-9cf4-42fd-88cd-8c1d4bf43f78}, !- Handle
  Coil Heating Gas 6 Outlet Air Node,     !- Name
  {34f6bd55-d68b-4656-86f1-6d342ee4d150}, !- Inlet Port
  {18d1598c-f3c4-484b-b2e8-7f34873b8281}; !- Outlet Port

OS:Connection,
  {34f6bd55-d68b-4656-86f1-6d342ee4d150}, !- Handle
  {3498622f-e282-475b-baab-f3b95dfeef4c}, !- Source Object
  6,                                      !- Outlet Port
  {9a529be4-9cf4-42fd-88cd-8c1d4bf43f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d1598c-f3c4-484b-b2e8-7f34873b8281}, !- Handle
  {9a529be4-9cf4-42fd-88cd-8c1d4bf43f78}, !- Source Object
  3,                                      !- Outlet Port
  {977b5cc2-69ea-4a3b-ab2d-c7d285e161d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7a73909e-c4e7-4f32-a24f-94a5250e313e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 23kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {097eb03b-d2c4-4fd1-81f7-82438eddf13b}, !- Inlet Port
  {fbaaaa06-db9b-4073-9bdc-ea30cf29aaa1}; !- Outlet Port

OS:Connection,
  {097eb03b-d2c4-4fd1-81f7-82438eddf13b}, !- Handle
  {20c56b47-d0f6-445d-990c-27dd84b534ef}, !- Source Object
  10,                                     !- Outlet Port
  {7a73909e-c4e7-4f32-a24f-94a5250e313e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbaaaa06-db9b-4073-9bdc-ea30cf29aaa1}, !- Handle
  {7a73909e-c4e7-4f32-a24f-94a5250e313e}, !- Source Object
  3,                                      !- Outlet Port
  {3498622f-e282-475b-baab-f3b95dfeef4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8a8644b4-1450-437e-8931-94a3a32b1d3f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {90f0aeb5-7e16-44bc-b0d3-fb4528a8a57d}, !- Inlet Port
  {7f6b154b-cba2-4b94-a472-72f7e8851f7e}; !- Outlet Port

OS:Connection,
  {90f0aeb5-7e16-44bc-b0d3-fb4528a8a57d}, !- Handle
  {582e8b03-3a27-45c2-a168-e7b6566c7191}, !- Source Object
  5,                                      !- Outlet Port
  {8a8644b4-1450-437e-8931-94a3a32b1d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6b154b-cba2-4b94-a472-72f7e8851f7e}, !- Handle
  {8a8644b4-1450-437e-8931-94a3a32b1d3f}, !- Source Object
  3,                                      !- Outlet Port
  {20c56b47-d0f6-445d-990c-27dd84b534ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {64762d0e-9ec5-4057-b810-2f8476a7f213}, !- Handle
  Sys3 Return Fan 2 Outlet Air Node,      !- Name
  {54cd1832-a15e-451c-af52-ca63f49dfe40}, !- Inlet Port
  {b5d13a51-0eea-4834-a827-371bcf063c74}; !- Outlet Port

OS:Connection,
  {b04b3302-c0ce-44a3-b702-0d72354e95d0}, !- Handle
  {9081a0f1-ee16-4e5b-b485-4912dc3384e4}, !- Source Object
  3,                                      !- Outlet Port
  {9d7c9df0-fc54-4083-89b6-f7d5f2abf930}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {54cd1832-a15e-451c-af52-ca63f49dfe40}, !- Handle
  {9d7c9df0-fc54-4083-89b6-f7d5f2abf930}, !- Source Object
  9,                                      !- Outlet Port
  {64762d0e-9ec5-4057-b810-2f8476a7f213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d13a51-0eea-4834-a827-371bcf063c74}, !- Handle
  {64762d0e-9ec5-4057-b810-2f8476a7f213}, !- Source Object
  3,                                      !- Outlet Port
  {582e8b03-3a27-45c2-a168-e7b6566c7191}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {69743704-a386-4c4b-99db-7e394b974cdc}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {195a869d-6738-42da-8a8b-eae8dc267dac}, !- Control Zone Name
  {65f70040-71bf-4447-aa92-1d83ffb7c2af}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50755a32-e666-49cd-a5a7-576be89f1319}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {659173a2-038d-4534-93e0-932e1b489ae4}, !- Air Inlet Node Name
  {bbefdb06-42c5-4421-82fa-6811cc61f548}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32300293-2d8c-4daf-9d4c-f108222a949c}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=BuildingStory1_SCH=C Return Air Node, !- Name
  {5d42cfed-606b-425e-bd0a-3efbd3e96185}, !- Inlet Port
  {433a1aea-3af3-4cc6-9380-87561534f366}; !- Outlet Port

OS:Connection,
  {cace872b-f698-4155-976e-24b0904c2ec4}, !- Handle
  {c4c3489e-ee72-452b-97c1-2a8584ef60bb}, !- Source Object
  3,                                      !- Outlet Port
  {dc1c0285-947b-4e33-a9c0-c0fe09862802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d42cfed-606b-425e-bd0a-3efbd3e96185}, !- Handle
  {80cb0343-5006-4701-bbb3-21fbda6a4d99}, !- Source Object
  2,                                      !- Outlet Port
  {32300293-2d8c-4daf-9d4c-f108222a949c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433a1aea-3af3-4cc6-9380-87561534f366}, !- Handle
  {32300293-2d8c-4daf-9d4c-f108222a949c}, !- Source Object
  3,                                      !- Outlet Port
  {197a3837-c58c-405d-b21f-532bec8a6080}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ff577b9-3bd4-41aa-93ad-71f43949396f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65 Inlet Air Node, !- Name
  {693ab46f-d617-44c1-9adb-f8ecf758c61a}, !- Inlet Port
  {659173a2-038d-4534-93e0-932e1b489ae4}; !- Outlet Port

OS:Connection,
  {693ab46f-d617-44c1-9adb-f8ecf758c61a}, !- Handle
  {63375c0b-9bf9-4900-bdfb-24c5442dba0a}, !- Source Object
  3,                                      !- Outlet Port
  {8ff577b9-3bd4-41aa-93ad-71f43949396f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659173a2-038d-4534-93e0-932e1b489ae4}, !- Handle
  {8ff577b9-3bd4-41aa-93ad-71f43949396f}, !- Source Object
  3,                                      !- Outlet Port
  {50755a32-e666-49cd-a5a7-576be89f1319}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbefdb06-42c5-4421-82fa-6811cc61f548}, !- Handle
  {50755a32-e666-49cd-a5a7-576be89f1319}, !- Source Object
  4,                                      !- Outlet Port
  {c4c3489e-ee72-452b-97c1-2a8584ef60bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {992c2537-5fb5-4a98-80c5-ef9654bedc7e}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {21afc4c1-d28a-44ea-82d6-f9602bbe8fdb}, !- Water Inlet Node Name
  {15c90393-dc8e-4513-bb29-b850ec7ab752}; !- Water Outlet Node Name

OS:Node,
  {202ca89d-0910-4f6f-80b6-dd5e5ce631c6}, !- Handle
  Coil Heating Water Baseboard 65 Inlet Water Node, !- Name
  {ddee2f7c-80f2-4111-878d-0fef63ebf6b0}, !- Inlet Port
  {21afc4c1-d28a-44ea-82d6-f9602bbe8fdb}; !- Outlet Port

OS:Connection,
  {ddee2f7c-80f2-4111-878d-0fef63ebf6b0}, !- Handle
  {f32164c8-bbc9-4cae-bae0-b13fbb07b421}, !- Source Object
  68,                                     !- Outlet Port
  {202ca89d-0910-4f6f-80b6-dd5e5ce631c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c214e47d-eb50-416a-a22a-b5a770614dd5}, !- Handle
  Coil Heating Water Baseboard 65 Outlet Water Node, !- Name
  {15c90393-dc8e-4513-bb29-b850ec7ab752}, !- Inlet Port
  {8edab717-ea4a-4cf8-8fc8-4006049c3d72}; !- Outlet Port

OS:Connection,
  {21afc4c1-d28a-44ea-82d6-f9602bbe8fdb}, !- Handle
  {202ca89d-0910-4f6f-80b6-dd5e5ce631c6}, !- Source Object
  3,                                      !- Outlet Port
  {992c2537-5fb5-4a98-80c5-ef9654bedc7e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {15c90393-dc8e-4513-bb29-b850ec7ab752}, !- Handle
  {992c2537-5fb5-4a98-80c5-ef9654bedc7e}, !- Source Object
  10,                                     !- Outlet Port
  {c214e47d-eb50-416a-a22a-b5a770614dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edab717-ea4a-4cf8-8fc8-4006049c3d72}, !- Handle
  {c214e47d-eb50-416a-a22a-b5a770614dd5}, !- Source Object
  3,                                      !- Outlet Port
  {746a30fa-b8d7-43fa-a7ca-e1a32c681644}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {28d767d6-f9ca-4b45-91ef-e5e2bc9fb741}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {573fe870-ecf2-493b-9bc5-2a541b1e7223}, !- Availability Schedule Name
  {992c2537-5fb5-4a98-80c5-ef9654bedc7e}; !- Heating Coil Name

OS:PlantLoop,
  {495c5cbe-2fca-49c5-bdb7-e55821928c5b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {67951234-ae85-4c64-a6bf-89745afbcb9f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b83c4db6-6221-4c5f-b4e8-a6571dbd3818}, !- Plant Side Inlet Node Name
  {f27d22d9-5605-499c-8f82-a21e3eda3996}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {374effd5-3507-486e-aa96-190e72d408a9}, !- Demand Side Inlet Node Name
  {a516c6c3-b9cc-442f-82c4-372ec7693039}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0ea1c2ae-68ae-4258-aa45-cce04af8ba9b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e6546538-3351-43f3-9e93-ea748c2405cf}, !- Demand Mixer Name
  {f553a889-43b0-40e1-bc21-b18558d8dbc0}, !- Demand Splitter Name
  {d2f784c9-1f32-42b8-ac2c-a42f5088c0d1}, !- Supply Mixer Name
  {a1be95a6-6047-4304-9b25-4102456d5ace}; !- Supply Splitter Name

OS:Node,
  {288a63ce-2a34-4cb7-9106-551a9d300fd8}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {b83c4db6-6221-4c5f-b4e8-a6571dbd3818}, !- Inlet Port
  {c58f9677-feda-4dd8-9481-d0124e2f3f7d}; !- Outlet Port

OS:Node,
  {67951234-ae85-4c64-a6bf-89745afbcb9f}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {2bb48406-599d-46a4-af76-e8164374800e}, !- Inlet Port
  {f27d22d9-5605-499c-8f82-a21e3eda3996}; !- Outlet Port

OS:Node,
  {81d8b18a-70f2-463d-af99-8f0a44e3df49}, !- Handle
  Primary Chiller WaterCooled Reciprocating 2tons 0.9kW/ton Supply Inlet Water Node, !- Name
  {a1425c6e-7624-44f0-a8c2-33f7d4a14c75}, !- Inlet Port
  {3829cb87-1086-44a7-9900-3cd9e009efe3}; !- Outlet Port

OS:Connector:Mixer,
  {d2f784c9-1f32-42b8-ac2c-a42f5088c0d1}, !- Handle
  Connector Mixer 3,                      !- Name
  {e586bcb5-98df-4787-98e3-ddddf8ff712c}, !- Outlet Branch Name
  {994e3afd-b8bb-4d18-89b5-5a6c0dbd7e7d}, !- Inlet Branch Name 1
  {3cc2eb07-e424-4753-9271-3a5bd7b939ba}, !- Inlet Branch Name 2
  {f580a8ab-060f-4f92-a937-478f244f109f}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a1be95a6-6047-4304-9b25-4102456d5ace}, !- Handle
  Connector Splitter 3,                   !- Name
  {b486da4c-feec-4873-9221-a184ad431d31}, !- Inlet Branch Name
  {a1425c6e-7624-44f0-a8c2-33f7d4a14c75}, !- Outlet Branch Name 1
  {d32d8552-2f33-4541-beea-209f92dcf84b}, !- Outlet Branch Name 2
  {f00207c9-da80-4efa-b0d9-e09012d4c997}; !- Outlet Branch Name 3

OS:Connection,
  {b83c4db6-6221-4c5f-b4e8-a6571dbd3818}, !- Handle
  {495c5cbe-2fca-49c5-bdb7-e55821928c5b}, !- Source Object
  14,                                     !- Outlet Port
  {288a63ce-2a34-4cb7-9106-551a9d300fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1425c6e-7624-44f0-a8c2-33f7d4a14c75}, !- Handle
  {a1be95a6-6047-4304-9b25-4102456d5ace}, !- Source Object
  3,                                      !- Outlet Port
  {81d8b18a-70f2-463d-af99-8f0a44e3df49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27d22d9-5605-499c-8f82-a21e3eda3996}, !- Handle
  {67951234-ae85-4c64-a6bf-89745afbcb9f}, !- Source Object
  3,                                      !- Outlet Port
  {495c5cbe-2fca-49c5-bdb7-e55821928c5b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {60eb1b2b-cd0f-4c1b-ac4a-952c9a99f8c3}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {374effd5-3507-486e-aa96-190e72d408a9}, !- Inlet Port
  {dc7b4cef-1d4e-419b-8d3b-2e92809795cc}; !- Outlet Port

OS:Node,
  {c1643120-5227-4ce0-b881-34b9d3e7e8c1}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {f806dfe8-5f2a-4726-b4be-3fdf2342dd36}, !- Inlet Port
  {a516c6c3-b9cc-442f-82c4-372ec7693039}; !- Outlet Port

OS:Node,
  {598da975-1ec5-4a32-aca1-8a9d43f9442b}, !- Handle
  Coil Cooling Water 1 Inlet Water Node,  !- Name
  {925cc225-1c88-4fc4-a0b9-dd7c7083f400}, !- Inlet Port
  {8c3bdaa1-e34c-4bd0-815e-261bd2a75e35}; !- Outlet Port

OS:Connector:Mixer,
  {e6546538-3351-43f3-9e93-ea748c2405cf}, !- Handle
  Connector Mixer 4,                      !- Name
  {f806dfe8-5f2a-4726-b4be-3fdf2342dd36}, !- Outlet Branch Name
  {243cabd3-43cb-484b-a3c7-c149dd4b67df}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {f553a889-43b0-40e1-bc21-b18558d8dbc0}, !- Handle
  Connector Splitter 4,                   !- Name
  {dc7b4cef-1d4e-419b-8d3b-2e92809795cc}, !- Inlet Branch Name
  {925cc225-1c88-4fc4-a0b9-dd7c7083f400}; !- Outlet Branch Name 1

OS:Connection,
  {374effd5-3507-486e-aa96-190e72d408a9}, !- Handle
  {495c5cbe-2fca-49c5-bdb7-e55821928c5b}, !- Source Object
  17,                                     !- Outlet Port
  {60eb1b2b-cd0f-4c1b-ac4a-952c9a99f8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7b4cef-1d4e-419b-8d3b-2e92809795cc}, !- Handle
  {60eb1b2b-cd0f-4c1b-ac4a-952c9a99f8c3}, !- Source Object
  3,                                      !- Outlet Port
  {f553a889-43b0-40e1-bc21-b18558d8dbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925cc225-1c88-4fc4-a0b9-dd7c7083f400}, !- Handle
  {f553a889-43b0-40e1-bc21-b18558d8dbc0}, !- Source Object
  3,                                      !- Outlet Port
  {598da975-1ec5-4a32-aca1-8a9d43f9442b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f806dfe8-5f2a-4726-b4be-3fdf2342dd36}, !- Handle
  {e6546538-3351-43f3-9e93-ea748c2405cf}, !- Source Object
  2,                                      !- Outlet Port
  {c1643120-5227-4ce0-b881-34b9d3e7e8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a516c6c3-b9cc-442f-82c4-372ec7693039}, !- Handle
  {c1643120-5227-4ce0-b881-34b9d3e7e8c1}, !- Source Object
  3,                                      !- Outlet Port
  {495c5cbe-2fca-49c5-bdb7-e55821928c5b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f8617864-d50c-49bb-850c-6ac025ebac10}, !- Handle
  {495c5cbe-2fca-49c5-bdb7-e55821928c5b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0ea1c2ae-68ae-4258-aa45-cce04af8ba9b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {723ba9d2-d219-4eed-981f-9e1bbcc55779}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {c58f9677-feda-4dd8-9481-d0124e2f3f7d}, !- Inlet Node Name
  {594f47d7-f931-4f8a-8e33-f92713894b28}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {1fd5ca35-ff55-46b2-b2e7-84af2a45ce47}, !- Handle
  Primary Chiller WaterCooled Reciprocating 2tons 0.9kW/ton, !- Name
  7473.69853127712,                       !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {cb879da6-65d1-494e-90a4-193022ca2814}, !- Cooling Capacity Function of Temperature Curve Name
  {9594db62-0577-4961-9a1e-0fbb09fda370}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c6681e41-a73c-46f0-83ce-a69ded3141cf}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {3829cb87-1086-44a7-9900-3cd9e009efe3}, !- Chilled Water Inlet Node Name
  {65bfcaac-0617-4051-9e11-3d85fd5edb22}, !- Chilled Water Outlet Node Name
  {b99c86f6-7535-443d-8229-ddd218053eda}, !- Condenser Inlet Node Name
  {a60d3b5d-a7e8-4711-bc47-667e00d9424a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {642d3a7b-82e7-4c72-8590-ff41a0d0db94}, !- Handle
  Curve Biquadratic 85,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {bc07ca42-fd85-4879-bcd7-c8f61a7f453b}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7797050e-ac29-403c-966a-0cba4413d548}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {c880e089-4a35-4891-b944-575b2df7e32e}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {cb879da6-65d1-494e-90a4-193022ca2814}, !- Cooling Capacity Function of Temperature Curve Name
  {9594db62-0577-4961-9a1e-0fbb09fda370}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c6681e41-a73c-46f0-83ce-a69ded3141cf}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {0078e509-2bd6-4621-8a8b-81ea8ad0af3b}, !- Chilled Water Inlet Node Name
  {d372ee7c-2aa7-443b-bf3e-b47286b3bad3}, !- Chilled Water Outlet Node Name
  {402e351f-aef7-4296-a6f7-d32fb3cc8efd}, !- Condenser Inlet Node Name
  {b2b20c4d-5202-4af2-903d-adec63bd374c}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f02a5c32-8500-4b21-9f91-4623d85598bd}, !- Handle
  Curve Biquadratic 87,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4dbd5956-42a0-4c13-bfb8-196400b92f1d}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7ee5766-2542-4cc5-ab07-391aa93eb60a}, !- Handle
  Curve Quadratic 89,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {e244945a-94f7-4a34-83c3-a1a4c0131661}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9faaf933-8dfb-46ac-8ad8-e4851eaf12ca}, !- Inlet Node Name
  {5932b16c-c9de-4d79-9115-264a6e07afe6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {bd33b561-9c58-40f9-b25b-02a7e054b15f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {cd681d63-2b55-4210-af08-df3ce1e86380}, !- Inlet Node Name
  {2bb48406-599d-46a4-af76-e8164374800e}; !- Outlet Node Name

OS:Node,
  {ff5d6520-bb0c-4e81-9279-4cacb1c199f2}, !- Handle
  Pump Variable Speed 2 Outlet Water Node, !- Name
  {594f47d7-f931-4f8a-8e33-f92713894b28}, !- Inlet Port
  {b486da4c-feec-4873-9221-a184ad431d31}; !- Outlet Port

OS:Connection,
  {c58f9677-feda-4dd8-9481-d0124e2f3f7d}, !- Handle
  {288a63ce-2a34-4cb7-9106-551a9d300fd8}, !- Source Object
  3,                                      !- Outlet Port
  {723ba9d2-d219-4eed-981f-9e1bbcc55779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594f47d7-f931-4f8a-8e33-f92713894b28}, !- Handle
  {723ba9d2-d219-4eed-981f-9e1bbcc55779}, !- Source Object
  3,                                      !- Outlet Port
  {ff5d6520-bb0c-4e81-9279-4cacb1c199f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b486da4c-feec-4873-9221-a184ad431d31}, !- Handle
  {ff5d6520-bb0c-4e81-9279-4cacb1c199f2}, !- Source Object
  3,                                      !- Outlet Port
  {a1be95a6-6047-4304-9b25-4102456d5ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ab01415-ad28-404f-8250-a1378d1ca3e5}, !- Handle
  Primary Chiller WaterCooled Reciprocating 2tons 0.9kW/ton Supply Outlet Water Node, !- Name
  {65bfcaac-0617-4051-9e11-3d85fd5edb22}, !- Inlet Port
  {994e3afd-b8bb-4d18-89b5-5a6c0dbd7e7d}; !- Outlet Port

OS:Connection,
  {3829cb87-1086-44a7-9900-3cd9e009efe3}, !- Handle
  {81d8b18a-70f2-463d-af99-8f0a44e3df49}, !- Source Object
  3,                                      !- Outlet Port
  {1fd5ca35-ff55-46b2-b2e7-84af2a45ce47}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {65bfcaac-0617-4051-9e11-3d85fd5edb22}, !- Handle
  {1fd5ca35-ff55-46b2-b2e7-84af2a45ce47}, !- Source Object
  16,                                     !- Outlet Port
  {2ab01415-ad28-404f-8250-a1378d1ca3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994e3afd-b8bb-4d18-89b5-5a6c0dbd7e7d}, !- Handle
  {2ab01415-ad28-404f-8250-a1378d1ca3e5}, !- Source Object
  3,                                      !- Outlet Port
  {d2f784c9-1f32-42b8-ac2c-a42f5088c0d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e7aa20e-812d-43a6-8754-08d14ea1f88c}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Supply Inlet Water Node, !- Name
  {d32d8552-2f33-4541-beea-209f92dcf84b}, !- Inlet Port
  {0078e509-2bd6-4621-8a8b-81ea8ad0af3b}; !- Outlet Port

OS:Connection,
  {d32d8552-2f33-4541-beea-209f92dcf84b}, !- Handle
  {a1be95a6-6047-4304-9b25-4102456d5ace}, !- Source Object
  4,                                      !- Outlet Port
  {8e7aa20e-812d-43a6-8754-08d14ea1f88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1151cc29-8907-4651-bb48-0e1c5302bd19}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Supply Outlet Water Node, !- Name
  {d372ee7c-2aa7-443b-bf3e-b47286b3bad3}, !- Inlet Port
  {3cc2eb07-e424-4753-9271-3a5bd7b939ba}; !- Outlet Port

OS:Connection,
  {0078e509-2bd6-4621-8a8b-81ea8ad0af3b}, !- Handle
  {8e7aa20e-812d-43a6-8754-08d14ea1f88c}, !- Source Object
  3,                                      !- Outlet Port
  {c880e089-4a35-4891-b944-575b2df7e32e}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {d372ee7c-2aa7-443b-bf3e-b47286b3bad3}, !- Handle
  {c880e089-4a35-4891-b944-575b2df7e32e}, !- Source Object
  16,                                     !- Outlet Port
  {1151cc29-8907-4651-bb48-0e1c5302bd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc2eb07-e424-4753-9271-3a5bd7b939ba}, !- Handle
  {1151cc29-8907-4651-bb48-0e1c5302bd19}, !- Source Object
  3,                                      !- Outlet Port
  {d2f784c9-1f32-42b8-ac2c-a42f5088c0d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6d3b5884-3291-4df9-aba4-1de355f4a828}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {f00207c9-da80-4efa-b0d9-e09012d4c997}, !- Inlet Port
  {9faaf933-8dfb-46ac-8ad8-e4851eaf12ca}; !- Outlet Port

OS:Connection,
  {f00207c9-da80-4efa-b0d9-e09012d4c997}, !- Handle
  {a1be95a6-6047-4304-9b25-4102456d5ace}, !- Source Object
  5,                                      !- Outlet Port
  {6d3b5884-3291-4df9-aba4-1de355f4a828}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {343b6e08-2962-4773-9af6-e44349221773}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {5932b16c-c9de-4d79-9115-264a6e07afe6}, !- Inlet Port
  {f580a8ab-060f-4f92-a937-478f244f109f}; !- Outlet Port

OS:Connection,
  {9faaf933-8dfb-46ac-8ad8-e4851eaf12ca}, !- Handle
  {6d3b5884-3291-4df9-aba4-1de355f4a828}, !- Source Object
  3,                                      !- Outlet Port
  {e244945a-94f7-4a34-83c3-a1a4c0131661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5932b16c-c9de-4d79-9115-264a6e07afe6}, !- Handle
  {e244945a-94f7-4a34-83c3-a1a4c0131661}, !- Source Object
  3,                                      !- Outlet Port
  {343b6e08-2962-4773-9af6-e44349221773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f580a8ab-060f-4f92-a937-478f244f109f}, !- Handle
  {343b6e08-2962-4773-9af6-e44349221773}, !- Source Object
  3,                                      !- Outlet Port
  {d2f784c9-1f32-42b8-ac2c-a42f5088c0d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c290eed6-2ce1-49f7-98d6-532cf451eaa2}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e586bcb5-98df-4787-98e3-ddddf8ff712c}, !- Inlet Port
  {cd681d63-2b55-4210-af08-df3ce1e86380}; !- Outlet Port

OS:Connection,
  {e586bcb5-98df-4787-98e3-ddddf8ff712c}, !- Handle
  {d2f784c9-1f32-42b8-ac2c-a42f5088c0d1}, !- Source Object
  2,                                      !- Outlet Port
  {c290eed6-2ce1-49f7-98d6-532cf451eaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd681d63-2b55-4210-af08-df3ce1e86380}, !- Handle
  {c290eed6-2ce1-49f7-98d6-532cf451eaa2}, !- Source Object
  3,                                      !- Outlet Port
  {bd33b561-9c58-40f9-b25b-02a7e054b15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb48406-599d-46a4-af76-e8164374800e}, !- Handle
  {bd33b561-9c58-40f9-b25b-02a7e054b15f}, !- Source Object
  3,                                      !- Outlet Port
  {67951234-ae85-4c64-a6bf-89745afbcb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5c5debda-520e-4523-9fb0-78a08dabe723}, !- Handle
  CHW Temp,                               !- Name
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Schedule Type Limits Name
  {cbc6cb55-da81-4304-92a8-26dc497abc7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbc6cb55-da81-4304-92a8-26dc497abc7e}, !- Handle
  Schedule Day 4,                         !- Name
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d82b1cd5-0861-4488-ad13-039706577d29}, !- Handle
  wkdCHW Temp,                            !- Name
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9cef950a-6ace-416b-b0f3-1427345db44a}, !- Handle
  satCHW Temp,                            !- Name
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9f1281f0-bb4e-4d3b-9c8c-d36191979adc}, !- Handle
  sunCHW Temp,                            !- Name
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1b11351d-4ff1-467b-93ae-57c554dad205}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {5c5debda-520e-4523-9fb0-78a08dabe723}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {351d2b17-39ba-436c-bb5c-0654434ac514}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {351d2b17-39ba-436c-bb5c-0654434ac514}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bd04c96c-1bf2-4dbd-89f5-83c989ff7436}, !- Handle
  satCHW Temprule,                        !- Name
  {5c5debda-520e-4523-9fb0-78a08dabe723}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31c825d4-59d9-4259-a8c2-f27eda5f1717}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31c825d4-59d9-4259-a8c2-f27eda5f1717}, !- Handle
  satCHW Temp 1,                          !- Name
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d5635e6a-1be8-4cdf-a9a9-51f9c8f25d1d}, !- Handle
  sunCHW Temprule,                        !- Name
  {5c5debda-520e-4523-9fb0-78a08dabe723}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f1b3d05-4eeb-4979-9bd0-e72d2a4b0ec6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f1b3d05-4eeb-4979-9bd0-e72d2a4b0ec6}, !- Handle
  sunCHW Temp 1,                          !- Name
  {41db702f-17b3-4860-9ee2-47b7cde3df5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {70437d49-2991-454e-b914-bd87675c80c8}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {5c5debda-520e-4523-9fb0-78a08dabe723}, !- Schedule Name
  {67951234-ae85-4c64-a6bf-89745afbcb9f}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {5d725a31-3dd7-498f-a1a6-a2f8fd7335d8}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bc530999-d266-4511-82c3-abf4a9e2c733}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {76bc6b30-5208-46de-a5f5-a17722fc914f}, !- Plant Side Inlet Node Name
  {17fa655e-1eb6-4e54-89c5-2561de5d3dd2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f39c5681-3e81-4cd0-af50-828b989d8347}, !- Demand Side Inlet Node Name
  {f6a5b2a7-5970-4cd7-b11a-2adaf0bd12f0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {363307db-b755-481b-8a50-bb9f014be6dd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c2a882d2-dca4-4fb8-bee5-bad369e8c930}, !- Demand Mixer Name
  {1f899bd6-6349-4cea-bee1-7d868a194b39}, !- Demand Splitter Name
  {f2bb9f5b-7e9b-44c9-9cd0-7132cb0764bd}, !- Supply Mixer Name
  {ff2a3f0e-1335-4d3c-ad8a-39fdebaa8020}; !- Supply Splitter Name

OS:Node,
  {b5d28a36-af27-4074-a581-631cd6ec0aa5}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {76bc6b30-5208-46de-a5f5-a17722fc914f}, !- Inlet Port
  {8cc2b8bc-78f0-4f1a-bd77-2e913adcfd49}; !- Outlet Port

OS:Node,
  {bc530999-d266-4511-82c3-abf4a9e2c733}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {167dc002-4399-4500-ae5a-4ecbeb2e33d3}, !- Inlet Port
  {17fa655e-1eb6-4e54-89c5-2561de5d3dd2}; !- Outlet Port

OS:Node,
  {8834ee51-c9ba-4550-a2df-96040a576cca}, !- Handle
  Cooling Tower Single Speed 1 Inlet Water Node, !- Name
  {03542cca-85ca-4cb1-96c3-1352d68c0162}, !- Inlet Port
  {3c14cc8f-7647-4595-82ba-ac6cd48e8678}; !- Outlet Port

OS:Connector:Mixer,
  {f2bb9f5b-7e9b-44c9-9cd0-7132cb0764bd}, !- Handle
  Connector Mixer 5,                      !- Name
  {ed77a345-ea18-4fc1-a0fb-c98bf27ff1ca}, !- Outlet Branch Name
  {d6daca42-c343-4e8f-8408-849366389f3e}, !- Inlet Branch Name 1
  {6391fa61-05b7-492a-8e8d-f138815ed87a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ff2a3f0e-1335-4d3c-ad8a-39fdebaa8020}, !- Handle
  Connector Splitter 5,                   !- Name
  {cd17833f-faf4-4ec9-a108-0756fd280ffe}, !- Inlet Branch Name
  {03542cca-85ca-4cb1-96c3-1352d68c0162}, !- Outlet Branch Name 1
  {b78261c1-1265-499f-a878-123252b92a62}; !- Outlet Branch Name 2

OS:Connection,
  {76bc6b30-5208-46de-a5f5-a17722fc914f}, !- Handle
  {5d725a31-3dd7-498f-a1a6-a2f8fd7335d8}, !- Source Object
  14,                                     !- Outlet Port
  {b5d28a36-af27-4074-a581-631cd6ec0aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03542cca-85ca-4cb1-96c3-1352d68c0162}, !- Handle
  {ff2a3f0e-1335-4d3c-ad8a-39fdebaa8020}, !- Source Object
  3,                                      !- Outlet Port
  {8834ee51-c9ba-4550-a2df-96040a576cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17fa655e-1eb6-4e54-89c5-2561de5d3dd2}, !- Handle
  {bc530999-d266-4511-82c3-abf4a9e2c733}, !- Source Object
  3,                                      !- Outlet Port
  {5d725a31-3dd7-498f-a1a6-a2f8fd7335d8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e68eae32-3ae0-49c6-a6a3-746312f6caaf}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {f39c5681-3e81-4cd0-af50-828b989d8347}, !- Inlet Port
  {f174d36c-d44b-4a59-8f12-2edb93f19411}; !- Outlet Port

OS:Node,
  {a2bf8b25-b878-4ff5-948c-a5c060e165be}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {0b7a145d-2051-44c0-8c05-816ed4e2a48e}, !- Inlet Port
  {f6a5b2a7-5970-4cd7-b11a-2adaf0bd12f0}; !- Outlet Port

OS:Node,
  {7e2935d8-5b0c-4ed5-8f1d-91a9170fd396}, !- Handle
  Primary Chiller WaterCooled Reciprocating 2tons 0.9kW/ton Demand Inlet Water Node, !- Name
  {bba4000b-10c9-4132-b870-9d54bcb79178}, !- Inlet Port
  {b99c86f6-7535-443d-8229-ddd218053eda}; !- Outlet Port

OS:Connector:Mixer,
  {c2a882d2-dca4-4fb8-bee5-bad369e8c930}, !- Handle
  Connector Mixer 6,                      !- Name
  {0b7a145d-2051-44c0-8c05-816ed4e2a48e}, !- Outlet Branch Name
  {4e698256-43b3-4775-8678-745ec19ce44b}, !- Inlet Branch Name 1
  {ba512c25-47d1-4340-91bd-415dd614f918}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1f899bd6-6349-4cea-bee1-7d868a194b39}, !- Handle
  Connector Splitter 6,                   !- Name
  {f174d36c-d44b-4a59-8f12-2edb93f19411}, !- Inlet Branch Name
  {bba4000b-10c9-4132-b870-9d54bcb79178}, !- Outlet Branch Name 1
  {dd8702c5-a5d9-4b29-8708-cee78819328b}; !- Outlet Branch Name 2

OS:Connection,
  {f39c5681-3e81-4cd0-af50-828b989d8347}, !- Handle
  {5d725a31-3dd7-498f-a1a6-a2f8fd7335d8}, !- Source Object
  17,                                     !- Outlet Port
  {e68eae32-3ae0-49c6-a6a3-746312f6caaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f174d36c-d44b-4a59-8f12-2edb93f19411}, !- Handle
  {e68eae32-3ae0-49c6-a6a3-746312f6caaf}, !- Source Object
  3,                                      !- Outlet Port
  {1f899bd6-6349-4cea-bee1-7d868a194b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba4000b-10c9-4132-b870-9d54bcb79178}, !- Handle
  {1f899bd6-6349-4cea-bee1-7d868a194b39}, !- Source Object
  3,                                      !- Outlet Port
  {7e2935d8-5b0c-4ed5-8f1d-91a9170fd396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7a145d-2051-44c0-8c05-816ed4e2a48e}, !- Handle
  {c2a882d2-dca4-4fb8-bee5-bad369e8c930}, !- Source Object
  2,                                      !- Outlet Port
  {a2bf8b25-b878-4ff5-948c-a5c060e165be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a5b2a7-5970-4cd7-b11a-2adaf0bd12f0}, !- Handle
  {a2bf8b25-b878-4ff5-948c-a5c060e165be}, !- Source Object
  3,                                      !- Outlet Port
  {5d725a31-3dd7-498f-a1a6-a2f8fd7335d8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {76ec3954-1afe-4c70-8141-c34cff486c77}, !- Handle
  {5d725a31-3dd7-498f-a1a6-a2f8fd7335d8}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {363307db-b755-481b-8a50-bb9f014be6dd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {331d0a55-178a-481e-9dea-483a08ae0553}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {8cc2b8bc-78f0-4f1a-bd77-2e913adcfd49}, !- Inlet Node Name
  {2b42ec12-7a99-4cae-863d-dad0d143af20}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {4a62c941-dcff-4f1e-b161-d366e06d788a}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {3c14cc8f-7647-4595-82ba-ac6cd48e8678}, !- Water Inlet Node Name
  {0f94ecc0-18c1-4124-a3ea-b6c422ae0faf}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  141.606919539988,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {36d43443-75a1-4186-a4fb-f3ddb2c7428e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {46d45f64-e4a8-45b3-ab49-06c836572bfc}, !- Inlet Node Name
  {93317bc3-12b5-46aa-97d1-b0fb967d940e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {483e6ae6-a089-4530-bd1b-5c103a3fbddc}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1a132526-152e-4a0e-bba6-9e86cf06243a}, !- Inlet Node Name
  {167dc002-4399-4500-ae5a-4ecbeb2e33d3}; !- Outlet Node Name

OS:Node,
  {2eaf607c-ac3e-460a-8442-5688da17ebb2}, !- Handle
  Pump Variable Speed 3 Outlet Water Node, !- Name
  {2b42ec12-7a99-4cae-863d-dad0d143af20}, !- Inlet Port
  {cd17833f-faf4-4ec9-a108-0756fd280ffe}; !- Outlet Port

OS:Connection,
  {8cc2b8bc-78f0-4f1a-bd77-2e913adcfd49}, !- Handle
  {b5d28a36-af27-4074-a581-631cd6ec0aa5}, !- Source Object
  3,                                      !- Outlet Port
  {331d0a55-178a-481e-9dea-483a08ae0553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b42ec12-7a99-4cae-863d-dad0d143af20}, !- Handle
  {331d0a55-178a-481e-9dea-483a08ae0553}, !- Source Object
  3,                                      !- Outlet Port
  {2eaf607c-ac3e-460a-8442-5688da17ebb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd17833f-faf4-4ec9-a108-0756fd280ffe}, !- Handle
  {2eaf607c-ac3e-460a-8442-5688da17ebb2}, !- Source Object
  3,                                      !- Outlet Port
  {ff2a3f0e-1335-4d3c-ad8a-39fdebaa8020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bb88f30-9adf-4d7c-98c9-28350aad18a3}, !- Handle
  Cooling Tower Single Speed 1 Outlet Water Node, !- Name
  {0f94ecc0-18c1-4124-a3ea-b6c422ae0faf}, !- Inlet Port
  {d6daca42-c343-4e8f-8408-849366389f3e}; !- Outlet Port

OS:Connection,
  {3c14cc8f-7647-4595-82ba-ac6cd48e8678}, !- Handle
  {8834ee51-c9ba-4550-a2df-96040a576cca}, !- Source Object
  3,                                      !- Outlet Port
  {4a62c941-dcff-4f1e-b161-d366e06d788a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f94ecc0-18c1-4124-a3ea-b6c422ae0faf}, !- Handle
  {4a62c941-dcff-4f1e-b161-d366e06d788a}, !- Source Object
  3,                                      !- Outlet Port
  {4bb88f30-9adf-4d7c-98c9-28350aad18a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6daca42-c343-4e8f-8408-849366389f3e}, !- Handle
  {4bb88f30-9adf-4d7c-98c9-28350aad18a3}, !- Source Object
  3,                                      !- Outlet Port
  {f2bb9f5b-7e9b-44c9-9cd0-7132cb0764bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31671af5-bb5c-44b0-8362-8493d4eca57b}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {b78261c1-1265-499f-a878-123252b92a62}, !- Inlet Port
  {46d45f64-e4a8-45b3-ab49-06c836572bfc}; !- Outlet Port

OS:Connection,
  {b78261c1-1265-499f-a878-123252b92a62}, !- Handle
  {ff2a3f0e-1335-4d3c-ad8a-39fdebaa8020}, !- Source Object
  4,                                      !- Outlet Port
  {31671af5-bb5c-44b0-8362-8493d4eca57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4608973-2a30-4acf-8f3c-fe87b9181574}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {93317bc3-12b5-46aa-97d1-b0fb967d940e}, !- Inlet Port
  {6391fa61-05b7-492a-8e8d-f138815ed87a}; !- Outlet Port

OS:Connection,
  {46d45f64-e4a8-45b3-ab49-06c836572bfc}, !- Handle
  {31671af5-bb5c-44b0-8362-8493d4eca57b}, !- Source Object
  3,                                      !- Outlet Port
  {36d43443-75a1-4186-a4fb-f3ddb2c7428e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93317bc3-12b5-46aa-97d1-b0fb967d940e}, !- Handle
  {36d43443-75a1-4186-a4fb-f3ddb2c7428e}, !- Source Object
  3,                                      !- Outlet Port
  {b4608973-2a30-4acf-8f3c-fe87b9181574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6391fa61-05b7-492a-8e8d-f138815ed87a}, !- Handle
  {b4608973-2a30-4acf-8f3c-fe87b9181574}, !- Source Object
  3,                                      !- Outlet Port
  {f2bb9f5b-7e9b-44c9-9cd0-7132cb0764bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ff85cf36-134f-4bf4-b4ca-e694c8581257}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {ed77a345-ea18-4fc1-a0fb-c98bf27ff1ca}, !- Inlet Port
  {1a132526-152e-4a0e-bba6-9e86cf06243a}; !- Outlet Port

OS:Connection,
  {ed77a345-ea18-4fc1-a0fb-c98bf27ff1ca}, !- Handle
  {f2bb9f5b-7e9b-44c9-9cd0-7132cb0764bd}, !- Source Object
  2,                                      !- Outlet Port
  {ff85cf36-134f-4bf4-b4ca-e694c8581257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a132526-152e-4a0e-bba6-9e86cf06243a}, !- Handle
  {ff85cf36-134f-4bf4-b4ca-e694c8581257}, !- Source Object
  3,                                      !- Outlet Port
  {483e6ae6-a089-4530-bd1b-5c103a3fbddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167dc002-4399-4500-ae5a-4ecbeb2e33d3}, !- Handle
  {483e6ae6-a089-4530-bd1b-5c103a3fbddc}, !- Source Object
  3,                                      !- Outlet Port
  {bc530999-d266-4511-82c3-abf4a9e2c733}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3710f3cc-aea1-4e0c-9670-c5f1f955cdf2}, !- Handle
  Primary Chiller WaterCooled Reciprocating 2tons 0.9kW/ton Demand Outlet Water Node, !- Name
  {a60d3b5d-a7e8-4711-bc47-667e00d9424a}, !- Inlet Port
  {4e698256-43b3-4775-8678-745ec19ce44b}; !- Outlet Port

OS:Connection,
  {b99c86f6-7535-443d-8229-ddd218053eda}, !- Handle
  {7e2935d8-5b0c-4ed5-8f1d-91a9170fd396}, !- Source Object
  3,                                      !- Outlet Port
  {1fd5ca35-ff55-46b2-b2e7-84af2a45ce47}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {a60d3b5d-a7e8-4711-bc47-667e00d9424a}, !- Handle
  {1fd5ca35-ff55-46b2-b2e7-84af2a45ce47}, !- Source Object
  18,                                     !- Outlet Port
  {3710f3cc-aea1-4e0c-9670-c5f1f955cdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e698256-43b3-4775-8678-745ec19ce44b}, !- Handle
  {3710f3cc-aea1-4e0c-9670-c5f1f955cdf2}, !- Source Object
  3,                                      !- Outlet Port
  {c2a882d2-dca4-4fb8-bee5-bad369e8c930}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07530440-a03e-41e0-afa8-12efcdda5b43}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Demand Inlet Water Node, !- Name
  {dd8702c5-a5d9-4b29-8708-cee78819328b}, !- Inlet Port
  {402e351f-aef7-4296-a6f7-d32fb3cc8efd}; !- Outlet Port

OS:Connection,
  {dd8702c5-a5d9-4b29-8708-cee78819328b}, !- Handle
  {1f899bd6-6349-4cea-bee1-7d868a194b39}, !- Source Object
  4,                                      !- Outlet Port
  {07530440-a03e-41e0-afa8-12efcdda5b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8daa573b-09ea-420a-afd7-c3e4bd33e699}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Demand Outlet Water Node, !- Name
  {b2b20c4d-5202-4af2-903d-adec63bd374c}, !- Inlet Port
  {ba512c25-47d1-4340-91bd-415dd614f918}; !- Outlet Port

OS:Connection,
  {402e351f-aef7-4296-a6f7-d32fb3cc8efd}, !- Handle
  {07530440-a03e-41e0-afa8-12efcdda5b43}, !- Source Object
  3,                                      !- Outlet Port
  {c880e089-4a35-4891-b944-575b2df7e32e}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {b2b20c4d-5202-4af2-903d-adec63bd374c}, !- Handle
  {c880e089-4a35-4891-b944-575b2df7e32e}, !- Source Object
  18,                                     !- Outlet Port
  {8daa573b-09ea-420a-afd7-c3e4bd33e699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba512c25-47d1-4340-91bd-415dd614f918}, !- Handle
  {8daa573b-09ea-420a-afd7-c3e4bd33e699}, !- Source Object
  3,                                      !- Outlet Port
  {c2a882d2-dca4-4fb8-bee5-bad369e8c930}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {71db7fbf-8cca-4aaa-b0a5-e0bcbee88fa9}, !- Handle
  CW Temp,                                !- Name
  {1f73f2c4-9775-4e6f-9d30-ebc57372cdcf}, !- Schedule Type Limits Name
  {9b5cb164-254b-49e6-805b-c14225808e4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b5cb164-254b-49e6-805b-c14225808e4d}, !- Handle
  Schedule Day 5,                         !- Name
  {1f73f2c4-9775-4e6f-9d30-ebc57372cdcf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {1f73f2c4-9775-4e6f-9d30-ebc57372cdcf}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {576ada4e-22ca-4c70-8042-c171c0bc1501}, !- Handle
  wkdCW Temp,                             !- Name
  {1f73f2c4-9775-4e6f-9d30-ebc57372cdcf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {5f29476a-6725-475b-bd1b-e8d98e8e3434}, !- Handle
  satCW Temp,                             !- Name
  {1f73f2c4-9775-4e6f-9d30-ebc57372cdcf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {23da87cf-aa1d-49ff-b2df-66e30c5d8cb0}, !- Handle
  sunCW Temp,                             !- Name
  {1f73f2c4-9775-4e6f-9d30-ebc57372cdcf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
