  {ebdc9ce2-099f-445b-a1e2-d592f018b0e3}, !- Name
  {c4e3f1f7-1836-4e13-b792-d677a7a722c1}, !- Source Object
  9,                                      !- Outlet Port
  {fa3a9e6f-f541-407d-bd7e-726dffbde2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf95470-54c8-4ae3-b7a4-363546fbdc17}, !- Handle
  {4f288c08-f4e3-47c1-b31f-0a3540fc5895}, !- Name
  {fa3a9e6f-f541-407d-bd7e-726dffbde2bf}, !- Source Object
  3,                                      !- Outlet Port
  {37bcd959-eac5-4ff4-802c-b6c9402bc67a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ac3ad6d3-bf76-432e-99ce-f3544308f877}, !- Handle
  Node 611,                               !- Name
  {4b4a7a08-b153-4092-a6a8-364c070a0291}, !- Inlet Port
  {c98ba3db-0614-428a-981d-aef24fc27d0a}; !- Outlet Port

OS:Connection,
  {0b17c1f6-1db6-438d-881c-f4478f11512c}, !- Handle
  {77c0a9a7-1fcb-4afb-83bd-b289c66c8367}, !- Name
  {4555ebef-e22f-4ea3-b37b-7cabbf02e6ae}, !- Source Object
  3,                                      !- Outlet Port
  {14992bd9-10d0-470c-b511-81557c88fa8f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b4a7a08-b153-4092-a6a8-364c070a0291}, !- Handle
  {8446a18c-18de-4010-a951-b7cd65359f9e}, !- Name
  {14992bd9-10d0-470c-b511-81557c88fa8f}, !- Source Object
  5,                                      !- Outlet Port
  {ac3ad6d3-bf76-432e-99ce-f3544308f877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98ba3db-0614-428a-981d-aef24fc27d0a}, !- Handle
  {e2e4c71a-5f43-4b12-b921-e5b2f458619a}, !- Name
  {ac3ad6d3-bf76-432e-99ce-f3544308f877}, !- Source Object
  3,                                      !- Outlet Port
  {c4e3f1f7-1836-4e13-b792-d677a7a722c1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {68801e14-cdc7-4104-a8f8-1b719ede60ec}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a1cd41dc-a058-46ef-ae15-99d6c87af46e}, !- Control Zone Name
  {7dd6e7bf-b5c9-4e30-abc5-0584a5c3fb18}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99ca6917-3993-40eb-aadf-551befe9dc98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {fb8132f3-f4bc-42b2-8859-6756e8fba1ed}, !- Air Inlet Node Name
  {6fee7965-8a07-40f5-b4de-6562165de510}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {440136ca-399d-41fe-a9bf-8f0c7420907e}, !- Handle
  Node 612,                               !- Name
  {3f8e2478-b4ec-4989-948a-9eeb42e70837}, !- Inlet Port
  {4c520dae-d68a-4a1e-8833-58e12df903b4}; !- Outlet Port

OS:Connection,
  {4698480b-5622-4b43-a7c7-bc3a86eeae34}, !- Handle
  {051f51dc-bc5c-4516-930e-bf751460e8ad}, !- Name
  {fed50206-e600-4f59-82f1-711a7efcbba9}, !- Source Object
  3,                                      !- Outlet Port
  {39f226f2-1cb9-4037-838c-1ec1f4c4ee7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f8e2478-b4ec-4989-948a-9eeb42e70837}, !- Handle
  {02f41d42-efd0-402a-9b1d-36524093f583}, !- Name
  {252e8592-d911-4cf4-a6d4-f01c4638e9b7}, !- Source Object
  3,                                      !- Outlet Port
  {440136ca-399d-41fe-a9bf-8f0c7420907e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c520dae-d68a-4a1e-8833-58e12df903b4}, !- Handle
  {4c5cdb85-ea9c-4fa4-8165-c2fad206c469}, !- Name
  {440136ca-399d-41fe-a9bf-8f0c7420907e}, !- Source Object
  3,                                      !- Outlet Port
  {cf9a192d-46b1-47ac-9d2c-61b4f53b84a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1289243-5aa5-4592-aae0-cd8ef94b043a}, !- Handle
  Node 613,                               !- Name
  {14385ed1-0afa-4a40-a9ba-f9312bb210f2}, !- Inlet Port
  {fb8132f3-f4bc-42b2-8859-6756e8fba1ed}; !- Outlet Port

OS:Connection,
  {14385ed1-0afa-4a40-a9ba-f9312bb210f2}, !- Handle
  {88edb72a-6908-48a1-819a-f3f41545f07d}, !- Name
  {79bc229c-111c-499d-b542-48dd24befb12}, !- Source Object
  3,                                      !- Outlet Port
  {e1289243-5aa5-4592-aae0-cd8ef94b043a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8132f3-f4bc-42b2-8859-6756e8fba1ed}, !- Handle
  {d6e4c27f-6e7a-4062-95fd-682e823b3cfe}, !- Name
  {e1289243-5aa5-4592-aae0-cd8ef94b043a}, !- Source Object
  3,                                      !- Outlet Port
  {99ca6917-3993-40eb-aadf-551befe9dc98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fee7965-8a07-40f5-b4de-6562165de510}, !- Handle
  {fe92ed74-b1fe-43ca-aaa5-65c968432c0d}, !- Name
  {99ca6917-3993-40eb-aadf-551befe9dc98}, !- Source Object
  4,                                      !- Outlet Port
  {fed50206-e600-4f59-82f1-711a7efcbba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f852192b-b69e-4a0f-b558-92e689832e12}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f4cfca12-cc83-4af6-bf75-40b2b736bdda}, !- Water Inlet Node Name
  {d1593630-4cd9-4dc6-ba9b-223cab916026}; !- Water Outlet Node Name

OS:Node,
  {5ab22071-81ff-48bf-90b4-4e8e97d75ad5}, !- Handle
  Node 614,                               !- Name
  {d2d1b0c1-9dd5-4ef7-8f6c-6aa817035abd}, !- Inlet Port
  {f4cfca12-cc83-4af6-bf75-40b2b736bdda}; !- Outlet Port

OS:Connection,
  {d2d1b0c1-9dd5-4ef7-8f6c-6aa817035abd}, !- Handle
  {5348b3db-ca9f-4b79-9281-cdb26b1b3107}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  58,                                     !- Outlet Port
  {5ab22071-81ff-48bf-90b4-4e8e97d75ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0b0f457-e69d-4de5-9a93-245aa5a37f0f}, !- Handle
  Node 615,                               !- Name
  {d1593630-4cd9-4dc6-ba9b-223cab916026}, !- Inlet Port
  {31c22f0e-d3e0-45aa-b7a4-6c73a1d6c1e4}; !- Outlet Port

OS:Connection,
  {f4cfca12-cc83-4af6-bf75-40b2b736bdda}, !- Handle
  {963fe543-240d-4702-9e8e-403c2fd710be}, !- Name
  {5ab22071-81ff-48bf-90b4-4e8e97d75ad5}, !- Source Object
  3,                                      !- Outlet Port
  {f852192b-b69e-4a0f-b558-92e689832e12}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d1593630-4cd9-4dc6-ba9b-223cab916026}, !- Handle
  {37872774-ba3d-43e8-8203-203953241ee3}, !- Name
  {f852192b-b69e-4a0f-b558-92e689832e12}, !- Source Object
  10,                                     !- Outlet Port
  {c0b0f457-e69d-4de5-9a93-245aa5a37f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c22f0e-d3e0-45aa-b7a4-6c73a1d6c1e4}, !- Handle
  {e7eab2fa-960b-4267-8e1d-8ff3cba39146}, !- Name
  {c0b0f457-e69d-4de5-9a93-245aa5a37f0f}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {071b71ec-b4d0-411d-950a-717e904e7501}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {f852192b-b69e-4a0f-b558-92e689832e12}; !- Heating Coil Name

OS:AirLoopHVAC,
  {4a982c82-a8dd-4950-9772-746707c64503}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {94b29c2c-7283-4000-9fd8-5d8356d368af}, !- Availability Schedule
  {9ccf5420-1294-4b59-afbd-bd2752b3922b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1b8d6dd4-aa24-4d18-9b8d-4b718ca5f2a6}, !- Supply Side Inlet Node Name
  {de441f6e-8f3b-434b-8417-a799c4200dfd}, !- Demand Side Outlet Node Name
  {e0e9fb87-480a-45c5-9001-fd76651b3ca6}, !- Demand Side Inlet Node A
  {f67e85fc-0f85-4163-a8b3-ebe733f21566}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a13de28d-e3eb-464c-b989-dbc7a06f5217}, !- Demand Mixer Name
  {63816115-af3d-4afb-89c6-dca3e18a4df2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {659c0081-ff08-443f-b21c-95cd6c9a1f35}, !- Handle
  Node 616,                               !- Name
  {1b8d6dd4-aa24-4d18-9b8d-4b718ca5f2a6}, !- Inlet Port
  {b76c67c8-7e8b-460d-a214-a113ac76be0b}; !- Outlet Port

OS:Node,
  {b0f4d053-760c-48e7-a6d6-fabf7275f4eb}, !- Handle
  Node 617,                               !- Name
  {d109ca30-58e9-4341-a151-055ea1621ee0}, !- Inlet Port
  {f67e85fc-0f85-4163-a8b3-ebe733f21566}; !- Outlet Port

OS:Connection,
  {1b8d6dd4-aa24-4d18-9b8d-4b718ca5f2a6}, !- Handle
  {832ea9ae-9a46-469d-979a-5bf25aebff40}, !- Name
  {4a982c82-a8dd-4950-9772-746707c64503}, !- Source Object
  8,                                      !- Outlet Port
  {659c0081-ff08-443f-b21c-95cd6c9a1f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67e85fc-0f85-4163-a8b3-ebe733f21566}, !- Handle
  {40092e3f-554a-45fa-96c3-ed79c88a2110}, !- Name
  {b0f4d053-760c-48e7-a6d6-fabf7275f4eb}, !- Source Object
  3,                                      !- Outlet Port
  {4a982c82-a8dd-4950-9772-746707c64503}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {22fb28c3-5509-4640-a9be-5e8c9d7c0988}, !- Handle
  Node 618,                               !- Name
  {e0e9fb87-480a-45c5-9001-fd76651b3ca6}, !- Inlet Port
  {3468e8a1-d2b9-47f9-a711-c8b55e3f2c9a}; !- Outlet Port

OS:Node,
  {7b26689b-059a-4a32-a823-38a63e83d40c}, !- Handle
  Node 619,                               !- Name
  {5722bdc9-e32a-41a1-a6e0-3262ea537d3d}, !- Inlet Port
  {de441f6e-8f3b-434b-8417-a799c4200dfd}; !- Outlet Port

OS:Node,
  {89c39afc-3b93-4faa-a377-069dc6d6561b}, !- Handle
  Node 620,                               !- Name
  {eb7c6f01-dfe8-4679-903d-862fffc017de}, !- Inlet Port
  {8c024668-73a4-4fcc-a4db-ea536512a2c7}; !- Outlet Port

OS:Connection,
  {e0e9fb87-480a-45c5-9001-fd76651b3ca6}, !- Handle
  {231000eb-01b2-4b6c-8c3b-1356a58d8401}, !- Name
  {4a982c82-a8dd-4950-9772-746707c64503}, !- Source Object
  10,                                     !- Outlet Port
  {22fb28c3-5509-4640-a9be-5e8c9d7c0988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de441f6e-8f3b-434b-8417-a799c4200dfd}, !- Handle
  {a8d354c7-85c6-4112-b462-2436006cfc0a}, !- Name
  {7b26689b-059a-4a32-a823-38a63e83d40c}, !- Source Object
  3,                                      !- Outlet Port
  {4a982c82-a8dd-4950-9772-746707c64503}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63816115-af3d-4afb-89c6-dca3e18a4df2}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {3468e8a1-d2b9-47f9-a711-c8b55e3f2c9a}, !- Inlet Node Name
  {7f44eb9b-b8d8-4c31-8b42-1a93f6294555}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a13de28d-e3eb-464c-b989-dbc7a06f5217}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {5722bdc9-e32a-41a1-a6e0-3262ea537d3d}, !- Outlet Node Name
  {c58aaf51-89fb-4e7b-bb0c-a6fd07d7a9e4}; !- Inlet Node Name 1

OS:Connection,
  {3468e8a1-d2b9-47f9-a711-c8b55e3f2c9a}, !- Handle
  {49472a2c-23bc-44f1-b8f2-6c833f335920}, !- Name
  {22fb28c3-5509-4640-a9be-5e8c9d7c0988}, !- Source Object
  3,                                      !- Outlet Port
  {63816115-af3d-4afb-89c6-dca3e18a4df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5722bdc9-e32a-41a1-a6e0-3262ea537d3d}, !- Handle
  {da3f01bc-4f9e-49f5-af7f-783c55d4967f}, !- Name
  {a13de28d-e3eb-464c-b989-dbc7a06f5217}, !- Source Object
  2,                                      !- Outlet Port
  {7b26689b-059a-4a32-a823-38a63e83d40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f6fc75a1-bf87-4945-a063-644067c590ea}, !- Handle
  {4a982c82-a8dd-4950-9772-746707c64503}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9ccf5420-1294-4b59-afbd-bd2752b3922b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {8f482264-99f6-48be-ae02-46892b114334}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0228a91b-9155-4010-9fb9-6a55e8d59ce8}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7a81f15c-2abc-4073-9c4b-65f32272c965}, !- Air Inlet Node Name
  {d109ca30-58e9-4341-a151-055ea1621ee0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {951f1613-dc31-4c97-9b16-bc6c236a7646}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {dd57655c-baed-4c25-bf8f-b6da72948f72}, !- Air Inlet Node Name
  {2748f67d-a2d2-4a9b-b551-450428240f26}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {a8efcdcc-5409-468e-86b9-e41fe96fa99c}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63ad1e28-a6c5-4b82-ab1c-77c5c1fd271b}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e3ff258-85b8-43de-8f41-d06e49643c32}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd1c52a7-17be-4bc3-a79d-038b596810e0}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ad51e0c9-7dd2-4a68-bf05-3e6cb33c4884}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {055ceafa-3a3b-439a-a8dd-cbbda28c2092}, !- Handle
  Coil Cooling DX Single Speed 57 12kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6dd90caf-4d43-400e-85fd-40eeddb75afc}, !- Air Inlet Node Name
  {ac464949-a6cf-46b2-98b0-a766ee9f708f}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {064fd939-e2b5-4799-b6b0-a598a332a206}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {94b29c2c-7283-4000-9fd8-5d8356d368af}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94c0508d-bffc-40e1-86d7-f3b8e29547c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94c0508d-bffc-40e1-86d7-f3b8e29547c4}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a073bd0c-fd54-4881-88fa-691d6cf4e492}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {064fd939-e2b5-4799-b6b0-a598a332a206}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7129694b-a693-4da8-91c5-76d16bbe9d58}, !- Mixed Air Node Name
  {7238e9bd-2c13-4271-b7cc-a2377837f504}, !- Outdoor Air Stream Node Name
  {b906f875-defc-42d4-ab1d-4411ce5a0811}, !- Relief Air Stream Node Name
  {b76c67c8-7e8b-460d-a214-a113ac76be0b}; !- Return Air Stream Node Name

OS:Node,
  {c5c5deba-d223-464b-b28e-911d7c0dd89b}, !- Handle
  Node 621,                               !- Name
  ,                                       !- Inlet Port
  {7238e9bd-2c13-4271-b7cc-a2377837f504}; !- Outlet Port

OS:Connection,
  {7238e9bd-2c13-4271-b7cc-a2377837f504}, !- Handle
  {c8e31fc2-490e-4e36-ba52-49537723ec26}, !- Name
  {c5c5deba-d223-464b-b28e-911d7c0dd89b}, !- Source Object
  3,                                      !- Outlet Port
  {a073bd0c-fd54-4881-88fa-691d6cf4e492}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f6fffa0-5d04-4c16-ae98-09358c1b6927}, !- Handle
  Node 622,                               !- Name
  {b906f875-defc-42d4-ab1d-4411ce5a0811}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b906f875-defc-42d4-ab1d-4411ce5a0811}, !- Handle
  {a0e51832-26ba-4fdf-aa3c-3cac5d0f5909}, !- Name
  {a073bd0c-fd54-4881-88fa-691d6cf4e492}, !- Source Object
  7,                                      !- Outlet Port
  {2f6fffa0-5d04-4c16-ae98-09358c1b6927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d109ca30-58e9-4341-a151-055ea1621ee0}, !- Handle
  {a5842a3b-1069-48b9-97ce-3c2d26254e7c}, !- Name
  {0228a91b-9155-4010-9fb9-6a55e8d59ce8}, !- Source Object
  9,                                      !- Outlet Port
  {b0f4d053-760c-48e7-a6d6-fabf7275f4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8637bce-2c47-42f8-bbd7-882829d9081e}, !- Handle
  Node 623,                               !- Name
  {2748f67d-a2d2-4a9b-b551-450428240f26}, !- Inlet Port
  {7a81f15c-2abc-4073-9c4b-65f32272c965}; !- Outlet Port

OS:Connection,
  {2748f67d-a2d2-4a9b-b551-450428240f26}, !- Handle
  {876b6905-917d-4e9b-ab02-582ae09097d9}, !- Name
  {951f1613-dc31-4c97-9b16-bc6c236a7646}, !- Source Object
  6,                                      !- Outlet Port
  {e8637bce-2c47-42f8-bbd7-882829d9081e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a81f15c-2abc-4073-9c4b-65f32272c965}, !- Handle
  {fc1b9840-c602-4819-a269-ccf4859f5d48}, !- Name
  {e8637bce-2c47-42f8-bbd7-882829d9081e}, !- Source Object
  3,                                      !- Outlet Port
  {0228a91b-9155-4010-9fb9-6a55e8d59ce8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {89dbc49e-c6f8-4ce8-b41a-285d381f6d92}, !- Handle
  Node 624,                               !- Name
  {ac464949-a6cf-46b2-98b0-a766ee9f708f}, !- Inlet Port
  {dd57655c-baed-4c25-bf8f-b6da72948f72}; !- Outlet Port

OS:Connection,
  {ac464949-a6cf-46b2-98b0-a766ee9f708f}, !- Handle
  {46c074ee-67cd-4ac2-b542-b5e4593034fb}, !- Name
  {055ceafa-3a3b-439a-a8dd-cbbda28c2092}, !- Source Object
  9,                                      !- Outlet Port
  {89dbc49e-c6f8-4ce8-b41a-285d381f6d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd57655c-baed-4c25-bf8f-b6da72948f72}, !- Handle
  {9499c189-ae66-424d-afec-a4e72feadb2d}, !- Name
  {89dbc49e-c6f8-4ce8-b41a-285d381f6d92}, !- Source Object
  3,                                      !- Outlet Port
  {951f1613-dc31-4c97-9b16-bc6c236a7646}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {16e18053-609f-4d09-a81c-fd9eb897baf4}, !- Handle
  Node 625,                               !- Name
  {7129694b-a693-4da8-91c5-76d16bbe9d58}, !- Inlet Port
  {6dd90caf-4d43-400e-85fd-40eeddb75afc}; !- Outlet Port

OS:Connection,
  {b76c67c8-7e8b-460d-a214-a113ac76be0b}, !- Handle
  {c5edee96-f547-43bc-a3fb-17976ab69deb}, !- Name
  {659c0081-ff08-443f-b21c-95cd6c9a1f35}, !- Source Object
  3,                                      !- Outlet Port
  {a073bd0c-fd54-4881-88fa-691d6cf4e492}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7129694b-a693-4da8-91c5-76d16bbe9d58}, !- Handle
  {a85a494f-5330-49c4-a014-f16ca4e91fdc}, !- Name
  {a073bd0c-fd54-4881-88fa-691d6cf4e492}, !- Source Object
  5,                                      !- Outlet Port
  {16e18053-609f-4d09-a81c-fd9eb897baf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd90caf-4d43-400e-85fd-40eeddb75afc}, !- Handle
  {95abfc7a-9d52-4745-b37c-2792e21cecae}, !- Name
  {16e18053-609f-4d09-a81c-fd9eb897baf4}, !- Source Object
  3,                                      !- Outlet Port
  {055ceafa-3a3b-439a-a8dd-cbbda28c2092}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ff980ebc-71c3-4549-8bf7-abc24f523313}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {94def072-d502-4fae-a144-d23f88297968}, !- Control Zone Name
  {b0f4d053-760c-48e7-a6d6-fabf7275f4eb}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a38c930-bc4d-47a8-9358-50d22d87f8d0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {fb81020f-b61a-4f53-9c9c-4780492a8408}, !- Air Inlet Node Name
  {eb7c6f01-dfe8-4679-903d-862fffc017de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de1c6f2b-7894-40fa-8c4c-5d1fc82cdf77}, !- Handle
  Node 626,                               !- Name
  {7be12166-0c07-4abf-9832-939d5630b72b}, !- Inlet Port
  {c58aaf51-89fb-4e7b-bb0c-a6fd07d7a9e4}; !- Outlet Port

OS:Connection,
  {8c024668-73a4-4fcc-a4db-ea536512a2c7}, !- Handle
  {a530ccdb-9170-47e1-b2af-d03cefaa4f86}, !- Name
  {89c39afc-3b93-4faa-a377-069dc6d6561b}, !- Source Object
  3,                                      !- Outlet Port
  {4877d704-39d6-4000-b752-7a6c3f776fee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7be12166-0c07-4abf-9832-939d5630b72b}, !- Handle
  {3f6339b4-3af0-4f4d-b4bc-b0167dbcb3f6}, !- Name
  {c7d7a33e-563c-406e-ac98-2c4816e22777}, !- Source Object
  3,                                      !- Outlet Port
  {de1c6f2b-7894-40fa-8c4c-5d1fc82cdf77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58aaf51-89fb-4e7b-bb0c-a6fd07d7a9e4}, !- Handle
  {c9a5254b-933f-4647-8cf6-213995f3ae38}, !- Name
  {de1c6f2b-7894-40fa-8c4c-5d1fc82cdf77}, !- Source Object
  3,                                      !- Outlet Port
  {a13de28d-e3eb-464c-b989-dbc7a06f5217}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23fe9e79-ee8c-43d2-9f35-683f09701335}, !- Handle
  Node 627,                               !- Name
  {7f44eb9b-b8d8-4c31-8b42-1a93f6294555}, !- Inlet Port
  {fb81020f-b61a-4f53-9c9c-4780492a8408}; !- Outlet Port

OS:Connection,
  {7f44eb9b-b8d8-4c31-8b42-1a93f6294555}, !- Handle
  {1eb291ae-6242-44cb-8f35-21e47e1b7220}, !- Name
  {63816115-af3d-4afb-89c6-dca3e18a4df2}, !- Source Object
  3,                                      !- Outlet Port
  {23fe9e79-ee8c-43d2-9f35-683f09701335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb81020f-b61a-4f53-9c9c-4780492a8408}, !- Handle
  {8edea976-9ed5-4e70-b23e-0005efb03ffb}, !- Name
  {23fe9e79-ee8c-43d2-9f35-683f09701335}, !- Source Object
  3,                                      !- Outlet Port
  {8a38c930-bc4d-47a8-9358-50d22d87f8d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb7c6f01-dfe8-4679-903d-862fffc017de}, !- Handle
  {1534d267-4233-4120-8aed-304fe7c4e62f}, !- Name
  {8a38c930-bc4d-47a8-9358-50d22d87f8d0}, !- Source Object
  4,                                      !- Outlet Port
  {89c39afc-3b93-4faa-a377-069dc6d6561b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3f3ae823-a463-4ae0-b37a-2a8d041883cb}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4344d895-0e22-4c0d-b4fe-53ed9b47d70e}, !- Water Inlet Node Name
  {b2481af9-1bd4-4861-9e9c-ffa1b3a2b3d3}; !- Water Outlet Node Name

OS:Node,
  {081324eb-4f5e-45a9-b136-4efe48f5bc1a}, !- Handle
  Node 628,                               !- Name
  {4d68c421-163e-4037-8bb0-89eeaa88ca7b}, !- Inlet Port
  {4344d895-0e22-4c0d-b4fe-53ed9b47d70e}; !- Outlet Port

OS:Connection,
  {4d68c421-163e-4037-8bb0-89eeaa88ca7b}, !- Handle
  {b9e62816-1dc0-4911-bf03-49364cad6d55}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  59,                                     !- Outlet Port
  {081324eb-4f5e-45a9-b136-4efe48f5bc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de7d871f-8092-49cb-9463-7ea5688a7907}, !- Handle
  Node 629,                               !- Name
  {b2481af9-1bd4-4861-9e9c-ffa1b3a2b3d3}, !- Inlet Port
  {6276fab6-be49-4c7c-a90f-7b5ee2b6d625}; !- Outlet Port

OS:Connection,
  {4344d895-0e22-4c0d-b4fe-53ed9b47d70e}, !- Handle
  {cbb3ef53-c667-45dd-ba58-6f5fb40a49e7}, !- Name
  {081324eb-4f5e-45a9-b136-4efe48f5bc1a}, !- Source Object
  3,                                      !- Outlet Port
  {3f3ae823-a463-4ae0-b37a-2a8d041883cb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b2481af9-1bd4-4861-9e9c-ffa1b3a2b3d3}, !- Handle
  {ff848c60-d18f-4960-8308-eca99caec7b8}, !- Name
  {3f3ae823-a463-4ae0-b37a-2a8d041883cb}, !- Source Object
  10,                                     !- Outlet Port
  {de7d871f-8092-49cb-9463-7ea5688a7907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6276fab6-be49-4c7c-a90f-7b5ee2b6d625}, !- Handle
  {b7512b53-8f0d-41c6-a701-48414bff4cdc}, !- Name
  {de7d871f-8092-49cb-9463-7ea5688a7907}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5a161fd5-a3c7-460b-b237-a74b2a941ea2}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {3f3ae823-a463-4ae0-b37a-2a8d041883cb}; !- Heating Coil Name

OS:AirLoopHVAC,
  {44aa97d7-3521-4cc8-97f1-10e2a58f8483}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {da19b08b-9ca5-4111-8a59-f382d8b67bc4}, !- Availability Schedule
  {a694f851-2f0c-43ae-828b-77634754e9d9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f4d76417-f9f2-4e0d-909a-b0cba0f6a5c2}, !- Supply Side Inlet Node Name
  {e2927ad0-c501-4f70-975a-cbcbe9f1a186}, !- Demand Side Outlet Node Name
  {5ca151c3-1c4b-46d6-9e03-25d8b4d706f9}, !- Demand Side Inlet Node A
  {df77ca98-e5a8-4841-9f56-15738f941b4f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca17887a-e4ca-41ba-af72-150a6cd4f645}, !- Demand Mixer Name
  {d9a0ef0a-203d-482c-b8b9-1934e6a172b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {883fe069-f979-4699-a0f9-eccf52d1989a}, !- Handle
  Node 630,                               !- Name
  {f4d76417-f9f2-4e0d-909a-b0cba0f6a5c2}, !- Inlet Port
  {e20cab34-cb9c-493e-954e-2b3575e3f954}; !- Outlet Port

OS:Node,
  {82b82166-60b6-441a-93bf-d9840c344249}, !- Handle
  Node 631,                               !- Name
  {01c6a29e-4b7f-4129-9e31-060949ea79d4}, !- Inlet Port
  {df77ca98-e5a8-4841-9f56-15738f941b4f}; !- Outlet Port

OS:Connection,
  {f4d76417-f9f2-4e0d-909a-b0cba0f6a5c2}, !- Handle
  {f38ed05a-ca9a-4a5b-801a-fd948bf6a17f}, !- Name
  {44aa97d7-3521-4cc8-97f1-10e2a58f8483}, !- Source Object
  8,                                      !- Outlet Port
  {883fe069-f979-4699-a0f9-eccf52d1989a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df77ca98-e5a8-4841-9f56-15738f941b4f}, !- Handle
  {ab73e1df-b301-4c7c-96f9-2d6bd747308d}, !- Name
  {82b82166-60b6-441a-93bf-d9840c344249}, !- Source Object
  3,                                      !- Outlet Port
  {44aa97d7-3521-4cc8-97f1-10e2a58f8483}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a813324f-ece6-4b8a-87da-01d3affd816b}, !- Handle
  Node 632,                               !- Name
  {5ca151c3-1c4b-46d6-9e03-25d8b4d706f9}, !- Inlet Port
  {93a63691-f245-410f-84ae-ddd7a99897fb}; !- Outlet Port

OS:Node,
  {f2ba2ebc-a892-4753-a461-11649c4603d4}, !- Handle
  Node 633,                               !- Name
  {ffb16f68-5c6d-48f8-8546-238536dc1a01}, !- Inlet Port
  {e2927ad0-c501-4f70-975a-cbcbe9f1a186}; !- Outlet Port

OS:Node,
  {6f149e11-040a-4fa1-b2cf-d3078ee0bfdf}, !- Handle
  Node 634,                               !- Name
  {4efc6ce6-89a0-4784-ad50-845585eb0e1b}, !- Inlet Port
  {6e6cb09c-f522-41af-bd84-391fb442a183}; !- Outlet Port

OS:Connection,
  {5ca151c3-1c4b-46d6-9e03-25d8b4d706f9}, !- Handle
  {8e6af237-7a20-4f6f-ab11-2ede9fd55b21}, !- Name
  {44aa97d7-3521-4cc8-97f1-10e2a58f8483}, !- Source Object
  10,                                     !- Outlet Port
  {a813324f-ece6-4b8a-87da-01d3affd816b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2927ad0-c501-4f70-975a-cbcbe9f1a186}, !- Handle
  {592f4a7d-994f-4317-8f1e-10ad659be89f}, !- Name
  {f2ba2ebc-a892-4753-a461-11649c4603d4}, !- Source Object
  3,                                      !- Outlet Port
  {44aa97d7-3521-4cc8-97f1-10e2a58f8483}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9a0ef0a-203d-482c-b8b9-1934e6a172b1}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {93a63691-f245-410f-84ae-ddd7a99897fb}, !- Inlet Node Name
  {cae3a09b-9223-4ead-aa36-1ee68c25d8d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ca17887a-e4ca-41ba-af72-150a6cd4f645}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {ffb16f68-5c6d-48f8-8546-238536dc1a01}, !- Outlet Node Name
  {15cac8e5-c8e5-47e1-af60-1bff3d76fd5f}; !- Inlet Node Name 1

OS:Connection,
  {93a63691-f245-410f-84ae-ddd7a99897fb}, !- Handle
  {af954c4c-a956-481d-85d0-3d18d9b192e5}, !- Name
  {a813324f-ece6-4b8a-87da-01d3affd816b}, !- Source Object
  3,                                      !- Outlet Port
  {d9a0ef0a-203d-482c-b8b9-1934e6a172b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb16f68-5c6d-48f8-8546-238536dc1a01}, !- Handle
  {619088db-b49b-4776-a568-7ac745baf895}, !- Name
  {ca17887a-e4ca-41ba-af72-150a6cd4f645}, !- Source Object
  2,                                      !- Outlet Port
  {f2ba2ebc-a892-4753-a461-11649c4603d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65efafbc-376a-4381-b049-bb579d1122ed}, !- Handle
  {44aa97d7-3521-4cc8-97f1-10e2a58f8483}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a694f851-2f0c-43ae-828b-77634754e9d9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {4e2e7dbc-90c2-4e97-bd9f-34fb0c727a00}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c13c6881-3920-476e-8bae-26b6cab63196}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {33c6d51c-cfd0-4a07-b083-b7eeed1d1f52}, !- Air Inlet Node Name
  {01c6a29e-4b7f-4129-9e31-060949ea79d4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {edf80c25-c030-4d04-aed7-d4b7531b9164}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {36561890-a84e-42bf-8908-9956435c22b8}, !- Air Inlet Node Name
  {616ab569-69c8-4b77-9804-d4904257e77b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {ed37f826-e4af-425e-a1e4-710820f1e4b8}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ebda0f2-fe78-4b22-bef6-e3c5ee8f7b17}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb45c274-0f56-4154-ac51-c0ad2fd2e053}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a601298-e199-4448-9fc3-2e90499182ca}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7378210b-163f-4226-bdc5-2ef2d2d0a023}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ccb31d01-7562-4569-a272-7218e6701838}, !- Handle
  Coil Cooling DX Single Speed 58 10kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2e4e6097-3e25-496d-b845-7d7c3c0ca4c4}, !- Air Inlet Node Name
  {60ae70fc-eb5b-460d-aede-0f4187738909}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {1cb75826-e100-4121-8136-7e560060f91f}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da19b08b-9ca5-4111-8a59-f382d8b67bc4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a3e90a91-7bb9-4622-ae74-a2b516d1bf61}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a3e90a91-7bb9-4622-ae74-a2b516d1bf61}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70438f65-73c0-439a-92b8-e37e4a450ce7}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {1cb75826-e100-4121-8136-7e560060f91f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3504e31e-789d-4144-b55a-bcd08bc9f79b}, !- Mixed Air Node Name
  {026dd57d-5d7f-4fdf-93bd-58ab719ac014}, !- Outdoor Air Stream Node Name
  {11b12be9-ac12-41b3-b194-88c7fff53c58}, !- Relief Air Stream Node Name
  {e20cab34-cb9c-493e-954e-2b3575e3f954}; !- Return Air Stream Node Name

OS:Node,
  {c7506742-58c4-46f8-9bb8-10e4cdbcff60}, !- Handle
  Node 635,                               !- Name
  ,                                       !- Inlet Port
  {026dd57d-5d7f-4fdf-93bd-58ab719ac014}; !- Outlet Port

OS:Connection,
  {026dd57d-5d7f-4fdf-93bd-58ab719ac014}, !- Handle
  {21ab6d99-3bbe-4413-9257-6c968b01d1d0}, !- Name
  {c7506742-58c4-46f8-9bb8-10e4cdbcff60}, !- Source Object
  3,                                      !- Outlet Port
  {70438f65-73c0-439a-92b8-e37e4a450ce7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0af866ea-a6fb-4166-bc9c-6bae96784076}, !- Handle
  Node 636,                               !- Name
  {11b12be9-ac12-41b3-b194-88c7fff53c58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11b12be9-ac12-41b3-b194-88c7fff53c58}, !- Handle
  {359f8238-3ffd-47e7-bf39-7e4afa9e8121}, !- Name
  {70438f65-73c0-439a-92b8-e37e4a450ce7}, !- Source Object
  7,                                      !- Outlet Port
  {0af866ea-a6fb-4166-bc9c-6bae96784076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c6a29e-4b7f-4129-9e31-060949ea79d4}, !- Handle
  {e3bf7aa1-ed5d-4922-b477-6e827bcaef98}, !- Name
  {c13c6881-3920-476e-8bae-26b6cab63196}, !- Source Object
  9,                                      !- Outlet Port
  {82b82166-60b6-441a-93bf-d9840c344249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f35cb8f-72ce-441f-a5b7-02e08972bd12}, !- Handle
  Node 637,                               !- Name
  {616ab569-69c8-4b77-9804-d4904257e77b}, !- Inlet Port
  {33c6d51c-cfd0-4a07-b083-b7eeed1d1f52}; !- Outlet Port

OS:Connection,
  {616ab569-69c8-4b77-9804-d4904257e77b}, !- Handle
  {5cba7a1f-6cfd-4dbe-8383-c16a36ea2170}, !- Name
  {edf80c25-c030-4d04-aed7-d4b7531b9164}, !- Source Object
  6,                                      !- Outlet Port
  {1f35cb8f-72ce-441f-a5b7-02e08972bd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c6d51c-cfd0-4a07-b083-b7eeed1d1f52}, !- Handle
  {9ff16ebf-566b-4afd-9e51-fc0ed1969f36}, !- Name
  {1f35cb8f-72ce-441f-a5b7-02e08972bd12}, !- Source Object
  3,                                      !- Outlet Port
  {c13c6881-3920-476e-8bae-26b6cab63196}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ae92c4cc-becf-4ec1-aa2c-332cbbf5fd11}, !- Handle
  Node 638,                               !- Name
  {60ae70fc-eb5b-460d-aede-0f4187738909}, !- Inlet Port
  {36561890-a84e-42bf-8908-9956435c22b8}; !- Outlet Port

OS:Connection,
  {60ae70fc-eb5b-460d-aede-0f4187738909}, !- Handle
  {1f21673d-2318-4f5e-aa18-d5feedd853aa}, !- Name
  {ccb31d01-7562-4569-a272-7218e6701838}, !- Source Object
  9,                                      !- Outlet Port
  {ae92c4cc-becf-4ec1-aa2c-332cbbf5fd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36561890-a84e-42bf-8908-9956435c22b8}, !- Handle
  {76e64adc-8b11-44a5-82dd-6f62a94b3666}, !- Name
  {ae92c4cc-becf-4ec1-aa2c-332cbbf5fd11}, !- Source Object
  3,                                      !- Outlet Port
  {edf80c25-c030-4d04-aed7-d4b7531b9164}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7b1b8dc5-4f34-4c72-828f-328ed6ebb16e}, !- Handle
  Node 639,                               !- Name
  {3504e31e-789d-4144-b55a-bcd08bc9f79b}, !- Inlet Port
  {2e4e6097-3e25-496d-b845-7d7c3c0ca4c4}; !- Outlet Port

OS:Connection,
  {e20cab34-cb9c-493e-954e-2b3575e3f954}, !- Handle
  {0d84aa4d-046d-43e6-8b05-008de40e6175}, !- Name
  {883fe069-f979-4699-a0f9-eccf52d1989a}, !- Source Object
  3,                                      !- Outlet Port
  {70438f65-73c0-439a-92b8-e37e4a450ce7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3504e31e-789d-4144-b55a-bcd08bc9f79b}, !- Handle
  {7c4db1bf-7d7c-41f0-b236-40cb03d1933d}, !- Name
  {70438f65-73c0-439a-92b8-e37e4a450ce7}, !- Source Object
  5,                                      !- Outlet Port
  {7b1b8dc5-4f34-4c72-828f-328ed6ebb16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4e6097-3e25-496d-b845-7d7c3c0ca4c4}, !- Handle
  {d34759f4-8509-4c2c-bda3-409223d70cde}, !- Name
  {7b1b8dc5-4f34-4c72-828f-328ed6ebb16e}, !- Source Object
  3,                                      !- Outlet Port
  {ccb31d01-7562-4569-a272-7218e6701838}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ea5e493b-d6d1-4cf4-8ed2-3f5726784cea}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7cbfab4c-4fce-48e6-9942-1491c904f657}, !- Control Zone Name
  {82b82166-60b6-441a-93bf-d9840c344249}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95debee8-5971-4c75-9f9c-81da40958558}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {345c46a7-2b6b-4699-a0da-b18191181720}, !- Air Inlet Node Name
  {4efc6ce6-89a0-4784-ad50-845585eb0e1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e44a5342-abb4-4e7c-8efe-edf3abfdacc2}, !- Handle
  Node 640,                               !- Name
  {4d4e1e17-7ff6-4d05-825a-d3ce13fb98bf}, !- Inlet Port
  {15cac8e5-c8e5-47e1-af60-1bff3d76fd5f}; !- Outlet Port

OS:Connection,
  {6e6cb09c-f522-41af-bd84-391fb442a183}, !- Handle
  {9a9dc112-0ac1-4110-b882-1036ac6c97bf}, !- Name
  {6f149e11-040a-4fa1-b2cf-d3078ee0bfdf}, !- Source Object
  3,                                      !- Outlet Port
  {b7b67220-ec8b-4a25-8c0b-57544db2d4f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d4e1e17-7ff6-4d05-825a-d3ce13fb98bf}, !- Handle
  {744dd5c3-a827-4a8f-8d4e-ba4b17923a71}, !- Name
  {7b981320-ad71-48c5-9175-f37e6703cc09}, !- Source Object
  3,                                      !- Outlet Port
  {e44a5342-abb4-4e7c-8efe-edf3abfdacc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15cac8e5-c8e5-47e1-af60-1bff3d76fd5f}, !- Handle
  {87543835-2bd0-4edd-bb0c-dc74f92f2bc0}, !- Name
  {e44a5342-abb4-4e7c-8efe-edf3abfdacc2}, !- Source Object
  3,                                      !- Outlet Port
  {ca17887a-e4ca-41ba-af72-150a6cd4f645}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3804f37-bf1e-4142-a6a2-6251f5b06426}, !- Handle
  Node 641,                               !- Name
  {cae3a09b-9223-4ead-aa36-1ee68c25d8d5}, !- Inlet Port
  {345c46a7-2b6b-4699-a0da-b18191181720}; !- Outlet Port

OS:Connection,
  {cae3a09b-9223-4ead-aa36-1ee68c25d8d5}, !- Handle
  {8e13e73b-8bc6-438a-a54d-bbbaed81e65f}, !- Name
  {d9a0ef0a-203d-482c-b8b9-1934e6a172b1}, !- Source Object
  3,                                      !- Outlet Port
  {f3804f37-bf1e-4142-a6a2-6251f5b06426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {345c46a7-2b6b-4699-a0da-b18191181720}, !- Handle
  {4b388039-8153-40d4-8398-130fa7ccbc36}, !- Name
  {f3804f37-bf1e-4142-a6a2-6251f5b06426}, !- Source Object
  3,                                      !- Outlet Port
  {95debee8-5971-4c75-9f9c-81da40958558}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4efc6ce6-89a0-4784-ad50-845585eb0e1b}, !- Handle
  {2b6a3047-f7fa-41d2-ac0d-f9a3ce27ce9b}, !- Name
  {95debee8-5971-4c75-9f9c-81da40958558}, !- Source Object
  4,                                      !- Outlet Port
  {6f149e11-040a-4fa1-b2cf-d3078ee0bfdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4ea808b3-4832-4077-9038-f5c7772d8b76}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7309ea74-0b58-4a0f-95d7-bfbde47ead66}, !- Water Inlet Node Name
  {2107d7e7-b31e-46c3-9f6a-e0917aefc937}; !- Water Outlet Node Name

OS:Node,
  {123dbedf-0ea6-443b-a0c4-1a376a947eb9}, !- Handle
  Node 642,                               !- Name
  {4b472c55-6bc7-4577-81a4-491db258acb8}, !- Inlet Port
  {7309ea74-0b58-4a0f-95d7-bfbde47ead66}; !- Outlet Port

OS:Connection,
  {4b472c55-6bc7-4577-81a4-491db258acb8}, !- Handle
  {a08a0ca7-c2cf-4249-9356-f755e43a58dd}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  60,                                     !- Outlet Port
  {123dbedf-0ea6-443b-a0c4-1a376a947eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70ce4fda-f0a5-4750-a1a6-56be91fd2529}, !- Handle
  Node 643,                               !- Name
  {2107d7e7-b31e-46c3-9f6a-e0917aefc937}, !- Inlet Port
  {ae4fe23d-b897-495a-9cc9-0df943cc9c11}; !- Outlet Port

OS:Connection,
  {7309ea74-0b58-4a0f-95d7-bfbde47ead66}, !- Handle
  {709335f7-22c5-4a9c-8bca-1f4f8095116f}, !- Name
  {123dbedf-0ea6-443b-a0c4-1a376a947eb9}, !- Source Object
  3,                                      !- Outlet Port
  {4ea808b3-4832-4077-9038-f5c7772d8b76}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2107d7e7-b31e-46c3-9f6a-e0917aefc937}, !- Handle
  {0949ccf0-2e87-4a36-8155-b41ba1d53454}, !- Name
  {4ea808b3-4832-4077-9038-f5c7772d8b76}, !- Source Object
  10,                                     !- Outlet Port
  {70ce4fda-f0a5-4750-a1a6-56be91fd2529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4fe23d-b897-495a-9cc9-0df943cc9c11}, !- Handle
  {0e281748-374b-4189-b095-90d08232e17a}, !- Name
  {70ce4fda-f0a5-4750-a1a6-56be91fd2529}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9ec36873-f775-480e-96ae-65d8c2618703}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {4ea808b3-4832-4077-9038-f5c7772d8b76}; !- Heating Coil Name

OS:AirLoopHVAC,
  {62a6c115-7ef8-4e94-b895-b8b1338c60f3}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {0085aa9c-0b88-40a7-8162-d49f306cf253}, !- Availability Schedule
  {d8e0d42b-552b-44c0-b40a-055590105edb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {808326ef-c288-41f3-bd2e-c3d545c3e0bf}, !- Supply Side Inlet Node Name
  {b27911b6-150c-4983-81a1-8b037eefb965}, !- Demand Side Outlet Node Name
  {cd9e3e09-f58d-4940-be4d-eeb1b8aa9fcf}, !- Demand Side Inlet Node A
  {27fe6f18-3cf8-49d5-9e21-113f5514236d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {74590a30-9035-4dde-98a8-db7bc48c2b23}, !- Demand Mixer Name
  {a09d5b4a-254c-4eef-9267-45f1b0216a45}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {278dba10-a4fe-40f0-82e2-5cd49730b5b7}, !- Handle
  Node 644,                               !- Name
  {808326ef-c288-41f3-bd2e-c3d545c3e0bf}, !- Inlet Port
  {0b860fa8-835c-4c36-8557-8fa1b82cfa22}; !- Outlet Port

OS:Node,
  {e9aba267-6edd-4d65-bce4-dee08a4203e5}, !- Handle
  Node 645,                               !- Name
  {738d09d5-6896-4e6f-8953-fc183d3c481f}, !- Inlet Port
  {27fe6f18-3cf8-49d5-9e21-113f5514236d}; !- Outlet Port

OS:Connection,
  {808326ef-c288-41f3-bd2e-c3d545c3e0bf}, !- Handle
  {f4719ce2-b3bd-4f07-9e57-e8728240ac12}, !- Name
  {62a6c115-7ef8-4e94-b895-b8b1338c60f3}, !- Source Object
  8,                                      !- Outlet Port
  {278dba10-a4fe-40f0-82e2-5cd49730b5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fe6f18-3cf8-49d5-9e21-113f5514236d}, !- Handle
  {fa65d1ba-d07b-4656-9358-24e2c24793ce}, !- Name
  {e9aba267-6edd-4d65-bce4-dee08a4203e5}, !- Source Object
  3,                                      !- Outlet Port
  {62a6c115-7ef8-4e94-b895-b8b1338c60f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {46ad672c-5c0e-4f4a-8a81-961eb637ea8f}, !- Handle
  Node 646,                               !- Name
  {cd9e3e09-f58d-4940-be4d-eeb1b8aa9fcf}, !- Inlet Port
  {98553bdf-70fd-40d9-a513-053f2966f92d}; !- Outlet Port

OS:Node,
  {08a1bdda-6a14-4931-98a0-36a6ad8adbad}, !- Handle
  Node 647,                               !- Name
  {b16a108c-0bac-4cda-bf07-e8497e1a1ae8}, !- Inlet Port
  {b27911b6-150c-4983-81a1-8b037eefb965}; !- Outlet Port

OS:Node,
  {fd9d1330-96f8-4deb-a5fd-b372205321e0}, !- Handle
  Node 648,                               !- Name
  {b16abe85-23d0-4d71-9482-cdedb3073664}, !- Inlet Port
  {a5f9c8e1-3f54-46ce-a2c6-a41d93684c6c}; !- Outlet Port

OS:Connection,
  {cd9e3e09-f58d-4940-be4d-eeb1b8aa9fcf}, !- Handle
  {ca49213c-c7cc-4243-ae02-38542271204d}, !- Name
  {62a6c115-7ef8-4e94-b895-b8b1338c60f3}, !- Source Object
  10,                                     !- Outlet Port
  {46ad672c-5c0e-4f4a-8a81-961eb637ea8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b27911b6-150c-4983-81a1-8b037eefb965}, !- Handle
  {6c3d93f5-767a-40a9-b43c-d08258acbffa}, !- Name
  {08a1bdda-6a14-4931-98a0-36a6ad8adbad}, !- Source Object
  3,                                      !- Outlet Port
  {62a6c115-7ef8-4e94-b895-b8b1338c60f3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a09d5b4a-254c-4eef-9267-45f1b0216a45}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {98553bdf-70fd-40d9-a513-053f2966f92d}, !- Inlet Node Name
  {318f8670-70c3-432a-91ac-1d94e45c6d91}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {74590a30-9035-4dde-98a8-db7bc48c2b23}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {b16a108c-0bac-4cda-bf07-e8497e1a1ae8}, !- Outlet Node Name
  {aef7f7c4-905d-48b6-a20f-bb9863a248c5}; !- Inlet Node Name 1

OS:Connection,
  {98553bdf-70fd-40d9-a513-053f2966f92d}, !- Handle
  {31d78ed6-c49f-4a2d-a06b-7d88eb859586}, !- Name
  {46ad672c-5c0e-4f4a-8a81-961eb637ea8f}, !- Source Object
  3,                                      !- Outlet Port
  {a09d5b4a-254c-4eef-9267-45f1b0216a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16a108c-0bac-4cda-bf07-e8497e1a1ae8}, !- Handle
  {45ddc3ab-c23a-45da-aa69-58d38d35a547}, !- Name
  {74590a30-9035-4dde-98a8-db7bc48c2b23}, !- Source Object
  2,                                      !- Outlet Port
  {08a1bdda-6a14-4931-98a0-36a6ad8adbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {93adc7fa-45e6-45e8-90e2-076724d2ed1a}, !- Handle
  {62a6c115-7ef8-4e94-b895-b8b1338c60f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d8e0d42b-552b-44c0-b40a-055590105edb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {62b59f05-9ffd-4ae7-af43-49a37014dc59}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {05f9e5f9-6680-4ee5-9db3-785bb6984feb}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {33ab7891-59f7-42e3-824e-cc321d1f304a}, !- Air Inlet Node Name
  {738d09d5-6896-4e6f-8953-fc183d3c481f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {edaed8d4-3d15-4732-b17c-38bb38f97358}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2980b5f9-ccef-40a3-b594-ab93a9ff77d3}, !- Air Inlet Node Name
  {a52d528c-632f-4b60-a720-eb724f74a348}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {248ca55c-ed83-4d75-9bf5-e4713a42ce16}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03580eb0-8a97-4a3f-8726-b282f765635d}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00a47863-c580-4253-a7d3-0a25dd757d46}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {618d17de-0e61-4cec-b54c-9d131ddb41e6}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {20cbc92f-0283-4859-9058-049cb32a6191}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5392a15f-5461-46b2-85e9-e265da8f815d}, !- Handle
  Coil Cooling DX Single Speed 59 3kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7e8d8a8e-3921-4a84-a9e3-9f74468c2e58}, !- Air Inlet Node Name
  {1f3d24c2-8180-48d0-bd2d-8f7bf2d4373f}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7d2affac-8219-4d49-bac4-12e0e513a862}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0085aa9c-0b88-40a7-8162-d49f306cf253}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40b08f7a-e48c-4955-8824-e2f107da94a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {40b08f7a-e48c-4955-8824-e2f107da94a1}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {deeb2ab7-f544-487d-b7d3-2b491345fdf7}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {7d2affac-8219-4d49-bac4-12e0e513a862}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25ff7b37-4568-44e7-a864-bbcffb262a8a}, !- Mixed Air Node Name
  {2b88c562-9a61-4a74-af76-ccd0e2e1f788}, !- Outdoor Air Stream Node Name
  {ce6dcffb-7f66-4c96-b143-afedef82b540}, !- Relief Air Stream Node Name
  {0b860fa8-835c-4c36-8557-8fa1b82cfa22}; !- Return Air Stream Node Name

OS:Node,
  {37c7c58d-47cc-4149-b9d1-11a8c6cac49a}, !- Handle
  Node 649,                               !- Name
  ,                                       !- Inlet Port
  {2b88c562-9a61-4a74-af76-ccd0e2e1f788}; !- Outlet Port

OS:Connection,
  {2b88c562-9a61-4a74-af76-ccd0e2e1f788}, !- Handle
  {fd0babd5-6d38-4915-966e-45f6c6812fd9}, !- Name
  {37c7c58d-47cc-4149-b9d1-11a8c6cac49a}, !- Source Object
  3,                                      !- Outlet Port
  {deeb2ab7-f544-487d-b7d3-2b491345fdf7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ff532f7-a582-40d2-89ac-fb1edbfebb04}, !- Handle
  Node 650,                               !- Name
  {ce6dcffb-7f66-4c96-b143-afedef82b540}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce6dcffb-7f66-4c96-b143-afedef82b540}, !- Handle
  {6dfedb21-f947-4ba7-932f-582844b913e4}, !- Name
  {deeb2ab7-f544-487d-b7d3-2b491345fdf7}, !- Source Object
  7,                                      !- Outlet Port
  {5ff532f7-a582-40d2-89ac-fb1edbfebb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738d09d5-6896-4e6f-8953-fc183d3c481f}, !- Handle
  {4423c7f8-9f0d-4b2a-a403-892fd421906b}, !- Name
  {05f9e5f9-6680-4ee5-9db3-785bb6984feb}, !- Source Object
  9,                                      !- Outlet Port
  {e9aba267-6edd-4d65-bce4-dee08a4203e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0d86976-50e6-4b24-a34b-84f42deb3b6a}, !- Handle
  Node 651,                               !- Name
  {a52d528c-632f-4b60-a720-eb724f74a348}, !- Inlet Port
  {33ab7891-59f7-42e3-824e-cc321d1f304a}; !- Outlet Port

OS:Connection,
  {a52d528c-632f-4b60-a720-eb724f74a348}, !- Handle
  {8e9e3344-48a6-4256-b42a-5f51125f42f7}, !- Name
  {edaed8d4-3d15-4732-b17c-38bb38f97358}, !- Source Object
  6,                                      !- Outlet Port
  {c0d86976-50e6-4b24-a34b-84f42deb3b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ab7891-59f7-42e3-824e-cc321d1f304a}, !- Handle
  {b7bfbdd9-580c-4411-a375-424387d096e7}, !- Name
  {c0d86976-50e6-4b24-a34b-84f42deb3b6a}, !- Source Object
  3,                                      !- Outlet Port
  {05f9e5f9-6680-4ee5-9db3-785bb6984feb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7514ffa8-ccb0-48a0-af62-1332d997e1a8}, !- Handle
  Node 652,                               !- Name
  {1f3d24c2-8180-48d0-bd2d-8f7bf2d4373f}, !- Inlet Port
  {2980b5f9-ccef-40a3-b594-ab93a9ff77d3}; !- Outlet Port

OS:Connection,
  {1f3d24c2-8180-48d0-bd2d-8f7bf2d4373f}, !- Handle
  {b932117f-abc6-4c93-863d-4208db2926e0}, !- Name
  {5392a15f-5461-46b2-85e9-e265da8f815d}, !- Source Object
  9,                                      !- Outlet Port
  {7514ffa8-ccb0-48a0-af62-1332d997e1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2980b5f9-ccef-40a3-b594-ab93a9ff77d3}, !- Handle
  {5f1bc162-3d48-4469-b69d-7eeabbcd0668}, !- Name
  {7514ffa8-ccb0-48a0-af62-1332d997e1a8}, !- Source Object
  3,                                      !- Outlet Port
  {edaed8d4-3d15-4732-b17c-38bb38f97358}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a2794f18-4f46-4f24-98fb-619f650f9973}, !- Handle
  Node 653,                               !- Name
  {25ff7b37-4568-44e7-a864-bbcffb262a8a}, !- Inlet Port
  {7e8d8a8e-3921-4a84-a9e3-9f74468c2e58}; !- Outlet Port

OS:Connection,
  {0b860fa8-835c-4c36-8557-8fa1b82cfa22}, !- Handle
  {3518967a-ee79-4abf-8e44-24555bb7201a}, !- Name
  {278dba10-a4fe-40f0-82e2-5cd49730b5b7}, !- Source Object
  3,                                      !- Outlet Port
  {deeb2ab7-f544-487d-b7d3-2b491345fdf7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {25ff7b37-4568-44e7-a864-bbcffb262a8a}, !- Handle
  {cfb92232-ca27-461a-894d-1279bede23ff}, !- Name
  {deeb2ab7-f544-487d-b7d3-2b491345fdf7}, !- Source Object
  5,                                      !- Outlet Port
  {a2794f18-4f46-4f24-98fb-619f650f9973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8d8a8e-3921-4a84-a9e3-9f74468c2e58}, !- Handle
  {4ae4d6fe-c0bd-4f59-8823-3650ea6e7407}, !- Name
  {a2794f18-4f46-4f24-98fb-619f650f9973}, !- Source Object
  3,                                      !- Outlet Port
  {5392a15f-5461-46b2-85e9-e265da8f815d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cdd24fdc-b1c8-442e-81dd-6f5622c964d0}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1aee9155-4a44-4a19-bc38-9f7631c41f0a}, !- Control Zone Name
  {e9aba267-6edd-4d65-bce4-dee08a4203e5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6dac9bc9-ee60-4ddb-8cee-4eb6ab219b39}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {9bfe530d-fe48-489f-a708-b71af55d5dbf}, !- Air Inlet Node Name
  {b16abe85-23d0-4d71-9482-cdedb3073664}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af457e6f-756e-476f-8433-89902e84052e}, !- Handle
  Node 654,                               !- Name
  {e61cd7ee-967b-424c-9137-fbdbe1d48c22}, !- Inlet Port
  {aef7f7c4-905d-48b6-a20f-bb9863a248c5}; !- Outlet Port

OS:Connection,
  {a5f9c8e1-3f54-46ce-a2c6-a41d93684c6c}, !- Handle
  {f725027f-4dde-422b-b24e-21456b02fa48}, !- Name
  {fd9d1330-96f8-4deb-a5fd-b372205321e0}, !- Source Object
  3,                                      !- Outlet Port
  {8bce1ca3-7c2e-4fa5-94ac-e0af5a40c18b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e61cd7ee-967b-424c-9137-fbdbe1d48c22}, !- Handle
  {9179d8e9-afd5-4032-ad5c-b9829ff276b9}, !- Name
  {dbb7fd5b-65e4-4c29-a1ac-9a28c4a8607a}, !- Source Object
  3,                                      !- Outlet Port
  {af457e6f-756e-476f-8433-89902e84052e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef7f7c4-905d-48b6-a20f-bb9863a248c5}, !- Handle
  {0789a0eb-422b-4ccc-b8e3-01f57cd9c0e7}, !- Name
  {af457e6f-756e-476f-8433-89902e84052e}, !- Source Object
  3,                                      !- Outlet Port
  {74590a30-9035-4dde-98a8-db7bc48c2b23}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53093fcb-9bbe-4988-855c-e0ab16e67b87}, !- Handle
  Node 655,                               !- Name
  {318f8670-70c3-432a-91ac-1d94e45c6d91}, !- Inlet Port
  {9bfe530d-fe48-489f-a708-b71af55d5dbf}; !- Outlet Port

OS:Connection,
  {318f8670-70c3-432a-91ac-1d94e45c6d91}, !- Handle
  {1df0c232-b928-401c-810f-cc8916a50a5c}, !- Name
  {a09d5b4a-254c-4eef-9267-45f1b0216a45}, !- Source Object
  3,                                      !- Outlet Port
  {53093fcb-9bbe-4988-855c-e0ab16e67b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bfe530d-fe48-489f-a708-b71af55d5dbf}, !- Handle
  {e1a4793e-dc08-429c-91b1-051987cd39d2}, !- Name
  {53093fcb-9bbe-4988-855c-e0ab16e67b87}, !- Source Object
  3,                                      !- Outlet Port
  {6dac9bc9-ee60-4ddb-8cee-4eb6ab219b39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b16abe85-23d0-4d71-9482-cdedb3073664}, !- Handle
  {65ea6945-d666-4afa-bbd7-20476d4d34df}, !- Name
  {6dac9bc9-ee60-4ddb-8cee-4eb6ab219b39}, !- Source Object
  4,                                      !- Outlet Port
  {fd9d1330-96f8-4deb-a5fd-b372205321e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {38fbab7d-9760-4425-ae72-e62ea0dc2468}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bd8bcfe0-3469-4613-9f96-b921f27be6c8}, !- Water Inlet Node Name
  {4ad7b32e-7de5-440d-9e12-f827388a15d2}; !- Water Outlet Node Name

OS:Node,
  {06b9c21c-6d4b-4fcc-9a0a-8b89001a9357}, !- Handle
  Node 656,                               !- Name
  {25b58ef4-52bc-432e-af73-59277195bcab}, !- Inlet Port
  {bd8bcfe0-3469-4613-9f96-b921f27be6c8}; !- Outlet Port

OS:Connection,
  {25b58ef4-52bc-432e-af73-59277195bcab}, !- Handle
  {f0b427ad-25fe-41e6-bd5b-4d311423c537}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  61,                                     !- Outlet Port
  {06b9c21c-6d4b-4fcc-9a0a-8b89001a9357}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abf0b40d-0d89-4374-a786-3e5f5912c745}, !- Handle
  Node 657,                               !- Name
  {4ad7b32e-7de5-440d-9e12-f827388a15d2}, !- Inlet Port
  {b17b86e7-2254-496a-910b-cecbce070cb8}; !- Outlet Port

OS:Connection,
  {bd8bcfe0-3469-4613-9f96-b921f27be6c8}, !- Handle
  {cf54670f-702a-4cb6-9c85-a3d66f231595}, !- Name
  {06b9c21c-6d4b-4fcc-9a0a-8b89001a9357}, !- Source Object
  3,                                      !- Outlet Port
  {38fbab7d-9760-4425-ae72-e62ea0dc2468}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4ad7b32e-7de5-440d-9e12-f827388a15d2}, !- Handle
  {eab64bee-a01b-4857-a1a9-eb70a2f27beb}, !- Name
  {38fbab7d-9760-4425-ae72-e62ea0dc2468}, !- Source Object
  10,                                     !- Outlet Port
  {abf0b40d-0d89-4374-a786-3e5f5912c745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17b86e7-2254-496a-910b-cecbce070cb8}, !- Handle
  {7ed98552-9b79-459e-98a9-2dd6714f1c6d}, !- Name
  {abf0b40d-0d89-4374-a786-3e5f5912c745}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {18b11c35-32d5-437e-acb7-236d90d0795a}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {38fbab7d-9760-4425-ae72-e62ea0dc2468}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8e6bb120-0692-44cf-a5a5-5faf7968127f}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {b2749d0b-e973-4e13-824a-e362a5b5d55c}, !- Availability Schedule
  {b8283805-a82b-48d3-ae56-24f1c8167f3e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7082150-3cb0-4d49-8f30-b6730e63b72c}, !- Supply Side Inlet Node Name
  {0d8e1e7a-1259-4a19-81b1-476a9f7fce3f}, !- Demand Side Outlet Node Name
  {f1f22edd-8f4e-4e59-8e4b-f599a0529db0}, !- Demand Side Inlet Node A
  {8cfe49ce-e0ba-4b23-afec-693711ad53ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {63757b73-1e95-49ca-9c65-89d164043dd1}, !- Demand Mixer Name
  {b9c65283-1e1d-445b-b17f-9377ac098f57}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d370362-53d6-4e8e-af88-33d5979ab58e}, !- Handle
  Node 658,                               !- Name
  {c7082150-3cb0-4d49-8f30-b6730e63b72c}, !- Inlet Port
  {773c073a-d0a4-4509-a32c-6c52642718d1}; !- Outlet Port

OS:Node,
  {ba2cb875-b00b-458b-9fba-bad8a4823d9f}, !- Handle
  Node 659,                               !- Name
  {e81ed398-dde7-4ea5-b69d-158546abeab6}, !- Inlet Port
  {8cfe49ce-e0ba-4b23-afec-693711ad53ba}; !- Outlet Port

OS:Connection,
  {c7082150-3cb0-4d49-8f30-b6730e63b72c}, !- Handle
  {f7d9c5a8-04e0-44bf-af45-f86a40188450}, !- Name
  {8e6bb120-0692-44cf-a5a5-5faf7968127f}, !- Source Object
  8,                                      !- Outlet Port
  {3d370362-53d6-4e8e-af88-33d5979ab58e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfe49ce-e0ba-4b23-afec-693711ad53ba}, !- Handle
  {d7840b05-3404-4589-bbcf-028b847e02ba}, !- Name
  {ba2cb875-b00b-458b-9fba-bad8a4823d9f}, !- Source Object
  3,                                      !- Outlet Port
  {8e6bb120-0692-44cf-a5a5-5faf7968127f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ff369b42-4b31-4a0e-82e7-196a70671f9b}, !- Handle
  Node 660,                               !- Name
  {f1f22edd-8f4e-4e59-8e4b-f599a0529db0}, !- Inlet Port
  {59b76939-8dfd-46da-bcc6-cdec9164b399}; !- Outlet Port

OS:Node,
  {59f00c8f-b30c-4a97-bb8a-a22667de57c0}, !- Handle
  Node 661,                               !- Name
  {9a0b48bb-740b-41a3-8c01-cfa07bde5258}, !- Inlet Port
  {0d8e1e7a-1259-4a19-81b1-476a9f7fce3f}; !- Outlet Port

OS:Node,
  {e6a3914a-d7da-437a-b341-975eaad2ef63}, !- Handle
  Node 662,                               !- Name
  {fd647cf5-b688-484d-a9bb-fdee634629e5}, !- Inlet Port
  {4b39c7e3-7ebb-417b-a983-1785ddf1c27b}; !- Outlet Port

OS:Connection,
  {f1f22edd-8f4e-4e59-8e4b-f599a0529db0}, !- Handle
  {caec9862-8cca-4472-93cf-b3d22ab987cd}, !- Name
  {8e6bb120-0692-44cf-a5a5-5faf7968127f}, !- Source Object
  10,                                     !- Outlet Port
  {ff369b42-4b31-4a0e-82e7-196a70671f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8e1e7a-1259-4a19-81b1-476a9f7fce3f}, !- Handle
  {a811e087-fd07-4681-87d5-62e237eed2cd}, !- Name
  {59f00c8f-b30c-4a97-bb8a-a22667de57c0}, !- Source Object
  3,                                      !- Outlet Port
  {8e6bb120-0692-44cf-a5a5-5faf7968127f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9c65283-1e1d-445b-b17f-9377ac098f57}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {59b76939-8dfd-46da-bcc6-cdec9164b399}, !- Inlet Node Name
  {d35f5f70-4977-4f98-b643-0b0eea2c5c9d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {63757b73-1e95-49ca-9c65-89d164043dd1}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {9a0b48bb-740b-41a3-8c01-cfa07bde5258}, !- Outlet Node Name
  {eab95d87-0afa-4354-8158-81593e9512fa}; !- Inlet Node Name 1

OS:Connection,
  {59b76939-8dfd-46da-bcc6-cdec9164b399}, !- Handle
  {c1a4e2fa-88ab-499d-836f-530de7bbf127}, !- Name
  {ff369b42-4b31-4a0e-82e7-196a70671f9b}, !- Source Object
  3,                                      !- Outlet Port
  {b9c65283-1e1d-445b-b17f-9377ac098f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0b48bb-740b-41a3-8c01-cfa07bde5258}, !- Handle
  {f2268a39-1e3d-4772-bf85-a0aaf3096b6f}, !- Name
  {63757b73-1e95-49ca-9c65-89d164043dd1}, !- Source Object
  2,                                      !- Outlet Port
  {59f00c8f-b30c-4a97-bb8a-a22667de57c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {630b49cd-bf9f-414f-961b-439997d18dd3}, !- Handle
  {8e6bb120-0692-44cf-a5a5-5faf7968127f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b8283805-a82b-48d3-ae56-24f1c8167f3e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {f370df07-5bf4-430b-8a8d-d3d425bb412b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5bf817f1-e749-4e80-85b3-d121a9824f6a}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6e353586-a26c-4347-9830-4fcb508fe9c5}, !- Air Inlet Node Name
  {e81ed398-dde7-4ea5-b69d-158546abeab6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {786f3b8b-a72b-4d98-bb62-fa4cf887f0f3}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d6d9c73b-41da-4293-af58-2b1ff3b3f459}, !- Air Inlet Node Name
  {02bb9ca3-3359-49a3-9e49-238038a6254a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {9e51ea7e-e675-4c45-a7ee-21bdc36f028f}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {156028b6-309a-4c4f-ac05-41a6eddb01f0}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0148b250-cfcc-461b-945c-47dd0bd2694d}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89679c90-38a1-450d-b5c3-9bf2f3e57a71}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {af214c63-b47d-4e02-8373-29bb9e8a58a3}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {42ddbd69-dfe8-4c43-bbe2-84947a1d6e87}, !- Handle
  Coil Cooling DX Single Speed 60 12kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d00ae818-1544-4749-8a69-63da4ba9f9d0}, !- Air Inlet Node Name
  {1df908bd-583e-4148-903e-2144cd7db238}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {4bea7b90-7e4d-46cf-981a-bdd4b65d6912}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b2749d0b-e973-4e13-824a-e362a5b5d55c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7e58d755-5b2d-4e90-943d-5cbf8c29c21e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7e58d755-5b2d-4e90-943d-5cbf8c29c21e}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {60bd3b14-8ab5-46ec-a4c8-2872d4869545}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {4bea7b90-7e4d-46cf-981a-bdd4b65d6912}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66ef5074-690b-47c7-9f8b-96ddc01dd4af}, !- Mixed Air Node Name
  {ab9b1b4e-79bf-4d8f-94e1-42fb0fffecd6}, !- Outdoor Air Stream Node Name
  {25f4de0e-79f3-45bc-83d0-ece1f9d1d965}, !- Relief Air Stream Node Name
  {773c073a-d0a4-4509-a32c-6c52642718d1}; !- Return Air Stream Node Name

OS:Node,
  {2c1fd3d6-6ba3-4ce7-a6ee-938bfeb7884d}, !- Handle
  Node 663,                               !- Name
  ,                                       !- Inlet Port
  {ab9b1b4e-79bf-4d8f-94e1-42fb0fffecd6}; !- Outlet Port

OS:Connection,
  {ab9b1b4e-79bf-4d8f-94e1-42fb0fffecd6}, !- Handle
  {0082447b-aabf-43e6-a296-4aacf9f58ee8}, !- Name
  {2c1fd3d6-6ba3-4ce7-a6ee-938bfeb7884d}, !- Source Object
  3,                                      !- Outlet Port
  {60bd3b14-8ab5-46ec-a4c8-2872d4869545}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c3b53ea-c044-48d4-8e78-1e864452e900}, !- Handle
  Node 664,                               !- Name
  {25f4de0e-79f3-45bc-83d0-ece1f9d1d965}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25f4de0e-79f3-45bc-83d0-ece1f9d1d965}, !- Handle
  {70b67094-afb7-485a-820f-264946af827c}, !- Name
  {60bd3b14-8ab5-46ec-a4c8-2872d4869545}, !- Source Object
  7,                                      !- Outlet Port
  {7c3b53ea-c044-48d4-8e78-1e864452e900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81ed398-dde7-4ea5-b69d-158546abeab6}, !- Handle
  {be986773-59b6-42df-ac99-12dfb557d470}, !- Name
  {5bf817f1-e749-4e80-85b3-d121a9824f6a}, !- Source Object
  9,                                      !- Outlet Port
  {ba2cb875-b00b-458b-9fba-bad8a4823d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71f8f0e7-0c4f-4e69-8fe8-b590e4621e78}, !- Handle
  Node 665,                               !- Name
  {02bb9ca3-3359-49a3-9e49-238038a6254a}, !- Inlet Port
  {6e353586-a26c-4347-9830-4fcb508fe9c5}; !- Outlet Port

OS:Connection,
  {02bb9ca3-3359-49a3-9e49-238038a6254a}, !- Handle
  {80b9fb63-d8df-41b2-8fe7-06e6fef71036}, !- Name
  {786f3b8b-a72b-4d98-bb62-fa4cf887f0f3}, !- Source Object
  6,                                      !- Outlet Port
  {71f8f0e7-0c4f-4e69-8fe8-b590e4621e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e353586-a26c-4347-9830-4fcb508fe9c5}, !- Handle
  {09aac2c9-276a-463b-a8ee-36509eb7c5ea}, !- Name
  {71f8f0e7-0c4f-4e69-8fe8-b590e4621e78}, !- Source Object
  3,                                      !- Outlet Port
  {5bf817f1-e749-4e80-85b3-d121a9824f6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6cf44817-f886-4da6-8749-02a1634c56c9}, !- Handle
  Node 666,                               !- Name
  {1df908bd-583e-4148-903e-2144cd7db238}, !- Inlet Port
  {d6d9c73b-41da-4293-af58-2b1ff3b3f459}; !- Outlet Port

OS:Connection,
  {1df908bd-583e-4148-903e-2144cd7db238}, !- Handle
  {6997d657-c0f8-4158-85b4-4206aca5f492}, !- Name
  {42ddbd69-dfe8-4c43-bbe2-84947a1d6e87}, !- Source Object
  9,                                      !- Outlet Port
  {6cf44817-f886-4da6-8749-02a1634c56c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d9c73b-41da-4293-af58-2b1ff3b3f459}, !- Handle
  {73975647-7339-41c9-abf6-bb00c607e2ec}, !- Name
  {6cf44817-f886-4da6-8749-02a1634c56c9}, !- Source Object
  3,                                      !- Outlet Port
  {786f3b8b-a72b-4d98-bb62-fa4cf887f0f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7f9cb842-af75-4168-9a11-08b499b412a9}, !- Handle
  Node 667,                               !- Name
  {66ef5074-690b-47c7-9f8b-96ddc01dd4af}, !- Inlet Port
  {d00ae818-1544-4749-8a69-63da4ba9f9d0}; !- Outlet Port

OS:Connection,
  {773c073a-d0a4-4509-a32c-6c52642718d1}, !- Handle
  {048300df-a095-4012-9f3f-b7075a5c1614}, !- Name
  {3d370362-53d6-4e8e-af88-33d5979ab58e}, !- Source Object
  3,                                      !- Outlet Port
  {60bd3b14-8ab5-46ec-a4c8-2872d4869545}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66ef5074-690b-47c7-9f8b-96ddc01dd4af}, !- Handle
  {54f1f9c7-64f8-43fc-a058-6975b6a95a16}, !- Name
  {60bd3b14-8ab5-46ec-a4c8-2872d4869545}, !- Source Object
  5,                                      !- Outlet Port
  {7f9cb842-af75-4168-9a11-08b499b412a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00ae818-1544-4749-8a69-63da4ba9f9d0}, !- Handle
  {3397f0b9-2615-4515-a1c3-650c1eedb944}, !- Name
  {7f9cb842-af75-4168-9a11-08b499b412a9}, !- Source Object
  3,                                      !- Outlet Port
  {42ddbd69-dfe8-4c43-bbe2-84947a1d6e87}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f622f57f-d057-40e9-b383-177270e4c053}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {56f64501-e333-4ceb-a971-4f81772de72c}, !- Control Zone Name
  {ba2cb875-b00b-458b-9fba-bad8a4823d9f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a03b0250-c019-4d0a-b28c-47e1db23379c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {d30c0db7-71e3-4861-8609-6456fe4991f1}, !- Air Inlet Node Name
  {fd647cf5-b688-484d-a9bb-fdee634629e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21c69f09-5ed8-4b05-ae5b-d5572f14f97c}, !- Handle
  Node 668,                               !- Name
  {51b471c4-aac3-407c-acbf-4e5f8e294064}, !- Inlet Port
  {eab95d87-0afa-4354-8158-81593e9512fa}; !- Outlet Port

OS:Connection,
  {4b39c7e3-7ebb-417b-a983-1785ddf1c27b}, !- Handle
  {fe69e63e-db59-4d3f-8807-0c16b60e70c5}, !- Name
  {e6a3914a-d7da-437a-b341-975eaad2ef63}, !- Source Object
  3,                                      !- Outlet Port
  {6bb915c0-b383-4c6e-bf93-e8e1e6451c90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51b471c4-aac3-407c-acbf-4e5f8e294064}, !- Handle
  {eaf4b0db-8db4-450d-b3a6-daa3b0a0b62d}, !- Name
  {5ff247a3-2608-4af6-9f4d-9a38d56985f0}, !- Source Object
  3,                                      !- Outlet Port
  {21c69f09-5ed8-4b05-ae5b-d5572f14f97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab95d87-0afa-4354-8158-81593e9512fa}, !- Handle
  {fe5bd341-d4f2-49c7-ae39-3499558c983e}, !- Name
  {21c69f09-5ed8-4b05-ae5b-d5572f14f97c}, !- Source Object
  3,                                      !- Outlet Port
  {63757b73-1e95-49ca-9c65-89d164043dd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {282c54e9-b0b9-414c-9dfb-5ab61f2bcef4}, !- Handle
  Node 669,                               !- Name
  {d35f5f70-4977-4f98-b643-0b0eea2c5c9d}, !- Inlet Port
  {d30c0db7-71e3-4861-8609-6456fe4991f1}; !- Outlet Port

OS:Connection,
  {d35f5f70-4977-4f98-b643-0b0eea2c5c9d}, !- Handle
  {d7c41fe6-db95-4ec5-bf3e-a12c1d1250aa}, !- Name
  {b9c65283-1e1d-445b-b17f-9377ac098f57}, !- Source Object
  3,                                      !- Outlet Port
  {282c54e9-b0b9-414c-9dfb-5ab61f2bcef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30c0db7-71e3-4861-8609-6456fe4991f1}, !- Handle
  {13016b62-f245-4fb3-827e-1f9473b28a1a}, !- Name
  {282c54e9-b0b9-414c-9dfb-5ab61f2bcef4}, !- Source Object
  3,                                      !- Outlet Port
  {a03b0250-c019-4d0a-b28c-47e1db23379c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd647cf5-b688-484d-a9bb-fdee634629e5}, !- Handle
  {5af2e018-b8ae-4af5-b323-8c4b549a2318}, !- Name
  {a03b0250-c019-4d0a-b28c-47e1db23379c}, !- Source Object
  4,                                      !- Outlet Port
  {e6a3914a-d7da-437a-b341-975eaad2ef63}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {78d9d5df-45a3-47ef-8395-28ccf06b271f}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0e789524-a3e0-4f1c-a7a7-6bad19e84c23}, !- Water Inlet Node Name
  {c58f9b13-9409-47d7-b9ef-3a0b53bc667b}; !- Water Outlet Node Name

OS:Node,
  {b60c88cc-9655-457c-b786-42e3de21c7ff}, !- Handle
  Node 670,                               !- Name
  {4e290134-295a-4793-bfb3-6c84844ddafb}, !- Inlet Port
  {0e789524-a3e0-4f1c-a7a7-6bad19e84c23}; !- Outlet Port

OS:Connection,
  {4e290134-295a-4793-bfb3-6c84844ddafb}, !- Handle
  {1b705915-34e0-4bc3-8200-b79cd917d710}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  62,                                     !- Outlet Port
  {b60c88cc-9655-457c-b786-42e3de21c7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3153d7bd-ec29-460c-9716-3bcfe47e63d4}, !- Handle
  Node 671,                               !- Name
  {c58f9b13-9409-47d7-b9ef-3a0b53bc667b}, !- Inlet Port
  {d635a17f-6614-4bf9-afde-61ff78dec479}; !- Outlet Port

OS:Connection,
  {0e789524-a3e0-4f1c-a7a7-6bad19e84c23}, !- Handle
  {375cc715-f540-4b67-9a44-42dada347550}, !- Name
  {b60c88cc-9655-457c-b786-42e3de21c7ff}, !- Source Object
  3,                                      !- Outlet Port
  {78d9d5df-45a3-47ef-8395-28ccf06b271f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c58f9b13-9409-47d7-b9ef-3a0b53bc667b}, !- Handle
  {82b9053d-779d-48ea-9d41-2cb624dbc7fb}, !- Name
  {78d9d5df-45a3-47ef-8395-28ccf06b271f}, !- Source Object
  10,                                     !- Outlet Port
  {3153d7bd-ec29-460c-9716-3bcfe47e63d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d635a17f-6614-4bf9-afde-61ff78dec479}, !- Handle
  {384a7c0c-9aba-4cc6-ad6c-bb6c85173e07}, !- Name
  {3153d7bd-ec29-460c-9716-3bcfe47e63d4}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1af00942-6388-4e83-b522-038dc559c7b8}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {78d9d5df-45a3-47ef-8395-28ccf06b271f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {dc5dbc54-1922-49f2-9d92-22e6d4a5810e}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {979f4b6d-6758-46d1-9db1-b19be140ed36}, !- Availability Schedule
  {0b70ade4-0cd6-4eb0-8f87-47e8e11570b3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb29d6ea-ba26-4e31-b4e7-601c38678ee6}, !- Supply Side Inlet Node Name
  {4457329e-0b55-48b4-b565-1bb1f61a267f}, !- Demand Side Outlet Node Name
  {626c8ec7-22f5-4a0f-8f0e-10f502d03bb5}, !- Demand Side Inlet Node A
  {8df0ca06-034b-4d5b-b9e2-1c1f9cf4af22}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2dd45f5c-f86a-4800-849a-026932cb3dee}, !- Demand Mixer Name
  {0694bdad-01fd-42c9-8640-c04943be4da3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cbcc5762-d1d8-44b6-9b7f-5eb6d3e45762}, !- Handle
  Node 672,                               !- Name
  {bb29d6ea-ba26-4e31-b4e7-601c38678ee6}, !- Inlet Port
  {41412b24-c2ec-430a-a6f6-367608673511}; !- Outlet Port

OS:Node,
  {e06cb607-86ca-47e0-95c0-43fca67fa79f}, !- Handle
  Node 673,                               !- Name
  {ca70e392-ee11-41f7-81bc-56549a1e78fe}, !- Inlet Port
  {8df0ca06-034b-4d5b-b9e2-1c1f9cf4af22}; !- Outlet Port

OS:Connection,
  {bb29d6ea-ba26-4e31-b4e7-601c38678ee6}, !- Handle
  {985b1093-2192-477c-8bb0-0b552d947052}, !- Name
  {dc5dbc54-1922-49f2-9d92-22e6d4a5810e}, !- Source Object
  8,                                      !- Outlet Port
  {cbcc5762-d1d8-44b6-9b7f-5eb6d3e45762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df0ca06-034b-4d5b-b9e2-1c1f9cf4af22}, !- Handle
  {050719e6-9eec-4405-9037-19462b0137b8}, !- Name
  {e06cb607-86ca-47e0-95c0-43fca67fa79f}, !- Source Object
  3,                                      !- Outlet Port
  {dc5dbc54-1922-49f2-9d92-22e6d4a5810e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {371b28ce-5235-43b3-97e0-b545675e3600}, !- Handle
  Node 674,                               !- Name
  {626c8ec7-22f5-4a0f-8f0e-10f502d03bb5}, !- Inlet Port
  {88774de0-dbee-46ee-ab86-6bf9d82dfab2}; !- Outlet Port

OS:Node,
  {b57050b2-9ad4-41fe-9152-d57e9018e4fe}, !- Handle
  Node 675,                               !- Name
  {84e8e387-372c-45d9-8aa6-e1c100379f7f}, !- Inlet Port
  {4457329e-0b55-48b4-b565-1bb1f61a267f}; !- Outlet Port

OS:Node,
  {5eb82484-436f-4291-94aa-56da441b98d1}, !- Handle
  Node 676,                               !- Name
  {0408422b-3b94-4cf6-baeb-5e6f9e819162}, !- Inlet Port
  {653e5eaa-6513-4ccc-a730-43aef917c5ad}; !- Outlet Port

OS:Connection,
  {626c8ec7-22f5-4a0f-8f0e-10f502d03bb5}, !- Handle
  {8c65c0ee-03ac-4349-bdd0-b07ac89e356c}, !- Name
  {dc5dbc54-1922-49f2-9d92-22e6d4a5810e}, !- Source Object
  10,                                     !- Outlet Port
  {371b28ce-5235-43b3-97e0-b545675e3600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4457329e-0b55-48b4-b565-1bb1f61a267f}, !- Handle
  {c1aedb99-f2ed-4bc8-8070-906fa57aea9e}, !- Name
  {b57050b2-9ad4-41fe-9152-d57e9018e4fe}, !- Source Object
  3,                                      !- Outlet Port
  {dc5dbc54-1922-49f2-9d92-22e6d4a5810e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0694bdad-01fd-42c9-8640-c04943be4da3}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {88774de0-dbee-46ee-ab86-6bf9d82dfab2}, !- Inlet Node Name
  {c76677ce-3fcd-4ca5-b673-6cf6cdfbe2e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2dd45f5c-f86a-4800-849a-026932cb3dee}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {84e8e387-372c-45d9-8aa6-e1c100379f7f}, !- Outlet Node Name
  {b2dd1b46-4894-418d-9004-85611bc6f6c1}; !- Inlet Node Name 1

OS:Connection,
  {88774de0-dbee-46ee-ab86-6bf9d82dfab2}, !- Handle
  {b56a13b5-bcd9-4e87-993b-58806ef62190}, !- Name
  {371b28ce-5235-43b3-97e0-b545675e3600}, !- Source Object
  3,                                      !- Outlet Port
  {0694bdad-01fd-42c9-8640-c04943be4da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e8e387-372c-45d9-8aa6-e1c100379f7f}, !- Handle
  {1235266d-a49d-42a2-93f3-31335d9c7448}, !- Name
  {2dd45f5c-f86a-4800-849a-026932cb3dee}, !- Source Object
  2,                                      !- Outlet Port
  {b57050b2-9ad4-41fe-9152-d57e9018e4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b53c4156-674b-4367-80f7-14c433a66999}, !- Handle
  {dc5dbc54-1922-49f2-9d92-22e6d4a5810e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0b70ade4-0cd6-4eb0-8f87-47e8e11570b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {d88d87d5-287c-4406-8ed0-1896efb6fbde}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7f2fad42-fc08-4c65-9a6f-4a768bd0e4d9}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7c76e60a-29fc-463d-8214-08eb25df5faf}, !- Air Inlet Node Name
  {ca70e392-ee11-41f7-81bc-56549a1e78fe}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0999f29c-45a3-42e5-9073-f24a6c08fcda}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ca7a2578-0e20-4922-b555-a5808ff95a9b}, !- Air Inlet Node Name
  {3c30ff8c-caf5-4ce5-84af-b4561841cf67}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {fa7c493b-f0d1-4810-98d5-822146d0376e}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42c0fe43-e8fc-4182-9e1b-009f2b27913f}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0fbb2af-ee32-4c74-9938-6192b8ac6e47}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4bc0f1b-c5d2-4e8a-b046-2161b47e6639}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0112d80d-04a9-4c56-b982-ad82bf157fb0}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {02d0b666-ce1d-4edb-82c1-c9b549867335}, !- Handle
  Coil Cooling DX Single Speed 61 26kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {79d395f5-06f0-4291-a073-86087412ef6a}, !- Air Inlet Node Name
  {b6c3ea0a-e486-498e-873b-aa52a79e6503}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e5e673cd-958b-4aff-b952-6b409e99f9c7}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {979f4b6d-6758-46d1-9db1-b19be140ed36}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {615d76d3-c61c-4777-84d0-da3c60bb5b75}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {615d76d3-c61c-4777-84d0-da3c60bb5b75}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0431c1ff-1501-4435-a0a8-3c8815edcf9d}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {e5e673cd-958b-4aff-b952-6b409e99f9c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28b1dbb4-a922-4df6-97e6-cb8d8738a273}, !- Mixed Air Node Name
  {2679bb6e-d810-4862-b71f-9fb3cee8d7da}, !- Outdoor Air Stream Node Name
  {1022aae9-4501-41ab-814e-908ee0fdffb8}, !- Relief Air Stream Node Name
  {41412b24-c2ec-430a-a6f6-367608673511}; !- Return Air Stream Node Name

OS:Node,
  {402c6f8e-ab52-4df2-b2cd-683303c4c9c1}, !- Handle
  Node 677,                               !- Name
  ,                                       !- Inlet Port
  {2679bb6e-d810-4862-b71f-9fb3cee8d7da}; !- Outlet Port

OS:Connection,
  {2679bb6e-d810-4862-b71f-9fb3cee8d7da}, !- Handle
  {b9642f21-5408-443d-81b7-a53e1ab64f22}, !- Name
  {402c6f8e-ab52-4df2-b2cd-683303c4c9c1}, !- Source Object
  3,                                      !- Outlet Port
  {0431c1ff-1501-4435-a0a8-3c8815edcf9d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a8ebd00-6a20-4afc-a8a7-b47aed63550f}, !- Handle
  Node 678,                               !- Name
  {1022aae9-4501-41ab-814e-908ee0fdffb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1022aae9-4501-41ab-814e-908ee0fdffb8}, !- Handle
  {ed96bcea-9013-4ea9-905d-13fdfb86b110}, !- Name
  {0431c1ff-1501-4435-a0a8-3c8815edcf9d}, !- Source Object
  7,                                      !- Outlet Port
  {9a8ebd00-6a20-4afc-a8a7-b47aed63550f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca70e392-ee11-41f7-81bc-56549a1e78fe}, !- Handle
  {e87c0bbd-375f-409f-b4c5-e9aab2f4f32d}, !- Name
  {7f2fad42-fc08-4c65-9a6f-4a768bd0e4d9}, !- Source Object
  9,                                      !- Outlet Port
  {e06cb607-86ca-47e0-95c0-43fca67fa79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ec81293-04f9-445e-8c07-99ee169f4c44}, !- Handle
  Node 679,                               !- Name
  {3c30ff8c-caf5-4ce5-84af-b4561841cf67}, !- Inlet Port
  {7c76e60a-29fc-463d-8214-08eb25df5faf}; !- Outlet Port

OS:Connection,
  {3c30ff8c-caf5-4ce5-84af-b4561841cf67}, !- Handle
  {084d279d-2e8d-457a-99a9-30dd02d51f90}, !- Name
  {0999f29c-45a3-42e5-9073-f24a6c08fcda}, !- Source Object
  6,                                      !- Outlet Port
  {9ec81293-04f9-445e-8c07-99ee169f4c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c76e60a-29fc-463d-8214-08eb25df5faf}, !- Handle
  {bdded8af-7bdb-47a2-83d0-9bc4718a6252}, !- Name
  {9ec81293-04f9-445e-8c07-99ee169f4c44}, !- Source Object
  3,                                      !- Outlet Port
  {7f2fad42-fc08-4c65-9a6f-4a768bd0e4d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6197f2f3-e1a6-4b8b-93d4-5b06b8645718}, !- Handle
  Node 680,                               !- Name
  {b6c3ea0a-e486-498e-873b-aa52a79e6503}, !- Inlet Port
  {ca7a2578-0e20-4922-b555-a5808ff95a9b}; !- Outlet Port

OS:Connection,
  {b6c3ea0a-e486-498e-873b-aa52a79e6503}, !- Handle
  {0a3f67a3-9158-4524-8854-a188b15194aa}, !- Name
  {02d0b666-ce1d-4edb-82c1-c9b549867335}, !- Source Object
  9,                                      !- Outlet Port
  {6197f2f3-e1a6-4b8b-93d4-5b06b8645718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7a2578-0e20-4922-b555-a5808ff95a9b}, !- Handle
  {718e1646-0c70-4827-8a51-a4f8cb254bf6}, !- Name
  {6197f2f3-e1a6-4b8b-93d4-5b06b8645718}, !- Source Object
  3,                                      !- Outlet Port
  {0999f29c-45a3-42e5-9073-f24a6c08fcda}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {07127b74-a205-43df-ab0e-661199a62bad}, !- Handle
  Node 681,                               !- Name
  {28b1dbb4-a922-4df6-97e6-cb8d8738a273}, !- Inlet Port
  {79d395f5-06f0-4291-a073-86087412ef6a}; !- Outlet Port

OS:Connection,
  {41412b24-c2ec-430a-a6f6-367608673511}, !- Handle
  {c8d38cc7-0683-4698-b6ef-7b2634484bce}, !- Name
  {cbcc5762-d1d8-44b6-9b7f-5eb6d3e45762}, !- Source Object
  3,                                      !- Outlet Port
  {0431c1ff-1501-4435-a0a8-3c8815edcf9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {28b1dbb4-a922-4df6-97e6-cb8d8738a273}, !- Handle
  {ed979699-f511-42da-ae6b-68c5e46f8bcf}, !- Name
  {0431c1ff-1501-4435-a0a8-3c8815edcf9d}, !- Source Object
  5,                                      !- Outlet Port
  {07127b74-a205-43df-ab0e-661199a62bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d395f5-06f0-4291-a073-86087412ef6a}, !- Handle
  {9ebbe9fb-3a63-40e4-997a-9cfd64c590df}, !- Name
  {07127b74-a205-43df-ab0e-661199a62bad}, !- Source Object
  3,                                      !- Outlet Port
  {02d0b666-ce1d-4edb-82c1-c9b549867335}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bd0a4cc3-7f88-44a4-9ccf-3ca9ad1034c8}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5a02c95f-bffc-488f-b2fb-f9ac68f5384b}, !- Control Zone Name
  {e06cb607-86ca-47e0-95c0-43fca67fa79f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34fb58f5-9279-44dc-9680-cbc3f04557a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {a924a096-1c50-4ca2-8b8f-bce09b31f269}, !- Air Inlet Node Name
  {0408422b-3b94-4cf6-baeb-5e6f9e819162}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0e237a2-504f-42d6-99f2-061abf00bd39}, !- Handle
  Node 682,                               !- Name
  {31ba6226-7057-4ef6-b2a6-b8258e84bc02}, !- Inlet Port
  {b2dd1b46-4894-418d-9004-85611bc6f6c1}; !- Outlet Port

OS:Connection,
  {653e5eaa-6513-4ccc-a730-43aef917c5ad}, !- Handle
  {1b8233ac-47f2-4d26-9780-e38ac2fdc29e}, !- Name
  {5eb82484-436f-4291-94aa-56da441b98d1}, !- Source Object
  3,                                      !- Outlet Port
  {6eb44dbc-1fbd-4d5d-8d4f-0a67104bf51f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31ba6226-7057-4ef6-b2a6-b8258e84bc02}, !- Handle
  {24decde8-a147-4fb9-a493-58f4412109d4}, !- Name
  {d73fced0-c2c5-4aa5-abc9-cbcb2563ddd5}, !- Source Object
  3,                                      !- Outlet Port
  {a0e237a2-504f-42d6-99f2-061abf00bd39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2dd1b46-4894-418d-9004-85611bc6f6c1}, !- Handle
  {bde1b0af-6e8e-45ac-b9a6-32b468dd84ea}, !- Name
  {a0e237a2-504f-42d6-99f2-061abf00bd39}, !- Source Object
  3,                                      !- Outlet Port
  {2dd45f5c-f86a-4800-849a-026932cb3dee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b06f69f9-4bcc-4706-903e-ae084ac40677}, !- Handle
  Node 683,                               !- Name
  {c76677ce-3fcd-4ca5-b673-6cf6cdfbe2e1}, !- Inlet Port
  {a924a096-1c50-4ca2-8b8f-bce09b31f269}; !- Outlet Port

OS:Connection,
  {c76677ce-3fcd-4ca5-b673-6cf6cdfbe2e1}, !- Handle
  {3231f0e4-033a-4dd1-8b0f-1b7046faaeb5}, !- Name
  {0694bdad-01fd-42c9-8640-c04943be4da3}, !- Source Object
  3,                                      !- Outlet Port
  {b06f69f9-4bcc-4706-903e-ae084ac40677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a924a096-1c50-4ca2-8b8f-bce09b31f269}, !- Handle
  {83ed71fa-2c81-4b88-a917-fd8e9274d135}, !- Name
  {b06f69f9-4bcc-4706-903e-ae084ac40677}, !- Source Object
  3,                                      !- Outlet Port
  {34fb58f5-9279-44dc-9680-cbc3f04557a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0408422b-3b94-4cf6-baeb-5e6f9e819162}, !- Handle
  {22e05066-6c7d-41f1-bd71-99c7c3ecbc79}, !- Name
  {34fb58f5-9279-44dc-9680-cbc3f04557a3}, !- Source Object
  4,                                      !- Outlet Port
  {5eb82484-436f-4291-94aa-56da441b98d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {16cf9a9f-dea9-4509-ab3c-35a545483c31}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2c6109fd-121e-472b-b7bb-da037b534616}, !- Water Inlet Node Name
  {f1bb54e6-888a-493d-bdd1-af86f1e8ec4e}; !- Water Outlet Node Name

OS:Node,
  {6ff036e0-6e0e-4695-a8f9-f82741ee8cb4}, !- Handle
  Node 684,                               !- Name
  {0b7f898b-cc3f-476e-baa4-6b9d79128a77}, !- Inlet Port
  {2c6109fd-121e-472b-b7bb-da037b534616}; !- Outlet Port

OS:Connection,
  {0b7f898b-cc3f-476e-baa4-6b9d79128a77}, !- Handle
  {37163703-1a13-4e0e-8bcb-6b91a3bbfbac}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  63,                                     !- Outlet Port
  {6ff036e0-6e0e-4695-a8f9-f82741ee8cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {449b6982-9ce2-4328-adf8-84ad63b03bfb}, !- Handle
  Node 685,                               !- Name
  {f1bb54e6-888a-493d-bdd1-af86f1e8ec4e}, !- Inlet Port
  {df879c1d-a8e7-4f9d-8dd8-14689b3285a6}; !- Outlet Port

OS:Connection,
  {2c6109fd-121e-472b-b7bb-da037b534616}, !- Handle
  {670be486-6e74-434a-ac87-65023b9084ee}, !- Name
  {6ff036e0-6e0e-4695-a8f9-f82741ee8cb4}, !- Source Object
  3,                                      !- Outlet Port
  {16cf9a9f-dea9-4509-ab3c-35a545483c31}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f1bb54e6-888a-493d-bdd1-af86f1e8ec4e}, !- Handle
  {fd3a17da-077f-414a-97d0-75b0dfdbc870}, !- Name
  {16cf9a9f-dea9-4509-ab3c-35a545483c31}, !- Source Object
  10,                                     !- Outlet Port
  {449b6982-9ce2-4328-adf8-84ad63b03bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df879c1d-a8e7-4f9d-8dd8-14689b3285a6}, !- Handle
  {3e7744c6-61ca-4c91-bb42-1fe000d78e73}, !- Name
  {449b6982-9ce2-4328-adf8-84ad63b03bfb}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a6b48adf-7970-457b-a846-2ee117711a6e}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {16cf9a9f-dea9-4509-ab3c-35a545483c31}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d72933a5-3fc1-4946-ad55-3ef20e30a197}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {e2d98c75-db32-43a6-a64f-247b210ffed2}, !- Availability Schedule
  {fa3c6f5d-53eb-4803-9c3b-f61ca7eb86ef}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c1f416cf-0303-4170-9bdf-768e1fe6b3d3}, !- Supply Side Inlet Node Name
  {3f07f6c7-da5e-4a23-be7e-4b53634391ec}, !- Demand Side Outlet Node Name
  {7867fa0b-9a6b-454e-8fb0-ef05dcd42217}, !- Demand Side Inlet Node A
  {8e0c8488-8b13-45c4-9164-558d02808a15}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f1793d7-9f49-4545-8bad-74ceee86d5d4}, !- Demand Mixer Name
  {4804ea32-8ecd-4d1e-ad32-755008752d95}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9df5c3a-1124-4729-89a0-68e0fb5df864}, !- Handle
  Node 686,                               !- Name
  {c1f416cf-0303-4170-9bdf-768e1fe6b3d3}, !- Inlet Port
  {7bba1af6-7a96-427b-8c00-c1dd9481cef5}; !- Outlet Port

OS:Node,
  {2e6a0ff6-3a56-4490-a6c2-428df7c55006}, !- Handle
  Node 687,                               !- Name
  {4cd830ef-6635-4f87-8421-5f0a37dec9c0}, !- Inlet Port
  {8e0c8488-8b13-45c4-9164-558d02808a15}; !- Outlet Port

OS:Connection,
  {c1f416cf-0303-4170-9bdf-768e1fe6b3d3}, !- Handle
  {4f099585-364c-42ee-85f8-8848ee9c17bd}, !- Name
  {d72933a5-3fc1-4946-ad55-3ef20e30a197}, !- Source Object
  8,                                      !- Outlet Port
  {a9df5c3a-1124-4729-89a0-68e0fb5df864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0c8488-8b13-45c4-9164-558d02808a15}, !- Handle
  {0d07092e-6c04-4110-bb73-6c91f1bf43b3}, !- Name
  {2e6a0ff6-3a56-4490-a6c2-428df7c55006}, !- Source Object
  3,                                      !- Outlet Port
  {d72933a5-3fc1-4946-ad55-3ef20e30a197}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {18800599-0857-4fb3-8257-f68739d5bc2d}, !- Handle
  Node 688,                               !- Name
  {7867fa0b-9a6b-454e-8fb0-ef05dcd42217}, !- Inlet Port
  {b9a4993a-6aba-48a3-ab66-1e3561c220b2}; !- Outlet Port

OS:Node,
  {a4f01106-2ddf-4517-919a-026e4bbe9ed2}, !- Handle
  Node 689,                               !- Name
  {4051738b-efe1-429b-bb18-b416a35d6749}, !- Inlet Port
  {3f07f6c7-da5e-4a23-be7e-4b53634391ec}; !- Outlet Port

OS:Node,
  {b4426a50-e479-48ac-ad2f-3da073d44325}, !- Handle
  Node 690,                               !- Name
  {15d5368c-d1c2-4bba-b8ee-430ae7a3193c}, !- Inlet Port
  {3b0f6f16-3e10-4783-915a-c3c9acb863c5}; !- Outlet Port

OS:Connection,
  {7867fa0b-9a6b-454e-8fb0-ef05dcd42217}, !- Handle
  {35a753f2-e23c-4079-981e-dd2540ecd570}, !- Name
  {d72933a5-3fc1-4946-ad55-3ef20e30a197}, !- Source Object
  10,                                     !- Outlet Port
  {18800599-0857-4fb3-8257-f68739d5bc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f07f6c7-da5e-4a23-be7e-4b53634391ec}, !- Handle
  {35cf63f3-77ff-49a4-b389-e8d472fef97f}, !- Name
  {a4f01106-2ddf-4517-919a-026e4bbe9ed2}, !- Source Object
  3,                                      !- Outlet Port
  {d72933a5-3fc1-4946-ad55-3ef20e30a197}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4804ea32-8ecd-4d1e-ad32-755008752d95}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {b9a4993a-6aba-48a3-ab66-1e3561c220b2}, !- Inlet Node Name
  {cc92a615-81a7-4b47-91ab-6e3ab3a6f57b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4f1793d7-9f49-4545-8bad-74ceee86d5d4}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {4051738b-efe1-429b-bb18-b416a35d6749}, !- Outlet Node Name
  {92032066-b1c6-4e8c-b58d-a401d74948fb}; !- Inlet Node Name 1

OS:Connection,
  {b9a4993a-6aba-48a3-ab66-1e3561c220b2}, !- Handle
  {d98d81f7-1000-4d40-b049-3b610e9610ae}, !- Name
  {18800599-0857-4fb3-8257-f68739d5bc2d}, !- Source Object
  3,                                      !- Outlet Port
  {4804ea32-8ecd-4d1e-ad32-755008752d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4051738b-efe1-429b-bb18-b416a35d6749}, !- Handle
  {7a9cafb7-01cb-463c-a622-1e314a02a062}, !- Name
  {4f1793d7-9f49-4545-8bad-74ceee86d5d4}, !- Source Object
  2,                                      !- Outlet Port
  {a4f01106-2ddf-4517-919a-026e4bbe9ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1bd3e8f9-e07f-49fa-9c78-001396c8658d}, !- Handle
  {d72933a5-3fc1-4946-ad55-3ef20e30a197}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fa3c6f5d-53eb-4803-9c3b-f61ca7eb86ef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {12ac576d-ea77-45be-af21-866f325b23d2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5f038e54-41c5-4d88-9860-0c8346fa9905}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6d1341c0-c516-4238-a1ee-f5679e730fb5}, !- Air Inlet Node Name
  {4cd830ef-6635-4f87-8421-5f0a37dec9c0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9f94eaeb-231e-40e0-98c5-fd47093def80}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e3bb049b-51ed-41fe-a1d6-6877b97e184b}, !- Air Inlet Node Name
  {bd8f6542-f272-49fd-8dd0-5137892bfa8a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {0586fe4a-b87d-40d0-bde4-e83e942eb8b5}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c008846e-875c-492e-8506-9aca5cddd5f0}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df941ed9-457c-42a0-9991-f418ac5e943a}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcf481a5-cb21-4bb2-bcbc-527702aea2f8}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {869e6707-a3bd-4713-92a3-e6a7199cfb3c}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b99c864-a55b-483c-938a-8b9a92ec2eb2}, !- Handle
  Coil Cooling DX Single Speed 62 4kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b4ef2873-c9c9-4958-b1d9-f04230d2016d}, !- Air Inlet Node Name
  {52102741-c60d-41c5-80fa-0fa301a8ca8a}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b691935d-d871-4642-b1b4-51ccdc086bfc}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e2d98c75-db32-43a6-a64f-247b210ffed2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6967ab86-a399-45db-9d85-b028a5acaf21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6967ab86-a399-45db-9d85-b028a5acaf21}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c4cf720-d354-418c-b62c-7cedb8edebd5}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {b691935d-d871-4642-b1b4-51ccdc086bfc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {948d1be2-a51c-431d-8a8c-c9692ecbedbf}, !- Mixed Air Node Name
  {bcf3b471-1c90-48f4-a78c-3791fa6bcb2f}, !- Outdoor Air Stream Node Name
  {2cd71a4e-683f-4552-8c80-0e27db31402f}, !- Relief Air Stream Node Name
  {7bba1af6-7a96-427b-8c00-c1dd9481cef5}; !- Return Air Stream Node Name

OS:Node,
  {e16890f2-8055-4d72-a5ed-1d10583fee10}, !- Handle
  Node 691,                               !- Name
  ,                                       !- Inlet Port
  {bcf3b471-1c90-48f4-a78c-3791fa6bcb2f}; !- Outlet Port

OS:Connection,
  {bcf3b471-1c90-48f4-a78c-3791fa6bcb2f}, !- Handle
  {655d3c66-98aa-495b-b345-9049aa0d1ad4}, !- Name
  {e16890f2-8055-4d72-a5ed-1d10583fee10}, !- Source Object
  3,                                      !- Outlet Port
  {0c4cf720-d354-418c-b62c-7cedb8edebd5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf2ed692-8b04-40cc-b074-3151b061be83}, !- Handle
  Node 692,                               !- Name
  {2cd71a4e-683f-4552-8c80-0e27db31402f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cd71a4e-683f-4552-8c80-0e27db31402f}, !- Handle
  {0611bb77-fc02-4fe7-a2ab-30ed3b8f43bd}, !- Name
  {0c4cf720-d354-418c-b62c-7cedb8edebd5}, !- Source Object
  7,                                      !- Outlet Port
  {cf2ed692-8b04-40cc-b074-3151b061be83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd830ef-6635-4f87-8421-5f0a37dec9c0}, !- Handle
  {f16a07f4-2e5a-491e-8a24-062f5f902706}, !- Name
  {5f038e54-41c5-4d88-9860-0c8346fa9905}, !- Source Object
  9,                                      !- Outlet Port
  {2e6a0ff6-3a56-4490-a6c2-428df7c55006}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cbd28ac-9b3f-405b-818b-49005d89d950}, !- Handle
  Node 693,                               !- Name
  {bd8f6542-f272-49fd-8dd0-5137892bfa8a}, !- Inlet Port
  {6d1341c0-c516-4238-a1ee-f5679e730fb5}; !- Outlet Port

OS:Connection,
  {bd8f6542-f272-49fd-8dd0-5137892bfa8a}, !- Handle
  {77ad0102-4881-4c87-ac1b-82345ee6cbf6}, !- Name
  {9f94eaeb-231e-40e0-98c5-fd47093def80}, !- Source Object
  6,                                      !- Outlet Port
  {2cbd28ac-9b3f-405b-818b-49005d89d950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1341c0-c516-4238-a1ee-f5679e730fb5}, !- Handle
  {b003ac8f-914d-48af-94cb-ae459969a160}, !- Name
  {2cbd28ac-9b3f-405b-818b-49005d89d950}, !- Source Object
  3,                                      !- Outlet Port
  {5f038e54-41c5-4d88-9860-0c8346fa9905}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ae2b80e6-add8-47a3-9cce-0f4fdfd181f4}, !- Handle
  Node 694,                               !- Name
  {52102741-c60d-41c5-80fa-0fa301a8ca8a}, !- Inlet Port
  {e3bb049b-51ed-41fe-a1d6-6877b97e184b}; !- Outlet Port

OS:Connection,
  {52102741-c60d-41c5-80fa-0fa301a8ca8a}, !- Handle
  {6f90ad18-0f03-4369-afbd-73e5bc315b68}, !- Name
  {6b99c864-a55b-483c-938a-8b9a92ec2eb2}, !- Source Object
  9,                                      !- Outlet Port
  {ae2b80e6-add8-47a3-9cce-0f4fdfd181f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bb049b-51ed-41fe-a1d6-6877b97e184b}, !- Handle
  {ecf98c9f-bc9e-4b39-852c-a674c5e3515e}, !- Name
  {ae2b80e6-add8-47a3-9cce-0f4fdfd181f4}, !- Source Object
  3,                                      !- Outlet Port
  {9f94eaeb-231e-40e0-98c5-fd47093def80}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {39f2333d-d366-4e85-9e59-55734650e2f6}, !- Handle
  Node 695,                               !- Name
  {948d1be2-a51c-431d-8a8c-c9692ecbedbf}, !- Inlet Port
  {b4ef2873-c9c9-4958-b1d9-f04230d2016d}; !- Outlet Port

OS:Connection,
  {7bba1af6-7a96-427b-8c00-c1dd9481cef5}, !- Handle
  {348f9a6e-a5e5-4a38-be07-05b0ff39ae94}, !- Name
  {a9df5c3a-1124-4729-89a0-68e0fb5df864}, !- Source Object
  3,                                      !- Outlet Port
  {0c4cf720-d354-418c-b62c-7cedb8edebd5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {948d1be2-a51c-431d-8a8c-c9692ecbedbf}, !- Handle
  {ded218d7-ae2d-4846-87de-0931ff6b306f}, !- Name
  {0c4cf720-d354-418c-b62c-7cedb8edebd5}, !- Source Object
  5,                                      !- Outlet Port
  {39f2333d-d366-4e85-9e59-55734650e2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ef2873-c9c9-4958-b1d9-f04230d2016d}, !- Handle
  {f12edc9e-5b99-41ee-92a4-2d8d24b542c2}, !- Name
  {39f2333d-d366-4e85-9e59-55734650e2f6}, !- Source Object
  3,                                      !- Outlet Port
  {6b99c864-a55b-483c-938a-8b9a92ec2eb2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f3643413-afef-4740-bca0-07912342b2c1}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {49a5ca2f-645a-48da-bd84-122993985685}, !- Control Zone Name
  {2e6a0ff6-3a56-4490-a6c2-428df7c55006}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f3527a07-f95f-42d8-a225-c94f9deb9a99}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {f82e1cb7-b964-4723-aeaa-fdf1fcd623bf}, !- Air Inlet Node Name
  {15d5368c-d1c2-4bba-b8ee-430ae7a3193c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2c6f564-7226-44fe-ae69-a1b88f7de25a}, !- Handle
  Node 696,                               !- Name
  {1fb377ee-dc53-4211-add3-7d0b576b2940}, !- Inlet Port
  {92032066-b1c6-4e8c-b58d-a401d74948fb}; !- Outlet Port

OS:Connection,
  {3b0f6f16-3e10-4783-915a-c3c9acb863c5}, !- Handle
  {fee8f238-50e2-484d-b77d-7a5f1f9c9406}, !- Name
  {b4426a50-e479-48ac-ad2f-3da073d44325}, !- Source Object
  3,                                      !- Outlet Port
  {b28066e1-fc21-4eae-bf4a-713308307eac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fb377ee-dc53-4211-add3-7d0b576b2940}, !- Handle
  {102b5824-83bb-49c5-8e6f-0f6f454efd0c}, !- Name
  {94f19c02-4855-44a9-a3b9-3419f5eb7008}, !- Source Object
  3,                                      !- Outlet Port
  {a2c6f564-7226-44fe-ae69-a1b88f7de25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92032066-b1c6-4e8c-b58d-a401d74948fb}, !- Handle
  {7c273d8a-d7b9-4823-9da0-7d001be13fe9}, !- Name
  {a2c6f564-7226-44fe-ae69-a1b88f7de25a}, !- Source Object
  3,                                      !- Outlet Port
  {4f1793d7-9f49-4545-8bad-74ceee86d5d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9062a504-26be-4599-93e0-756b9e1d94f3}, !- Handle
  Node 697,                               !- Name
  {cc92a615-81a7-4b47-91ab-6e3ab3a6f57b}, !- Inlet Port
  {f82e1cb7-b964-4723-aeaa-fdf1fcd623bf}; !- Outlet Port

OS:Connection,
  {cc92a615-81a7-4b47-91ab-6e3ab3a6f57b}, !- Handle
  {d65d4a9f-0298-43c7-9c19-2ac2bd28c3f0}, !- Name
  {4804ea32-8ecd-4d1e-ad32-755008752d95}, !- Source Object
  3,                                      !- Outlet Port
  {9062a504-26be-4599-93e0-756b9e1d94f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82e1cb7-b964-4723-aeaa-fdf1fcd623bf}, !- Handle
  {c2445ab2-23e3-4cb1-a136-2b3bca4d7f05}, !- Name
  {9062a504-26be-4599-93e0-756b9e1d94f3}, !- Source Object
  3,                                      !- Outlet Port
  {f3527a07-f95f-42d8-a225-c94f9deb9a99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15d5368c-d1c2-4bba-b8ee-430ae7a3193c}, !- Handle
  {6bc88dc2-f5f2-498d-8a38-68576dc6df2e}, !- Name
  {f3527a07-f95f-42d8-a225-c94f9deb9a99}, !- Source Object
  4,                                      !- Outlet Port
  {b4426a50-e479-48ac-ad2f-3da073d44325}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5e694e27-037e-48ee-906f-ae4860930bc1}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {10b41bc4-08a7-4282-b67e-92513f0f97db}, !- Water Inlet Node Name
  {c9d722a9-8e26-4f31-a5ba-3003590c205d}; !- Water Outlet Node Name

OS:Node,
  {9e5ed6c4-4eed-4e14-bb87-6e28af44aa67}, !- Handle
  Node 698,                               !- Name
  {641dd1f2-a188-4b9d-aab0-25adee4790aa}, !- Inlet Port
  {10b41bc4-08a7-4282-b67e-92513f0f97db}; !- Outlet Port

OS:Connection,
  {641dd1f2-a188-4b9d-aab0-25adee4790aa}, !- Handle
  {17f99e17-f697-4869-88dc-2705a1f410fe}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  64,                                     !- Outlet Port
  {9e5ed6c4-4eed-4e14-bb87-6e28af44aa67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {902dd3c0-c7ff-4f84-8397-47aa3d297f79}, !- Handle
  Node 699,                               !- Name
  {c9d722a9-8e26-4f31-a5ba-3003590c205d}, !- Inlet Port
  {9187730d-de32-4203-8839-776dbceb3cd8}; !- Outlet Port

OS:Connection,
  {10b41bc4-08a7-4282-b67e-92513f0f97db}, !- Handle
  {0d0e7974-df97-450d-9dd3-082a95e455fe}, !- Name
  {9e5ed6c4-4eed-4e14-bb87-6e28af44aa67}, !- Source Object
  3,                                      !- Outlet Port
  {5e694e27-037e-48ee-906f-ae4860930bc1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c9d722a9-8e26-4f31-a5ba-3003590c205d}, !- Handle
  {de38c7e3-8530-4b70-88a7-a2b622741104}, !- Name
  {5e694e27-037e-48ee-906f-ae4860930bc1}, !- Source Object
  10,                                     !- Outlet Port
  {902dd3c0-c7ff-4f84-8397-47aa3d297f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9187730d-de32-4203-8839-776dbceb3cd8}, !- Handle
  {be3d0e47-fcad-4933-9ae3-f42db229960f}, !- Name
  {902dd3c0-c7ff-4f84-8397-47aa3d297f79}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a079181b-fba2-423c-8d1b-4a554d56fd8b}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {5e694e27-037e-48ee-906f-ae4860930bc1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bd1079e4-209b-4bd5-b203-b59cec2b3786}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {1945ac0a-dc09-4a72-882b-31dd66441d96}, !- Availability Schedule
  {f77a27e6-3532-422e-8333-35998ec4c8e2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b01655a-ffb7-4564-9945-46a90af56334}, !- Supply Side Inlet Node Name
  {61e704b9-21b0-4be7-808e-b0de50e21101}, !- Demand Side Outlet Node Name
  {9aa01f4b-eb6d-473c-b622-48552bd0cb2e}, !- Demand Side Inlet Node A
  {a01aecc7-fcb4-4692-b716-060c8ec27046}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f1bc9206-2ca1-46fc-8deb-3eb32f7567d2}, !- Demand Mixer Name
  {0d9d73b6-0b7a-4206-9004-9b9bf275b541}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e5082e4-0e92-41bf-ae52-d5262dd22ce2}, !- Handle
  Node 700,                               !- Name
  {8b01655a-ffb7-4564-9945-46a90af56334}, !- Inlet Port
  {6731d171-d58a-4c54-aa82-0ece5bf03310}; !- Outlet Port

OS:Node,
  {9593ce60-e16e-4f0f-b781-84315de89c05}, !- Handle
  Node 701,                               !- Name
  {c752b8f7-30b3-46c1-b9cf-f1e65696608e}, !- Inlet Port
  {a01aecc7-fcb4-4692-b716-060c8ec27046}; !- Outlet Port

OS:Connection,
  {8b01655a-ffb7-4564-9945-46a90af56334}, !- Handle
  {a6e67b33-2a9a-4ba7-8bf6-fa1dfa72562a}, !- Name
  {bd1079e4-209b-4bd5-b203-b59cec2b3786}, !- Source Object
  8,                                      !- Outlet Port
  {5e5082e4-0e92-41bf-ae52-d5262dd22ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01aecc7-fcb4-4692-b716-060c8ec27046}, !- Handle
  {de3d3fa1-2026-4df1-a829-023d21596d97}, !- Name
  {9593ce60-e16e-4f0f-b781-84315de89c05}, !- Source Object
  3,                                      !- Outlet Port
  {bd1079e4-209b-4bd5-b203-b59cec2b3786}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1d52a29d-429e-4e92-9213-1809c95e6ab7}, !- Handle
  Node 702,                               !- Name
  {9aa01f4b-eb6d-473c-b622-48552bd0cb2e}, !- Inlet Port
  {9d13d0d2-908e-4760-ada8-e6cb7ebb1937}; !- Outlet Port

OS:Node,
  {656df2cd-783b-4211-bbbc-2cad774b7dc6}, !- Handle
  Node 703,                               !- Name
  {3a567e7a-18c9-4c70-b9e3-a452b6d4977f}, !- Inlet Port
  {61e704b9-21b0-4be7-808e-b0de50e21101}; !- Outlet Port

OS:Node,
  {bd907e46-2386-4403-8182-cb102a8c6a1b}, !- Handle
  Node 704,                               !- Name
  {b6351be5-c018-49be-9293-940526cb25f2}, !- Inlet Port
  {754c63eb-66ef-4064-a61b-f699f4b86378}; !- Outlet Port

OS:Connection,
  {9aa01f4b-eb6d-473c-b622-48552bd0cb2e}, !- Handle
  {4d180f99-9631-42de-b4bb-95846b42c4f6}, !- Name
  {bd1079e4-209b-4bd5-b203-b59cec2b3786}, !- Source Object
  10,                                     !- Outlet Port
  {1d52a29d-429e-4e92-9213-1809c95e6ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e704b9-21b0-4be7-808e-b0de50e21101}, !- Handle
  {075f6928-163e-4a22-8a98-0a0156b1049b}, !- Name
  {656df2cd-783b-4211-bbbc-2cad774b7dc6}, !- Source Object
  3,                                      !- Outlet Port
  {bd1079e4-209b-4bd5-b203-b59cec2b3786}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d9d73b6-0b7a-4206-9004-9b9bf275b541}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {9d13d0d2-908e-4760-ada8-e6cb7ebb1937}, !- Inlet Node Name
  {e59a30e4-4c1b-4714-ade2-2fedd06e609d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f1bc9206-2ca1-46fc-8deb-3eb32f7567d2}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {3a567e7a-18c9-4c70-b9e3-a452b6d4977f}, !- Outlet Node Name
  {ad361ce8-613f-44c4-9ee3-1ba6c8e09a61}; !- Inlet Node Name 1

OS:Connection,
  {9d13d0d2-908e-4760-ada8-e6cb7ebb1937}, !- Handle
  {a5ba7a9d-38ef-4a75-ba8b-c95e49968d6c}, !- Name
  {1d52a29d-429e-4e92-9213-1809c95e6ab7}, !- Source Object
  3,                                      !- Outlet Port
  {0d9d73b6-0b7a-4206-9004-9b9bf275b541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a567e7a-18c9-4c70-b9e3-a452b6d4977f}, !- Handle
  {bf163151-3462-4adf-b7d6-654cd3fc1d9d}, !- Name
  {f1bc9206-2ca1-46fc-8deb-3eb32f7567d2}, !- Source Object
  2,                                      !- Outlet Port
  {656df2cd-783b-4211-bbbc-2cad774b7dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {35e17eda-4847-4448-8343-90a2a4f8967d}, !- Handle
  {bd1079e4-209b-4bd5-b203-b59cec2b3786}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f77a27e6-3532-422e-8333-35998ec4c8e2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {4091bf99-dd84-4cdb-b5c1-836b68daa3a5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f686a151-d932-4086-b937-7e62c9afd6b5}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c8ecb9e0-e04c-4008-be09-d53ff9e8209d}, !- Air Inlet Node Name
  {c752b8f7-30b3-46c1-b9cf-f1e65696608e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9951e40e-9ab9-4742-9966-e9b68da1fec7}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2bfd2932-e105-454a-8593-71958165a756}, !- Air Inlet Node Name
  {703649d5-edde-4097-9ba6-78761fad153a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {ea93a4c3-a883-467c-b63a-2e37b182078c}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99f747a7-6b7f-45dd-98ae-895352ff4e55}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5bb01ff-07cc-4b9c-b68f-c10a9c2eb035}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {759db15a-d007-4d0b-8065-ae5021884298}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68c2b671-1193-4d0f-bb71-f7c7d867af8d}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2be3ff28-ac9d-4e9c-9f2d-af85f3eb3b96}, !- Handle
  Coil Cooling DX Single Speed 63 14kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d269250-41d2-4304-bba6-71624bf897d6}, !- Air Inlet Node Name
  {edc038b3-7740-4db3-9e65-ae955c590737}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b428d37e-74f3-484f-b0e6-217ad0f375f0}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1945ac0a-dc09-4a72-882b-31dd66441d96}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2108d659-8ce5-42eb-ac10-91d89f75bb4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2108d659-8ce5-42eb-ac10-91d89f75bb4f}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d48eb92e-1c2d-4f7b-bdc9-2ab2d98fd6cb}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {b428d37e-74f3-484f-b0e6-217ad0f375f0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37043e89-b1d7-43b9-aea0-d8400bdeb93c}, !- Mixed Air Node Name
  {45c21e45-f8cc-4ddf-9784-5f5f4d9aab3c}, !- Outdoor Air Stream Node Name
  {984aa6f3-b9f5-4478-94c6-f5105e52605a}, !- Relief Air Stream Node Name
  {6731d171-d58a-4c54-aa82-0ece5bf03310}; !- Return Air Stream Node Name

OS:Node,
  {913a5145-ee4d-4d1c-877b-12d302edcbd8}, !- Handle
  Node 705,                               !- Name
  ,                                       !- Inlet Port
  {45c21e45-f8cc-4ddf-9784-5f5f4d9aab3c}; !- Outlet Port

OS:Connection,
  {45c21e45-f8cc-4ddf-9784-5f5f4d9aab3c}, !- Handle
  {3fc17a84-3da2-4ec3-bad4-c48d7f0acaef}, !- Name
  {913a5145-ee4d-4d1c-877b-12d302edcbd8}, !- Source Object
  3,                                      !- Outlet Port
  {d48eb92e-1c2d-4f7b-bdc9-2ab2d98fd6cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49697bd3-f5b5-4e6e-8ec2-52324f8b1a84}, !- Handle
  Node 706,                               !- Name
  {984aa6f3-b9f5-4478-94c6-f5105e52605a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {984aa6f3-b9f5-4478-94c6-f5105e52605a}, !- Handle
  {faaf1a4b-1f07-48bd-af92-0531c5d273ca}, !- Name
  {d48eb92e-1c2d-4f7b-bdc9-2ab2d98fd6cb}, !- Source Object
  7,                                      !- Outlet Port
  {49697bd3-f5b5-4e6e-8ec2-52324f8b1a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c752b8f7-30b3-46c1-b9cf-f1e65696608e}, !- Handle
  {d2c0e0b0-c356-4c3b-a755-7c0e1d706129}, !- Name
  {f686a151-d932-4086-b937-7e62c9afd6b5}, !- Source Object
  9,                                      !- Outlet Port
  {9593ce60-e16e-4f0f-b781-84315de89c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c8ea16-660e-4e82-99f3-dca470def985}, !- Handle
  Node 707,                               !- Name
  {703649d5-edde-4097-9ba6-78761fad153a}, !- Inlet Port
  {c8ecb9e0-e04c-4008-be09-d53ff9e8209d}; !- Outlet Port

OS:Connection,
  {703649d5-edde-4097-9ba6-78761fad153a}, !- Handle
  {069190de-4c9f-4872-9ff5-fe0acaed7093}, !- Name
  {9951e40e-9ab9-4742-9966-e9b68da1fec7}, !- Source Object
  6,                                      !- Outlet Port
  {16c8ea16-660e-4e82-99f3-dca470def985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ecb9e0-e04c-4008-be09-d53ff9e8209d}, !- Handle
  {c814a1af-d000-4b9c-b363-58d526c6a0ef}, !- Name
  {16c8ea16-660e-4e82-99f3-dca470def985}, !- Source Object
  3,                                      !- Outlet Port
  {f686a151-d932-4086-b937-7e62c9afd6b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d575ccde-6646-492a-af2c-fdd464680104}, !- Handle
  Node 708,                               !- Name
  {edc038b3-7740-4db3-9e65-ae955c590737}, !- Inlet Port
  {2bfd2932-e105-454a-8593-71958165a756}; !- Outlet Port

OS:Connection,
  {edc038b3-7740-4db3-9e65-ae955c590737}, !- Handle
  {d5513723-d5d4-41c6-a4e0-251b9603de7c}, !- Name
  {2be3ff28-ac9d-4e9c-9f2d-af85f3eb3b96}, !- Source Object
  9,                                      !- Outlet Port
  {d575ccde-6646-492a-af2c-fdd464680104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfd2932-e105-454a-8593-71958165a756}, !- Handle
  {87501e33-6a20-4484-8a46-c142e38c6937}, !- Name
  {d575ccde-6646-492a-af2c-fdd464680104}, !- Source Object
  3,                                      !- Outlet Port
  {9951e40e-9ab9-4742-9966-e9b68da1fec7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9023192a-efe0-4d31-833f-be0ba8b0c849}, !- Handle
  Node 709,                               !- Name
  {37043e89-b1d7-43b9-aea0-d8400bdeb93c}, !- Inlet Port
  {1d269250-41d2-4304-bba6-71624bf897d6}; !- Outlet Port

OS:Connection,
  {6731d171-d58a-4c54-aa82-0ece5bf03310}, !- Handle
  {c256d700-b706-4341-9461-892d4117005d}, !- Name
  {5e5082e4-0e92-41bf-ae52-d5262dd22ce2}, !- Source Object
  3,                                      !- Outlet Port
  {d48eb92e-1c2d-4f7b-bdc9-2ab2d98fd6cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37043e89-b1d7-43b9-aea0-d8400bdeb93c}, !- Handle
  {f665f1c4-5508-4955-bb6a-b7a1e73b1132}, !- Name
  {d48eb92e-1c2d-4f7b-bdc9-2ab2d98fd6cb}, !- Source Object
  5,                                      !- Outlet Port
  {9023192a-efe0-4d31-833f-be0ba8b0c849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d269250-41d2-4304-bba6-71624bf897d6}, !- Handle
  {d7826fa7-1f57-4bd9-8353-e85e63c579c4}, !- Name
  {9023192a-efe0-4d31-833f-be0ba8b0c849}, !- Source Object
  3,                                      !- Outlet Port
  {2be3ff28-ac9d-4e9c-9f2d-af85f3eb3b96}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {32655b3f-7207-48e9-9b85-d335cf62ec60}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2c0a4c61-0f9f-4e56-863d-e22094687665}, !- Control Zone Name
  {9593ce60-e16e-4f0f-b781-84315de89c05}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28f6e1bc-bfd6-4b36-84df-8181758b6717}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {60ece376-cd3c-4492-b975-4c0ae73ea632}, !- Air Inlet Node Name
  {b6351be5-c018-49be-9293-940526cb25f2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d55939a5-4c6f-4afc-9916-40ae14755711}, !- Handle
  Node 710,                               !- Name
  {905e2237-49f0-4305-a029-55d40bc72c7a}, !- Inlet Port
  {ad361ce8-613f-44c4-9ee3-1ba6c8e09a61}; !- Outlet Port

OS:Connection,
  {754c63eb-66ef-4064-a61b-f699f4b86378}, !- Handle
  {b9b1235f-6d55-43d0-a604-b10d852b84e0}, !- Name
  {bd907e46-2386-4403-8182-cb102a8c6a1b}, !- Source Object
  3,                                      !- Outlet Port
  {8f610630-c3f1-4fc9-94d9-e23a991f027f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {905e2237-49f0-4305-a029-55d40bc72c7a}, !- Handle
  {3de49943-3db1-41e2-8737-6defa54a8a15}, !- Name
  {f4c2fb0a-ab0d-4e2d-8e89-fd71bcd08d2c}, !- Source Object
  3,                                      !- Outlet Port
  {d55939a5-4c6f-4afc-9916-40ae14755711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad361ce8-613f-44c4-9ee3-1ba6c8e09a61}, !- Handle
  {c4bfbeb1-4f54-416c-a4b7-d0da83063a9b}, !- Name
  {d55939a5-4c6f-4afc-9916-40ae14755711}, !- Source Object
  3,                                      !- Outlet Port
  {f1bc9206-2ca1-46fc-8deb-3eb32f7567d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08a0c785-72c2-4180-b85c-cfc8705e0b47}, !- Handle
  Node 711,                               !- Name
  {e59a30e4-4c1b-4714-ade2-2fedd06e609d}, !- Inlet Port
  {60ece376-cd3c-4492-b975-4c0ae73ea632}; !- Outlet Port

OS:Connection,
  {e59a30e4-4c1b-4714-ade2-2fedd06e609d}, !- Handle
  {5ec8e519-5a50-4333-aa2c-8fec3cb19637}, !- Name
  {0d9d73b6-0b7a-4206-9004-9b9bf275b541}, !- Source Object
  3,                                      !- Outlet Port
  {08a0c785-72c2-4180-b85c-cfc8705e0b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ece376-cd3c-4492-b975-4c0ae73ea632}, !- Handle
  {a384ce41-398c-4db6-a668-de63b5728cc7}, !- Name
  {08a0c785-72c2-4180-b85c-cfc8705e0b47}, !- Source Object
  3,                                      !- Outlet Port
  {28f6e1bc-bfd6-4b36-84df-8181758b6717}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6351be5-c018-49be-9293-940526cb25f2}, !- Handle
  {7a6194f4-dfd6-45ae-801c-f59e141f5b8b}, !- Name
  {28f6e1bc-bfd6-4b36-84df-8181758b6717}, !- Source Object
  4,                                      !- Outlet Port
  {bd907e46-2386-4403-8182-cb102a8c6a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5d5bed2f-8336-4ccb-9df5-642f17977511}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f15d3bd6-8e06-49f3-a834-d4e05f0f8131}, !- Water Inlet Node Name
  {590ab247-1af8-4213-a609-32ef551e41d9}; !- Water Outlet Node Name

OS:Node,
  {7ba6f8c1-3744-46df-8204-ee7fa12087c8}, !- Handle
  Node 712,                               !- Name
  {3bdddf29-3692-4590-9ebe-8ca614244b7b}, !- Inlet Port
  {f15d3bd6-8e06-49f3-a834-d4e05f0f8131}; !- Outlet Port

OS:Connection,
  {3bdddf29-3692-4590-9ebe-8ca614244b7b}, !- Handle
  {9ff36a44-d1b0-48fb-a3a5-673ee6c885d2}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  65,                                     !- Outlet Port
  {7ba6f8c1-3744-46df-8204-ee7fa12087c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2acef248-ce8a-4a88-b6ae-eb1a2859948f}, !- Handle
  Node 713,                               !- Name
  {590ab247-1af8-4213-a609-32ef551e41d9}, !- Inlet Port
  {8dacabb5-459a-4980-9635-4f6f2f1e89a4}; !- Outlet Port

OS:Connection,
  {f15d3bd6-8e06-49f3-a834-d4e05f0f8131}, !- Handle
  {678c8ba6-b96d-45e3-9ba9-9299176992ee}, !- Name
  {7ba6f8c1-3744-46df-8204-ee7fa12087c8}, !- Source Object
  3,                                      !- Outlet Port
  {5d5bed2f-8336-4ccb-9df5-642f17977511}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {590ab247-1af8-4213-a609-32ef551e41d9}, !- Handle
  {29054f02-d882-4b9b-a56b-3a3977798951}, !- Name
  {5d5bed2f-8336-4ccb-9df5-642f17977511}, !- Source Object
  10,                                     !- Outlet Port
  {2acef248-ce8a-4a88-b6ae-eb1a2859948f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dacabb5-459a-4980-9635-4f6f2f1e89a4}, !- Handle
  {81628f39-5c60-46eb-8dc5-c5ffa4eaabb5}, !- Name
  {2acef248-ce8a-4a88-b6ae-eb1a2859948f}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5688d415-6942-477d-b9a5-aa4a61f62be0}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {5d5bed2f-8336-4ccb-9df5-642f17977511}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9c03e303-bc8a-45ea-9b7a-1c1458a5e472}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {b0ae1467-d828-4fcc-a206-9cc8b53485fa}, !- Availability Schedule
  {adecd281-406b-4b8d-bb3d-ae03a3930e24}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e728e28-bd44-4e2c-8af5-daf2e74a9637}, !- Supply Side Inlet Node Name
  {21b3d2eb-a27b-4b81-a5ae-27df57e1a5bb}, !- Demand Side Outlet Node Name
  {046544a1-37bd-4924-b68b-43b0e154e359}, !- Demand Side Inlet Node A
  {ceda8da8-5ffd-4c28-a1aa-2906dc29ee45}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c3b64ec-bc5f-493e-b25d-186905222adb}, !- Demand Mixer Name
  {2c1b9c61-32bf-400c-86aa-ccbb41f69169}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {506c6dad-9e5c-4279-b4e5-f690971e9109}, !- Handle
  Node 714,                               !- Name
  {1e728e28-bd44-4e2c-8af5-daf2e74a9637}, !- Inlet Port
  {13b9af07-90ab-47bb-85ca-55e282671013}; !- Outlet Port

OS:Node,
  {4ab7d088-6a92-46ab-bc53-921fc8abf16f}, !- Handle
  Node 715,                               !- Name
  {d59cad46-35bb-477a-93c2-d1e505930565}, !- Inlet Port
  {ceda8da8-5ffd-4c28-a1aa-2906dc29ee45}; !- Outlet Port

OS:Connection,
  {1e728e28-bd44-4e2c-8af5-daf2e74a9637}, !- Handle
  {1b40bdce-01a3-459e-93af-afb2913e2a5e}, !- Name
  {9c03e303-bc8a-45ea-9b7a-1c1458a5e472}, !- Source Object
  8,                                      !- Outlet Port
  {506c6dad-9e5c-4279-b4e5-f690971e9109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceda8da8-5ffd-4c28-a1aa-2906dc29ee45}, !- Handle
  {9a80cae4-7445-4e9b-81f8-cee675be6e99}, !- Name
  {4ab7d088-6a92-46ab-bc53-921fc8abf16f}, !- Source Object
  3,                                      !- Outlet Port
  {9c03e303-bc8a-45ea-9b7a-1c1458a5e472}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {20189794-8201-4f2e-9abb-15b151b628a0}, !- Handle
  Node 716,                               !- Name
  {046544a1-37bd-4924-b68b-43b0e154e359}, !- Inlet Port
  {f7149898-0b6e-4537-8a73-0a5611301d02}; !- Outlet Port

OS:Node,
  {4702b14f-c145-4fa1-add6-ea18bae226e8}, !- Handle
  Node 717,                               !- Name
  {9cec9fab-ec2a-401c-b1e3-f9d80566451c}, !- Inlet Port
  {21b3d2eb-a27b-4b81-a5ae-27df57e1a5bb}; !- Outlet Port

OS:Node,
  {7b713be0-a48f-4ca1-bc30-d0981824133a}, !- Handle
  Node 718,                               !- Name
  {ae630393-d0ed-4c24-a341-bc432731a58f}, !- Inlet Port
  {80470016-b36c-4cf6-86e6-2793214cbd32}; !- Outlet Port

OS:Connection,
  {046544a1-37bd-4924-b68b-43b0e154e359}, !- Handle
  {4ec83654-8d6f-4158-ad7c-c87bd4f5016c}, !- Name
  {9c03e303-bc8a-45ea-9b7a-1c1458a5e472}, !- Source Object
  10,                                     !- Outlet Port
  {20189794-8201-4f2e-9abb-15b151b628a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b3d2eb-a27b-4b81-a5ae-27df57e1a5bb}, !- Handle
  {9224fcd9-95eb-4a41-8edb-c863a5a4ca96}, !- Name
  {4702b14f-c145-4fa1-add6-ea18bae226e8}, !- Source Object
  3,                                      !- Outlet Port
  {9c03e303-bc8a-45ea-9b7a-1c1458a5e472}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c1b9c61-32bf-400c-86aa-ccbb41f69169}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {f7149898-0b6e-4537-8a73-0a5611301d02}, !- Inlet Node Name
  {e95f7bd7-15b8-4371-9efd-6be45dad16d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c3b64ec-bc5f-493e-b25d-186905222adb}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {9cec9fab-ec2a-401c-b1e3-f9d80566451c}, !- Outlet Node Name
  {3130d41e-b191-4d87-a79e-30f438be5c47}; !- Inlet Node Name 1

OS:Connection,
  {f7149898-0b6e-4537-8a73-0a5611301d02}, !- Handle
  {67e8b220-33a4-4057-99ad-f21e1d7a87bd}, !- Name
  {20189794-8201-4f2e-9abb-15b151b628a0}, !- Source Object
  3,                                      !- Outlet Port
  {2c1b9c61-32bf-400c-86aa-ccbb41f69169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cec9fab-ec2a-401c-b1e3-f9d80566451c}, !- Handle
  {d9f8177b-97c0-4317-a9bd-f40fb7b6c73d}, !- Name
  {8c3b64ec-bc5f-493e-b25d-186905222adb}, !- Source Object
  2,                                      !- Outlet Port
  {4702b14f-c145-4fa1-add6-ea18bae226e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0ed6ff02-5a4a-43eb-8111-65a42765d457}, !- Handle
  {9c03e303-bc8a-45ea-9b7a-1c1458a5e472}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {adecd281-406b-4b8d-bb3d-ae03a3930e24}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {80e1d0f3-4dd5-4a66-b44f-ae678f37f652}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {62c6e9a3-c937-4f45-957c-9ae324763e75}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2cc4f930-aa86-4845-8e6a-2901c7e9f328}, !- Air Inlet Node Name
  {d59cad46-35bb-477a-93c2-d1e505930565}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bb8ee9c4-bd86-4f9f-a469-da0a73233702}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9c237d03-1b3a-4843-930d-6ea7fc034624}, !- Air Inlet Node Name
  {bd7ee51a-38b4-4570-b4ff-c53678f9ccc9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {d9ed020c-aaaf-4567-949b-2131cfd4b969}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {924835d8-9b17-48e0-bffd-0cbca4d31ec3}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fb63e3c-a771-4681-bcbb-b96d64af294c}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53147dcb-e587-4b06-86b0-2d2af1d4884e}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {584f59a5-1d5f-4de4-9bba-431f590122f3}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bac9bb6f-218f-46ce-af36-376888536ba6}, !- Handle
  Coil Cooling DX Single Speed 64 12kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2b8386a5-5441-4264-9293-9797f85c52c4}, !- Air Inlet Node Name
  {69dd5fec-5e44-41ba-9869-d92e5db36108}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c3b72522-a0c6-4426-9000-643122c4114e}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b0ae1467-d828-4fcc-a206-9cc8b53485fa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f1751c8e-23b1-4014-a2f8-4a68a1d8cf82}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f1751c8e-23b1-4014-a2f8-4a68a1d8cf82}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86229bb7-cc2e-48e9-b3db-a6e384bf44da}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {c3b72522-a0c6-4426-9000-643122c4114e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a1790286-df55-4651-9f67-8551125d3c66}, !- Mixed Air Node Name
  {f3e1d3a9-5eb3-4380-942b-dbf3b07813e6}, !- Outdoor Air Stream Node Name
  {6802febe-a57a-4037-9b3b-fa4affcb2c2d}, !- Relief Air Stream Node Name
  {13b9af07-90ab-47bb-85ca-55e282671013}; !- Return Air Stream Node Name

OS:Node,
  {5752edc3-72c1-4670-b16b-0cdbfb2ae071}, !- Handle
  Node 719,                               !- Name
  ,                                       !- Inlet Port
  {f3e1d3a9-5eb3-4380-942b-dbf3b07813e6}; !- Outlet Port

OS:Connection,
  {f3e1d3a9-5eb3-4380-942b-dbf3b07813e6}, !- Handle
  {752db67a-0d1c-4064-960b-91a1d45dd820}, !- Name
  {5752edc3-72c1-4670-b16b-0cdbfb2ae071}, !- Source Object
  3,                                      !- Outlet Port
  {86229bb7-cc2e-48e9-b3db-a6e384bf44da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e2e7e9f5-2fc5-4d24-a6a9-25c44d702178}, !- Handle
  Node 720,                               !- Name
  {6802febe-a57a-4037-9b3b-fa4affcb2c2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6802febe-a57a-4037-9b3b-fa4affcb2c2d}, !- Handle
  {93f99c44-ab4f-4be0-a69a-b1f568a842df}, !- Name
  {86229bb7-cc2e-48e9-b3db-a6e384bf44da}, !- Source Object
  7,                                      !- Outlet Port
  {e2e7e9f5-2fc5-4d24-a6a9-25c44d702178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59cad46-35bb-477a-93c2-d1e505930565}, !- Handle
  {3b3dc298-3d0f-4f0b-9b9e-78137ad2f65a}, !- Name
  {62c6e9a3-c937-4f45-957c-9ae324763e75}, !- Source Object
  9,                                      !- Outlet Port
  {4ab7d088-6a92-46ab-bc53-921fc8abf16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75864ab8-9597-481f-b616-88509cbf0a1e}, !- Handle
  Node 721,                               !- Name
  {bd7ee51a-38b4-4570-b4ff-c53678f9ccc9}, !- Inlet Port
  {2cc4f930-aa86-4845-8e6a-2901c7e9f328}; !- Outlet Port

OS:Connection,
  {bd7ee51a-38b4-4570-b4ff-c53678f9ccc9}, !- Handle
  {1c6f03f3-cdf5-48e5-ad02-2233704b4794}, !- Name
  {bb8ee9c4-bd86-4f9f-a469-da0a73233702}, !- Source Object
  6,                                      !- Outlet Port
  {75864ab8-9597-481f-b616-88509cbf0a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc4f930-aa86-4845-8e6a-2901c7e9f328}, !- Handle
  {f2772b44-c067-42f5-a244-eae43cf73758}, !- Name
  {75864ab8-9597-481f-b616-88509cbf0a1e}, !- Source Object
  3,                                      !- Outlet Port
  {62c6e9a3-c937-4f45-957c-9ae324763e75}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {979828a2-4bb0-461b-b5f2-a12d26feeaad}, !- Handle
  Node 722,                               !- Name
  {69dd5fec-5e44-41ba-9869-d92e5db36108}, !- Inlet Port
  {9c237d03-1b3a-4843-930d-6ea7fc034624}; !- Outlet Port

OS:Connection,
  {69dd5fec-5e44-41ba-9869-d92e5db36108}, !- Handle
  {6a228a48-9141-4eb7-856c-b39faedc16f9}, !- Name
  {bac9bb6f-218f-46ce-af36-376888536ba6}, !- Source Object
  9,                                      !- Outlet Port
  {979828a2-4bb0-461b-b5f2-a12d26feeaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c237d03-1b3a-4843-930d-6ea7fc034624}, !- Handle
  {9e7cb16c-8ef0-4bd9-bec6-c74806fb87f6}, !- Name
  {979828a2-4bb0-461b-b5f2-a12d26feeaad}, !- Source Object
  3,                                      !- Outlet Port
  {bb8ee9c4-bd86-4f9f-a469-da0a73233702}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ec7e98f2-6eb6-4856-a7d2-50a71e17e555}, !- Handle
  Node 723,                               !- Name
  {a1790286-df55-4651-9f67-8551125d3c66}, !- Inlet Port
  {2b8386a5-5441-4264-9293-9797f85c52c4}; !- Outlet Port

OS:Connection,
  {13b9af07-90ab-47bb-85ca-55e282671013}, !- Handle
  {8241fedd-28fe-43a3-9e95-d9e17c6de82d}, !- Name
  {506c6dad-9e5c-4279-b4e5-f690971e9109}, !- Source Object
  3,                                      !- Outlet Port
  {86229bb7-cc2e-48e9-b3db-a6e384bf44da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a1790286-df55-4651-9f67-8551125d3c66}, !- Handle
  {a9a2d534-19a3-46b9-99b8-f1a5fe6e861b}, !- Name
  {86229bb7-cc2e-48e9-b3db-a6e384bf44da}, !- Source Object
  5,                                      !- Outlet Port
  {ec7e98f2-6eb6-4856-a7d2-50a71e17e555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8386a5-5441-4264-9293-9797f85c52c4}, !- Handle
  {a686105f-e439-476f-81b5-82c9166a5e54}, !- Name
  {ec7e98f2-6eb6-4856-a7d2-50a71e17e555}, !- Source Object
  3,                                      !- Outlet Port
  {bac9bb6f-218f-46ce-af36-376888536ba6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {90b69f5b-2cfb-43d2-b032-a0f638d90bc8}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {edc09028-9a3c-41f7-9072-2cddab1e1f49}, !- Control Zone Name
  {4ab7d088-6a92-46ab-bc53-921fc8abf16f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc541460-d34b-4c09-87b9-9a3757651696}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {eae8b2c3-aac7-442d-9609-1b4c8b890cb5}, !- Air Inlet Node Name
  {ae630393-d0ed-4c24-a341-bc432731a58f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9eb0a582-3433-4730-9847-bb01e4f18bce}, !- Handle
  Node 724,                               !- Name
  {8f02ab92-7ce8-4842-8c45-a14dfbd52bc5}, !- Inlet Port
  {3130d41e-b191-4d87-a79e-30f438be5c47}; !- Outlet Port

OS:Connection,
  {80470016-b36c-4cf6-86e6-2793214cbd32}, !- Handle
  {daaf5adc-3071-4f8c-92ba-59623dbf4e77}, !- Name
  {7b713be0-a48f-4ca1-bc30-d0981824133a}, !- Source Object
  3,                                      !- Outlet Port
  {c466279b-a65b-408d-bcf0-11701abe73d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f02ab92-7ce8-4842-8c45-a14dfbd52bc5}, !- Handle
  {8a6ec170-6dc8-43e6-b746-3efb53b44a00}, !- Name
  {84050980-d2e6-4241-80e6-75c8261d26ee}, !- Source Object
  3,                                      !- Outlet Port
  {9eb0a582-3433-4730-9847-bb01e4f18bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3130d41e-b191-4d87-a79e-30f438be5c47}, !- Handle
  {dc021533-af30-41d3-921d-9c12fa2515ec}, !- Name
  {9eb0a582-3433-4730-9847-bb01e4f18bce}, !- Source Object
  3,                                      !- Outlet Port
  {8c3b64ec-bc5f-493e-b25d-186905222adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a60f4165-3d20-413d-b020-715a2721c8f5}, !- Handle
  Node 725,                               !- Name
  {e95f7bd7-15b8-4371-9efd-6be45dad16d5}, !- Inlet Port
  {eae8b2c3-aac7-442d-9609-1b4c8b890cb5}; !- Outlet Port

OS:Connection,
  {e95f7bd7-15b8-4371-9efd-6be45dad16d5}, !- Handle
  {4222ee8a-85ec-4fdc-9c6e-decc2b7f769b}, !- Name
  {2c1b9c61-32bf-400c-86aa-ccbb41f69169}, !- Source Object
  3,                                      !- Outlet Port
  {a60f4165-3d20-413d-b020-715a2721c8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae8b2c3-aac7-442d-9609-1b4c8b890cb5}, !- Handle
  {faede225-0889-4bf3-8598-a3f18fe30d26}, !- Name
  {a60f4165-3d20-413d-b020-715a2721c8f5}, !- Source Object
  3,                                      !- Outlet Port
  {bc541460-d34b-4c09-87b9-9a3757651696}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae630393-d0ed-4c24-a341-bc432731a58f}, !- Handle
  {c0ae3f54-7ba9-44f4-82ac-6245fe9f4977}, !- Name
  {bc541460-d34b-4c09-87b9-9a3757651696}, !- Source Object
  4,                                      !- Outlet Port
  {7b713be0-a48f-4ca1-bc30-d0981824133a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ae042c97-96c0-4fbd-a2d7-32a8b44cf7cc}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c39dd578-98c4-49af-a16e-b3a59d9c33a2}, !- Water Inlet Node Name
  {572a9761-858e-4c3e-aac9-36b637654945}; !- Water Outlet Node Name

OS:Node,
  {3ff0a819-a74d-4375-a11e-c0d60d0867bf}, !- Handle
  Node 726,                               !- Name
  {1bb545e7-1ec3-42d2-b96d-d0ef3f7cad59}, !- Inlet Port
  {c39dd578-98c4-49af-a16e-b3a59d9c33a2}; !- Outlet Port

OS:Connection,
  {1bb545e7-1ec3-42d2-b96d-d0ef3f7cad59}, !- Handle
  {c64b97a0-e91b-49ad-952d-ea1fec27e5cf}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  66,                                     !- Outlet Port
  {3ff0a819-a74d-4375-a11e-c0d60d0867bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c41b9e67-cf78-4bf6-922b-24af996126e6}, !- Handle
  Node 727,                               !- Name
  {572a9761-858e-4c3e-aac9-36b637654945}, !- Inlet Port
  {81d99794-d349-4300-8b9c-e792a6111c3d}; !- Outlet Port

OS:Connection,
  {c39dd578-98c4-49af-a16e-b3a59d9c33a2}, !- Handle
  {15c30e1d-2122-4539-886e-8196def235c4}, !- Name
  {3ff0a819-a74d-4375-a11e-c0d60d0867bf}, !- Source Object
  3,                                      !- Outlet Port
  {ae042c97-96c0-4fbd-a2d7-32a8b44cf7cc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {572a9761-858e-4c3e-aac9-36b637654945}, !- Handle
  {63623e46-6e6a-4f36-b75d-2edd07f5dbfa}, !- Name
  {ae042c97-96c0-4fbd-a2d7-32a8b44cf7cc}, !- Source Object
  10,                                     !- Outlet Port
  {c41b9e67-cf78-4bf6-922b-24af996126e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d99794-d349-4300-8b9c-e792a6111c3d}, !- Handle
  {05d687b9-c5bf-4dfc-972c-081d9d56e12d}, !- Name
  {c41b9e67-cf78-4bf6-922b-24af996126e6}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {03a450e1-2d00-4dd5-807a-03d3a4f3cd8d}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {ae042c97-96c0-4fbd-a2d7-32a8b44cf7cc}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b228ddf5-0d33-4c71-b2fe-29b1073ae64f}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {b1fc8070-cea4-4577-904d-2783ed3c9f22}, !- Availability Schedule
  {6f4bf9c4-d50d-41aa-9254-6491791f24e2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a3709218-939e-4dff-8cad-c571cf76a0b3}, !- Supply Side Inlet Node Name
  {04c51540-cdb1-40d1-80e0-284cd899e95d}, !- Demand Side Outlet Node Name
  {142a0be0-af56-4b11-a218-2311867116ff}, !- Demand Side Inlet Node A
  {109f1a20-43c6-49a7-ada0-ca80e67cc8d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ccff76ce-e1d6-4770-b142-05bb162db1e1}, !- Demand Mixer Name
  {acc074e1-15f8-40b9-85a9-b54bf3cfc6de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f56dce34-0cae-456d-846a-f399b3f01b46}, !- Handle
  Node 728,                               !- Name
  {a3709218-939e-4dff-8cad-c571cf76a0b3}, !- Inlet Port
  {37daa436-e087-45fb-9458-e05319580516}; !- Outlet Port

OS:Node,
  {a093e860-254a-499a-9a74-5bf1e65b42a1}, !- Handle
  Node 729,                               !- Name
  {ed503d41-7a15-4d61-9a15-a316630e66eb}, !- Inlet Port
  {109f1a20-43c6-49a7-ada0-ca80e67cc8d2}; !- Outlet Port

OS:Connection,
  {a3709218-939e-4dff-8cad-c571cf76a0b3}, !- Handle
  {41a1e2d3-d42d-4596-9bc4-521e01def869}, !- Name
  {b228ddf5-0d33-4c71-b2fe-29b1073ae64f}, !- Source Object
  8,                                      !- Outlet Port
  {f56dce34-0cae-456d-846a-f399b3f01b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109f1a20-43c6-49a7-ada0-ca80e67cc8d2}, !- Handle
  {1e17e91a-5e17-4453-85a0-e5c7a5222527}, !- Name
  {a093e860-254a-499a-9a74-5bf1e65b42a1}, !- Source Object
  3,                                      !- Outlet Port
  {b228ddf5-0d33-4c71-b2fe-29b1073ae64f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {86fe6cb6-b682-4d0e-a389-2057b37b4232}, !- Handle
  Node 730,                               !- Name
  {142a0be0-af56-4b11-a218-2311867116ff}, !- Inlet Port
  {2e6c4120-8c9e-4a6c-8964-89b076021932}; !- Outlet Port

OS:Node,
  {ee72b727-6026-41d3-9cb9-2551323ddfc3}, !- Handle
  Node 731,                               !- Name
  {841725b4-1914-4492-83fb-ed4d61f4556b}, !- Inlet Port
  {04c51540-cdb1-40d1-80e0-284cd899e95d}; !- Outlet Port

OS:Node,
  {d7fb7db6-82e8-46c9-9436-d35c83870e99}, !- Handle
  Node 732,                               !- Name
  {7c8a13bc-2e25-42ed-81c0-6549621ecffb}, !- Inlet Port
  {1dd25c8a-9f86-4ea5-9a15-c979c96067ab}; !- Outlet Port

OS:Connection,
  {142a0be0-af56-4b11-a218-2311867116ff}, !- Handle
  {12ce8607-b56c-4245-bf2f-c4c049cc689b}, !- Name
  {b228ddf5-0d33-4c71-b2fe-29b1073ae64f}, !- Source Object
  10,                                     !- Outlet Port
  {86fe6cb6-b682-4d0e-a389-2057b37b4232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c51540-cdb1-40d1-80e0-284cd899e95d}, !- Handle
  {bc4289cc-a10f-4574-86ec-d1c26fe91f34}, !- Name
  {ee72b727-6026-41d3-9cb9-2551323ddfc3}, !- Source Object
  3,                                      !- Outlet Port
  {b228ddf5-0d33-4c71-b2fe-29b1073ae64f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {acc074e1-15f8-40b9-85a9-b54bf3cfc6de}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {2e6c4120-8c9e-4a6c-8964-89b076021932}, !- Inlet Node Name
  {bae9bb5d-ebf9-4885-94ce-bb8de0f69998}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ccff76ce-e1d6-4770-b142-05bb162db1e1}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {841725b4-1914-4492-83fb-ed4d61f4556b}, !- Outlet Node Name
  {da62625f-2522-416c-8c14-2744d5112557}; !- Inlet Node Name 1

OS:Connection,
  {2e6c4120-8c9e-4a6c-8964-89b076021932}, !- Handle
  {de28f167-1bad-4343-8bd8-ca283c60c8d1}, !- Name
  {86fe6cb6-b682-4d0e-a389-2057b37b4232}, !- Source Object
  3,                                      !- Outlet Port
  {acc074e1-15f8-40b9-85a9-b54bf3cfc6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841725b4-1914-4492-83fb-ed4d61f4556b}, !- Handle
  {864f9818-b693-4ebe-800f-4052807539eb}, !- Name
  {ccff76ce-e1d6-4770-b142-05bb162db1e1}, !- Source Object
  2,                                      !- Outlet Port
  {ee72b727-6026-41d3-9cb9-2551323ddfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82db4f6a-509d-4518-9f41-f9bac5700363}, !- Handle
  {b228ddf5-0d33-4c71-b2fe-29b1073ae64f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6f4bf9c4-d50d-41aa-9254-6491791f24e2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {9bdcc515-a0c0-4fb3-a477-a4a6703e6138}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1dc166a1-da24-4a6a-b609-f10d94d2aeed}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dcdced99-b62f-4905-b313-caed9d2f8402}, !- Air Inlet Node Name
  {ed503d41-7a15-4d61-9a15-a316630e66eb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {141e6fe6-a374-4152-94c7-44eb3ecfeced}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {afcc5970-3a55-4e45-a544-f0022eb7f015}, !- Air Inlet Node Name
  {d4e478db-fb8d-4627-a6cb-84858acfa82e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {0da5ba0d-1dbb-4e83-a2be-8a6de7333995}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96d1e31c-930e-4ddb-872c-14786c6e5ec2}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1bd1620-5ca8-4c66-8875-9125c5126f61}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a74c605-00b0-4b7c-8ade-e88ed37b90f1}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bc1b7571-5987-4758-96fe-ec874637fd03}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {201965e5-2bed-44eb-ab34-a3d29ce3349e}, !- Handle
  Coil Cooling DX Single Speed 65 4kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df1c8d5a-acd1-4027-9f70-e0aa73845233}, !- Air Inlet Node Name
  {1e554e89-426e-4ebd-bf88-232facc77899}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d0286fcc-5562-4d89-99c6-a5bb54077727}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b1fc8070-cea4-4577-904d-2783ed3c9f22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4643724d-50b7-4131-92d8-485ff763aa39}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4643724d-50b7-4131-92d8-485ff763aa39}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4a85eebc-1a7e-4aa5-8df8-46b902cc6e0b}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {d0286fcc-5562-4d89-99c6-a5bb54077727}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {79509c30-e7fe-42c7-8645-ed8d3aa03feb}, !- Mixed Air Node Name
  {c114b3ba-a211-485b-98bb-1d2f05000582}, !- Outdoor Air Stream Node Name
  {387db8bb-135b-4a7a-a75f-0e8a46adcb4e}, !- Relief Air Stream Node Name
  {37daa436-e087-45fb-9458-e05319580516}; !- Return Air Stream Node Name

OS:Node,
  {bf10709a-b7d3-4637-9e00-2b063518abf5}, !- Handle
  Node 733,                               !- Name
  ,                                       !- Inlet Port
  {c114b3ba-a211-485b-98bb-1d2f05000582}; !- Outlet Port

OS:Connection,
  {c114b3ba-a211-485b-98bb-1d2f05000582}, !- Handle
  {ad3a2b3a-c914-4327-a932-b53a02636380}, !- Name
  {bf10709a-b7d3-4637-9e00-2b063518abf5}, !- Source Object
  3,                                      !- Outlet Port
  {4a85eebc-1a7e-4aa5-8df8-46b902cc6e0b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58809add-8cbe-4fe1-8b7e-67c237de3498}, !- Handle
  Node 734,                               !- Name
  {387db8bb-135b-4a7a-a75f-0e8a46adcb4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {387db8bb-135b-4a7a-a75f-0e8a46adcb4e}, !- Handle
  {c374acc6-511e-42b8-b609-935ebce9fe10}, !- Name
  {4a85eebc-1a7e-4aa5-8df8-46b902cc6e0b}, !- Source Object
  7,                                      !- Outlet Port
  {58809add-8cbe-4fe1-8b7e-67c237de3498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed503d41-7a15-4d61-9a15-a316630e66eb}, !- Handle
  {05ea5e45-dc53-4733-adf4-7bd5ae73459c}, !- Name
  {1dc166a1-da24-4a6a-b609-f10d94d2aeed}, !- Source Object
  9,                                      !- Outlet Port
  {a093e860-254a-499a-9a74-5bf1e65b42a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cb0125a-9b9f-4f47-a8ed-f11496683d7f}, !- Handle
  Node 735,                               !- Name
  {d4e478db-fb8d-4627-a6cb-84858acfa82e}, !- Inlet Port
  {dcdced99-b62f-4905-b313-caed9d2f8402}; !- Outlet Port

OS:Connection,
  {d4e478db-fb8d-4627-a6cb-84858acfa82e}, !- Handle
  {39c26b5c-63e5-4c59-8b85-5ced157c376a}, !- Name
  {141e6fe6-a374-4152-94c7-44eb3ecfeced}, !- Source Object
  6,                                      !- Outlet Port
  {6cb0125a-9b9f-4f47-a8ed-f11496683d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdced99-b62f-4905-b313-caed9d2f8402}, !- Handle
  {847887ed-d2cc-4d60-b260-8d90121b7085}, !- Name
  {6cb0125a-9b9f-4f47-a8ed-f11496683d7f}, !- Source Object
  3,                                      !- Outlet Port
  {1dc166a1-da24-4a6a-b609-f10d94d2aeed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {231e65f8-c967-4cab-9973-188ce2a17c3c}, !- Handle
  Node 736,                               !- Name
  {1e554e89-426e-4ebd-bf88-232facc77899}, !- Inlet Port
  {afcc5970-3a55-4e45-a544-f0022eb7f015}; !- Outlet Port

OS:Connection,
  {1e554e89-426e-4ebd-bf88-232facc77899}, !- Handle
  {9639a79a-155d-4175-9414-f056cf036e6f}, !- Name
  {201965e5-2bed-44eb-ab34-a3d29ce3349e}, !- Source Object
  9,                                      !- Outlet Port
  {231e65f8-c967-4cab-9973-188ce2a17c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcc5970-3a55-4e45-a544-f0022eb7f015}, !- Handle
  {2c0b2fd5-9413-4934-abcc-05ace54dbcff}, !- Name
  {231e65f8-c967-4cab-9973-188ce2a17c3c}, !- Source Object
  3,                                      !- Outlet Port
  {141e6fe6-a374-4152-94c7-44eb3ecfeced}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3c17f796-f367-4bf1-84e8-c41034e310f7}, !- Handle
  Node 737,                               !- Name
  {79509c30-e7fe-42c7-8645-ed8d3aa03feb}, !- Inlet Port
  {df1c8d5a-acd1-4027-9f70-e0aa73845233}; !- Outlet Port

OS:Connection,
  {37daa436-e087-45fb-9458-e05319580516}, !- Handle
  {128d3ef4-bfc3-421a-8ae8-4d70325064c9}, !- Name
  {f56dce34-0cae-456d-846a-f399b3f01b46}, !- Source Object
  3,                                      !- Outlet Port
  {4a85eebc-1a7e-4aa5-8df8-46b902cc6e0b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79509c30-e7fe-42c7-8645-ed8d3aa03feb}, !- Handle
  {0843c3ed-ff6e-437b-a69d-466cf4f2ce6b}, !- Name
  {4a85eebc-1a7e-4aa5-8df8-46b902cc6e0b}, !- Source Object
  5,                                      !- Outlet Port
  {3c17f796-f367-4bf1-84e8-c41034e310f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1c8d5a-acd1-4027-9f70-e0aa73845233}, !- Handle
  {a38ccd4b-7900-4903-bca8-5fc9945d5355}, !- Name
  {3c17f796-f367-4bf1-84e8-c41034e310f7}, !- Source Object
  3,                                      !- Outlet Port
  {201965e5-2bed-44eb-ab34-a3d29ce3349e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7a2c5451-1a29-453a-9490-45bc5d48751b}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {19bd48b9-6b0a-4742-8238-887aa7a31d48}, !- Control Zone Name
  {a093e860-254a-499a-9a74-5bf1e65b42a1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33d27d1c-72b9-48e5-988b-57624ad4e29b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {c3d47a20-ba4e-4520-a937-24aee77483a9}, !- Air Inlet Node Name
  {7c8a13bc-2e25-42ed-81c0-6549621ecffb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d1b8c39-9f6d-405c-8d6b-88e0cabb8eaf}, !- Handle
  Node 738,                               !- Name
  {074e08b2-1f40-41a8-8efd-4e9c4ad71640}, !- Inlet Port
  {da62625f-2522-416c-8c14-2744d5112557}; !- Outlet Port

OS:Connection,
  {1dd25c8a-9f86-4ea5-9a15-c979c96067ab}, !- Handle
  {e06e890d-99cf-460b-948f-6c77daa84e82}, !- Name
  {d7fb7db6-82e8-46c9-9436-d35c83870e99}, !- Source Object
  3,                                      !- Outlet Port
  {02279d75-6abc-4fb2-98a8-bd2a36f07bb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {074e08b2-1f40-41a8-8efd-4e9c4ad71640}, !- Handle
  {46129aa0-8436-4744-9b76-c3bb1fa27de0}, !- Name
  {50236bda-9c5b-4f70-85ba-75ec1141846b}, !- Source Object
  3,                                      !- Outlet Port
  {7d1b8c39-9f6d-405c-8d6b-88e0cabb8eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da62625f-2522-416c-8c14-2744d5112557}, !- Handle
  {091acda5-38ce-4094-aba3-1d280134fe80}, !- Name
  {7d1b8c39-9f6d-405c-8d6b-88e0cabb8eaf}, !- Source Object
  3,                                      !- Outlet Port
  {ccff76ce-e1d6-4770-b142-05bb162db1e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {096213cd-4931-41e5-9054-6e9a47c21355}, !- Handle
  Node 739,                               !- Name
  {bae9bb5d-ebf9-4885-94ce-bb8de0f69998}, !- Inlet Port
  {c3d47a20-ba4e-4520-a937-24aee77483a9}; !- Outlet Port

OS:Connection,
  {bae9bb5d-ebf9-4885-94ce-bb8de0f69998}, !- Handle
  {87c20e91-0d43-40ba-946a-a5007b0e5ca7}, !- Name
  {acc074e1-15f8-40b9-85a9-b54bf3cfc6de}, !- Source Object
  3,                                      !- Outlet Port
  {096213cd-4931-41e5-9054-6e9a47c21355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d47a20-ba4e-4520-a937-24aee77483a9}, !- Handle
  {2856b6f8-5c4c-4911-a327-925ddd04f9fc}, !- Name
  {096213cd-4931-41e5-9054-6e9a47c21355}, !- Source Object
  3,                                      !- Outlet Port
  {33d27d1c-72b9-48e5-988b-57624ad4e29b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c8a13bc-2e25-42ed-81c0-6549621ecffb}, !- Handle
  {49da7305-3413-4911-8021-d9cea4914d8f}, !- Name
  {33d27d1c-72b9-48e5-988b-57624ad4e29b}, !- Source Object
  4,                                      !- Outlet Port
  {d7fb7db6-82e8-46c9-9436-d35c83870e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {71d70a66-3762-40d8-b891-0a3283f105b7}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fe9d0181-fb10-49b1-98d2-e18d79b5bea6}, !- Water Inlet Node Name
  {943143f4-2a90-4e2b-a233-1f3452dea024}; !- Water Outlet Node Name

OS:Node,
  {5b32ffd3-847b-4722-bb9c-c5656176f69b}, !- Handle
  Node 740,                               !- Name
  {f3a14f84-6e94-4a5d-a3e6-295a973ab161}, !- Inlet Port
  {fe9d0181-fb10-49b1-98d2-e18d79b5bea6}; !- Outlet Port

OS:Connection,
  {f3a14f84-6e94-4a5d-a3e6-295a973ab161}, !- Handle
  {1450b999-dd84-4d8b-bcee-3313ac0af10e}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  67,                                     !- Outlet Port
  {5b32ffd3-847b-4722-bb9c-c5656176f69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a985511b-26ca-4386-a40d-9736500c4c7f}, !- Handle
  Node 741,                               !- Name
  {943143f4-2a90-4e2b-a233-1f3452dea024}, !- Inlet Port
  {c1e97e70-0218-4dc0-8a32-69e375ea7024}; !- Outlet Port

OS:Connection,
  {fe9d0181-fb10-49b1-98d2-e18d79b5bea6}, !- Handle
  {0157f452-7ce2-4714-b7b1-2f3f4905d361}, !- Name
  {5b32ffd3-847b-4722-bb9c-c5656176f69b}, !- Source Object
  3,                                      !- Outlet Port
  {71d70a66-3762-40d8-b891-0a3283f105b7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {943143f4-2a90-4e2b-a233-1f3452dea024}, !- Handle
  {c5ea7406-fd73-4cb4-8ed7-a0644af9a882}, !- Name
  {71d70a66-3762-40d8-b891-0a3283f105b7}, !- Source Object
  10,                                     !- Outlet Port
  {a985511b-26ca-4386-a40d-9736500c4c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e97e70-0218-4dc0-8a32-69e375ea7024}, !- Handle
  {972ed82c-91e6-4ec4-8269-30a92941ed83}, !- Name
  {a985511b-26ca-4386-a40d-9736500c4c7f}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {78ed5ddc-0b7d-4873-8f00-1ee672743e52}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {71d70a66-3762-40d8-b891-0a3283f105b7}; !- Heating Coil Name

OS:AirLoopHVAC,
  {58636ff5-64b4-417f-bb29-59cb7dba5dcd}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {e382b007-a03f-4475-bfc1-d73b9888b987}, !- Availability Schedule
  {5ea42896-b40b-492d-ab41-246b6559a174}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79db8d91-4c6b-4a34-b201-7cf23307f4ea}, !- Supply Side Inlet Node Name
  {e973fd1e-e9d8-4b6a-adcf-9ecd724c50b1}, !- Demand Side Outlet Node Name
  {7d7e5f55-97dc-47d5-9b25-0f835284a280}, !- Demand Side Inlet Node A
  {b8b0fe7e-b246-45d5-84a9-875f850e6b6f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {71796691-f969-493c-9d8e-555c47441566}, !- Demand Mixer Name
  {d97b56b2-e954-4282-90c6-893000b41b43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fc9b88a1-7abc-417c-b286-82137c1418a2}, !- Handle
  Node 742,                               !- Name
  {79db8d91-4c6b-4a34-b201-7cf23307f4ea}, !- Inlet Port
  {9fe80aa8-a190-4949-9b31-54b317882874}; !- Outlet Port

OS:Node,
  {9700e849-4aa3-4cac-aefd-de363c4d5d76}, !- Handle
  Node 743,                               !- Name
  {616c7488-e787-4ba8-bccb-3ac3d268f632}, !- Inlet Port
  {b8b0fe7e-b246-45d5-84a9-875f850e6b6f}; !- Outlet Port

OS:Connection,
  {79db8d91-4c6b-4a34-b201-7cf23307f4ea}, !- Handle
  {f089c5e7-174d-4545-a9ee-ce000693bdc9}, !- Name
  {58636ff5-64b4-417f-bb29-59cb7dba5dcd}, !- Source Object
  8,                                      !- Outlet Port
  {fc9b88a1-7abc-417c-b286-82137c1418a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b0fe7e-b246-45d5-84a9-875f850e6b6f}, !- Handle
  {c35217ca-30f8-42a9-96da-2f2c5834cfa1}, !- Name
  {9700e849-4aa3-4cac-aefd-de363c4d5d76}, !- Source Object
  3,                                      !- Outlet Port
  {58636ff5-64b4-417f-bb29-59cb7dba5dcd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d4477988-9b05-4929-af64-7806ea67a50f}, !- Handle
  Node 744,                               !- Name
  {7d7e5f55-97dc-47d5-9b25-0f835284a280}, !- Inlet Port
  {a4b8ed23-9eb9-4347-9637-c536b4f4b590}; !- Outlet Port

OS:Node,
  {9c01c476-944f-4d78-b265-cec70983aaa6}, !- Handle
  Node 745,                               !- Name
  {45d4ef80-c609-4d1f-b5b9-4fe1e54ccb2e}, !- Inlet Port
  {e973fd1e-e9d8-4b6a-adcf-9ecd724c50b1}; !- Outlet Port

OS:Node,
  {31e0f0ed-7851-401d-9ff0-6a6152293cbd}, !- Handle
  Node 746,                               !- Name
  {13a374fb-9518-4d8d-a26b-dbbe2f415275}, !- Inlet Port
  {9caa0deb-ee2d-4de6-85f5-a730e1e69b92}; !- Outlet Port

OS:Connection,
  {7d7e5f55-97dc-47d5-9b25-0f835284a280}, !- Handle
  {6bfe3feb-baa8-40d8-8672-602ac5b0e9e5}, !- Name
  {58636ff5-64b4-417f-bb29-59cb7dba5dcd}, !- Source Object
  10,                                     !- Outlet Port
  {d4477988-9b05-4929-af64-7806ea67a50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e973fd1e-e9d8-4b6a-adcf-9ecd724c50b1}, !- Handle
  {75dae93b-6b97-49bd-aeb0-0006c90d46d4}, !- Name
  {9c01c476-944f-4d78-b265-cec70983aaa6}, !- Source Object
  3,                                      !- Outlet Port
  {58636ff5-64b4-417f-bb29-59cb7dba5dcd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d97b56b2-e954-4282-90c6-893000b41b43}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {a4b8ed23-9eb9-4347-9637-c536b4f4b590}, !- Inlet Node Name
  {0dc540d2-e43f-437d-b418-aea6f31e1e3d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {71796691-f969-493c-9d8e-555c47441566}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {45d4ef80-c609-4d1f-b5b9-4fe1e54ccb2e}, !- Outlet Node Name
  {2795ca4b-11da-436a-a478-d66e1cf41cf3}; !- Inlet Node Name 1

OS:Connection,
  {a4b8ed23-9eb9-4347-9637-c536b4f4b590}, !- Handle
  {3facfb46-4e5b-46aa-81ee-8be61fce8d0d}, !- Name
  {d4477988-9b05-4929-af64-7806ea67a50f}, !- Source Object
  3,                                      !- Outlet Port
  {d97b56b2-e954-4282-90c6-893000b41b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d4ef80-c609-4d1f-b5b9-4fe1e54ccb2e}, !- Handle
  {46b5ea16-4249-4610-99b7-fad44f52e601}, !- Name
  {71796691-f969-493c-9d8e-555c47441566}, !- Source Object
  2,                                      !- Outlet Port
  {9c01c476-944f-4d78-b265-cec70983aaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41a58d04-f18d-4885-815d-829278938451}, !- Handle
  {58636ff5-64b4-417f-bb29-59cb7dba5dcd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5ea42896-b40b-492d-ab41-246b6559a174}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {74c23663-99d1-4dfd-8056-09eddc711ee2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {671da080-3c20-48ae-aa13-4bd704ce92ba}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {afd9e5ed-48d5-47e3-958a-3d1eccd33b53}, !- Air Inlet Node Name
  {616c7488-e787-4ba8-bccb-3ac3d268f632}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3ba6ea67-b0f7-4d24-a7c1-e1f57c513679}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {92e4d437-88c0-4c08-ba4f-228ad4ea6047}, !- Air Inlet Node Name
  {b6c91e07-cc1a-433b-88ab-eddc9a3f1073}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {00100405-4d40-43a9-96b8-cc9f7c0e4ea5}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17ed2db6-3ad9-47dc-9094-8507f655ef95}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ac3a402-822d-43d2-83be-f13bcff96d7c}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7445b5a9-684c-4332-b888-736e20fe3035}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {deeffea3-fe77-4514-940e-4b7c23724908}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c9586ac8-7293-41c2-9dc6-6e954b9a3ccd}, !- Handle
  Coil Cooling DX Single Speed 66 14kBtu/hr 14.0SEER, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0e06269b-1fab-40b1-b623-5af6143ce6d3}, !- Air Inlet Node Name
  {1c92569d-4392-4724-b01e-84e12e2dcd03}, !- Air Outlet Node Name
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Energy Input Ratio Function of Temperature Curve Name
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6f6933c1-8eff-4e98-9e78-373f28b8c1c2}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e382b007-a03f-4475-bfc1-d73b9888b987}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a55ffdc0-c8be-4fc0-87ba-668f212abf0a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a55ffdc0-c8be-4fc0-87ba-668f212abf0a}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1cb64d65-cc28-4853-b9af-ea990717731b}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {6f6933c1-8eff-4e98-9e78-373f28b8c1c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f70016b6-dcfa-457b-9753-fb6fb6ee5c96}, !- Mixed Air Node Name
  {a6436434-44ed-48bf-b6b6-bb39263dd633}, !- Outdoor Air Stream Node Name
  {25ba1da7-e601-4060-a32b-c180ad917cb4}, !- Relief Air Stream Node Name
  {9fe80aa8-a190-4949-9b31-54b317882874}; !- Return Air Stream Node Name

OS:Node,
  {c97e63ac-eba1-44e8-bed6-1a1b868d55c8}, !- Handle
  Node 747,                               !- Name
  ,                                       !- Inlet Port
  {a6436434-44ed-48bf-b6b6-bb39263dd633}; !- Outlet Port

OS:Connection,
  {a6436434-44ed-48bf-b6b6-bb39263dd633}, !- Handle
  {6eb61076-3603-4c16-8a99-7fa2060a4654}, !- Name
  {c97e63ac-eba1-44e8-bed6-1a1b868d55c8}, !- Source Object
  3,                                      !- Outlet Port
  {1cb64d65-cc28-4853-b9af-ea990717731b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2f19c3b-d694-4779-9541-381a4ab3bc82}, !- Handle
  Node 748,                               !- Name
  {25ba1da7-e601-4060-a32b-c180ad917cb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25ba1da7-e601-4060-a32b-c180ad917cb4}, !- Handle
  {152cf933-f22c-418b-91c6-1387388b404a}, !- Name
  {1cb64d65-cc28-4853-b9af-ea990717731b}, !- Source Object
  7,                                      !- Outlet Port
  {a2f19c3b-d694-4779-9541-381a4ab3bc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616c7488-e787-4ba8-bccb-3ac3d268f632}, !- Handle
  {3259ac5f-8f5e-419d-a68b-77376a340c8e}, !- Name
  {671da080-3c20-48ae-aa13-4bd704ce92ba}, !- Source Object
  9,                                      !- Outlet Port
  {9700e849-4aa3-4cac-aefd-de363c4d5d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e147ca-b877-4652-939f-287deca86e9c}, !- Handle
  Node 749,                               !- Name
  {b6c91e07-cc1a-433b-88ab-eddc9a3f1073}, !- Inlet Port
  {afd9e5ed-48d5-47e3-958a-3d1eccd33b53}; !- Outlet Port

OS:Connection,
  {b6c91e07-cc1a-433b-88ab-eddc9a3f1073}, !- Handle
  {74e24ace-177c-46fa-b029-102f768504b8}, !- Name
  {3ba6ea67-b0f7-4d24-a7c1-e1f57c513679}, !- Source Object
  6,                                      !- Outlet Port
  {a9e147ca-b877-4652-939f-287deca86e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd9e5ed-48d5-47e3-958a-3d1eccd33b53}, !- Handle
  {f97321ab-238a-4144-9e1d-61527e0a32c4}, !- Name
  {a9e147ca-b877-4652-939f-287deca86e9c}, !- Source Object
  3,                                      !- Outlet Port
  {671da080-3c20-48ae-aa13-4bd704ce92ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {722d5241-f5bb-4ecd-9e13-a83ab4a54a6b}, !- Handle
  Node 750,                               !- Name
  {1c92569d-4392-4724-b01e-84e12e2dcd03}, !- Inlet Port
  {92e4d437-88c0-4c08-ba4f-228ad4ea6047}; !- Outlet Port

OS:Connection,
  {1c92569d-4392-4724-b01e-84e12e2dcd03}, !- Handle
  {4d6d6f55-0ff5-469e-869e-0646da228cdc}, !- Name
  {c9586ac8-7293-41c2-9dc6-6e954b9a3ccd}, !- Source Object
  9,                                      !- Outlet Port
  {722d5241-f5bb-4ecd-9e13-a83ab4a54a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e4d437-88c0-4c08-ba4f-228ad4ea6047}, !- Handle
  {5b5b1d14-8764-4ada-a3f4-08bb49391248}, !- Name
  {722d5241-f5bb-4ecd-9e13-a83ab4a54a6b}, !- Source Object
  3,                                      !- Outlet Port
  {3ba6ea67-b0f7-4d24-a7c1-e1f57c513679}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f15e9576-dc11-4448-8382-dd9145a3ebe6}, !- Handle
  Node 751,                               !- Name
  {f70016b6-dcfa-457b-9753-fb6fb6ee5c96}, !- Inlet Port
  {0e06269b-1fab-40b1-b623-5af6143ce6d3}; !- Outlet Port

OS:Connection,
  {9fe80aa8-a190-4949-9b31-54b317882874}, !- Handle
  {43b74ac0-c6f9-45f8-97ee-4f4713f5ad4e}, !- Name
  {fc9b88a1-7abc-417c-b286-82137c1418a2}, !- Source Object
  3,                                      !- Outlet Port
  {1cb64d65-cc28-4853-b9af-ea990717731b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f70016b6-dcfa-457b-9753-fb6fb6ee5c96}, !- Handle
  {0385566f-6216-4c62-a195-8a6e35dc505d}, !- Name
  {1cb64d65-cc28-4853-b9af-ea990717731b}, !- Source Object
  5,                                      !- Outlet Port
  {f15e9576-dc11-4448-8382-dd9145a3ebe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e06269b-1fab-40b1-b623-5af6143ce6d3}, !- Handle
  {f1464c37-33e5-4dac-aa34-1498c132ccaf}, !- Name
  {f15e9576-dc11-4448-8382-dd9145a3ebe6}, !- Source Object
  3,                                      !- Outlet Port
  {c9586ac8-7293-41c2-9dc6-6e954b9a3ccd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {288c96e5-c6b5-40da-a204-d2ae7a6f7ad7}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {55e0fe69-d954-4667-b416-c70d609e071c}, !- Control Zone Name
  {9700e849-4aa3-4cac-aefd-de363c4d5d76}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6914c64e-59e5-48ea-9bd6-2de188527a96}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {f35cb695-ba8e-412d-9010-ee32adc04d53}, !- Air Inlet Node Name
  {13a374fb-9518-4d8d-a26b-dbbe2f415275}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dffe6969-cad7-4e8f-8091-ba5eba264e1f}, !- Handle
  Node 752,                               !- Name
  {ee51a3fa-800e-4a03-b285-7805e9a8da93}, !- Inlet Port
  {2795ca4b-11da-436a-a478-d66e1cf41cf3}; !- Outlet Port

OS:Connection,
  {9caa0deb-ee2d-4de6-85f5-a730e1e69b92}, !- Handle
  {591deb00-10dc-4fe1-a189-9e9032c64b76}, !- Name
  {31e0f0ed-7851-401d-9ff0-6a6152293cbd}, !- Source Object
  3,                                      !- Outlet Port
  {f675638d-f790-4a76-88e3-966059c6e1b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee51a3fa-800e-4a03-b285-7805e9a8da93}, !- Handle
  {57d043c2-30e3-4ca1-ad50-21bea815870c}, !- Name
  {d7eef51d-0b68-4b02-9069-e49e6d061168}, !- Source Object
  3,                                      !- Outlet Port
  {dffe6969-cad7-4e8f-8091-ba5eba264e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2795ca4b-11da-436a-a478-d66e1cf41cf3}, !- Handle
  {577279c4-059f-4946-a4fe-216f6adf9a3a}, !- Name
  {dffe6969-cad7-4e8f-8091-ba5eba264e1f}, !- Source Object
  3,                                      !- Outlet Port
  {71796691-f969-493c-9d8e-555c47441566}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5278602c-5cd6-4eae-bd34-cb58c00183d6}, !- Handle
  Node 753,                               !- Name
  {0dc540d2-e43f-437d-b418-aea6f31e1e3d}, !- Inlet Port
  {f35cb695-ba8e-412d-9010-ee32adc04d53}; !- Outlet Port

OS:Connection,
  {0dc540d2-e43f-437d-b418-aea6f31e1e3d}, !- Handle
  {ccbd67e2-9050-4865-a2b5-897e5292aa28}, !- Name
  {d97b56b2-e954-4282-90c6-893000b41b43}, !- Source Object
  3,                                      !- Outlet Port
  {5278602c-5cd6-4eae-bd34-cb58c00183d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35cb695-ba8e-412d-9010-ee32adc04d53}, !- Handle
  {71b11625-24ac-4783-9324-44d0a2e1bd25}, !- Name
  {5278602c-5cd6-4eae-bd34-cb58c00183d6}, !- Source Object
  3,                                      !- Outlet Port
  {6914c64e-59e5-48ea-9bd6-2de188527a96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13a374fb-9518-4d8d-a26b-dbbe2f415275}, !- Handle
  {f7245177-77d6-4f2f-a4b8-be204f656b50}, !- Name
  {6914c64e-59e5-48ea-9bd6-2de188527a96}, !- Source Object
  4,                                      !- Outlet Port
  {31e0f0ed-7851-401d-9ff0-6a6152293cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5590ee6b-dee5-42e9-9f1f-8d3c875b6eab}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a0df4293-a413-48ac-bc74-35b2f9f306fd}, !- Water Inlet Node Name
  {3e7ef7bc-4b18-4e39-91d4-4be126e478e0}; !- Water Outlet Node Name

OS:Node,
  {957b8a98-0104-4531-8176-5b3cb95433c9}, !- Handle
  Node 754,                               !- Name
  {0ff1941e-3efa-42ad-a710-0eb1eaaf3485}, !- Inlet Port
  {a0df4293-a413-48ac-bc74-35b2f9f306fd}; !- Outlet Port

OS:Connection,
  {0ff1941e-3efa-42ad-a710-0eb1eaaf3485}, !- Handle
  {d244e86e-a84f-4994-867b-dc114735c311}, !- Name
  {d317a736-248c-4a7a-b966-54d56b2c7cdb}, !- Source Object
  68,                                     !- Outlet Port
  {957b8a98-0104-4531-8176-5b3cb95433c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18eb684c-a7c2-4f72-95dd-911a0058c68e}, !- Handle
  Node 755,                               !- Name
  {3e7ef7bc-4b18-4e39-91d4-4be126e478e0}, !- Inlet Port
  {5ea92c6c-740f-4bf4-afba-ef2230a8a259}; !- Outlet Port

OS:Connection,
  {a0df4293-a413-48ac-bc74-35b2f9f306fd}, !- Handle
  {788db1ea-64bc-4653-95a4-3a8a950cc88b}, !- Name
  {957b8a98-0104-4531-8176-5b3cb95433c9}, !- Source Object
  3,                                      !- Outlet Port
  {5590ee6b-dee5-42e9-9f1f-8d3c875b6eab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3e7ef7bc-4b18-4e39-91d4-4be126e478e0}, !- Handle
  {f6cb7dc4-5a01-4b11-ba59-0f86ca82f0df}, !- Name
  {5590ee6b-dee5-42e9-9f1f-8d3c875b6eab}, !- Source Object
  10,                                     !- Outlet Port
  {18eb684c-a7c2-4f72-95dd-911a0058c68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea92c6c-740f-4bf4-afba-ef2230a8a259}, !- Handle
  {41bdb484-8a03-4835-8a03-65cb98d8cb5e}, !- Name
  {18eb684c-a7c2-4f72-95dd-911a0058c68e}, !- Source Object
  3,                                      !- Outlet Port
  {d724621e-dd0e-4aa4-81cf-1b2d420e9e9f}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {32bbeaa5-8c5f-4aec-bf9a-883f8f72ad69}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Availability Schedule Name
  {5590ee6b-dee5-42e9-9f1f-8d3c875b6eab}; !- Heating Coil Name

OS:PlantLoop,
  {6c5e634a-5ec4-421e-9a85-824647f4c61b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1b8ce05a-13f1-440b-b6b9-1d67b45c75e1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8e842f99-0654-4921-b44f-3a941e4b37e9}, !- Plant Side Inlet Node Name
  {660eeb54-51fa-49b5-ab11-95c2caab7a34}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3143e2d7-da1f-4757-ad0e-5a6e88ffd3c0}, !- Demand Side Inlet Node Name
  {882647a4-cc89-4c44-8ffe-01d3f956738a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {53b9181c-d455-4777-ab1a-6d7e09472895}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {37b326b6-8073-4e35-9051-97c22feecc27}, !- Demand Mixer Name
  {a73fff6d-cda0-415c-a162-d0e276faa417}, !- Demand Splitter Name
  {d72aa292-3f65-4126-891e-790748d4d5cc}, !- Supply Mixer Name
  {2090c8d1-c286-4d75-a3e7-d9fc845babcb}; !- Supply Splitter Name

OS:Node,
  {7ae74680-4ef2-48f0-82cd-d906ec0ad7d8}, !- Handle
  Node 756,                               !- Name
  {8e842f99-0654-4921-b44f-3a941e4b37e9}, !- Inlet Port
  {c85a571f-77a7-47de-85bf-cc6ed8870d32}; !- Outlet Port

OS:Node,
  {1b8ce05a-13f1-440b-b6b9-1d67b45c75e1}, !- Handle
  Node 757,                               !- Name
  {e2cf52a1-4e0a-48a9-8c28-2a8222a29e1e}, !- Inlet Port
  {660eeb54-51fa-49b5-ab11-95c2caab7a34}; !- Outlet Port

OS:Node,
  {2565bf14-b0c2-4627-bbfa-042ef2da5bf9}, !- Handle
  Node 758,                               !- Name
  {cc23db70-28f1-4470-b04f-476d531a192d}, !- Inlet Port
  {48f7ddee-ec21-4cb4-9b54-50a008209bac}; !- Outlet Port

OS:Connector:Mixer,
  {d72aa292-3f65-4126-891e-790748d4d5cc}, !- Handle
  Connector Mixer 3,                      !- Name
  {62397c5e-0a32-47f0-9485-12f35db87041}, !- Outlet Branch Name
  {406e3d13-20b8-4368-ac33-d17542846a5d}, !- Inlet Branch Name 1
  {8815c8d7-52ff-4af2-8532-c36d10a452ee}, !- Inlet Branch Name 2
  {8cd3c1d0-dfc5-4a4c-9786-1416ec2ab9a8}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2090c8d1-c286-4d75-a3e7-d9fc845babcb}, !- Handle
  Connector Splitter 3,                   !- Name
  {0b201589-1eae-4b5d-a77b-8010d9ac73af}, !- Inlet Branch Name
  {cc23db70-28f1-4470-b04f-476d531a192d}, !- Outlet Branch Name 1
  {48c20c95-0a81-4b4d-84da-87f0b7a66295}, !- Outlet Branch Name 2
  {edf1dd5e-58e0-4c45-845e-aac90e4ed55c}; !- Outlet Branch Name 3

OS:Connection,
  {8e842f99-0654-4921-b44f-3a941e4b37e9}, !- Handle
  {d5edee3d-4d6c-436f-a97d-91527d7196b1}, !- Name
  {6c5e634a-5ec4-421e-9a85-824647f4c61b}, !- Source Object
  14,                                     !- Outlet Port
  {7ae74680-4ef2-48f0-82cd-d906ec0ad7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc23db70-28f1-4470-b04f-476d531a192d}, !- Handle
  {26eca50a-8baa-4a22-9580-29226dfdc504}, !- Name
  {2090c8d1-c286-4d75-a3e7-d9fc845babcb}, !- Source Object
  3,                                      !- Outlet Port
  {2565bf14-b0c2-4627-bbfa-042ef2da5bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {660eeb54-51fa-49b5-ab11-95c2caab7a34}, !- Handle
  {7c5849d4-4f1a-4537-953d-a87bb955d8a2}, !- Name
  {1b8ce05a-13f1-440b-b6b9-1d67b45c75e1}, !- Source Object
  3,                                      !- Outlet Port
  {6c5e634a-5ec4-421e-9a85-824647f4c61b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {adff6301-952b-401e-b231-7d01e47b3be3}, !- Handle
  Node 759,                               !- Name
  {3143e2d7-da1f-4757-ad0e-5a6e88ffd3c0}, !- Inlet Port
  {8e5676b8-0fd1-4e27-b5de-c6ded1b66161}; !- Outlet Port

OS:Node,
  {64888bec-4d41-418b-a1b0-51b4d6511f82}, !- Handle
  Node 760,                               !- Name
  {47330116-7755-4155-aebc-b087f4f13993}, !- Inlet Port
  {882647a4-cc89-4c44-8ffe-01d3f956738a}; !- Outlet Port

OS:Node,
  {ba20b991-3576-43e5-b85f-c19bee7bcb6a}, !- Handle
  Node 761,                               !- Name
  {15310c49-ac85-469d-b3ac-e5bcae0e2467}, !- Inlet Port
  {9de3b062-d7f4-4789-adc3-f19bbbd8d7cf}; !- Outlet Port

OS:Connector:Mixer,
  {37b326b6-8073-4e35-9051-97c22feecc27}, !- Handle
  Connector Mixer 4,                      !- Name
  {47330116-7755-4155-aebc-b087f4f13993}, !- Outlet Branch Name
  {91709444-af19-49d4-9c8b-84e59ca27ac2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {a73fff6d-cda0-415c-a162-d0e276faa417}, !- Handle
  Connector Splitter 4,                   !- Name
  {8e5676b8-0fd1-4e27-b5de-c6ded1b66161}, !- Inlet Branch Name
  {15310c49-ac85-469d-b3ac-e5bcae0e2467}; !- Outlet Branch Name 1

OS:Connection,
  {3143e2d7-da1f-4757-ad0e-5a6e88ffd3c0}, !- Handle
  {c03a2f4f-082d-4a0a-8c12-9d3e274a5bec}, !- Name
  {6c5e634a-5ec4-421e-9a85-824647f4c61b}, !- Source Object
  17,                                     !- Outlet Port
  {adff6301-952b-401e-b231-7d01e47b3be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5676b8-0fd1-4e27-b5de-c6ded1b66161}, !- Handle
  {deb91448-1f58-40e7-b1a3-9bd8017c062b}, !- Name
  {adff6301-952b-401e-b231-7d01e47b3be3}, !- Source Object
  3,                                      !- Outlet Port
  {a73fff6d-cda0-415c-a162-d0e276faa417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15310c49-ac85-469d-b3ac-e5bcae0e2467}, !- Handle
  {791f400d-64dc-41ae-b85b-a8abda325456}, !- Name
  {a73fff6d-cda0-415c-a162-d0e276faa417}, !- Source Object
  3,                                      !- Outlet Port
  {ba20b991-3576-43e5-b85f-c19bee7bcb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47330116-7755-4155-aebc-b087f4f13993}, !- Handle
  {414e3352-69ca-4b3f-8fed-a283510ff802}, !- Name
  {37b326b6-8073-4e35-9051-97c22feecc27}, !- Source Object
  2,                                      !- Outlet Port
  {64888bec-4d41-418b-a1b0-51b4d6511f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882647a4-cc89-4c44-8ffe-01d3f956738a}, !- Handle
  {9c9f7ae9-03c5-4bb3-9668-3338ceb4cc51}, !- Name
  {64888bec-4d41-418b-a1b0-51b4d6511f82}, !- Source Object
  3,                                      !- Outlet Port
  {6c5e634a-5ec4-421e-9a85-824647f4c61b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d4cc9a34-c89a-41ed-8a55-6518c3898c15}, !- Handle
  {6c5e634a-5ec4-421e-9a85-824647f4c61b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {53b9181c-d455-4777-ab1a-6d7e09472895}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {e767db24-af86-4a74-9f04-1a319283b9b6}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {c85a571f-77a7-47de-85bf-cc6ed8870d32}, !- Inlet Node Name
  {9b590f3a-25f7-48a9-9b28-59c00f957901}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {b6a87140-1584-4c5c-b294-6be7d194c9f1}, !- Handle
  Primary Chiller WaterCooled Scroll 2tons 0.8kW/ton, !- Name
  8638.95734784555,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {1cd26fdb-76ba-493a-9010-db297c65f7da}, !- Cooling Capacity Function of Temperature Curve Name
  {9b37c069-aa23-42e7-a3b9-b6c2a72555c4}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {09806d86-a52c-4a08-a88c-2cb8cd739506}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {48f7ddee-ec21-4cb4-9b54-50a008209bac}, !- Chilled Water Inlet Node Name
  {c5dce012-ca12-45ba-94f7-cb2d0a824696}, !- Chilled Water Outlet Node Name
  {842f13ff-85c5-4dfc-9085-f01c7789f19d}, !- Condenser Inlet Node Name
  {3ec47297-0fd2-40c7-8682-6a7cbdf737b7}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {dde28a87-36e8-4fbf-80e9-920aea0e41a8}, !- Handle
  Curve Biquadratic 133,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7143cea6-0cc2-4b15-b2a1-686098052b6d}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae13276d-d339-49f0-a3ee-c702554a7166}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {abd0929f-375b-4048-815c-f9a9ca5a2184}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {1cd26fdb-76ba-493a-9010-db297c65f7da}, !- Cooling Capacity Function of Temperature Curve Name
  {9b37c069-aa23-42e7-a3b9-b6c2a72555c4}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {09806d86-a52c-4a08-a88c-2cb8cd739506}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {75409a49-1fe8-4be0-a5ab-fc2f24363a68}, !- Chilled Water Inlet Node Name
  {7699b557-9da1-4da6-9304-7dd0e12fbd6a}, !- Chilled Water Outlet Node Name
  {7ba3c712-b840-4f12-8fbe-13307253f846}, !- Condenser Inlet Node Name
  {ba8f70ff-8c81-4a04-97fb-805f95743cbc}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {5fbdd7fe-580e-43be-9626-5f9cf6cec9ee}, !- Handle
  Curve Biquadratic 135,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0f533308-abe3-4883-9441-cd7de22c310c}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c5c9dbe-1550-4afb-8283-dc2d847733b6}, !- Handle
  Curve Quadratic 143,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {93bdf400-223b-4324-a976-85a20ff1e577}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8dc6ff32-48b5-4996-9c9b-c29f50f05b84}, !- Inlet Node Name
  {88120404-e2ba-42cd-a69d-9a299fd981cd}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b0934c79-8dec-4842-93be-d8a1f9e3401b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {51aee38a-67f1-4964-90a5-54e2ff50cf46}, !- Inlet Node Name
  {e2cf52a1-4e0a-48a9-8c28-2a8222a29e1e}; !- Outlet Node Name

OS:Node,
  {209cbe03-ae32-40cb-a981-2b5179fdedb1}, !- Handle
  Node 762,                               !- Name
  {9b590f3a-25f7-48a9-9b28-59c00f957901}, !- Inlet Port
  {0b201589-1eae-4b5d-a77b-8010d9ac73af}; !- Outlet Port

OS:Connection,
  {c85a571f-77a7-47de-85bf-cc6ed8870d32}, !- Handle
  {70aa07ce-6661-4bd8-9ba5-37484526076f}, !- Name
  {7ae74680-4ef2-48f0-82cd-d906ec0ad7d8}, !- Source Object
  3,                                      !- Outlet Port
  {e767db24-af86-4a74-9f04-1a319283b9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b590f3a-25f7-48a9-9b28-59c00f957901}, !- Handle
  {e1850897-dab9-41f4-9ba4-4c67f2187196}, !- Name
  {e767db24-af86-4a74-9f04-1a319283b9b6}, !- Source Object
  3,                                      !- Outlet Port
  {209cbe03-ae32-40cb-a981-2b5179fdedb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b201589-1eae-4b5d-a77b-8010d9ac73af}, !- Handle
  {66697b90-2de8-47b8-baff-ecd73828db86}, !- Name
  {209cbe03-ae32-40cb-a981-2b5179fdedb1}, !- Source Object
  3,                                      !- Outlet Port
  {2090c8d1-c286-4d75-a3e7-d9fc845babcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5161481-7d7d-4120-b845-74b2c3e09775}, !- Handle
  Node 763,                               !- Name
  {c5dce012-ca12-45ba-94f7-cb2d0a824696}, !- Inlet Port
  {406e3d13-20b8-4368-ac33-d17542846a5d}; !- Outlet Port

OS:Connection,
  {48f7ddee-ec21-4cb4-9b54-50a008209bac}, !- Handle
  {b348db31-8960-4e35-9c55-074f4018a7ff}, !- Name
  {2565bf14-b0c2-4627-bbfa-042ef2da5bf9}, !- Source Object
  3,                                      !- Outlet Port
  {b6a87140-1584-4c5c-b294-6be7d194c9f1}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c5dce012-ca12-45ba-94f7-cb2d0a824696}, !- Handle
  {6f7c2469-e521-497c-a63f-6f3092f70a29}, !- Name
  {b6a87140-1584-4c5c-b294-6be7d194c9f1}, !- Source Object
  16,                                     !- Outlet Port
  {c5161481-7d7d-4120-b845-74b2c3e09775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406e3d13-20b8-4368-ac33-d17542846a5d}, !- Handle
  {14e16d00-c42b-42d8-88c5-d706ddcd9233}, !- Name
  {c5161481-7d7d-4120-b845-74b2c3e09775}, !- Source Object
  3,                                      !- Outlet Port
  {d72aa292-3f65-4126-891e-790748d4d5cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f27cc6a-5343-4b80-beb4-30b05cc32445}, !- Handle
  Node 764,                               !- Name
  {48c20c95-0a81-4b4d-84da-87f0b7a66295}, !- Inlet Port
  {75409a49-1fe8-4be0-a5ab-fc2f24363a68}; !- Outlet Port

OS:Connection,
  {48c20c95-0a81-4b4d-84da-87f0b7a66295}, !- Handle
  {08319b7b-0994-44ec-8e0f-bcdea18a61c1}, !- Name
  {2090c8d1-c286-4d75-a3e7-d9fc845babcb}, !- Source Object
  4,                                      !- Outlet Port
  {7f27cc6a-5343-4b80-beb4-30b05cc32445}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47e1bac3-8c27-4cbc-bced-90b9eea4ee6d}, !- Handle
  Node 765,                               !- Name
  {7699b557-9da1-4da6-9304-7dd0e12fbd6a}, !- Inlet Port
  {8815c8d7-52ff-4af2-8532-c36d10a452ee}; !- Outlet Port

OS:Connection,
  {75409a49-1fe8-4be0-a5ab-fc2f24363a68}, !- Handle
  {243a3d1e-eded-4d01-a5bb-2adf89c0f56c}, !- Name
  {7f27cc6a-5343-4b80-beb4-30b05cc32445}, !- Source Object
  3,                                      !- Outlet Port
  {abd0929f-375b-4048-815c-f9a9ca5a2184}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7699b557-9da1-4da6-9304-7dd0e12fbd6a}, !- Handle
  {def2fd36-7904-4b20-9396-1ec190c771dc}, !- Name
  {abd0929f-375b-4048-815c-f9a9ca5a2184}, !- Source Object
  16,                                     !- Outlet Port
  {47e1bac3-8c27-4cbc-bced-90b9eea4ee6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8815c8d7-52ff-4af2-8532-c36d10a452ee}, !- Handle
  {490fd300-c7d7-49b9-a2f8-2c0d4039a98e}, !- Name
  {47e1bac3-8c27-4cbc-bced-90b9eea4ee6d}, !- Source Object
  3,                                      !- Outlet Port
  {d72aa292-3f65-4126-891e-790748d4d5cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {016dc546-ae4a-4731-bf49-b7f7070e15b1}, !- Handle
  Node 766,                               !- Name
  {edf1dd5e-58e0-4c45-845e-aac90e4ed55c}, !- Inlet Port
  {8dc6ff32-48b5-4996-9c9b-c29f50f05b84}; !- Outlet Port

OS:Connection,
  {edf1dd5e-58e0-4c45-845e-aac90e4ed55c}, !- Handle
  {811c9512-aec5-4f6b-855a-32052408bc04}, !- Name
  {2090c8d1-c286-4d75-a3e7-d9fc845babcb}, !- Source Object
  5,                                      !- Outlet Port
  {016dc546-ae4a-4731-bf49-b7f7070e15b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d44d1ff-7d98-4d8d-996d-b3c1eb6cf842}, !- Handle
  Node 767,                               !- Name
  {88120404-e2ba-42cd-a69d-9a299fd981cd}, !- Inlet Port
  {8cd3c1d0-dfc5-4a4c-9786-1416ec2ab9a8}; !- Outlet Port

OS:Connection,
  {8dc6ff32-48b5-4996-9c9b-c29f50f05b84}, !- Handle
  {edd75d52-ad7d-46b1-a04f-49bc9ea50558}, !- Name
  {016dc546-ae4a-4731-bf49-b7f7070e15b1}, !- Source Object
  3,                                      !- Outlet Port
  {93bdf400-223b-4324-a976-85a20ff1e577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88120404-e2ba-42cd-a69d-9a299fd981cd}, !- Handle
  {7eca359f-cecd-4d5b-8303-cc5eb71881c7}, !- Name
  {93bdf400-223b-4324-a976-85a20ff1e577}, !- Source Object
  3,                                      !- Outlet Port
  {9d44d1ff-7d98-4d8d-996d-b3c1eb6cf842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd3c1d0-dfc5-4a4c-9786-1416ec2ab9a8}, !- Handle
  {5b9b8575-06fe-436f-ad17-1c6832ab018e}, !- Name
  {9d44d1ff-7d98-4d8d-996d-b3c1eb6cf842}, !- Source Object
  3,                                      !- Outlet Port
  {d72aa292-3f65-4126-891e-790748d4d5cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f6564618-0984-44a2-b663-8a4cefe9c19a}, !- Handle
  Node 768,                               !- Name
  {62397c5e-0a32-47f0-9485-12f35db87041}, !- Inlet Port
  {51aee38a-67f1-4964-90a5-54e2ff50cf46}; !- Outlet Port

OS:Connection,
  {62397c5e-0a32-47f0-9485-12f35db87041}, !- Handle
  {70c8cf14-77b5-49bd-9585-e403acae1971}, !- Name
  {d72aa292-3f65-4126-891e-790748d4d5cc}, !- Source Object
  2,                                      !- Outlet Port
  {f6564618-0984-44a2-b663-8a4cefe9c19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51aee38a-67f1-4964-90a5-54e2ff50cf46}, !- Handle
  {58b46867-48c3-4bdd-89f0-64bb04b563a0}, !- Name
  {f6564618-0984-44a2-b663-8a4cefe9c19a}, !- Source Object
  3,                                      !- Outlet Port
  {b0934c79-8dec-4842-93be-d8a1f9e3401b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2cf52a1-4e0a-48a9-8c28-2a8222a29e1e}, !- Handle
  {8be54cb9-cf39-4e0f-afdf-422b3426de70}, !- Name
  {b0934c79-8dec-4842-93be-d8a1f9e3401b}, !- Source Object
  3,                                      !- Outlet Port
  {1b8ce05a-13f1-440b-b6b9-1d67b45c75e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dac20b98-3d43-466f-bf16-5d39b2982752}, !- Handle
  CHW Temp,                               !- Name
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Schedule Type Limits Name
  {e2a9329b-dcc3-41fd-9d82-2e4d143bf42b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2a9329b-dcc3-41fd-9d82-2e4d143bf42b}, !- Handle
  Schedule Day 4,                         !- Name
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d4edf8ba-507e-45fd-9aa3-b006eb83ebd7}, !- Handle
  wkdCHW Temp,                            !- Name
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e1457d13-f92f-4ba0-a9f3-31110f562107}, !- Handle
  satCHW Temp,                            !- Name
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e49218d5-a9d1-4e70-82f6-4fc95eb146fb}, !- Handle
  sunCHW Temp,                            !- Name
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ba00f480-17be-4fcf-9263-763f44bbae00}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {dac20b98-3d43-466f-bf16-5d39b2982752}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4aa4dc87-98bf-4500-a00e-a135ee350803}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aa4dc87-98bf-4500-a00e-a135ee350803}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d3883423-311b-4c0a-990f-26bc8e034edd}, !- Handle
  satCHW Temprule,                        !- Name
  {dac20b98-3d43-466f-bf16-5d39b2982752}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65cc892d-cc98-4e10-a737-f9e3957cbb0a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65cc892d-cc98-4e10-a737-f9e3957cbb0a}, !- Handle
  satCHW Temp 1,                          !- Name
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6a613e2f-bf9d-4747-a3fa-c1568723b543}, !- Handle
  sunCHW Temprule,                        !- Name
  {dac20b98-3d43-466f-bf16-5d39b2982752}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {992cbf51-ba43-41b7-b60f-97d701d10113}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {992cbf51-ba43-41b7-b60f-97d701d10113}, !- Handle
  sunCHW Temp 1,                          !- Name
  {407ca86a-e2a4-476f-a067-8f0c905e08e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {e45e7a13-8a95-4764-b0cc-7c47f8f35360}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {dac20b98-3d43-466f-bf16-5d39b2982752}, !- Schedule Name
  {1b8ce05a-13f1-440b-b6b9-1d67b45c75e1}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {976f324a-0251-43e5-9c41-40bb5db5c0cd}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {615b8bc8-0c9d-4df0-9f56-35c066a16923}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5e26db76-8904-46e4-91f9-fceb96d5c4ff}, !- Plant Side Inlet Node Name
  {28cd8edd-0d67-4787-b3a1-83adb3553a28}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {af3c6cfd-d991-43cc-81ce-74fc5cf371e9}, !- Demand Side Inlet Node Name
  {5e109e4a-9e35-4c46-b57f-390708af41b4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {700d4560-6aa6-46db-9fce-402e3ab4cc08}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7334e270-1d79-4b68-8450-bc016399f76c}, !- Demand Mixer Name
  {e9d113fc-41fe-43db-8175-14d6750bffc0}, !- Demand Splitter Name
  {18557250-6890-4d9b-987a-7b8cdb90e515}, !- Supply Mixer Name
  {7a5aae3a-03eb-4cd5-bdf1-891cc6e2a6d7}; !- Supply Splitter Name

OS:Node,
  {afc3e592-fb43-4e2e-8353-1a578c577e02}, !- Handle
  Node 769,                               !- Name
  {5e26db76-8904-46e4-91f9-fceb96d5c4ff}, !- Inlet Port
  {b1a76c30-b2df-4544-8bca-1ede51b5e21f}; !- Outlet Port

OS:Node,
  {615b8bc8-0c9d-4df0-9f56-35c066a16923}, !- Handle
  Node 770,                               !- Name
  {e3148e63-bc1f-4da6-aa43-824cab9e69f6}, !- Inlet Port
  {28cd8edd-0d67-4787-b3a1-83adb3553a28}; !- Outlet Port

OS:Node,
  {74f0a1f1-6be4-4409-be30-06584b955e34}, !- Handle
  Node 771,                               !- Name
  {ece1f2c0-9f4f-4014-86e5-0715e5e0c5c4}, !- Inlet Port
  {c2aace9f-05ed-4c5f-beed-5fd794df5144}; !- Outlet Port

OS:Connector:Mixer,
  {18557250-6890-4d9b-987a-7b8cdb90e515}, !- Handle
  Connector Mixer 5,                      !- Name
  {06250bc4-02e7-4b70-a069-1d0afe0a6b12}, !- Outlet Branch Name
  {a6243627-1d73-4fb6-a0e0-3442762b6e4d}, !- Inlet Branch Name 1
  {63e04eaa-99e3-4c89-9983-40a8a18a1376}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7a5aae3a-03eb-4cd5-bdf1-891cc6e2a6d7}, !- Handle
  Connector Splitter 5,                   !- Name
  {58de1d62-a936-4e79-a40c-e6b9448020b6}, !- Inlet Branch Name
  {ece1f2c0-9f4f-4014-86e5-0715e5e0c5c4}, !- Outlet Branch Name 1
  {2be0d7d9-f9c1-409e-886e-c43b06474de3}; !- Outlet Branch Name 2

OS:Connection,
  {5e26db76-8904-46e4-91f9-fceb96d5c4ff}, !- Handle
  {c2477154-a10e-4c7a-9fff-d41230720c9a}, !- Name
  {976f324a-0251-43e5-9c41-40bb5db5c0cd}, !- Source Object
  14,                                     !- Outlet Port
  {afc3e592-fb43-4e2e-8353-1a578c577e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece1f2c0-9f4f-4014-86e5-0715e5e0c5c4}, !- Handle
  {556e7a10-3fc9-4221-988f-cf8da5e849b5}, !- Name
  {7a5aae3a-03eb-4cd5-bdf1-891cc6e2a6d7}, !- Source Object
  3,                                      !- Outlet Port
  {74f0a1f1-6be4-4409-be30-06584b955e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28cd8edd-0d67-4787-b3a1-83adb3553a28}, !- Handle
  {0488b2d1-f5b9-4e5d-922d-b9bdaa1b9521}, !- Name
  {615b8bc8-0c9d-4df0-9f56-35c066a16923}, !- Source Object
  3,                                      !- Outlet Port
  {976f324a-0251-43e5-9c41-40bb5db5c0cd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d5ba2944-d955-407b-ae37-cdab6aadbebd}, !- Handle
  Node 772,                               !- Name
  {af3c6cfd-d991-43cc-81ce-74fc5cf371e9}, !- Inlet Port
  {5385bb04-008c-4904-b240-4f9ba694ff13}; !- Outlet Port

OS:Node,
  {362159f8-9b4b-46c7-8b94-6a707d56c685}, !- Handle
  Node 773,                               !- Name
  {137af0de-ae33-4797-94fa-bb7cc64f6261}, !- Inlet Port
  {5e109e4a-9e35-4c46-b57f-390708af41b4}; !- Outlet Port

OS:Node,
  {8c511ad8-8bda-4252-a028-c9bda213316d}, !- Handle
  Node 774,                               !- Name
  {a44be5bd-f734-47b5-846e-dbac09763f2c}, !- Inlet Port
  {842f13ff-85c5-4dfc-9085-f01c7789f19d}; !- Outlet Port

OS:Connector:Mixer,
  {7334e270-1d79-4b68-8450-bc016399f76c}, !- Handle
  Connector Mixer 6,                      !- Name
  {137af0de-ae33-4797-94fa-bb7cc64f6261}, !- Outlet Branch Name
  {fff9855d-32a1-4c14-96eb-d0c097e387d0}, !- Inlet Branch Name 1
  {7ee2ef6b-54b8-4829-a9cf-864f640ed781}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e9d113fc-41fe-43db-8175-14d6750bffc0}, !- Handle
  Connector Splitter 6,                   !- Name
  {5385bb04-008c-4904-b240-4f9ba694ff13}, !- Inlet Branch Name
  {a44be5bd-f734-47b5-846e-dbac09763f2c}, !- Outlet Branch Name 1
  {139aa3c4-40da-4229-a89c-c0986e720b5e}; !- Outlet Branch Name 2

OS:Connection,
  {af3c6cfd-d991-43cc-81ce-74fc5cf371e9}, !- Handle
  {da18e929-d131-4692-ae46-f2641349cc2a}, !- Name
  {976f324a-0251-43e5-9c41-40bb5db5c0cd}, !- Source Object
  17,                                     !- Outlet Port
  {d5ba2944-d955-407b-ae37-cdab6aadbebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5385bb04-008c-4904-b240-4f9ba694ff13}, !- Handle
  {91bd68db-13a2-4473-9e8c-c4ff1e0140dd}, !- Name
  {d5ba2944-d955-407b-ae37-cdab6aadbebd}, !- Source Object
  3,                                      !- Outlet Port
  {e9d113fc-41fe-43db-8175-14d6750bffc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44be5bd-f734-47b5-846e-dbac09763f2c}, !- Handle
  {ea1fcda3-0842-4dca-87f0-408e100ec909}, !- Name
  {e9d113fc-41fe-43db-8175-14d6750bffc0}, !- Source Object
  3,                                      !- Outlet Port
  {8c511ad8-8bda-4252-a028-c9bda213316d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137af0de-ae33-4797-94fa-bb7cc64f6261}, !- Handle
  {2e12e91e-2b20-41f9-9bb2-29e1f71e7be8}, !- Name
  {7334e270-1d79-4b68-8450-bc016399f76c}, !- Source Object
  2,                                      !- Outlet Port
  {362159f8-9b4b-46c7-8b94-6a707d56c685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e109e4a-9e35-4c46-b57f-390708af41b4}, !- Handle
  {7a6635b5-3c9b-4c36-ae82-2cdab5de374f}, !- Name
  {362159f8-9b4b-46c7-8b94-6a707d56c685}, !- Source Object
  3,                                      !- Outlet Port
  {976f324a-0251-43e5-9c41-40bb5db5c0cd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6da4fd33-50a1-4789-b1f6-6dbf917c4072}, !- Handle
  {976f324a-0251-43e5-9c41-40bb5db5c0cd}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {700d4560-6aa6-46db-9fce-402e3ab4cc08}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {a99ddadd-222d-424f-a7fc-50be3f44d51a}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {b1a76c30-b2df-4544-8bca-1ede51b5e21f}, !- Inlet Node Name
  {40b5ea13-f714-4ba0-9f7c-1abcfbe1156a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {eb3f8508-402f-41fc-88a9-74e14bb77cc0}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {c2aace9f-05ed-4c5f-beed-5fd794df5144}, !- Water Inlet Node Name
  {053f0fed-807a-43bd-88df-7ba96a86aa42}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  158.360415187831,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {94d97066-019f-4bef-a55b-92a5b1ff634c}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {5876260e-2b2c-4a0d-9295-3b1923c27187}, !- Inlet Node Name
  {72c8eef7-4fef-4510-b625-d2c11e94f11f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {06d5f9dc-98f5-4872-825f-0faad9dfd907}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {eb8ddc22-0799-47ad-b9cc-eb06e5f4bf52}, !- Inlet Node Name
  {e3148e63-bc1f-4da6-aa43-824cab9e69f6}; !- Outlet Node Name

OS:Node,
  {a05a1bd9-bd70-42d4-8909-5093a4534b68}, !- Handle
  Node 775,                               !- Name
  {40b5ea13-f714-4ba0-9f7c-1abcfbe1156a}, !- Inlet Port
  {58de1d62-a936-4e79-a40c-e6b9448020b6}; !- Outlet Port

OS:Connection,
  {b1a76c30-b2df-4544-8bca-1ede51b5e21f}, !- Handle
  {7014be57-4478-42c1-b2f4-9c990781f8df}, !- Name
  {afc3e592-fb43-4e2e-8353-1a578c577e02}, !- Source Object
  3,                                      !- Outlet Port
  {a99ddadd-222d-424f-a7fc-50be3f44d51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b5ea13-f714-4ba0-9f7c-1abcfbe1156a}, !- Handle
  {ed487e35-3823-4b02-a4fb-4b0e13ad1463}, !- Name
  {a99ddadd-222d-424f-a7fc-50be3f44d51a}, !- Source Object
  3,                                      !- Outlet Port
  {a05a1bd9-bd70-42d4-8909-5093a4534b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58de1d62-a936-4e79-a40c-e6b9448020b6}, !- Handle
  {6b1184b7-cc11-48dc-9203-51a30d021818}, !- Name
  {a05a1bd9-bd70-42d4-8909-5093a4534b68}, !- Source Object
  3,                                      !- Outlet Port
  {7a5aae3a-03eb-4cd5-bdf1-891cc6e2a6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e211f71-1872-439d-bc61-5a7ae1fa6a61}, !- Handle
  Node 776,                               !- Name
  {053f0fed-807a-43bd-88df-7ba96a86aa42}, !- Inlet Port
  {a6243627-1d73-4fb6-a0e0-3442762b6e4d}; !- Outlet Port

OS:Connection,
  {c2aace9f-05ed-4c5f-beed-5fd794df5144}, !- Handle
  {e9673b33-6fa8-4b6a-9280-7e0aa11c3100}, !- Name
  {74f0a1f1-6be4-4409-be30-06584b955e34}, !- Source Object
  3,                                      !- Outlet Port
  {eb3f8508-402f-41fc-88a9-74e14bb77cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053f0fed-807a-43bd-88df-7ba96a86aa42}, !- Handle
  {803e40a2-dac6-4e36-a42a-49d6cf0eede0}, !- Name
  {eb3f8508-402f-41fc-88a9-74e14bb77cc0}, !- Source Object
  3,                                      !- Outlet Port
  {0e211f71-1872-439d-bc61-5a7ae1fa6a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6243627-1d73-4fb6-a0e0-3442762b6e4d}, !- Handle
  {aa411e1b-1142-4d8d-b088-94428a800836}, !- Name
  {0e211f71-1872-439d-bc61-5a7ae1fa6a61}, !- Source Object
  3,                                      !- Outlet Port
  {18557250-6890-4d9b-987a-7b8cdb90e515}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a0b4676-3aa6-447c-ae3c-eeed03605e0b}, !- Handle
  Node 777,                               !- Name
  {2be0d7d9-f9c1-409e-886e-c43b06474de3}, !- Inlet Port
  {5876260e-2b2c-4a0d-9295-3b1923c27187}; !- Outlet Port

OS:Connection,
  {2be0d7d9-f9c1-409e-886e-c43b06474de3}, !- Handle
  {25571ba3-7452-4e4d-bed4-552e681f9437}, !- Name
  {7a5aae3a-03eb-4cd5-bdf1-891cc6e2a6d7}, !- Source Object
  4,                                      !- Outlet Port
  {4a0b4676-3aa6-447c-ae3c-eeed03605e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6e6e92c-8750-4684-b2d6-6d176d638206}, !- Handle
  Node 778,                               !- Name
  {72c8eef7-4fef-4510-b625-d2c11e94f11f}, !- Inlet Port
  {63e04eaa-99e3-4c89-9983-40a8a18a1376}; !- Outlet Port

OS:Connection,
  {5876260e-2b2c-4a0d-9295-3b1923c27187}, !- Handle
  {377187ff-c650-4691-9d69-44bd1f7be755}, !- Name
  {4a0b4676-3aa6-447c-ae3c-eeed03605e0b}, !- Source Object
  3,                                      !- Outlet Port
  {94d97066-019f-4bef-a55b-92a5b1ff634c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c8eef7-4fef-4510-b625-d2c11e94f11f}, !- Handle
  {24981705-c095-4f99-ae22-1125d2a80cd2}, !- Name
  {94d97066-019f-4bef-a55b-92a5b1ff634c}, !- Source Object
  3,                                      !- Outlet Port
  {c6e6e92c-8750-4684-b2d6-6d176d638206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e04eaa-99e3-4c89-9983-40a8a18a1376}, !- Handle
  {e3bb6bf9-ae0a-404a-8c53-bf112d08ba3f}, !- Name
  {c6e6e92c-8750-4684-b2d6-6d176d638206}, !- Source Object
  3,                                      !- Outlet Port
  {18557250-6890-4d9b-987a-7b8cdb90e515}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {16f7cd37-2c7f-448d-a274-f945f0b43699}, !- Handle
  Node 779,                               !- Name
  {06250bc4-02e7-4b70-a069-1d0afe0a6b12}, !- Inlet Port
  {eb8ddc22-0799-47ad-b9cc-eb06e5f4bf52}; !- Outlet Port

OS:Connection,
  {06250bc4-02e7-4b70-a069-1d0afe0a6b12}, !- Handle
  {2027846c-347a-433b-b409-199f483c46ba}, !- Name
  {18557250-6890-4d9b-987a-7b8cdb90e515}, !- Source Object
  2,                                      !- Outlet Port
  {16f7cd37-2c7f-448d-a274-f945f0b43699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8ddc22-0799-47ad-b9cc-eb06e5f4bf52}, !- Handle
  {40878341-fb2a-4e08-8407-c2b3d6d7d93e}, !- Name
  {16f7cd37-2c7f-448d-a274-f945f0b43699}, !- Source Object
  3,                                      !- Outlet Port
  {06d5f9dc-98f5-4872-825f-0faad9dfd907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3148e63-bc1f-4da6-aa43-824cab9e69f6}, !- Handle
  {e40d9021-a109-468e-9978-d96a60648b0e}, !- Name
  {06d5f9dc-98f5-4872-825f-0faad9dfd907}, !- Source Object
  3,                                      !- Outlet Port
  {615b8bc8-0c9d-4df0-9f56-35c066a16923}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2c368d8-0112-484d-b44b-1d90b5ad3155}, !- Handle
  Node 780,                               !- Name
  {3ec47297-0fd2-40c7-8682-6a7cbdf737b7}, !- Inlet Port
  {fff9855d-32a1-4c14-96eb-d0c097e387d0}; !- Outlet Port

OS:Connection,
  {842f13ff-85c5-4dfc-9085-f01c7789f19d}, !- Handle
  {4886a5e3-7efc-4a10-8ad9-49e68d02a8b6}, !- Name
  {8c511ad8-8bda-4252-a028-c9bda213316d}, !- Source Object
  3,                                      !- Outlet Port
  {b6a87140-1584-4c5c-b294-6be7d194c9f1}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {3ec47297-0fd2-40c7-8682-6a7cbdf737b7}, !- Handle
  {a3fd22a4-b191-485e-9240-2f494059682c}, !- Name
  {b6a87140-1584-4c5c-b294-6be7d194c9f1}, !- Source Object
  18,                                     !- Outlet Port
  {f2c368d8-0112-484d-b44b-1d90b5ad3155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff9855d-32a1-4c14-96eb-d0c097e387d0}, !- Handle
  {8d90576b-fdee-414e-80f5-0e6cca09d93e}, !- Name
  {f2c368d8-0112-484d-b44b-1d90b5ad3155}, !- Source Object
  3,                                      !- Outlet Port
  {7334e270-1d79-4b68-8450-bc016399f76c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {184e7bda-0208-4093-8f26-444ec91d3e74}, !- Handle
  Node 781,                               !- Name
  {139aa3c4-40da-4229-a89c-c0986e720b5e}, !- Inlet Port
  {7ba3c712-b840-4f12-8fbe-13307253f846}; !- Outlet Port

OS:Connection,
  {139aa3c4-40da-4229-a89c-c0986e720b5e}, !- Handle
  {51943b06-0a52-4d3b-89da-8dca8115debe}, !- Name
  {e9d113fc-41fe-43db-8175-14d6750bffc0}, !- Source Object
  4,                                      !- Outlet Port
  {184e7bda-0208-4093-8f26-444ec91d3e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c11434b6-990b-4bdc-89ca-be9135e55164}, !- Handle
  Node 782,                               !- Name
  {ba8f70ff-8c81-4a04-97fb-805f95743cbc}, !- Inlet Port
  {7ee2ef6b-54b8-4829-a9cf-864f640ed781}; !- Outlet Port

OS:Connection,
  {7ba3c712-b840-4f12-8fbe-13307253f846}, !- Handle
  {6c5abbc0-b457-4f80-bc25-0dac6d0534b8}, !- Name
  {184e7bda-0208-4093-8f26-444ec91d3e74}, !- Source Object
  3,                                      !- Outlet Port
  {abd0929f-375b-4048-815c-f9a9ca5a2184}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {ba8f70ff-8c81-4a04-97fb-805f95743cbc}, !- Handle
  {83971e68-a194-4ade-9f8a-adc2690e612e}, !- Name
  {abd0929f-375b-4048-815c-f9a9ca5a2184}, !- Source Object
  18,                                     !- Outlet Port
  {c11434b6-990b-4bdc-89ca-be9135e55164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee2ef6b-54b8-4829-a9cf-864f640ed781}, !- Handle
  {bb8fffa6-5d24-4efd-a01b-e8e61e02566d}, !- Name
  {c11434b6-990b-4bdc-89ca-be9135e55164}, !- Source Object
  3,                                      !- Outlet Port
  {7334e270-1d79-4b68-8450-bc016399f76c}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b517e8ae-d933-445a-ba56-9bcba4824aea}, !- Handle
  CW Temp,                                !- Name
  {d5ffccf9-27b8-4287-8432-4d0ada5018a5}, !- Schedule Type Limits Name
  {3ddf55ea-08cd-405d-baac-32cdb432dd51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ddf55ea-08cd-405d-baac-32cdb432dd51}, !- Handle
  Schedule Day 5,                         !- Name
  {d5ffccf9-27b8-4287-8432-4d0ada5018a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d5ffccf9-27b8-4287-8432-4d0ada5018a5}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {025f9b57-a8e7-425b-8d8b-c8861994509b}, !- Handle
  wkdCW Temp,                             !- Name
  {d5ffccf9-27b8-4287-8432-4d0ada5018a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {84b9fff0-f714-4dd0-b989-c0e2a910f2df}, !- Handle
  satCW Temp,                             !- Name
  {d5ffccf9-27b8-4287-8432-4d0ada5018a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
