  {93e3d352-cbfe-41a1-8426-984b54220882}, !- Handle
  Node 907,                               !- Name
  {4782940f-b029-47af-88ff-a2335a2df586}, !- Inlet Port
  {73344588-bc9d-43eb-a91b-01d1e6664b32}; !- Outlet Port

OS:Connection,
  {4782940f-b029-47af-88ff-a2335a2df586}, !- Handle
  {495f8948-0e65-4808-9d84-dff000aaef24}, !- Name
  {5e5cc235-4c39-4349-9ca8-3f498a7dac13}, !- Source Object
  46,                                     !- Outlet Port
  {93e3d352-cbfe-41a1-8426-984b54220882}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec071439-b105-46b3-81a2-efae3769bef4}, !- Handle
  Node 908,                               !- Name
  {0907be66-7181-4a75-aa9a-355c8cce4e1e}, !- Inlet Port
  {a7618003-6987-4bd9-8b40-9238f3343434}; !- Outlet Port

OS:Connection,
  {73344588-bc9d-43eb-a91b-01d1e6664b32}, !- Handle
  {91f4e5b8-fe10-47dc-aa40-e7667d957da2}, !- Name
  {93e3d352-cbfe-41a1-8426-984b54220882}, !- Source Object
  3,                                      !- Outlet Port
  {3a6e56be-8fba-4881-a524-fb16d2c9f1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0907be66-7181-4a75-aa9a-355c8cce4e1e}, !- Handle
  {edfbf207-b4e3-4f9b-bcfd-d6c9a03b8d2e}, !- Name
  {3a6e56be-8fba-4881-a524-fb16d2c9f1d9}, !- Source Object
  3,                                      !- Outlet Port
  {ec071439-b105-46b3-81a2-efae3769bef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7618003-6987-4bd9-8b40-9238f3343434}, !- Handle
  {980894cd-2b6a-4865-a4f9-356f4a692bc2}, !- Name
  {ec071439-b105-46b3-81a2-efae3769bef4}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf22e-009c-4ae8-a0a1-64b9d49a8823}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0f039881-0427-43b9-8427-17cc02801ac3}, !- Handle
  Water Use Connections 44,               !- Name
  {a735f73f-7dbd-47b1-9403-116611119e78}, !- Inlet Node Name
  {d4a1dd33-d14a-48e4-9e54-34e686222f4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9beb31a1-c6b4-4aca-9906-5965959c3c8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2691ec9f-5e36-41c8-9c1f-c5ac7d3fe1db}, !- Handle
  Laundryroomflr1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.57974460687614e-06,                   !- Peak Flow Rate {m3/s}
  {db8bd4c0-010a-4e5a-8f83-4b16e16e16aa}, !- Target Temperature Schedule Name
  {8f69b980-0c4b-4514-83db-9b3f261fac9d}, !- Sensible Fraction Schedule Name
  {c00e88e9-aedd-4094-af5b-57fa65bb029c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f69b980-0c4b-4514-83db-9b3f261fac9d}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30aa7c55-a7cf-416f-a288-8d506172a933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30aa7c55-a7cf-416f-a288-8d506172a933}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c00e88e9-aedd-4094-af5b-57fa65bb029c}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a7a3f4d8-d867-4ef7-bdf9-69aad2b54da2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7a3f4d8-d867-4ef7-bdf9-69aad2b54da2}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {db8bd4c0-010a-4e5a-8f83-4b16e16e16aa}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {63de69b3-e472-4d49-a8b0-135a6bfac6b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63de69b3-e472-4d49-a8b0-135a6bfac6b5}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9beb31a1-c6b4-4aca-9906-5965959c3c8c}, !- Handle
  Laundryroomflr1 Service Water Use 0.03gal/min, !- Name
  {2691ec9f-5e36-41c8-9c1f-c5ac7d3fe1db}, !- Water Use Equipment Definition Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  {0bf258aa-8bbe-46bb-b220-1cef97243642}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f507e73-e4dd-4ec6-aa11-9c8a038d0660}, !- Handle
  Node 909,                               !- Name
  {35e7d8fe-bfcd-44d4-8adc-cba0e3f398a9}, !- Inlet Port
  {a735f73f-7dbd-47b1-9403-116611119e78}; !- Outlet Port

OS:Connection,
  {35e7d8fe-bfcd-44d4-8adc-cba0e3f398a9}, !- Handle
  {babbb02b-023d-4166-abfd-0eb5d6e24050}, !- Name
  {5e5cc235-4c39-4349-9ca8-3f498a7dac13}, !- Source Object
  47,                                     !- Outlet Port
  {2f507e73-e4dd-4ec6-aa11-9c8a038d0660}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32c6d54a-cd3f-4989-ae59-fd9b435ee0ef}, !- Handle
  Node 910,                               !- Name
  {d4a1dd33-d14a-48e4-9e54-34e686222f4b}, !- Inlet Port
  {fda7d14b-fa53-480d-96eb-c4bac98491bb}; !- Outlet Port

OS:Connection,
  {a735f73f-7dbd-47b1-9403-116611119e78}, !- Handle
  {8e24a237-5211-44c1-8161-5799a6f0c588}, !- Name
  {2f507e73-e4dd-4ec6-aa11-9c8a038d0660}, !- Source Object
  3,                                      !- Outlet Port
  {0f039881-0427-43b9-8427-17cc02801ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a1dd33-d14a-48e4-9e54-34e686222f4b}, !- Handle
  {967b5441-4a6a-4501-ac48-fbb622e2c487}, !- Name
  {0f039881-0427-43b9-8427-17cc02801ac3}, !- Source Object
  3,                                      !- Outlet Port
  {32c6d54a-cd3f-4989-ae59-fd9b435ee0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda7d14b-fa53-480d-96eb-c4bac98491bb}, !- Handle
  {25f9c8f5-3024-4de9-9f72-746d82a885f9}, !- Name
  {32c6d54a-cd3f-4989-ae59-fd9b435ee0ef}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf22e-009c-4ae8-a0a1-64b9d49a8823}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b835f897-8f5b-4c7c-bcc3-763eca15c3b8}, !- Handle
  Water Use Connections 45,               !- Name
  {a2e72a79-5f78-49d9-a712-5fc69554ea71}, !- Inlet Node Name
  {1c3faced-4f1d-4d10-8f26-dc068873851a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca789faf-66ad-4bc6-9657-fafee9aa5685}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6dc0583-ef16-469b-a694-ce15c5baf8ba}, !- Handle
  Meetingroomflr1 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.89481370151532e-06,                   !- Peak Flow Rate {m3/s}
  {ff2eca2a-cf9d-406f-bf0b-d29a1524d6ed}, !- Target Temperature Schedule Name
  {92357d28-2c45-49c3-82e9-954f65fc89be}, !- Sensible Fraction Schedule Name
  {c6073996-08ab-462e-83b5-40a8cc12b05d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92357d28-2c45-49c3-82e9-954f65fc89be}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0453fe55-5201-4be1-aaf5-2646fe5b4b3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0453fe55-5201-4be1-aaf5-2646fe5b4b3c}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6073996-08ab-462e-83b5-40a8cc12b05d}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2935b94e-8bbb-4cf5-8e0a-71e4e5747efc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2935b94e-8bbb-4cf5-8e0a-71e4e5747efc}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff2eca2a-cf9d-406f-bf0b-d29a1524d6ed}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8da96bc9-dece-49d1-a587-ca667af2c245}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8da96bc9-dece-49d1-a587-ca667af2c245}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca789faf-66ad-4bc6-9657-fafee9aa5685}, !- Handle
  Meetingroomflr1 Service Water Use 0.06gal/min, !- Name
  {b6dc0583-ef16-469b-a694-ce15c5baf8ba}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {56f46bf4-80ed-4a85-a412-0d74241e8c15}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {56f46bf4-80ed-4a85-a412-0d74241e8c15}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {31cd5e7c-2531-4ca0-a71f-d6cec937dd87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31cd5e7c-2531-4ca0-a71f-d6cec937dd87}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0cef4595-5626-4dd4-9d63-64f609ef2938}, !- Handle
  Schedule Rule 107,                      !- Name
  {56f46bf4-80ed-4a85-a412-0d74241e8c15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d0b25e48-ccab-4318-8bde-0d1866c6b205}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0b25e48-ccab-4318-8bde-0d1866c6b205}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {057e1ce1-97e1-44d9-861c-6eab5bb37fc6}, !- Handle
  Schedule Rule 108,                      !- Name
  {56f46bf4-80ed-4a85-a412-0d74241e8c15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {996f10a2-6c2b-4c1f-a406-18cb4052126d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {996f10a2-6c2b-4c1f-a406-18cb4052126d}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0cb6664d-8b13-45e1-9ba2-6b4453ed5f13}, !- Handle
  Schedule Rule 109,                      !- Name
  {56f46bf4-80ed-4a85-a412-0d74241e8c15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49fccfe1-cba7-4434-9210-4f8b0a981a5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49fccfe1-cba7-4434-9210-4f8b0a981a5f}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {36aa7d60-a7ab-4688-ab5a-608dca5dae42}, !- Handle
  Node 911,                               !- Name
  {a1ad7712-0fca-4cec-b812-c266d089973e}, !- Inlet Port
  {a2e72a79-5f78-49d9-a712-5fc69554ea71}; !- Outlet Port

OS:Connection,
  {a1ad7712-0fca-4cec-b812-c266d089973e}, !- Handle
  {2d7b4328-f368-4e84-904f-db3c7df44389}, !- Name
  {5e5cc235-4c39-4349-9ca8-3f498a7dac13}, !- Source Object
  48,                                     !- Outlet Port
  {36aa7d60-a7ab-4688-ab5a-608dca5dae42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a97c12b3-6330-4798-b782-c8b149d68098}, !- Handle
  Node 912,                               !- Name
  {1c3faced-4f1d-4d10-8f26-dc068873851a}, !- Inlet Port
  {5a55f731-396a-4da1-8169-4931b8af2806}; !- Outlet Port

OS:Connection,
  {a2e72a79-5f78-49d9-a712-5fc69554ea71}, !- Handle
  {732143bc-ae22-4c23-a44b-bfe3279ef7bc}, !- Name
  {36aa7d60-a7ab-4688-ab5a-608dca5dae42}, !- Source Object
  3,                                      !- Outlet Port
  {b835f897-8f5b-4c7c-bcc3-763eca15c3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3faced-4f1d-4d10-8f26-dc068873851a}, !- Handle
  {a51ab9c7-bb6d-48cb-ab51-6d3606601a0d}, !- Name
  {b835f897-8f5b-4c7c-bcc3-763eca15c3b8}, !- Source Object
  3,                                      !- Outlet Port
  {a97c12b3-6330-4798-b782-c8b149d68098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a55f731-396a-4da1-8169-4931b8af2806}, !- Handle
  {51931109-9c40-43aa-842d-657bd7b84f44}, !- Name
  {a97c12b3-6330-4798-b782-c8b149d68098}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf22e-009c-4ae8-a0a1-64b9d49a8823}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9291f8d3-484f-4d16-ac4f-2f8e5112d240}, !- Handle
  Water Use Connections 46,               !- Name
  {7bf19d0e-9be3-4767-b522-3d876f0f9329}, !- Inlet Node Name
  {06498a45-569b-4ed7-ae7e-853161342cae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4bdb347-ac9a-48b1-b9fe-0faee980f3c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3ed0779-6559-4fc9-ad12-85a10d9dcdd1}, !- Handle
  Rearstorageflr1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787407158e-07,                   !- Peak Flow Rate {m3/s}
  {5b5a8f95-d4a4-4452-a90d-6388b8b7293b}, !- Target Temperature Schedule Name
  {3a3a8fe1-268d-4410-8c20-ffe5a7f42808}, !- Sensible Fraction Schedule Name
  {3210ca8c-4d42-4822-932c-22c3eff1fd22}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a3a8fe1-268d-4410-8c20-ffe5a7f42808}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ba01c83-c4f2-4efa-8bab-2d0b08f1e08d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ba01c83-c4f2-4efa-8bab-2d0b08f1e08d}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3210ca8c-4d42-4822-932c-22c3eff1fd22}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {34c38b60-26a0-432d-9b40-303f5b37f02e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34c38b60-26a0-432d-9b40-303f5b37f02e}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b5a8f95-d4a4-4452-a90d-6388b8b7293b}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad2c31f9-7769-4f92-9e00-6e1824b3ce70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad2c31f9-7769-4f92-9e00-6e1824b3ce70}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b4bdb347-ac9a-48b1-b9fe-0faee980f3c3}, !- Handle
  Rearstorageflr1 Service Water Use 0.01gal/min, !- Name
  {d3ed0779-6559-4fc9-ad12-85a10d9dcdd1}, !- Water Use Equipment Definition Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  {0bf258aa-8bbe-46bb-b220-1cef97243642}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4cd56b21-e99a-46fa-9b74-3efaf98d5693}, !- Handle
  Node 913,                               !- Name
  {32b91fbd-ba33-4221-98ec-b3e42872c7f5}, !- Inlet Port
  {7bf19d0e-9be3-4767-b522-3d876f0f9329}; !- Outlet Port

OS:Connection,
  {32b91fbd-ba33-4221-98ec-b3e42872c7f5}, !- Handle
  {2a605aee-e9b8-43e3-8e22-f9372ae62264}, !- Name
  {5e5cc235-4c39-4349-9ca8-3f498a7dac13}, !- Source Object
  49,                                     !- Outlet Port
  {4cd56b21-e99a-46fa-9b74-3efaf98d5693}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {309acb78-1da1-4b0e-9d26-d1355b3cb14b}, !- Handle
  Node 914,                               !- Name
  {06498a45-569b-4ed7-ae7e-853161342cae}, !- Inlet Port
  {a6841397-7840-496b-b4e1-7973d0a6b45d}; !- Outlet Port

OS:Connection,
  {7bf19d0e-9be3-4767-b522-3d876f0f9329}, !- Handle
  {ac7584c3-f923-44fe-9fd8-ca11432963ec}, !- Name
  {4cd56b21-e99a-46fa-9b74-3efaf98d5693}, !- Source Object
  3,                                      !- Outlet Port
  {9291f8d3-484f-4d16-ac4f-2f8e5112d240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06498a45-569b-4ed7-ae7e-853161342cae}, !- Handle
  {4678a1b6-0ab4-47f8-938d-f24d75b0461f}, !- Name
  {9291f8d3-484f-4d16-ac4f-2f8e5112d240}, !- Source Object
  3,                                      !- Outlet Port
  {309acb78-1da1-4b0e-9d26-d1355b3cb14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6841397-7840-496b-b4e1-7973d0a6b45d}, !- Handle
  {cde42001-46d9-4260-9270-bd3a82ac6f21}, !- Name
  {309acb78-1da1-4b0e-9d26-d1355b3cb14b}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf22e-009c-4ae8-a0a1-64b9d49a8823}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7be3490b-b37c-4152-bf02-7a4b41f14c1f}, !- Handle
  Water Use Connections 47,               !- Name
  {a48d4501-39a3-4779-8c5d-be59916d29d6}, !- Inlet Node Name
  {61805177-9f3d-469f-8522-00dbf1598447}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8d14652-bf9b-4086-8e1c-e591fceeafe1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9061c1ff-de8e-4bb2-b8d5-7d8094eec5bf}, !- Handle
  Rearstorageflr2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {80ec62e3-9afd-4d67-a654-4b0c69de2377}, !- Target Temperature Schedule Name
  {d5538270-da0e-49b9-9113-6465024a3a11}, !- Sensible Fraction Schedule Name
  {1acbcdf9-dcaf-4b99-9567-9dd1940ba936}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5538270-da0e-49b9-9113-6465024a3a11}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bec4d06d-8897-4c1d-8d9a-73918e00479c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bec4d06d-8897-4c1d-8d9a-73918e00479c}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1acbcdf9-dcaf-4b99-9567-9dd1940ba936}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c3a47da-20e4-4361-8cb3-08fda1c6cf93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3a47da-20e4-4361-8cb3-08fda1c6cf93}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80ec62e3-9afd-4d67-a654-4b0c69de2377}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e7517ef-483c-42b7-80d2-a6908522866c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e7517ef-483c-42b7-80d2-a6908522866c}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e8d14652-bf9b-4086-8e1c-e591fceeafe1}, !- Handle
  Rearstorageflr2 Service Water Use 0.01gal/min, !- Name
  {9061c1ff-de8e-4bb2-b8d5-7d8094eec5bf}, !- Water Use Equipment Definition Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  {0bf258aa-8bbe-46bb-b220-1cef97243642}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {733d26a1-da8c-405e-8736-2f5e6870f570}, !- Handle
  Node 915,                               !- Name
  {bc265583-5a59-4bfc-a61f-9566cc69a69c}, !- Inlet Port
  {a48d4501-39a3-4779-8c5d-be59916d29d6}; !- Outlet Port

OS:Connection,
  {bc265583-5a59-4bfc-a61f-9566cc69a69c}, !- Handle
  {0fa9fc8c-271f-4e03-8f36-f12481fcc010}, !- Name
  {5e5cc235-4c39-4349-9ca8-3f498a7dac13}, !- Source Object
  50,                                     !- Outlet Port
  {733d26a1-da8c-405e-8736-2f5e6870f570}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fb3156e-f71e-45ed-b10e-5bcd07502c2c}, !- Handle
  Node 916,                               !- Name
  {61805177-9f3d-469f-8522-00dbf1598447}, !- Inlet Port
  {30463d03-abdc-4f54-8b61-c849d34d14d4}; !- Outlet Port

OS:Connection,
  {a48d4501-39a3-4779-8c5d-be59916d29d6}, !- Handle
  {b107f478-1331-42e2-b69a-2eb23aaaa931}, !- Name
  {733d26a1-da8c-405e-8736-2f5e6870f570}, !- Source Object
  3,                                      !- Outlet Port
  {7be3490b-b37c-4152-bf02-7a4b41f14c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61805177-9f3d-469f-8522-00dbf1598447}, !- Handle
  {1f7b9fee-45ce-4595-859d-cf0838276d97}, !- Name
  {7be3490b-b37c-4152-bf02-7a4b41f14c1f}, !- Source Object
  3,                                      !- Outlet Port
  {9fb3156e-f71e-45ed-b10e-5bcd07502c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30463d03-abdc-4f54-8b61-c849d34d14d4}, !- Handle
  {8f2d49c3-8dbb-4eec-beff-aa81e7ffe2cc}, !- Name
  {9fb3156e-f71e-45ed-b10e-5bcd07502c2c}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf22e-009c-4ae8-a0a1-64b9d49a8823}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6c166088-4b42-467e-bf66-6586693d796e}, !- Handle
  Water Use Connections 48,               !- Name
  {bcc14479-fab3-49d6-b12b-a6e166da7cb2}, !- Inlet Node Name
  {7e150ea8-3565-4efb-9be1-065d577dbdc6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61bdf319-017a-48e1-8a7a-5f414c70f3fe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c18977f-0e4a-412a-82dc-209e2273d029}, !- Handle
  Rearstorageflr3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {dbd4a948-f8cb-427a-b902-02480f627c98}, !- Target Temperature Schedule Name
  {966451a8-76b7-485b-b5ae-b8ad0eddbc9d}, !- Sensible Fraction Schedule Name
  {b47e967b-2040-482c-8ecd-cd1e029b91bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {966451a8-76b7-485b-b5ae-b8ad0eddbc9d}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5748869d-8669-49bc-969f-ca09d44f954d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5748869d-8669-49bc-969f-ca09d44f954d}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b47e967b-2040-482c-8ecd-cd1e029b91bb}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {69c1ffa7-f9fd-47c3-9fee-e4a417fadef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69c1ffa7-f9fd-47c3-9fee-e4a417fadef8}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbd4a948-f8cb-427a-b902-02480f627c98}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd3b73e0-6a03-4a46-9ec9-89c950c1d448}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd3b73e0-6a03-4a46-9ec9-89c950c1d448}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61bdf319-017a-48e1-8a7a-5f414c70f3fe}, !- Handle
  Rearstorageflr3 Service Water Use 0.01gal/min, !- Name
  {7c18977f-0e4a-412a-82dc-209e2273d029}, !- Water Use Equipment Definition Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  {0bf258aa-8bbe-46bb-b220-1cef97243642}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ba3db6a-2725-451a-a808-4bfa94eb0053}, !- Handle
  Node 917,                               !- Name
  {72468c1f-3b7b-430c-b3b8-c6a912f6314b}, !- Inlet Port
  {bcc14479-fab3-49d6-b12b-a6e166da7cb2}; !- Outlet Port

OS:Connection,
  {72468c1f-3b7b-430c-b3b8-c6a912f6314b}, !- Handle
  {00e805c5-3e31-45e0-b503-b54641e228c0}, !- Name
  {5e5cc235-4c39-4349-9ca8-3f498a7dac13}, !- Source Object
  51,                                     !- Outlet Port
  {4ba3db6a-2725-451a-a808-4bfa94eb0053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ff12f3c-f5d2-4a1a-8143-06accb34e88f}, !- Handle
  Node 918,                               !- Name
  {7e150ea8-3565-4efb-9be1-065d577dbdc6}, !- Inlet Port
  {ddecde15-144d-4eaa-a7ed-ef62cd5a457d}; !- Outlet Port

OS:Connection,
  {bcc14479-fab3-49d6-b12b-a6e166da7cb2}, !- Handle
  {861ff9ce-4ac0-4e21-85b5-5c531653d5df}, !- Name
  {4ba3db6a-2725-451a-a808-4bfa94eb0053}, !- Source Object
  3,                                      !- Outlet Port
  {6c166088-4b42-467e-bf66-6586693d796e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e150ea8-3565-4efb-9be1-065d577dbdc6}, !- Handle
  {57cd363d-5750-40b7-b492-1169d4d0361d}, !- Name
  {6c166088-4b42-467e-bf66-6586693d796e}, !- Source Object
  3,                                      !- Outlet Port
  {4ff12f3c-f5d2-4a1a-8143-06accb34e88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddecde15-144d-4eaa-a7ed-ef62cd5a457d}, !- Handle
  {0a74713d-567e-4e1f-a4db-c821ab32fc1a}, !- Name
  {4ff12f3c-f5d2-4a1a-8143-06accb34e88f}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf22e-009c-4ae8-a0a1-64b9d49a8823}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eac893b5-fa74-4996-accd-5c687b6176b4}, !- Handle
  Water Use Connections 49,               !- Name
  {0d068e9a-908c-4422-8f52-8368227e0756}, !- Inlet Node Name
  {7a10db49-4282-4ec3-b4e7-5794cc247207}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {629b508e-802d-4a6a-8dbd-d58debbee845}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4dcceddb-e9a0-483b-bba9-e399865151d4}, !- Handle
  Rearstorageflr4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {5e312f5f-7e70-417a-8a1f-fb9d34205e9f}, !- Target Temperature Schedule Name
  {539a958b-9836-4a16-86cb-5dbb5b008a6f}, !- Sensible Fraction Schedule Name
  {30019993-817a-4f7d-bb5d-daeabb203932}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {539a958b-9836-4a16-86cb-5dbb5b008a6f}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {06b62163-4076-430e-af70-4de8a8999322}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06b62163-4076-430e-af70-4de8a8999322}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {30019993-817a-4f7d-bb5d-daeabb203932}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bbe367cf-6b9f-4fdc-a04c-dc9b14349eb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbe367cf-6b9f-4fdc-a04c-dc9b14349eb2}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e312f5f-7e70-417a-8a1f-fb9d34205e9f}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac9dfa3d-f6b3-44c3-ad54-e784d32682ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac9dfa3d-f6b3-44c3-ad54-e784d32682ba}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {629b508e-802d-4a6a-8dbd-d58debbee845}, !- Handle
  Rearstorageflr4 Service Water Use 0.01gal/min, !- Name
  {4dcceddb-e9a0-483b-bba9-e399865151d4}, !- Water Use Equipment Definition Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  {0bf258aa-8bbe-46bb-b220-1cef97243642}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0fb8729-0d58-466d-882b-9cadcaa410b3}, !- Handle
  Node 919,                               !- Name
  {96b0a821-3914-406d-917a-e45c6cbfa7b5}, !- Inlet Port
  {0d068e9a-908c-4422-8f52-8368227e0756}; !- Outlet Port

OS:Connection,
  {96b0a821-3914-406d-917a-e45c6cbfa7b5}, !- Handle
  {156a183a-30b2-4eb7-b862-e26dad29a2dc}, !- Name
  {5e5cc235-4c39-4349-9ca8-3f498a7dac13}, !- Source Object
  52,                                     !- Outlet Port
  {d0fb8729-0d58-466d-882b-9cadcaa410b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6451a307-88e1-4565-a0da-f061850bd532}, !- Handle
  Node 920,                               !- Name
  {7a10db49-4282-4ec3-b4e7-5794cc247207}, !- Inlet Port
  {e78ed8e1-2b54-40f5-9e9a-4be60dca7048}; !- Outlet Port

OS:Connection,
  {0d068e9a-908c-4422-8f52-8368227e0756}, !- Handle
  {bd3941bf-f085-4fc2-9223-e7d80ec77463}, !- Name
  {d0fb8729-0d58-466d-882b-9cadcaa410b3}, !- Source Object
  3,                                      !- Outlet Port
  {eac893b5-fa74-4996-accd-5c687b6176b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a10db49-4282-4ec3-b4e7-5794cc247207}, !- Handle
  {5b482b00-cf5b-4d1c-8c02-d254b37493a8}, !- Name
  {eac893b5-fa74-4996-accd-5c687b6176b4}, !- Source Object
  3,                                      !- Outlet Port
  {6451a307-88e1-4565-a0da-f061850bd532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78ed8e1-2b54-40f5-9e9a-4be60dca7048}, !- Handle
  {119748f7-ced8-4712-bb6e-eb5e28725c39}, !- Name
  {6451a307-88e1-4565-a0da-f061850bd532}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf22e-009c-4ae8-a0a1-64b9d49a8823}, !- Target Object
  52;                                     !- Inlet Port

OS:Sizing:Parameters,
  {60f33899-e828-4d1f-8ccb-18e9f7f57d54}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {f586b8fc-f39b-4259-b4e2-0edff117049f}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {8d0c1177-4006-41b7-be38-941752bf27b0}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {162a85c1-246d-4f95-979d-5e7597f3d823}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {08a3b90e-0edb-492f-badb-fe81aa54af4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08a3b90e-0edb-492f-badb-fe81aa54af4e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bbc5ec6a-f780-4402-abb8-ee5c8e469b1b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c5afd95b-7e5f-4204-a626-36336fccebd6}, !- Control Zone or Zone List Name
  {b998ae1c-03a1-4294-8314-6befbf6e209e}, !- Cooling Control Zone or Zone List Name
  {e7aab8d6-4927-4774-9faf-7a396441dab1}, !- Heating Control Zone or Zone List Name
  {2b97dd4f-4d1a-4e54-8880-2011365992a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c5afd95b-7e5f-4204-a626-36336fccebd6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b998ae1c-03a1-4294-8314-6befbf6e209e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e7aab8d6-4927-4774-9faf-7a396441dab1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2b97dd4f-4d1a-4e54-8880-2011365992a4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {086ed206-833f-4616-9774-672160d0b66b}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {30a40004-183e-4c73-b6c9-327c46001e7d}, !- Default Day Schedule Name
  {b28cd958-086a-422d-a255-bcfb497e3c69}, !- Summer Design Day Schedule Name
  {6a63c038-d0a9-4cfc-a216-c9749eb21fb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30a40004-183e-4c73-b6c9-327c46001e7d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0505f4cc-54b1-4037-93d7-60bb7340c8cf}, !- Handle
  {086ed206-833f-4616-9774-672160d0b66b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  101.44835579532327,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  35,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {37029124-7c31-47fe-8464-78736e1a1e00}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a63c038-d0a9-4cfc-a216-c9749eb21fb0}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c93b994-d6e7-4df1-97d0-06cf22cc2016}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b28cd958-086a-422d-a255-bcfb497e3c69}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {18a2bd83-d518-42f0-a580-c3e5ce20d9a4}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d95fdabd-b086-4dd7-b2ba-4c5513bd7885}, !- Control Zone or Zone List Name
  {9c6b7401-708f-4122-a617-b5270a576e66}, !- Cooling Control Zone or Zone List Name
  {51dc99e8-5098-4736-a0aa-bce25655abd6}, !- Heating Control Zone or Zone List Name
  {7260118e-67d9-4fc4-8040-240b14fe28f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d95fdabd-b086-4dd7-b2ba-4c5513bd7885}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {9c6b7401-708f-4122-a617-b5270a576e66}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51dc99e8-5098-4736-a0aa-bce25655abd6}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7260118e-67d9-4fc4-8040-240b14fe28f8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {059287fa-acd1-42da-8679-322c72903157}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {15ce694a-8cbd-43f2-8487-b7dc3444c476}, !- Default Day Schedule Name
  {836bd87a-e034-44ed-80bd-1e77b11d21e1}, !- Summer Design Day Schedule Name
  {70a30fb8-e053-481f-920c-6f58e1c1dcc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15ce694a-8cbd-43f2-8487-b7dc3444c476}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3a6d2128-9c0e-48ef-ba41-3b79e563dfca}, !- Handle
  {059287fa-acd1-42da-8679-322c72903157}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5066285102429267,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {69279be1-43f8-4b64-9918-75bd0e6308e7}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70a30fb8-e053-481f-920c-6f58e1c1dcc1}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {610a01a4-a21a-472b-a9ef-94329d216d08}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {836bd87a-e034-44ed-80bd-1e77b11d21e1}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {058d1b9d-6986-4b25-a621-542f54287e14}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63d20616-2eac-4d81-bc72-119239296961}, !- Control Zone or Zone List Name
  {ea6e8f29-61d3-4426-9dcc-5120c2e0dfea}, !- Cooling Control Zone or Zone List Name
  {f54d4660-26d1-4ffc-83cd-5ad0a23607e7}, !- Heating Control Zone or Zone List Name
  {04ec58ba-6a59-440d-8193-60ff4c342439}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63d20616-2eac-4d81-bc72-119239296961}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {ea6e8f29-61d3-4426-9dcc-5120c2e0dfea}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f54d4660-26d1-4ffc-83cd-5ad0a23607e7}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {04ec58ba-6a59-440d-8193-60ff4c342439}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fff6dfce-f7bc-4f2f-873e-92e6c8feb987}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {972ce893-ad5e-42e8-a769-468515f5173e}, !- Default Day Schedule Name
  {5abba4f4-f17f-4228-9902-428d77248417}, !- Summer Design Day Schedule Name
  {a816a3bc-83a4-48ec-b653-f0ecdf4c2e4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {972ce893-ad5e-42e8-a769-468515f5173e}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6e079d5f-80ea-4ba0-92c8-a74c51f8159b}, !- Handle
  {fff6dfce-f7bc-4f2f-873e-92e6c8feb987}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15065999999999918,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8233f43f-3cfa-49a7-b74d-a16ab9f725b7}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a816a3bc-83a4-48ec-b653-f0ecdf4c2e4d}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14f5b6d8-2270-4ad6-9356-3601e6418627}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5abba4f4-f17f-4228-9902-428d77248417}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b7305ddb-dc69-4876-b379-50788686e33c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0956e4cd-be5a-451a-9425-6126690e5656}, !- Control Zone or Zone List Name
  {cd2e441c-69d7-41b3-9f82-41cf9782afed}, !- Cooling Control Zone or Zone List Name
  {1369cf2d-f751-4379-9d7c-4d69806328c9}, !- Heating Control Zone or Zone List Name
  {10c20940-d190-4623-8380-66ae9e78d283}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0956e4cd-be5a-451a-9425-6126690e5656}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {cd2e441c-69d7-41b3-9f82-41cf9782afed}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1369cf2d-f751-4379-9d7c-4d69806328c9}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {10c20940-d190-4623-8380-66ae9e78d283}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {14584a95-a750-42ff-88ef-820d5c9d0859}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {9774f522-65eb-4f04-a97d-3d9716c5d688}, !- Default Day Schedule Name
  {d7ac1f8a-562f-4745-a2bd-c678cc840b5d}, !- Summer Design Day Schedule Name
  {847d8f2b-3520-4fde-9a64-e3f2d2f6a3bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9774f522-65eb-4f04-a97d-3d9716c5d688}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0cf3a4bc-e6cc-4094-9c49-edb09b3e5882}, !- Handle
  {14584a95-a750-42ff-88ef-820d5c9d0859}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2607900000000019,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0723bda8-5448-4911-bdbd-e9851687e01a}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {847d8f2b-3520-4fde-9a64-e3f2d2f6a3bc}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad9361b4-5c24-44ad-8aeb-34afdecb6881}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7ac1f8a-562f-4745-a2bd-c678cc840b5d}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12d1d149-6d10-40e2-acb8-435fb7b263b4}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {14584a95-a750-42ff-88ef-820d5c9d0859}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {624d8b55-4c6e-4b7e-88de-816b32218cbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {624d8b55-4c6e-4b7e-88de-816b32218cbd}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b07d1af3-fe33-426a-be70-c85452fcb944}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {14584a95-a750-42ff-88ef-820d5c9d0859}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac1449f3-704b-4548-9120-4d82174d0410}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac1449f3-704b-4548-9120-4d82174d0410}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {4e33f56e-5d54-4c8b-9e8e-fdc4a50114ed}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0649c6d5-e1e2-4795-9c29-d2bb32326d07}, !- Control Zone or Zone List Name
  {877fe7d8-4647-4566-8cfd-173d0cc47edb}, !- Cooling Control Zone or Zone List Name
  {a6d5260f-990c-49d3-8eed-58b02092375c}, !- Heating Control Zone or Zone List Name
  {61e78b90-d13f-4d58-8d3e-f95fa93d78a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0649c6d5-e1e2-4795-9c29-d2bb32326d07}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {877fe7d8-4647-4566-8cfd-173d0cc47edb}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a6d5260f-990c-49d3-8eed-58b02092375c}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {61e78b90-d13f-4d58-8d3e-f95fa93d78a0}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {01e08229-5e69-4bb2-8ae8-17e5a4bf0d0d}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {1dfc23b1-2adf-4868-a895-ee049fe7217c}, !- Default Day Schedule Name
  {29512684-3d3b-4336-b65d-99890d0b4aa8}, !- Summer Design Day Schedule Name
  {9865945d-a55a-4f70-9bdd-ce9965c3944a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1dfc23b1-2adf-4868-a895-ee049fe7217c}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e1823027-b4a8-4a67-b648-f3906f2ad442}, !- Handle
  {01e08229-5e69-4bb2-8ae8-17e5a4bf0d0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.305106983220043,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {469fbd91-a82a-4bfc-bf77-073364bfdf98}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9865945d-a55a-4f70-9bdd-ce9965c3944a}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78052ec9-f5c7-49bf-8944-251dca2cdeaa}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29512684-3d3b-4336-b65d-99890d0b4aa8}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e1841842-d7fd-455a-8a4f-a37721876e97}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {544f9e66-d5cb-4bb9-acae-2532d034f197}, !- Control Zone or Zone List Name
  {663293bf-e6ac-46e4-bdaf-ada2b6738664}, !- Cooling Control Zone or Zone List Name
  {d6af2dec-09e6-473d-8253-2c4df6e0c361}, !- Heating Control Zone or Zone List Name
  {43dfbfdc-6973-48c5-93af-6f40bc0e90ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {544f9e66-d5cb-4bb9-acae-2532d034f197}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {663293bf-e6ac-46e4-bdaf-ada2b6738664}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6af2dec-09e6-473d-8253-2c4df6e0c361}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43dfbfdc-6973-48c5-93af-6f40bc0e90ad}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9a8de3c8-8b06-4a7c-8730-a7350ed55da8}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {ce39a2b5-f856-44c2-bc60-ed28c4209ac2}, !- Default Day Schedule Name
  {1877ddda-6301-4ddb-9640-24a4c7d78d37}, !- Summer Design Day Schedule Name
  {dd9544fb-f044-4d14-9d2b-56b3aa5b7845}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce39a2b5-f856-44c2-bc60-ed28c4209ac2}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4cac7962-7afc-4694-a4de-48bfd9e75328}, !- Handle
  {9a8de3c8-8b06-4a7c-8730-a7350ed55da8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.099359999999999962,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea8893a5-6fb4-40e1-9d8a-25f19bd65b78}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd9544fb-f044-4d14-9d2b-56b3aa5b7845}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb0a9d29-3747-44ea-9d0f-2665b1dabb2c}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1877ddda-6301-4ddb-9640-24a4c7d78d37}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6cac8ee1-e9e9-469d-babe-1d289d19d013}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ff1ccbb4-32ce-4e4e-b726-e3598e0ad457}, !- Control Zone or Zone List Name
  {6bf7e2a9-90e7-47d9-90bb-2b2feef57ea4}, !- Cooling Control Zone or Zone List Name
  {50b7ea0f-e859-40a6-8322-9e127b2d6cef}, !- Heating Control Zone or Zone List Name
  {13ba1a60-32e0-4392-9ce6-6639a718014c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff1ccbb4-32ce-4e4e-b726-e3598e0ad457}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {6bf7e2a9-90e7-47d9-90bb-2b2feef57ea4}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {50b7ea0f-e859-40a6-8322-9e127b2d6cef}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {13ba1a60-32e0-4392-9ce6-6639a718014c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {55f03eaf-a95e-4df5-966a-94099eb63d57}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {2cd46cc8-530f-4899-bfd0-bb5cec844df1}, !- Default Day Schedule Name
  {55eab176-86be-48bb-ba5f-4b3109d99296}, !- Summer Design Day Schedule Name
  {32e2dcb4-c629-4896-9d4e-855930cbf5bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cd46cc8-530f-4899-bfd0-bb5cec844df1}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2c15d6dc-f28f-4ecc-b694-a5ae10becddb}, !- Handle
  {55f03eaf-a95e-4df5-966a-94099eb63d57}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16147145774881899,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {712cfbbc-a9d6-4d9b-a89d-7062338d7061}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32e2dcb4-c629-4896-9d4e-855930cbf5bd}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31be61cd-3b3e-4d4d-86ba-f0c65dd6ca23}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55eab176-86be-48bb-ba5f-4b3109d99296}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {253cdded-c88a-4ab1-b075-e10a57293577}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f2e6b049-38d6-4b07-b44f-0178052e52f1}, !- Control Zone or Zone List Name
  {a5099567-9b1b-4cbe-b28f-d03f9dc66135}, !- Cooling Control Zone or Zone List Name
  {94162533-0685-4882-aaa1-2ba741e333bc}, !- Heating Control Zone or Zone List Name
  {c5d452ea-0a09-4165-8050-a0d6cc4017ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f2e6b049-38d6-4b07-b44f-0178052e52f1}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a5099567-9b1b-4cbe-b28f-d03f9dc66135}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94162533-0685-4882-aaa1-2ba741e333bc}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c5d452ea-0a09-4165-8050-a0d6cc4017ff}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b46933d1-3e39-4df3-a1a3-4e2a1a6836a1}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {5ffda735-ce6b-4763-9bb8-8940f97c106b}, !- Default Day Schedule Name
  {9c3819a5-9093-4471-ace3-c8fcdd3fbef4}, !- Summer Design Day Schedule Name
  {9e50157a-df2c-4fdd-a0af-a7c493aa9698}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ffda735-ce6b-4763-9bb8-8940f97c106b}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {48471b3c-f5ba-4fe9-8d78-a4d31ddeaaf5}, !- Handle
  {b46933d1-3e39-4df3-a1a3-4e2a1a6836a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.054259183397196,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03b029e4-877a-4837-a84b-b2bfe155f0ea}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e50157a-df2c-4fdd-a0af-a7c493aa9698}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19a52a0d-edd5-43f6-891e-1e35903519ce}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c3819a5-9093-4471-ace3-c8fcdd3fbef4}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {769509f1-b10f-4fd5-9854-0b3e74e102b2}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {b46933d1-3e39-4df3-a1a3-4e2a1a6836a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dede4ec1-1836-4d0e-8c96-e05f725e9b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dede4ec1-1836-4d0e-8c96-e05f725e9b42}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {2701637b-c860-4e66-82ed-e603fffab67c}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {be038610-b6d5-45ba-b2b1-7e1b96008b18}, !- Control Zone or Zone List Name
  {a3b415d4-5833-4a43-9113-ed6d7b55816d}, !- Cooling Control Zone or Zone List Name
  {6f049bdf-e31a-4b0d-adbc-f9399afb42c5}, !- Heating Control Zone or Zone List Name
  {e05c4176-69fe-40d4-8405-f9c1d4121059}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be038610-b6d5-45ba-b2b1-7e1b96008b18}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {a3b415d4-5833-4a43-9113-ed6d7b55816d}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6f049bdf-e31a-4b0d-adbc-f9399afb42c5}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e05c4176-69fe-40d4-8405-f9c1d4121059}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ff421a50-b106-4fc9-94d9-8d3ecf28fd04}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {ea03cd7b-3575-4007-8db1-ba65fd3986e3}, !- Default Day Schedule Name
  {e544601e-ed19-4706-9182-8b49b5edccf9}, !- Summer Design Day Schedule Name
  {be4d0683-744c-4c67-ae1d-4a79a83d4589}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea03cd7b-3575-4007-8db1-ba65fd3986e3}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e964d957-9b2c-40f6-8dde-bdce560f3350}, !- Handle
  {ff421a50-b106-4fc9-94d9-8d3ecf28fd04}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.099383796850393585,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7cab0d48-f612-46ed-a3f3-8e2a05beff47}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be4d0683-744c-4c67-ae1d-4a79a83d4589}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {970d78c0-d5ce-45af-b61e-235b87fd613e}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e544601e-ed19-4706-9182-8b49b5edccf9}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {52d5e320-f685-4c04-83bf-f2855a1acc65}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5b5a4e3e-d574-4fd6-877a-9a7b2b3c9c66}, !- Control Zone or Zone List Name
  {30b87a46-6eb5-4ac9-97fd-cc1ff871ff81}, !- Cooling Control Zone or Zone List Name
  {343bd9d2-1b29-4fb5-b612-f529b78fd1bc}, !- Heating Control Zone or Zone List Name
  {add70694-72d0-491f-99fc-6fc3e1171373}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b5a4e3e-d574-4fd6-877a-9a7b2b3c9c66}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {30b87a46-6eb5-4ac9-97fd-cc1ff871ff81}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {343bd9d2-1b29-4fb5-b612-f529b78fd1bc}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {add70694-72d0-491f-99fc-6fc3e1171373}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bce69931-bc43-4ad4-a3ec-bbed71a8950d}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {3499fd6a-a8e3-41d8-9364-8e70c5d1ed06}, !- Default Day Schedule Name
  {71eba2f8-d728-4f3b-a801-ef419d14be32}, !- Summer Design Day Schedule Name
  {10cd4381-2635-4a51-a5ad-637a8f102803}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3499fd6a-a8e3-41d8-9364-8e70c5d1ed06}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ceb87b10-b1a5-4fa2-95fa-2f881dacffd8}, !- Handle
  {bce69931-bc43-4ad4-a3ec-bbed71a8950d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0881772152363169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {131d3460-166a-4a2d-895b-a6777b0cf1a6}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10cd4381-2635-4a51-a5ad-637a8f102803}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10da3803-05af-4236-a643-223fa835a17a}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71eba2f8-d728-4f3b-a801-ef419d14be32}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {826d8a1c-8026-4a57-92a5-c62a50394b3c}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {460a3bda-463f-4a3b-ae6e-93afd0022cd8}, !- Control Zone or Zone List Name
  {f87f5644-1549-4797-82e2-4ab3e9ba4e68}, !- Cooling Control Zone or Zone List Name
  {923612d3-7fb7-4adf-9d76-9ee492603a1f}, !- Heating Control Zone or Zone List Name
  {65b7ebbb-fc0c-4974-84e2-6f9a005d6f45}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {460a3bda-463f-4a3b-ae6e-93afd0022cd8}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {f87f5644-1549-4797-82e2-4ab3e9ba4e68}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {923612d3-7fb7-4adf-9d76-9ee492603a1f}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {65b7ebbb-fc0c-4974-84e2-6f9a005d6f45}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {79825b70-c50a-4fdf-bd73-9585e2611933}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {ca7a9a73-9c2c-4f33-8dcd-a4e118870634}, !- Default Day Schedule Name
  {c55d55bc-1f6c-41ec-8d77-d9bd1c734b90}, !- Summer Design Day Schedule Name
  {74004460-4a4f-49db-89d6-985f1af43bd9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca7a9a73-9c2c-4f33-8dcd-a4e118870634}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b1fe8a3b-a3af-4c6e-bab8-9b05290b8e23}, !- Handle
  {79825b70-c50a-4fdf-bd73-9585e2611933}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2555106913385767,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec3e3f70-c4b6-42a9-8f64-8d16b941478c}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74004460-4a4f-49db-89d6-985f1af43bd9}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1add903-2d31-4f29-b786-0b4ed8f77081}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c55d55bc-1f6c-41ec-8d77-d9bd1c734b90}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f683bef4-45c1-4c67-a9d0-3017d10d6fb4}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f92a9d1b-6b52-41bd-8ad3-91ff6cbbace3}, !- Control Zone or Zone List Name
  {4f761371-4e1b-4faf-aa1f-50211f8f75dd}, !- Cooling Control Zone or Zone List Name
  {23144548-73df-4f5a-b983-64c11db85176}, !- Heating Control Zone or Zone List Name
  {1346dfd9-e65a-420b-a0d9-dd6636e0a2d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f92a9d1b-6b52-41bd-8ad3-91ff6cbbace3}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {4f761371-4e1b-4faf-aa1f-50211f8f75dd}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {23144548-73df-4f5a-b983-64c11db85176}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1346dfd9-e65a-420b-a0d9-dd6636e0a2d5}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f8546a63-b0c7-46e5-b9da-99e366b306b9}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {9a41c611-ad95-43e6-91e8-0d229c1a8f84}, !- Default Day Schedule Name
  {95956534-33c4-46e2-9ac0-bb3ad9cc319b}, !- Summer Design Day Schedule Name
  {0670b8a7-b5f3-4b92-a02f-fcb2148b66fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a41c611-ad95-43e6-91e8-0d229c1a8f84}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5da42b56-ae86-4af2-868a-60c30f164ad5}, !- Handle
  {f8546a63-b0c7-46e5-b9da-99e366b306b9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2555106913385767,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5dd20b53-b1a5-4d22-994b-7d49c80304d9}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0670b8a7-b5f3-4b92-a02f-fcb2148b66fd}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd5792e3-419a-4b8e-b00c-264a9c5ceb4c}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95956534-33c4-46e2-9ac0-bb3ad9cc319b}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d88d87d5-287c-4406-8ed0-1896efb6fbde}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bae6c0b0-9690-476d-b77d-3682208cbe97}, !- Control Zone or Zone List Name
  {83a83f61-19fc-4fb0-80b6-0c2a7d00dbfa}, !- Cooling Control Zone or Zone List Name
  {acc1114e-ad73-4709-81f3-64c7d0dda257}, !- Heating Control Zone or Zone List Name
  {55c85b66-5ce4-44cc-890d-3d71463a810d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bae6c0b0-9690-476d-b77d-3682208cbe97}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {83a83f61-19fc-4fb0-80b6-0c2a7d00dbfa}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {acc1114e-ad73-4709-81f3-64c7d0dda257}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {55c85b66-5ce4-44cc-890d-3d71463a810d}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {979f4b6d-6758-46d1-9db1-b19be140ed36}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {bd998971-2531-48a3-be77-b1e1288587a4}, !- Default Day Schedule Name
  {4f3588ec-d544-41a8-873c-668abd1273ba}, !- Summer Design Day Schedule Name
  {6652c838-34e7-4ca8-acb9-6eac236ec853}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd998971-2531-48a3-be77-b1e1288587a4}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e256792a-4683-4f53-a41f-f15758cfa0ec}, !- Handle
  {979f4b6d-6758-46d1-9db1-b19be140ed36}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2555106913385767,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a18a1b9b-28c2-43a7-9732-d410c5283218}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6652c838-34e7-4ca8-acb9-6eac236ec853}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d286a80-2464-4a58-82a6-cd6f0394fc91}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f3588ec-d544-41a8-873c-668abd1273ba}, !- Handle
  Sys_4_PSZ_Sp-CorridorFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c5201dd1-2591-4c96-805b-a20d1cf0481a}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {583ce0b3-eacc-4363-941b-8d4132f4382c}, !- Control Zone or Zone List Name
  {a8eb98cc-8234-4138-adf5-5e6bf321d0f7}, !- Cooling Control Zone or Zone List Name
  {b267519d-96b1-400f-b458-20e59d0731be}, !- Heating Control Zone or Zone List Name
  {8f65ef93-bc17-4979-8cf5-039bfc75e7e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {583ce0b3-eacc-4363-941b-8d4132f4382c}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {a8eb98cc-8234-4138-adf5-5e6bf321d0f7}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b267519d-96b1-400f-b458-20e59d0731be}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8f65ef93-bc17-4979-8cf5-039bfc75e7e0}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ac122ff4-1b2b-4406-bb60-a2b5b69e0dde}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {6b243438-4884-447a-8b9c-719b5b778f0c}, !- Default Day Schedule Name
  {31ef1770-d06c-4a63-a2a4-a64b075f8225}, !- Summer Design Day Schedule Name
  {706e3c88-91ea-4f7a-8382-09413dd7fa9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b243438-4884-447a-8b9c-719b5b778f0c}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4284e577-b9a4-4c63-8732-7036774c8636}, !- Handle
  {ac122ff4-1b2b-4406-bb60-a2b5b69e0dde}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15065999999999949,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {685cc39e-46ea-4fb5-80c1-12f978239db9}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {706e3c88-91ea-4f7a-8382-09413dd7fa9b}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b28c5a15-e511-47b8-9716-767877c40df3}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31ef1770-d06c-4a63-a2a4-a64b075f8225}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7f819a19-da9e-4365-98a3-e0e9eaf7b9df}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6565a6ab-b33e-4e91-ab87-5fda380d6085}, !- Control Zone or Zone List Name
  {76e5868f-4b8c-491b-97e4-4ec999267f7d}, !- Cooling Control Zone or Zone List Name
  {11f1f59d-a25e-4b42-87bc-1e645979ffa0}, !- Heating Control Zone or Zone List Name
  {1257552c-0c5a-456a-9efc-7d4ae09d231d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6565a6ab-b33e-4e91-ab87-5fda380d6085}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {76e5868f-4b8c-491b-97e4-4ec999267f7d}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {11f1f59d-a25e-4b42-87bc-1e645979ffa0}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1257552c-0c5a-456a-9efc-7d4ae09d231d}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {38518685-1441-433c-8ab2-d1aa00cf42e7}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {c324e748-9d06-42db-b0a7-d09259dac253}, !- Default Day Schedule Name
  {7f5cd3c0-7ddd-4701-b1f0-fe8bb30d4316}, !- Summer Design Day Schedule Name
  {085cdbfc-7ce3-4a60-a455-405023ec8ab8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c324e748-9d06-42db-b0a7-d09259dac253}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0da53f98-40b0-41c9-9f12-4d7bebbb7f12}, !- Handle
  {38518685-1441-433c-8ab2-d1aa00cf42e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15065999999999949,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {872040fa-3f09-48b4-89f8-ad1de2c4acf4}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {085cdbfc-7ce3-4a60-a455-405023ec8ab8}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfd91740-3d2d-44db-9013-f6ae2c9590b0}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f5cd3c0-7ddd-4701-b1f0-fe8bb30d4316}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {12ac576d-ea77-45be-af21-866f325b23d2}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {697cf9e2-3ead-4de9-b064-81288941ba3a}, !- Control Zone or Zone List Name
  {25e7c4d4-7f8a-441b-ae08-8873fe890580}, !- Cooling Control Zone or Zone List Name
  {4e73631a-d726-4da1-9e36-36f9da90a812}, !- Heating Control Zone or Zone List Name
  {c83ba980-6636-423e-9810-ebe27ebaf8dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {697cf9e2-3ead-4de9-b064-81288941ba3a}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {25e7c4d4-7f8a-441b-ae08-8873fe890580}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4e73631a-d726-4da1-9e36-36f9da90a812}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c83ba980-6636-423e-9810-ebe27ebaf8dc}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e2d98c75-db32-43a6-a64f-247b210ffed2}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {29b1640f-cb3c-4bf5-9eff-3d889d181c73}, !- Default Day Schedule Name
  {c674e069-ec01-4e99-8b6f-8936a75f51ec}, !- Summer Design Day Schedule Name
  {6fd800cd-fd81-4001-a189-4a70353ebc14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29b1640f-cb3c-4bf5-9eff-3d889d181c73}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {22267f94-2971-4c2c-8768-58a0eeeb8a88}, !- Handle
  {e2d98c75-db32-43a6-a64f-247b210ffed2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15065999999999949,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45029142-747b-4b24-b99e-07c40b89b00b}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fd800cd-fd81-4001-a189-4a70353ebc14}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8b9732a-ac9a-4bfe-95cf-0e9990c38ed9}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c674e069-ec01-4e99-8b6f-8936a75f51ec}, !- Handle
  Sys_4_PSZ_Sp-ElevatorCoreFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3bddef2f-9c10-4425-9fe7-bac08ff364b6}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {caedd255-4870-44dd-bc87-73d6427997b6}, !- Control Zone or Zone List Name
  {da7f6339-5f69-4605-8c9f-097f05c5da04}, !- Cooling Control Zone or Zone List Name
  {f5b65228-7296-46e3-b748-49633d57c109}, !- Heating Control Zone or Zone List Name
  {aab3dc9c-546f-479a-a60d-60febaeb1f1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {caedd255-4870-44dd-bc87-73d6427997b6}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {da7f6339-5f69-4605-8c9f-097f05c5da04}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f5b65228-7296-46e3-b748-49633d57c109}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aab3dc9c-546f-479a-a60d-60febaeb1f1c}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {34159f7d-d4a9-46ad-8d1f-6d6ad61c9e04}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr2 Sys-4 Flr-2 Sch-F HPlcmt-west ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {d464e3a8-deff-4d4a-80ba-4c35e8a92fd8}, !- Default Day Schedule Name
  {b005386b-1b16-4210-8822-2b25904111ab}, !- Summer Design Day Schedule Name
  {0274c2da-2e19-4f0d-ae62-cd474722c661}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d464e3a8-deff-4d4a-80ba-4c35e8a92fd8}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr2 Sys-4 Flr-2 Sch-F HPlcmt-west ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c155fe0c-ac9b-4199-abf8-e31f1c4c050e}, !- Handle
  {34159f7d-d4a9-46ad-8d1f-6d6ad61c9e04}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.099359999999999976,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4588f9ad-d275-448f-ab74-71c0bc508940}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0274c2da-2e19-4f0d-ae62-cd474722c661}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr2 Sys-4 Flr-2 Sch-F HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b01e82b-0f21-4901-9309-02b6f1512794}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b005386b-1b16-4210-8822-2b25904111ab}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr2 Sys-4 Flr-2 Sch-F HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4e2e7dbc-90c2-4e97-bd9f-34fb0c727a00}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3819f055-0541-4655-8753-19499fec76bb}, !- Control Zone or Zone List Name
  {6f5c5d39-6df1-476b-8532-1dd7ccd95a9c}, !- Cooling Control Zone or Zone List Name
  {fccf1893-977e-4c10-bf86-0feb432e94a1}, !- Heating Control Zone or Zone List Name
  {fa30d893-3def-4ded-a868-3b52902d2bf4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3819f055-0541-4655-8753-19499fec76bb}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {6f5c5d39-6df1-476b-8532-1dd7ccd95a9c}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fccf1893-977e-4c10-bf86-0feb432e94a1}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa30d893-3def-4ded-a868-3b52902d2bf4}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {da19b08b-9ca5-4111-8a59-f382d8b67bc4}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-west ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {8351eb65-a8d0-4d14-bef7-86454fe2bf53}, !- Default Day Schedule Name
  {e2cd4849-1d45-4c69-93d6-73fa830b05f1}, !- Summer Design Day Schedule Name
  {a400798f-22c7-4079-af21-8596f0a37827}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8351eb65-a8d0-4d14-bef7-86454fe2bf53}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-west ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1e0eca0d-4d69-4315-a92d-f760fd90d896}, !- Handle
  {da19b08b-9ca5-4111-8a59-f382d8b67bc4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.099359999999999976,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4751d27a-ea78-41c7-9f27-3b0396bd4d60}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a400798f-22c7-4079-af21-8596f0a37827}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf2e2045-52d6-439e-afe8-51cfffa097a5}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2cd4849-1d45-4c69-93d6-73fa830b05f1}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {80e1d0f3-4dd5-4a66-b44f-ae678f37f652}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eaf47055-1bfe-4072-af9f-646e473e794a}, !- Control Zone or Zone List Name
  {e7979c24-ad09-4611-a821-a94fcd0ed943}, !- Cooling Control Zone or Zone List Name
  {732a5546-f072-45a7-8b40-a490dc7ebd0e}, !- Heating Control Zone or Zone List Name
  {33fa0d33-5bae-460b-a7ad-af23a6dd22a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eaf47055-1bfe-4072-af9f-646e473e794a}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {e7979c24-ad09-4611-a821-a94fcd0ed943}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {732a5546-f072-45a7-8b40-a490dc7ebd0e}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {33fa0d33-5bae-460b-a7ad-af23a6dd22a0}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b0ae1467-d828-4fcc-a206-9cc8b53485fa}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-west ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {8f9b15df-58ef-4fac-a149-cae821f55c2f}, !- Default Day Schedule Name
  {0f73b6dc-d5ea-427f-8772-fb2b88b683a1}, !- Summer Design Day Schedule Name
  {d4b2f939-6171-41ca-874f-f2988eb7fd91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f9b15df-58ef-4fac-a149-cae821f55c2f}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-west ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {015625ab-492f-44bc-b067-89b36746373f}, !- Handle
  {b0ae1467-d828-4fcc-a206-9cc8b53485fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.099359999999999976,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {93c834bd-4c51-44eb-b00d-6ad16e28d07e}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4b2f939-6171-41ca-874f-f2988eb7fd91}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dde2a3f9-c132-4a48-b21c-c69a3a830cf4}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f73b6dc-d5ea-427f-8772-fb2b88b683a1}, !- Handle
  Sys_4_PSZ_Sp-FrontStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2daae1c9-66e4-415a-be11-2439b6a6dcc1}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {19e2f80d-8481-4600-8093-fbdac9489cb6}, !- Control Zone or Zone List Name
  {f53dec05-d18a-4330-aa32-bc75210d6d23}, !- Cooling Control Zone or Zone List Name
  {f7323d9f-7854-4a92-911b-d7742257cd73}, !- Heating Control Zone or Zone List Name
  {5eb4f753-c9f1-4ef1-a8c5-b4e46ba4cc68}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19e2f80d-8481-4600-8093-fbdac9489cb6}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {f53dec05-d18a-4330-aa32-bc75210d6d23}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f7323d9f-7854-4a92-911b-d7742257cd73}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5eb4f753-c9f1-4ef1-a8c5-b4e46ba4cc68}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4074ca65-1597-4e7b-80e6-dba19f6f75eb}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {09fbebb7-b5c7-481c-b1fc-365ead1a3939}, !- Default Day Schedule Name
  {d7bd03d0-7225-4ada-b3ef-409477bf9f97}, !- Summer Design Day Schedule Name
  {542c17ec-c533-4842-b8ed-0340893c08e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09fbebb7-b5c7-481c-b1fc-365ead1a3939}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f6837100-f388-47ea-9887-242a9ad2cadd}, !- Handle
  {4074ca65-1597-4e7b-80e6-dba19f6f75eb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.1255499999999995,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bef69ffd-f452-433b-baa1-5d767ca6927f}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {542c17ec-c533-4842-b8ed-0340893c08e0}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2db5b13-7bd3-429d-b65c-f1edfecf8218}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7bd03d0-7225-4ada-b3ef-409477bf9f97}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb6cd458-2601-4a59-bd1b-b836a9aa1bff}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {4074ca65-1597-4e7b-80e6-dba19f6f75eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cbcc0a3-27f5-45a0-94b6-c4657bc3a3bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cbcc0a3-27f5-45a0-94b6-c4657bc3a3bf}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a9914a1-226c-4c67-af26-a029b2f8d888}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {4074ca65-1597-4e7b-80e6-dba19f6f75eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f5aa6ca-8e5a-4195-ae03-4e2f6eb676f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f5aa6ca-8e5a-4195-ae03-4e2f6eb676f0}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {72a5efc0-84e0-47a4-8636-2276c512e988}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f963380d-f1ba-40e1-9333-07c4ca3254cc}, !- Control Zone or Zone List Name
  {cca5e295-0c7f-4288-a64c-7fbe80e855c8}, !- Cooling Control Zone or Zone List Name
  {3304635a-d774-4537-8542-4acaab8eeb6d}, !- Heating Control Zone or Zone List Name
  {9da21093-16cf-48e9-ad4f-73bcae4f6740}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f963380d-f1ba-40e1-9333-07c4ca3254cc}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {cca5e295-0c7f-4288-a64c-7fbe80e855c8}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3304635a-d774-4537-8542-4acaab8eeb6d}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9da21093-16cf-48e9-ad4f-73bcae4f6740}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7277bb7a-2bd5-4f5a-bd2d-c56a31c6da8a}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {71227bea-247f-429e-a08d-acc7692acc58}, !- Default Day Schedule Name
  {cf16a1d5-533c-4e30-a282-a8f6da3db175}, !- Summer Design Day Schedule Name
  {0dc89fad-c3b0-4870-910b-5efbad1de693}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71227bea-247f-429e-a08d-acc7692acc58}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8267f397-8551-4550-ad0b-491fcd57bddf}, !- Handle
  {7277bb7a-2bd5-4f5a-bd2d-c56a31c6da8a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.12554999999999952,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2df9430e-982c-4ca7-85bf-0bfb35c1af34}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dc89fad-c3b0-4870-910b-5efbad1de693}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {634016e3-049c-455a-b1ca-3c102561c0de}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf16a1d5-533c-4e30-a282-a8f6da3db175}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7123db60-ff4f-48db-83ca-0b157568dd77}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {7277bb7a-2bd5-4f5a-bd2d-c56a31c6da8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8bf9b035-6fbe-4301-a870-8a9291a764e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bf9b035-6fbe-4301-a870-8a9291a764e6}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {437705f7-4052-4847-a8e1-380280c058f8}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {7277bb7a-2bd5-4f5a-bd2d-c56a31c6da8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5fcdede-858b-4d9f-bcff-06d96dba8799}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5fcdede-858b-4d9f-bcff-06d96dba8799}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {62b59f05-9ffd-4ae7-af43-49a37014dc59}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2f8ab965-07b0-4816-a95b-f35dc2b4d2ac}, !- Control Zone or Zone List Name
  {ef2fdf20-ac0d-4225-bba1-085adb46ff17}, !- Cooling Control Zone or Zone List Name
  {f004ea38-5b60-4a24-9bee-c94a5b356abf}, !- Heating Control Zone or Zone List Name
  {9d1f7979-1017-488e-9517-7686d39e92c8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f8ab965-07b0-4816-a95b-f35dc2b4d2ac}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {ef2fdf20-ac0d-4225-bba1-085adb46ff17}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f004ea38-5b60-4a24-9bee-c94a5b356abf}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9d1f7979-1017-488e-9517-7686d39e92c8}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0085aa9c-0b88-40a7-8162-d49f306cf253}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {e1441739-91d2-4cb9-99f8-ecac4bae2180}, !- Default Day Schedule Name
  {9bf62e08-19a1-4511-9b0b-4ed2a66f8ddc}, !- Summer Design Day Schedule Name
  {340ef6ea-1412-4711-a685-e355095e90e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1441739-91d2-4cb9-99f8-ecac4bae2180}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {98eee9ee-5224-41f8-87b8-f2f92ed5cc32}, !- Handle
  {0085aa9c-0b88-40a7-8162-d49f306cf253}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.12554999999999952,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {48dc2931-9a73-4cd8-b967-ec2af5d17238}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {340ef6ea-1412-4711-a685-e355095e90e3}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe4bea07-ebe1-4416-811a-5cc4afd5261b}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bf62e08-19a1-4511-9b0b-4ed2a66f8ddc}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ccfef99-9975-4e38-98c5-d288a7c82258}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {0085aa9c-0b88-40a7-8162-d49f306cf253}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b0a5d97-164d-4f11-86b3-bd9cd5084ba2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b0a5d97-164d-4f11-86b3-bd9cd5084ba2}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec3184f6-1e98-4929-b43a-cfba8db76a58}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {0085aa9c-0b88-40a7-8162-d49f306cf253}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5b95850-5d0d-4840-945d-6025e39d3152}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5b95850-5d0d-4840-945d-6025e39d3152}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9bdcc515-a0c0-4fb3-a477-a4a6703e6138}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a01162ea-6fb5-4140-9c71-f22791c59fc8}, !- Control Zone or Zone List Name
  {783bbd15-a11a-40d9-bb1b-56bf0b520d0a}, !- Cooling Control Zone or Zone List Name
  {15d46726-ddc9-49fb-8546-36a9b7cc422b}, !- Heating Control Zone or Zone List Name
  {48914442-47c8-4aaa-8bc2-7d4a3767d6d0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a01162ea-6fb5-4140-9c71-f22791c59fc8}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {783bbd15-a11a-40d9-bb1b-56bf0b520d0a}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {15d46726-ddc9-49fb-8546-36a9b7cc422b}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {48914442-47c8-4aaa-8bc2-7d4a3767d6d0}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b1fc8070-cea4-4577-904d-2783ed3c9f22}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {1da9dcec-8ab2-4410-af7c-b8d9a7d43cee}, !- Default Day Schedule Name
  {55e56dfa-2287-41d2-86d2-8c65d97e8029}, !- Summer Design Day Schedule Name
  {e505bdc1-4e43-4ea8-b94d-ee53c6a23c7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1da9dcec-8ab2-4410-af7c-b8d9a7d43cee}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {04dacc1d-fa75-4f57-bd9f-72e81fbb5743}, !- Handle
  {b1fc8070-cea4-4577-904d-2783ed3c9f22}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.12554999999999952,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b879b39d-a09a-41f3-aac1-fdd9294e2b9d}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e505bdc1-4e43-4ea8-b94d-ee53c6a23c7f}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9303d0f-9407-489f-9f41-36e37cf14cd7}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55e56dfa-2287-41d2-86d2-8c65d97e8029}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acf8e1b4-6792-490e-a3a8-0328d409c061}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {b1fc8070-cea4-4577-904d-2783ed3c9f22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74b6a72a-d8a5-49bd-8054-6814075c6ee5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74b6a72a-d8a5-49bd-8054-6814075c6ee5}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2eef5e3e-931c-432d-b83a-ea0066667258}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {b1fc8070-cea4-4577-904d-2783ed3c9f22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d1c5b09-49b2-43f9-a5de-fd3ffd53c6c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d1c5b09-49b2-43f9-a5de-fd3ffd53c6c4}, !- Handle
  Sys_4_PSZ_Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {51359d5b-21b4-48f3-87c7-de03dfb3aed3}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57bed033-e777-45f3-abee-0527a3b4ec50}, !- Control Zone or Zone List Name
  {80ca1070-1559-4402-b994-06627236b0fd}, !- Cooling Control Zone or Zone List Name
  {7b15b15d-5bf1-4137-8fc4-3da63058237a}, !- Heating Control Zone or Zone List Name
  {f2e74182-2d81-425f-87c8-6360d0066a90}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57bed033-e777-45f3-abee-0527a3b4ec50}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {80ca1070-1559-4402-b994-06627236b0fd}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7b15b15d-5bf1-4137-8fc4-3da63058237a}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f2e74182-2d81-425f-87c8-6360d0066a90}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1afd5b94-f854-461b-be12-e235efc806ac}, !- Handle
  Sys_4_PSZ_Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {9e01982c-0aaa-46c0-ac0e-11f2819c7019}, !- Default Day Schedule Name
  {212798de-17c5-4f1f-b5c6-6c6cf1c10bc7}, !- Summer Design Day Schedule Name
  {063546cf-da28-4809-b5b5-04123b66bb53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e01982c-0aaa-46c0-ac0e-11f2819c7019}, !- Handle
  Sys_4_PSZ_Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6de8e4b7-5694-48ce-a54c-3b4b96a1695e}, !- Handle
  {1afd5b94-f854-461b-be12-e235efc806ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.97929000000823441,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a37fb2c-5af0-42f2-bafa-2a5a949b8810}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {063546cf-da28-4809-b5b5-04123b66bb53}, !- Handle
  Sys_4_PSZ_Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adbcda0f-a485-47e2-8088-b8b8aeb7f0c1}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {212798de-17c5-4f1f-b5c6-6c6cf1c10bc7}, !- Handle
  Sys_4_PSZ_Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0572fcba-af34-4300-835d-0494bc8cb3eb}, !- Handle
  Sys_4_PSZ_Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {1afd5b94-f854-461b-be12-e235efc806ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0627f48d-9600-4078-82a2-a28e3ed4b0d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0627f48d-9600-4078-82a2-a28e3ed4b0d3}, !- Handle
  Sys_4_PSZ_Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c04fad6-e7ad-4ea5-9c86-fb4299cc5f62}, !- Handle
  Sys_4_PSZ_Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {1afd5b94-f854-461b-be12-e235efc806ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {455b119d-3783-48ad-b993-76c4bd59f776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {455b119d-3783-48ad-b993-76c4bd59f776}, !- Handle
  Sys_4_PSZ_Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {73e228fb-7f48-4295-9e3e-4d8f05e58dce}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5f52e376-fe49-48cd-87d6-a2ce64774763}, !- Control Zone or Zone List Name
  {b1f511de-54dd-4c5f-bca4-875132d8418d}, !- Cooling Control Zone or Zone List Name
  {65de7d15-ac90-4238-a721-8e1d35d3e05e}, !- Heating Control Zone or Zone List Name
  {be54990b-28c6-4205-a576-1cf200263b3d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5f52e376-fe49-48cd-87d6-a2ce64774763}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {b1f511de-54dd-4c5f-bca4-875132d8418d}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {65de7d15-ac90-4238-a721-8e1d35d3e05e}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {be54990b-28c6-4205-a576-1cf200263b3d}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c09469e9-695e-4ca0-ad26-128a29f3672e}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr2 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {18c48366-917c-4e73-9c8e-f11019b8dfda}, !- Default Day Schedule Name
  {f681f3de-b881-4a60-8d80-1337369343fd}, !- Summer Design Day Schedule Name
  {f9d7e07d-3c0c-4859-8aaa-d0de41eeeca8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18c48366-917c-4e73-9c8e-f11019b8dfda}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr2 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d2fd5196-c8e5-4cc5-a525-05637ab62de3}, !- Handle
  {c09469e9-695e-4ca0-ad26-128a29f3672e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.099383796850393877,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3e0acbee-0745-49bd-b350-5d2b3b990e0e}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9d7e07d-3c0c-4859-8aaa-d0de41eeeca8}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr2 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18b7b613-c35a-4ad1-8f16-d2ade05029b5}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f681f3de-b881-4a60-8d80-1337369343fd}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr2 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8f482264-99f6-48be-ae02-46892b114334}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c85902ea-4ff8-4d04-ab70-8b0e9e9b6701}, !- Control Zone or Zone List Name
  {24f95adf-960a-4efa-82ba-5f958cced972}, !- Cooling Control Zone or Zone List Name
  {f27f28ee-1c41-415d-b7cd-5315864d0fdf}, !- Heating Control Zone or Zone List Name
  {f706a39d-a48c-487c-95c7-c3f8bb825bbe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c85902ea-4ff8-4d04-ab70-8b0e9e9b6701}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {24f95adf-960a-4efa-82ba-5f958cced972}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f27f28ee-1c41-415d-b7cd-5315864d0fdf}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f706a39d-a48c-487c-95c7-c3f8bb825bbe}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {94b29c2c-7283-4000-9fd8-5d8356d368af}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {41fccfaf-c83c-4925-990f-d8b68e59654b}, !- Default Day Schedule Name
  {0bae09c7-1f0c-4eca-8c2b-414e50abac26}, !- Summer Design Day Schedule Name
  {b10389c1-ef48-43ab-9b0a-fbfa5d28943d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41fccfaf-c83c-4925-990f-d8b68e59654b}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {440b0697-1dad-4183-b63b-ad0e3d2a225a}, !- Handle
  {94b29c2c-7283-4000-9fd8-5d8356d368af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.099383796850393877,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {737b6748-9fb6-4b4c-9969-41d50b1fa061}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b10389c1-ef48-43ab-9b0a-fbfa5d28943d}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5a6a6fc-18ce-446f-b89d-279b0238eace}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0bae09c7-1f0c-4eca-8c2b-414e50abac26}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr3 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4091bf99-dd84-4cdb-b5c1-836b68daa3a5}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {357c85ac-3785-43b2-a48f-9ef6c1339ff3}, !- Control Zone or Zone List Name
  {909a7826-9485-4949-a90a-3bc9e18297de}, !- Cooling Control Zone or Zone List Name
  {40452737-1347-482c-a5bf-2081ce6da509}, !- Heating Control Zone or Zone List Name
  {3708046e-da91-4d35-8e8e-2d34823a923d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {357c85ac-3785-43b2-a48f-9ef6c1339ff3}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {909a7826-9485-4949-a90a-3bc9e18297de}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {40452737-1347-482c-a5bf-2081ce6da509}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3708046e-da91-4d35-8e8e-2d34823a923d}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1945ac0a-dc09-4a72-882b-31dd66441d96}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {56276c0c-f212-4a52-8068-1c19a26b27e6}, !- Default Day Schedule Name
  {3ef604c8-2222-4e97-81f4-29a9e3b4bf96}, !- Summer Design Day Schedule Name
  {83568f4d-cb52-4447-89d2-9ef3b20fd18c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56276c0c-f212-4a52-8068-1c19a26b27e6}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {028232f7-0cd3-494f-9a24-c3c5fa4d8a3f}, !- Handle
  {1945ac0a-dc09-4a72-882b-31dd66441d96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.099383796850393877,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6091b226-4227-4d48-92f8-21d4a06d6e4e}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83568f4d-cb52-4447-89d2-9ef3b20fd18c}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8e4d7e9-8402-4dee-b80c-805108fe1d54}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ef604c8-2222-4e97-81f4-29a9e3b4bf96}, !- Handle
  Sys_4_PSZ_Sp-RearStairsFlr4 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f0f5cdcc-937d-436a-af58-e8d9d2e319ae}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4b880129-6c26-499b-9fc9-5bd8b2e06708}, !- Control Zone or Zone List Name
  {a457d6a9-4016-4409-979d-4f5bf17a6d63}, !- Cooling Control Zone or Zone List Name
  {10f8d0e6-d735-4de9-a35e-35096fcb4021}, !- Heating Control Zone or Zone List Name
  {8b4e8fd5-0724-4e2d-816d-2a40f956a0f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4b880129-6c26-499b-9fc9-5bd8b2e06708}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {a457d6a9-4016-4409-979d-4f5bf17a6d63}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {10f8d0e6-d735-4de9-a35e-35096fcb4021}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8b4e8fd5-0724-4e2d-816d-2a40f956a0f1}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2828a805-1c6b-4084-94e2-7b96addd2fca}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {f7627f14-fdd2-41b8-80c0-58f07d45c21e}, !- Default Day Schedule Name
  {f8588f03-8a69-4dd8-84f9-a10b88fe35ae}, !- Summer Design Day Schedule Name
  {64a18609-7013-4957-8bb6-ae73b0337c8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7627f14-fdd2-41b8-80c0-58f07d45c21e}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a6ca566c-2542-4ebc-81b2-d23fbfeba279}, !- Handle
  {2828a805-1c6b-4084-94e2-7b96addd2fca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.20094236955829228,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be9816a8-3790-422c-a81d-0a332940a9d2}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64a18609-7013-4957-8bb6-ae73b0337c8e}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51771958-cc9b-4c48-8c45-743c01d1e6a2}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8588f03-8a69-4dd8-84f9-a10b88fe35ae}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e57cf5d-65fe-4e7e-be30-d980b2f06cac}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {2828a805-1c6b-4084-94e2-7b96addd2fca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06239b06-5553-4ac7-a3bd-c97812707640}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06239b06-5553-4ac7-a3bd-c97812707640}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13758391-2637-43f6-91ae-7097e9fc2c19}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {2828a805-1c6b-4084-94e2-7b96addd2fca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a492db6a-5eb6-4768-a633-5dd4402f699d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a492db6a-5eb6-4768-a633-5dd4402f699d}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {05794c89-4ff6-4ccb-b25b-a0b9ba5baaa8}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {461687f9-dc1a-4776-82b1-fa445c1bbe5e}, !- Control Zone or Zone List Name
  {1e346828-7750-46bc-a4a7-46bfc305095d}, !- Cooling Control Zone or Zone List Name
  {3eae4cf1-9cea-45b4-a7eb-b42e100f264d}, !- Heating Control Zone or Zone List Name
  {c1062035-3fc7-4997-8d51-e16eb6b61d87}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {461687f9-dc1a-4776-82b1-fa445c1bbe5e}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {1e346828-7750-46bc-a4a7-46bfc305095d}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3eae4cf1-9cea-45b4-a7eb-b42e100f264d}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1062035-3fc7-4997-8d51-e16eb6b61d87}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1bf210ac-b7c6-4797-b57e-707505371ec6}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {036215f4-a6bb-4edd-8b13-1848495e2255}, !- Default Day Schedule Name
  {6a6bcde6-c080-4058-b9ab-8c6e805994d9}, !- Summer Design Day Schedule Name
  {7b989523-766c-45de-8f24-3b661e623dd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {036215f4-a6bb-4edd-8b13-1848495e2255}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {86529f5a-c7a3-472d-b6f0-9c96e59f3360}, !- Handle
  {1bf210ac-b7c6-4797-b57e-707505371ec6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.20094236955585132,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cb8903e9-29c6-44a5-b333-900af32e7199}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b989523-766c-45de-8f24-3b661e623dd4}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e526baa-096e-44a8-aa0f-9fa0ade3c3f3}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a6bcde6-c080-4058-b9ab-8c6e805994d9}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44ded709-99bf-4b2b-963e-f7e03d4307fb}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {1bf210ac-b7c6-4797-b57e-707505371ec6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf278c7b-db0a-435a-91f8-87d30f553efc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf278c7b-db0a-435a-91f8-87d30f553efc}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03c8f6ab-ae1d-404b-a98e-7ffea353852b}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {1bf210ac-b7c6-4797-b57e-707505371ec6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae7dd1f7-7f5b-476b-a39a-d08eda7dc288}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae7dd1f7-7f5b-476b-a39a-d08eda7dc288}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f370df07-5bf4-430b-8a8d-d3d425bb412b}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4107fcd1-1cc6-4976-98c7-db2f702fd3fc}, !- Control Zone or Zone List Name
  {55d123ea-41ab-4b55-b7be-3e8630755a73}, !- Cooling Control Zone or Zone List Name
  {95fafd4f-2622-405a-8b86-a1a455af86ce}, !- Heating Control Zone or Zone List Name
  {4239e8db-2021-4b7e-a08d-5a64bd810e8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4107fcd1-1cc6-4976-98c7-db2f702fd3fc}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {55d123ea-41ab-4b55-b7be-3e8630755a73}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95fafd4f-2622-405a-8b86-a1a455af86ce}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4239e8db-2021-4b7e-a08d-5a64bd810e8a}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b2749d0b-e973-4e13-824a-e362a5b5d55c}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {399287a7-0af2-4545-bdfb-c9d1f4264c83}, !- Default Day Schedule Name
  {754725b6-02d5-4f9d-948e-d625b8719ead}, !- Summer Design Day Schedule Name
  {14ee2c13-5e26-4895-a37d-6230b0385ce6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {399287a7-0af2-4545-bdfb-c9d1f4264c83}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f9607741-205f-45a7-a532-77b13171c354}, !- Handle
  {b2749d0b-e973-4e13-824a-e362a5b5d55c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.20094236955585132,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aabdadd4-e5dd-4e4a-800f-fb8386df9a12}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14ee2c13-5e26-4895-a37d-6230b0385ce6}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05c02316-910c-4460-8a15-3357a03f084c}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {754725b6-02d5-4f9d-948e-d625b8719ead}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d99f8df-3e14-4c89-a68b-d81f54c8177f}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {b2749d0b-e973-4e13-824a-e362a5b5d55c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2e68fe8-5f81-459e-8756-2dc2b661c689}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2e68fe8-5f81-459e-8756-2dc2b661c689}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {151d1261-20cc-45af-a673-2470c14bc596}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {b2749d0b-e973-4e13-824a-e362a5b5d55c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c43bb0cc-362a-4017-b5bd-702b9e37e0df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c43bb0cc-362a-4017-b5bd-702b9e37e0df}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {74c23663-99d1-4dfd-8056-09eddc711ee2}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {830f19cb-e52d-4555-a627-5a3fa57621be}, !- Control Zone or Zone List Name
  {8d0b48a0-73f1-40b0-91a9-eb6756f2fd25}, !- Cooling Control Zone or Zone List Name
  {f867072b-04ee-4c12-9fb5-9e50aa5fddcb}, !- Heating Control Zone or Zone List Name
  {9b6708c4-cced-439e-9e17-9dd29cedc444}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {830f19cb-e52d-4555-a627-5a3fa57621be}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {8d0b48a0-73f1-40b0-91a9-eb6756f2fd25}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f867072b-04ee-4c12-9fb5-9e50aa5fddcb}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b6708c4-cced-439e-9e17-9dd29cedc444}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e382b007-a03f-4475-bfc1-d73b9888b987}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {469e9f28-4dcd-43bf-ad7f-2e57c626d99c}, !- Default Day Schedule Name
  {4eaeca93-4c63-4766-8999-ec7b0d9b9e16}, !- Summer Design Day Schedule Name
  {87434b36-5c30-4769-a295-953985571738}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {469e9f28-4dcd-43bf-ad7f-2e57c626d99c}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Default, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1d349d20-667f-4df7-8d61-525fdd52d5b0}, !- Handle
  {e382b007-a03f-4475-bfc1-d73b9888b987}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.20094236955585132,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b27e750-ae12-4ae7-b82a-4758aa0284c2}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87434b36-5c30-4769-a295-953985571738}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e68f5b2-34ac-45e8-8476-193e46641d9b}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4eaeca93-4c63-4766-8999-ec7b0d9b9e16}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70657b5e-4139-4f1c-8c4b-d883b5cc94e0}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {e382b007-a03f-4475-bfc1-d73b9888b987}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c4af756-5445-4c0c-ac39-6e877aa3fc9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c4af756-5445-4c0c-ac39-6e877aa3fc9c}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d20e91f-5b2b-45ae-ac3d-aa8453d54d3e}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {e382b007-a03f-4475-bfc1-d73b9888b987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3719db13-b7e8-4c36-97a6-49b2ccb6d35b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3719db13-b7e8-4c36-97a6-49b2ccb6d35b}, !- Handle
  Sys_4_PSZ_Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN Occ Sch Sunday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7e1617c1-af19-4443-9012-57afdfea0281}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {38966b1f-af13-4ce4-8eb8-39427abfaa8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b50a4c25-6685-45ee-987d-a294e5d897c0}, !- Control Zone or Zone List Name
  {3c1b803f-d408-4219-b531-71118af6a5be}, !- Cooling Control Zone or Zone List Name
  {b3d8c1e2-2f9c-4a68-abb9-60bc26869023}, !- Heating Control Zone or Zone List Name
  {f1657d9f-f963-473f-856d-2827e6300157}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b50a4c25-6685-45ee-987d-a294e5d897c0}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {3c1b803f-d408-4219-b531-71118af6a5be}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3d8c1e2-2f9c-4a68-abb9-60bc26869023}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f1657d9f-f963-473f-856d-2827e6300157}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ca70de73-94f0-461a-ac81-e828e85639a8}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  {94f3bb34-a7ef-44bc-917e-bee9a9722b65}, !- Default Day Schedule Name
  {fb699d9d-658e-4cc5-9496-b0b01a249017}, !- Summer Design Day Schedule Name
  {26cb0868-079b-4199-901d-bc4e49463f5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94f3bb34-a7ef-44bc-917e-bee9a9722b65}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {abc092c6-a97f-4a3a-a23c-ae81fb7b8881}, !- Handle
  {ca70de73-94f0-461a-ac81-e828e85639a8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.050180000041202,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:24:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:24:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffb862ef-f01f-458f-bf47-6e52114f1e4b}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26cb0868-079b-4199-901d-bc4e49463f5d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4994ac0f-657e-45c2-b428-c0721173aa6b}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb699d9d-658e-4cc5-9496-b0b01a249017}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29dd81b1-c265-4940-b58d-270e20c47917}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {ca70de73-94f0-461a-ac81-e828e85639a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2aee34f6-da3e-46b8-b805-47dc487466b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2aee34f6-da3e-46b8-b805-47dc487466b0}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {54c50566-c0a0-4fa9-9aaa-5f6b505d19e7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {ca70de73-94f0-461a-ac81-e828e85639a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e0bfc6f-a39c-4e65-a31e-482af2b341c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e0bfc6f-a39c-4e65-a31e-482af2b341c3}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {aae3ffb5-3fbd-4cfa-a961-3f5ccb340690}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {1f15de8d-88ff-468a-97af-ce3e65ecf825}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a47adca8-0c58-4ae1-9165-7335d904179e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {81f76a10-1cb1-4284-943a-7947cc9fc25b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {368fd907-389e-472f-bf01-b9261bd3e620}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {270aba54-4a99-4227-b931-c804c8f10fec}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1cd26fdb-76ba-493a-9010-db297c65f7da}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9b37c069-aa23-42e7-a3b9-b6c2a72555c4}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09806d86-a52c-4a08-a88c-2cb8cd739506}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {83a71762-42de-4486-8915-44baddbc5490}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f0674935-8fde-4393-9ec0-eb46b2fa1513}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11c1baa4-d820-4e14-bda3-dde6a8c244b5}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

