OS:Curve:Quadratic,
  {d6befbe7-3a6a-4793-ae60-ea323e8342ce}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {036fcaec-6c41-4d0a-ba55-8f05c4383e29}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a99893e0-9e02-4e31-a7af-e373c7f091f1}, !- Handle
  Coil Cooling DX Single Speed 10 21kBtu/hr 9.3EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b4a0c1a9-5cd8-41ea-a303-84e0f9db8b80}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a5fa7761-d4d7-4466-92dc-a655616d3955}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {6bf06f7c-04f2-4cfb-895f-c6f050a587e8}, !- Air Inlet Node Name
  {0c092bd9-243e-4d59-8639-bdcf10e308fc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4a0c1a9-5cd8-41ea-a303-84e0f9db8b80}, !- Supply Air Fan Name
  {bee1e063-27b1-4533-927f-dcbf8a470376}, !- Heating Coil Name
  {a99893e0-9e02-4e31-a7af-e373c7f091f1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aa2e7c07-d7e9-4855-af6e-7dbf67e83599}, !- Handle
  Node 204,                               !- Name
  {57193d07-8158-4840-ba74-4388597b57a9}, !- Inlet Port
  {6bf06f7c-04f2-4cfb-895f-c6f050a587e8}; !- Outlet Port

OS:Connection,
  {57193d07-8158-4840-ba74-4388597b57a9}, !- Handle
  {5fa3a99c-c741-4118-8952-2d0e58db4089}, !- Name
  {21f6e3ab-b953-4b6c-b803-35de498b1bb2}, !- Source Object
  3,                                      !- Outlet Port
  {aa2e7c07-d7e9-4855-af6e-7dbf67e83599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf06f7c-04f2-4cfb-895f-c6f050a587e8}, !- Handle
  {67885ef2-5cff-48e5-a452-5b53540a286f}, !- Name
  {aa2e7c07-d7e9-4855-af6e-7dbf67e83599}, !- Source Object
  3,                                      !- Outlet Port
  {a5fa7761-d4d7-4466-92dc-a655616d3955}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {251b93fb-de03-462e-a474-c5162068a9b3}, !- Handle
  Node 205,                               !- Name
  {0c092bd9-243e-4d59-8639-bdcf10e308fc}, !- Inlet Port
  {bebe84ea-65ff-4502-9dba-30e81ba251dd}; !- Outlet Port

OS:Connection,
  {bebe84ea-65ff-4502-9dba-30e81ba251dd}, !- Handle
  {81a7a2b7-2b03-425d-9274-1e0d3e491b22}, !- Name
  {251b93fb-de03-462e-a474-c5162068a9b3}, !- Source Object
  3,                                      !- Outlet Port
  {0ed4f505-80b4-498b-bf71-898b0cafc255}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c092bd9-243e-4d59-8639-bdcf10e308fc}, !- Handle
  {65bd3d76-bae0-458a-8178-04702634e595}, !- Name
  {a5fa7761-d4d7-4466-92dc-a655616d3955}, !- Source Object
  4,                                      !- Outlet Port
  {251b93fb-de03-462e-a474-c5162068a9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {87b79c93-6b09-46d0-8395-21adea517b01}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eda11ca9-2e74-46ed-8380-444eeb6e5258}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {ff106b13-a8df-478c-a629-ca12cf625bd3}, !- Air Inlet Node Name
  {23b5a3ec-b952-4703-bae1-0154118d8ac2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {636e5192-6762-4a68-9ae7-dd667e860613}, !- Handle
  Node 206,                               !- Name
  {9b593b33-5014-4379-a475-2ee5c368d1db}, !- Inlet Port
  {a9464b70-2f3c-4fa9-aa2b-5745d3465850}; !- Outlet Port

OS:Connection,
  {6f1d72db-04c1-4ba8-afb0-e2f7028027dd}, !- Handle
  {572604e9-e658-42a3-9fb4-a4157569b747}, !- Name
  {13483d00-2f9e-446d-8003-28345d3a86fb}, !- Source Object
  3,                                      !- Outlet Port
  {0ed4f505-80b4-498b-bf71-898b0cafc255}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b593b33-5014-4379-a475-2ee5c368d1db}, !- Handle
  {2a3743ee-4e7b-432e-b7f1-c21b4427c245}, !- Name
  {e85f64ff-5caa-425c-94fb-0e9862960f79}, !- Source Object
  3,                                      !- Outlet Port
  {636e5192-6762-4a68-9ae7-dd667e860613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9464b70-2f3c-4fa9-aa2b-5745d3465850}, !- Handle
  {370065ab-203f-446e-b23a-2105b9f9fe53}, !- Name
  {636e5192-6762-4a68-9ae7-dd667e860613}, !- Source Object
  3,                                      !- Outlet Port
  {ff479089-4c9c-45c0-997f-2415ce06beed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e2c8f4c-0d84-40ff-bb7d-4ba912f67c1e}, !- Handle
  Node 207,                               !- Name
  {7fe1573a-bf44-4302-8960-cb8197340f41}, !- Inlet Port
  {ff106b13-a8df-478c-a629-ca12cf625bd3}; !- Outlet Port

OS:Connection,
  {7fe1573a-bf44-4302-8960-cb8197340f41}, !- Handle
  {fd478ba4-50d4-43f8-9ae2-fd38671f6548}, !- Name
  {f57d33e5-656a-439b-8b6d-e545c5f53a1b}, !- Source Object
  3,                                      !- Outlet Port
  {4e2c8f4c-0d84-40ff-bb7d-4ba912f67c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff106b13-a8df-478c-a629-ca12cf625bd3}, !- Handle
  {f00d675b-b526-4e1d-85d5-dc4dbd74a8fd}, !- Name
  {4e2c8f4c-0d84-40ff-bb7d-4ba912f67c1e}, !- Source Object
  3,                                      !- Outlet Port
  {eda11ca9-2e74-46ed-8380-444eeb6e5258}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23b5a3ec-b952-4703-bae1-0154118d8ac2}, !- Handle
  {54eeb76f-d259-4539-b66d-5f831910d089}, !- Name
  {eda11ca9-2e74-46ed-8380-444eeb6e5258}, !- Source Object
  4,                                      !- Outlet Port
  {13483d00-2f9e-446d-8003-28345d3a86fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f0fdd25f-9ef3-4067-a008-c674c1c6db68}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {7cd13c46-f437-4a0d-9156-42bf1f2110b1}, !- Availability Schedule
  {8bf0ed88-e158-47f5-bfa1-872767878c61}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3b3af172-6027-445e-9a27-98284f661412}, !- Supply Side Inlet Node Name
  {f737a622-e539-49c9-95a7-dd311e93c65f}, !- Demand Side Outlet Node Name
  {8b88c165-f3cd-4377-859c-b46605ed5bba}, !- Demand Side Inlet Node A
  {4bd2d1e1-1161-40d1-9fe7-3f293b7f6559}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {982d3fc2-4fd8-439a-a07f-8532bb4a29a4}, !- Demand Mixer Name
  {a63958dc-8662-4848-a902-e5563fe701e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {00647722-8eed-4887-a4a9-40450aa2eca9}, !- Handle
  Node 208,                               !- Name
  {3b3af172-6027-445e-9a27-98284f661412}, !- Inlet Port
  {d5098a83-7ee1-468a-b17e-d679167193f2}; !- Outlet Port

OS:Node,
  {7e7c1d2a-a9e2-49fd-8478-2cbcc8b2ec32}, !- Handle
  Node 209,                               !- Name
  {845cefb3-d611-4108-9160-9721d61aa8ae}, !- Inlet Port
  {4bd2d1e1-1161-40d1-9fe7-3f293b7f6559}; !- Outlet Port

OS:Connection,
  {3b3af172-6027-445e-9a27-98284f661412}, !- Handle
  {cb8d4fae-8a16-45db-b374-d76f43784db0}, !- Name
  {f0fdd25f-9ef3-4067-a008-c674c1c6db68}, !- Source Object
  8,                                      !- Outlet Port
  {00647722-8eed-4887-a4a9-40450aa2eca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd2d1e1-1161-40d1-9fe7-3f293b7f6559}, !- Handle
  {be215db6-38a6-40ce-89d6-6e74c4f2f840}, !- Name
  {7e7c1d2a-a9e2-49fd-8478-2cbcc8b2ec32}, !- Source Object
  3,                                      !- Outlet Port
  {f0fdd25f-9ef3-4067-a008-c674c1c6db68}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {293dee23-1bd1-47d6-b398-ad3beef5cdca}, !- Handle
  Node 210,                               !- Name
  {8b88c165-f3cd-4377-859c-b46605ed5bba}, !- Inlet Port
  {17039697-5e01-4674-a326-35e7141bd82f}; !- Outlet Port

OS:Node,
  {5918fc80-7744-4741-8f4d-654c635b9d3f}, !- Handle
  Node 211,                               !- Name
  {36d4d43b-88f3-4c92-9a38-248fbb1d65d3}, !- Inlet Port
  {f737a622-e539-49c9-95a7-dd311e93c65f}; !- Outlet Port

OS:Node,
  {a1b88022-f1b5-46bd-a889-9625ad36e861}, !- Handle
  Node 212,                               !- Name
  {9cb1a4d5-4041-42d7-ac43-12feaa121ef9}, !- Inlet Port
  {97a27cd3-10ef-4e3e-a9c9-34843f3dfa37}; !- Outlet Port

OS:Connection,
  {8b88c165-f3cd-4377-859c-b46605ed5bba}, !- Handle
  {10b0bff6-ac16-458a-b17b-b2d1e228bdaa}, !- Name
  {f0fdd25f-9ef3-4067-a008-c674c1c6db68}, !- Source Object
  10,                                     !- Outlet Port
  {293dee23-1bd1-47d6-b398-ad3beef5cdca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f737a622-e539-49c9-95a7-dd311e93c65f}, !- Handle
  {553a5570-e0d0-4d4c-a07a-f070988d99e4}, !- Name
  {5918fc80-7744-4741-8f4d-654c635b9d3f}, !- Source Object
  3,                                      !- Outlet Port
  {f0fdd25f-9ef3-4067-a008-c674c1c6db68}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a63958dc-8662-4848-a902-e5563fe701e8}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {17039697-5e01-4674-a326-35e7141bd82f}, !- Inlet Node Name
  {2074b6a6-f99c-433f-9767-e9ab1633c860}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {982d3fc2-4fd8-439a-a07f-8532bb4a29a4}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {36d4d43b-88f3-4c92-9a38-248fbb1d65d3}, !- Outlet Node Name
  {13435d33-29e0-4e5b-9f72-d71a3b6591d6}; !- Inlet Node Name 1

OS:Connection,
  {17039697-5e01-4674-a326-35e7141bd82f}, !- Handle
  {a77f6fd6-7a20-4bf7-ad8a-650e441a9fa6}, !- Name
  {293dee23-1bd1-47d6-b398-ad3beef5cdca}, !- Source Object
  3,                                      !- Outlet Port
  {a63958dc-8662-4848-a902-e5563fe701e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d4d43b-88f3-4c92-9a38-248fbb1d65d3}, !- Handle
  {66557f94-00cb-4739-b016-97138984fa91}, !- Name
  {982d3fc2-4fd8-439a-a07f-8532bb4a29a4}, !- Source Object
  2,                                      !- Outlet Port
  {5918fc80-7744-4741-8f4d-654c635b9d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {29bab441-1a05-43e9-b03d-ed502ca72aae}, !- Handle
  {f0fdd25f-9ef3-4067-a008-c674c1c6db68}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8bf0ed88-e158-47f5-bfa1-872767878c61}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {915ddbd8-a396-4046-bf50-0715343e338d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {479a68d1-87cb-4abc-8418-36563633056f}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {42510d58-03ac-46e3-b711-44964e75afef}, !- Air Inlet Node Name
  {845cefb3-d611-4108-9160-9721d61aa8ae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d251d4a3-099b-40a2-8750-a71d6fb806df}, !- Handle
  Coil Heating Electric 21,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {18299b6e-80d8-4303-bf85-9e7361d5b285}, !- Air Inlet Node Name
  {011f5ef9-a034-4d1b-9479-4f3455c073b3}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4c69a578-38dd-499c-825e-1fb509364f9b}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10979533-ebc2-46e2-9ec8-49657c00e4f5}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {304d3ee5-5877-437b-a7a7-a9ab17db210b}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {508d331b-07ad-409d-a330-76ad5bfc8ad3}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aff58b11-c6da-4101-9b9e-2e22f74cf1af}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {93f7d297-8a24-43a4-a205-add3b26f211f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bfc43b77-c7f6-4a61-b6a9-585e5eae5c40}, !- Air Inlet Node Name
  {3aff84be-796b-4ae0-aee1-5a11d54be4e8}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5c5c84b8-e8f9-40a3-88c6-846004442eca}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cd13c46-f437-4a0d-9156-42bf1f2110b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2a6dec08-0b16-4136-991c-eaa99b7e89ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2a6dec08-0b16-4136-991c-eaa99b7e89ea}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4427a6db-6ab2-4ffc-a69f-5478ab534046}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {5c5c84b8-e8f9-40a3-88c6-846004442eca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9564cf96-255c-4198-a42f-c0ec031be3b6}, !- Mixed Air Node Name
  {cabbea13-c4f6-4031-8aa2-3deccd1108d9}, !- Outdoor Air Stream Node Name
  {5a128dac-4566-4171-a5c4-5098110ef133}, !- Relief Air Stream Node Name
  {d5098a83-7ee1-468a-b17e-d679167193f2}; !- Return Air Stream Node Name

OS:Node,
  {ef9f7ed0-9634-4897-a951-87f1f30c6020}, !- Handle
  Node 213,                               !- Name
  ,                                       !- Inlet Port
  {cabbea13-c4f6-4031-8aa2-3deccd1108d9}; !- Outlet Port

OS:Connection,
  {cabbea13-c4f6-4031-8aa2-3deccd1108d9}, !- Handle
  {7ba6ba35-a984-4371-b938-4d3ac95f4f95}, !- Name
  {ef9f7ed0-9634-4897-a951-87f1f30c6020}, !- Source Object
  3,                                      !- Outlet Port
  {4427a6db-6ab2-4ffc-a69f-5478ab534046}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e1f20ab-20bf-4429-b89f-4cb1de6c30ae}, !- Handle
  Node 214,                               !- Name
  {5a128dac-4566-4171-a5c4-5098110ef133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a128dac-4566-4171-a5c4-5098110ef133}, !- Handle
  {fa320a80-7b5a-4ea0-8006-190ee831c15d}, !- Name
  {4427a6db-6ab2-4ffc-a69f-5478ab534046}, !- Source Object
  7,                                      !- Outlet Port
  {8e1f20ab-20bf-4429-b89f-4cb1de6c30ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845cefb3-d611-4108-9160-9721d61aa8ae}, !- Handle
  {3f147914-d19a-405e-b18f-7b30e68bce92}, !- Name
  {479a68d1-87cb-4abc-8418-36563633056f}, !- Source Object
  9,                                      !- Outlet Port
  {7e7c1d2a-a9e2-49fd-8478-2cbcc8b2ec32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c992a1d5-281c-4957-82f8-4bfa2b2e7e48}, !- Handle
  Node 215,                               !- Name
  {011f5ef9-a034-4d1b-9479-4f3455c073b3}, !- Inlet Port
  {42510d58-03ac-46e3-b711-44964e75afef}; !- Outlet Port

OS:Connection,
  {011f5ef9-a034-4d1b-9479-4f3455c073b3}, !- Handle
  {7e609a29-9d09-4015-80a2-a39ce8c5ad2b}, !- Name
  {d251d4a3-099b-40a2-8750-a71d6fb806df}, !- Source Object
  6,                                      !- Outlet Port
  {c992a1d5-281c-4957-82f8-4bfa2b2e7e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42510d58-03ac-46e3-b711-44964e75afef}, !- Handle
  {bd435c6f-c2ef-493f-bef4-bf53344b93bb}, !- Name
  {c992a1d5-281c-4957-82f8-4bfa2b2e7e48}, !- Source Object
  3,                                      !- Outlet Port
  {479a68d1-87cb-4abc-8418-36563633056f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5d5546a4-a744-4b61-8c08-34519bc5755e}, !- Handle
  Node 216,                               !- Name
  {3aff84be-796b-4ae0-aee1-5a11d54be4e8}, !- Inlet Port
  {18299b6e-80d8-4303-bf85-9e7361d5b285}; !- Outlet Port

OS:Connection,
  {3aff84be-796b-4ae0-aee1-5a11d54be4e8}, !- Handle
  {d99c874e-d4d9-4129-b504-2fd9338d8729}, !- Name
  {93f7d297-8a24-43a4-a205-add3b26f211f}, !- Source Object
  9,                                      !- Outlet Port
  {5d5546a4-a744-4b61-8c08-34519bc5755e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18299b6e-80d8-4303-bf85-9e7361d5b285}, !- Handle
  {f763109f-5a1e-404d-8451-e2c5736f7c52}, !- Name
  {5d5546a4-a744-4b61-8c08-34519bc5755e}, !- Source Object
  3,                                      !- Outlet Port
  {d251d4a3-099b-40a2-8750-a71d6fb806df}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe673d9d-ceee-409c-af57-8218241fcf4f}, !- Handle
  Node 217,                               !- Name
  {9564cf96-255c-4198-a42f-c0ec031be3b6}, !- Inlet Port
  {bfc43b77-c7f6-4a61-b6a9-585e5eae5c40}; !- Outlet Port

OS:Connection,
  {d5098a83-7ee1-468a-b17e-d679167193f2}, !- Handle
  {2d894c46-893d-49c6-9145-fe4c1b66ca89}, !- Name
  {00647722-8eed-4887-a4a9-40450aa2eca9}, !- Source Object
  3,                                      !- Outlet Port
  {4427a6db-6ab2-4ffc-a69f-5478ab534046}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9564cf96-255c-4198-a42f-c0ec031be3b6}, !- Handle
  {97e29a5f-89e4-4acd-b007-ecf0e390380e}, !- Name
  {4427a6db-6ab2-4ffc-a69f-5478ab534046}, !- Source Object
  5,                                      !- Outlet Port
  {fe673d9d-ceee-409c-af57-8218241fcf4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc43b77-c7f6-4a61-b6a9-585e5eae5c40}, !- Handle
  {ca0997dc-6183-415a-85fe-5f22bce33480}, !- Name
  {fe673d9d-ceee-409c-af57-8218241fcf4f}, !- Source Object
  3,                                      !- Outlet Port
  {93f7d297-8a24-43a4-a205-add3b26f211f}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e5375441-72cc-4a72-a9f6-5966aedf4aaa}, !- Handle
  Makeup-Air Unit Supply Air Temp 10,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {9d23e213-4623-4881-b4ef-6a1e330e3a69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d23e213-4623-4881-b4ef-6a1e330e3a69}, !- Handle
  Makeup Air Unit Supply Air Temp Default 10, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {34dea023-2577-4600-a1e1-bc4b7e6299bf}, !- Handle
  Setpoint Manager Scheduled 11,          !- Name
  Temperature,                            !- Control Variable
  {e5375441-72cc-4a72-a9f6-5966aedf4aaa}, !- Schedule Name
  {7e7c1d2a-a9e2-49fd-8478-2cbcc8b2ec32}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {061acdbb-8711-4368-88a2-fc375224190c}, !- Handle
  Coil Heating Electric 22,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f1de4c08-c8f3-435c-a953-fa426942f471}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1198adca-d755-4419-8257-dfb28a62c17d}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92725316-56f3-4a47-9649-9e876e5b8636}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27ebe6b5-bc97-4c17-8df0-f2e8e150c36a}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2297789d-d8a0-46da-8730-fd491d7dff30}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3a03b04-5627-4242-a6c0-85c23e4c706f}, !- Handle
  Coil Cooling DX Single Speed 11 9kBtu/hr 10.7EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68733228457885,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {08ce6a3d-5e3b-4a5d-a16d-8f18a13d86af}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3aa46249-3f25-406c-9876-6369aa9f1114}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {496d5050-c7bc-4dcc-8d59-dbb7a0ca4101}, !- Air Inlet Node Name
  {ccc49767-a0af-47b1-bea0-bfd032fa7bef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08ce6a3d-5e3b-4a5d-a16d-8f18a13d86af}, !- Supply Air Fan Name
  {061acdbb-8711-4368-88a2-fc375224190c}, !- Heating Coil Name
  {a3a03b04-5627-4242-a6c0-85c23e4c706f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d024eaf4-9d04-45f5-ae2e-72c619c072ff}, !- Handle
  Node 218,                               !- Name
  {9b859b33-0c10-4046-bb38-423909a15fdb}, !- Inlet Port
  {496d5050-c7bc-4dcc-8d59-dbb7a0ca4101}; !- Outlet Port

OS:Connection,
  {9b859b33-0c10-4046-bb38-423909a15fdb}, !- Handle
  {c5eacbd2-6207-4264-bf86-94216384cbe7}, !- Name
  {b7500abf-5544-43ef-a084-00773fc91208}, !- Source Object
  3,                                      !- Outlet Port
  {d024eaf4-9d04-45f5-ae2e-72c619c072ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496d5050-c7bc-4dcc-8d59-dbb7a0ca4101}, !- Handle
  {e2f4b9da-7388-4700-8294-7c5b7ab63034}, !- Name
  {d024eaf4-9d04-45f5-ae2e-72c619c072ff}, !- Source Object
  3,                                      !- Outlet Port
  {3aa46249-3f25-406c-9876-6369aa9f1114}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d932ba6b-b9ea-4acf-8a04-59ee85e9acef}, !- Handle
  Node 219,                               !- Name
  {ccc49767-a0af-47b1-bea0-bfd032fa7bef}, !- Inlet Port
  {f43178a3-1218-4cf8-9ba9-a5fc59cf5d1f}; !- Outlet Port

OS:Connection,
  {f43178a3-1218-4cf8-9ba9-a5fc59cf5d1f}, !- Handle
  {23a05eee-7485-45b3-bf96-d9b3260e095d}, !- Name
  {d932ba6b-b9ea-4acf-8a04-59ee85e9acef}, !- Source Object
  3,                                      !- Outlet Port
  {e2e9784d-38ef-414a-8bc7-a71874652f42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccc49767-a0af-47b1-bea0-bfd032fa7bef}, !- Handle
  {106b92da-c586-4f8b-9ed9-c75f2e019560}, !- Name
  {3aa46249-3f25-406c-9876-6369aa9f1114}, !- Source Object
  4,                                      !- Outlet Port
  {d932ba6b-b9ea-4acf-8a04-59ee85e9acef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d8fce60-edfd-4cce-bf3d-fa83854e87d9}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02778fe2-792e-4e9e-8375-503bf60defa1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {bd514fa3-683b-4846-8ee8-f9510f423356}, !- Air Inlet Node Name
  {9cb1a4d5-4041-42d7-ac43-12feaa121ef9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7fced3e-4c59-41b7-98f8-a94e9295f319}, !- Handle
  Node 220,                               !- Name
  {d4f2b7bc-7062-4739-b802-66f3d9562754}, !- Inlet Port
  {13435d33-29e0-4e5b-9f72-d71a3b6591d6}; !- Outlet Port

OS:Connection,
  {97a27cd3-10ef-4e3e-a9c9-34843f3dfa37}, !- Handle
  {0b19b817-7541-4d16-aeca-f67032ce5983}, !- Name
  {a1b88022-f1b5-46bd-a889-9625ad36e861}, !- Source Object
  3,                                      !- Outlet Port
  {e2e9784d-38ef-414a-8bc7-a71874652f42}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d4f2b7bc-7062-4739-b802-66f3d9562754}, !- Handle
  {cb91a9c6-29a1-4351-b9b8-3b94fe7a87d2}, !- Name
  {49e99290-7283-4c13-9021-2b96ec4d2203}, !- Source Object
  3,                                      !- Outlet Port
  {a7fced3e-4c59-41b7-98f8-a94e9295f319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13435d33-29e0-4e5b-9f72-d71a3b6591d6}, !- Handle
  {1e4942d3-d4d4-4ced-b584-46ee858a8102}, !- Name
  {a7fced3e-4c59-41b7-98f8-a94e9295f319}, !- Source Object
  3,                                      !- Outlet Port
  {982d3fc2-4fd8-439a-a07f-8532bb4a29a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e17123fa-ec2a-46f1-a4a5-162992a22206}, !- Handle
  Node 221,                               !- Name
  {2074b6a6-f99c-433f-9767-e9ab1633c860}, !- Inlet Port
  {bd514fa3-683b-4846-8ee8-f9510f423356}; !- Outlet Port

OS:Connection,
  {2074b6a6-f99c-433f-9767-e9ab1633c860}, !- Handle
  {c45101a9-05ce-4daf-ad33-77b0f2538578}, !- Name
  {a63958dc-8662-4848-a902-e5563fe701e8}, !- Source Object
  3,                                      !- Outlet Port
  {e17123fa-ec2a-46f1-a4a5-162992a22206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd514fa3-683b-4846-8ee8-f9510f423356}, !- Handle
  {447b9c16-6f3b-4941-8fa5-bf03f4f803fc}, !- Name
  {e17123fa-ec2a-46f1-a4a5-162992a22206}, !- Source Object
  3,                                      !- Outlet Port
  {02778fe2-792e-4e9e-8375-503bf60defa1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cb1a4d5-4041-42d7-ac43-12feaa121ef9}, !- Handle
  {97ef23f5-056f-44e0-838c-1fc2a50b9e23}, !- Name
  {02778fe2-792e-4e9e-8375-503bf60defa1}, !- Source Object
  4,                                      !- Outlet Port
  {a1b88022-f1b5-46bd-a889-9625ad36e861}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b21c049d-7049-4081-bde8-7ac850ff7e48}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {6967b5ca-62a5-41a1-9b07-3a3bdfaac8f5}, !- Availability Schedule
  {8b267f69-934c-4610-b673-51a3ff5c0350}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04b22722-2bb4-4bea-8959-e9c098127a6c}, !- Supply Side Inlet Node Name
  {e14fe2e3-680d-4099-86ca-a8e1cb2a8aa6}, !- Demand Side Outlet Node Name
  {9dfa7d55-cb16-4408-82de-f9fcc351e93c}, !- Demand Side Inlet Node A
  {31385abf-eb18-4d7f-9e1c-36beb45c01c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {005c6939-505b-4154-9c67-026d9c19f1d3}, !- Demand Mixer Name
  {9b0037d3-5e4f-4cd1-be42-aba6bf562e15}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cec29550-1d29-4282-88e9-5218a914cc4c}, !- Handle
  Node 222,                               !- Name
  {04b22722-2bb4-4bea-8959-e9c098127a6c}, !- Inlet Port
  {94268c19-8595-4efc-87e5-dd714edd54bd}; !- Outlet Port

OS:Node,
  {57c7e087-a74c-4501-af7c-501878cfeedf}, !- Handle
  Node 223,                               !- Name
  {0d47dd1a-fee2-4c0c-8116-570492fdf3b2}, !- Inlet Port
  {31385abf-eb18-4d7f-9e1c-36beb45c01c9}; !- Outlet Port

OS:Connection,
  {04b22722-2bb4-4bea-8959-e9c098127a6c}, !- Handle
  {48a9406d-42cd-4c3c-bd3d-28910ff43aeb}, !- Name
  {b21c049d-7049-4081-bde8-7ac850ff7e48}, !- Source Object
  8,                                      !- Outlet Port
  {cec29550-1d29-4282-88e9-5218a914cc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31385abf-eb18-4d7f-9e1c-36beb45c01c9}, !- Handle
  {6868a24c-1566-48ea-9532-5f0830604f44}, !- Name
  {57c7e087-a74c-4501-af7c-501878cfeedf}, !- Source Object
  3,                                      !- Outlet Port
  {b21c049d-7049-4081-bde8-7ac850ff7e48}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f2b11c3f-f64d-4940-aab6-6962a19c83ac}, !- Handle
  Node 224,                               !- Name
  {9dfa7d55-cb16-4408-82de-f9fcc351e93c}, !- Inlet Port
  {7e93f2c1-5c63-4ae7-aca2-c9524bf9ffce}; !- Outlet Port

OS:Node,
  {0d942ffc-6afc-4a32-a479-a6bf51fb04de}, !- Handle
  Node 225,                               !- Name
  {68327803-9cad-4aee-8e35-55e61fa54566}, !- Inlet Port
  {e14fe2e3-680d-4099-86ca-a8e1cb2a8aa6}; !- Outlet Port

OS:Node,
  {1155e11b-cdff-4f38-ad06-ea5c6cdd8eb3}, !- Handle
  Node 226,                               !- Name
  {0b8ead91-71bb-4e2e-b46e-de59208e6f29}, !- Inlet Port
  {d8e4d8e2-7171-46d0-87b9-3c8bb42abe78}; !- Outlet Port

OS:Connection,
  {9dfa7d55-cb16-4408-82de-f9fcc351e93c}, !- Handle
  {7b99b136-3eb2-423f-bc06-909d0b75ba06}, !- Name
  {b21c049d-7049-4081-bde8-7ac850ff7e48}, !- Source Object
  10,                                     !- Outlet Port
  {f2b11c3f-f64d-4940-aab6-6962a19c83ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14fe2e3-680d-4099-86ca-a8e1cb2a8aa6}, !- Handle
  {0b510199-d4f5-447e-a6a6-0c11b395bcf6}, !- Name
  {0d942ffc-6afc-4a32-a479-a6bf51fb04de}, !- Source Object
  3,                                      !- Outlet Port
  {b21c049d-7049-4081-bde8-7ac850ff7e48}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b0037d3-5e4f-4cd1-be42-aba6bf562e15}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {7e93f2c1-5c63-4ae7-aca2-c9524bf9ffce}, !- Inlet Node Name
  {fed6ce54-cfd3-49b2-a8d0-b0a2daf261cc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {005c6939-505b-4154-9c67-026d9c19f1d3}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {68327803-9cad-4aee-8e35-55e61fa54566}, !- Outlet Node Name
  {01b2eeb3-a242-425c-bebd-29433fdfdcc0}; !- Inlet Node Name 1

OS:Connection,
  {7e93f2c1-5c63-4ae7-aca2-c9524bf9ffce}, !- Handle
  {1ebca19e-83cb-4ba1-825d-d1146ee7bfe5}, !- Name
  {f2b11c3f-f64d-4940-aab6-6962a19c83ac}, !- Source Object
  3,                                      !- Outlet Port
  {9b0037d3-5e4f-4cd1-be42-aba6bf562e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68327803-9cad-4aee-8e35-55e61fa54566}, !- Handle
  {34ecb8b3-ad9f-4162-bdd9-8e8319022cb2}, !- Name
  {005c6939-505b-4154-9c67-026d9c19f1d3}, !- Source Object
  2,                                      !- Outlet Port
  {0d942ffc-6afc-4a32-a479-a6bf51fb04de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64a52608-323a-49f9-a2ff-35cfa762d9a3}, !- Handle
  {b21c049d-7049-4081-bde8-7ac850ff7e48}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8b267f69-934c-4610-b673-51a3ff5c0350}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {05ba4672-5eae-4cd3-878d-cb732a0147cf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7fd58de4-de75-47ed-ab8e-ef03c43f88ac}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5b6a7def-0df3-4186-bd08-ee5af47f9bbc}, !- Air Inlet Node Name
  {0d47dd1a-fee2-4c0c-8116-570492fdf3b2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c6b09d31-c328-48ad-acba-168d5f89a4cb}, !- Handle
  Coil Heating Electric 23,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {303ca2ab-e700-4e34-a3fd-4beec765d860}, !- Air Inlet Node Name
  {6cd85102-4103-43dc-a7f1-18b0a0bec110}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {53b0bc61-e5cf-4f9d-a531-acce6974ac91}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09e22493-6669-4a8d-99a5-6abf836fc8a6}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {908bc727-351b-487a-bc05-379d76b5b71f}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2c679d7-e10a-4592-8286-8f9c365827dc}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {83fa7440-c98a-4415-abce-1ac44c329fba}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {416b591c-2a32-49f1-ab2d-03bcdaac41b1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b566c1c7-7fc2-4d59-9d62-87ba40069ec9}, !- Air Inlet Node Name
  {b73c73c4-0647-450d-84b7-9d361cafe962}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {cc9ff3e5-2473-4d89-a191-84214ead7888}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6967b5ca-62a5-41a1-9b07-3a3bdfaac8f5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fcaf2ad3-1c8f-44ba-baae-3018e8de1a3b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fcaf2ad3-1c8f-44ba-baae-3018e8de1a3b}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {53eeaced-6be1-43c0-b663-ebf97f23b6db}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {cc9ff3e5-2473-4d89-a191-84214ead7888}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e95983c-454e-4601-a0a1-7713fb82d7ed}, !- Mixed Air Node Name
  {67e61fcc-51e7-4d5d-869b-ef58d20d62fb}, !- Outdoor Air Stream Node Name
  {d2a2cd4f-8d54-4828-b523-d196c4d8644b}, !- Relief Air Stream Node Name
  {94268c19-8595-4efc-87e5-dd714edd54bd}; !- Return Air Stream Node Name

OS:Node,
  {7f0f0234-ac09-4d52-8ac3-c8733d528e46}, !- Handle
  Node 227,                               !- Name
  ,                                       !- Inlet Port
  {67e61fcc-51e7-4d5d-869b-ef58d20d62fb}; !- Outlet Port

OS:Connection,
  {67e61fcc-51e7-4d5d-869b-ef58d20d62fb}, !- Handle
  {26e855be-f447-490b-b4ea-85694b1663fa}, !- Name
  {7f0f0234-ac09-4d52-8ac3-c8733d528e46}, !- Source Object
  3,                                      !- Outlet Port
  {53eeaced-6be1-43c0-b663-ebf97f23b6db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a393a59-b25e-4ca3-947e-dd9c9fb66759}, !- Handle
  Node 228,                               !- Name
  {d2a2cd4f-8d54-4828-b523-d196c4d8644b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2a2cd4f-8d54-4828-b523-d196c4d8644b}, !- Handle
  {1018f7ca-3a51-4221-a2b1-defd7a29122f}, !- Name
  {53eeaced-6be1-43c0-b663-ebf97f23b6db}, !- Source Object
  7,                                      !- Outlet Port
  {8a393a59-b25e-4ca3-947e-dd9c9fb66759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d47dd1a-fee2-4c0c-8116-570492fdf3b2}, !- Handle
  {a2413cd8-198e-41d3-a222-2853b81c2dda}, !- Name
  {7fd58de4-de75-47ed-ab8e-ef03c43f88ac}, !- Source Object
  9,                                      !- Outlet Port
  {57c7e087-a74c-4501-af7c-501878cfeedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9b6a7c0-920e-44d5-893c-b9ba5cdc4981}, !- Handle
  Node 229,                               !- Name
  {6cd85102-4103-43dc-a7f1-18b0a0bec110}, !- Inlet Port
  {5b6a7def-0df3-4186-bd08-ee5af47f9bbc}; !- Outlet Port

OS:Connection,
  {6cd85102-4103-43dc-a7f1-18b0a0bec110}, !- Handle
  {c8c00797-c8ea-4bfc-abd4-0e5135f40098}, !- Name
  {c6b09d31-c328-48ad-acba-168d5f89a4cb}, !- Source Object
  6,                                      !- Outlet Port
  {c9b6a7c0-920e-44d5-893c-b9ba5cdc4981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6a7def-0df3-4186-bd08-ee5af47f9bbc}, !- Handle
  {23d93dc1-7c13-4a0e-8b1f-19099450133f}, !- Name
  {c9b6a7c0-920e-44d5-893c-b9ba5cdc4981}, !- Source Object
  3,                                      !- Outlet Port
  {7fd58de4-de75-47ed-ab8e-ef03c43f88ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {173348dc-6025-425e-a9b1-e770a82f56c7}, !- Handle
  Node 230,                               !- Name
  {b73c73c4-0647-450d-84b7-9d361cafe962}, !- Inlet Port
  {303ca2ab-e700-4e34-a3fd-4beec765d860}; !- Outlet Port

OS:Connection,
  {b73c73c4-0647-450d-84b7-9d361cafe962}, !- Handle
  {c8992f31-89f4-4fa2-ad40-8605d44e4c15}, !- Name
  {416b591c-2a32-49f1-ab2d-03bcdaac41b1}, !- Source Object
  9,                                      !- Outlet Port
  {173348dc-6025-425e-a9b1-e770a82f56c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303ca2ab-e700-4e34-a3fd-4beec765d860}, !- Handle
  {faa9cb63-43ae-4f1c-8b23-bdb2e4cdb2be}, !- Name
  {173348dc-6025-425e-a9b1-e770a82f56c7}, !- Source Object
  3,                                      !- Outlet Port
  {c6b09d31-c328-48ad-acba-168d5f89a4cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d5180714-b1c2-45c0-89f7-9215d8e84e8b}, !- Handle
  Node 231,                               !- Name
  {0e95983c-454e-4601-a0a1-7713fb82d7ed}, !- Inlet Port
  {b566c1c7-7fc2-4d59-9d62-87ba40069ec9}; !- Outlet Port

OS:Connection,
  {94268c19-8595-4efc-87e5-dd714edd54bd}, !- Handle
  {65dc51a3-44b6-461e-8770-efab66919a28}, !- Name
  {cec29550-1d29-4282-88e9-5218a914cc4c}, !- Source Object
  3,                                      !- Outlet Port
  {53eeaced-6be1-43c0-b663-ebf97f23b6db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e95983c-454e-4601-a0a1-7713fb82d7ed}, !- Handle
  {e3e57bab-da63-47a7-9fa3-eef4b1e91027}, !- Name
  {53eeaced-6be1-43c0-b663-ebf97f23b6db}, !- Source Object
  5,                                      !- Outlet Port
  {d5180714-b1c2-45c0-89f7-9215d8e84e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b566c1c7-7fc2-4d59-9d62-87ba40069ec9}, !- Handle
  {d9a86b4d-f752-430f-8b15-7fe7acae8bbe}, !- Name
  {d5180714-b1c2-45c0-89f7-9215d8e84e8b}, !- Source Object
  3,                                      !- Outlet Port
  {416b591c-2a32-49f1-ab2d-03bcdaac41b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {291330ef-433e-4533-aa04-8a516c51c50d}, !- Handle
  Makeup-Air Unit Supply Air Temp 11,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {ac0a0566-b8f1-453b-9e40-7778d854bc66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac0a0566-b8f1-453b-9e40-7778d854bc66}, !- Handle
  Makeup Air Unit Supply Air Temp Default 11, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0369a145-b79d-4e3b-b8f0-15b468762162}, !- Handle
  Setpoint Manager Scheduled 12,          !- Name
  Temperature,                            !- Control Variable
  {291330ef-433e-4533-aa04-8a516c51c50d}, !- Schedule Name
  {57c7e087-a74c-4501-af7c-501878cfeedf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {449b263b-ecc4-4560-b68b-c573ba0a53da}, !- Handle
  Coil Heating Electric 24,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a67e0fd0-f080-46dd-9089-753be4736271}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6110d84f-5534-4247-bf58-00183e7ae662}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16c4fa4d-5c17-4424-bb00-eca90b0c24c7}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b389848-695a-4d7c-82f1-720fe848d758}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fda9b2ab-7587-4566-9c61-6ff265a33249}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3b4d80de-aa49-4b17-88be-5bd0dbdc1290}, !- Handle
  Coil Cooling DX Single Speed 12 14kBtu/hr 9.5EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31329069874827,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {06c03d38-eea5-4ee6-ab55-af98fbb4364e}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2c74410a-962b-4550-8742-d16a82c2582e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {231ad419-e70d-486b-a9a8-f6979d9ebb93}, !- Air Inlet Node Name
  {b0fb4a1d-ae7a-42c6-aeba-93622751e0b3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {06c03d38-eea5-4ee6-ab55-af98fbb4364e}, !- Supply Air Fan Name
  {449b263b-ecc4-4560-b68b-c573ba0a53da}, !- Heating Coil Name
  {3b4d80de-aa49-4b17-88be-5bd0dbdc1290}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b998e490-70bc-419d-bcc2-75c019dfcfd0}, !- Handle
  Node 232,                               !- Name
  {b2978cb3-d3dc-423e-8a28-0c843a362aa4}, !- Inlet Port
  {231ad419-e70d-486b-a9a8-f6979d9ebb93}; !- Outlet Port

OS:Connection,
  {b2978cb3-d3dc-423e-8a28-0c843a362aa4}, !- Handle
  {eb8b0ea1-d73a-43ae-ac6e-d65c3ead9522}, !- Name
  {bfb8b067-49fc-45d9-95bc-c00dbaf398be}, !- Source Object
  3,                                      !- Outlet Port
  {b998e490-70bc-419d-bcc2-75c019dfcfd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231ad419-e70d-486b-a9a8-f6979d9ebb93}, !- Handle
  {1ce18ed7-ba1c-448e-817e-ae9cd3b4d65c}, !- Name
  {b998e490-70bc-419d-bcc2-75c019dfcfd0}, !- Source Object
  3,                                      !- Outlet Port
  {2c74410a-962b-4550-8742-d16a82c2582e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f228d74-d887-4d5f-bc94-a695679287e3}, !- Handle
  Node 233,                               !- Name
  {b0fb4a1d-ae7a-42c6-aeba-93622751e0b3}, !- Inlet Port
  {0f6a5087-99c5-456b-8e05-948068976e4f}; !- Outlet Port

OS:Connection,
  {0f6a5087-99c5-456b-8e05-948068976e4f}, !- Handle
  {ecbdcd47-a569-467b-bc8d-3fa89f529fca}, !- Name
  {6f228d74-d887-4d5f-bc94-a695679287e3}, !- Source Object
  3,                                      !- Outlet Port
  {e30caaf6-2a3d-4fb7-930a-3ebac53452d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0fb4a1d-ae7a-42c6-aeba-93622751e0b3}, !- Handle
  {afffc72a-6b4b-46b2-bf25-c6101f2b7c12}, !- Name
  {2c74410a-962b-4550-8742-d16a82c2582e}, !- Source Object
  4,                                      !- Outlet Port
  {6f228d74-d887-4d5f-bc94-a695679287e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {902d065e-38fb-48b5-891e-e036e9054871}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {98af2db4-21a2-4cc1-a336-952f0d18ad1a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {fc9748dd-ea50-42ef-938f-64822dea4713}, !- Air Inlet Node Name
  {0b8ead91-71bb-4e2e-b46e-de59208e6f29}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03b39292-9b46-478d-9884-55e3e8bfd033}, !- Handle
  Node 234,                               !- Name
  {0968198f-1ba9-48ee-8718-d05eb419ae9f}, !- Inlet Port
  {01b2eeb3-a242-425c-bebd-29433fdfdcc0}; !- Outlet Port

OS:Connection,
  {d8e4d8e2-7171-46d0-87b9-3c8bb42abe78}, !- Handle
  {249533ef-bc73-4d88-bfb6-93d180293f50}, !- Name
  {1155e11b-cdff-4f38-ad06-ea5c6cdd8eb3}, !- Source Object
  3,                                      !- Outlet Port
  {e30caaf6-2a3d-4fb7-930a-3ebac53452d4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0968198f-1ba9-48ee-8718-d05eb419ae9f}, !- Handle
  {057513b1-d82b-429b-8e7d-d863e781520c}, !- Name
  {7bd35502-7942-4ce6-8a2a-6dcb698132bd}, !- Source Object
  3,                                      !- Outlet Port
  {03b39292-9b46-478d-9884-55e3e8bfd033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b2eeb3-a242-425c-bebd-29433fdfdcc0}, !- Handle
  {3088b121-c901-480c-9e01-6941cf445ac4}, !- Name
  {03b39292-9b46-478d-9884-55e3e8bfd033}, !- Source Object
  3,                                      !- Outlet Port
  {005c6939-505b-4154-9c67-026d9c19f1d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cda85588-fe82-4a22-a330-b68ea700f837}, !- Handle
  Node 235,                               !- Name
  {fed6ce54-cfd3-49b2-a8d0-b0a2daf261cc}, !- Inlet Port
  {fc9748dd-ea50-42ef-938f-64822dea4713}; !- Outlet Port

OS:Connection,
  {fed6ce54-cfd3-49b2-a8d0-b0a2daf261cc}, !- Handle
  {e9dd40a6-968b-48e8-b984-f99b58d63ee4}, !- Name
  {9b0037d3-5e4f-4cd1-be42-aba6bf562e15}, !- Source Object
  3,                                      !- Outlet Port
  {cda85588-fe82-4a22-a330-b68ea700f837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9748dd-ea50-42ef-938f-64822dea4713}, !- Handle
  {f883d740-13ee-4613-9d60-97c3980a30dd}, !- Name
  {cda85588-fe82-4a22-a330-b68ea700f837}, !- Source Object
  3,                                      !- Outlet Port
  {98af2db4-21a2-4cc1-a336-952f0d18ad1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b8ead91-71bb-4e2e-b46e-de59208e6f29}, !- Handle
  {93ac9b4c-95a8-4685-8ddb-a5a621f7aae9}, !- Name
  {98af2db4-21a2-4cc1-a336-952f0d18ad1a}, !- Source Object
  4,                                      !- Outlet Port
  {1155e11b-cdff-4f38-ad06-ea5c6cdd8eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6fb1e1d4-3c8d-4a54-ae63-7a07031ec338}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {70948e53-b28a-4709-a69c-ed2c361b50d2}, !- Availability Schedule
  {8cf00a9d-3179-44aa-9f60-3616384b5901}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2105ac5c-5652-46ba-83a1-ad96cd6d94b1}, !- Supply Side Inlet Node Name
  {0925fe67-fec4-4ab6-a785-c4a67ea83d1f}, !- Demand Side Outlet Node Name
  {931a3a4e-2b89-4962-9fed-8eb5b3c69a3b}, !- Demand Side Inlet Node A
  {2d924670-1104-42ac-b7cf-398de8e0b749}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {52c5f88e-c42b-4712-ac79-5614e2913a72}, !- Demand Mixer Name
  {fddd650a-de4f-4970-9730-4a4609dc49d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e6280db-a50d-4038-ab36-41e2a32cc892}, !- Handle
  Node 236,                               !- Name
  {2105ac5c-5652-46ba-83a1-ad96cd6d94b1}, !- Inlet Port
  {f1bdb1af-d1ae-4ff4-be2e-734c76e5a863}; !- Outlet Port

OS:Node,
  {cf5c4986-8280-44ba-88e6-d93445adcfad}, !- Handle
  Node 237,                               !- Name
  {e31429a0-61f1-4bea-aef8-d92c4cfb834a}, !- Inlet Port
  {2d924670-1104-42ac-b7cf-398de8e0b749}; !- Outlet Port

OS:Connection,
  {2105ac5c-5652-46ba-83a1-ad96cd6d94b1}, !- Handle
  {9a7619a3-c9a1-45e0-a60b-6c8df15fe8f0}, !- Name
  {6fb1e1d4-3c8d-4a54-ae63-7a07031ec338}, !- Source Object
  8,                                      !- Outlet Port
  {9e6280db-a50d-4038-ab36-41e2a32cc892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d924670-1104-42ac-b7cf-398de8e0b749}, !- Handle
  {aefa0759-0039-4181-9c38-f908b5fc1342}, !- Name
  {cf5c4986-8280-44ba-88e6-d93445adcfad}, !- Source Object
  3,                                      !- Outlet Port
  {6fb1e1d4-3c8d-4a54-ae63-7a07031ec338}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5241c836-563f-4dfe-afe9-13bc12e5cd4a}, !- Handle
  Node 238,                               !- Name
  {931a3a4e-2b89-4962-9fed-8eb5b3c69a3b}, !- Inlet Port
  {f2c43d71-bb29-4204-8e93-32d275e43fd0}; !- Outlet Port

OS:Node,
  {22c808c1-5d7f-4a4a-be02-c7229fc81780}, !- Handle
  Node 239,                               !- Name
  {a731419c-29fb-478d-9103-02e7067706e5}, !- Inlet Port
  {0925fe67-fec4-4ab6-a785-c4a67ea83d1f}; !- Outlet Port

OS:Node,
  {600583e3-db98-4833-8123-0aa3a4831b90}, !- Handle
  Node 240,                               !- Name
  {84b2bfd1-1b2d-437e-815a-2408fa998025}, !- Inlet Port
  {854dce89-a35e-4184-88db-ffc71fa3d368}; !- Outlet Port

OS:Connection,
  {931a3a4e-2b89-4962-9fed-8eb5b3c69a3b}, !- Handle
  {95978fbb-9225-4eb6-b913-1d054aa0da39}, !- Name
  {6fb1e1d4-3c8d-4a54-ae63-7a07031ec338}, !- Source Object
  10,                                     !- Outlet Port
  {5241c836-563f-4dfe-afe9-13bc12e5cd4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0925fe67-fec4-4ab6-a785-c4a67ea83d1f}, !- Handle
  {781a2646-fe62-49e6-a525-367f646a82cf}, !- Name
  {22c808c1-5d7f-4a4a-be02-c7229fc81780}, !- Source Object
  3,                                      !- Outlet Port
  {6fb1e1d4-3c8d-4a54-ae63-7a07031ec338}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fddd650a-de4f-4970-9730-4a4609dc49d3}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {f2c43d71-bb29-4204-8e93-32d275e43fd0}, !- Inlet Node Name
  {40d5153a-46e6-4c17-ac81-537e3c645a20}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {52c5f88e-c42b-4712-ac79-5614e2913a72}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {a731419c-29fb-478d-9103-02e7067706e5}, !- Outlet Node Name
  {b3b4c0c6-aaec-4f41-ab63-a1a34731e041}; !- Inlet Node Name 1

OS:Connection,
  {f2c43d71-bb29-4204-8e93-32d275e43fd0}, !- Handle
  {0a406d1c-dfdf-463c-ad5a-29842e63ab75}, !- Name
  {5241c836-563f-4dfe-afe9-13bc12e5cd4a}, !- Source Object
  3,                                      !- Outlet Port
  {fddd650a-de4f-4970-9730-4a4609dc49d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a731419c-29fb-478d-9103-02e7067706e5}, !- Handle
  {fa6b160f-6fe8-4625-ae63-6442bc0bd9a3}, !- Name
  {52c5f88e-c42b-4712-ac79-5614e2913a72}, !- Source Object
  2,                                      !- Outlet Port
  {22c808c1-5d7f-4a4a-be02-c7229fc81780}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d0b19b0a-d4c2-4c8e-8b54-9827ce6082b2}, !- Handle
  {6fb1e1d4-3c8d-4a54-ae63-7a07031ec338}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8cf00a9d-3179-44aa-9f60-3616384b5901}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {6ceb30d3-c343-404d-9d5a-ccab9ce7bfba}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c0207662-39e5-4423-a255-568fb84aa773}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {31a1c16e-1274-4f15-bcb2-0f4363c98aaf}, !- Air Inlet Node Name
  {e31429a0-61f1-4bea-aef8-d92c4cfb834a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8326356d-a3c5-461b-966f-5cfee034930b}, !- Handle
  Coil Heating Electric 25,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {939665f7-74be-434d-a330-809ea6ec545a}, !- Air Inlet Node Name
  {03279794-d403-441a-b97c-8ef7b82a0788}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c37bcf84-afa8-4f54-a6a2-e06526e2c48f}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66df09dc-2974-4cf8-af4f-a8da89d925fe}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a411f581-ade6-4026-afbc-6bdc4aad0fb8}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {490ec0b7-b9a0-4acd-8e68-0c582e328e4c}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9eb9524-6de6-46ff-80cb-2da4b059488e}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3af9edd6-2d1b-4afa-97a4-0001938c0c36}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {70ffce49-c10b-42f4-ac2f-2f9217efb028}, !- Air Inlet Node Name
  {02ffe473-7c71-4305-96c8-87f8a3a24e73}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {79fc51b6-56df-4264-9423-e4467646cc7a}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {70948e53-b28a-4709-a69c-ed2c361b50d2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8eea2e07-5a55-4330-9b74-1cd20ad64f27}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8eea2e07-5a55-4330-9b74-1cd20ad64f27}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {21d69664-5d6c-4dc0-8199-87c4113df086}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {79fc51b6-56df-4264-9423-e4467646cc7a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f51fbde5-025d-4ec7-a056-d413e8b9a2e4}, !- Mixed Air Node Name
  {0aabbcc0-3b9c-4f85-b915-5da89d40c3d9}, !- Outdoor Air Stream Node Name
  {868ca2ba-2019-4f38-b549-ac619a9c32f4}, !- Relief Air Stream Node Name
  {f1bdb1af-d1ae-4ff4-be2e-734c76e5a863}; !- Return Air Stream Node Name

OS:Node,
  {92bcffa9-4e2d-4315-a7f0-bb795fa5eaf6}, !- Handle
  Node 241,                               !- Name
  ,                                       !- Inlet Port
  {0aabbcc0-3b9c-4f85-b915-5da89d40c3d9}; !- Outlet Port

OS:Connection,
  {0aabbcc0-3b9c-4f85-b915-5da89d40c3d9}, !- Handle
  {5759e55a-d86d-4ddb-983d-7551f44a383a}, !- Name
  {92bcffa9-4e2d-4315-a7f0-bb795fa5eaf6}, !- Source Object
  3,                                      !- Outlet Port
  {21d69664-5d6c-4dc0-8199-87c4113df086}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {09a5d272-cba4-4baf-a29e-f715ff4b2092}, !- Handle
  Node 242,                               !- Name
  {868ca2ba-2019-4f38-b549-ac619a9c32f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {868ca2ba-2019-4f38-b549-ac619a9c32f4}, !- Handle
  {a0788127-fc8a-4923-8860-1943e6c698e4}, !- Name
  {21d69664-5d6c-4dc0-8199-87c4113df086}, !- Source Object
  7,                                      !- Outlet Port
  {09a5d272-cba4-4baf-a29e-f715ff4b2092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31429a0-61f1-4bea-aef8-d92c4cfb834a}, !- Handle
  {b93d5ad1-ba5d-49db-ad65-236220751bc7}, !- Name
  {c0207662-39e5-4423-a255-568fb84aa773}, !- Source Object
  9,                                      !- Outlet Port
  {cf5c4986-8280-44ba-88e6-d93445adcfad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e63cef85-e52a-4135-8820-c33dacfa019b}, !- Handle
  Node 243,                               !- Name
  {03279794-d403-441a-b97c-8ef7b82a0788}, !- Inlet Port
  {31a1c16e-1274-4f15-bcb2-0f4363c98aaf}; !- Outlet Port

OS:Connection,
  {03279794-d403-441a-b97c-8ef7b82a0788}, !- Handle
  {eaef5166-557b-417b-ab96-3160e9c762c6}, !- Name
  {8326356d-a3c5-461b-966f-5cfee034930b}, !- Source Object
  6,                                      !- Outlet Port
  {e63cef85-e52a-4135-8820-c33dacfa019b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a1c16e-1274-4f15-bcb2-0f4363c98aaf}, !- Handle
  {432490e7-b2b5-4c88-ae9f-2c6834961a68}, !- Name
  {e63cef85-e52a-4135-8820-c33dacfa019b}, !- Source Object
  3,                                      !- Outlet Port
  {c0207662-39e5-4423-a255-568fb84aa773}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {041492ea-d8a1-4468-8913-d561a2ed40fe}, !- Handle
  Node 244,                               !- Name
  {02ffe473-7c71-4305-96c8-87f8a3a24e73}, !- Inlet Port
  {939665f7-74be-434d-a330-809ea6ec545a}; !- Outlet Port

OS:Connection,
  {02ffe473-7c71-4305-96c8-87f8a3a24e73}, !- Handle
  {dd40a106-935f-45e0-9314-c70a3fb8d42d}, !- Name
  {3af9edd6-2d1b-4afa-97a4-0001938c0c36}, !- Source Object
  9,                                      !- Outlet Port
  {041492ea-d8a1-4468-8913-d561a2ed40fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939665f7-74be-434d-a330-809ea6ec545a}, !- Handle
  {3e0f0539-d1f5-47c7-a03c-6d2118d7d2f2}, !- Name
  {041492ea-d8a1-4468-8913-d561a2ed40fe}, !- Source Object
  3,                                      !- Outlet Port
  {8326356d-a3c5-461b-966f-5cfee034930b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3cdbee35-0714-487f-af1d-9d2500526a7c}, !- Handle
  Node 245,                               !- Name
  {f51fbde5-025d-4ec7-a056-d413e8b9a2e4}, !- Inlet Port
  {70ffce49-c10b-42f4-ac2f-2f9217efb028}; !- Outlet Port

OS:Connection,
  {f1bdb1af-d1ae-4ff4-be2e-734c76e5a863}, !- Handle
  {0f6e9575-2d11-48d8-ba2b-3e0777560867}, !- Name
  {9e6280db-a50d-4038-ab36-41e2a32cc892}, !- Source Object
  3,                                      !- Outlet Port
  {21d69664-5d6c-4dc0-8199-87c4113df086}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f51fbde5-025d-4ec7-a056-d413e8b9a2e4}, !- Handle
  {cf5572d2-8523-4f8c-b231-849a96fba4f1}, !- Name
  {21d69664-5d6c-4dc0-8199-87c4113df086}, !- Source Object
  5,                                      !- Outlet Port
  {3cdbee35-0714-487f-af1d-9d2500526a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ffce49-c10b-42f4-ac2f-2f9217efb028}, !- Handle
  {09dafee0-4518-4f8b-81b3-e8672e0dd294}, !- Name
  {3cdbee35-0714-487f-af1d-9d2500526a7c}, !- Source Object
  3,                                      !- Outlet Port
  {3af9edd6-2d1b-4afa-97a4-0001938c0c36}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cdacd5c2-6253-4078-b0cc-4618e0b820e1}, !- Handle
  Makeup-Air Unit Supply Air Temp 12,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {d79b4d30-bf4c-4ecb-9a90-c967f3102926}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d79b4d30-bf4c-4ecb-9a90-c967f3102926}, !- Handle
  Makeup Air Unit Supply Air Temp Default 12, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9cbb097f-8ae2-473c-b390-b13ef2697ac6}, !- Handle
  Setpoint Manager Scheduled 13,          !- Name
  Temperature,                            !- Control Variable
  {cdacd5c2-6253-4078-b0cc-4618e0b820e1}, !- Schedule Name
  {cf5c4986-8280-44ba-88e6-d93445adcfad}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {20298d3c-7551-4ade-9c71-33024fb1b2f2}, !- Handle
  Coil Heating Electric 26,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {85900f4a-755d-4ea3-b032-4c48acd83c7c}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ef51c71-b207-4a78-b9c7-a9603acfa4de}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cfab943-c72f-49ba-a744-6deaa2c57713}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef264201-ef37-400e-b7b8-f5ee5e30eae3}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4ed755e1-73cc-4e08-9873-0f6c9a06fbdc}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bc70ec6d-a004-404b-9ffc-0ec6595e5e8c}, !- Handle
  Coil Cooling DX Single Speed 13 5kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a7048494-a753-483c-a56b-062bb25bc069}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ef79ca98-e34a-48e4-adf6-8d6575bc4134}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {5b8e86be-403c-44ec-bf93-63fdcbb2e196}, !- Air Inlet Node Name
  {4b3b928e-6e01-4d7b-9427-9e4d506c0c58}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7048494-a753-483c-a56b-062bb25bc069}, !- Supply Air Fan Name
  {20298d3c-7551-4ade-9c71-33024fb1b2f2}, !- Heating Coil Name
  {bc70ec6d-a004-404b-9ffc-0ec6595e5e8c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c5e90cef-14c7-42b5-9b1f-c872af0f6420}, !- Handle
  Node 246,                               !- Name
  {e10c564b-51aa-4f96-bf5e-756080d4ba28}, !- Inlet Port
  {5b8e86be-403c-44ec-bf93-63fdcbb2e196}; !- Outlet Port

OS:Connection,
  {e10c564b-51aa-4f96-bf5e-756080d4ba28}, !- Handle
  {8883357a-3d8f-4fec-935b-af07bbae0fa1}, !- Name
  {cb8c0de4-c7ec-4506-9c27-9a245b701058}, !- Source Object
  3,                                      !- Outlet Port
  {c5e90cef-14c7-42b5-9b1f-c872af0f6420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8e86be-403c-44ec-bf93-63fdcbb2e196}, !- Handle
  {7efa8abc-e505-4120-a32d-2f03eb5e97c8}, !- Name
  {c5e90cef-14c7-42b5-9b1f-c872af0f6420}, !- Source Object
  3,                                      !- Outlet Port
  {ef79ca98-e34a-48e4-adf6-8d6575bc4134}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43b0c78f-5c58-4fa4-b257-36ac9703e321}, !- Handle
  Node 247,                               !- Name
  {4b3b928e-6e01-4d7b-9427-9e4d506c0c58}, !- Inlet Port
  {40a0f759-acee-4992-9a3f-d9930606c19c}; !- Outlet Port

OS:Connection,
  {40a0f759-acee-4992-9a3f-d9930606c19c}, !- Handle
  {4000bd11-4fd6-4a9a-9420-23716bc1f498}, !- Name
  {43b0c78f-5c58-4fa4-b257-36ac9703e321}, !- Source Object
  3,                                      !- Outlet Port
  {21005cea-daf5-4eb4-b181-867bc7485e2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b3b928e-6e01-4d7b-9427-9e4d506c0c58}, !- Handle
  {9911a26b-060d-4c7d-b2c9-d7eecb0131d7}, !- Name
  {ef79ca98-e34a-48e4-adf6-8d6575bc4134}, !- Source Object
  4,                                      !- Outlet Port
  {43b0c78f-5c58-4fa4-b257-36ac9703e321}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {18dfd3f1-53d2-4aa3-8d22-6bbd82e412f3}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d5a76c1-90fe-466e-a51d-182f67f5a422}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {586d3066-76b6-4fde-8a7f-7622bf81bc30}, !- Air Inlet Node Name
  {84b2bfd1-1b2d-437e-815a-2408fa998025}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e5110d9-a8ad-4aba-bd3a-73663b9b8fdc}, !- Handle
  Node 248,                               !- Name
  {d27211bb-3001-4881-b44e-2bd4a8644866}, !- Inlet Port
  {b3b4c0c6-aaec-4f41-ab63-a1a34731e041}; !- Outlet Port

OS:Connection,
  {854dce89-a35e-4184-88db-ffc71fa3d368}, !- Handle
  {9b45bee1-b174-4b67-b218-658bba895acc}, !- Name
  {600583e3-db98-4833-8123-0aa3a4831b90}, !- Source Object
  3,                                      !- Outlet Port
  {21005cea-daf5-4eb4-b181-867bc7485e2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d27211bb-3001-4881-b44e-2bd4a8644866}, !- Handle
  {aa1a49b0-7780-4974-8991-267125e3aa58}, !- Name
  {b1ba2ae6-9b8e-482c-bb92-3176ca5179ad}, !- Source Object
  3,                                      !- Outlet Port
  {5e5110d9-a8ad-4aba-bd3a-73663b9b8fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b4c0c6-aaec-4f41-ab63-a1a34731e041}, !- Handle
  {e8fca531-5564-4733-b9ac-345ee3167c19}, !- Name
  {5e5110d9-a8ad-4aba-bd3a-73663b9b8fdc}, !- Source Object
  3,                                      !- Outlet Port
  {52c5f88e-c42b-4712-ac79-5614e2913a72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {078e870d-b0ff-4aeb-8530-5f2da1223155}, !- Handle
  Node 249,                               !- Name
  {40d5153a-46e6-4c17-ac81-537e3c645a20}, !- Inlet Port
  {586d3066-76b6-4fde-8a7f-7622bf81bc30}; !- Outlet Port

OS:Connection,
  {40d5153a-46e6-4c17-ac81-537e3c645a20}, !- Handle
  {cd363fac-fcf9-42c7-baeb-4ac3a1e8d69a}, !- Name
  {fddd650a-de4f-4970-9730-4a4609dc49d3}, !- Source Object
  3,                                      !- Outlet Port
  {078e870d-b0ff-4aeb-8530-5f2da1223155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586d3066-76b6-4fde-8a7f-7622bf81bc30}, !- Handle
  {02ab97c2-a2d4-48eb-9ca9-99b87fbf06a2}, !- Name
  {078e870d-b0ff-4aeb-8530-5f2da1223155}, !- Source Object
  3,                                      !- Outlet Port
  {1d5a76c1-90fe-466e-a51d-182f67f5a422}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84b2bfd1-1b2d-437e-815a-2408fa998025}, !- Handle
  {fe100274-9dae-45b0-b391-5af68b32bce8}, !- Name
  {1d5a76c1-90fe-466e-a51d-182f67f5a422}, !- Source Object
  4,                                      !- Outlet Port
  {600583e3-db98-4833-8123-0aa3a4831b90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9295c421-7fa8-41c3-b5b1-87ac92953445}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {0ee8b428-fc2f-4393-b871-ccfda48e5935}, !- Availability Schedule
  {a851046d-dcb7-471e-8f19-c180d69329f2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {45764cf8-c314-4cfe-ad17-8a936c6d8fe6}, !- Supply Side Inlet Node Name
  {50169d95-51c9-469d-a440-e7f68d3fcca5}, !- Demand Side Outlet Node Name
  {0a0d6ec6-9a7d-435e-9cf3-7f5bfc512a39}, !- Demand Side Inlet Node A
  {85607eed-05a7-4d99-861e-52a4a89b8171}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1c4754b7-2a14-4742-be99-a672c79f6fd3}, !- Demand Mixer Name
  {dc591fe3-444f-4faa-a329-181dfc1e3abe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {191be2d8-d507-49e7-adff-83cfeab3f552}, !- Handle
  Node 250,                               !- Name
  {45764cf8-c314-4cfe-ad17-8a936c6d8fe6}, !- Inlet Port
  {4627fed9-0757-4408-bf9c-d14ed73113db}; !- Outlet Port

OS:Node,
  {07671627-5089-47a2-8234-eecb14f43490}, !- Handle
  Node 251,                               !- Name
  {d9e9d27a-76e5-4244-ae04-60417d112282}, !- Inlet Port
  {85607eed-05a7-4d99-861e-52a4a89b8171}; !- Outlet Port

OS:Connection,
  {45764cf8-c314-4cfe-ad17-8a936c6d8fe6}, !- Handle
  {9cdd5023-3a81-44e7-adcd-e69cfe54b5a2}, !- Name
  {9295c421-7fa8-41c3-b5b1-87ac92953445}, !- Source Object
  8,                                      !- Outlet Port
  {191be2d8-d507-49e7-adff-83cfeab3f552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85607eed-05a7-4d99-861e-52a4a89b8171}, !- Handle
  {df5638d2-bbe2-486e-881e-ebcea268cbe4}, !- Name
  {07671627-5089-47a2-8234-eecb14f43490}, !- Source Object
  3,                                      !- Outlet Port
  {9295c421-7fa8-41c3-b5b1-87ac92953445}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b806d709-9615-4a8c-92a5-fe18e023bed5}, !- Handle
  Node 252,                               !- Name
  {0a0d6ec6-9a7d-435e-9cf3-7f5bfc512a39}, !- Inlet Port
  {7f2174dd-10ee-474c-bd5d-e5ef3c0cef9a}; !- Outlet Port

OS:Node,
  {f36294a3-c3bc-4e83-b679-b6607d87fbe3}, !- Handle
  Node 253,                               !- Name
  {4a1c2799-b792-4a89-9905-f13583341790}, !- Inlet Port
  {50169d95-51c9-469d-a440-e7f68d3fcca5}; !- Outlet Port

OS:Node,
  {5832f13d-4e55-4fba-a30b-df2fe8124363}, !- Handle
  Node 254,                               !- Name
  {d7458a03-2641-4863-a7df-d85fc8705ced}, !- Inlet Port
  {37ca638a-4b56-4379-a39d-e3def6afcfb7}; !- Outlet Port

OS:Connection,
  {0a0d6ec6-9a7d-435e-9cf3-7f5bfc512a39}, !- Handle
  {96e6b223-81b3-4921-a570-4e015e333e94}, !- Name
  {9295c421-7fa8-41c3-b5b1-87ac92953445}, !- Source Object
  10,                                     !- Outlet Port
  {b806d709-9615-4a8c-92a5-fe18e023bed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50169d95-51c9-469d-a440-e7f68d3fcca5}, !- Handle
  {4f9c4acb-13e0-473b-90dd-7222e71ac52e}, !- Name
  {f36294a3-c3bc-4e83-b679-b6607d87fbe3}, !- Source Object
  3,                                      !- Outlet Port
  {9295c421-7fa8-41c3-b5b1-87ac92953445}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc591fe3-444f-4faa-a329-181dfc1e3abe}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {7f2174dd-10ee-474c-bd5d-e5ef3c0cef9a}, !- Inlet Node Name
  {65285aef-494e-45d9-bfdc-684f01278c3d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1c4754b7-2a14-4742-be99-a672c79f6fd3}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {4a1c2799-b792-4a89-9905-f13583341790}, !- Outlet Node Name
  {677b830b-b2a3-4533-b08e-ebcd5e5e60b4}; !- Inlet Node Name 1

OS:Connection,
  {7f2174dd-10ee-474c-bd5d-e5ef3c0cef9a}, !- Handle
  {9c5d435a-0f0b-4b20-a94f-ed065af1796c}, !- Name
  {b806d709-9615-4a8c-92a5-fe18e023bed5}, !- Source Object
  3,                                      !- Outlet Port
  {dc591fe3-444f-4faa-a329-181dfc1e3abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1c2799-b792-4a89-9905-f13583341790}, !- Handle
  {ce304035-afa3-41d4-959c-bed329b48e22}, !- Name
  {1c4754b7-2a14-4742-be99-a672c79f6fd3}, !- Source Object
  2,                                      !- Outlet Port
  {f36294a3-c3bc-4e83-b679-b6607d87fbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5df95905-1f63-48a6-8696-ab5ad4260576}, !- Handle
  {9295c421-7fa8-41c3-b5b1-87ac92953445}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a851046d-dcb7-471e-8f19-c180d69329f2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {04bded10-27d2-4fb4-8db3-63edf6d3e515}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {43603891-6be1-415b-a432-51e670461148}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ece7df70-3465-40b4-846d-05659f3119a1}, !- Air Inlet Node Name
  {d9e9d27a-76e5-4244-ae04-60417d112282}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7f428702-756f-4ec6-9c65-acaadaa8bb18}, !- Handle
  Coil Heating Electric 27,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2b6bd094-c56b-43e7-9288-76876687e020}, !- Air Inlet Node Name
  {27c08d1e-1f8f-4df9-a4b2-2039863aa93d}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4a0d10f5-7ca0-42ab-9c23-1cbb5ecfc3ba}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb269de1-a55a-48ea-bc88-d31a558b5282}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {08a8b777-be2c-4381-9786-fece99215f8f}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5c417e4-9900-4868-b7f0-5b02f661a66d}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a3388fc-c5a2-4073-bde1-cc734b9ec8fd}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bd238f4e-410d-4b0b-9cd2-bd36a8e70f21}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e95bd28e-e1ea-4634-8209-f1324c8fbafe}, !- Air Inlet Node Name
  {a7675eda-2ad9-42d7-ac0a-609c3d308f7f}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e39a7b17-6b77-4f49-9231-3784578a188a}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0ee8b428-fc2f-4393-b871-ccfda48e5935}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7bef5e3b-257e-4f1c-a8ca-0bbfa106af1a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7bef5e3b-257e-4f1c-a8ca-0bbfa106af1a}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b8708b70-0eaa-43ab-bd7f-aaf1406bb077}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {e39a7b17-6b77-4f49-9231-3784578a188a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b0e337b2-ae2f-4068-b438-f21c692d9cd0}, !- Mixed Air Node Name
  {86b5b7a1-7b5f-413e-bef4-984eb22b68da}, !- Outdoor Air Stream Node Name
  {3ad071a0-50ec-4b28-95a1-6234c5242a7e}, !- Relief Air Stream Node Name
  {4627fed9-0757-4408-bf9c-d14ed73113db}; !- Return Air Stream Node Name

OS:Node,
  {1a458793-1de7-4a8c-9a79-22a6044c7477}, !- Handle
  Node 255,                               !- Name
  ,                                       !- Inlet Port
  {86b5b7a1-7b5f-413e-bef4-984eb22b68da}; !- Outlet Port

OS:Connection,
  {86b5b7a1-7b5f-413e-bef4-984eb22b68da}, !- Handle
  {e80d5209-a1a3-4495-9803-ed147c10b768}, !- Name
  {1a458793-1de7-4a8c-9a79-22a6044c7477}, !- Source Object
  3,                                      !- Outlet Port
  {b8708b70-0eaa-43ab-bd7f-aaf1406bb077}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {719b5a6b-e41c-41ae-84c6-442fc6b94b00}, !- Handle
  Node 256,                               !- Name
  {3ad071a0-50ec-4b28-95a1-6234c5242a7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ad071a0-50ec-4b28-95a1-6234c5242a7e}, !- Handle
  {d36a7d2d-e4a8-4e1f-bb76-5ae5b5ba890f}, !- Name
  {b8708b70-0eaa-43ab-bd7f-aaf1406bb077}, !- Source Object
  7,                                      !- Outlet Port
  {719b5a6b-e41c-41ae-84c6-442fc6b94b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e9d27a-76e5-4244-ae04-60417d112282}, !- Handle
  {86d861b3-f12f-4763-8398-b0915bf7f32a}, !- Name
  {43603891-6be1-415b-a432-51e670461148}, !- Source Object
  9,                                      !- Outlet Port
  {07671627-5089-47a2-8234-eecb14f43490}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56b36931-efef-45f9-936d-4eb08c9dfaa2}, !- Handle
  Node 257,                               !- Name
  {27c08d1e-1f8f-4df9-a4b2-2039863aa93d}, !- Inlet Port
  {ece7df70-3465-40b4-846d-05659f3119a1}; !- Outlet Port

OS:Connection,
  {27c08d1e-1f8f-4df9-a4b2-2039863aa93d}, !- Handle
  {3234845c-082c-42bd-89df-cabafbb26e67}, !- Name
  {7f428702-756f-4ec6-9c65-acaadaa8bb18}, !- Source Object
  6,                                      !- Outlet Port
  {56b36931-efef-45f9-936d-4eb08c9dfaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece7df70-3465-40b4-846d-05659f3119a1}, !- Handle
  {4fb06f47-1e82-4ca9-bce8-e0a22e66ee2f}, !- Name
  {56b36931-efef-45f9-936d-4eb08c9dfaa2}, !- Source Object
  3,                                      !- Outlet Port
  {43603891-6be1-415b-a432-51e670461148}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c2014263-f8e9-425b-b8fd-1746b412d22c}, !- Handle
  Node 258,                               !- Name
  {a7675eda-2ad9-42d7-ac0a-609c3d308f7f}, !- Inlet Port
  {2b6bd094-c56b-43e7-9288-76876687e020}; !- Outlet Port

OS:Connection,
  {a7675eda-2ad9-42d7-ac0a-609c3d308f7f}, !- Handle
  {7065c5aa-ca72-45a0-9360-daf8725d3995}, !- Name
  {bd238f4e-410d-4b0b-9cd2-bd36a8e70f21}, !- Source Object
  9,                                      !- Outlet Port
  {c2014263-f8e9-425b-b8fd-1746b412d22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6bd094-c56b-43e7-9288-76876687e020}, !- Handle
  {e0286490-fbb1-4560-9372-10d0ca2f16a1}, !- Name
  {c2014263-f8e9-425b-b8fd-1746b412d22c}, !- Source Object
  3,                                      !- Outlet Port
  {7f428702-756f-4ec6-9c65-acaadaa8bb18}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ec82a41e-816a-4588-b2c0-933584f47e55}, !- Handle
  Node 259,                               !- Name
  {b0e337b2-ae2f-4068-b438-f21c692d9cd0}, !- Inlet Port
  {e95bd28e-e1ea-4634-8209-f1324c8fbafe}; !- Outlet Port

OS:Connection,
  {4627fed9-0757-4408-bf9c-d14ed73113db}, !- Handle
  {f43c4fe3-8233-4ada-a6e9-db7dce18328e}, !- Name
  {191be2d8-d507-49e7-adff-83cfeab3f552}, !- Source Object
  3,                                      !- Outlet Port
  {b8708b70-0eaa-43ab-bd7f-aaf1406bb077}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b0e337b2-ae2f-4068-b438-f21c692d9cd0}, !- Handle
  {96ee03da-8f32-48bf-9118-0ce9e6c7b90e}, !- Name
  {b8708b70-0eaa-43ab-bd7f-aaf1406bb077}, !- Source Object
  5,                                      !- Outlet Port
  {ec82a41e-816a-4588-b2c0-933584f47e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e95bd28e-e1ea-4634-8209-f1324c8fbafe}, !- Handle
  {7cb9b87f-696a-43bc-912c-60dd83e0a565}, !- Name
  {ec82a41e-816a-4588-b2c0-933584f47e55}, !- Source Object
  3,                                      !- Outlet Port
  {bd238f4e-410d-4b0b-9cd2-bd36a8e70f21}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4fca4d0b-c7ad-4890-af74-d7824161809e}, !- Handle
  Makeup-Air Unit Supply Air Temp 13,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {57a21a05-11d3-4739-8cf1-15dd6d0aec29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57a21a05-11d3-4739-8cf1-15dd6d0aec29}, !- Handle
  Makeup Air Unit Supply Air Temp Default 13, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c84ed70d-2807-41e9-a981-3fb940ff41b3}, !- Handle
  Setpoint Manager Scheduled 14,          !- Name
  Temperature,                            !- Control Variable
  {4fca4d0b-c7ad-4890-af74-d7824161809e}, !- Schedule Name
  {07671627-5089-47a2-8234-eecb14f43490}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e47d2935-7f8e-4f9c-9008-1c898ee40ee5}, !- Handle
  Coil Heating Electric 28,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {41af110a-fe7e-42ab-805f-699aecf9f183}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {768609cf-168b-41a6-b8dc-0ba6183f0ea1}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1535a78-a9cb-48eb-ba8b-b92b2b210a54}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa5f291c-3b4f-4bdc-b328-096391568f7f}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65b5961a-50cd-420e-a908-fb8f93f92bb6}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {27b89c3f-ce6b-4766-a0c7-178829f88917}, !- Handle
  Coil Cooling DX Single Speed 14 30kBtu/hr 9.3EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {58295c96-5cd1-43ea-93a5-407fbe14b294}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bd0bb77e-ff41-48d7-bfdf-8bbfe18e2e7d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {5107b3da-dd38-4858-b06a-a5d942a726a9}, !- Air Inlet Node Name
  {0df2d6cb-5c39-4fdc-b238-4c3188556d85}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {58295c96-5cd1-43ea-93a5-407fbe14b294}, !- Supply Air Fan Name
  {e47d2935-7f8e-4f9c-9008-1c898ee40ee5}, !- Heating Coil Name
  {27b89c3f-ce6b-4766-a0c7-178829f88917}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {04e8865c-4f74-40df-acf7-33f510f5b106}, !- Handle
  Node 260,                               !- Name
  {dcdec0ca-2cca-40a3-8212-0d2defa6d60e}, !- Inlet Port
  {5107b3da-dd38-4858-b06a-a5d942a726a9}; !- Outlet Port

OS:Connection,
  {dcdec0ca-2cca-40a3-8212-0d2defa6d60e}, !- Handle
  {5bc9be8c-0816-4e27-8b47-e65bdc9e4674}, !- Name
  {84076871-6f92-41f3-8de8-7487012e7fba}, !- Source Object
  3,                                      !- Outlet Port
  {04e8865c-4f74-40df-acf7-33f510f5b106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5107b3da-dd38-4858-b06a-a5d942a726a9}, !- Handle
  {ad9b7455-567e-489a-9db7-6016e63732c0}, !- Name
  {04e8865c-4f74-40df-acf7-33f510f5b106}, !- Source Object
  3,                                      !- Outlet Port
  {bd0bb77e-ff41-48d7-bfdf-8bbfe18e2e7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db580237-7d5e-4442-8ac8-580653bfc440}, !- Handle
  Node 261,                               !- Name
  {0df2d6cb-5c39-4fdc-b238-4c3188556d85}, !- Inlet Port
  {81c7f2ee-7dc7-4671-bc0e-97bc98f2bf5a}; !- Outlet Port

OS:Connection,
  {81c7f2ee-7dc7-4671-bc0e-97bc98f2bf5a}, !- Handle
  {2998c9c1-38b7-4fcd-8ef1-6582932f4b0e}, !- Name
  {db580237-7d5e-4442-8ac8-580653bfc440}, !- Source Object
  3,                                      !- Outlet Port
  {d2a5063d-7d35-4ec0-a932-83d8478dd0df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0df2d6cb-5c39-4fdc-b238-4c3188556d85}, !- Handle
  {dc5d9c55-258e-4175-9399-a09a9011c405}, !- Name
  {bd0bb77e-ff41-48d7-bfdf-8bbfe18e2e7d}, !- Source Object
  4,                                      !- Outlet Port
  {db580237-7d5e-4442-8ac8-580653bfc440}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {28be6dd1-0c10-4238-a3ab-80831d6b089d}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cdb3ac09-0501-4e38-ae63-071f8cac2039}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {0766731f-11f8-4268-bbd7-0f17239100e1}, !- Air Inlet Node Name
  {d7458a03-2641-4863-a7df-d85fc8705ced}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d6c6058-49f8-461f-93e6-9b95d7d786c7}, !- Handle
  Node 262,                               !- Name
  {f7c33f27-5c05-4d6e-bfb1-1ca3ce3c50a9}, !- Inlet Port
  {677b830b-b2a3-4533-b08e-ebcd5e5e60b4}; !- Outlet Port

OS:Connection,
  {37ca638a-4b56-4379-a39d-e3def6afcfb7}, !- Handle
  {938c2cd1-1af4-4921-841f-bff0c983e2b7}, !- Name
  {5832f13d-4e55-4fba-a30b-df2fe8124363}, !- Source Object
  3,                                      !- Outlet Port
  {d2a5063d-7d35-4ec0-a932-83d8478dd0df}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f7c33f27-5c05-4d6e-bfb1-1ca3ce3c50a9}, !- Handle
  {7b48b411-e1ae-44d8-b2fd-eef3109fbc8c}, !- Name
  {a86436f3-847d-40d6-a745-37f40d3dd1b6}, !- Source Object
  3,                                      !- Outlet Port
  {1d6c6058-49f8-461f-93e6-9b95d7d786c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677b830b-b2a3-4533-b08e-ebcd5e5e60b4}, !- Handle
  {661f2636-2e61-4a97-92d0-b7f899238421}, !- Name
  {1d6c6058-49f8-461f-93e6-9b95d7d786c7}, !- Source Object
  3,                                      !- Outlet Port
  {1c4754b7-2a14-4742-be99-a672c79f6fd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {239c7237-dbf4-415b-a33c-5e983e574b27}, !- Handle
  Node 263,                               !- Name
  {65285aef-494e-45d9-bfdc-684f01278c3d}, !- Inlet Port
  {0766731f-11f8-4268-bbd7-0f17239100e1}; !- Outlet Port

OS:Connection,
  {65285aef-494e-45d9-bfdc-684f01278c3d}, !- Handle
  {803136ac-984e-4408-960b-eef0e07cb27f}, !- Name
  {dc591fe3-444f-4faa-a329-181dfc1e3abe}, !- Source Object
  3,                                      !- Outlet Port
  {239c7237-dbf4-415b-a33c-5e983e574b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0766731f-11f8-4268-bbd7-0f17239100e1}, !- Handle
  {ce62a134-1c1d-4107-9144-84470db5246e}, !- Name
  {239c7237-dbf4-415b-a33c-5e983e574b27}, !- Source Object
  3,                                      !- Outlet Port
  {cdb3ac09-0501-4e38-ae63-071f8cac2039}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7458a03-2641-4863-a7df-d85fc8705ced}, !- Handle
  {05f2ce65-06c0-4579-9e91-c6b094bdaa7b}, !- Name
  {cdb3ac09-0501-4e38-ae63-071f8cac2039}, !- Source Object
  4,                                      !- Outlet Port
  {5832f13d-4e55-4fba-a30b-df2fe8124363}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4a40a7c-14fc-4daa-80f3-a8b9ac38782b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {fee1691c-a818-49c4-97d9-30ce1992948f}, !- Availability Schedule
  {6cc03b0c-722c-4b3b-9684-74e7eb619a56}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e05adabd-4565-4615-83be-afa405313a2e}, !- Supply Side Inlet Node Name
  {35f62298-0b60-42e9-8056-f68232b51ebf}, !- Demand Side Outlet Node Name
  {a0f73cc6-dda4-4359-96b4-4777a83b7650}, !- Demand Side Inlet Node A
  {ff94418a-5b34-46a9-9dfb-b488564bc496}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd30450f-8e25-4d90-a5a1-c2719a26a376}, !- Demand Mixer Name
  {ceb0d8dc-0cfa-44c3-a1be-39d41bf00fde}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {00e7fd28-0993-486b-9740-fa683910e4b2}, !- Handle
  Node 264,                               !- Name
  {e05adabd-4565-4615-83be-afa405313a2e}, !- Inlet Port
  {97074968-4ca0-4659-87e3-8117dfc2cd39}; !- Outlet Port

OS:Node,
  {22fe65e3-b91b-4fc7-afec-ea20e7c5e87d}, !- Handle
  Node 265,                               !- Name
  {acd2e3c1-c3ba-4d10-9f39-290b06035aae}, !- Inlet Port
  {ff94418a-5b34-46a9-9dfb-b488564bc496}; !- Outlet Port

OS:Connection,
  {e05adabd-4565-4615-83be-afa405313a2e}, !- Handle
  {2436e530-2f50-4879-a0cf-a1017166017f}, !- Name
  {b4a40a7c-14fc-4daa-80f3-a8b9ac38782b}, !- Source Object
  8,                                      !- Outlet Port
  {00e7fd28-0993-486b-9740-fa683910e4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff94418a-5b34-46a9-9dfb-b488564bc496}, !- Handle
  {e820b281-181b-4fc4-a341-38596a74f956}, !- Name
  {22fe65e3-b91b-4fc7-afec-ea20e7c5e87d}, !- Source Object
  3,                                      !- Outlet Port
  {b4a40a7c-14fc-4daa-80f3-a8b9ac38782b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8d606a61-1063-43cc-8919-83eda20aa3e5}, !- Handle
  Node 266,                               !- Name
  {a0f73cc6-dda4-4359-96b4-4777a83b7650}, !- Inlet Port
  {5fdfc373-e73f-4acf-bfd6-090f195333f5}; !- Outlet Port

OS:Node,
  {2193df72-6502-42f0-8811-6cbc3ea98b77}, !- Handle
  Node 267,                               !- Name
  {f62d7c16-da9c-42b8-a8f4-4ec2c385daf2}, !- Inlet Port
  {35f62298-0b60-42e9-8056-f68232b51ebf}; !- Outlet Port

OS:Node,
  {2b04f3e9-d3ba-412e-926f-0c273e6c548e}, !- Handle
  Node 268,                               !- Name
  {545148fb-9ee1-4513-892a-bbd59ddc6cc4}, !- Inlet Port
  {e17e9f2a-4190-4ab0-a75e-e379da3463e7}; !- Outlet Port

OS:Connection,
  {a0f73cc6-dda4-4359-96b4-4777a83b7650}, !- Handle
  {7566be58-9843-47e5-83fb-b149463311ab}, !- Name
  {b4a40a7c-14fc-4daa-80f3-a8b9ac38782b}, !- Source Object
  10,                                     !- Outlet Port
  {8d606a61-1063-43cc-8919-83eda20aa3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f62298-0b60-42e9-8056-f68232b51ebf}, !- Handle
  {a02c7d56-5646-4af8-883e-69fc62f31367}, !- Name
  {2193df72-6502-42f0-8811-6cbc3ea98b77}, !- Source Object
  3,                                      !- Outlet Port
  {b4a40a7c-14fc-4daa-80f3-a8b9ac38782b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ceb0d8dc-0cfa-44c3-a1be-39d41bf00fde}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {5fdfc373-e73f-4acf-bfd6-090f195333f5}, !- Inlet Node Name
  {a48b07e5-c388-4065-b042-28897d1df2a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd30450f-8e25-4d90-a5a1-c2719a26a376}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {f62d7c16-da9c-42b8-a8f4-4ec2c385daf2}, !- Outlet Node Name
  {7cd24054-2b78-4538-8b0c-22a7a627d209}; !- Inlet Node Name 1

OS:Connection,
  {5fdfc373-e73f-4acf-bfd6-090f195333f5}, !- Handle
  {e2a75bab-833b-4486-b948-692711515ed3}, !- Name
  {8d606a61-1063-43cc-8919-83eda20aa3e5}, !- Source Object
  3,                                      !- Outlet Port
  {ceb0d8dc-0cfa-44c3-a1be-39d41bf00fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62d7c16-da9c-42b8-a8f4-4ec2c385daf2}, !- Handle
  {ba936977-969f-4e9d-86bc-7d0a39a735a2}, !- Name
  {dd30450f-8e25-4d90-a5a1-c2719a26a376}, !- Source Object
  2,                                      !- Outlet Port
  {2193df72-6502-42f0-8811-6cbc3ea98b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c572f603-cce7-42e0-9680-09631b941969}, !- Handle
  {b4a40a7c-14fc-4daa-80f3-a8b9ac38782b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6cc03b0c-722c-4b3b-9684-74e7eb619a56}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {70817ab4-307a-417f-b409-8c06ddd6ab29}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {864d4016-59a3-425e-87d3-41c5a59224ba}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7659b9c4-851b-41e3-873d-b66cd998715c}, !- Air Inlet Node Name
  {acd2e3c1-c3ba-4d10-9f39-290b06035aae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {78d509ef-5287-46d7-af44-d041d5c04e70}, !- Handle
  Coil Heating Electric 29,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {852bcaaf-443b-487f-a1b2-06d16f21dced}, !- Air Inlet Node Name
  {eb595fdc-fe65-4e24-92b3-1506e1d2ea6a}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {91e08ed2-20df-4fd8-9f0d-61dbd69e0838}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ea39972-41df-4cd4-9e40-212abe957374}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdc98e9d-301b-4ddf-ba61-86da323aa37f}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd89ae6e-463e-45da-8c5e-220df9725585}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb7e0671-7929-4ca9-975f-8ceae86c55a9}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {101e19a6-86b4-4410-8322-1218b54e5e7f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {43282472-60ad-45ad-815f-d414c880ab0b}, !- Air Inlet Node Name
  {31bb45bf-a6d5-4555-aa16-2994b7e9fd9c}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5d7e8d01-f645-4c43-ab48-6b93c33782fc}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fee1691c-a818-49c4-97d9-30ce1992948f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e3ba7cb-6a03-4907-b850-85e58817ab5e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e3ba7cb-6a03-4907-b850-85e58817ab5e}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8204de69-00e3-4401-b68b-2883e2ef589a}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {5d7e8d01-f645-4c43-ab48-6b93c33782fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {18e3a7fb-c519-4af1-b796-952b2c52594f}, !- Mixed Air Node Name
  {27e2fdb7-9552-4581-bf6a-558b5b9a48a9}, !- Outdoor Air Stream Node Name
  {4284fda5-8811-4543-872b-9791611fe499}, !- Relief Air Stream Node Name
  {97074968-4ca0-4659-87e3-8117dfc2cd39}; !- Return Air Stream Node Name

OS:Node,
  {9f0ca76a-9643-4c63-a257-004d8f63ad1e}, !- Handle
  Node 269,                               !- Name
  ,                                       !- Inlet Port
  {27e2fdb7-9552-4581-bf6a-558b5b9a48a9}; !- Outlet Port

OS:Connection,
  {27e2fdb7-9552-4581-bf6a-558b5b9a48a9}, !- Handle
  {a53e65e8-2c4a-40dc-bff0-b762a569a572}, !- Name
  {9f0ca76a-9643-4c63-a257-004d8f63ad1e}, !- Source Object
  3,                                      !- Outlet Port
  {8204de69-00e3-4401-b68b-2883e2ef589a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {887ee703-64d1-4a07-9c26-242339628a3f}, !- Handle
  Node 270,                               !- Name
  {4284fda5-8811-4543-872b-9791611fe499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4284fda5-8811-4543-872b-9791611fe499}, !- Handle
  {4062163d-ce31-4ede-bd2a-a3b7a01ff35b}, !- Name
  {8204de69-00e3-4401-b68b-2883e2ef589a}, !- Source Object
  7,                                      !- Outlet Port
  {887ee703-64d1-4a07-9c26-242339628a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd2e3c1-c3ba-4d10-9f39-290b06035aae}, !- Handle
  {d9bbed61-0574-4373-baac-add616d37ad1}, !- Name
  {864d4016-59a3-425e-87d3-41c5a59224ba}, !- Source Object
  9,                                      !- Outlet Port
  {22fe65e3-b91b-4fc7-afec-ea20e7c5e87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c595abca-0359-47b6-84de-0ec364f16b86}, !- Handle
  Node 271,                               !- Name
  {eb595fdc-fe65-4e24-92b3-1506e1d2ea6a}, !- Inlet Port
  {7659b9c4-851b-41e3-873d-b66cd998715c}; !- Outlet Port

OS:Connection,
  {eb595fdc-fe65-4e24-92b3-1506e1d2ea6a}, !- Handle
  {7cc83de8-160c-4efc-a0f3-2f378a4ca867}, !- Name
  {78d509ef-5287-46d7-af44-d041d5c04e70}, !- Source Object
  6,                                      !- Outlet Port
  {c595abca-0359-47b6-84de-0ec364f16b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7659b9c4-851b-41e3-873d-b66cd998715c}, !- Handle
  {08a74f5b-dbc2-4761-a2fa-fe946cfc6523}, !- Name
  {c595abca-0359-47b6-84de-0ec364f16b86}, !- Source Object
  3,                                      !- Outlet Port
  {864d4016-59a3-425e-87d3-41c5a59224ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6f9e0ad9-d0fc-412d-9cc3-6aa251013a7e}, !- Handle
  Node 272,                               !- Name
  {31bb45bf-a6d5-4555-aa16-2994b7e9fd9c}, !- Inlet Port
  {852bcaaf-443b-487f-a1b2-06d16f21dced}; !- Outlet Port

OS:Connection,
  {31bb45bf-a6d5-4555-aa16-2994b7e9fd9c}, !- Handle
  {f93315a0-b2cd-481b-9212-dba45792563e}, !- Name
  {101e19a6-86b4-4410-8322-1218b54e5e7f}, !- Source Object
  9,                                      !- Outlet Port
  {6f9e0ad9-d0fc-412d-9cc3-6aa251013a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852bcaaf-443b-487f-a1b2-06d16f21dced}, !- Handle
  {89387136-dd8e-4309-9d93-17e2d30c09e5}, !- Name
  {6f9e0ad9-d0fc-412d-9cc3-6aa251013a7e}, !- Source Object
  3,                                      !- Outlet Port
  {78d509ef-5287-46d7-af44-d041d5c04e70}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d16c5f7a-88bb-4abe-a835-5eb2725a4a3d}, !- Handle
  Node 273,                               !- Name
  {18e3a7fb-c519-4af1-b796-952b2c52594f}, !- Inlet Port
  {43282472-60ad-45ad-815f-d414c880ab0b}; !- Outlet Port

OS:Connection,
  {97074968-4ca0-4659-87e3-8117dfc2cd39}, !- Handle
  {577935e5-6748-4498-9ba4-11e50f134536}, !- Name
  {00e7fd28-0993-486b-9740-fa683910e4b2}, !- Source Object
  3,                                      !- Outlet Port
  {8204de69-00e3-4401-b68b-2883e2ef589a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {18e3a7fb-c519-4af1-b796-952b2c52594f}, !- Handle
  {f6e51413-9bf7-4679-ac79-3419c39fb899}, !- Name
  {8204de69-00e3-4401-b68b-2883e2ef589a}, !- Source Object
  5,                                      !- Outlet Port
  {d16c5f7a-88bb-4abe-a835-5eb2725a4a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43282472-60ad-45ad-815f-d414c880ab0b}, !- Handle
  {a311a398-173e-4b2a-b41d-ab4fc77f2c5c}, !- Name
  {d16c5f7a-88bb-4abe-a835-5eb2725a4a3d}, !- Source Object
  3,                                      !- Outlet Port
  {101e19a6-86b4-4410-8322-1218b54e5e7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e01105cc-1531-462f-90f5-106f529a7788}, !- Handle
  Makeup-Air Unit Supply Air Temp 14,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {85d5e667-b263-4fd1-986c-2a1aef8cd050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85d5e667-b263-4fd1-986c-2a1aef8cd050}, !- Handle
  Makeup Air Unit Supply Air Temp Default 14, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2bbb1963-3de0-4d23-b494-697bc228e63b}, !- Handle
  Setpoint Manager Scheduled 15,          !- Name
  Temperature,                            !- Control Variable
  {e01105cc-1531-462f-90f5-106f529a7788}, !- Schedule Name
  {22fe65e3-b91b-4fc7-afec-ea20e7c5e87d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {9626bc3a-8172-4863-a6f5-d0bab705a225}, !- Handle
  Coil Heating Electric 30,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7b8649c9-98c3-40bb-8404-0dcb4d1e49ab}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1bdea851-0b88-4b57-a3be-dd4d50e43e2c}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2968fd68-5d7c-479f-bf4b-008b16586d61}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b649079-ec67-4d32-b1df-f2ce25499267}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f7bae150-ecfc-41a6-98c0-536866cf1f94}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d75a9d52-b17d-45d3-8b5a-a8f884c66453}, !- Handle
  Coil Cooling DX Single Speed 15 7kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0e819655-8a94-41ce-b77a-3699ed241fbc}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6620a051-97b8-42a4-9af5-8131e1168942}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {be799552-bf3e-4d1b-b61c-4610c41a0c47}, !- Air Inlet Node Name
  {43896bca-abbc-408f-ab75-cd2a21be20ed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0e819655-8a94-41ce-b77a-3699ed241fbc}, !- Supply Air Fan Name
  {9626bc3a-8172-4863-a6f5-d0bab705a225}, !- Heating Coil Name
  {d75a9d52-b17d-45d3-8b5a-a8f884c66453}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a649f36c-af9a-4b46-a4e7-0226f3bde0fd}, !- Handle
  Node 274,                               !- Name
  {5bef26f2-94e9-4b95-91dd-44ca5d827b0a}, !- Inlet Port
  {be799552-bf3e-4d1b-b61c-4610c41a0c47}; !- Outlet Port

OS:Connection,
  {5bef26f2-94e9-4b95-91dd-44ca5d827b0a}, !- Handle
  {26cfcd2a-1107-4eb2-9b9a-ba0c8b53bfff}, !- Name
  {66d049a1-63c3-4ac4-80f6-433eeacbb196}, !- Source Object
  3,                                      !- Outlet Port
  {a649f36c-af9a-4b46-a4e7-0226f3bde0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be799552-bf3e-4d1b-b61c-4610c41a0c47}, !- Handle
  {0ce13468-601a-4589-9d6c-c0f2f70f8cac}, !- Name
  {a649f36c-af9a-4b46-a4e7-0226f3bde0fd}, !- Source Object
  3,                                      !- Outlet Port
  {6620a051-97b8-42a4-9af5-8131e1168942}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9441440-d430-42f6-a62b-be4d5632c58b}, !- Handle
  Node 275,                               !- Name
  {43896bca-abbc-408f-ab75-cd2a21be20ed}, !- Inlet Port
  {fc97e2c5-763a-4b28-80b9-190293ee541b}; !- Outlet Port

OS:Connection,
  {fc97e2c5-763a-4b28-80b9-190293ee541b}, !- Handle
  {b20ed35e-b1aa-4844-8b49-1002d786e5a9}, !- Name
  {b9441440-d430-42f6-a62b-be4d5632c58b}, !- Source Object
  3,                                      !- Outlet Port
  {05eb82c5-3491-4ac3-a788-a46bba50a7bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43896bca-abbc-408f-ab75-cd2a21be20ed}, !- Handle
  {9c416707-2bf3-4602-a69c-b4d92074ea65}, !- Name
  {6620a051-97b8-42a4-9af5-8131e1168942}, !- Source Object
  4,                                      !- Outlet Port
  {b9441440-d430-42f6-a62b-be4d5632c58b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a8376ebe-c8d1-4cd6-a2a1-b7b2c77a31db}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {429a58fd-2997-4753-a396-c5a1f7257822}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {3594eabe-5470-4b3e-9f43-a54c4e064801}, !- Air Inlet Node Name
  {545148fb-9ee1-4513-892a-bbd59ddc6cc4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aada332f-f14b-446d-9e05-a3ad3ba3d250}, !- Handle
  Node 276,                               !- Name
  {4eb9a9da-ba39-4c5b-bdd7-655c206e6075}, !- Inlet Port
  {7cd24054-2b78-4538-8b0c-22a7a627d209}; !- Outlet Port

OS:Connection,
  {e17e9f2a-4190-4ab0-a75e-e379da3463e7}, !- Handle
  {601487ff-70e8-47a2-86ef-963bdbe7feb1}, !- Name
  {2b04f3e9-d3ba-412e-926f-0c273e6c548e}, !- Source Object
  3,                                      !- Outlet Port
  {05eb82c5-3491-4ac3-a788-a46bba50a7bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4eb9a9da-ba39-4c5b-bdd7-655c206e6075}, !- Handle
  {f0ff6cf7-a57e-4402-9455-e97f6eaf1cc5}, !- Name
  {b96192e9-65b0-44b7-a38c-c3bc1ac759de}, !- Source Object
  3,                                      !- Outlet Port
  {aada332f-f14b-446d-9e05-a3ad3ba3d250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd24054-2b78-4538-8b0c-22a7a627d209}, !- Handle
  {26be2e1e-f197-4675-ba38-7137483e09e6}, !- Name
  {aada332f-f14b-446d-9e05-a3ad3ba3d250}, !- Source Object
  3,                                      !- Outlet Port
  {dd30450f-8e25-4d90-a5a1-c2719a26a376}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aba34481-dda4-4be3-a005-d73bb7d23c20}, !- Handle
  Node 277,                               !- Name
  {a48b07e5-c388-4065-b042-28897d1df2a1}, !- Inlet Port
  {3594eabe-5470-4b3e-9f43-a54c4e064801}; !- Outlet Port

OS:Connection,
  {a48b07e5-c388-4065-b042-28897d1df2a1}, !- Handle
  {1214d457-bdd9-49dc-ab81-7e4a990cad73}, !- Name
  {ceb0d8dc-0cfa-44c3-a1be-39d41bf00fde}, !- Source Object
  3,                                      !- Outlet Port
  {aba34481-dda4-4be3-a005-d73bb7d23c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3594eabe-5470-4b3e-9f43-a54c4e064801}, !- Handle
  {54fbb6be-f1c4-45bc-bbb1-7b08c7bc9668}, !- Name
  {aba34481-dda4-4be3-a005-d73bb7d23c20}, !- Source Object
  3,                                      !- Outlet Port
  {429a58fd-2997-4753-a396-c5a1f7257822}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {545148fb-9ee1-4513-892a-bbd59ddc6cc4}, !- Handle
  {9724f5cd-cbb6-44c3-bf9e-b834ce3a7240}, !- Name
  {429a58fd-2997-4753-a396-c5a1f7257822}, !- Source Object
  4,                                      !- Outlet Port
  {2b04f3e9-d3ba-412e-926f-0c273e6c548e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c5ab8d0-ec09-4af2-acc6-058da502ae8d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {f41f6de2-916c-495c-87b5-4954307d5b30}, !- Availability Schedule
  {5187cf6a-0ff1-4894-8cea-678688b21608}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e703c19-d8da-40c1-b3af-be7832511851}, !- Supply Side Inlet Node Name
  {a3d8cf09-360f-4168-91c0-6500f82b6ddc}, !- Demand Side Outlet Node Name
  {0f7f0a4e-72b3-4c28-b3c0-356e95bb93f7}, !- Demand Side Inlet Node A
  {ccf8898b-648d-4b54-9a8a-12b9dcb33431}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd98256c-84ee-4e05-87bf-7c04d7116aae}, !- Demand Mixer Name
  {1d4564f8-a0a0-4178-ac8b-85a5cadd6a44}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c189c31c-5e6f-4fa3-9fc9-25428d43d0c6}, !- Handle
  Node 278,                               !- Name
  {5e703c19-d8da-40c1-b3af-be7832511851}, !- Inlet Port
  {74750487-4144-413f-bbae-821fdafee695}; !- Outlet Port

OS:Node,
  {5e184707-49c1-4e2d-b54f-8fc5c7cac17c}, !- Handle
  Node 279,                               !- Name
  {05c8e218-7ebb-4813-b1f5-48292b360326}, !- Inlet Port
  {ccf8898b-648d-4b54-9a8a-12b9dcb33431}; !- Outlet Port

OS:Connection,
  {5e703c19-d8da-40c1-b3af-be7832511851}, !- Handle
  {4f3b6e1c-0a13-44c8-a885-ccf4d854b510}, !- Name
  {9c5ab8d0-ec09-4af2-acc6-058da502ae8d}, !- Source Object
  8,                                      !- Outlet Port
  {c189c31c-5e6f-4fa3-9fc9-25428d43d0c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf8898b-648d-4b54-9a8a-12b9dcb33431}, !- Handle
  {9a881825-56c9-4363-8cb5-6e0aa29b2b2b}, !- Name
  {5e184707-49c1-4e2d-b54f-8fc5c7cac17c}, !- Source Object
  3,                                      !- Outlet Port
  {9c5ab8d0-ec09-4af2-acc6-058da502ae8d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d2e15e13-dfae-454f-926e-e8ef07e546a1}, !- Handle
  Node 280,                               !- Name
  {0f7f0a4e-72b3-4c28-b3c0-356e95bb93f7}, !- Inlet Port
  {ebee0269-9d5c-4ae8-b353-82a4db6435ba}; !- Outlet Port

OS:Node,
  {3ea33b4d-2dc8-464f-b5f1-37a40ac8c6bd}, !- Handle
  Node 281,                               !- Name
  {32e22014-61aa-44bb-b62b-44ca97ba0f8b}, !- Inlet Port
  {a3d8cf09-360f-4168-91c0-6500f82b6ddc}; !- Outlet Port

OS:Node,
  {233baf99-18f9-411a-89c5-9fff3855fa15}, !- Handle
  Node 282,                               !- Name
  {d3542173-f3ce-44d6-932a-4be707ead332}, !- Inlet Port
  {923d8652-8d7d-4297-b325-9a38c19be749}; !- Outlet Port

OS:Connection,
  {0f7f0a4e-72b3-4c28-b3c0-356e95bb93f7}, !- Handle
  {080d3ffd-c182-4caa-821b-cfae2755a73f}, !- Name
  {9c5ab8d0-ec09-4af2-acc6-058da502ae8d}, !- Source Object
  10,                                     !- Outlet Port
  {d2e15e13-dfae-454f-926e-e8ef07e546a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d8cf09-360f-4168-91c0-6500f82b6ddc}, !- Handle
  {eb035e18-693c-4a62-b219-1e4b000f9b10}, !- Name
  {3ea33b4d-2dc8-464f-b5f1-37a40ac8c6bd}, !- Source Object
  3,                                      !- Outlet Port
  {9c5ab8d0-ec09-4af2-acc6-058da502ae8d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d4564f8-a0a0-4178-ac8b-85a5cadd6a44}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {ebee0269-9d5c-4ae8-b353-82a4db6435ba}, !- Inlet Node Name
  {ecea8689-0bc2-45ed-a019-91ba9449a6e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd98256c-84ee-4e05-87bf-7c04d7116aae}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {32e22014-61aa-44bb-b62b-44ca97ba0f8b}, !- Outlet Node Name
  {299b1907-173d-482a-937a-7d0dfb28c277}; !- Inlet Node Name 1

OS:Connection,
  {ebee0269-9d5c-4ae8-b353-82a4db6435ba}, !- Handle
  {5b94823b-3a06-4af6-8dc7-159a5ce80fe4}, !- Name
  {d2e15e13-dfae-454f-926e-e8ef07e546a1}, !- Source Object
  3,                                      !- Outlet Port
  {1d4564f8-a0a0-4178-ac8b-85a5cadd6a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e22014-61aa-44bb-b62b-44ca97ba0f8b}, !- Handle
  {3156817c-74cd-47e6-a386-44aaf72e5129}, !- Name
  {bd98256c-84ee-4e05-87bf-7c04d7116aae}, !- Source Object
  2,                                      !- Outlet Port
  {3ea33b4d-2dc8-464f-b5f1-37a40ac8c6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa802a47-3415-4cfd-a866-8c738f3528f6}, !- Handle
  {9c5ab8d0-ec09-4af2-acc6-058da502ae8d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5187cf6a-0ff1-4894-8cea-678688b21608}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {5acd239a-9bc8-47d2-98f4-5aaa2dc62db4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3718aced-0728-43df-8677-5b0d753241a5}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d7ee02a5-1106-49f3-b62c-8a8f231ef135}, !- Air Inlet Node Name
  {05c8e218-7ebb-4813-b1f5-48292b360326}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a54ce4ae-7f73-4430-aa85-da3758c3a3b8}, !- Handle
  Coil Heating Electric 31,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b4b5b255-eb6e-4674-90cd-0e4ed66cceeb}, !- Air Inlet Node Name
  {912c0339-b16f-4fa1-be83-583ab139b665}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a7490736-7792-4ab6-86d7-c620045c8a4f}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1179c168-5acb-4150-bb5c-783c3d6d26a9}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be75829d-fe69-4aca-9536-4157e698928e}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f013713-3b44-4419-a169-14fab4a19c2d}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {da91484b-0c8d-4796-bc84-6c2673ad7413}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d8784134-8f65-47dc-ba0f-7b7619887531}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6b14875d-2413-4e23-8210-cdc73642cd59}, !- Air Inlet Node Name
  {c9ad1856-a03f-47a6-aaf1-71eb5495c5e7}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b7676c51-3d9b-4b18-b234-a4eda0ceaa26}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f41f6de2-916c-495c-87b5-4954307d5b30}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {21d54d4a-b0db-469f-b2e4-8295030b25ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {21d54d4a-b0db-469f-b2e4-8295030b25ff}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {412ca428-0a69-4382-9a40-3b757e74c2db}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {b7676c51-3d9b-4b18-b234-a4eda0ceaa26}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {afb5cecd-d744-4a21-af8b-b6965a060295}, !- Mixed Air Node Name
  {78788781-32cf-4567-9d07-2c1492c13903}, !- Outdoor Air Stream Node Name
  {14c2adb3-fd6e-47b4-8d88-450667908259}, !- Relief Air Stream Node Name
  {74750487-4144-413f-bbae-821fdafee695}; !- Return Air Stream Node Name

OS:Node,
  {f14bf61c-ca4e-4aab-a3f2-5ecd2b6a34b8}, !- Handle
  Node 283,                               !- Name
  ,                                       !- Inlet Port
  {78788781-32cf-4567-9d07-2c1492c13903}; !- Outlet Port

OS:Connection,
  {78788781-32cf-4567-9d07-2c1492c13903}, !- Handle
  {468f88cf-6a4a-4587-80b6-a935c88d2149}, !- Name
  {f14bf61c-ca4e-4aab-a3f2-5ecd2b6a34b8}, !- Source Object
  3,                                      !- Outlet Port
  {412ca428-0a69-4382-9a40-3b757e74c2db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86517c53-cdac-461e-b3a7-4b1d2e54b923}, !- Handle
  Node 284,                               !- Name
  {14c2adb3-fd6e-47b4-8d88-450667908259}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14c2adb3-fd6e-47b4-8d88-450667908259}, !- Handle
  {f9db2f50-3e6b-4e43-9f52-7622a203f230}, !- Name
  {412ca428-0a69-4382-9a40-3b757e74c2db}, !- Source Object
  7,                                      !- Outlet Port
  {86517c53-cdac-461e-b3a7-4b1d2e54b923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c8e218-7ebb-4813-b1f5-48292b360326}, !- Handle
  {aec47ca0-015a-42da-a622-6322f5a0b76b}, !- Name
  {3718aced-0728-43df-8677-5b0d753241a5}, !- Source Object
  9,                                      !- Outlet Port
  {5e184707-49c1-4e2d-b54f-8fc5c7cac17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0203db78-4139-43d5-aa0b-7097c9a8ef47}, !- Handle
  Node 285,                               !- Name
  {912c0339-b16f-4fa1-be83-583ab139b665}, !- Inlet Port
  {d7ee02a5-1106-49f3-b62c-8a8f231ef135}; !- Outlet Port

OS:Connection,
  {912c0339-b16f-4fa1-be83-583ab139b665}, !- Handle
  {77ebb101-6aa4-4a15-bc45-f3a039f6abcd}, !- Name
  {a54ce4ae-7f73-4430-aa85-da3758c3a3b8}, !- Source Object
  6,                                      !- Outlet Port
  {0203db78-4139-43d5-aa0b-7097c9a8ef47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ee02a5-1106-49f3-b62c-8a8f231ef135}, !- Handle
  {b557fdd9-73e6-4f1c-aa73-24c13db051e9}, !- Name
  {0203db78-4139-43d5-aa0b-7097c9a8ef47}, !- Source Object
  3,                                      !- Outlet Port
  {3718aced-0728-43df-8677-5b0d753241a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5377eee-8d42-44cb-a7ef-b057b263dc0c}, !- Handle
  Node 286,                               !- Name
  {c9ad1856-a03f-47a6-aaf1-71eb5495c5e7}, !- Inlet Port
  {b4b5b255-eb6e-4674-90cd-0e4ed66cceeb}; !- Outlet Port

OS:Connection,
  {c9ad1856-a03f-47a6-aaf1-71eb5495c5e7}, !- Handle
  {fe28121d-1320-4815-a06c-9ea8a501f626}, !- Name
  {d8784134-8f65-47dc-ba0f-7b7619887531}, !- Source Object
  9,                                      !- Outlet Port
  {f5377eee-8d42-44cb-a7ef-b057b263dc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b5b255-eb6e-4674-90cd-0e4ed66cceeb}, !- Handle
  {321846a1-3c71-448b-a89b-e6fdb3114189}, !- Name
  {f5377eee-8d42-44cb-a7ef-b057b263dc0c}, !- Source Object
  3,                                      !- Outlet Port
  {a54ce4ae-7f73-4430-aa85-da3758c3a3b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d638ad82-1a71-4ebe-91cf-f78d0709fb70}, !- Handle
  Node 287,                               !- Name
  {afb5cecd-d744-4a21-af8b-b6965a060295}, !- Inlet Port
  {6b14875d-2413-4e23-8210-cdc73642cd59}; !- Outlet Port

OS:Connection,
  {74750487-4144-413f-bbae-821fdafee695}, !- Handle
  {932641f7-b746-4850-ac1e-7aba0a4278f2}, !- Name
  {c189c31c-5e6f-4fa3-9fc9-25428d43d0c6}, !- Source Object
  3,                                      !- Outlet Port
  {412ca428-0a69-4382-9a40-3b757e74c2db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {afb5cecd-d744-4a21-af8b-b6965a060295}, !- Handle
  {4d8142df-9d63-4cc7-b5c3-047ca996a5f7}, !- Name
  {412ca428-0a69-4382-9a40-3b757e74c2db}, !- Source Object
  5,                                      !- Outlet Port
  {d638ad82-1a71-4ebe-91cf-f78d0709fb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b14875d-2413-4e23-8210-cdc73642cd59}, !- Handle
  {49c81098-0cb7-4c9d-8289-f8d2d6fd3e71}, !- Name
  {d638ad82-1a71-4ebe-91cf-f78d0709fb70}, !- Source Object
  3,                                      !- Outlet Port
  {d8784134-8f65-47dc-ba0f-7b7619887531}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e89d30d0-264a-4604-bec0-b6eacb1ca8cf}, !- Handle
  Makeup-Air Unit Supply Air Temp 15,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {0acb9dda-e52a-463f-b744-b75041478b1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0acb9dda-e52a-463f-b744-b75041478b1a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 15, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6c0e2cd7-ca7b-489a-94b0-18decf7adde5}, !- Handle
  Setpoint Manager Scheduled 16,          !- Name
  Temperature,                            !- Control Variable
  {e89d30d0-264a-4604-bec0-b6eacb1ca8cf}, !- Schedule Name
  {5e184707-49c1-4e2d-b54f-8fc5c7cac17c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {30924113-fce1-494b-904e-3c9e2d0d2714}, !- Handle
  Coil Heating Electric 32,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {23c6d94d-f791-4860-824c-a2b6f50f321e}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abc968e5-40d9-4981-862d-78f5968194dd}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ac61ff5-0c7a-4bf2-8761-90c935ebe12f}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4aa2e2ec-b201-42bd-8262-0efe59bdede0}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86fa7eac-b506-4882-b710-aa27cea96408}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7d41d47c-8cb0-4a81-9be1-823b25dd8831}, !- Handle
  Coil Cooling DX Single Speed 16 4kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9ad42bb3-7081-4fd1-96d7-b68eaa6d1a1d}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {38cf4557-8b86-4936-9db6-c0650b59e851}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {5caded3a-992d-4cfb-81d0-638b9ce26f91}, !- Air Inlet Node Name
  {42984d67-9146-4730-929a-e82693ce2820}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ad42bb3-7081-4fd1-96d7-b68eaa6d1a1d}, !- Supply Air Fan Name
  {30924113-fce1-494b-904e-3c9e2d0d2714}, !- Heating Coil Name
  {7d41d47c-8cb0-4a81-9be1-823b25dd8831}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f647cb17-d90e-40f9-8997-9ea03cc18022}, !- Handle
  Node 288,                               !- Name
  {f32feca3-5fa9-4385-bd75-36bfb7ca3b00}, !- Inlet Port
  {5caded3a-992d-4cfb-81d0-638b9ce26f91}; !- Outlet Port

OS:Connection,
  {f32feca3-5fa9-4385-bd75-36bfb7ca3b00}, !- Handle
  {9db2aa2d-79f4-4254-a5d1-7f5a3531fa4c}, !- Name
  {81c282dc-0f23-46de-b7b4-c867a4e4187f}, !- Source Object
  3,                                      !- Outlet Port
  {f647cb17-d90e-40f9-8997-9ea03cc18022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5caded3a-992d-4cfb-81d0-638b9ce26f91}, !- Handle
  {8e31e807-58c9-4539-a51d-877460059888}, !- Name
  {f647cb17-d90e-40f9-8997-9ea03cc18022}, !- Source Object
  3,                                      !- Outlet Port
  {38cf4557-8b86-4936-9db6-c0650b59e851}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3b26b83-c6a5-48b8-b4e0-4042372b575d}, !- Handle
  Node 289,                               !- Name
  {42984d67-9146-4730-929a-e82693ce2820}, !- Inlet Port
  {408270dc-78fd-4df4-8ef3-30d67f8cb69b}; !- Outlet Port

OS:Connection,
  {408270dc-78fd-4df4-8ef3-30d67f8cb69b}, !- Handle
  {2d3152f7-4ea0-4d0c-8974-e29f13498ea2}, !- Name
  {b3b26b83-c6a5-48b8-b4e0-4042372b575d}, !- Source Object
  3,                                      !- Outlet Port
  {6f37769b-4c4b-4205-9a42-e0d0ec06b464}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42984d67-9146-4730-929a-e82693ce2820}, !- Handle
  {18fdaef4-d91d-4a12-b2cd-fcc9d44f39e5}, !- Name
  {38cf4557-8b86-4936-9db6-c0650b59e851}, !- Source Object
  4,                                      !- Outlet Port
  {b3b26b83-c6a5-48b8-b4e0-4042372b575d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4de44b89-3586-4f95-88dc-3f522c4604aa}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61d43ef7-5efa-42ff-a989-cf7e4ad5907c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {192e04ad-afe8-422a-9287-8bac2ba20d1e}, !- Air Inlet Node Name
  {d3542173-f3ce-44d6-932a-4be707ead332}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b793f1d5-45a1-49a1-98d1-ab78507d84bd}, !- Handle
  Node 290,                               !- Name
  {ebde9090-52f9-4c77-bbdb-6b15a9ff4acc}, !- Inlet Port
  {299b1907-173d-482a-937a-7d0dfb28c277}; !- Outlet Port

OS:Connection,
  {923d8652-8d7d-4297-b325-9a38c19be749}, !- Handle
  {98b9c0f8-2fac-41f2-a5f5-3f8efd14f792}, !- Name
  {233baf99-18f9-411a-89c5-9fff3855fa15}, !- Source Object
  3,                                      !- Outlet Port
  {6f37769b-4c4b-4205-9a42-e0d0ec06b464}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ebde9090-52f9-4c77-bbdb-6b15a9ff4acc}, !- Handle
  {a75b6fa6-d26f-4311-9881-1a1791f0977b}, !- Name
  {928a7829-7d0a-4ae8-a036-90d7c2043c21}, !- Source Object
  3,                                      !- Outlet Port
  {b793f1d5-45a1-49a1-98d1-ab78507d84bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299b1907-173d-482a-937a-7d0dfb28c277}, !- Handle
  {1ba91859-eaa1-4606-b76d-140c98d76a83}, !- Name
  {b793f1d5-45a1-49a1-98d1-ab78507d84bd}, !- Source Object
  3,                                      !- Outlet Port
  {bd98256c-84ee-4e05-87bf-7c04d7116aae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3cb7164f-68ff-4dee-bf37-c0cd61c32fba}, !- Handle
  Node 291,                               !- Name
  {ecea8689-0bc2-45ed-a019-91ba9449a6e1}, !- Inlet Port
  {192e04ad-afe8-422a-9287-8bac2ba20d1e}; !- Outlet Port

OS:Connection,
  {ecea8689-0bc2-45ed-a019-91ba9449a6e1}, !- Handle
  {6a3c38f7-43d2-463b-964b-d4b7fd125824}, !- Name
  {1d4564f8-a0a0-4178-ac8b-85a5cadd6a44}, !- Source Object
  3,                                      !- Outlet Port
  {3cb7164f-68ff-4dee-bf37-c0cd61c32fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192e04ad-afe8-422a-9287-8bac2ba20d1e}, !- Handle
  {8908a0a8-b511-471d-a762-28ba50e46c52}, !- Name
  {3cb7164f-68ff-4dee-bf37-c0cd61c32fba}, !- Source Object
  3,                                      !- Outlet Port
  {61d43ef7-5efa-42ff-a989-cf7e4ad5907c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3542173-f3ce-44d6-932a-4be707ead332}, !- Handle
  {a3dd0c05-b3ff-4f85-9bf1-059ce1efb282}, !- Name
  {61d43ef7-5efa-42ff-a989-cf7e4ad5907c}, !- Source Object
  4,                                      !- Outlet Port
  {233baf99-18f9-411a-89c5-9fff3855fa15}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d4c1db6d-3d1a-40ba-8850-7a790e15152b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {7932c931-d1b7-4466-9a86-524be377aac5}, !- Availability Schedule
  {32998525-f2e0-4428-b26f-0675a912addb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5972fb28-9ec1-4bf3-bb7b-8d5bebdbc371}, !- Supply Side Inlet Node Name
  {54ca0adc-c042-45e4-8737-7636bbfd89e4}, !- Demand Side Outlet Node Name
  {81fc552b-686a-47b7-aa6e-5fe37d3396c6}, !- Demand Side Inlet Node A
  {d0a005ef-7c1d-4bc1-814a-32406cdc5e91}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7581babd-b6df-480c-b676-1f80c02836db}, !- Demand Mixer Name
  {9059691a-2360-4111-962e-7afd612dba86}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be681993-f478-4df2-8bcd-dd2a9b5665e4}, !- Handle
  Node 292,                               !- Name
  {5972fb28-9ec1-4bf3-bb7b-8d5bebdbc371}, !- Inlet Port
  {fa1d6a1d-e111-40cf-9d8c-fb43507082f6}; !- Outlet Port

OS:Node,
  {317ba61c-091f-4104-89c8-ce118b2ef287}, !- Handle
  Node 293,                               !- Name
  {3e04225a-465f-4a19-a49b-6e207ddd1e6a}, !- Inlet Port
  {d0a005ef-7c1d-4bc1-814a-32406cdc5e91}; !- Outlet Port

OS:Connection,
  {5972fb28-9ec1-4bf3-bb7b-8d5bebdbc371}, !- Handle
  {249e964e-ad41-42c5-a013-0a2d5791e53c}, !- Name
  {d4c1db6d-3d1a-40ba-8850-7a790e15152b}, !- Source Object
  8,                                      !- Outlet Port
  {be681993-f478-4df2-8bcd-dd2a9b5665e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a005ef-7c1d-4bc1-814a-32406cdc5e91}, !- Handle
  {28642e0c-0300-4d23-914f-0449f976f266}, !- Name
  {317ba61c-091f-4104-89c8-ce118b2ef287}, !- Source Object
  3,                                      !- Outlet Port
  {d4c1db6d-3d1a-40ba-8850-7a790e15152b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cd3cbc48-5e31-4343-b36c-457c66a0f718}, !- Handle
  Node 294,                               !- Name
  {81fc552b-686a-47b7-aa6e-5fe37d3396c6}, !- Inlet Port
  {28322cc7-2781-4447-b1ff-6f6869e75aa8}; !- Outlet Port

OS:Node,
  {4dfed458-b56d-47d6-9749-5981f55fe4cc}, !- Handle
  Node 295,                               !- Name
  {a6867290-ae5c-4224-904e-06533aa0ff8a}, !- Inlet Port
  {54ca0adc-c042-45e4-8737-7636bbfd89e4}; !- Outlet Port

OS:Node,
  {32b8bee1-22f9-45e6-9c58-2f6533e6aca5}, !- Handle
  Node 296,                               !- Name
  {d6b925e4-0559-4365-b871-06397d4836ea}, !- Inlet Port
  {85b32197-798f-494a-a384-05ffc558c68f}; !- Outlet Port

OS:Connection,
  {81fc552b-686a-47b7-aa6e-5fe37d3396c6}, !- Handle
  {ea0aad8a-6ab3-45e2-a657-3c77d8187bab}, !- Name
  {d4c1db6d-3d1a-40ba-8850-7a790e15152b}, !- Source Object
  10,                                     !- Outlet Port
  {cd3cbc48-5e31-4343-b36c-457c66a0f718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ca0adc-c042-45e4-8737-7636bbfd89e4}, !- Handle
  {972e8c9b-c072-445b-baaa-82df691807b9}, !- Name
  {4dfed458-b56d-47d6-9749-5981f55fe4cc}, !- Source Object
  3,                                      !- Outlet Port
  {d4c1db6d-3d1a-40ba-8850-7a790e15152b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9059691a-2360-4111-962e-7afd612dba86}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {28322cc7-2781-4447-b1ff-6f6869e75aa8}, !- Inlet Node Name
  {010e4250-b015-445b-97b7-e2d979eae0fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7581babd-b6df-480c-b676-1f80c02836db}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {a6867290-ae5c-4224-904e-06533aa0ff8a}, !- Outlet Node Name
  {d12e374c-766e-497a-99b6-61188b0e9b71}; !- Inlet Node Name 1

OS:Connection,
  {28322cc7-2781-4447-b1ff-6f6869e75aa8}, !- Handle
  {896dba83-ad17-4b90-b5cb-bed5cb313552}, !- Name
  {cd3cbc48-5e31-4343-b36c-457c66a0f718}, !- Source Object
  3,                                      !- Outlet Port
  {9059691a-2360-4111-962e-7afd612dba86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6867290-ae5c-4224-904e-06533aa0ff8a}, !- Handle
  {83afb475-0d20-434e-9e7f-855b10280fdf}, !- Name
  {7581babd-b6df-480c-b676-1f80c02836db}, !- Source Object
  2,                                      !- Outlet Port
  {4dfed458-b56d-47d6-9749-5981f55fe4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5e9ad1c1-8f54-4082-a6fb-e6973e8b108a}, !- Handle
  {d4c1db6d-3d1a-40ba-8850-7a790e15152b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {32998525-f2e0-4428-b26f-0675a912addb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {296c8c4a-fe09-46ec-92c6-8289372769ad}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {97a60c1a-e023-491e-9a3d-bb774b6e8ad6}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3f0dd54d-cb8f-4a6a-a576-4490737efeb8}, !- Air Inlet Node Name
  {3e04225a-465f-4a19-a49b-6e207ddd1e6a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {54f9ba6e-83a8-480d-86b5-e581fc4e29a6}, !- Handle
  Coil Heating Electric 33,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {943cf8d9-0bdd-4ba5-aa06-5d6cb7e3a132}, !- Air Inlet Node Name
  {53fd42b3-4489-48df-b207-250233cd12eb}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4b0c8112-2267-4d2e-a80e-6c43d638bb33}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f08e0a1-104d-4762-9b10-2be87293d2d4}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5dcbf9f-d6d5-4c66-9f40-476a247c7a1e}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6ef5e11-1c73-4a5e-9526-4ac89fd892b8}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99dce874-ab61-479f-8e01-f1e5b0358aad}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9d95d41a-42af-4085-abc8-74d33fd81be0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3fa6cf68-23c0-4e5a-80fa-6df81509c9b8}, !- Air Inlet Node Name
  {e9cb6e62-afff-4781-8139-d0131aba0f5f}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {73f95fbf-f046-48ba-b18a-e784269f82c0}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7932c931-d1b7-4466-9a86-524be377aac5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f12c0df8-a6ee-48ca-a13c-0a0a81ed3b4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f12c0df8-a6ee-48ca-a13c-0a0a81ed3b4a}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d628e21-0c85-4341-b345-7fbb76f76829}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {73f95fbf-f046-48ba-b18a-e784269f82c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2502f9da-c874-4289-afb1-4bc86b6baa1c}, !- Mixed Air Node Name
  {cd40dd03-2ef4-4536-8fb3-f8adac9db82c}, !- Outdoor Air Stream Node Name
  {dddc0126-b48a-483a-a1a0-1d6623cd628b}, !- Relief Air Stream Node Name
  {fa1d6a1d-e111-40cf-9d8c-fb43507082f6}; !- Return Air Stream Node Name

OS:Node,
  {e7efbef6-2b10-41eb-a51c-d8571003085e}, !- Handle
  Node 297,                               !- Name
  ,                                       !- Inlet Port
  {cd40dd03-2ef4-4536-8fb3-f8adac9db82c}; !- Outlet Port

OS:Connection,
  {cd40dd03-2ef4-4536-8fb3-f8adac9db82c}, !- Handle
  {f0955a5c-6f85-4a44-840d-a9e72f85c60c}, !- Name
  {e7efbef6-2b10-41eb-a51c-d8571003085e}, !- Source Object
  3,                                      !- Outlet Port
  {0d628e21-0c85-4341-b345-7fbb76f76829}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95bc5034-807a-4f02-8a25-466c39aa3bf1}, !- Handle
  Node 298,                               !- Name
  {dddc0126-b48a-483a-a1a0-1d6623cd628b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dddc0126-b48a-483a-a1a0-1d6623cd628b}, !- Handle
  {8d92d07f-e288-49d1-9819-4837558d711e}, !- Name
  {0d628e21-0c85-4341-b345-7fbb76f76829}, !- Source Object
  7,                                      !- Outlet Port
  {95bc5034-807a-4f02-8a25-466c39aa3bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e04225a-465f-4a19-a49b-6e207ddd1e6a}, !- Handle
  {4b94b586-33b7-4282-8878-441e99d4899f}, !- Name
  {97a60c1a-e023-491e-9a3d-bb774b6e8ad6}, !- Source Object
  9,                                      !- Outlet Port
  {317ba61c-091f-4104-89c8-ce118b2ef287}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {580bbaa4-0cb0-4569-bb1e-bb98a27c47d9}, !- Handle
  Node 299,                               !- Name
  {53fd42b3-4489-48df-b207-250233cd12eb}, !- Inlet Port
  {3f0dd54d-cb8f-4a6a-a576-4490737efeb8}; !- Outlet Port

OS:Connection,
  {53fd42b3-4489-48df-b207-250233cd12eb}, !- Handle
  {d4e0e622-1198-474a-acd0-e0fd339f7127}, !- Name
  {54f9ba6e-83a8-480d-86b5-e581fc4e29a6}, !- Source Object
  6,                                      !- Outlet Port
  {580bbaa4-0cb0-4569-bb1e-bb98a27c47d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0dd54d-cb8f-4a6a-a576-4490737efeb8}, !- Handle
  {a7fb6b34-8796-48b1-8d8c-3ff66eab5118}, !- Name
  {580bbaa4-0cb0-4569-bb1e-bb98a27c47d9}, !- Source Object
  3,                                      !- Outlet Port
  {97a60c1a-e023-491e-9a3d-bb774b6e8ad6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3b8a5ff6-3efd-4848-9895-ee0a53d03c4b}, !- Handle
  Node 300,                               !- Name
  {e9cb6e62-afff-4781-8139-d0131aba0f5f}, !- Inlet Port
  {943cf8d9-0bdd-4ba5-aa06-5d6cb7e3a132}; !- Outlet Port

OS:Connection,
  {e9cb6e62-afff-4781-8139-d0131aba0f5f}, !- Handle
  {6ae18ac8-ccae-494c-8f06-e4b3be774dd5}, !- Name
  {9d95d41a-42af-4085-abc8-74d33fd81be0}, !- Source Object
  9,                                      !- Outlet Port
  {3b8a5ff6-3efd-4848-9895-ee0a53d03c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943cf8d9-0bdd-4ba5-aa06-5d6cb7e3a132}, !- Handle
  {8bb4e888-36a8-4cc4-8314-d0cbd5779cf9}, !- Name
  {3b8a5ff6-3efd-4848-9895-ee0a53d03c4b}, !- Source Object
  3,                                      !- Outlet Port
  {54f9ba6e-83a8-480d-86b5-e581fc4e29a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3398eafa-5945-40c3-bf24-7c355588e49b}, !- Handle
  Node 301,                               !- Name
  {2502f9da-c874-4289-afb1-4bc86b6baa1c}, !- Inlet Port
  {3fa6cf68-23c0-4e5a-80fa-6df81509c9b8}; !- Outlet Port

OS:Connection,
  {fa1d6a1d-e111-40cf-9d8c-fb43507082f6}, !- Handle
  {2c62e493-5c0d-42c0-8a78-f13ad11e933d}, !- Name
  {be681993-f478-4df2-8bcd-dd2a9b5665e4}, !- Source Object
  3,                                      !- Outlet Port
  {0d628e21-0c85-4341-b345-7fbb76f76829}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2502f9da-c874-4289-afb1-4bc86b6baa1c}, !- Handle
  {d210d283-bcd8-432f-ab9d-62f174506b13}, !- Name
  {0d628e21-0c85-4341-b345-7fbb76f76829}, !- Source Object
  5,                                      !- Outlet Port
  {3398eafa-5945-40c3-bf24-7c355588e49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa6cf68-23c0-4e5a-80fa-6df81509c9b8}, !- Handle
  {b19ecc41-1a7d-43db-b2bc-04d4305762d8}, !- Name
  {3398eafa-5945-40c3-bf24-7c355588e49b}, !- Source Object
  3,                                      !- Outlet Port
  {9d95d41a-42af-4085-abc8-74d33fd81be0}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0118c1a8-6122-4beb-a451-2cbc8c7fbac4}, !- Handle
  Makeup-Air Unit Supply Air Temp 16,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {21ac5ab6-86e5-46ca-9132-4e9699e54e1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21ac5ab6-86e5-46ca-9132-4e9699e54e1e}, !- Handle
  Makeup Air Unit Supply Air Temp Default 16, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4956a004-ce0c-4420-b793-eab3742c787e}, !- Handle
  Setpoint Manager Scheduled 17,          !- Name
  Temperature,                            !- Control Variable
  {0118c1a8-6122-4beb-a451-2cbc8c7fbac4}, !- Schedule Name
  {317ba61c-091f-4104-89c8-ce118b2ef287}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {cd8d83ee-a4bc-4e76-a7e7-ceb090c15d49}, !- Handle
  Coil Heating Electric 34,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7e844ceb-4216-42b7-b438-d510e8b3e6ce}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e77cbd0-8cd9-45f8-9832-78d7890a3a1a}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9fc0963-99a3-4151-9072-39fa41ff73bd}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {892c42cd-d406-4e6b-9386-fd3be8b9e6c4}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0cc9c00-872e-4ede-8e5e-b05ac14eb5f6}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {96d124af-84b7-4652-a354-e3de863fe377}, !- Handle
  Coil Cooling DX Single Speed 17 2kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8c2a26c5-d58c-4aae-87c3-1b2304cc6f4e}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a30eff00-3de1-400a-b922-e4fa45fa2cf8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {a23ca729-b98d-484d-92c7-066c054b92ef}, !- Air Inlet Node Name
  {1d931a1a-2972-43dd-96bb-0a821d001011}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c2a26c5-d58c-4aae-87c3-1b2304cc6f4e}, !- Supply Air Fan Name
  {cd8d83ee-a4bc-4e76-a7e7-ceb090c15d49}, !- Heating Coil Name
  {96d124af-84b7-4652-a354-e3de863fe377}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {11e7bb2e-587e-46a6-ad61-f2bda8d4d96b}, !- Handle
  Node 302,                               !- Name
  {ef03fa23-49fb-4ed6-a738-a5172f0b9ed6}, !- Inlet Port
  {a23ca729-b98d-484d-92c7-066c054b92ef}; !- Outlet Port

OS:Connection,
  {ef03fa23-49fb-4ed6-a738-a5172f0b9ed6}, !- Handle
  {23cb338f-b7af-4625-aab7-554eff5d50ce}, !- Name
  {17ff0b50-9e13-4a8f-ada2-6e3dd791a009}, !- Source Object
  3,                                      !- Outlet Port
  {11e7bb2e-587e-46a6-ad61-f2bda8d4d96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a23ca729-b98d-484d-92c7-066c054b92ef}, !- Handle
  {f4c5a82c-e42e-4741-8a5e-62236afa0fb4}, !- Name
  {11e7bb2e-587e-46a6-ad61-f2bda8d4d96b}, !- Source Object
  3,                                      !- Outlet Port
  {a30eff00-3de1-400a-b922-e4fa45fa2cf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee1c01eb-ced6-4797-bfb3-e865896110e3}, !- Handle
  Node 303,                               !- Name
  {1d931a1a-2972-43dd-96bb-0a821d001011}, !- Inlet Port
  {ff379f38-6698-4f3a-81d3-ed5742ee3ea9}; !- Outlet Port

OS:Connection,
  {ff379f38-6698-4f3a-81d3-ed5742ee3ea9}, !- Handle
  {e9591112-75f5-4219-a9d6-fcf9a939cc0f}, !- Name
  {ee1c01eb-ced6-4797-bfb3-e865896110e3}, !- Source Object
  3,                                      !- Outlet Port
  {ad7e4a25-c3ac-4124-9d91-43175bb13853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d931a1a-2972-43dd-96bb-0a821d001011}, !- Handle
  {a7245822-850d-4846-908e-8ff72ac6fb37}, !- Name
  {a30eff00-3de1-400a-b922-e4fa45fa2cf8}, !- Source Object
  4,                                      !- Outlet Port
  {ee1c01eb-ced6-4797-bfb3-e865896110e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b321342b-29b5-479c-a68b-a8c8c682cb4d}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f34f68f1-af3b-4b63-b3bd-0e50743a62f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {aea6fe6d-64bd-4dbc-b2eb-3dad6817e4d0}, !- Air Inlet Node Name
  {d6b925e4-0559-4365-b871-06397d4836ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4601195-108b-454a-8a52-8ed287e57f3b}, !- Handle
  Node 304,                               !- Name
  {e8563551-1b73-4cfb-9168-e0091e225828}, !- Inlet Port
  {d12e374c-766e-497a-99b6-61188b0e9b71}; !- Outlet Port

OS:Connection,
  {85b32197-798f-494a-a384-05ffc558c68f}, !- Handle
  {a16627e9-9242-4ed0-bff9-684132f1fafc}, !- Name
  {32b8bee1-22f9-45e6-9c58-2f6533e6aca5}, !- Source Object
  3,                                      !- Outlet Port
  {ad7e4a25-c3ac-4124-9d91-43175bb13853}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e8563551-1b73-4cfb-9168-e0091e225828}, !- Handle
  {c8baf0cf-d531-498c-bcb7-d615ba0fa772}, !- Name
  {13e721ce-31da-45ff-af42-5039fc0e3201}, !- Source Object
  3,                                      !- Outlet Port
  {b4601195-108b-454a-8a52-8ed287e57f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d12e374c-766e-497a-99b6-61188b0e9b71}, !- Handle
  {c1d5bba5-f98d-448d-b75e-f097971d8d1d}, !- Name
  {b4601195-108b-454a-8a52-8ed287e57f3b}, !- Source Object
  3,                                      !- Outlet Port
  {7581babd-b6df-480c-b676-1f80c02836db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a6b62d2-d9f4-4092-a9b7-8504191927d3}, !- Handle
  Node 305,                               !- Name
  {010e4250-b015-445b-97b7-e2d979eae0fb}, !- Inlet Port
  {aea6fe6d-64bd-4dbc-b2eb-3dad6817e4d0}; !- Outlet Port

OS:Connection,
  {010e4250-b015-445b-97b7-e2d979eae0fb}, !- Handle
  {fd66f7a8-ae94-49b8-b33e-4af590e692d0}, !- Name
  {9059691a-2360-4111-962e-7afd612dba86}, !- Source Object
  3,                                      !- Outlet Port
  {0a6b62d2-d9f4-4092-a9b7-8504191927d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea6fe6d-64bd-4dbc-b2eb-3dad6817e4d0}, !- Handle
  {c152658d-b6f9-4e29-902a-45b55f67e402}, !- Name
  {0a6b62d2-d9f4-4092-a9b7-8504191927d3}, !- Source Object
  3,                                      !- Outlet Port
  {f34f68f1-af3b-4b63-b3bd-0e50743a62f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6b925e4-0559-4365-b871-06397d4836ea}, !- Handle
  {844f7e64-602c-4ce6-b710-dce4a62477d5}, !- Name
  {f34f68f1-af3b-4b63-b3bd-0e50743a62f4}, !- Source Object
  4,                                      !- Outlet Port
  {32b8bee1-22f9-45e6-9c58-2f6533e6aca5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fa09dab6-6e1c-498a-a6fc-7f93bb370c22}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {4910e134-c090-40a8-82ea-ec8225739864}, !- Availability Schedule
  {219f8812-1989-4bc8-b860-6d24e9982e47}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17a3f69e-e065-41fa-a9e3-09775175f963}, !- Supply Side Inlet Node Name
  {b37c855c-b643-4806-92af-a7f54b7668d6}, !- Demand Side Outlet Node Name
  {21081292-b2c5-4a69-9294-d17f9bd8ba3b}, !- Demand Side Inlet Node A
  {36a4c252-ec09-442d-be39-043aded12367}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {285fcd1c-9b9d-4037-834b-ece87fd44243}, !- Demand Mixer Name
  {22a7786e-0ffd-414e-bd46-68463f33169c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {92cab0d4-6253-46ab-948a-570f466232e1}, !- Handle
  Node 306,                               !- Name
  {17a3f69e-e065-41fa-a9e3-09775175f963}, !- Inlet Port
  {502e039c-b527-49a5-994f-6ba3632e0626}; !- Outlet Port

OS:Node,
  {c02d9b79-43af-4f9a-9801-e3f3d188b95e}, !- Handle
  Node 307,                               !- Name
  {9921ff7c-f66a-4de6-96a8-5b18ce80e3fa}, !- Inlet Port
  {36a4c252-ec09-442d-be39-043aded12367}; !- Outlet Port

OS:Connection,
  {17a3f69e-e065-41fa-a9e3-09775175f963}, !- Handle
  {7d3ddd97-0425-4a79-abe4-7e6ea6f43e8e}, !- Name
  {fa09dab6-6e1c-498a-a6fc-7f93bb370c22}, !- Source Object
  8,                                      !- Outlet Port
  {92cab0d4-6253-46ab-948a-570f466232e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a4c252-ec09-442d-be39-043aded12367}, !- Handle
  {734f25bc-c377-42a7-8c97-df868eef204b}, !- Name
  {c02d9b79-43af-4f9a-9801-e3f3d188b95e}, !- Source Object
  3,                                      !- Outlet Port
  {fa09dab6-6e1c-498a-a6fc-7f93bb370c22}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc74c1cc-684e-4c45-bb96-1ec773784544}, !- Handle
  Node 308,                               !- Name
  {21081292-b2c5-4a69-9294-d17f9bd8ba3b}, !- Inlet Port
  {65df7db9-2502-4f57-b668-d0de38f4c3b5}; !- Outlet Port

OS:Node,
  {60293f08-c2d9-493a-9f24-cb1f1738b141}, !- Handle
  Node 309,                               !- Name
  {16a87443-556c-424c-9de3-e26a27d44c4e}, !- Inlet Port
  {b37c855c-b643-4806-92af-a7f54b7668d6}; !- Outlet Port

OS:Node,
  {a6ae05e2-608b-46b8-86a1-87a93a8d46c3}, !- Handle
  Node 310,                               !- Name
  {7ec49ce5-ccc6-4eda-aedd-e71ad0c5d46d}, !- Inlet Port
  {0b995201-6a4a-4b98-b30d-a90355696edb}; !- Outlet Port

OS:Connection,
  {21081292-b2c5-4a69-9294-d17f9bd8ba3b}, !- Handle
  {cbce40da-3e40-4c3d-856a-a1e29674b30c}, !- Name
  {fa09dab6-6e1c-498a-a6fc-7f93bb370c22}, !- Source Object
  10,                                     !- Outlet Port
  {fc74c1cc-684e-4c45-bb96-1ec773784544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37c855c-b643-4806-92af-a7f54b7668d6}, !- Handle
  {c9ca17ac-2b26-4da2-b3b8-235d2613f71a}, !- Name
  {60293f08-c2d9-493a-9f24-cb1f1738b141}, !- Source Object
  3,                                      !- Outlet Port
  {fa09dab6-6e1c-498a-a6fc-7f93bb370c22}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {22a7786e-0ffd-414e-bd46-68463f33169c}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {65df7db9-2502-4f57-b668-d0de38f4c3b5}, !- Inlet Node Name
  {fb13eda0-083e-449e-bff7-309405432717}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {285fcd1c-9b9d-4037-834b-ece87fd44243}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {16a87443-556c-424c-9de3-e26a27d44c4e}, !- Outlet Node Name
  {24212195-f5a4-448d-ac45-3f6687515486}; !- Inlet Node Name 1

OS:Connection,
  {65df7db9-2502-4f57-b668-d0de38f4c3b5}, !- Handle
  {d15a263b-e9f4-4f44-b438-9492c861cc2f}, !- Name
  {fc74c1cc-684e-4c45-bb96-1ec773784544}, !- Source Object
  3,                                      !- Outlet Port
  {22a7786e-0ffd-414e-bd46-68463f33169c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a87443-556c-424c-9de3-e26a27d44c4e}, !- Handle
  {17c3ee41-c524-4aaf-8260-a4a6cc1775d8}, !- Name
  {285fcd1c-9b9d-4037-834b-ece87fd44243}, !- Source Object
  2,                                      !- Outlet Port
  {60293f08-c2d9-493a-9f24-cb1f1738b141}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {17a00cae-ed3b-4846-ba3d-b6e272bd9269}, !- Handle
  {fa09dab6-6e1c-498a-a6fc-7f93bb370c22}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {219f8812-1989-4bc8-b860-6d24e9982e47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {ff526384-aa5b-4633-b890-4458ee688723}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ec355e68-9b6b-410a-876c-ab5cfc164c50}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0616ec52-b31f-4b6c-bc9b-c86c8e6d5e4e}, !- Air Inlet Node Name
  {9921ff7c-f66a-4de6-96a8-5b18ce80e3fa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cb1a248a-2813-4641-b2bc-381401b51c49}, !- Handle
  Coil Heating Electric 35,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {22e3cb08-cea9-44b8-990b-2b20f48b7ab7}, !- Air Inlet Node Name
  {8481ccaf-c62c-49ea-a19b-732c053e1ee1}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d38aeb29-d368-4c23-9683-74d5552ef01e}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad5f8611-70e2-46a9-a64a-550256363254}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {627cf757-08d8-4d28-8e6f-c0a5f3352df9}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29732615-cf7f-4a8e-becb-e61595898082}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {25abb66b-ab1a-42f9-9d90-df83e4e8826f}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {81eebd4a-459c-48d8-a2e2-e3490df38ce4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {be19d3d2-3269-401a-8553-7331a1066189}, !- Air Inlet Node Name
  {1327a5ef-2e85-4681-9502-4673e3295420}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7585c0be-73c1-45b5-aa7e-55778750cf98}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4910e134-c090-40a8-82ea-ec8225739864}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5104e564-e430-48cf-9d96-565ae0fa81f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5104e564-e430-48cf-9d96-565ae0fa81f8}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {681e2e12-421c-439b-b31e-c126ad342317}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {7585c0be-73c1-45b5-aa7e-55778750cf98}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc983f82-830d-4e02-96e2-36b7976d5be3}, !- Mixed Air Node Name
  {c6f485c7-5a70-49ae-894b-37cdbd00afc7}, !- Outdoor Air Stream Node Name
  {b6ef74cf-ba51-4dc8-97df-24ed375aed80}, !- Relief Air Stream Node Name
  {502e039c-b527-49a5-994f-6ba3632e0626}; !- Return Air Stream Node Name

OS:Node,
  {fbe040c5-83d7-4559-966c-31a54238b035}, !- Handle
  Node 311,                               !- Name
  ,                                       !- Inlet Port
  {c6f485c7-5a70-49ae-894b-37cdbd00afc7}; !- Outlet Port

OS:Connection,
  {c6f485c7-5a70-49ae-894b-37cdbd00afc7}, !- Handle
  {4db04d08-9b44-424b-a07b-5b87a93a4d78}, !- Name
  {fbe040c5-83d7-4559-966c-31a54238b035}, !- Source Object
  3,                                      !- Outlet Port
  {681e2e12-421c-439b-b31e-c126ad342317}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e70565be-9e84-4473-ae4d-da3879c85552}, !- Handle
  Node 312,                               !- Name
  {b6ef74cf-ba51-4dc8-97df-24ed375aed80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6ef74cf-ba51-4dc8-97df-24ed375aed80}, !- Handle
  {8e5dcc60-40ab-4126-8399-b20741d148c4}, !- Name
  {681e2e12-421c-439b-b31e-c126ad342317}, !- Source Object
  7,                                      !- Outlet Port
  {e70565be-9e84-4473-ae4d-da3879c85552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9921ff7c-f66a-4de6-96a8-5b18ce80e3fa}, !- Handle
  {5d3d640f-9209-4004-9d02-1e9f77946b16}, !- Name
  {ec355e68-9b6b-410a-876c-ab5cfc164c50}, !- Source Object
  9,                                      !- Outlet Port
  {c02d9b79-43af-4f9a-9801-e3f3d188b95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d1446d3-fb77-4371-ad5d-33dfcf602c35}, !- Handle
  Node 313,                               !- Name
  {8481ccaf-c62c-49ea-a19b-732c053e1ee1}, !- Inlet Port
  {0616ec52-b31f-4b6c-bc9b-c86c8e6d5e4e}; !- Outlet Port

OS:Connection,
  {8481ccaf-c62c-49ea-a19b-732c053e1ee1}, !- Handle
  {8a958e59-e6ac-4198-a8b8-7a8618b0765e}, !- Name
  {cb1a248a-2813-4641-b2bc-381401b51c49}, !- Source Object
  6,                                      !- Outlet Port
  {7d1446d3-fb77-4371-ad5d-33dfcf602c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0616ec52-b31f-4b6c-bc9b-c86c8e6d5e4e}, !- Handle
  {08164d88-abfb-4200-b5c2-3c371670c43a}, !- Name
  {7d1446d3-fb77-4371-ad5d-33dfcf602c35}, !- Source Object
  3,                                      !- Outlet Port
  {ec355e68-9b6b-410a-876c-ab5cfc164c50}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ec05d05e-9416-440e-b5d0-d3e5954053dd}, !- Handle
  Node 314,                               !- Name
  {1327a5ef-2e85-4681-9502-4673e3295420}, !- Inlet Port
  {22e3cb08-cea9-44b8-990b-2b20f48b7ab7}; !- Outlet Port

OS:Connection,
  {1327a5ef-2e85-4681-9502-4673e3295420}, !- Handle
  {23ce9a63-7c71-461b-9532-52f508b44394}, !- Name
  {81eebd4a-459c-48d8-a2e2-e3490df38ce4}, !- Source Object
  9,                                      !- Outlet Port
  {ec05d05e-9416-440e-b5d0-d3e5954053dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e3cb08-cea9-44b8-990b-2b20f48b7ab7}, !- Handle
  {6a630fa2-7fe8-4b18-9b6f-ccde966467f3}, !- Name
  {ec05d05e-9416-440e-b5d0-d3e5954053dd}, !- Source Object
  3,                                      !- Outlet Port
  {cb1a248a-2813-4641-b2bc-381401b51c49}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ddb89001-0785-4bca-9857-0e325175e60f}, !- Handle
  Node 315,                               !- Name
  {bc983f82-830d-4e02-96e2-36b7976d5be3}, !- Inlet Port
  {be19d3d2-3269-401a-8553-7331a1066189}; !- Outlet Port

OS:Connection,
  {502e039c-b527-49a5-994f-6ba3632e0626}, !- Handle
  {1ef4fad5-8fea-4021-9d26-8f248dcc6965}, !- Name
  {92cab0d4-6253-46ab-948a-570f466232e1}, !- Source Object
  3,                                      !- Outlet Port
  {681e2e12-421c-439b-b31e-c126ad342317}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bc983f82-830d-4e02-96e2-36b7976d5be3}, !- Handle
  {0b1bd44a-8c15-40d1-ab44-8173eab4887d}, !- Name
  {681e2e12-421c-439b-b31e-c126ad342317}, !- Source Object
  5,                                      !- Outlet Port
  {ddb89001-0785-4bca-9857-0e325175e60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be19d3d2-3269-401a-8553-7331a1066189}, !- Handle
  {f7ec8cae-0b72-4dd0-bd5e-3bf864d20968}, !- Name
  {ddb89001-0785-4bca-9857-0e325175e60f}, !- Source Object
  3,                                      !- Outlet Port
  {81eebd4a-459c-48d8-a2e2-e3490df38ce4}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4c764fea-a443-4111-8caf-4bec6cb8ea66}, !- Handle
  Makeup-Air Unit Supply Air Temp 17,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {320236b0-fa52-4347-9466-96aca5b8f09a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {320236b0-fa52-4347-9466-96aca5b8f09a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 17, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {47be0343-b23a-4c8e-a86f-cdfd27bb3252}, !- Handle
  Setpoint Manager Scheduled 18,          !- Name
  Temperature,                            !- Control Variable
  {4c764fea-a443-4111-8caf-4bec6cb8ea66}, !- Schedule Name
  {c02d9b79-43af-4f9a-9801-e3f3d188b95e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {def67825-558d-43d3-8521-d984d6e16248}, !- Handle
  Coil Heating Electric 36,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {64820e0c-c6a9-4b9f-bb8b-6716aac71818}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2455f1fb-5da8-40db-86cf-160a5e24f70f}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e684e32-4963-4a2d-ad38-eaa8039d618b}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b256b9d-f616-4032-b8a2-b84f019590a1}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5dab8086-3416-4641-9d3d-f9f751949606}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ebc1c530-4ea4-445e-aa31-8aef7dfed21d}, !- Handle
  Coil Cooling DX Single Speed 18 17kBtu/hr 9.3EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {43d16f92-4b26-4841-b1aa-7c857d725ffd}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {65427203-7b8b-4007-9918-a14026002cb4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {c6575aa5-07d3-40ae-88c8-36d97966875d}, !- Air Inlet Node Name
  {30d32f52-f218-4663-b2f4-ec0bac477572}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {43d16f92-4b26-4841-b1aa-7c857d725ffd}, !- Supply Air Fan Name
  {def67825-558d-43d3-8521-d984d6e16248}, !- Heating Coil Name
  {ebc1c530-4ea4-445e-aa31-8aef7dfed21d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {68dcdfd2-7b1e-4c48-82ed-c5018268766c}, !- Handle
  Node 316,                               !- Name
  {59117058-3091-47b3-96c3-b561fba22384}, !- Inlet Port
  {c6575aa5-07d3-40ae-88c8-36d97966875d}; !- Outlet Port

OS:Connection,
  {59117058-3091-47b3-96c3-b561fba22384}, !- Handle
  {736b34d2-ad44-43a9-8335-7c557bb57012}, !- Name
  {00eb23f2-b812-4c4d-b740-1b12b82fb26a}, !- Source Object
  3,                                      !- Outlet Port
  {68dcdfd2-7b1e-4c48-82ed-c5018268766c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6575aa5-07d3-40ae-88c8-36d97966875d}, !- Handle
  {a8f79401-e457-4bdd-b9c9-97f6bb1cfa22}, !- Name
  {68dcdfd2-7b1e-4c48-82ed-c5018268766c}, !- Source Object
  3,                                      !- Outlet Port
  {65427203-7b8b-4007-9918-a14026002cb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd62e348-cc38-4b0a-83da-2a013d44f6fc}, !- Handle
  Node 317,                               !- Name
  {30d32f52-f218-4663-b2f4-ec0bac477572}, !- Inlet Port
  {9df4ce66-e345-40bc-a2fc-5b1533296fcc}; !- Outlet Port

OS:Connection,
  {9df4ce66-e345-40bc-a2fc-5b1533296fcc}, !- Handle
  {07c093f4-ccac-4c3c-8ba1-53551f58e8d6}, !- Name
  {dd62e348-cc38-4b0a-83da-2a013d44f6fc}, !- Source Object
  3,                                      !- Outlet Port
  {5fbf0f75-3996-4357-b46c-45addab25116}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30d32f52-f218-4663-b2f4-ec0bac477572}, !- Handle
  {25d00855-e3a9-42f9-95fe-b98b8d3cf56e}, !- Name
  {65427203-7b8b-4007-9918-a14026002cb4}, !- Source Object
  4,                                      !- Outlet Port
  {dd62e348-cc38-4b0a-83da-2a013d44f6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {269344a5-b506-4a17-97f7-7fd7b0f00868}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4d4b88f-ff0b-40f0-841d-987fe7dff036}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {2289daef-e785-4c97-b5fd-1d474242850d}, !- Air Inlet Node Name
  {7ec49ce5-ccc6-4eda-aedd-e71ad0c5d46d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2dfc4dd-0614-4346-a091-f3a8b4e8f9b1}, !- Handle
  Node 318,                               !- Name
  {92828a09-16a3-448c-94ab-200ca6f4d3b5}, !- Inlet Port
  {24212195-f5a4-448d-ac45-3f6687515486}; !- Outlet Port

OS:Connection,
  {0b995201-6a4a-4b98-b30d-a90355696edb}, !- Handle
  {c54cb1c5-88e4-464b-8357-2e6523a52fa5}, !- Name
  {a6ae05e2-608b-46b8-86a1-87a93a8d46c3}, !- Source Object
  3,                                      !- Outlet Port
  {5fbf0f75-3996-4357-b46c-45addab25116}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92828a09-16a3-448c-94ab-200ca6f4d3b5}, !- Handle
  {7baf1c16-8fdd-4530-a44e-d51459a88cce}, !- Name
  {29b28e2b-03ce-4fd4-941e-591c24d78bb4}, !- Source Object
  3,                                      !- Outlet Port
  {f2dfc4dd-0614-4346-a091-f3a8b4e8f9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24212195-f5a4-448d-ac45-3f6687515486}, !- Handle
  {9c015872-af44-41d5-8f1f-0ba3a9d6b529}, !- Name
  {f2dfc4dd-0614-4346-a091-f3a8b4e8f9b1}, !- Source Object
  3,                                      !- Outlet Port
  {285fcd1c-9b9d-4037-834b-ece87fd44243}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57c9f5b0-1063-4071-a84a-58312d2a55c6}, !- Handle
  Node 319,                               !- Name
  {fb13eda0-083e-449e-bff7-309405432717}, !- Inlet Port
  {2289daef-e785-4c97-b5fd-1d474242850d}; !- Outlet Port

OS:Connection,
  {fb13eda0-083e-449e-bff7-309405432717}, !- Handle
  {b75ad0b5-4ba7-4341-8f27-d84826f2d055}, !- Name
  {22a7786e-0ffd-414e-bd46-68463f33169c}, !- Source Object
  3,                                      !- Outlet Port
  {57c9f5b0-1063-4071-a84a-58312d2a55c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2289daef-e785-4c97-b5fd-1d474242850d}, !- Handle
  {123f30a9-97a6-4e18-895a-2993ae82d635}, !- Name
  {57c9f5b0-1063-4071-a84a-58312d2a55c6}, !- Source Object
  3,                                      !- Outlet Port
  {c4d4b88f-ff0b-40f0-841d-987fe7dff036}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ec49ce5-ccc6-4eda-aedd-e71ad0c5d46d}, !- Handle
  {7dab8d57-e5cb-4e8c-99f6-22867516f8c4}, !- Name
  {c4d4b88f-ff0b-40f0-841d-987fe7dff036}, !- Source Object
  4,                                      !- Outlet Port
  {a6ae05e2-608b-46b8-86a1-87a93a8d46c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {773641b6-e384-4414-a4a7-795cdbf56d70}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {3568b715-feed-445d-be96-db585838d610}, !- Availability Schedule
  {67d2bea8-ae45-4f1c-a0ac-ff3af34e9b95}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f5862671-51c7-49f5-980e-e5818cbba19b}, !- Supply Side Inlet Node Name
  {f8818805-d7c0-4d09-9ff6-8fd617ad9293}, !- Demand Side Outlet Node Name
  {91b33aab-81a3-4cd6-867e-dbef1f5525a7}, !- Demand Side Inlet Node A
  {c9153a32-8dbd-44cd-b87a-97d6b37a5979}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1285ce4b-d320-476d-9954-05b42e7ab0a9}, !- Demand Mixer Name
  {3d450237-01fa-44ba-80b3-553cf0ac99f5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3df9e3ea-cabb-4cd6-92d9-1db11244c22c}, !- Handle
  Node 320,                               !- Name
  {f5862671-51c7-49f5-980e-e5818cbba19b}, !- Inlet Port
  {abf3519e-477d-4e63-8686-256bdb5a7cff}; !- Outlet Port

OS:Node,
  {712e882e-7bd1-48a9-b92a-068494ad808f}, !- Handle
  Node 321,                               !- Name
  {7c8edc9d-49cd-41f9-aa10-6fd93b38e6ac}, !- Inlet Port
  {c9153a32-8dbd-44cd-b87a-97d6b37a5979}; !- Outlet Port

OS:Connection,
  {f5862671-51c7-49f5-980e-e5818cbba19b}, !- Handle
  {3956a713-151b-4a75-9a77-101b61d7e60f}, !- Name
  {773641b6-e384-4414-a4a7-795cdbf56d70}, !- Source Object
  8,                                      !- Outlet Port
  {3df9e3ea-cabb-4cd6-92d9-1db11244c22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9153a32-8dbd-44cd-b87a-97d6b37a5979}, !- Handle
  {584fa797-1cae-4d55-a547-3db863f2c523}, !- Name
  {712e882e-7bd1-48a9-b92a-068494ad808f}, !- Source Object
  3,                                      !- Outlet Port
  {773641b6-e384-4414-a4a7-795cdbf56d70}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7906e731-6afd-4e03-a324-395058d7af64}, !- Handle
  Node 322,                               !- Name
  {91b33aab-81a3-4cd6-867e-dbef1f5525a7}, !- Inlet Port
  {0177e7ad-b049-49a8-b90b-72d019e6e827}; !- Outlet Port

OS:Node,
  {d3c5077e-f997-4bc1-9587-49a17716c6ef}, !- Handle
  Node 323,                               !- Name
  {8c248f37-d2d4-4dfd-bc1a-6505803f4a76}, !- Inlet Port
  {f8818805-d7c0-4d09-9ff6-8fd617ad9293}; !- Outlet Port

OS:Node,
  {45419b49-019a-4e6c-b9c5-db39a01be39e}, !- Handle
  Node 324,                               !- Name
  {b1168426-5ef4-4309-bd55-8cf7d7c0fef7}, !- Inlet Port
  {5d72d93e-285a-462b-bca7-f036b5a90d09}; !- Outlet Port

OS:Connection,
  {91b33aab-81a3-4cd6-867e-dbef1f5525a7}, !- Handle
  {90d2f2b5-4564-438d-81b1-1c1decc3f0ef}, !- Name
  {773641b6-e384-4414-a4a7-795cdbf56d70}, !- Source Object
  10,                                     !- Outlet Port
  {7906e731-6afd-4e03-a324-395058d7af64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8818805-d7c0-4d09-9ff6-8fd617ad9293}, !- Handle
  {26b76030-8bca-4ca3-b7cd-541cb19e211a}, !- Name
  {d3c5077e-f997-4bc1-9587-49a17716c6ef}, !- Source Object
  3,                                      !- Outlet Port
  {773641b6-e384-4414-a4a7-795cdbf56d70}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d450237-01fa-44ba-80b3-553cf0ac99f5}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {0177e7ad-b049-49a8-b90b-72d019e6e827}, !- Inlet Node Name
  {b35e2e33-9c1b-4fbe-9de1-b1ab0df2b281}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1285ce4b-d320-476d-9954-05b42e7ab0a9}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {8c248f37-d2d4-4dfd-bc1a-6505803f4a76}, !- Outlet Node Name
  {c57fea07-5381-456d-a7b0-b76f22dfd15b}; !- Inlet Node Name 1

OS:Connection,
  {0177e7ad-b049-49a8-b90b-72d019e6e827}, !- Handle
  {373426da-83a4-4f4b-a57c-094bce01281e}, !- Name
  {7906e731-6afd-4e03-a324-395058d7af64}, !- Source Object
  3,                                      !- Outlet Port
  {3d450237-01fa-44ba-80b3-553cf0ac99f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c248f37-d2d4-4dfd-bc1a-6505803f4a76}, !- Handle
  {24d87a2b-2740-4cb6-a260-98d9be089aa5}, !- Name
  {1285ce4b-d320-476d-9954-05b42e7ab0a9}, !- Source Object
  2,                                      !- Outlet Port
  {d3c5077e-f997-4bc1-9587-49a17716c6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54aedca4-348c-4a05-bd96-12bbb9560c17}, !- Handle
  {773641b6-e384-4414-a4a7-795cdbf56d70}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {67d2bea8-ae45-4f1c-a0ac-ff3af34e9b95}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {b0b35ab7-4ed3-4300-9dc8-286232afffb3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f37f0c7b-64e8-4dae-be5b-0db800e0c9eb}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {15ff1ebb-84c7-4558-8192-59c4f32ac252}, !- Air Inlet Node Name
  {7c8edc9d-49cd-41f9-aa10-6fd93b38e6ac}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dddf1f15-1a1d-44d5-961d-919930f11510}, !- Handle
  Coil Heating Electric 37,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {088afb15-0f01-439e-858a-d8e3de071a45}, !- Air Inlet Node Name
  {24a58b00-7def-4e5f-97fd-8f42fb70dc93}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1c3fc5f2-53b8-45cc-85ca-21687e476e00}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d03192b-6a66-498b-a2ba-d95ecac06012}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc7c3dc7-6c8e-43a7-8d5e-9cc0c56f42a6}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4af6511b-1992-4d75-8e65-163406261588}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38f1ca2f-2418-4ced-82d4-20493e47186b}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b2b1af33-6616-450c-97d9-35222134fb9d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6c395bb4-b7f4-4118-8b37-2a97ace645c8}, !- Air Inlet Node Name
  {114dc34d-6c7f-491e-9df2-9e50a2158529}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {dfb97dbd-160c-4ff7-8b12-d0e505d961b0}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3568b715-feed-445d-be96-db585838d610}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5049e25c-7b37-4094-9379-519ad3f3f1e6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5049e25c-7b37-4094-9379-519ad3f3f1e6}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0486f52-b8e6-4caa-9802-a589fdfeb863}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {dfb97dbd-160c-4ff7-8b12-d0e505d961b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6ff38d8-7182-4bb3-aaf3-105c2c9827d2}, !- Mixed Air Node Name
  {64807632-2056-4b2e-becf-34fe378d6bf2}, !- Outdoor Air Stream Node Name
  {e7c4d8d4-7e39-4194-9e98-35d53480723f}, !- Relief Air Stream Node Name
  {abf3519e-477d-4e63-8686-256bdb5a7cff}; !- Return Air Stream Node Name

OS:Node,
  {838f90d8-456f-42a5-9073-a1ff4a53c8a5}, !- Handle
  Node 325,                               !- Name
  ,                                       !- Inlet Port
  {64807632-2056-4b2e-becf-34fe378d6bf2}; !- Outlet Port

OS:Connection,
  {64807632-2056-4b2e-becf-34fe378d6bf2}, !- Handle
  {4e6f141d-25ae-489d-a044-9dbabbeb953b}, !- Name
  {838f90d8-456f-42a5-9073-a1ff4a53c8a5}, !- Source Object
  3,                                      !- Outlet Port
  {e0486f52-b8e6-4caa-9802-a589fdfeb863}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {498cd4fd-a3ff-47bf-a6c2-00de6569889a}, !- Handle
  Node 326,                               !- Name
  {e7c4d8d4-7e39-4194-9e98-35d53480723f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7c4d8d4-7e39-4194-9e98-35d53480723f}, !- Handle
  {d5079f0e-6731-4ec7-a2c3-7a8e372b062b}, !- Name
  {e0486f52-b8e6-4caa-9802-a589fdfeb863}, !- Source Object
  7,                                      !- Outlet Port
  {498cd4fd-a3ff-47bf-a6c2-00de6569889a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c8edc9d-49cd-41f9-aa10-6fd93b38e6ac}, !- Handle
  {5e97a3da-3872-4a5a-9a42-3475bcb7d706}, !- Name
  {f37f0c7b-64e8-4dae-be5b-0db800e0c9eb}, !- Source Object
  9,                                      !- Outlet Port
  {712e882e-7bd1-48a9-b92a-068494ad808f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c82d1cbc-1cb8-4891-8b70-5944e92831b7}, !- Handle
  Node 327,                               !- Name
  {24a58b00-7def-4e5f-97fd-8f42fb70dc93}, !- Inlet Port
  {15ff1ebb-84c7-4558-8192-59c4f32ac252}; !- Outlet Port

OS:Connection,
  {24a58b00-7def-4e5f-97fd-8f42fb70dc93}, !- Handle
  {1b538672-22af-456c-a03d-fa8ef93aae77}, !- Name
  {dddf1f15-1a1d-44d5-961d-919930f11510}, !- Source Object
  6,                                      !- Outlet Port
  {c82d1cbc-1cb8-4891-8b70-5944e92831b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ff1ebb-84c7-4558-8192-59c4f32ac252}, !- Handle
  {263cf3e5-0d3a-4339-a952-0a7e5c7e4c13}, !- Name
  {c82d1cbc-1cb8-4891-8b70-5944e92831b7}, !- Source Object
  3,                                      !- Outlet Port
  {f37f0c7b-64e8-4dae-be5b-0db800e0c9eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {63216d0a-41b6-41e2-abf6-4dcbb136e640}, !- Handle
  Node 328,                               !- Name
  {114dc34d-6c7f-491e-9df2-9e50a2158529}, !- Inlet Port
  {088afb15-0f01-439e-858a-d8e3de071a45}; !- Outlet Port

OS:Connection,
  {114dc34d-6c7f-491e-9df2-9e50a2158529}, !- Handle
  {d846d070-aa03-488d-ac3b-23e1761d6974}, !- Name
  {b2b1af33-6616-450c-97d9-35222134fb9d}, !- Source Object
  9,                                      !- Outlet Port
  {63216d0a-41b6-41e2-abf6-4dcbb136e640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088afb15-0f01-439e-858a-d8e3de071a45}, !- Handle
  {e06a7056-45c9-4191-9c49-e1b1c193825d}, !- Name
  {63216d0a-41b6-41e2-abf6-4dcbb136e640}, !- Source Object
  3,                                      !- Outlet Port
  {dddf1f15-1a1d-44d5-961d-919930f11510}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {53d1016b-95ed-45b5-92c5-e46b4c2adbea}, !- Handle
  Node 329,                               !- Name
  {d6ff38d8-7182-4bb3-aaf3-105c2c9827d2}, !- Inlet Port
  {6c395bb4-b7f4-4118-8b37-2a97ace645c8}; !- Outlet Port

OS:Connection,
  {abf3519e-477d-4e63-8686-256bdb5a7cff}, !- Handle
  {945eb4be-23c5-4b40-9b77-ea2c1e47d646}, !- Name
  {3df9e3ea-cabb-4cd6-92d9-1db11244c22c}, !- Source Object
  3,                                      !- Outlet Port
  {e0486f52-b8e6-4caa-9802-a589fdfeb863}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6ff38d8-7182-4bb3-aaf3-105c2c9827d2}, !- Handle
  {b099de14-9e59-4160-82c8-4950c70492d1}, !- Name
  {e0486f52-b8e6-4caa-9802-a589fdfeb863}, !- Source Object
  5,                                      !- Outlet Port
  {53d1016b-95ed-45b5-92c5-e46b4c2adbea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c395bb4-b7f4-4118-8b37-2a97ace645c8}, !- Handle
  {97493a1d-aea3-4241-99cd-a5992269d30b}, !- Name
  {53d1016b-95ed-45b5-92c5-e46b4c2adbea}, !- Source Object
  3,                                      !- Outlet Port
  {b2b1af33-6616-450c-97d9-35222134fb9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c9891eca-6198-4221-a19c-41bc96effa31}, !- Handle
  Makeup-Air Unit Supply Air Temp 18,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {f09c8608-369e-4ca3-9baa-08d12906e6b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f09c8608-369e-4ca3-9baa-08d12906e6b3}, !- Handle
  Makeup Air Unit Supply Air Temp Default 18, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ca501731-f0a1-40b5-9597-de43f0dd7133}, !- Handle
  Setpoint Manager Scheduled 19,          !- Name
  Temperature,                            !- Control Variable
  {c9891eca-6198-4221-a19c-41bc96effa31}, !- Schedule Name
  {712e882e-7bd1-48a9-b92a-068494ad808f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {7a3d132b-c989-4862-b7d8-f94e87241be7}, !- Handle
  Coil Heating Electric 38,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e8331f09-f439-43c6-9178-a311c387fbf3}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a9f57a3-9539-4cb5-804f-7b7ee93d0e00}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a485f43b-5a96-4e23-9a72-5adb829b9068}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {055fabfd-8764-4245-a197-70270fe068cd}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {587f30d9-63c7-4083-9c17-e5ffc833d7b7}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {363d6f77-efcc-429a-b990-dae13a1babd1}, !- Handle
  Coil Cooling DX Single Speed 19 8kBtu/hr 10.7EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.71159183805219,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a499e100-45ea-4fb5-b2ae-acc447547b6c}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7b614c37-0a3d-441f-bca3-3072e7e23261}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {19810979-4e90-4060-9032-c44e83cd3595}, !- Air Inlet Node Name
  {b8e7b045-3f29-434c-8485-2b3595efb5ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a499e100-45ea-4fb5-b2ae-acc447547b6c}, !- Supply Air Fan Name
  {7a3d132b-c989-4862-b7d8-f94e87241be7}, !- Heating Coil Name
  {363d6f77-efcc-429a-b990-dae13a1babd1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0aeb32a3-fc3c-40c0-83b3-689e801a87ab}, !- Handle
  Node 330,                               !- Name
  {8bfcb589-8913-48fd-be55-d24bf9d58683}, !- Inlet Port
  {19810979-4e90-4060-9032-c44e83cd3595}; !- Outlet Port

OS:Connection,
  {8bfcb589-8913-48fd-be55-d24bf9d58683}, !- Handle
  {b1431849-249d-4142-8a6b-fcbd2816cdb8}, !- Name
  {32bdf3f8-138b-4b1e-9ff1-b1ae0e067efe}, !- Source Object
  3,                                      !- Outlet Port
  {0aeb32a3-fc3c-40c0-83b3-689e801a87ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19810979-4e90-4060-9032-c44e83cd3595}, !- Handle
  {3b9dba9b-23b2-4477-b30e-eee1ee728c1a}, !- Name
  {0aeb32a3-fc3c-40c0-83b3-689e801a87ab}, !- Source Object
  3,                                      !- Outlet Port
  {7b614c37-0a3d-441f-bca3-3072e7e23261}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d816532-5bfe-4369-b7e2-9a0f1ea1930e}, !- Handle
  Node 331,                               !- Name
  {b8e7b045-3f29-434c-8485-2b3595efb5ee}, !- Inlet Port
  {77b2d07c-87b7-45bc-8259-617852bbd806}; !- Outlet Port

OS:Connection,
  {77b2d07c-87b7-45bc-8259-617852bbd806}, !- Handle
  {a2421869-eb5a-4341-949c-eeea295b1309}, !- Name
  {0d816532-5bfe-4369-b7e2-9a0f1ea1930e}, !- Source Object
  3,                                      !- Outlet Port
  {2a7c8212-6e68-4bdb-b2a1-b6b5ebaf9e3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8e7b045-3f29-434c-8485-2b3595efb5ee}, !- Handle
  {b36a45fb-fb7c-4f57-b057-bc2d416a83be}, !- Name
  {7b614c37-0a3d-441f-bca3-3072e7e23261}, !- Source Object
  4,                                      !- Outlet Port
  {0d816532-5bfe-4369-b7e2-9a0f1ea1930e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b053de0-857a-45a6-b1d1-4712924a3892}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d58ff6a-0180-47ad-a899-fcc483cc0876}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {2a2ed54b-5dd1-450d-bef7-27f241d04534}, !- Air Inlet Node Name
  {b1168426-5ef4-4309-bd55-8cf7d7c0fef7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {108c5c86-8a93-4d42-b262-370dd67f73a7}, !- Handle
  Node 332,                               !- Name
  {755ab83c-0b0b-4ff9-8758-f0c930ffbbe9}, !- Inlet Port
  {c57fea07-5381-456d-a7b0-b76f22dfd15b}; !- Outlet Port

OS:Connection,
  {5d72d93e-285a-462b-bca7-f036b5a90d09}, !- Handle
  {f8ae50bc-634f-40bd-933a-84af11e8dcd7}, !- Name
  {45419b49-019a-4e6c-b9c5-db39a01be39e}, !- Source Object
  3,                                      !- Outlet Port
  {2a7c8212-6e68-4bdb-b2a1-b6b5ebaf9e3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {755ab83c-0b0b-4ff9-8758-f0c930ffbbe9}, !- Handle
  {a8f7e4d9-677b-4ac9-a58c-0d3c7518e8a2}, !- Name
  {ae7758b8-06aa-4626-8106-be5bbdf7967a}, !- Source Object
  3,                                      !- Outlet Port
  {108c5c86-8a93-4d42-b262-370dd67f73a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57fea07-5381-456d-a7b0-b76f22dfd15b}, !- Handle
  {8926195f-27ef-4723-a715-2cd8474abf36}, !- Name
  {108c5c86-8a93-4d42-b262-370dd67f73a7}, !- Source Object
  3,                                      !- Outlet Port
  {1285ce4b-d320-476d-9954-05b42e7ab0a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b1d940e-8cf4-4985-a3be-a6e20c388c01}, !- Handle
  Node 333,                               !- Name
  {b35e2e33-9c1b-4fbe-9de1-b1ab0df2b281}, !- Inlet Port
  {2a2ed54b-5dd1-450d-bef7-27f241d04534}; !- Outlet Port

OS:Connection,
  {b35e2e33-9c1b-4fbe-9de1-b1ab0df2b281}, !- Handle
  {3d961820-78b4-4dda-819d-c3070c1eac8d}, !- Name
  {3d450237-01fa-44ba-80b3-553cf0ac99f5}, !- Source Object
  3,                                      !- Outlet Port
  {1b1d940e-8cf4-4985-a3be-a6e20c388c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2ed54b-5dd1-450d-bef7-27f241d04534}, !- Handle
  {e4e109ea-8f6a-41c6-bfe4-6e5d7c5a44e5}, !- Name
  {1b1d940e-8cf4-4985-a3be-a6e20c388c01}, !- Source Object
  3,                                      !- Outlet Port
  {8d58ff6a-0180-47ad-a899-fcc483cc0876}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1168426-5ef4-4309-bd55-8cf7d7c0fef7}, !- Handle
  {87c50280-a59e-4b45-a2f4-2311df31a981}, !- Name
  {8d58ff6a-0180-47ad-a899-fcc483cc0876}, !- Source Object
  4,                                      !- Outlet Port
  {45419b49-019a-4e6c-b9c5-db39a01be39e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9aee00f8-2c39-4a7f-98b3-fad5a4458851}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {c4c18111-189b-4998-9f4e-a017e3ae8cc8}, !- Availability Schedule
  {636047e6-2de4-42dd-8a30-7f7d5a01af2a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27d6c301-11b2-4d19-8c33-86ee8fe41edf}, !- Supply Side Inlet Node Name
  {64554aaa-22c3-46e9-bc6f-a3aa409efaee}, !- Demand Side Outlet Node Name
  {64c01301-b118-451a-bc5c-29e10eb47e2d}, !- Demand Side Inlet Node A
  {5609d8cb-4b21-4ae1-aa00-481c7d41c209}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3a54d9e3-b615-452e-a1c8-97d02610984d}, !- Demand Mixer Name
  {17f997c8-4ae3-436c-91cd-7908bfec6152}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fc1653bf-258a-4aa4-8f3c-e921d784bcbe}, !- Handle
  Node 334,                               !- Name
  {27d6c301-11b2-4d19-8c33-86ee8fe41edf}, !- Inlet Port
  {c5fdabc7-ca3c-4e58-94b2-f851fdb2f50d}; !- Outlet Port

OS:Node,
  {6cf4cf55-77b8-4f2c-aaec-a4b3eab21c9e}, !- Handle
  Node 335,                               !- Name
  {ece21387-4b4e-45b7-9832-3ccc8f639732}, !- Inlet Port
  {5609d8cb-4b21-4ae1-aa00-481c7d41c209}; !- Outlet Port

OS:Connection,
  {27d6c301-11b2-4d19-8c33-86ee8fe41edf}, !- Handle
  {21810908-ac90-4c10-8a35-6ad6e7d13a37}, !- Name
  {9aee00f8-2c39-4a7f-98b3-fad5a4458851}, !- Source Object
  8,                                      !- Outlet Port
  {fc1653bf-258a-4aa4-8f3c-e921d784bcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5609d8cb-4b21-4ae1-aa00-481c7d41c209}, !- Handle
  {1a40ca0b-a279-44e5-9380-2ab26bd32abd}, !- Name
  {6cf4cf55-77b8-4f2c-aaec-a4b3eab21c9e}, !- Source Object
  3,                                      !- Outlet Port
  {9aee00f8-2c39-4a7f-98b3-fad5a4458851}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {01db6e0f-2953-4e55-814e-ea5f5199a5f9}, !- Handle
  Node 336,                               !- Name
  {64c01301-b118-451a-bc5c-29e10eb47e2d}, !- Inlet Port
  {03538e19-48c4-453c-a02f-2aa459284563}; !- Outlet Port

OS:Node,
  {5eacc403-87fd-4616-b49c-681e704d82db}, !- Handle
  Node 337,                               !- Name
  {01bec238-1057-4a56-bf87-db3aec0c9679}, !- Inlet Port
  {64554aaa-22c3-46e9-bc6f-a3aa409efaee}; !- Outlet Port

OS:Node,
  {08d6bd22-4fc3-45cc-81ad-07e476ed0121}, !- Handle
  Node 338,                               !- Name
  {3d2a68a7-921b-40d0-904b-521fbdff2e1c}, !- Inlet Port
  {ca7a0b90-3ad9-4744-929c-6ffd9fb39173}; !- Outlet Port

OS:Connection,
  {64c01301-b118-451a-bc5c-29e10eb47e2d}, !- Handle
  {486985f8-fb0d-4567-84f8-bde798dc7be3}, !- Name
  {9aee00f8-2c39-4a7f-98b3-fad5a4458851}, !- Source Object
  10,                                     !- Outlet Port
  {01db6e0f-2953-4e55-814e-ea5f5199a5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64554aaa-22c3-46e9-bc6f-a3aa409efaee}, !- Handle
  {17bce1d8-323f-491d-8006-bd5941ce050a}, !- Name
  {5eacc403-87fd-4616-b49c-681e704d82db}, !- Source Object
  3,                                      !- Outlet Port
  {9aee00f8-2c39-4a7f-98b3-fad5a4458851}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17f997c8-4ae3-436c-91cd-7908bfec6152}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {03538e19-48c4-453c-a02f-2aa459284563}, !- Inlet Node Name
  {3bb851b8-977c-4bbd-843b-38066512465c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3a54d9e3-b615-452e-a1c8-97d02610984d}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {01bec238-1057-4a56-bf87-db3aec0c9679}, !- Outlet Node Name
  {ac5085d4-c1b8-40bb-86e1-b7e5da4ac0ff}; !- Inlet Node Name 1

OS:Connection,
  {03538e19-48c4-453c-a02f-2aa459284563}, !- Handle
  {2df04cd9-134b-4157-b633-430168995e59}, !- Name
  {01db6e0f-2953-4e55-814e-ea5f5199a5f9}, !- Source Object
  3,                                      !- Outlet Port
  {17f997c8-4ae3-436c-91cd-7908bfec6152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bec238-1057-4a56-bf87-db3aec0c9679}, !- Handle
  {d1f250d9-8750-4ddd-96b6-75816b623ee7}, !- Name
  {3a54d9e3-b615-452e-a1c8-97d02610984d}, !- Source Object
  2,                                      !- Outlet Port
  {5eacc403-87fd-4616-b49c-681e704d82db}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1dce3483-458f-4362-af5b-ff31c2160046}, !- Handle
  {9aee00f8-2c39-4a7f-98b3-fad5a4458851}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {636047e6-2de4-42dd-8a30-7f7d5a01af2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {09a62478-59d1-4d6d-a014-2306b5c938ca}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {00702009-ccc2-4cec-a4a8-6edfe6b5008b}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b93f92dc-67f5-40b4-8984-b54f05f3b4e5}, !- Air Inlet Node Name
  {ece21387-4b4e-45b7-9832-3ccc8f639732}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b227f6ae-fb1d-4533-b188-c5787057845e}, !- Handle
  Coil Heating Electric 39,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5e519246-443b-4996-9246-4c723bd2af48}, !- Air Inlet Node Name
  {19419256-d694-4ff2-9719-9ff436408d4f}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7bd34a7c-f436-4b2e-90b2-f8b52c5da21d}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f3fd593-3d70-4de2-9f31-b82464714422}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd436727-c627-4cd1-84fb-67b42c26d8b2}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2195fa5-f683-46c4-be50-8d7445febf26}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a744b1be-ef34-4b4f-aa49-2d3932387ad9}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {be2b0b37-5df8-41a8-a52c-b2945f890ada}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f82426a5-de67-4394-b99f-1f24eb9890e4}, !- Air Inlet Node Name
  {f0d172cb-8d0a-40dc-bf36-25f15fb801f7}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {164fa195-0c95-40f2-ab6f-c106fc1f074d}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4c18111-189b-4998-9f4e-a017e3ae8cc8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {238f2e69-d6b6-4994-918b-030eb6045c09}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {238f2e69-d6b6-4994-918b-030eb6045c09}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8285a3a0-010f-4f37-ad75-862d55c1126b}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {164fa195-0c95-40f2-ab6f-c106fc1f074d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f20db143-d91f-481d-be34-05fa5cefc977}, !- Mixed Air Node Name
  {459c7d87-b024-453b-9c11-d7a960540455}, !- Outdoor Air Stream Node Name
  {a1f8dde3-8293-404e-b2dd-cb88ba2c61ea}, !- Relief Air Stream Node Name
  {c5fdabc7-ca3c-4e58-94b2-f851fdb2f50d}; !- Return Air Stream Node Name

OS:Node,
  {755da9af-bb63-4da8-95f2-35c3ce2e3357}, !- Handle
  Node 339,                               !- Name
  ,                                       !- Inlet Port
  {459c7d87-b024-453b-9c11-d7a960540455}; !- Outlet Port

OS:Connection,
  {459c7d87-b024-453b-9c11-d7a960540455}, !- Handle
  {7e86bfdb-690f-4745-b791-57c566234ec8}, !- Name
  {755da9af-bb63-4da8-95f2-35c3ce2e3357}, !- Source Object
  3,                                      !- Outlet Port
  {8285a3a0-010f-4f37-ad75-862d55c1126b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e40787a-dcba-4846-a1cd-7e25620db2a5}, !- Handle
  Node 340,                               !- Name
  {a1f8dde3-8293-404e-b2dd-cb88ba2c61ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1f8dde3-8293-404e-b2dd-cb88ba2c61ea}, !- Handle
  {25769709-a8f1-47c9-ba4d-c2d9e5efc01d}, !- Name
  {8285a3a0-010f-4f37-ad75-862d55c1126b}, !- Source Object
  7,                                      !- Outlet Port
  {6e40787a-dcba-4846-a1cd-7e25620db2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece21387-4b4e-45b7-9832-3ccc8f639732}, !- Handle
  {fa6e7105-34c5-4171-b536-4f0601597a8e}, !- Name
  {00702009-ccc2-4cec-a4a8-6edfe6b5008b}, !- Source Object
  9,                                      !- Outlet Port
  {6cf4cf55-77b8-4f2c-aaec-a4b3eab21c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58b45ae2-ff7f-43ab-a78c-2761e22f4f53}, !- Handle
  Node 341,                               !- Name
  {19419256-d694-4ff2-9719-9ff436408d4f}, !- Inlet Port
  {b93f92dc-67f5-40b4-8984-b54f05f3b4e5}; !- Outlet Port

OS:Connection,
  {19419256-d694-4ff2-9719-9ff436408d4f}, !- Handle
  {7440b329-6bc5-4d9b-a836-6fd95ea536fd}, !- Name
  {b227f6ae-fb1d-4533-b188-c5787057845e}, !- Source Object
  6,                                      !- Outlet Port
  {58b45ae2-ff7f-43ab-a78c-2761e22f4f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93f92dc-67f5-40b4-8984-b54f05f3b4e5}, !- Handle
  {2a6d450b-3400-4e1e-8e5e-5e041782b049}, !- Name
  {58b45ae2-ff7f-43ab-a78c-2761e22f4f53}, !- Source Object
  3,                                      !- Outlet Port
  {00702009-ccc2-4cec-a4a8-6edfe6b5008b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c34c1e6e-2550-42d1-a3fe-4a86adadfc04}, !- Handle
  Node 342,                               !- Name
  {f0d172cb-8d0a-40dc-bf36-25f15fb801f7}, !- Inlet Port
  {5e519246-443b-4996-9246-4c723bd2af48}; !- Outlet Port

OS:Connection,
  {f0d172cb-8d0a-40dc-bf36-25f15fb801f7}, !- Handle
  {7c1702c9-684a-4a6e-b524-9d9568d693ef}, !- Name
  {be2b0b37-5df8-41a8-a52c-b2945f890ada}, !- Source Object
  9,                                      !- Outlet Port
  {c34c1e6e-2550-42d1-a3fe-4a86adadfc04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e519246-443b-4996-9246-4c723bd2af48}, !- Handle
  {2327586e-b49a-4f12-b49c-ac989e570c7a}, !- Name
  {c34c1e6e-2550-42d1-a3fe-4a86adadfc04}, !- Source Object
  3,                                      !- Outlet Port
  {b227f6ae-fb1d-4533-b188-c5787057845e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {53a8ae2e-7c15-4587-97c6-6e10e0807f02}, !- Handle
  Node 343,                               !- Name
  {f20db143-d91f-481d-be34-05fa5cefc977}, !- Inlet Port
  {f82426a5-de67-4394-b99f-1f24eb9890e4}; !- Outlet Port

OS:Connection,
  {c5fdabc7-ca3c-4e58-94b2-f851fdb2f50d}, !- Handle
  {d71a6063-0b03-4308-956a-962aa438cd38}, !- Name
  {fc1653bf-258a-4aa4-8f3c-e921d784bcbe}, !- Source Object
  3,                                      !- Outlet Port
  {8285a3a0-010f-4f37-ad75-862d55c1126b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f20db143-d91f-481d-be34-05fa5cefc977}, !- Handle
  {7d407ffa-f1c0-4fa9-98af-424644548aae}, !- Name
  {8285a3a0-010f-4f37-ad75-862d55c1126b}, !- Source Object
  5,                                      !- Outlet Port
  {53a8ae2e-7c15-4587-97c6-6e10e0807f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82426a5-de67-4394-b99f-1f24eb9890e4}, !- Handle
  {9a6ed319-7411-4cf2-9cb7-929653fcb2eb}, !- Name
  {53a8ae2e-7c15-4587-97c6-6e10e0807f02}, !- Source Object
  3,                                      !- Outlet Port
  {be2b0b37-5df8-41a8-a52c-b2945f890ada}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8ba0270a-bea4-41ef-b427-948ebbcf0f2d}, !- Handle
  Makeup-Air Unit Supply Air Temp 19,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {fff0f539-c197-421d-8594-c806fb0209e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fff0f539-c197-421d-8594-c806fb0209e3}, !- Handle
  Makeup Air Unit Supply Air Temp Default 19, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a8691124-6047-4572-aded-7b3cabe83603}, !- Handle
  Setpoint Manager Scheduled 20,          !- Name
  Temperature,                            !- Control Variable
  {8ba0270a-bea4-41ef-b427-948ebbcf0f2d}, !- Schedule Name
  {6cf4cf55-77b8-4f2c-aaec-a4b3eab21c9e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {7308103f-ba09-4153-9deb-e11cae165c52}, !- Handle
  Coil Heating Electric 40,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9f632611-d54f-4c30-a117-95fe5b0e8603}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c6c07f9-d3de-40b1-9064-d461b10aad01}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {380f3a31-11ab-43f6-9f68-57752429fc88}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {360abb3f-d33c-484a-9f84-d70314f16bf5}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4789f0e5-609e-433b-87bc-9930281300be}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {38d7a9db-4ddc-40c3-b1ac-b1cc69d1c4e3}, !- Handle
  Coil Cooling DX Single Speed 20 4kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {667def3f-9b30-4d34-9445-aaed2fbd853b}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {74334b13-c00d-41a9-8cee-76b809cd58d3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {389ee54c-03a7-43d6-820b-4ebb7f3a8f80}, !- Air Inlet Node Name
  {b5213d01-8905-4ad2-b779-53ba3f940a35}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {667def3f-9b30-4d34-9445-aaed2fbd853b}, !- Supply Air Fan Name
  {7308103f-ba09-4153-9deb-e11cae165c52}, !- Heating Coil Name
  {38d7a9db-4ddc-40c3-b1ac-b1cc69d1c4e3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {53fc475b-6d50-42ef-9d56-03aeed4010bf}, !- Handle
  Node 344,                               !- Name
  {5d3c7193-c2de-4a06-8d40-17a10cdfd9af}, !- Inlet Port
  {389ee54c-03a7-43d6-820b-4ebb7f3a8f80}; !- Outlet Port

OS:Connection,
  {5d3c7193-c2de-4a06-8d40-17a10cdfd9af}, !- Handle
  {153109d1-a372-45d1-85b8-4c6b8f989463}, !- Name
  {d84974b1-9326-42a4-b567-8b7f2c07a2f5}, !- Source Object
  3,                                      !- Outlet Port
  {53fc475b-6d50-42ef-9d56-03aeed4010bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389ee54c-03a7-43d6-820b-4ebb7f3a8f80}, !- Handle
  {5dfd5cae-f081-4bea-9d08-652dbce7870f}, !- Name
  {53fc475b-6d50-42ef-9d56-03aeed4010bf}, !- Source Object
  3,                                      !- Outlet Port
  {74334b13-c00d-41a9-8cee-76b809cd58d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f48829b5-54cb-4a38-bd14-9cc63b7fbf03}, !- Handle
  Node 345,                               !- Name
  {b5213d01-8905-4ad2-b779-53ba3f940a35}, !- Inlet Port
  {a1ad3068-81c8-49ef-9545-33f97da52563}; !- Outlet Port

OS:Connection,
  {a1ad3068-81c8-49ef-9545-33f97da52563}, !- Handle
  {d53c5162-0899-490c-910a-9cb59c47b136}, !- Name
  {f48829b5-54cb-4a38-bd14-9cc63b7fbf03}, !- Source Object
  3,                                      !- Outlet Port
  {eef3f9a6-46eb-4c4c-9473-3a7bb7f873bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5213d01-8905-4ad2-b779-53ba3f940a35}, !- Handle
  {bc5286de-46cc-433d-be31-9c0fe23243c5}, !- Name
  {74334b13-c00d-41a9-8cee-76b809cd58d3}, !- Source Object
  4,                                      !- Outlet Port
  {f48829b5-54cb-4a38-bd14-9cc63b7fbf03}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a5944db5-5c94-4228-96af-fcc748dd5135}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9fd57b3a-9661-4166-9808-d0ffaac6b800}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {50e6f098-c3fd-43aa-b277-e5b199fc4c3a}, !- Air Inlet Node Name
  {3d2a68a7-921b-40d0-904b-521fbdff2e1c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74136b53-7d77-463c-8747-19967622b93d}, !- Handle
  Node 346,                               !- Name
  {963f467e-adff-41fb-aa2e-c885321a8e94}, !- Inlet Port
  {ac5085d4-c1b8-40bb-86e1-b7e5da4ac0ff}; !- Outlet Port

OS:Connection,
  {ca7a0b90-3ad9-4744-929c-6ffd9fb39173}, !- Handle
  {47e1744b-55d1-45f3-9f92-8998b09df861}, !- Name
  {08d6bd22-4fc3-45cc-81ad-07e476ed0121}, !- Source Object
  3,                                      !- Outlet Port
  {eef3f9a6-46eb-4c4c-9473-3a7bb7f873bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {963f467e-adff-41fb-aa2e-c885321a8e94}, !- Handle
  {2e191f6f-ef63-43c2-adf4-5a36ab356f32}, !- Name
  {7d86a01c-3467-4b61-a924-8ef7e12500fa}, !- Source Object
  3,                                      !- Outlet Port
  {74136b53-7d77-463c-8747-19967622b93d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5085d4-c1b8-40bb-86e1-b7e5da4ac0ff}, !- Handle
  {6947d8dc-921f-45f0-a866-3718ad3dd7fd}, !- Name
  {74136b53-7d77-463c-8747-19967622b93d}, !- Source Object
  3,                                      !- Outlet Port
  {3a54d9e3-b615-452e-a1c8-97d02610984d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1072869-7d0a-4c2b-a878-5b7df49cae36}, !- Handle
  Node 347,                               !- Name
  {3bb851b8-977c-4bbd-843b-38066512465c}, !- Inlet Port
  {50e6f098-c3fd-43aa-b277-e5b199fc4c3a}; !- Outlet Port

OS:Connection,
  {3bb851b8-977c-4bbd-843b-38066512465c}, !- Handle
  {457818f3-b5a6-452e-adb6-49ac931ef3ca}, !- Name
  {17f997c8-4ae3-436c-91cd-7908bfec6152}, !- Source Object
  3,                                      !- Outlet Port
  {a1072869-7d0a-4c2b-a878-5b7df49cae36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e6f098-c3fd-43aa-b277-e5b199fc4c3a}, !- Handle
  {14628ebe-7e11-4ae6-8e83-a3e8969e756f}, !- Name
  {a1072869-7d0a-4c2b-a878-5b7df49cae36}, !- Source Object
  3,                                      !- Outlet Port
  {9fd57b3a-9661-4166-9808-d0ffaac6b800}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d2a68a7-921b-40d0-904b-521fbdff2e1c}, !- Handle
  {c5a92841-6179-41a5-a8a3-ab1b356b3930}, !- Name
  {9fd57b3a-9661-4166-9808-d0ffaac6b800}, !- Source Object
  4,                                      !- Outlet Port
  {08d6bd22-4fc3-45cc-81ad-07e476ed0121}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c55f9de1-e95e-4bf7-9230-eb7aa8be50fb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {1784b60e-cbe5-4680-bb6b-57d8acd25ee6}, !- Availability Schedule
  {bc30ccff-dbbd-4313-b689-98d7128b9a12}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2ea0f995-9a03-46d2-8ac1-819512201370}, !- Supply Side Inlet Node Name
  {68b9a723-dfda-42da-8770-a7c6ce34c07d}, !- Demand Side Outlet Node Name
  {5d05e7eb-1da6-4d28-b7a7-bccf36b6c917}, !- Demand Side Inlet Node A
  {a0d397c7-0dad-4752-a729-42d141d977bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {58706bee-550a-41b1-9e98-1f487f0059a9}, !- Demand Mixer Name
  {ef3fced2-0cfc-41c7-a238-0e1df49f2352}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4e776d46-c1d4-4362-b8ca-cfdb6a1029a8}, !- Handle
  Node 348,                               !- Name
  {2ea0f995-9a03-46d2-8ac1-819512201370}, !- Inlet Port
  {302bca07-dd40-4dc4-9152-ed4612285ecc}; !- Outlet Port

OS:Node,
  {92217de4-f069-4202-bb5a-1cfbe4ba013f}, !- Handle
  Node 349,                               !- Name
  {2c02e912-1bda-4884-a2bb-d1cd2ee7e66b}, !- Inlet Port
  {a0d397c7-0dad-4752-a729-42d141d977bb}; !- Outlet Port

OS:Connection,
  {2ea0f995-9a03-46d2-8ac1-819512201370}, !- Handle
  {8da00ac0-631e-4503-85e3-79659c2a696e}, !- Name
  {c55f9de1-e95e-4bf7-9230-eb7aa8be50fb}, !- Source Object
  8,                                      !- Outlet Port
  {4e776d46-c1d4-4362-b8ca-cfdb6a1029a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d397c7-0dad-4752-a729-42d141d977bb}, !- Handle
  {6910499c-20e9-47df-858c-62d87f2060e2}, !- Name
  {92217de4-f069-4202-bb5a-1cfbe4ba013f}, !- Source Object
  3,                                      !- Outlet Port
  {c55f9de1-e95e-4bf7-9230-eb7aa8be50fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {13702d44-f5ff-4d12-98af-2a58717c72ec}, !- Handle
  Node 350,                               !- Name
  {5d05e7eb-1da6-4d28-b7a7-bccf36b6c917}, !- Inlet Port
  {51bb4d3d-219c-4dd4-a443-d607573d1ec9}; !- Outlet Port

OS:Node,
  {ab2016a4-ac07-4316-8b94-f081001460b3}, !- Handle
  Node 351,                               !- Name
  {b68a407d-c666-40b4-bef9-243d67de8e8d}, !- Inlet Port
  {68b9a723-dfda-42da-8770-a7c6ce34c07d}; !- Outlet Port

OS:Node,
  {2c866dac-69f8-4a34-ab0e-afecb807626a}, !- Handle
  Node 352,                               !- Name
  {4e75639d-9add-44fa-bec7-37de90937d43}, !- Inlet Port
  {4574b815-1f38-4b61-8ce5-9d1143ff3b71}; !- Outlet Port

OS:Connection,
  {5d05e7eb-1da6-4d28-b7a7-bccf36b6c917}, !- Handle
  {fcfffa22-39d1-42c0-a668-2768e270b2fb}, !- Name
  {c55f9de1-e95e-4bf7-9230-eb7aa8be50fb}, !- Source Object
  10,                                     !- Outlet Port
  {13702d44-f5ff-4d12-98af-2a58717c72ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b9a723-dfda-42da-8770-a7c6ce34c07d}, !- Handle
  {cccf999b-de97-410a-a4d1-5d23f16d839b}, !- Name
  {ab2016a4-ac07-4316-8b94-f081001460b3}, !- Source Object
  3,                                      !- Outlet Port
  {c55f9de1-e95e-4bf7-9230-eb7aa8be50fb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef3fced2-0cfc-41c7-a238-0e1df49f2352}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {51bb4d3d-219c-4dd4-a443-d607573d1ec9}, !- Inlet Node Name
  {572e00e8-d096-4daf-98e6-4d738049001b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {58706bee-550a-41b1-9e98-1f487f0059a9}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {b68a407d-c666-40b4-bef9-243d67de8e8d}, !- Outlet Node Name
  {eac9eb31-4a85-4c23-a0d8-c8fcb7164b16}; !- Inlet Node Name 1

OS:Connection,
  {51bb4d3d-219c-4dd4-a443-d607573d1ec9}, !- Handle
  {07366e0c-f701-4644-9f7e-375376fa999d}, !- Name
  {13702d44-f5ff-4d12-98af-2a58717c72ec}, !- Source Object
  3,                                      !- Outlet Port
  {ef3fced2-0cfc-41c7-a238-0e1df49f2352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68a407d-c666-40b4-bef9-243d67de8e8d}, !- Handle
  {d4933023-a0ba-48ff-a00d-34eb8c37f0ef}, !- Name
  {58706bee-550a-41b1-9e98-1f487f0059a9}, !- Source Object
  2,                                      !- Outlet Port
  {ab2016a4-ac07-4316-8b94-f081001460b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3778c005-57fa-47f2-8a9a-abfd45cb6951}, !- Handle
  {c55f9de1-e95e-4bf7-9230-eb7aa8be50fb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bc30ccff-dbbd-4313-b689-98d7128b9a12}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {23474099-5f33-4f02-85a7-f325abe8ad07}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d248b5be-5e82-44a2-b14d-fe3009ed43e0}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {29558cf8-6439-4bba-9315-fe03e512fc48}, !- Air Inlet Node Name
  {2c02e912-1bda-4884-a2bb-d1cd2ee7e66b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1b0382e0-b4cc-4811-9e51-bff3c4d4281e}, !- Handle
  Coil Heating Electric 41,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6b863d59-b4ac-487d-9e4d-94d8b84036f6}, !- Air Inlet Node Name
  {eaefdcb7-51fa-4e44-81db-6eb6c352c4ac}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d38c3567-64d6-4ac4-bfe1-f9fe5bc72a34}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a2410ab-d40e-44cb-999c-198f28666e20}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85676e19-bc1d-4e67-bdb0-9b32225a89cf}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4c5f0bf-56bf-4055-bb6f-aa57b93e2fe6}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e93ffac-f437-4b52-a716-4ff58f4257a3}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
