  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9c080674-511d-4070-890f-f100b73b1845}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {da11d601-11fc-4b1b-a060-c8c69db29672}, !- Air Inlet Node Name
  {b918b78b-c525-448c-b39b-d623e9793a47}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {45324206-5a17-4be7-a499-6c75dad2ec56}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1784b60e-cbe5-4680-bb6b-57d8acd25ee6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed7ce937-b3f2-40b5-986d-42c55653c7b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ed7ce937-b3f2-40b5-986d-42c55653c7b3}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {772cb9b7-239f-4719-bfa9-abc1ed98421e}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {45324206-5a17-4be7-a499-6c75dad2ec56}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {376b490a-89e2-4afd-90fd-ac7c7ffa2479}, !- Mixed Air Node Name
  {e2ae2a8e-edfd-492b-96c1-9f41b5b4ddda}, !- Outdoor Air Stream Node Name
  {1b624319-0cb5-4983-ba14-989838293542}, !- Relief Air Stream Node Name
  {302bca07-dd40-4dc4-9152-ed4612285ecc}; !- Return Air Stream Node Name

OS:Node,
  {2b15b119-efcd-467c-9b2e-15348fe7e3c3}, !- Handle
  Node 353,                               !- Name
  ,                                       !- Inlet Port
  {e2ae2a8e-edfd-492b-96c1-9f41b5b4ddda}; !- Outlet Port

OS:Connection,
  {e2ae2a8e-edfd-492b-96c1-9f41b5b4ddda}, !- Handle
  {93145244-d01d-4b5f-94d0-958c98de0aaf}, !- Name
  {2b15b119-efcd-467c-9b2e-15348fe7e3c3}, !- Source Object
  3,                                      !- Outlet Port
  {772cb9b7-239f-4719-bfa9-abc1ed98421e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {732fbb26-0703-49d0-b30f-4758b51032d0}, !- Handle
  Node 354,                               !- Name
  {1b624319-0cb5-4983-ba14-989838293542}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b624319-0cb5-4983-ba14-989838293542}, !- Handle
  {08cceecf-c348-4578-9b1c-eb57d9edb6f2}, !- Name
  {772cb9b7-239f-4719-bfa9-abc1ed98421e}, !- Source Object
  7,                                      !- Outlet Port
  {732fbb26-0703-49d0-b30f-4758b51032d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c02e912-1bda-4884-a2bb-d1cd2ee7e66b}, !- Handle
  {965a31df-92a3-445a-b431-f4db6534802f}, !- Name
  {d248b5be-5e82-44a2-b14d-fe3009ed43e0}, !- Source Object
  9,                                      !- Outlet Port
  {92217de4-f069-4202-bb5a-1cfbe4ba013f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {392d77e1-c384-47f7-8f7c-13099cff46e4}, !- Handle
  Node 355,                               !- Name
  {eaefdcb7-51fa-4e44-81db-6eb6c352c4ac}, !- Inlet Port
  {29558cf8-6439-4bba-9315-fe03e512fc48}; !- Outlet Port

OS:Connection,
  {eaefdcb7-51fa-4e44-81db-6eb6c352c4ac}, !- Handle
  {8717d4e8-70ab-45ea-af86-a9d118ed541d}, !- Name
  {1b0382e0-b4cc-4811-9e51-bff3c4d4281e}, !- Source Object
  6,                                      !- Outlet Port
  {392d77e1-c384-47f7-8f7c-13099cff46e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29558cf8-6439-4bba-9315-fe03e512fc48}, !- Handle
  {2334f57f-ed72-4c38-b212-a9c911b80d3a}, !- Name
  {392d77e1-c384-47f7-8f7c-13099cff46e4}, !- Source Object
  3,                                      !- Outlet Port
  {d248b5be-5e82-44a2-b14d-fe3009ed43e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c8d84405-dabc-4d39-b6af-a5f4900d4c66}, !- Handle
  Node 356,                               !- Name
  {b918b78b-c525-448c-b39b-d623e9793a47}, !- Inlet Port
  {6b863d59-b4ac-487d-9e4d-94d8b84036f6}; !- Outlet Port

OS:Connection,
  {b918b78b-c525-448c-b39b-d623e9793a47}, !- Handle
  {b54dfada-8c10-409a-8c29-1541aba9b8cf}, !- Name
  {9c080674-511d-4070-890f-f100b73b1845}, !- Source Object
  9,                                      !- Outlet Port
  {c8d84405-dabc-4d39-b6af-a5f4900d4c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b863d59-b4ac-487d-9e4d-94d8b84036f6}, !- Handle
  {9bb1d4ed-ce48-44f3-9c8b-ca9f08dad641}, !- Name
  {c8d84405-dabc-4d39-b6af-a5f4900d4c66}, !- Source Object
  3,                                      !- Outlet Port
  {1b0382e0-b4cc-4811-9e51-bff3c4d4281e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e0eb0fd5-8d3a-4454-b81b-daf5eedb988c}, !- Handle
  Node 357,                               !- Name
  {376b490a-89e2-4afd-90fd-ac7c7ffa2479}, !- Inlet Port
  {da11d601-11fc-4b1b-a060-c8c69db29672}; !- Outlet Port

OS:Connection,
  {302bca07-dd40-4dc4-9152-ed4612285ecc}, !- Handle
  {55b04bde-526b-4ebe-b04c-5af20718c3a3}, !- Name
  {4e776d46-c1d4-4362-b8ca-cfdb6a1029a8}, !- Source Object
  3,                                      !- Outlet Port
  {772cb9b7-239f-4719-bfa9-abc1ed98421e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {376b490a-89e2-4afd-90fd-ac7c7ffa2479}, !- Handle
  {dc8520f8-2dc2-4380-a03b-53a2d65de0db}, !- Name
  {772cb9b7-239f-4719-bfa9-abc1ed98421e}, !- Source Object
  5,                                      !- Outlet Port
  {e0eb0fd5-8d3a-4454-b81b-daf5eedb988c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da11d601-11fc-4b1b-a060-c8c69db29672}, !- Handle
  {67470075-cef5-41a8-8aad-16d924ca42aa}, !- Name
  {e0eb0fd5-8d3a-4454-b81b-daf5eedb988c}, !- Source Object
  3,                                      !- Outlet Port
  {9c080674-511d-4070-890f-f100b73b1845}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0a4bc17e-1ebd-4bf1-a8c1-8ea249a4d8b0}, !- Handle
  Makeup-Air Unit Supply Air Temp 20,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {fc863169-91e9-4775-93b2-8facfee0d4af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc863169-91e9-4775-93b2-8facfee0d4af}, !- Handle
  Makeup Air Unit Supply Air Temp Default 20, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {22ac32fa-42a9-471c-956a-07f600992b01}, !- Handle
  Setpoint Manager Scheduled 21,          !- Name
  Temperature,                            !- Control Variable
  {0a4bc17e-1ebd-4bf1-a8c1-8ea249a4d8b0}, !- Schedule Name
  {92217de4-f069-4202-bb5a-1cfbe4ba013f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c626085a-ffc7-4fa3-81b8-aa65084e95df}, !- Handle
  Coil Heating Electric 42,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {057fe683-3ce8-429e-8fdf-73eecc3f20f8}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f9e254e-9baa-41bf-9a22-42aba3c841c2}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {047347aa-5083-4008-9cf5-792040829c15}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70b3eabb-f423-4636-b190-5d96bbdc35fe}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c9d3685-909a-41c4-afdb-86d1c40f18f7}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {22a5c7ea-efec-48e7-a77b-cf464d23ceb1}, !- Handle
  Coil Cooling DX Single Speed 21 6kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0b22e935-3313-4ced-8c21-66a9b07bf0ea}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5158d85d-958c-47c6-a20a-f2c1cabb20f3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {22049992-ad77-4101-ad2e-33d514628745}, !- Air Inlet Node Name
  {dbfeb688-e46d-4fb0-99df-c55f3266b0c8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b22e935-3313-4ced-8c21-66a9b07bf0ea}, !- Supply Air Fan Name
  {c626085a-ffc7-4fa3-81b8-aa65084e95df}, !- Heating Coil Name
  {22a5c7ea-efec-48e7-a77b-cf464d23ceb1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {738d6fa4-4215-4027-8181-c9de931d2825}, !- Handle
  Node 358,                               !- Name
  {06926302-3d11-41e0-82e7-9871f510815d}, !- Inlet Port
  {22049992-ad77-4101-ad2e-33d514628745}; !- Outlet Port

OS:Connection,
  {06926302-3d11-41e0-82e7-9871f510815d}, !- Handle
  {6e6f30a8-e73e-4f86-9a6d-3588a1c9f3de}, !- Name
  {5165beb3-2e91-4f2c-9fa7-fcdfcf80dd93}, !- Source Object
  3,                                      !- Outlet Port
  {738d6fa4-4215-4027-8181-c9de931d2825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22049992-ad77-4101-ad2e-33d514628745}, !- Handle
  {d8fe3e6f-a443-437e-86a9-2027abf121c2}, !- Name
  {738d6fa4-4215-4027-8181-c9de931d2825}, !- Source Object
  3,                                      !- Outlet Port
  {5158d85d-958c-47c6-a20a-f2c1cabb20f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b30a3422-060b-425e-a1f8-194fde099f0d}, !- Handle
  Node 359,                               !- Name
  {dbfeb688-e46d-4fb0-99df-c55f3266b0c8}, !- Inlet Port
  {6d7640bb-0822-4f7e-a17b-1c0ff873e082}; !- Outlet Port

OS:Connection,
  {6d7640bb-0822-4f7e-a17b-1c0ff873e082}, !- Handle
  {060414ee-7618-4942-996b-28ba97c77a67}, !- Name
  {b30a3422-060b-425e-a1f8-194fde099f0d}, !- Source Object
  3,                                      !- Outlet Port
  {30d89ad4-1e93-4e28-b79c-6cb2ebbed8c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbfeb688-e46d-4fb0-99df-c55f3266b0c8}, !- Handle
  {c64e5dea-256a-4562-87e8-60c31350f2f7}, !- Name
  {5158d85d-958c-47c6-a20a-f2c1cabb20f3}, !- Source Object
  4,                                      !- Outlet Port
  {b30a3422-060b-425e-a1f8-194fde099f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d419be5-c819-4763-82b2-3bc07a9e437d}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92689113-590c-4315-84e8-43c07a42d972}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {2f2a0b5c-7714-48f8-ab86-ccfaedce310f}, !- Air Inlet Node Name
  {4e75639d-9add-44fa-bec7-37de90937d43}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85938d2c-5287-425e-ab79-852e7a4f9256}, !- Handle
  Node 360,                               !- Name
  {8b17b2ad-632f-49d3-afad-1cba261a3920}, !- Inlet Port
  {eac9eb31-4a85-4c23-a0d8-c8fcb7164b16}; !- Outlet Port

OS:Connection,
  {4574b815-1f38-4b61-8ce5-9d1143ff3b71}, !- Handle
  {322953fe-bb1f-4101-91f2-5af5c0fbb41f}, !- Name
  {2c866dac-69f8-4a34-ab0e-afecb807626a}, !- Source Object
  3,                                      !- Outlet Port
  {30d89ad4-1e93-4e28-b79c-6cb2ebbed8c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8b17b2ad-632f-49d3-afad-1cba261a3920}, !- Handle
  {aec74aab-9561-4007-90ef-461aac6b0876}, !- Name
  {c650b500-1e4a-4b8b-a79f-9ec429116bd4}, !- Source Object
  3,                                      !- Outlet Port
  {85938d2c-5287-425e-ab79-852e7a4f9256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac9eb31-4a85-4c23-a0d8-c8fcb7164b16}, !- Handle
  {19d0322e-e239-4dc2-834a-38f16ffe8148}, !- Name
  {85938d2c-5287-425e-ab79-852e7a4f9256}, !- Source Object
  3,                                      !- Outlet Port
  {58706bee-550a-41b1-9e98-1f487f0059a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bca33cdd-bad3-486a-b70f-db72a28e3076}, !- Handle
  Node 361,                               !- Name
  {572e00e8-d096-4daf-98e6-4d738049001b}, !- Inlet Port
  {2f2a0b5c-7714-48f8-ab86-ccfaedce310f}; !- Outlet Port

OS:Connection,
  {572e00e8-d096-4daf-98e6-4d738049001b}, !- Handle
  {7ebe24b8-1933-4dd3-98b9-ead85c42206a}, !- Name
  {ef3fced2-0cfc-41c7-a238-0e1df49f2352}, !- Source Object
  3,                                      !- Outlet Port
  {bca33cdd-bad3-486a-b70f-db72a28e3076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2a0b5c-7714-48f8-ab86-ccfaedce310f}, !- Handle
  {2f96ec3e-0145-4b94-a957-8555b1c189fa}, !- Name
  {bca33cdd-bad3-486a-b70f-db72a28e3076}, !- Source Object
  3,                                      !- Outlet Port
  {92689113-590c-4315-84e8-43c07a42d972}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e75639d-9add-44fa-bec7-37de90937d43}, !- Handle
  {6fbb4e2a-ba20-40da-9441-83f70b10c50c}, !- Name
  {92689113-590c-4315-84e8-43c07a42d972}, !- Source Object
  4,                                      !- Outlet Port
  {2c866dac-69f8-4a34-ab0e-afecb807626a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ea31f39c-e57c-4f76-a4f0-568dd23c0b3d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {541049d3-964f-4d0a-8275-165954b531ed}, !- Availability Schedule
  {603206d6-2a38-4f3c-9bf9-a1532275ecca}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f4662e5-d132-4afe-b794-3b131141ff94}, !- Supply Side Inlet Node Name
  {8acaf499-3ecf-4374-8191-b10ece70222b}, !- Demand Side Outlet Node Name
  {0a607787-2c01-495e-a9d7-a2109995e251}, !- Demand Side Inlet Node A
  {b2abdabe-5cd2-48cf-b341-a607a9b0cd2c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c71b900-8f44-4d15-938e-4e69ab5c28af}, !- Demand Mixer Name
  {1f4494dc-2d8b-42a1-a2e9-3b0d6c4617e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98b75a17-3e1d-4298-adda-06f38adacab8}, !- Handle
  Node 362,                               !- Name
  {1f4662e5-d132-4afe-b794-3b131141ff94}, !- Inlet Port
  {aa024cbc-3de2-4ef0-808b-c462235ca3a5}; !- Outlet Port

OS:Node,
  {faa8d2da-1c0f-4fe6-b949-e27e06ed66ae}, !- Handle
  Node 363,                               !- Name
  {77755b27-27cb-41ee-977a-2014c93ca5b7}, !- Inlet Port
  {b2abdabe-5cd2-48cf-b341-a607a9b0cd2c}; !- Outlet Port

OS:Connection,
  {1f4662e5-d132-4afe-b794-3b131141ff94}, !- Handle
  {e92059ca-581f-4b59-b633-4c2f9ca0a0e8}, !- Name
  {ea31f39c-e57c-4f76-a4f0-568dd23c0b3d}, !- Source Object
  8,                                      !- Outlet Port
  {98b75a17-3e1d-4298-adda-06f38adacab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2abdabe-5cd2-48cf-b341-a607a9b0cd2c}, !- Handle
  {cc8b59bd-9191-47f4-810a-add63287163b}, !- Name
  {faa8d2da-1c0f-4fe6-b949-e27e06ed66ae}, !- Source Object
  3,                                      !- Outlet Port
  {ea31f39c-e57c-4f76-a4f0-568dd23c0b3d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {87783667-d194-41e2-a1e3-61bbec15103a}, !- Handle
  Node 364,                               !- Name
  {0a607787-2c01-495e-a9d7-a2109995e251}, !- Inlet Port
  {c357bd56-b52c-4b31-9727-3448b0a5ceff}; !- Outlet Port

OS:Node,
  {dfe1f831-d316-4800-ab5a-6e6809aabf60}, !- Handle
  Node 365,                               !- Name
  {0b0252c8-177b-4e34-9e0f-a54c62d2d65e}, !- Inlet Port
  {8acaf499-3ecf-4374-8191-b10ece70222b}; !- Outlet Port

OS:Node,
  {e1270c60-ffe2-451d-a21a-df5ee901416e}, !- Handle
  Node 366,                               !- Name
  {e991e4d6-2e84-4769-ac72-670cfa1a5ac7}, !- Inlet Port
  {3ef8f89a-a52e-4b2a-aa2d-dd3e38469572}; !- Outlet Port

OS:Connection,
  {0a607787-2c01-495e-a9d7-a2109995e251}, !- Handle
  {9577e5f8-d65e-447d-a3e2-c73e2b1b55f7}, !- Name
  {ea31f39c-e57c-4f76-a4f0-568dd23c0b3d}, !- Source Object
  10,                                     !- Outlet Port
  {87783667-d194-41e2-a1e3-61bbec15103a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acaf499-3ecf-4374-8191-b10ece70222b}, !- Handle
  {6a0eea87-af3e-4f7c-8e6a-f16ed329b604}, !- Name
  {dfe1f831-d316-4800-ab5a-6e6809aabf60}, !- Source Object
  3,                                      !- Outlet Port
  {ea31f39c-e57c-4f76-a4f0-568dd23c0b3d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f4494dc-2d8b-42a1-a2e9-3b0d6c4617e6}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {c357bd56-b52c-4b31-9727-3448b0a5ceff}, !- Inlet Node Name
  {7ab948bb-f3fe-4391-909b-5939afc1a4fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c71b900-8f44-4d15-938e-4e69ab5c28af}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {0b0252c8-177b-4e34-9e0f-a54c62d2d65e}, !- Outlet Node Name
  {d51081fc-c37c-4c2a-9751-d673129a0cdb}; !- Inlet Node Name 1

OS:Connection,
  {c357bd56-b52c-4b31-9727-3448b0a5ceff}, !- Handle
  {c172de59-ef0f-495f-812b-14fbf9d63a11}, !- Name
  {87783667-d194-41e2-a1e3-61bbec15103a}, !- Source Object
  3,                                      !- Outlet Port
  {1f4494dc-2d8b-42a1-a2e9-3b0d6c4617e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0252c8-177b-4e34-9e0f-a54c62d2d65e}, !- Handle
  {5eea19f8-375c-4d16-87fb-b5ec92703104}, !- Name
  {7c71b900-8f44-4d15-938e-4e69ab5c28af}, !- Source Object
  2,                                      !- Outlet Port
  {dfe1f831-d316-4800-ab5a-6e6809aabf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6d9ee0e3-c660-41be-9ecc-50e072b552a9}, !- Handle
  {ea31f39c-e57c-4f76-a4f0-568dd23c0b3d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {603206d6-2a38-4f3c-9bf9-a1532275ecca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {dc6d04fb-96eb-41f0-9c66-d2b53fe551b7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {196525c0-fe02-46e2-8e75-cfb7478aea86}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2b18277a-18d7-48da-8b90-79336132f4f1}, !- Air Inlet Node Name
  {77755b27-27cb-41ee-977a-2014c93ca5b7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2488fa48-ba13-4dbe-a795-c99ca4cf6ea7}, !- Handle
  Coil Heating Electric 43,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f2292c5c-ac6c-49b0-9ce6-436d0c1ceee3}, !- Air Inlet Node Name
  {ee894602-97c9-4f7f-ba5e-9b3f5a0aa1ad}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {98bb895b-d7da-4732-8811-6129375fc638}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a790887c-53ef-45f6-9ea5-7c33f383cf73}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c90e6b9-df0a-450a-aedc-9db4b1a25ddf}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bd9f9af-48c6-45d1-9a2b-68dabf0e789a}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {100517cd-82f9-42f1-bdec-8630c3cc1fc6}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b279ec9f-035c-4587-821c-8ea76a5d8e7e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1e952da3-f453-48cc-a338-92179bd4a1ee}, !- Air Inlet Node Name
  {5baecbff-b3c9-4f96-b7eb-8ff21a35d6a2}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a477baac-0d97-4343-b03b-d6c400c9bc64}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {541049d3-964f-4d0a-8275-165954b531ed}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3af8eebd-1c76-4090-964b-98cedf2f9035}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3af8eebd-1c76-4090-964b-98cedf2f9035}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e03f3884-7429-4eb9-b6e3-e4367ac8af7e}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {a477baac-0d97-4343-b03b-d6c400c9bc64}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d26f9c56-7ee5-496f-896c-1ae5be7322ab}, !- Mixed Air Node Name
  {5b8a29cb-879a-43e6-83e1-6f17f1d85ce0}, !- Outdoor Air Stream Node Name
  {42885a28-7c5b-4000-b629-3b29e859b63a}, !- Relief Air Stream Node Name
  {aa024cbc-3de2-4ef0-808b-c462235ca3a5}; !- Return Air Stream Node Name

OS:Node,
  {d5d40c02-3697-4645-a567-64b532d70213}, !- Handle
  Node 367,                               !- Name
  ,                                       !- Inlet Port
  {5b8a29cb-879a-43e6-83e1-6f17f1d85ce0}; !- Outlet Port

OS:Connection,
  {5b8a29cb-879a-43e6-83e1-6f17f1d85ce0}, !- Handle
  {93aabf06-6c15-459c-aefb-d2cedc46dc49}, !- Name
  {d5d40c02-3697-4645-a567-64b532d70213}, !- Source Object
  3,                                      !- Outlet Port
  {e03f3884-7429-4eb9-b6e3-e4367ac8af7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f56cf1e-4a40-4d1d-99c3-e965eba1884b}, !- Handle
  Node 368,                               !- Name
  {42885a28-7c5b-4000-b629-3b29e859b63a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42885a28-7c5b-4000-b629-3b29e859b63a}, !- Handle
  {be0998d9-ec0e-4f57-8afe-babc8b2eceb6}, !- Name
  {e03f3884-7429-4eb9-b6e3-e4367ac8af7e}, !- Source Object
  7,                                      !- Outlet Port
  {2f56cf1e-4a40-4d1d-99c3-e965eba1884b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77755b27-27cb-41ee-977a-2014c93ca5b7}, !- Handle
  {91a746cc-2a6e-47ab-b768-4095f8f64340}, !- Name
  {196525c0-fe02-46e2-8e75-cfb7478aea86}, !- Source Object
  9,                                      !- Outlet Port
  {faa8d2da-1c0f-4fe6-b949-e27e06ed66ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23a9afe3-c75a-448b-97fa-e80a24f4664a}, !- Handle
  Node 369,                               !- Name
  {ee894602-97c9-4f7f-ba5e-9b3f5a0aa1ad}, !- Inlet Port
  {2b18277a-18d7-48da-8b90-79336132f4f1}; !- Outlet Port

OS:Connection,
  {ee894602-97c9-4f7f-ba5e-9b3f5a0aa1ad}, !- Handle
  {986cf6dd-955a-45ac-ab59-d1cb7fefbcd5}, !- Name
  {2488fa48-ba13-4dbe-a795-c99ca4cf6ea7}, !- Source Object
  6,                                      !- Outlet Port
  {23a9afe3-c75a-448b-97fa-e80a24f4664a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b18277a-18d7-48da-8b90-79336132f4f1}, !- Handle
  {51720779-7ea6-487b-b7d7-ff69c88c1d8e}, !- Name
  {23a9afe3-c75a-448b-97fa-e80a24f4664a}, !- Source Object
  3,                                      !- Outlet Port
  {196525c0-fe02-46e2-8e75-cfb7478aea86}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {483e4be7-e466-4d39-bfce-af802f689eaf}, !- Handle
  Node 370,                               !- Name
  {5baecbff-b3c9-4f96-b7eb-8ff21a35d6a2}, !- Inlet Port
  {f2292c5c-ac6c-49b0-9ce6-436d0c1ceee3}; !- Outlet Port

OS:Connection,
  {5baecbff-b3c9-4f96-b7eb-8ff21a35d6a2}, !- Handle
  {cca1c049-b6df-46e8-8e54-3d51ae62d049}, !- Name
  {b279ec9f-035c-4587-821c-8ea76a5d8e7e}, !- Source Object
  9,                                      !- Outlet Port
  {483e4be7-e466-4d39-bfce-af802f689eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2292c5c-ac6c-49b0-9ce6-436d0c1ceee3}, !- Handle
  {f79c45d0-96fc-4db6-adff-fe34394caca1}, !- Name
  {483e4be7-e466-4d39-bfce-af802f689eaf}, !- Source Object
  3,                                      !- Outlet Port
  {2488fa48-ba13-4dbe-a795-c99ca4cf6ea7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8a3248fa-b32c-4136-bb41-d3474342ebac}, !- Handle
  Node 371,                               !- Name
  {d26f9c56-7ee5-496f-896c-1ae5be7322ab}, !- Inlet Port
  {1e952da3-f453-48cc-a338-92179bd4a1ee}; !- Outlet Port

OS:Connection,
  {aa024cbc-3de2-4ef0-808b-c462235ca3a5}, !- Handle
  {5f671eee-2516-4c8d-abaf-07130bd08cf8}, !- Name
  {98b75a17-3e1d-4298-adda-06f38adacab8}, !- Source Object
  3,                                      !- Outlet Port
  {e03f3884-7429-4eb9-b6e3-e4367ac8af7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d26f9c56-7ee5-496f-896c-1ae5be7322ab}, !- Handle
  {bd240494-7bb5-4970-a3b5-e91278647098}, !- Name
  {e03f3884-7429-4eb9-b6e3-e4367ac8af7e}, !- Source Object
  5,                                      !- Outlet Port
  {8a3248fa-b32c-4136-bb41-d3474342ebac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e952da3-f453-48cc-a338-92179bd4a1ee}, !- Handle
  {4b455ed9-2d94-4ab3-aa6b-a87dc037f9e9}, !- Name
  {8a3248fa-b32c-4136-bb41-d3474342ebac}, !- Source Object
  3,                                      !- Outlet Port
  {b279ec9f-035c-4587-821c-8ea76a5d8e7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7e4e3da7-0548-4c8a-b7d7-012d1919f0b7}, !- Handle
  Makeup-Air Unit Supply Air Temp 21,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {6a8f1bfb-5aef-4a2a-b640-8e4f0bc58eb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a8f1bfb-5aef-4a2a-b640-8e4f0bc58eb7}, !- Handle
  Makeup Air Unit Supply Air Temp Default 21, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9b632f92-8a40-4ec5-806d-178001a1ec16}, !- Handle
  Setpoint Manager Scheduled 22,          !- Name
  Temperature,                            !- Control Variable
  {7e4e3da7-0548-4c8a-b7d7-012d1919f0b7}, !- Schedule Name
  {faa8d2da-1c0f-4fe6-b949-e27e06ed66ae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {dc36a9ac-2ea0-4061-bcc9-c80458cb49ac}, !- Handle
  Coil Heating Electric 44,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2c53ee62-f402-4f5d-b484-789defe12192}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {712e9934-ee06-4ef1-a1dc-87e8377fdcda}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f73455a-90e5-47d4-80b8-96691d294917}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3111b6c9-37c5-4248-b2db-6719b87dd00b}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cf064d2f-d549-4b43-bcc7-39bed4b855b5}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {327394ca-c5ec-4139-872b-c9c4304e4431}, !- Handle
  Coil Cooling DX Single Speed 22 13kBtu/hr 9.8EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39189353981474,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {78894851-c0bc-466b-aee1-1b79d15e5459}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {34cb70a9-9365-4584-9a11-717f126514f7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {c0bb1506-b9a4-42c9-a488-b066682e0874}, !- Air Inlet Node Name
  {2c12af96-5ff6-44cd-bfb3-2c462b97869a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {78894851-c0bc-466b-aee1-1b79d15e5459}, !- Supply Air Fan Name
  {dc36a9ac-2ea0-4061-bcc9-c80458cb49ac}, !- Heating Coil Name
  {327394ca-c5ec-4139-872b-c9c4304e4431}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0ca761d3-48d0-4921-8863-b017902b05d2}, !- Handle
  Node 372,                               !- Name
  {72c373a4-ba74-44d8-b5de-1c5fbbdbd64f}, !- Inlet Port
  {c0bb1506-b9a4-42c9-a488-b066682e0874}; !- Outlet Port

OS:Connection,
  {72c373a4-ba74-44d8-b5de-1c5fbbdbd64f}, !- Handle
  {9e9dd753-3108-4a0f-8b69-2f248ee763e6}, !- Name
  {30a8b53e-d5b9-48ef-a7a9-113c0f61a91f}, !- Source Object
  3,                                      !- Outlet Port
  {0ca761d3-48d0-4921-8863-b017902b05d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0bb1506-b9a4-42c9-a488-b066682e0874}, !- Handle
  {7b52cf15-04f5-446e-aaa6-119475fea7ea}, !- Name
  {0ca761d3-48d0-4921-8863-b017902b05d2}, !- Source Object
  3,                                      !- Outlet Port
  {34cb70a9-9365-4584-9a11-717f126514f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64db365c-212c-4a9a-9865-252bca7828d0}, !- Handle
  Node 373,                               !- Name
  {2c12af96-5ff6-44cd-bfb3-2c462b97869a}, !- Inlet Port
  {27b06a5f-d524-47a3-a9ed-cf30406289a6}; !- Outlet Port

OS:Connection,
  {27b06a5f-d524-47a3-a9ed-cf30406289a6}, !- Handle
  {9ee00779-0157-4e73-b687-83307baf1f71}, !- Name
  {64db365c-212c-4a9a-9865-252bca7828d0}, !- Source Object
  3,                                      !- Outlet Port
  {b0892e08-7729-4735-80af-5189b78b1630}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c12af96-5ff6-44cd-bfb3-2c462b97869a}, !- Handle
  {0cf7b705-6a55-4dbe-bbcf-8a9b34d5cfe9}, !- Name
  {34cb70a9-9365-4584-9a11-717f126514f7}, !- Source Object
  4,                                      !- Outlet Port
  {64db365c-212c-4a9a-9865-252bca7828d0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8007fa1e-0ddb-4e97-ab32-972e29804af1}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {05659107-faa2-435c-a2a6-71fcf19124c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {e88f71f1-855c-4cc4-bbac-4a2a0068a66e}, !- Air Inlet Node Name
  {e991e4d6-2e84-4769-ac72-670cfa1a5ac7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33b70216-2be8-46b9-a2df-e39906168bf5}, !- Handle
  Node 374,                               !- Name
  {5d83191f-7be4-44b1-8740-3912e2fc923b}, !- Inlet Port
  {d51081fc-c37c-4c2a-9751-d673129a0cdb}; !- Outlet Port

OS:Connection,
  {3ef8f89a-a52e-4b2a-aa2d-dd3e38469572}, !- Handle
  {f0ac1f64-89a1-4ee1-b1c2-0a6d63918d56}, !- Name
  {e1270c60-ffe2-451d-a21a-df5ee901416e}, !- Source Object
  3,                                      !- Outlet Port
  {b0892e08-7729-4735-80af-5189b78b1630}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5d83191f-7be4-44b1-8740-3912e2fc923b}, !- Handle
  {02cd8783-71fe-4edc-9a84-3473746bfc5c}, !- Name
  {41900a1f-c7b7-4847-869c-22aba6ad1ed8}, !- Source Object
  3,                                      !- Outlet Port
  {33b70216-2be8-46b9-a2df-e39906168bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51081fc-c37c-4c2a-9751-d673129a0cdb}, !- Handle
  {c43ce3a3-36dd-4d2b-a4d8-3e168993cf49}, !- Name
  {33b70216-2be8-46b9-a2df-e39906168bf5}, !- Source Object
  3,                                      !- Outlet Port
  {7c71b900-8f44-4d15-938e-4e69ab5c28af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f1acde1-7421-424d-af43-731bd5484450}, !- Handle
  Node 375,                               !- Name
  {7ab948bb-f3fe-4391-909b-5939afc1a4fa}, !- Inlet Port
  {e88f71f1-855c-4cc4-bbac-4a2a0068a66e}; !- Outlet Port

OS:Connection,
  {7ab948bb-f3fe-4391-909b-5939afc1a4fa}, !- Handle
  {7989f1c6-480e-4866-bbb9-1c241a98852e}, !- Name
  {1f4494dc-2d8b-42a1-a2e9-3b0d6c4617e6}, !- Source Object
  3,                                      !- Outlet Port
  {2f1acde1-7421-424d-af43-731bd5484450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88f71f1-855c-4cc4-bbac-4a2a0068a66e}, !- Handle
  {7e8d5547-96fb-412d-a73a-a7a297168818}, !- Name
  {2f1acde1-7421-424d-af43-731bd5484450}, !- Source Object
  3,                                      !- Outlet Port
  {05659107-faa2-435c-a2a6-71fcf19124c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e991e4d6-2e84-4769-ac72-670cfa1a5ac7}, !- Handle
  {9f2a6fcf-d3d9-427d-9715-265ad1684422}, !- Name
  {05659107-faa2-435c-a2a6-71fcf19124c3}, !- Source Object
  4,                                      !- Outlet Port
  {e1270c60-ffe2-451d-a21a-df5ee901416e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {97d65fe5-b2af-4b06-bca4-f1c87ab8a5c2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {e0a1b4cd-527d-475c-986d-cf85538e1432}, !- Availability Schedule
  {10052774-7319-4d2e-b53d-44388e8e2d31}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {59a55da1-3644-4e96-952d-c0fa7cbd4307}, !- Supply Side Inlet Node Name
  {4c22533b-8337-4491-8bb3-07ef2854cc1d}, !- Demand Side Outlet Node Name
  {33cd4525-4b0a-4999-8dcb-622643f5582b}, !- Demand Side Inlet Node A
  {7868c483-eb81-44e2-bca2-753fe4dd9109}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c99410d-8c00-40d0-84dc-a100e5c03328}, !- Demand Mixer Name
  {d2914dc9-1663-4101-8ecd-471bd60faacb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1cac9138-e75a-4c9a-ae4d-d4472d0c1587}, !- Handle
  Node 376,                               !- Name
  {59a55da1-3644-4e96-952d-c0fa7cbd4307}, !- Inlet Port
  {b0921220-7c59-4500-a89d-c65ff4d4df23}; !- Outlet Port

OS:Node,
  {5ac79abb-8597-4c48-97e9-a5867fcf190f}, !- Handle
  Node 377,                               !- Name
  {d2301b0d-7389-4566-89cc-3a0270230027}, !- Inlet Port
  {7868c483-eb81-44e2-bca2-753fe4dd9109}; !- Outlet Port

OS:Connection,
  {59a55da1-3644-4e96-952d-c0fa7cbd4307}, !- Handle
  {c21dac55-c942-4bf8-ab34-040edde0caea}, !- Name
  {97d65fe5-b2af-4b06-bca4-f1c87ab8a5c2}, !- Source Object
  8,                                      !- Outlet Port
  {1cac9138-e75a-4c9a-ae4d-d4472d0c1587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7868c483-eb81-44e2-bca2-753fe4dd9109}, !- Handle
  {ecd4ff46-560d-4c19-82bc-d75b19363079}, !- Name
  {5ac79abb-8597-4c48-97e9-a5867fcf190f}, !- Source Object
  3,                                      !- Outlet Port
  {97d65fe5-b2af-4b06-bca4-f1c87ab8a5c2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {530b6e16-9574-44b1-927e-5c00ddf63149}, !- Handle
  Node 378,                               !- Name
  {33cd4525-4b0a-4999-8dcb-622643f5582b}, !- Inlet Port
  {52ba8504-90a5-4bd6-b0ee-84fe520eba6f}; !- Outlet Port

OS:Node,
  {8d913606-eaa8-48f0-b959-7053b6761542}, !- Handle
  Node 379,                               !- Name
  {27bacc66-cb45-4293-8a84-1ace6a4733f0}, !- Inlet Port
  {4c22533b-8337-4491-8bb3-07ef2854cc1d}; !- Outlet Port

OS:Node,
  {fb7fdcf6-fd92-4caf-a5a2-e132c72d752f}, !- Handle
  Node 380,                               !- Name
  {171c8f6f-cad6-4f44-bff4-a177902b946c}, !- Inlet Port
  {16fc31aa-1418-43b1-8aa6-bb3089eba500}; !- Outlet Port

OS:Connection,
  {33cd4525-4b0a-4999-8dcb-622643f5582b}, !- Handle
  {24f502f8-7aac-49ad-b1f4-54862e13ba97}, !- Name
  {97d65fe5-b2af-4b06-bca4-f1c87ab8a5c2}, !- Source Object
  10,                                     !- Outlet Port
  {530b6e16-9574-44b1-927e-5c00ddf63149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c22533b-8337-4491-8bb3-07ef2854cc1d}, !- Handle
  {2a3d7a4f-c8d9-420c-9cd7-1381bca59ba3}, !- Name
  {8d913606-eaa8-48f0-b959-7053b6761542}, !- Source Object
  3,                                      !- Outlet Port
  {97d65fe5-b2af-4b06-bca4-f1c87ab8a5c2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2914dc9-1663-4101-8ecd-471bd60faacb}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {52ba8504-90a5-4bd6-b0ee-84fe520eba6f}, !- Inlet Node Name
  {c47d281d-7167-4958-a8b9-1f2eea360512}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4c99410d-8c00-40d0-84dc-a100e5c03328}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {27bacc66-cb45-4293-8a84-1ace6a4733f0}, !- Outlet Node Name
  {aefaaad4-d019-4720-ad34-a3a10fa463b9}; !- Inlet Node Name 1

OS:Connection,
  {52ba8504-90a5-4bd6-b0ee-84fe520eba6f}, !- Handle
  {33778cd7-ac14-4870-9952-69956660cd98}, !- Name
  {530b6e16-9574-44b1-927e-5c00ddf63149}, !- Source Object
  3,                                      !- Outlet Port
  {d2914dc9-1663-4101-8ecd-471bd60faacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27bacc66-cb45-4293-8a84-1ace6a4733f0}, !- Handle
  {c9b9b976-f13c-4857-bc95-97fb9e211dd1}, !- Name
  {4c99410d-8c00-40d0-84dc-a100e5c03328}, !- Source Object
  2,                                      !- Outlet Port
  {8d913606-eaa8-48f0-b959-7053b6761542}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc8844c1-e048-4088-b4ef-0b8ebb29ce98}, !- Handle
  {97d65fe5-b2af-4b06-bca4-f1c87ab8a5c2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10052774-7319-4d2e-b53d-44388e8e2d31}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {2d68585d-5035-4760-a835-d249ac6ccbb1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {73126c7e-4a50-4735-bfe9-59ccba0168fc}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {72b9f8b5-817c-4080-bd92-10335d4cfee7}, !- Air Inlet Node Name
  {d2301b0d-7389-4566-89cc-3a0270230027}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f3deb74d-4c32-414c-aeee-40f7a4788892}, !- Handle
  Coil Heating Electric 45,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {780078b6-d482-4ed8-b75b-2fc89989741f}, !- Air Inlet Node Name
  {08828072-b563-43d0-b79f-267a1c842e35}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9d665b32-6507-40ec-9a5e-58748a1fbb48}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {597c7fe3-4503-42cb-bd2e-8503c017ea59}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8e00366-eed6-4f07-885e-1b1a1f7f55eb}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cced2965-c744-4c84-aee6-080da91e4bfe}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ddc19f0d-3ea9-4b30-91e4-7ba1dd53b12c}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bae0a759-b72e-498c-a730-9d47bd5ff26d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e8eacd48-57fd-421e-8141-57420a06d4f5}, !- Air Inlet Node Name
  {1632a425-6fe6-41e3-80b9-b6a74b133359}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {72568bbf-67a7-4521-a682-e817f07109ea}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0a1b4cd-527d-475c-986d-cf85538e1432}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {71a4a9be-3c98-40a2-877a-a38efa7b53b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {71a4a9be-3c98-40a2-877a-a38efa7b53b8}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ec60637-ae42-43f9-9ac6-fef4e56fc0fa}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {72568bbf-67a7-4521-a682-e817f07109ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1412882c-05ca-4d0d-ba9c-e77b68e311b5}, !- Mixed Air Node Name
  {fdde8311-24a9-4bdc-a4db-de040ae762d0}, !- Outdoor Air Stream Node Name
  {14975490-a4ce-4780-9901-5003627fd3da}, !- Relief Air Stream Node Name
  {b0921220-7c59-4500-a89d-c65ff4d4df23}; !- Return Air Stream Node Name

OS:Node,
  {534dfaac-399e-4b5b-850b-c1569b3bccfd}, !- Handle
  Node 381,                               !- Name
  ,                                       !- Inlet Port
  {fdde8311-24a9-4bdc-a4db-de040ae762d0}; !- Outlet Port

OS:Connection,
  {fdde8311-24a9-4bdc-a4db-de040ae762d0}, !- Handle
  {23a1aaee-fef2-4c8c-8100-c4d6ef5f694e}, !- Name
  {534dfaac-399e-4b5b-850b-c1569b3bccfd}, !- Source Object
  3,                                      !- Outlet Port
  {3ec60637-ae42-43f9-9ac6-fef4e56fc0fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70362d62-30cd-47fa-8163-6a797a2e608a}, !- Handle
  Node 382,                               !- Name
  {14975490-a4ce-4780-9901-5003627fd3da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14975490-a4ce-4780-9901-5003627fd3da}, !- Handle
  {d5ccc8f8-308a-4179-8313-d92c81cefb48}, !- Name
  {3ec60637-ae42-43f9-9ac6-fef4e56fc0fa}, !- Source Object
  7,                                      !- Outlet Port
  {70362d62-30cd-47fa-8163-6a797a2e608a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2301b0d-7389-4566-89cc-3a0270230027}, !- Handle
  {d3f1838b-e97a-423e-a764-8ca4d3523517}, !- Name
  {73126c7e-4a50-4735-bfe9-59ccba0168fc}, !- Source Object
  9,                                      !- Outlet Port
  {5ac79abb-8597-4c48-97e9-a5867fcf190f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {466e563f-2c28-429a-8665-13ff228a0e98}, !- Handle
  Node 383,                               !- Name
  {08828072-b563-43d0-b79f-267a1c842e35}, !- Inlet Port
  {72b9f8b5-817c-4080-bd92-10335d4cfee7}; !- Outlet Port

OS:Connection,
  {08828072-b563-43d0-b79f-267a1c842e35}, !- Handle
  {0994f131-c796-408c-9f84-72b6353e3449}, !- Name
  {f3deb74d-4c32-414c-aeee-40f7a4788892}, !- Source Object
  6,                                      !- Outlet Port
  {466e563f-2c28-429a-8665-13ff228a0e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b9f8b5-817c-4080-bd92-10335d4cfee7}, !- Handle
  {46c27bc1-1b94-4b7a-8bac-cb0fc7ed4329}, !- Name
  {466e563f-2c28-429a-8665-13ff228a0e98}, !- Source Object
  3,                                      !- Outlet Port
  {73126c7e-4a50-4735-bfe9-59ccba0168fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8b07346a-c7c7-460d-99d9-25994bff6585}, !- Handle
  Node 384,                               !- Name
  {1632a425-6fe6-41e3-80b9-b6a74b133359}, !- Inlet Port
  {780078b6-d482-4ed8-b75b-2fc89989741f}; !- Outlet Port

OS:Connection,
  {1632a425-6fe6-41e3-80b9-b6a74b133359}, !- Handle
  {29ebfc6d-3532-4123-b0e0-6dbe9c15eb46}, !- Name
  {bae0a759-b72e-498c-a730-9d47bd5ff26d}, !- Source Object
  9,                                      !- Outlet Port
  {8b07346a-c7c7-460d-99d9-25994bff6585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780078b6-d482-4ed8-b75b-2fc89989741f}, !- Handle
  {6ceb3aa4-5e92-489b-a104-ec6fab83072d}, !- Name
  {8b07346a-c7c7-460d-99d9-25994bff6585}, !- Source Object
  3,                                      !- Outlet Port
  {f3deb74d-4c32-414c-aeee-40f7a4788892}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {22510d7f-01e5-4c9d-9262-285328a0c4f1}, !- Handle
  Node 385,                               !- Name
  {1412882c-05ca-4d0d-ba9c-e77b68e311b5}, !- Inlet Port
  {e8eacd48-57fd-421e-8141-57420a06d4f5}; !- Outlet Port

OS:Connection,
  {b0921220-7c59-4500-a89d-c65ff4d4df23}, !- Handle
  {ffc52dc6-bc87-45d4-91ff-4f69f8e6dab3}, !- Name
  {1cac9138-e75a-4c9a-ae4d-d4472d0c1587}, !- Source Object
  3,                                      !- Outlet Port
  {3ec60637-ae42-43f9-9ac6-fef4e56fc0fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1412882c-05ca-4d0d-ba9c-e77b68e311b5}, !- Handle
  {a1f17b70-f1aa-4404-b87c-6e518bdb0c11}, !- Name
  {3ec60637-ae42-43f9-9ac6-fef4e56fc0fa}, !- Source Object
  5,                                      !- Outlet Port
  {22510d7f-01e5-4c9d-9262-285328a0c4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8eacd48-57fd-421e-8141-57420a06d4f5}, !- Handle
  {a1e3855d-ee59-4e38-8e57-624cf062ada9}, !- Name
  {22510d7f-01e5-4c9d-9262-285328a0c4f1}, !- Source Object
  3,                                      !- Outlet Port
  {bae0a759-b72e-498c-a730-9d47bd5ff26d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f09eee6c-8478-4425-893c-31831eaa4fca}, !- Handle
  Makeup-Air Unit Supply Air Temp 22,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {c3898fdc-3c4a-40da-8093-aea8739b21ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3898fdc-3c4a-40da-8093-aea8739b21ae}, !- Handle
  Makeup Air Unit Supply Air Temp Default 22, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {065ec295-cdc5-4a14-afc2-643c4d9bc17e}, !- Handle
  Setpoint Manager Scheduled 23,          !- Name
  Temperature,                            !- Control Variable
  {f09eee6c-8478-4425-893c-31831eaa4fca}, !- Schedule Name
  {5ac79abb-8597-4c48-97e9-a5867fcf190f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {706b6eb4-1f99-4659-bb66-432c801cdd73}, !- Handle
  Coil Heating Electric 46,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6603d362-9c3e-4c1a-80be-f29e263b5e5f}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c439733b-31d7-4b51-acae-49ff41d6276c}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ced09d4b-e128-48e6-8157-e6fc08be1050}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5da0ac7-8f44-45b2-8396-88760410d6fa}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {690fdeee-f0aa-4782-904e-f97be1d8c3fa}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a7a7a850-0852-43ac-9d08-02384fcd12a3}, !- Handle
  Coil Cooling DX Single Speed 23 10kBtu/hr 10.4EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59416517065741,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fe9bf232-32fc-4ed3-b059-e666b430e973}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e5a60af-ddeb-4626-a691-ff0ba68fa279}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {b926619a-3dda-4a99-aafb-ceae9dafd31d}, !- Air Inlet Node Name
  {5b83795f-96b0-4858-8a1e-b990fbaf6cc7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe9bf232-32fc-4ed3-b059-e666b430e973}, !- Supply Air Fan Name
  {706b6eb4-1f99-4659-bb66-432c801cdd73}, !- Heating Coil Name
  {a7a7a850-0852-43ac-9d08-02384fcd12a3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d91d5d47-9a6c-4b66-9024-0928025225c2}, !- Handle
  Node 386,                               !- Name
  {1fae8b50-2c62-4019-9169-c52498e6e4a6}, !- Inlet Port
  {b926619a-3dda-4a99-aafb-ceae9dafd31d}; !- Outlet Port

OS:Connection,
  {1fae8b50-2c62-4019-9169-c52498e6e4a6}, !- Handle
  {a26ac8c7-cff5-484a-8d10-9a64287a6ca9}, !- Name
  {923dea3b-48d6-4b6d-8835-df09080a1d1b}, !- Source Object
  3,                                      !- Outlet Port
  {d91d5d47-9a6c-4b66-9024-0928025225c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b926619a-3dda-4a99-aafb-ceae9dafd31d}, !- Handle
  {78c57ec4-3479-489b-8f0b-2d52323ba2e9}, !- Name
  {d91d5d47-9a6c-4b66-9024-0928025225c2}, !- Source Object
  3,                                      !- Outlet Port
  {8e5a60af-ddeb-4626-a691-ff0ba68fa279}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c29021c2-d752-49f0-b4d4-f124eff8ff0a}, !- Handle
  Node 387,                               !- Name
  {5b83795f-96b0-4858-8a1e-b990fbaf6cc7}, !- Inlet Port
  {f1168417-c62f-46a6-bfdc-48c565b922e6}; !- Outlet Port

OS:Connection,
  {f1168417-c62f-46a6-bfdc-48c565b922e6}, !- Handle
  {7c5f999c-2ed7-4d0f-bf8e-fe316bba5082}, !- Name
  {c29021c2-d752-49f0-b4d4-f124eff8ff0a}, !- Source Object
  3,                                      !- Outlet Port
  {7c1690f5-bcd3-4cc1-8356-584917c6041c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b83795f-96b0-4858-8a1e-b990fbaf6cc7}, !- Handle
  {6381b403-0f2f-4ed2-8c71-8cc559d55b54}, !- Name
  {8e5a60af-ddeb-4626-a691-ff0ba68fa279}, !- Source Object
  4,                                      !- Outlet Port
  {c29021c2-d752-49f0-b4d4-f124eff8ff0a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e6ae40d9-ff52-416c-98bd-5f03174b9ce8}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {31e0c044-e0b1-480e-bcb9-e6602d8128b2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {ab5b4f29-c8e2-46c1-943a-a7cbe7b05308}, !- Air Inlet Node Name
  {171c8f6f-cad6-4f44-bff4-a177902b946c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5951d762-c361-48f7-93c7-4b82f96de3c2}, !- Handle
  Node 388,                               !- Name
  {a509168a-af4d-4b4d-a1f2-7cbb3065a47d}, !- Inlet Port
  {aefaaad4-d019-4720-ad34-a3a10fa463b9}; !- Outlet Port

OS:Connection,
  {16fc31aa-1418-43b1-8aa6-bb3089eba500}, !- Handle
  {92e0ea02-4138-4d43-9380-351098a5da0d}, !- Name
  {fb7fdcf6-fd92-4caf-a5a2-e132c72d752f}, !- Source Object
  3,                                      !- Outlet Port
  {7c1690f5-bcd3-4cc1-8356-584917c6041c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a509168a-af4d-4b4d-a1f2-7cbb3065a47d}, !- Handle
  {d48a8793-e869-4c8f-b622-e7a729a5dc9a}, !- Name
  {81d365d3-19b2-4ae7-a2fc-dde57fd837da}, !- Source Object
  3,                                      !- Outlet Port
  {5951d762-c361-48f7-93c7-4b82f96de3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefaaad4-d019-4720-ad34-a3a10fa463b9}, !- Handle
  {9e9d37c3-5147-4f00-84c2-f13456925c06}, !- Name
  {5951d762-c361-48f7-93c7-4b82f96de3c2}, !- Source Object
  3,                                      !- Outlet Port
  {4c99410d-8c00-40d0-84dc-a100e5c03328}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19e6b347-9526-4bae-b987-9343cfb15fec}, !- Handle
  Node 389,                               !- Name
  {c47d281d-7167-4958-a8b9-1f2eea360512}, !- Inlet Port
  {ab5b4f29-c8e2-46c1-943a-a7cbe7b05308}; !- Outlet Port

OS:Connection,
  {c47d281d-7167-4958-a8b9-1f2eea360512}, !- Handle
  {a2879a16-7abd-4195-b7b7-30a40739a020}, !- Name
  {d2914dc9-1663-4101-8ecd-471bd60faacb}, !- Source Object
  3,                                      !- Outlet Port
  {19e6b347-9526-4bae-b987-9343cfb15fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5b4f29-c8e2-46c1-943a-a7cbe7b05308}, !- Handle
  {550067a6-dbe2-4b34-8c55-39c47adddcfb}, !- Name
  {19e6b347-9526-4bae-b987-9343cfb15fec}, !- Source Object
  3,                                      !- Outlet Port
  {31e0c044-e0b1-480e-bcb9-e6602d8128b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {171c8f6f-cad6-4f44-bff4-a177902b946c}, !- Handle
  {e89fc505-5528-497c-b6f1-f9357f6c6dc8}, !- Name
  {31e0c044-e0b1-480e-bcb9-e6602d8128b2}, !- Source Object
  4,                                      !- Outlet Port
  {fb7fdcf6-fd92-4caf-a5a2-e132c72d752f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f9c2531d-df76-4a6c-9f46-0298a2d7a479}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {9b678725-176d-4350-8ab0-999c1cb1efb0}, !- Availability Schedule
  {bd84a344-3dec-4547-ab0d-71923faaafb5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {034bd839-4076-4491-93ff-da6d53e75921}, !- Supply Side Inlet Node Name
  {1ee8a4ca-2204-4a57-9214-74f5440308b7}, !- Demand Side Outlet Node Name
  {a294a0aa-dc64-42be-97db-0185e04ef6b0}, !- Demand Side Inlet Node A
  {9e0a2a8e-f5e1-48e6-a12e-8352cf6436ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a14a036-3722-406c-ad70-5e59e53c7afb}, !- Demand Mixer Name
  {7130aeac-2551-420c-b223-86a20a5e3322}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb992531-d586-4bcf-a4f3-efaf6190f028}, !- Handle
  Node 390,                               !- Name
  {034bd839-4076-4491-93ff-da6d53e75921}, !- Inlet Port
  {f5487062-7550-4acf-aa98-1b9244c40cfb}; !- Outlet Port

OS:Node,
  {5338c5f9-ae37-4e64-9df9-81c5ba6a8c61}, !- Handle
  Node 391,                               !- Name
  {e2edc08b-ce89-4e2e-97f0-022ea5a8dfe1}, !- Inlet Port
  {9e0a2a8e-f5e1-48e6-a12e-8352cf6436ba}; !- Outlet Port

OS:Connection,
  {034bd839-4076-4491-93ff-da6d53e75921}, !- Handle
  {7dfedcc7-9a15-4fc1-a0f9-22b9c12019fd}, !- Name
  {f9c2531d-df76-4a6c-9f46-0298a2d7a479}, !- Source Object
  8,                                      !- Outlet Port
  {bb992531-d586-4bcf-a4f3-efaf6190f028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0a2a8e-f5e1-48e6-a12e-8352cf6436ba}, !- Handle
  {b715c629-ec44-40d1-9f5d-12652fbd2b60}, !- Name
  {5338c5f9-ae37-4e64-9df9-81c5ba6a8c61}, !- Source Object
  3,                                      !- Outlet Port
  {f9c2531d-df76-4a6c-9f46-0298a2d7a479}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b0f1ead5-d824-4634-b050-8c8f89ded448}, !- Handle
  Node 392,                               !- Name
  {a294a0aa-dc64-42be-97db-0185e04ef6b0}, !- Inlet Port
  {39af063d-bc96-4283-813e-51bbdf5377da}; !- Outlet Port

OS:Node,
  {f09d9d83-2bb1-4aab-9ff1-cc16f89b53e4}, !- Handle
  Node 393,                               !- Name
  {f6889991-f052-4a54-9c20-fa1f29a51544}, !- Inlet Port
  {1ee8a4ca-2204-4a57-9214-74f5440308b7}; !- Outlet Port

OS:Node,
  {e267f53e-9939-4e69-bb9c-e7727100358f}, !- Handle
  Node 394,                               !- Name
  {ab1de841-ac8e-4a54-884c-dac961b08847}, !- Inlet Port
  {f8b30fbd-db03-4cb0-9457-4b2b9f0d6f08}; !- Outlet Port

OS:Connection,
  {a294a0aa-dc64-42be-97db-0185e04ef6b0}, !- Handle
  {6722876c-654f-49d5-9681-54d374631e05}, !- Name
  {f9c2531d-df76-4a6c-9f46-0298a2d7a479}, !- Source Object
  10,                                     !- Outlet Port
  {b0f1ead5-d824-4634-b050-8c8f89ded448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee8a4ca-2204-4a57-9214-74f5440308b7}, !- Handle
  {5bc9d976-ed24-4321-aaf3-317532f5385d}, !- Name
  {f09d9d83-2bb1-4aab-9ff1-cc16f89b53e4}, !- Source Object
  3,                                      !- Outlet Port
  {f9c2531d-df76-4a6c-9f46-0298a2d7a479}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7130aeac-2551-420c-b223-86a20a5e3322}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {39af063d-bc96-4283-813e-51bbdf5377da}, !- Inlet Node Name
  {0dcafd73-2c78-4cc9-8598-62d3d06173c3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a14a036-3722-406c-ad70-5e59e53c7afb}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {f6889991-f052-4a54-9c20-fa1f29a51544}, !- Outlet Node Name
  {784e5f6c-e810-4885-ade1-2b7a30d4b24c}; !- Inlet Node Name 1

OS:Connection,
  {39af063d-bc96-4283-813e-51bbdf5377da}, !- Handle
  {c884993f-dead-45ed-a646-452406a01628}, !- Name
  {b0f1ead5-d824-4634-b050-8c8f89ded448}, !- Source Object
  3,                                      !- Outlet Port
  {7130aeac-2551-420c-b223-86a20a5e3322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6889991-f052-4a54-9c20-fa1f29a51544}, !- Handle
  {de361e81-e5ea-43f4-bd40-96833391959d}, !- Name
  {8a14a036-3722-406c-ad70-5e59e53c7afb}, !- Source Object
  2,                                      !- Outlet Port
  {f09d9d83-2bb1-4aab-9ff1-cc16f89b53e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6b4cfc9c-fd9c-4c3e-9553-e146553c6de0}, !- Handle
  {f9c2531d-df76-4a6c-9f46-0298a2d7a479}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bd84a344-3dec-4547-ab0d-71923faaafb5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {96a4a27f-2d12-4788-8ef0-ece1eb6ae7e4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e1faeccb-7189-4127-8c81-f2feca29c3e2}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f8b4325-a35c-442a-ab70-cd879b057749}, !- Air Inlet Node Name
  {e2edc08b-ce89-4e2e-97f0-022ea5a8dfe1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {efd8f095-9472-4b77-b810-ab82f8186c3c}, !- Handle
  Coil Heating Electric 47,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cf8fb7a5-b8a5-4a72-bc44-29da10cf4c91}, !- Air Inlet Node Name
  {7b7c21a2-4fa0-4e66-bc9f-d25d62786ef7}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {809f4a14-606b-41ff-bf5c-cd77293f7bb1}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83e0caef-cb5c-4597-ae24-5c92d66ed0ea}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {666ec29a-3366-4bf6-baad-4e9a44e79ef2}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f13e623c-2f01-4d39-83d3-e10e3b028e86}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e695ef68-48d3-4524-b169-77282a39e847}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9150f90f-84c4-4568-9901-fbbd0757d41b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4da8aa8a-07b3-4f45-ad75-8cd111f61bdc}, !- Air Inlet Node Name
  {c9f0025b-3475-43dc-b10b-dbc82c6f22fc}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8211c137-2d34-4d65-ae5e-533267865826}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9b678725-176d-4350-8ab0-999c1cb1efb0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2a917946-240a-4f56-aee9-1626e4f5b327}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2a917946-240a-4f56-aee9-1626e4f5b327}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3283de4-496f-4c6f-846a-b90755c2f121}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {8211c137-2d34-4d65-ae5e-533267865826}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2813d692-964c-4c36-8547-8434ac3a3c7e}, !- Mixed Air Node Name
  {b6be7f85-564f-4c9a-8f7d-7ad73ad93db4}, !- Outdoor Air Stream Node Name
  {d71ee9a5-9111-4cdd-9bb9-a2e67b43d155}, !- Relief Air Stream Node Name
  {f5487062-7550-4acf-aa98-1b9244c40cfb}; !- Return Air Stream Node Name

OS:Node,
  {ab01c5b0-8a06-4e4e-a0b9-440f30432dda}, !- Handle
  Node 395,                               !- Name
  ,                                       !- Inlet Port
  {b6be7f85-564f-4c9a-8f7d-7ad73ad93db4}; !- Outlet Port

OS:Connection,
  {b6be7f85-564f-4c9a-8f7d-7ad73ad93db4}, !- Handle
  {edbeca0f-2af0-405a-8e93-671cc5b28551}, !- Name
  {ab01c5b0-8a06-4e4e-a0b9-440f30432dda}, !- Source Object
  3,                                      !- Outlet Port
  {c3283de4-496f-4c6f-846a-b90755c2f121}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88f60b40-003d-490d-9d74-064024d04696}, !- Handle
  Node 396,                               !- Name
  {d71ee9a5-9111-4cdd-9bb9-a2e67b43d155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d71ee9a5-9111-4cdd-9bb9-a2e67b43d155}, !- Handle
  {2a42d2b2-bacf-48fc-98cd-0a0dec694a42}, !- Name
  {c3283de4-496f-4c6f-846a-b90755c2f121}, !- Source Object
  7,                                      !- Outlet Port
  {88f60b40-003d-490d-9d74-064024d04696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2edc08b-ce89-4e2e-97f0-022ea5a8dfe1}, !- Handle
  {d9a9ec5e-b6b4-4ec9-9ea7-211ae4b8f5fe}, !- Name
  {e1faeccb-7189-4127-8c81-f2feca29c3e2}, !- Source Object
  9,                                      !- Outlet Port
  {5338c5f9-ae37-4e64-9df9-81c5ba6a8c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {690219d5-929d-499c-8aff-546f8fc03f66}, !- Handle
  Node 397,                               !- Name
  {7b7c21a2-4fa0-4e66-bc9f-d25d62786ef7}, !- Inlet Port
  {1f8b4325-a35c-442a-ab70-cd879b057749}; !- Outlet Port

OS:Connection,
  {7b7c21a2-4fa0-4e66-bc9f-d25d62786ef7}, !- Handle
  {0a1c099d-a7b3-47ae-8371-f7d28c0d63ba}, !- Name
  {efd8f095-9472-4b77-b810-ab82f8186c3c}, !- Source Object
  6,                                      !- Outlet Port
  {690219d5-929d-499c-8aff-546f8fc03f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8b4325-a35c-442a-ab70-cd879b057749}, !- Handle
  {59a7e74c-6c56-43f7-ac25-4e8bc63e24c2}, !- Name
  {690219d5-929d-499c-8aff-546f8fc03f66}, !- Source Object
  3,                                      !- Outlet Port
  {e1faeccb-7189-4127-8c81-f2feca29c3e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6c0eaf4a-7bdd-46e9-9854-d4d7a3cb972e}, !- Handle
  Node 398,                               !- Name
  {c9f0025b-3475-43dc-b10b-dbc82c6f22fc}, !- Inlet Port
  {cf8fb7a5-b8a5-4a72-bc44-29da10cf4c91}; !- Outlet Port

OS:Connection,
  {c9f0025b-3475-43dc-b10b-dbc82c6f22fc}, !- Handle
  {020b64db-1c00-49f1-8b13-06c34de078ed}, !- Name
  {9150f90f-84c4-4568-9901-fbbd0757d41b}, !- Source Object
  9,                                      !- Outlet Port
  {6c0eaf4a-7bdd-46e9-9854-d4d7a3cb972e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8fb7a5-b8a5-4a72-bc44-29da10cf4c91}, !- Handle
  {f0f43a4f-6e97-41f2-a0eb-831fb4a8fbb3}, !- Name
  {6c0eaf4a-7bdd-46e9-9854-d4d7a3cb972e}, !- Source Object
  3,                                      !- Outlet Port
  {efd8f095-9472-4b77-b810-ab82f8186c3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8fb31b5c-183c-40b7-b4a7-df3791f33159}, !- Handle
  Node 399,                               !- Name
  {2813d692-964c-4c36-8547-8434ac3a3c7e}, !- Inlet Port
  {4da8aa8a-07b3-4f45-ad75-8cd111f61bdc}; !- Outlet Port

OS:Connection,
  {f5487062-7550-4acf-aa98-1b9244c40cfb}, !- Handle
  {6674d859-583a-456b-987e-1496a8ff7256}, !- Name
  {bb992531-d586-4bcf-a4f3-efaf6190f028}, !- Source Object
  3,                                      !- Outlet Port
  {c3283de4-496f-4c6f-846a-b90755c2f121}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2813d692-964c-4c36-8547-8434ac3a3c7e}, !- Handle
  {ef484662-2908-4590-a59b-7eaea768be98}, !- Name
  {c3283de4-496f-4c6f-846a-b90755c2f121}, !- Source Object
  5,                                      !- Outlet Port
  {8fb31b5c-183c-40b7-b4a7-df3791f33159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da8aa8a-07b3-4f45-ad75-8cd111f61bdc}, !- Handle
  {94bd1574-8e4d-4acb-bd10-062787a52df1}, !- Name
  {8fb31b5c-183c-40b7-b4a7-df3791f33159}, !- Source Object
  3,                                      !- Outlet Port
  {9150f90f-84c4-4568-9901-fbbd0757d41b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5aa25799-a7cf-438a-8644-b2eb8b88d8eb}, !- Handle
  Makeup-Air Unit Supply Air Temp 23,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {16799fdd-fc00-44c4-ba8a-b1cc9dc348f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16799fdd-fc00-44c4-ba8a-b1cc9dc348f0}, !- Handle
  Makeup Air Unit Supply Air Temp Default 23, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2fb4ae65-1b09-4cea-916a-22fc60aa5278}, !- Handle
  Setpoint Manager Scheduled 24,          !- Name
  Temperature,                            !- Control Variable
  {5aa25799-a7cf-438a-8644-b2eb8b88d8eb}, !- Schedule Name
  {5338c5f9-ae37-4e64-9df9-81c5ba6a8c61}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d40bfeef-33f2-41fe-b54e-ea4fedeb18aa}, !- Handle
  Coil Heating Electric 48,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {00048cbc-714a-46ea-8120-28f7b1610d20}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34b0796f-54ad-49c3-994b-625791327997}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0073fe3-0b73-443c-a041-2702181fcb60}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5e917e6-4fbb-4e33-8098-b25f0aa30e7a}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e04a3e9e-5173-4bc9-8cf6-b1e9ce57d468}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8e085173-cfb3-4850-a0ac-3296c34aea23}, !- Handle
  Coil Cooling DX Single Speed 24 4kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1acf98a1-5f66-4803-a689-b63acf181ade}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3c26dd88-2bf4-4e1c-8b1e-db67dc2a39ca}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {1f45ac23-59cd-45c5-be93-c096e1c31444}, !- Air Inlet Node Name
  {892b137a-3355-4f93-bb6c-61d093bd5c8d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1acf98a1-5f66-4803-a689-b63acf181ade}, !- Supply Air Fan Name
  {d40bfeef-33f2-41fe-b54e-ea4fedeb18aa}, !- Heating Coil Name
  {8e085173-cfb3-4850-a0ac-3296c34aea23}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {958610d2-38d4-4071-8653-fd5ab8875474}, !- Handle
  Node 400,                               !- Name
  {c5860d56-c8a6-481a-90f8-14a644a7d345}, !- Inlet Port
  {1f45ac23-59cd-45c5-be93-c096e1c31444}; !- Outlet Port

OS:Connection,
  {c5860d56-c8a6-481a-90f8-14a644a7d345}, !- Handle
  {eb38682c-71f4-43c7-87a4-f9f36c6009e2}, !- Name
  {dafcf98a-2494-4a09-be25-13852adfdf75}, !- Source Object
  3,                                      !- Outlet Port
  {958610d2-38d4-4071-8653-fd5ab8875474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f45ac23-59cd-45c5-be93-c096e1c31444}, !- Handle
  {9601a28e-dfb4-424a-beeb-3385a9b32650}, !- Name
  {958610d2-38d4-4071-8653-fd5ab8875474}, !- Source Object
  3,                                      !- Outlet Port
  {3c26dd88-2bf4-4e1c-8b1e-db67dc2a39ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0d9e0b4-03b9-47f2-a531-ed8be48ca13c}, !- Handle
  Node 401,                               !- Name
  {892b137a-3355-4f93-bb6c-61d093bd5c8d}, !- Inlet Port
  {044f670d-331f-43b8-b90b-85077a53ceda}; !- Outlet Port

OS:Connection,
  {044f670d-331f-43b8-b90b-85077a53ceda}, !- Handle
  {2caaeb6a-daea-40c2-9452-4b3bc4ea138d}, !- Name
  {c0d9e0b4-03b9-47f2-a531-ed8be48ca13c}, !- Source Object
  3,                                      !- Outlet Port
  {becd492f-bbda-4328-b2c6-c5e255add745}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {892b137a-3355-4f93-bb6c-61d093bd5c8d}, !- Handle
  {0d42ee31-16cc-41d5-b097-791bb67c3cfe}, !- Name
  {3c26dd88-2bf4-4e1c-8b1e-db67dc2a39ca}, !- Source Object
  4,                                      !- Outlet Port
  {c0d9e0b4-03b9-47f2-a531-ed8be48ca13c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2c5023cc-10ad-4778-bf25-47dcd89d1c04}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d01259cd-041d-4c17-a1d2-3ee2abab66bb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {cc354b9a-1d1f-4b69-bb73-d96e6d52abb3}, !- Air Inlet Node Name
  {ab1de841-ac8e-4a54-884c-dac961b08847}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f622c3a-7b1e-4365-b450-a256090d15e6}, !- Handle
  Node 402,                               !- Name
  {66618d12-72c0-41df-b5d4-805ce4c3133a}, !- Inlet Port
  {784e5f6c-e810-4885-ade1-2b7a30d4b24c}; !- Outlet Port

OS:Connection,
  {f8b30fbd-db03-4cb0-9457-4b2b9f0d6f08}, !- Handle
  {a6744569-ae02-434d-ab47-92a351d855f8}, !- Name
  {e267f53e-9939-4e69-bb9c-e7727100358f}, !- Source Object
  3,                                      !- Outlet Port
  {becd492f-bbda-4328-b2c6-c5e255add745}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {66618d12-72c0-41df-b5d4-805ce4c3133a}, !- Handle
  {3c773336-5ee8-4dc3-8e0a-1f01e4156411}, !- Name
  {92cc3bc2-155a-4fca-b81c-2184d54fe993}, !- Source Object
  3,                                      !- Outlet Port
  {8f622c3a-7b1e-4365-b450-a256090d15e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {784e5f6c-e810-4885-ade1-2b7a30d4b24c}, !- Handle
  {1c8145e7-18b6-4108-ada8-5da48b243e89}, !- Name
  {8f622c3a-7b1e-4365-b450-a256090d15e6}, !- Source Object
  3,                                      !- Outlet Port
  {8a14a036-3722-406c-ad70-5e59e53c7afb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05a9e74a-b4ce-47d0-b85c-ff5aaf23fda6}, !- Handle
  Node 403,                               !- Name
  {0dcafd73-2c78-4cc9-8598-62d3d06173c3}, !- Inlet Port
  {cc354b9a-1d1f-4b69-bb73-d96e6d52abb3}; !- Outlet Port

OS:Connection,
  {0dcafd73-2c78-4cc9-8598-62d3d06173c3}, !- Handle
  {3f7dca4d-6caa-479c-919e-20d09ca56420}, !- Name
  {7130aeac-2551-420c-b223-86a20a5e3322}, !- Source Object
  3,                                      !- Outlet Port
  {05a9e74a-b4ce-47d0-b85c-ff5aaf23fda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc354b9a-1d1f-4b69-bb73-d96e6d52abb3}, !- Handle
  {39c51506-3912-412d-b4fc-5240d86664e7}, !- Name
  {05a9e74a-b4ce-47d0-b85c-ff5aaf23fda6}, !- Source Object
  3,                                      !- Outlet Port
  {d01259cd-041d-4c17-a1d2-3ee2abab66bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab1de841-ac8e-4a54-884c-dac961b08847}, !- Handle
  {f9ac67b4-8ba4-47a0-95a8-c1c9d72ae4c1}, !- Name
  {d01259cd-041d-4c17-a1d2-3ee2abab66bb}, !- Source Object
  4,                                      !- Outlet Port
  {e267f53e-9939-4e69-bb9c-e7727100358f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e6950ecf-9223-45db-8517-7588cc121396}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {c143c207-b634-42b3-b63e-7e7cdae36fb8}, !- Availability Schedule
  {a70c8dc1-d0c4-4379-8ef1-386e943702e6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {29399b6d-5958-4e7b-b81e-5e63c80442fa}, !- Supply Side Inlet Node Name
  {db6057ce-8132-461b-95f8-9190f8646de6}, !- Demand Side Outlet Node Name
  {66b52c3d-d4d5-425f-844b-c6dc7b12f710}, !- Demand Side Inlet Node A
  {fa551cd3-330d-4bc5-aef7-180024752161}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2432cb22-1491-41e4-a4e0-fbb5900183ec}, !- Demand Mixer Name
  {b8226d6f-99af-4716-a275-1b4d5c7f316e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be857633-9af1-4d66-a9a8-144412650f46}, !- Handle
  Node 404,                               !- Name
  {29399b6d-5958-4e7b-b81e-5e63c80442fa}, !- Inlet Port
  {36a9681b-870f-482e-aa31-5034e3c2fc49}; !- Outlet Port

OS:Node,
  {f0f9c2e1-fd14-4dc7-b3be-48044f7265f4}, !- Handle
  Node 405,                               !- Name
  {5d167edf-b126-4edc-894b-c04e379d29e2}, !- Inlet Port
  {fa551cd3-330d-4bc5-aef7-180024752161}; !- Outlet Port

OS:Connection,
  {29399b6d-5958-4e7b-b81e-5e63c80442fa}, !- Handle
  {925888e5-c9b9-4883-9507-2ba22105b73f}, !- Name
  {e6950ecf-9223-45db-8517-7588cc121396}, !- Source Object
  8,                                      !- Outlet Port
  {be857633-9af1-4d66-a9a8-144412650f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa551cd3-330d-4bc5-aef7-180024752161}, !- Handle
  {f663456e-707b-4247-b8d2-adb1c1492dc8}, !- Name
  {f0f9c2e1-fd14-4dc7-b3be-48044f7265f4}, !- Source Object
  3,                                      !- Outlet Port
  {e6950ecf-9223-45db-8517-7588cc121396}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {83a9d9e4-b6b9-4e40-832d-1a96e317f7ec}, !- Handle
  Node 406,                               !- Name
  {66b52c3d-d4d5-425f-844b-c6dc7b12f710}, !- Inlet Port
  {905dc1a0-79a0-420b-ac1a-babaaa5540c4}; !- Outlet Port

OS:Node,
  {bbf7fefc-c942-4e70-87b3-aa7d0056566e}, !- Handle
  Node 407,                               !- Name
  {6e3781d5-01cc-46d2-9174-05aa88e2003e}, !- Inlet Port
  {db6057ce-8132-461b-95f8-9190f8646de6}; !- Outlet Port

OS:Node,
  {6351ee4d-4f18-413f-9a60-58fc753cea22}, !- Handle
  Node 408,                               !- Name
  {1a65c006-a030-4855-8be5-67c3712f4f40}, !- Inlet Port
  {f39a59fb-d491-4008-9cb0-5e758a6e2648}; !- Outlet Port

OS:Connection,
  {66b52c3d-d4d5-425f-844b-c6dc7b12f710}, !- Handle
  {ff9692a7-54ba-4a01-8574-041e6fc3759c}, !- Name
  {e6950ecf-9223-45db-8517-7588cc121396}, !- Source Object
  10,                                     !- Outlet Port
  {83a9d9e4-b6b9-4e40-832d-1a96e317f7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6057ce-8132-461b-95f8-9190f8646de6}, !- Handle
  {c3ca6193-36e5-42ce-a48e-7ca2bd93427c}, !- Name
  {bbf7fefc-c942-4e70-87b3-aa7d0056566e}, !- Source Object
  3,                                      !- Outlet Port
  {e6950ecf-9223-45db-8517-7588cc121396}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b8226d6f-99af-4716-a275-1b4d5c7f316e}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {905dc1a0-79a0-420b-ac1a-babaaa5540c4}, !- Inlet Node Name
  {1955daa0-2cca-4829-a521-08ebe97ce2a6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2432cb22-1491-41e4-a4e0-fbb5900183ec}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {6e3781d5-01cc-46d2-9174-05aa88e2003e}, !- Outlet Node Name
  {33c8f510-7282-40d0-89ef-de5f28f852b4}; !- Inlet Node Name 1

OS:Connection,
  {905dc1a0-79a0-420b-ac1a-babaaa5540c4}, !- Handle
  {0a5b60a4-851b-4644-abde-e447bb395415}, !- Name
  {83a9d9e4-b6b9-4e40-832d-1a96e317f7ec}, !- Source Object
  3,                                      !- Outlet Port
  {b8226d6f-99af-4716-a275-1b4d5c7f316e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e3781d5-01cc-46d2-9174-05aa88e2003e}, !- Handle
  {f626cd93-109f-4757-a181-1b92dd8003ec}, !- Name
  {2432cb22-1491-41e4-a4e0-fbb5900183ec}, !- Source Object
  2,                                      !- Outlet Port
  {bbf7fefc-c942-4e70-87b3-aa7d0056566e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {482dbc0d-8255-42ae-bb80-2812aa3ebffd}, !- Handle
  {e6950ecf-9223-45db-8517-7588cc121396}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a70c8dc1-d0c4-4379-8ef1-386e943702e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {52502679-e8b9-4bdc-9125-4344e71354ce}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ef32c0ad-733a-4db7-bd34-eb6988715487}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {38dd13ab-aaca-461b-9b68-1bdee31317a5}, !- Air Inlet Node Name
  {5d167edf-b126-4edc-894b-c04e379d29e2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2d75a28d-84b3-4d56-8e89-5527600390a0}, !- Handle
  Coil Heating Electric 49,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9eb501cb-0a38-4aac-b6a1-674f9f2b245d}, !- Air Inlet Node Name
  {940193d8-0f96-40cc-9445-c9a3a5203255}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1aaf592b-f914-4cc4-b692-16260e93d858}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2639a9f-487b-4221-b8ec-e66b064747c9}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ee9c83a-376f-40cf-8809-7e85e6884fcf}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66ed6d5c-145c-470d-87d9-a8cd9c8643bf}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de9cec3d-ce53-4f45-a8b6-561ec82758b6}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c27508af-3283-4430-b610-7b881534310b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dbf8f760-b816-40e0-9112-086c51866b69}, !- Air Inlet Node Name
  {e1671c5b-4c98-43b8-bb1f-41319ba55a67}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d34e7938-b8ea-4736-bd73-414adb04ac6b}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c143c207-b634-42b3-b63e-7e7cdae36fb8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {151dab86-efe8-40ff-bddc-bca94fd81967}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {151dab86-efe8-40ff-bddc-bca94fd81967}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5d03dbaa-8f5b-47aa-98c9-57e8db03f3e3}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {d34e7938-b8ea-4736-bd73-414adb04ac6b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0909eb8e-f4a7-4cb8-b6a3-e6d96c4cdc3c}, !- Mixed Air Node Name
  {20efafd0-8317-4aa6-9515-799e2fa85b64}, !- Outdoor Air Stream Node Name
  {584e5a00-35eb-4c62-9183-65ab8e8c2377}, !- Relief Air Stream Node Name
  {36a9681b-870f-482e-aa31-5034e3c2fc49}; !- Return Air Stream Node Name

OS:Node,
  {910188ce-6b25-413a-b6aa-64cfd84102ed}, !- Handle
  Node 409,                               !- Name
  ,                                       !- Inlet Port
  {20efafd0-8317-4aa6-9515-799e2fa85b64}; !- Outlet Port

OS:Connection,
  {20efafd0-8317-4aa6-9515-799e2fa85b64}, !- Handle
  {c9340bde-b908-43b7-a9fb-ff6fce491336}, !- Name
  {910188ce-6b25-413a-b6aa-64cfd84102ed}, !- Source Object
  3,                                      !- Outlet Port
  {5d03dbaa-8f5b-47aa-98c9-57e8db03f3e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ca6222b-656f-488f-be33-13ebc743e1c2}, !- Handle
  Node 410,                               !- Name
  {584e5a00-35eb-4c62-9183-65ab8e8c2377}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {584e5a00-35eb-4c62-9183-65ab8e8c2377}, !- Handle
  {1891fb2c-2eb9-4e16-9fe2-01f13e962fa4}, !- Name
  {5d03dbaa-8f5b-47aa-98c9-57e8db03f3e3}, !- Source Object
  7,                                      !- Outlet Port
  {1ca6222b-656f-488f-be33-13ebc743e1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d167edf-b126-4edc-894b-c04e379d29e2}, !- Handle
  {9239278b-e238-42a3-8933-e848dc44771c}, !- Name
  {ef32c0ad-733a-4db7-bd34-eb6988715487}, !- Source Object
  9,                                      !- Outlet Port
  {f0f9c2e1-fd14-4dc7-b3be-48044f7265f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39ff87a2-7893-46aa-ab79-7e748e2c564b}, !- Handle
  Node 411,                               !- Name
  {940193d8-0f96-40cc-9445-c9a3a5203255}, !- Inlet Port
  {38dd13ab-aaca-461b-9b68-1bdee31317a5}; !- Outlet Port

OS:Connection,
  {940193d8-0f96-40cc-9445-c9a3a5203255}, !- Handle
  {7935c545-03c4-4ff8-b95d-ec7f35f7dcd6}, !- Name
  {2d75a28d-84b3-4d56-8e89-5527600390a0}, !- Source Object
  6,                                      !- Outlet Port
  {39ff87a2-7893-46aa-ab79-7e748e2c564b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38dd13ab-aaca-461b-9b68-1bdee31317a5}, !- Handle
  {d80af0b2-80b8-4d01-b4a9-a9323ed30c46}, !- Name
  {39ff87a2-7893-46aa-ab79-7e748e2c564b}, !- Source Object
  3,                                      !- Outlet Port
  {ef32c0ad-733a-4db7-bd34-eb6988715487}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d6572f8e-e087-4f40-ab11-a29bf5da5514}, !- Handle
  Node 412,                               !- Name
  {e1671c5b-4c98-43b8-bb1f-41319ba55a67}, !- Inlet Port
  {9eb501cb-0a38-4aac-b6a1-674f9f2b245d}; !- Outlet Port

OS:Connection,
  {e1671c5b-4c98-43b8-bb1f-41319ba55a67}, !- Handle
  {e4deba2c-8dfd-4baa-8266-b6b44ca93b8f}, !- Name
  {c27508af-3283-4430-b610-7b881534310b}, !- Source Object
  9,                                      !- Outlet Port
  {d6572f8e-e087-4f40-ab11-a29bf5da5514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb501cb-0a38-4aac-b6a1-674f9f2b245d}, !- Handle
  {255b9d22-5a68-44bb-ae3d-b58f27734474}, !- Name
  {d6572f8e-e087-4f40-ab11-a29bf5da5514}, !- Source Object
  3,                                      !- Outlet Port
  {2d75a28d-84b3-4d56-8e89-5527600390a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d0bbe21a-8b5b-4e6b-b1c3-7b54d10c59e1}, !- Handle
  Node 413,                               !- Name
  {0909eb8e-f4a7-4cb8-b6a3-e6d96c4cdc3c}, !- Inlet Port
  {dbf8f760-b816-40e0-9112-086c51866b69}; !- Outlet Port

OS:Connection,
  {36a9681b-870f-482e-aa31-5034e3c2fc49}, !- Handle
  {f4fdf934-fe65-4741-8076-ba132c1a4809}, !- Name
  {be857633-9af1-4d66-a9a8-144412650f46}, !- Source Object
  3,                                      !- Outlet Port
  {5d03dbaa-8f5b-47aa-98c9-57e8db03f3e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0909eb8e-f4a7-4cb8-b6a3-e6d96c4cdc3c}, !- Handle
  {7824c3b0-c2f7-4c27-90aa-41e946732c94}, !- Name
  {5d03dbaa-8f5b-47aa-98c9-57e8db03f3e3}, !- Source Object
  5,                                      !- Outlet Port
  {d0bbe21a-8b5b-4e6b-b1c3-7b54d10c59e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf8f760-b816-40e0-9112-086c51866b69}, !- Handle
  {5a9322be-2911-413e-a8b2-3e72ca69de90}, !- Name
  {d0bbe21a-8b5b-4e6b-b1c3-7b54d10c59e1}, !- Source Object
  3,                                      !- Outlet Port
  {c27508af-3283-4430-b610-7b881534310b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e22fcbcd-42fc-4b96-b137-7c3ffd1ad02d}, !- Handle
  Makeup-Air Unit Supply Air Temp 24,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {2799075a-c7b5-4b91-971f-85615e6fad6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2799075a-c7b5-4b91-971f-85615e6fad6c}, !- Handle
  Makeup Air Unit Supply Air Temp Default 24, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {32dd98a1-44d7-4284-8ccd-bc7b25b83865}, !- Handle
  Setpoint Manager Scheduled 25,          !- Name
  Temperature,                            !- Control Variable
  {e22fcbcd-42fc-4b96-b137-7c3ffd1ad02d}, !- Schedule Name
  {f0f9c2e1-fd14-4dc7-b3be-48044f7265f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {8d652983-ecdd-4107-9fee-0605c42dc315}, !- Handle
  Coil Heating Electric 50,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9539af9e-2b6f-4af0-b5d3-8b08d4631df8}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9c12db4-27e4-4cce-a624-82b6e5f02d3e}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2c2d8e5-8fae-4410-a1c2-4113397ff5ae}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7335f2d2-0da2-42f5-810c-2b576ccc9fea}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73f698f3-7d09-4249-8b08-dddf8c50963b}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ee427be6-9995-443c-805f-c864415f2b97}, !- Handle
  Coil Cooling DX Single Speed 25 12kBtu/hr 9.9EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41928064205099,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4d22ffa7-6eaf-4e2f-9030-924644212821}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5bb12c81-b820-479a-8042-1f2dc1a6e593}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {63d2ee4a-311b-40e0-bfed-2ecf8d6d4c45}, !- Air Inlet Node Name
  {28a7b20d-783f-411e-8ed7-589e6deaad9b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4d22ffa7-6eaf-4e2f-9030-924644212821}, !- Supply Air Fan Name
  {8d652983-ecdd-4107-9fee-0605c42dc315}, !- Heating Coil Name
  {ee427be6-9995-443c-805f-c864415f2b97}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ecc54be1-4bee-42c3-b7f6-cbfc67edea30}, !- Handle
  Node 414,                               !- Name
  {fa8bdfaa-4616-40a9-80fa-71f334b15d53}, !- Inlet Port
  {63d2ee4a-311b-40e0-bfed-2ecf8d6d4c45}; !- Outlet Port

OS:Connection,
  {fa8bdfaa-4616-40a9-80fa-71f334b15d53}, !- Handle
  {b636001e-0f25-48ab-bc2d-a9cf65c54e0c}, !- Name
  {acca7aea-db6c-4046-a292-3db203b23296}, !- Source Object
  3,                                      !- Outlet Port
  {ecc54be1-4bee-42c3-b7f6-cbfc67edea30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d2ee4a-311b-40e0-bfed-2ecf8d6d4c45}, !- Handle
  {3ed4f754-e7c6-43be-978f-be3d34945b73}, !- Name
  {ecc54be1-4bee-42c3-b7f6-cbfc67edea30}, !- Source Object
  3,                                      !- Outlet Port
  {5bb12c81-b820-479a-8042-1f2dc1a6e593}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1879916-c9fb-4c61-91a4-77342ee42b63}, !- Handle
  Node 415,                               !- Name
  {28a7b20d-783f-411e-8ed7-589e6deaad9b}, !- Inlet Port
  {469f5af2-e37c-4105-9de9-bbff0d2588f3}; !- Outlet Port

OS:Connection,
  {469f5af2-e37c-4105-9de9-bbff0d2588f3}, !- Handle
  {333cb156-8b85-4ea8-8278-ec7602e65f8d}, !- Name
  {e1879916-c9fb-4c61-91a4-77342ee42b63}, !- Source Object
  3,                                      !- Outlet Port
  {2ac14f13-b1c2-4f76-a19d-39e652d32b84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28a7b20d-783f-411e-8ed7-589e6deaad9b}, !- Handle
  {38a72666-6507-4a82-849c-4b7d1519ad25}, !- Name
  {5bb12c81-b820-479a-8042-1f2dc1a6e593}, !- Source Object
  4,                                      !- Outlet Port
  {e1879916-c9fb-4c61-91a4-77342ee42b63}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {79766f95-8528-45be-a5d5-dcd0cf1de591}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62452009-dfe8-4b01-8351-98dfa5b1bdef}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {878b4625-0faa-4734-87fc-f20c746265b3}, !- Air Inlet Node Name
  {1a65c006-a030-4855-8be5-67c3712f4f40}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bec26a8e-3ba9-4719-a2af-d03104638d76}, !- Handle
  Node 416,                               !- Name
  {25161b00-71f6-4d23-84ab-0a4b3f5651d3}, !- Inlet Port
  {33c8f510-7282-40d0-89ef-de5f28f852b4}; !- Outlet Port

OS:Connection,
  {f39a59fb-d491-4008-9cb0-5e758a6e2648}, !- Handle
  {613f2ec5-b123-4ee9-833b-8a7e86c00c04}, !- Name
  {6351ee4d-4f18-413f-9a60-58fc753cea22}, !- Source Object
  3,                                      !- Outlet Port
  {2ac14f13-b1c2-4f76-a19d-39e652d32b84}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {25161b00-71f6-4d23-84ab-0a4b3f5651d3}, !- Handle
  {9d3207dc-65f0-44f5-aa24-f1475f57d164}, !- Name
  {21f3c366-b5dc-47d7-a868-ff83ac1f2748}, !- Source Object
  3,                                      !- Outlet Port
  {bec26a8e-3ba9-4719-a2af-d03104638d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c8f510-7282-40d0-89ef-de5f28f852b4}, !- Handle
  {35ac3f07-8b30-4e37-b4c5-d86bc95d7065}, !- Name
  {bec26a8e-3ba9-4719-a2af-d03104638d76}, !- Source Object
  3,                                      !- Outlet Port
  {2432cb22-1491-41e4-a4e0-fbb5900183ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e674d55-4a47-4152-8f5b-2ea57a5961a2}, !- Handle
  Node 417,                               !- Name
  {1955daa0-2cca-4829-a521-08ebe97ce2a6}, !- Inlet Port
  {878b4625-0faa-4734-87fc-f20c746265b3}; !- Outlet Port

OS:Connection,
  {1955daa0-2cca-4829-a521-08ebe97ce2a6}, !- Handle
  {b65a9e36-268b-4d13-bc33-91fb6c923ecd}, !- Name
  {b8226d6f-99af-4716-a275-1b4d5c7f316e}, !- Source Object
  3,                                      !- Outlet Port
  {9e674d55-4a47-4152-8f5b-2ea57a5961a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878b4625-0faa-4734-87fc-f20c746265b3}, !- Handle
  {2c3e1890-ca55-4197-9f66-49baa14d9bb1}, !- Name
  {9e674d55-4a47-4152-8f5b-2ea57a5961a2}, !- Source Object
  3,                                      !- Outlet Port
  {62452009-dfe8-4b01-8351-98dfa5b1bdef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a65c006-a030-4855-8be5-67c3712f4f40}, !- Handle
  {d85bc8b3-a0a3-4cb2-afdb-189bed0f2e97}, !- Name
  {62452009-dfe8-4b01-8351-98dfa5b1bdef}, !- Source Object
  4,                                      !- Outlet Port
  {6351ee4d-4f18-413f-9a60-58fc753cea22}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ee6ff3e4-9b68-4c16-af32-9ca62f29657d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {8e039b6f-615d-4bdc-ab75-5a3f7e2ad782}, !- Availability Schedule
  {a53cfa44-06f3-4f44-97fd-575d22ad5652}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c2d036a-de8a-491d-b923-7e7445a312b6}, !- Supply Side Inlet Node Name
  {e40003ca-e8fa-4dc8-92d1-8471634acb69}, !- Demand Side Outlet Node Name
  {5fddd2ea-8f77-4449-8c52-eabdf213c447}, !- Demand Side Inlet Node A
  {f046daed-c1e6-4776-95c0-0fbc5d54a142}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fab5ad8a-9f8b-493f-b444-3869d1df34cb}, !- Demand Mixer Name
  {8ea6ae60-2912-4167-939a-f0366133db83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0eebbde1-a4ee-4d3c-8081-6bc6e7c30014}, !- Handle
  Node 418,                               !- Name
  {8c2d036a-de8a-491d-b923-7e7445a312b6}, !- Inlet Port
  {a9b94748-9f7a-4b9d-aead-5de1e2f87632}; !- Outlet Port

OS:Node,
  {353963fa-bf1a-4c6c-9d04-6f40a047e148}, !- Handle
  Node 419,                               !- Name
  {73b6ac17-7a54-4ae2-b005-cfda7e8f74ab}, !- Inlet Port
  {f046daed-c1e6-4776-95c0-0fbc5d54a142}; !- Outlet Port

OS:Connection,
  {8c2d036a-de8a-491d-b923-7e7445a312b6}, !- Handle
  {8910c16e-f84e-4a7f-8626-5947a564e472}, !- Name
  {ee6ff3e4-9b68-4c16-af32-9ca62f29657d}, !- Source Object
  8,                                      !- Outlet Port
  {0eebbde1-a4ee-4d3c-8081-6bc6e7c30014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f046daed-c1e6-4776-95c0-0fbc5d54a142}, !- Handle
  {11e4bcc6-564e-4f7b-9b6d-c2feebde74c5}, !- Name
  {353963fa-bf1a-4c6c-9d04-6f40a047e148}, !- Source Object
  3,                                      !- Outlet Port
  {ee6ff3e4-9b68-4c16-af32-9ca62f29657d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6f0c6369-c96a-4462-b92e-7221eac1fd8e}, !- Handle
  Node 420,                               !- Name
  {5fddd2ea-8f77-4449-8c52-eabdf213c447}, !- Inlet Port
  {e6f118b2-c5bd-47ac-bb1c-fecf1f42fe23}; !- Outlet Port

OS:Node,
  {35bf119a-b5d1-4207-a3dc-21c8c1723bb7}, !- Handle
  Node 421,                               !- Name
  {c3d5c977-0bdd-4be5-be71-95dd69b4bf24}, !- Inlet Port
  {e40003ca-e8fa-4dc8-92d1-8471634acb69}; !- Outlet Port

OS:Node,
  {db38b5b3-1d3c-4676-92f2-053abdb15e6d}, !- Handle
  Node 422,                               !- Name
  {b6d61b4e-7619-42bc-abf9-5cf6e1a7f22a}, !- Inlet Port
  {77aae2d8-fb94-454b-b42f-25f263cc6623}; !- Outlet Port

OS:Connection,
  {5fddd2ea-8f77-4449-8c52-eabdf213c447}, !- Handle
  {55352ebd-80db-41bd-873f-4b42ed42d0a9}, !- Name
  {ee6ff3e4-9b68-4c16-af32-9ca62f29657d}, !- Source Object
  10,                                     !- Outlet Port
  {6f0c6369-c96a-4462-b92e-7221eac1fd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40003ca-e8fa-4dc8-92d1-8471634acb69}, !- Handle
  {c52b32bf-ddab-4d61-920a-a076d660736c}, !- Name
  {35bf119a-b5d1-4207-a3dc-21c8c1723bb7}, !- Source Object
  3,                                      !- Outlet Port
  {ee6ff3e4-9b68-4c16-af32-9ca62f29657d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8ea6ae60-2912-4167-939a-f0366133db83}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {e6f118b2-c5bd-47ac-bb1c-fecf1f42fe23}, !- Inlet Node Name
  {09a20bef-df70-41df-9d97-2d24359d2778}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fab5ad8a-9f8b-493f-b444-3869d1df34cb}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {c3d5c977-0bdd-4be5-be71-95dd69b4bf24}, !- Outlet Node Name
  {ead5e985-922b-45a5-937a-d5c912ed2a50}; !- Inlet Node Name 1

OS:Connection,
  {e6f118b2-c5bd-47ac-bb1c-fecf1f42fe23}, !- Handle
  {241042b6-06ec-4e59-afbb-c8f69c8920df}, !- Name
  {6f0c6369-c96a-4462-b92e-7221eac1fd8e}, !- Source Object
  3,                                      !- Outlet Port
  {8ea6ae60-2912-4167-939a-f0366133db83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d5c977-0bdd-4be5-be71-95dd69b4bf24}, !- Handle
  {604e2821-1423-409e-97b1-cc8772714eeb}, !- Name
  {fab5ad8a-9f8b-493f-b444-3869d1df34cb}, !- Source Object
  2,                                      !- Outlet Port
  {35bf119a-b5d1-4207-a3dc-21c8c1723bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7dab2889-ee1c-4d1f-976e-78e8e919885c}, !- Handle
  {ee6ff3e4-9b68-4c16-af32-9ca62f29657d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a53cfa44-06f3-4f44-97fd-575d22ad5652}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {00200c41-8d80-42e2-9aa6-5da94222694a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {17026b54-fe5b-42aa-9c7b-f0ed6c90cbca}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {88168039-f2a2-44d5-a87d-1b31805982e0}, !- Air Inlet Node Name
  {73b6ac17-7a54-4ae2-b005-cfda7e8f74ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {71a96b43-0265-41aa-97de-179d979a4b41}, !- Handle
  Coil Heating Electric 51,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6dffb615-8d57-4554-8feb-c6621c7b501c}, !- Air Inlet Node Name
  {03b08955-cd25-4248-846a-ebf2292aa037}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e47372b8-ee3e-47ad-8cd3-928ea64bcd71}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b003c2d-4021-4c8d-b9d9-733a1a674417}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba33b1d1-f34e-4fcb-afac-ce5525a362e3}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c6a3008-9583-47d6-9376-b0e6b536dc7d}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {041f7868-7fab-45c3-8c3c-1cb3290f09bb}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bf02db41-6e7d-4b9a-a1b2-812d06346ebd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d456f54b-2934-4b34-989b-2271fd804351}, !- Air Inlet Node Name
  {670c955d-9d47-479b-b6df-06ec17515953}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e443f5d3-2352-4691-82c5-0471a271ee86}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8e039b6f-615d-4bdc-ab75-5a3f7e2ad782}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a1bbfe71-58b5-41b7-be05-0d203c70dd04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a1bbfe71-58b5-41b7-be05-0d203c70dd04}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ac66640-2bc9-44c6-a620-24d5d0a06c04}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {e443f5d3-2352-4691-82c5-0471a271ee86}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {82a5b7b6-64ed-40b8-8d5a-9477bf65f714}, !- Mixed Air Node Name
  {7a0329c3-7811-44e4-a22c-1ff9928beea3}, !- Outdoor Air Stream Node Name
  {f9e83186-1a4f-4454-8e68-b820278e9638}, !- Relief Air Stream Node Name
  {a9b94748-9f7a-4b9d-aead-5de1e2f87632}; !- Return Air Stream Node Name

OS:Node,
  {96178602-b6da-4fda-8ce5-8f6f0e5ebd11}, !- Handle
  Node 423,                               !- Name
  ,                                       !- Inlet Port
  {7a0329c3-7811-44e4-a22c-1ff9928beea3}; !- Outlet Port

OS:Connection,
  {7a0329c3-7811-44e4-a22c-1ff9928beea3}, !- Handle
  {635313ba-8b6f-474c-91b4-86c167adce1a}, !- Name
  {96178602-b6da-4fda-8ce5-8f6f0e5ebd11}, !- Source Object
  3,                                      !- Outlet Port
  {3ac66640-2bc9-44c6-a620-24d5d0a06c04}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2a300a9-f255-48be-b6c4-8e01ba5d744c}, !- Handle
  Node 424,                               !- Name
  {f9e83186-1a4f-4454-8e68-b820278e9638}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9e83186-1a4f-4454-8e68-b820278e9638}, !- Handle
  {325f9eb3-4165-432d-895e-4fea316731a8}, !- Name
  {3ac66640-2bc9-44c6-a620-24d5d0a06c04}, !- Source Object
  7,                                      !- Outlet Port
  {d2a300a9-f255-48be-b6c4-8e01ba5d744c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b6ac17-7a54-4ae2-b005-cfda7e8f74ab}, !- Handle
  {9ad48d62-9f8e-4450-be7f-4f663937b87f}, !- Name
  {17026b54-fe5b-42aa-9c7b-f0ed6c90cbca}, !- Source Object
  9,                                      !- Outlet Port
  {353963fa-bf1a-4c6c-9d04-6f40a047e148}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68673887-53a7-45b5-a37e-886ef1cb92b2}, !- Handle
  Node 425,                               !- Name
  {03b08955-cd25-4248-846a-ebf2292aa037}, !- Inlet Port
  {88168039-f2a2-44d5-a87d-1b31805982e0}; !- Outlet Port

OS:Connection,
  {03b08955-cd25-4248-846a-ebf2292aa037}, !- Handle
  {3866e1fd-8bfb-4b24-b963-e65d3062abe2}, !- Name
  {71a96b43-0265-41aa-97de-179d979a4b41}, !- Source Object
  6,                                      !- Outlet Port
  {68673887-53a7-45b5-a37e-886ef1cb92b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88168039-f2a2-44d5-a87d-1b31805982e0}, !- Handle
  {a8a50ad5-75f1-47ec-9ec1-6251127ce2d7}, !- Name
  {68673887-53a7-45b5-a37e-886ef1cb92b2}, !- Source Object
  3,                                      !- Outlet Port
  {17026b54-fe5b-42aa-9c7b-f0ed6c90cbca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {264f127d-9035-4c0b-9775-f4266a2ece1f}, !- Handle
  Node 426,                               !- Name
  {670c955d-9d47-479b-b6df-06ec17515953}, !- Inlet Port
  {6dffb615-8d57-4554-8feb-c6621c7b501c}; !- Outlet Port

OS:Connection,
  {670c955d-9d47-479b-b6df-06ec17515953}, !- Handle
  {3ed7b5c7-5e4b-4225-ac88-2b0d5ec5f3f1}, !- Name
  {bf02db41-6e7d-4b9a-a1b2-812d06346ebd}, !- Source Object
  9,                                      !- Outlet Port
  {264f127d-9035-4c0b-9775-f4266a2ece1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dffb615-8d57-4554-8feb-c6621c7b501c}, !- Handle
  {9e5841f8-11fe-4c3e-90fb-50d21316b591}, !- Name
  {264f127d-9035-4c0b-9775-f4266a2ece1f}, !- Source Object
  3,                                      !- Outlet Port
  {71a96b43-0265-41aa-97de-179d979a4b41}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0fb9a21d-5cdd-49e2-9611-9dcb3f053138}, !- Handle
  Node 427,                               !- Name
  {82a5b7b6-64ed-40b8-8d5a-9477bf65f714}, !- Inlet Port
  {d456f54b-2934-4b34-989b-2271fd804351}; !- Outlet Port

OS:Connection,
  {a9b94748-9f7a-4b9d-aead-5de1e2f87632}, !- Handle
  {1ae087c8-3bf4-4d99-9bcc-6e4655a4fb3b}, !- Name
  {0eebbde1-a4ee-4d3c-8081-6bc6e7c30014}, !- Source Object
  3,                                      !- Outlet Port
  {3ac66640-2bc9-44c6-a620-24d5d0a06c04}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {82a5b7b6-64ed-40b8-8d5a-9477bf65f714}, !- Handle
  {0f499c47-70a7-43f8-a91f-f63feb9946a1}, !- Name
  {3ac66640-2bc9-44c6-a620-24d5d0a06c04}, !- Source Object
  5,                                      !- Outlet Port
  {0fb9a21d-5cdd-49e2-9611-9dcb3f053138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d456f54b-2934-4b34-989b-2271fd804351}, !- Handle
  {11f961ce-5ee5-4d12-ad2c-21d0c3ede8b8}, !- Name
  {0fb9a21d-5cdd-49e2-9611-9dcb3f053138}, !- Source Object
  3,                                      !- Outlet Port
  {bf02db41-6e7d-4b9a-a1b2-812d06346ebd}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {16c3024a-f53b-49c8-bd20-22923ef32817}, !- Handle
  Makeup-Air Unit Supply Air Temp 25,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {e11239ff-ad4a-4482-b7b6-9c4574bcc3f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e11239ff-ad4a-4482-b7b6-9c4574bcc3f4}, !- Handle
  Makeup Air Unit Supply Air Temp Default 25, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b9d5a8bd-5d40-4fc6-92d5-599f262bfa83}, !- Handle
  Setpoint Manager Scheduled 26,          !- Name
  Temperature,                            !- Control Variable
  {16c3024a-f53b-49c8-bd20-22923ef32817}, !- Schedule Name
  {353963fa-bf1a-4c6c-9d04-6f40a047e148}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d0aa6fba-4a89-4e69-8e88-3d8b8e2d61da}, !- Handle
  Coil Heating Electric 52,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0dbd6878-cb1a-431b-8d79-b5830ee90a10}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8297195-2c99-450f-be0e-8d1759d629d8}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f4d492d-7100-4c86-bd7a-4dfeeed77959}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {861d1144-4eba-4abd-a9e1-42e52d9e824b}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf345d99-e991-4b41-9c5c-ad0d85a26467}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cf0197af-aa7f-4f37-87a2-4c5e6c87addf}, !- Handle
  Coil Cooling DX Single Speed 26 4kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {10116699-1743-4623-ac0a-2bc1f05bf616}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {992143f7-f3bb-4a00-87fc-ae8dc0e86dc1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {36dd9574-ae24-4122-ae6f-ffc743d65bdd}, !- Air Inlet Node Name
  {6bce78a4-79d8-4539-bd4f-5e7fc5fd7398}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {10116699-1743-4623-ac0a-2bc1f05bf616}, !- Supply Air Fan Name
  {d0aa6fba-4a89-4e69-8e88-3d8b8e2d61da}, !- Heating Coil Name
  {cf0197af-aa7f-4f37-87a2-4c5e6c87addf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e857518f-bead-4f9c-99a0-a86afe0d0897}, !- Handle
  Node 428,                               !- Name
  {774bfa2a-499a-4dd4-8718-b33432764038}, !- Inlet Port
  {36dd9574-ae24-4122-ae6f-ffc743d65bdd}; !- Outlet Port

OS:Connection,
  {774bfa2a-499a-4dd4-8718-b33432764038}, !- Handle
  {390d5f3b-9b92-4d44-8896-7c918089c0be}, !- Name
  {fd84c43c-28b3-465a-8a14-cd652a38f7b3}, !- Source Object
  3,                                      !- Outlet Port
  {e857518f-bead-4f9c-99a0-a86afe0d0897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36dd9574-ae24-4122-ae6f-ffc743d65bdd}, !- Handle
  {df66546b-ffa4-41fa-814c-a502d4cb7283}, !- Name
  {e857518f-bead-4f9c-99a0-a86afe0d0897}, !- Source Object
  3,                                      !- Outlet Port
  {992143f7-f3bb-4a00-87fc-ae8dc0e86dc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b439a6f-cc8f-4365-b5a4-b095f2e8f8b3}, !- Handle
  Node 429,                               !- Name
  {6bce78a4-79d8-4539-bd4f-5e7fc5fd7398}, !- Inlet Port
  {de58562a-f733-4f45-b593-8bb6d9cac92a}; !- Outlet Port

OS:Connection,
  {de58562a-f733-4f45-b593-8bb6d9cac92a}, !- Handle
  {1885ed39-68af-4a3f-b326-443caa2a6930}, !- Name
  {0b439a6f-cc8f-4365-b5a4-b095f2e8f8b3}, !- Source Object
  3,                                      !- Outlet Port
  {21350382-e2a1-498c-8e23-2410bbedbbc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bce78a4-79d8-4539-bd4f-5e7fc5fd7398}, !- Handle
  {1ddf52ee-fb5d-4fa3-92f3-7950a9c6cb21}, !- Name
  {992143f7-f3bb-4a00-87fc-ae8dc0e86dc1}, !- Source Object
  4,                                      !- Outlet Port
  {0b439a6f-cc8f-4365-b5a4-b095f2e8f8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7adff9b8-ea52-41a3-8228-9d212e2604b5}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {11e71e35-575a-4022-a37c-794fa34ba136}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {348b845d-0626-4548-94e2-f6515ad2c9e6}, !- Air Inlet Node Name
  {b6d61b4e-7619-42bc-abf9-5cf6e1a7f22a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79cd919f-c902-4fd7-b804-3ec401c3a8a8}, !- Handle
  Node 430,                               !- Name
  {7ea0f116-8d4e-4f65-9eaf-b39d5f5213e6}, !- Inlet Port
  {ead5e985-922b-45a5-937a-d5c912ed2a50}; !- Outlet Port

OS:Connection,
  {77aae2d8-fb94-454b-b42f-25f263cc6623}, !- Handle
  {18726c9a-d15d-4be2-851a-42204f6e976f}, !- Name
  {db38b5b3-1d3c-4676-92f2-053abdb15e6d}, !- Source Object
  3,                                      !- Outlet Port
  {21350382-e2a1-498c-8e23-2410bbedbbc1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7ea0f116-8d4e-4f65-9eaf-b39d5f5213e6}, !- Handle
  {ff994863-e40c-43a7-8594-7537ad4ab06f}, !- Name
  {ffc65789-9526-408c-9039-7464a5b42c1a}, !- Source Object
  3,                                      !- Outlet Port
  {79cd919f-c902-4fd7-b804-3ec401c3a8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead5e985-922b-45a5-937a-d5c912ed2a50}, !- Handle
  {eea9e465-16e0-4c87-ace3-531f256ac0b6}, !- Name
  {79cd919f-c902-4fd7-b804-3ec401c3a8a8}, !- Source Object
  3,                                      !- Outlet Port
  {fab5ad8a-9f8b-493f-b444-3869d1df34cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c0efe69-b39d-4e90-85f4-08bdaa7d945d}, !- Handle
  Node 431,                               !- Name
  {09a20bef-df70-41df-9d97-2d24359d2778}, !- Inlet Port
  {348b845d-0626-4548-94e2-f6515ad2c9e6}; !- Outlet Port

OS:Connection,
  {09a20bef-df70-41df-9d97-2d24359d2778}, !- Handle
  {278dee4a-fca2-4afa-a9cb-36213750da22}, !- Name
  {8ea6ae60-2912-4167-939a-f0366133db83}, !- Source Object
  3,                                      !- Outlet Port
  {5c0efe69-b39d-4e90-85f4-08bdaa7d945d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348b845d-0626-4548-94e2-f6515ad2c9e6}, !- Handle
  {2ecc0838-0d33-4aaa-bc1b-72aef89bbf88}, !- Name
  {5c0efe69-b39d-4e90-85f4-08bdaa7d945d}, !- Source Object
  3,                                      !- Outlet Port
  {11e71e35-575a-4022-a37c-794fa34ba136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6d61b4e-7619-42bc-abf9-5cf6e1a7f22a}, !- Handle
  {c807f13d-5965-4398-8587-9ae13f0c09ac}, !- Name
  {11e71e35-575a-4022-a37c-794fa34ba136}, !- Source Object
  4,                                      !- Outlet Port
  {db38b5b3-1d3c-4676-92f2-053abdb15e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {46cf6ad6-b34b-41ff-a0d9-f209b2d4a8a7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {14898522-85c4-4513-a78f-2012d2771241}, !- Availability Schedule
  {923bc4f8-097a-4d26-accb-70c85bed2e67}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a00da3bb-d294-4e8f-80ef-8d5d5db966d4}, !- Supply Side Inlet Node Name
  {ad344001-7d5e-436b-90af-9097999c6ef7}, !- Demand Side Outlet Node Name
  {e3b93871-618f-4320-a1db-60281ea9db75}, !- Demand Side Inlet Node A
  {1c5326ea-9d4c-4664-8cd6-6c38cff1b841}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f28d52b-ce18-4ff3-ac2f-80f340c034fb}, !- Demand Mixer Name
  {9881b3dc-06b9-4a9f-a95a-cabfb9644c1a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7a79de1a-144b-4c39-943d-68275ab6b564}, !- Handle
  Node 432,                               !- Name
  {a00da3bb-d294-4e8f-80ef-8d5d5db966d4}, !- Inlet Port
  {f57d4ad8-f6dc-4e9b-8ef1-d4ad686f6839}; !- Outlet Port

OS:Node,
  {8d38bfd6-8692-4adf-b183-0e431873a420}, !- Handle
  Node 433,                               !- Name
  {4c4d7e52-ef65-46b7-89f0-5db950d8b41a}, !- Inlet Port
  {1c5326ea-9d4c-4664-8cd6-6c38cff1b841}; !- Outlet Port

OS:Connection,
  {a00da3bb-d294-4e8f-80ef-8d5d5db966d4}, !- Handle
  {c6dd4432-077b-49c3-b0fd-e88dfe69c5c3}, !- Name
  {46cf6ad6-b34b-41ff-a0d9-f209b2d4a8a7}, !- Source Object
  8,                                      !- Outlet Port
  {7a79de1a-144b-4c39-943d-68275ab6b564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5326ea-9d4c-4664-8cd6-6c38cff1b841}, !- Handle
  {df3d8ec4-4e53-45b3-9782-dbc5b4e9dc25}, !- Name
  {8d38bfd6-8692-4adf-b183-0e431873a420}, !- Source Object
  3,                                      !- Outlet Port
  {46cf6ad6-b34b-41ff-a0d9-f209b2d4a8a7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b9b86653-81c8-4dd2-a1a4-e535d0a5df3f}, !- Handle
  Node 434,                               !- Name
  {e3b93871-618f-4320-a1db-60281ea9db75}, !- Inlet Port
  {ac012a4a-833f-4b3f-8798-89e9664ba171}; !- Outlet Port

OS:Node,
  {91657ad8-8638-403a-b8fd-1856b1676702}, !- Handle
  Node 435,                               !- Name
  {fc1b110f-dce1-46de-acdf-44da4c5ead42}, !- Inlet Port
  {ad344001-7d5e-436b-90af-9097999c6ef7}; !- Outlet Port

OS:Node,
  {7116f6a2-73c6-428b-8d75-5284a9999d8f}, !- Handle
  Node 436,                               !- Name
  {f18c225b-1940-41b2-97b3-aa3b3c28d381}, !- Inlet Port
  {4667a13b-9a5a-46da-866e-828c8f952707}; !- Outlet Port

OS:Connection,
  {e3b93871-618f-4320-a1db-60281ea9db75}, !- Handle
  {5ba32ea1-9c32-4000-ac60-189f47dc34a8}, !- Name
  {46cf6ad6-b34b-41ff-a0d9-f209b2d4a8a7}, !- Source Object
  10,                                     !- Outlet Port
  {b9b86653-81c8-4dd2-a1a4-e535d0a5df3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad344001-7d5e-436b-90af-9097999c6ef7}, !- Handle
  {61714043-6c3f-46e1-92f0-32d469e05597}, !- Name
  {91657ad8-8638-403a-b8fd-1856b1676702}, !- Source Object
  3,                                      !- Outlet Port
  {46cf6ad6-b34b-41ff-a0d9-f209b2d4a8a7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9881b3dc-06b9-4a9f-a95a-cabfb9644c1a}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {ac012a4a-833f-4b3f-8798-89e9664ba171}, !- Inlet Node Name
  {b6339f44-f6d1-4eaa-b8cb-b0b3f14bc90a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f28d52b-ce18-4ff3-ac2f-80f340c034fb}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {fc1b110f-dce1-46de-acdf-44da4c5ead42}, !- Outlet Node Name
  {e54d124f-311b-4cb7-aacd-ac8257b9a32a}; !- Inlet Node Name 1

OS:Connection,
  {ac012a4a-833f-4b3f-8798-89e9664ba171}, !- Handle
  {9e34ad4b-9603-43af-a146-5365749ebd54}, !- Name
  {b9b86653-81c8-4dd2-a1a4-e535d0a5df3f}, !- Source Object
  3,                                      !- Outlet Port
  {9881b3dc-06b9-4a9f-a95a-cabfb9644c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1b110f-dce1-46de-acdf-44da4c5ead42}, !- Handle
  {2b9b3fc3-52f1-42d4-a763-5ae5ddf07c1b}, !- Name
  {1f28d52b-ce18-4ff3-ac2f-80f340c034fb}, !- Source Object
  2,                                      !- Outlet Port
  {91657ad8-8638-403a-b8fd-1856b1676702}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f273f672-7af9-477b-a522-74483ad84f61}, !- Handle
  {46cf6ad6-b34b-41ff-a0d9-f209b2d4a8a7}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {923bc4f8-097a-4d26-accb-70c85bed2e67}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {2bf2ed8d-f285-4a4c-8f7e-ef52dc5ccad4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {afc94878-6ccc-4833-861b-a095d6439d42}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {072050f4-5021-4509-8e2d-f281bdd85d47}, !- Air Inlet Node Name
  {4c4d7e52-ef65-46b7-89f0-5db950d8b41a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ea31018d-e49b-496a-afff-cf66b903ac05}, !- Handle
  Coil Heating Electric 53,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d7f968f1-9192-4202-b89e-be64c1d93b3e}, !- Air Inlet Node Name
  {72ec7f9e-ce70-49e9-9ddb-e8d572fad819}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ec5f4010-cd64-45d7-926d-b2abba5566f6}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86b71b9f-8bae-4cf4-a376-129372aa18ab}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3dbcb79c-313a-43a8-b9cd-6bc645ccd705}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9977289-4511-445f-8f99-42df51393969}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b601e1b6-a5d8-431f-8713-0ddf9dc5be54}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0631462f-6403-44f7-ab2f-81944fe2b7eb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c66de383-1c3f-4086-baa2-4d571c1cf656}, !- Air Inlet Node Name
  {44d72379-bb59-4998-adc2-0d7e32f08645}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5a658018-c63b-4638-958f-0fb6e48ab734}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {14898522-85c4-4513-a78f-2012d2771241}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5cf80e69-5433-446b-8339-6d25acb510c5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5cf80e69-5433-446b-8339-6d25acb510c5}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e05dbd5e-445c-4074-9465-46a5c13723f4}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {5a658018-c63b-4638-958f-0fb6e48ab734}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c45bd01-1c12-42a7-9eda-dda533ac066a}, !- Mixed Air Node Name
  {96dadd77-cacb-4cfe-a121-5e1aab82c3ff}, !- Outdoor Air Stream Node Name
  {3573bd1d-e2ab-48d4-8346-8b58012e0889}, !- Relief Air Stream Node Name
  {f57d4ad8-f6dc-4e9b-8ef1-d4ad686f6839}; !- Return Air Stream Node Name

OS:Node,
  {e9f89834-6e78-49c6-a9bd-f707f3e8cfb2}, !- Handle
  Node 437,                               !- Name
  ,                                       !- Inlet Port
  {96dadd77-cacb-4cfe-a121-5e1aab82c3ff}; !- Outlet Port

OS:Connection,
  {96dadd77-cacb-4cfe-a121-5e1aab82c3ff}, !- Handle
  {e5610dec-16e6-4608-8d26-0fedfa495fce}, !- Name
  {e9f89834-6e78-49c6-a9bd-f707f3e8cfb2}, !- Source Object
  3,                                      !- Outlet Port
  {e05dbd5e-445c-4074-9465-46a5c13723f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {314c0405-1bf6-4745-b398-ca781d3cbb9f}, !- Handle
  Node 438,                               !- Name
  {3573bd1d-e2ab-48d4-8346-8b58012e0889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3573bd1d-e2ab-48d4-8346-8b58012e0889}, !- Handle
  {6651fa55-de58-401c-b203-5e1e4f690a31}, !- Name
  {e05dbd5e-445c-4074-9465-46a5c13723f4}, !- Source Object
  7,                                      !- Outlet Port
  {314c0405-1bf6-4745-b398-ca781d3cbb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4d7e52-ef65-46b7-89f0-5db950d8b41a}, !- Handle
  {6d3384e9-8f1d-4558-9dcc-be3c909aa7f2}, !- Name
  {afc94878-6ccc-4833-861b-a095d6439d42}, !- Source Object
  9,                                      !- Outlet Port
  {8d38bfd6-8692-4adf-b183-0e431873a420}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca7ae12c-3a6c-46d2-90a0-9072acf8eb8d}, !- Handle
  Node 439,                               !- Name
  {72ec7f9e-ce70-49e9-9ddb-e8d572fad819}, !- Inlet Port
  {072050f4-5021-4509-8e2d-f281bdd85d47}; !- Outlet Port

OS:Connection,
  {72ec7f9e-ce70-49e9-9ddb-e8d572fad819}, !- Handle
  {8c176526-8864-4506-8028-a930ee8a9285}, !- Name
  {ea31018d-e49b-496a-afff-cf66b903ac05}, !- Source Object
  6,                                      !- Outlet Port
  {ca7ae12c-3a6c-46d2-90a0-9072acf8eb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072050f4-5021-4509-8e2d-f281bdd85d47}, !- Handle
  {0866932e-e703-4161-9fbe-3aec747c1ebf}, !- Name
  {ca7ae12c-3a6c-46d2-90a0-9072acf8eb8d}, !- Source Object
  3,                                      !- Outlet Port
  {afc94878-6ccc-4833-861b-a095d6439d42}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {92c89aa6-a096-4a4f-ac82-9c8c1838114f}, !- Handle
  Node 440,                               !- Name
  {44d72379-bb59-4998-adc2-0d7e32f08645}, !- Inlet Port
  {d7f968f1-9192-4202-b89e-be64c1d93b3e}; !- Outlet Port

OS:Connection,
  {44d72379-bb59-4998-adc2-0d7e32f08645}, !- Handle
  {628998bc-5cab-4418-a2c6-92286197cd77}, !- Name
  {0631462f-6403-44f7-ab2f-81944fe2b7eb}, !- Source Object
  9,                                      !- Outlet Port
  {92c89aa6-a096-4a4f-ac82-9c8c1838114f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f968f1-9192-4202-b89e-be64c1d93b3e}, !- Handle
  {631e6264-0e55-4bf1-a37e-a7c90877ffad}, !- Name
  {92c89aa6-a096-4a4f-ac82-9c8c1838114f}, !- Source Object
  3,                                      !- Outlet Port
  {ea31018d-e49b-496a-afff-cf66b903ac05}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bc5e2b9e-c35c-467e-a9ae-36d8cd7187ce}, !- Handle
  Node 441,                               !- Name
  {3c45bd01-1c12-42a7-9eda-dda533ac066a}, !- Inlet Port
  {c66de383-1c3f-4086-baa2-4d571c1cf656}; !- Outlet Port

OS:Connection,
  {f57d4ad8-f6dc-4e9b-8ef1-d4ad686f6839}, !- Handle
  {b503a2ec-6386-4684-9e0a-0eea78ce4e7c}, !- Name
  {7a79de1a-144b-4c39-943d-68275ab6b564}, !- Source Object
  3,                                      !- Outlet Port
  {e05dbd5e-445c-4074-9465-46a5c13723f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c45bd01-1c12-42a7-9eda-dda533ac066a}, !- Handle
  {28e87d4e-9446-400a-bf42-0d3a5c86ef23}, !- Name
  {e05dbd5e-445c-4074-9465-46a5c13723f4}, !- Source Object
  5,                                      !- Outlet Port
  {bc5e2b9e-c35c-467e-a9ae-36d8cd7187ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66de383-1c3f-4086-baa2-4d571c1cf656}, !- Handle
  {08dc98fe-e24e-4b31-8709-4ac7061eb968}, !- Name
  {bc5e2b9e-c35c-467e-a9ae-36d8cd7187ce}, !- Source Object
  3,                                      !- Outlet Port
  {0631462f-6403-44f7-ab2f-81944fe2b7eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {98675f98-83af-4f09-b911-edf22f4b59cf}, !- Handle
  Makeup-Air Unit Supply Air Temp 26,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {943a1577-f452-497b-989f-67aff2b2b06a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {943a1577-f452-497b-989f-67aff2b2b06a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 26, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c7ad0128-2964-402f-b607-b9b6e92bd3c6}, !- Handle
  Setpoint Manager Scheduled 27,          !- Name
  Temperature,                            !- Control Variable
  {98675f98-83af-4f09-b911-edf22f4b59cf}, !- Schedule Name
  {8d38bfd6-8692-4adf-b183-0e431873a420}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c73fe421-0092-4720-b42a-71b63226825d}, !- Handle
  Coil Heating Electric 54,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d597a990-df1a-477f-a8bd-db4432b6ac2a}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67acb2ab-0a08-4642-b5b2-66fd303ae2c5}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61962ca8-dd50-48c5-a1a8-7bf24e25448e}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6fb457a2-386d-4b60-bf3b-7fbd9a69366c}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d1ede7ef-da73-42a0-aed1-98e79addde01}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9c9c639e-cc4f-4ea3-835a-660a98c8e458}, !- Handle
  Coil Cooling DX Single Speed 27 8kBtu/hr 10.8EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73754264970998,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bc7a43bd-bd9f-4883-a671-b468efc0b55b}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {70804b9a-6194-4de2-804f-05e64b1e7f8c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {b0370501-f2ad-4a5a-b9ef-70c12c36c8ca}, !- Air Inlet Node Name
  {8225fd57-7c80-4fbf-973c-d7916832eff1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc7a43bd-bd9f-4883-a671-b468efc0b55b}, !- Supply Air Fan Name
  {c73fe421-0092-4720-b42a-71b63226825d}, !- Heating Coil Name
  {9c9c639e-cc4f-4ea3-835a-660a98c8e458}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4ddab128-0599-439c-ab3e-b15dea8fbb6e}, !- Handle
  Node 442,                               !- Name
  {416abf30-9775-438b-beef-f2550acce6d1}, !- Inlet Port
  {b0370501-f2ad-4a5a-b9ef-70c12c36c8ca}; !- Outlet Port

OS:Connection,
  {416abf30-9775-438b-beef-f2550acce6d1}, !- Handle
  {0cf875ed-31dc-4f2e-81e4-af1ffd7bcc33}, !- Name
  {35664e57-b255-4cf6-bdc5-45451e94664d}, !- Source Object
  3,                                      !- Outlet Port
  {4ddab128-0599-439c-ab3e-b15dea8fbb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0370501-f2ad-4a5a-b9ef-70c12c36c8ca}, !- Handle
  {b5d31c6d-ecf7-4957-a074-d9f1f27ff6d6}, !- Name
  {4ddab128-0599-439c-ab3e-b15dea8fbb6e}, !- Source Object
  3,                                      !- Outlet Port
  {70804b9a-6194-4de2-804f-05e64b1e7f8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97702e0b-a8d5-4923-b27e-542e8db9fbc3}, !- Handle
  Node 443,                               !- Name
  {8225fd57-7c80-4fbf-973c-d7916832eff1}, !- Inlet Port
  {4feb3924-787a-4ffb-bec4-166f51a43bc5}; !- Outlet Port

OS:Connection,
  {4feb3924-787a-4ffb-bec4-166f51a43bc5}, !- Handle
  {0950e719-4770-434d-8152-221039d72d45}, !- Name
  {97702e0b-a8d5-4923-b27e-542e8db9fbc3}, !- Source Object
  3,                                      !- Outlet Port
  {ed475763-dd5a-472e-bf8e-678d9e173f93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8225fd57-7c80-4fbf-973c-d7916832eff1}, !- Handle
  {5f6f8267-23bc-4fe0-86ad-15cc7730bcf3}, !- Name
  {70804b9a-6194-4de2-804f-05e64b1e7f8c}, !- Source Object
  4,                                      !- Outlet Port
  {97702e0b-a8d5-4923-b27e-542e8db9fbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ed255a1-5fa0-46c0-9104-2db23ad8bbb3}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df8d7a35-d905-4387-beff-b0c327964cb9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {4e42216d-a5b0-4a3c-aa1c-5baab4641dad}, !- Air Inlet Node Name
  {f18c225b-1940-41b2-97b3-aa3b3c28d381}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ede08c2b-bd78-46ac-818d-c570454f1611}, !- Handle
  Node 444,                               !- Name
  {cc26112e-1f3f-4887-9254-cb4e9bffd94d}, !- Inlet Port
  {e54d124f-311b-4cb7-aacd-ac8257b9a32a}; !- Outlet Port

OS:Connection,
  {4667a13b-9a5a-46da-866e-828c8f952707}, !- Handle
  {22b3c5fc-bdce-4d17-bf9a-c8cd65fc800d}, !- Name
  {7116f6a2-73c6-428b-8d75-5284a9999d8f}, !- Source Object
  3,                                      !- Outlet Port
  {ed475763-dd5a-472e-bf8e-678d9e173f93}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cc26112e-1f3f-4887-9254-cb4e9bffd94d}, !- Handle
  {c5e6ac6c-7645-4690-a6b3-cc1c74920258}, !- Name
  {1d12fe7a-f234-4530-99c5-9338da49efd5}, !- Source Object
  3,                                      !- Outlet Port
  {ede08c2b-bd78-46ac-818d-c570454f1611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54d124f-311b-4cb7-aacd-ac8257b9a32a}, !- Handle
  {304de2b6-2f36-4126-8e51-ded59112c858}, !- Name
  {ede08c2b-bd78-46ac-818d-c570454f1611}, !- Source Object
  3,                                      !- Outlet Port
  {1f28d52b-ce18-4ff3-ac2f-80f340c034fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c12f90f2-e180-48bc-b1cb-776d15de3155}, !- Handle
  Node 445,                               !- Name
  {b6339f44-f6d1-4eaa-b8cb-b0b3f14bc90a}, !- Inlet Port
  {4e42216d-a5b0-4a3c-aa1c-5baab4641dad}; !- Outlet Port

OS:Connection,
  {b6339f44-f6d1-4eaa-b8cb-b0b3f14bc90a}, !- Handle
  {12ca5760-4d9d-43e3-a14a-9325ebc56025}, !- Name
  {9881b3dc-06b9-4a9f-a95a-cabfb9644c1a}, !- Source Object
  3,                                      !- Outlet Port
  {c12f90f2-e180-48bc-b1cb-776d15de3155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e42216d-a5b0-4a3c-aa1c-5baab4641dad}, !- Handle
  {896955fb-317d-4b80-9727-f3bb80e3ed86}, !- Name
  {c12f90f2-e180-48bc-b1cb-776d15de3155}, !- Source Object
  3,                                      !- Outlet Port
  {df8d7a35-d905-4387-beff-b0c327964cb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f18c225b-1940-41b2-97b3-aa3b3c28d381}, !- Handle
  {c2a09414-6c79-4f50-a7fe-02d6ff5a8a93}, !- Name
  {df8d7a35-d905-4387-beff-b0c327964cb9}, !- Source Object
  4,                                      !- Outlet Port
  {7116f6a2-73c6-428b-8d75-5284a9999d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c4df774-ee60-4e9a-980e-72d854b256d5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {055c418a-2eef-4c2e-b1ff-8faecb24cd61}, !- Availability Schedule
  {7c657780-b760-4c8e-b635-179a12dfd9a0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e0834668-1182-4f96-9d7b-20ca42ab779a}, !- Supply Side Inlet Node Name
  {c0228b93-a990-41fa-98f1-9829e13d0923}, !- Demand Side Outlet Node Name
  {1e5e3687-3769-49d1-a6c2-daced38bcc00}, !- Demand Side Inlet Node A
  {e4a85aa3-b734-4366-9f35-bd659ce38ebf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {98c33906-38e3-4b6a-8a83-c699cea1293a}, !- Demand Mixer Name
  {cda27b57-b3da-4326-a03d-a9d632ed0e21}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a40ac81b-a13b-46d5-83d6-2233af282e37}, !- Handle
  Node 446,                               !- Name
  {e0834668-1182-4f96-9d7b-20ca42ab779a}, !- Inlet Port
  {d6a0385b-a133-4e7a-9fe6-c4609711d16d}; !- Outlet Port

OS:Node,
  {b4362ddd-6090-4c04-91a4-6c13d6619592}, !- Handle
  Node 447,                               !- Name
  {3c2e0a9f-6574-43ec-9c70-a6fb5cf857cc}, !- Inlet Port
  {e4a85aa3-b734-4366-9f35-bd659ce38ebf}; !- Outlet Port

OS:Connection,
  {e0834668-1182-4f96-9d7b-20ca42ab779a}, !- Handle
  {a999f49d-f97e-401f-9eec-78bf3e2265a6}, !- Name
  {5c4df774-ee60-4e9a-980e-72d854b256d5}, !- Source Object
  8,                                      !- Outlet Port
  {a40ac81b-a13b-46d5-83d6-2233af282e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a85aa3-b734-4366-9f35-bd659ce38ebf}, !- Handle
  {fcd9ad23-ebfd-4ac7-b07b-050ba67fe90d}, !- Name
  {b4362ddd-6090-4c04-91a4-6c13d6619592}, !- Source Object
  3,                                      !- Outlet Port
  {5c4df774-ee60-4e9a-980e-72d854b256d5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6399db70-9f87-4dd9-8a86-0cf011e8ee03}, !- Handle
  Node 448,                               !- Name
  {1e5e3687-3769-49d1-a6c2-daced38bcc00}, !- Inlet Port
  {565bc87e-1403-47d8-9924-c37a742c724c}; !- Outlet Port

OS:Node,
  {6458098b-bce2-48ae-adb5-9bc7f2158f26}, !- Handle
  Node 449,                               !- Name
  {b6be5c1d-3ede-4943-a388-0052a7c7d26b}, !- Inlet Port
  {c0228b93-a990-41fa-98f1-9829e13d0923}; !- Outlet Port

OS:Node,
  {80029eae-e798-4788-8a8f-e10c9683be79}, !- Handle
  Node 450,                               !- Name
  {9c6ef6c5-5313-4f2c-841d-5edc472751a2}, !- Inlet Port
  {54998093-9891-4d0c-8252-ea0e8f7a9ac1}; !- Outlet Port

OS:Connection,
  {1e5e3687-3769-49d1-a6c2-daced38bcc00}, !- Handle
  {a05a7303-d715-4312-9280-582bd9fe07aa}, !- Name
  {5c4df774-ee60-4e9a-980e-72d854b256d5}, !- Source Object
  10,                                     !- Outlet Port
  {6399db70-9f87-4dd9-8a86-0cf011e8ee03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0228b93-a990-41fa-98f1-9829e13d0923}, !- Handle
  {11ef8f3d-2739-4c62-b774-f7fb64ddcc1d}, !- Name
  {6458098b-bce2-48ae-adb5-9bc7f2158f26}, !- Source Object
  3,                                      !- Outlet Port
  {5c4df774-ee60-4e9a-980e-72d854b256d5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cda27b57-b3da-4326-a03d-a9d632ed0e21}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {565bc87e-1403-47d8-9924-c37a742c724c}, !- Inlet Node Name
  {90bbc358-732e-49d9-b86a-20c0684c7208}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {98c33906-38e3-4b6a-8a83-c699cea1293a}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {b6be5c1d-3ede-4943-a388-0052a7c7d26b}, !- Outlet Node Name
  {19a94521-2739-4358-a051-fc4de05859b2}; !- Inlet Node Name 1

OS:Connection,
  {565bc87e-1403-47d8-9924-c37a742c724c}, !- Handle
  {cad652e7-5028-4ff2-95dc-dbe82d286b05}, !- Name
  {6399db70-9f87-4dd9-8a86-0cf011e8ee03}, !- Source Object
  3,                                      !- Outlet Port
  {cda27b57-b3da-4326-a03d-a9d632ed0e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6be5c1d-3ede-4943-a388-0052a7c7d26b}, !- Handle
  {638db5e9-2552-4537-9495-86b663dc4305}, !- Name
  {98c33906-38e3-4b6a-8a83-c699cea1293a}, !- Source Object
  2,                                      !- Outlet Port
  {6458098b-bce2-48ae-adb5-9bc7f2158f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed1656c5-1e09-42fc-a01b-2419d00e3859}, !- Handle
  {5c4df774-ee60-4e9a-980e-72d854b256d5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7c657780-b760-4c8e-b635-179a12dfd9a0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {690c6064-0074-4cc1-bb6c-5f76b2585218}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {11ab04f4-beb2-47cc-a541-013473120730}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3ccad67e-8cc7-4c79-b931-53ff108b7c5c}, !- Air Inlet Node Name
  {3c2e0a9f-6574-43ec-9c70-a6fb5cf857cc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {839525f9-c569-450e-aba7-c32ce993bf40}, !- Handle
  Coil Heating Electric 55,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1af231f4-730e-4317-8707-1d0bfcd7df69}, !- Air Inlet Node Name
  {e5a538c5-a549-4419-94e9-7daab0a728e6}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {00d03fb0-f232-43f8-be66-dcfe518332c0}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {741c2c47-26c0-4ca3-9a3e-fcdfdedad316}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {548020e7-dc3c-436b-93f8-3971f835dc6e}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63e1dcf5-7202-4f4e-8993-9076b75f2881}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dcd3666f-797b-4377-bfc1-97f1f834693e}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1b4f80ed-cf31-4913-b8a2-0a94cf930829}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e308f5d6-216e-43e9-a063-5342d7029138}, !- Air Inlet Node Name
  {beab0856-e321-4c26-b3bc-b343d4ad50e1}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {786b3e9b-b5de-4c6a-91d8-59c7ba2f4865}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {055c418a-2eef-4c2e-b1ff-8faecb24cd61}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc109365-9bb7-473e-a16c-bf688a6fbd02}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dc109365-9bb7-473e-a16c-bf688a6fbd02}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c814fc3c-c84f-4dd9-a8e6-0d034cae8a5b}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {786b3e9b-b5de-4c6a-91d8-59c7ba2f4865}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6c3234eb-010c-477f-8aaa-c61ac17df513}, !- Mixed Air Node Name
  {d2e6a7de-e8f3-4fbd-817b-7f972ae0a2a7}, !- Outdoor Air Stream Node Name
  {b2d81f4e-45a6-499c-8ed9-1d4d3ddcaeba}, !- Relief Air Stream Node Name
  {d6a0385b-a133-4e7a-9fe6-c4609711d16d}; !- Return Air Stream Node Name

OS:Node,
  {72c402d0-bc22-4cbf-81e3-a4ba6d58fd98}, !- Handle
  Node 451,                               !- Name
  ,                                       !- Inlet Port
  {d2e6a7de-e8f3-4fbd-817b-7f972ae0a2a7}; !- Outlet Port

OS:Connection,
  {d2e6a7de-e8f3-4fbd-817b-7f972ae0a2a7}, !- Handle
  {ac69bc2b-e3e4-4d01-b796-2661356cd7a3}, !- Name
  {72c402d0-bc22-4cbf-81e3-a4ba6d58fd98}, !- Source Object
  3,                                      !- Outlet Port
  {c814fc3c-c84f-4dd9-a8e6-0d034cae8a5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a85bab81-049c-4d2e-9186-7861a2ae1e86}, !- Handle
  Node 452,                               !- Name
  {b2d81f4e-45a6-499c-8ed9-1d4d3ddcaeba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2d81f4e-45a6-499c-8ed9-1d4d3ddcaeba}, !- Handle
  {812fa9c3-4574-422f-ac66-fef585e9b395}, !- Name
  {c814fc3c-c84f-4dd9-a8e6-0d034cae8a5b}, !- Source Object
  7,                                      !- Outlet Port
  {a85bab81-049c-4d2e-9186-7861a2ae1e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2e0a9f-6574-43ec-9c70-a6fb5cf857cc}, !- Handle
  {a8e484b0-285e-4583-b9fa-45aa9723fa7d}, !- Name
  {11ab04f4-beb2-47cc-a541-013473120730}, !- Source Object
  9,                                      !- Outlet Port
  {b4362ddd-6090-4c04-91a4-6c13d6619592}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e94aa733-af65-4964-9fcf-163d6bc1d733}, !- Handle
  Node 453,                               !- Name
  {e5a538c5-a549-4419-94e9-7daab0a728e6}, !- Inlet Port
  {3ccad67e-8cc7-4c79-b931-53ff108b7c5c}; !- Outlet Port

OS:Connection,
  {e5a538c5-a549-4419-94e9-7daab0a728e6}, !- Handle
  {f30deeb2-eff0-4873-a07e-11a00001de65}, !- Name
  {839525f9-c569-450e-aba7-c32ce993bf40}, !- Source Object
  6,                                      !- Outlet Port
  {e94aa733-af65-4964-9fcf-163d6bc1d733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ccad67e-8cc7-4c79-b931-53ff108b7c5c}, !- Handle
  {4c2cc5b6-ee0e-438f-abb2-35b7bc617472}, !- Name
  {e94aa733-af65-4964-9fcf-163d6bc1d733}, !- Source Object
  3,                                      !- Outlet Port
  {11ab04f4-beb2-47cc-a541-013473120730}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3fbe8a0a-3724-401a-83b0-53f0f8a7bf92}, !- Handle
  Node 454,                               !- Name
  {beab0856-e321-4c26-b3bc-b343d4ad50e1}, !- Inlet Port
  {1af231f4-730e-4317-8707-1d0bfcd7df69}; !- Outlet Port

OS:Connection,
  {beab0856-e321-4c26-b3bc-b343d4ad50e1}, !- Handle
  {c4ab9823-1da0-46be-80c0-907b58e6baa9}, !- Name
  {1b4f80ed-cf31-4913-b8a2-0a94cf930829}, !- Source Object
  9,                                      !- Outlet Port
  {3fbe8a0a-3724-401a-83b0-53f0f8a7bf92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af231f4-730e-4317-8707-1d0bfcd7df69}, !- Handle
  {54c99b9a-8228-4364-b58a-33df5892326b}, !- Name
  {3fbe8a0a-3724-401a-83b0-53f0f8a7bf92}, !- Source Object
  3,                                      !- Outlet Port
  {839525f9-c569-450e-aba7-c32ce993bf40}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4462e57e-cb6c-4696-91a5-84a1820f5ec0}, !- Handle
  Node 455,                               !- Name
  {6c3234eb-010c-477f-8aaa-c61ac17df513}, !- Inlet Port
  {e308f5d6-216e-43e9-a063-5342d7029138}; !- Outlet Port

OS:Connection,
  {d6a0385b-a133-4e7a-9fe6-c4609711d16d}, !- Handle
  {44e66aea-b8b9-4149-9261-8f027ce51899}, !- Name
  {a40ac81b-a13b-46d5-83d6-2233af282e37}, !- Source Object
  3,                                      !- Outlet Port
  {c814fc3c-c84f-4dd9-a8e6-0d034cae8a5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6c3234eb-010c-477f-8aaa-c61ac17df513}, !- Handle
  {10e269a6-1058-4b52-b5bd-c968a4e08d65}, !- Name
  {c814fc3c-c84f-4dd9-a8e6-0d034cae8a5b}, !- Source Object
  5,                                      !- Outlet Port
  {4462e57e-cb6c-4696-91a5-84a1820f5ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e308f5d6-216e-43e9-a063-5342d7029138}, !- Handle
  {dc1a9c73-3613-4c96-a195-eacc642f8a88}, !- Name
  {4462e57e-cb6c-4696-91a5-84a1820f5ec0}, !- Source Object
  3,                                      !- Outlet Port
  {1b4f80ed-cf31-4913-b8a2-0a94cf930829}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a5b7e538-06c5-4c2e-bde2-e628c30cb414}, !- Handle
  Makeup-Air Unit Supply Air Temp 27,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {ae9ccf23-870b-4e62-9593-3fd22c9a9c39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae9ccf23-870b-4e62-9593-3fd22c9a9c39}, !- Handle
  Makeup Air Unit Supply Air Temp Default 27, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d1637824-07af-44d6-9fee-a9b60e49b4c1}, !- Handle
  Setpoint Manager Scheduled 28,          !- Name
  Temperature,                            !- Control Variable
  {a5b7e538-06c5-4c2e-bde2-e628c30cb414}, !- Schedule Name
  {b4362ddd-6090-4c04-91a4-6c13d6619592}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3f2e2747-1f48-48c3-bb4c-cf314d37d28e}, !- Handle
  Coil Heating Electric 56,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {54ac6f38-caa0-4a72-95dc-e68a49568f43}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91d32272-0672-48b4-8aff-2787ff0958a9}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10b8c93e-cd06-462b-9269-849001e75a29}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0441165-25a1-46f7-aa91-3c7a8c662f62}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2229a179-813e-417b-860f-71a625e41239}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6c59246a-a844-49ee-814d-a795712850d0}, !- Handle
  Coil Cooling DX Single Speed 28 30kBtu/hr 9.3EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b3afec79-411b-48ad-8929-e9dba433ee4f}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f10e7ba3-560c-44bc-b8c6-37fdbe178fef}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {c08a3af1-b1dc-4ff4-ba03-e4c81a48299b}, !- Air Inlet Node Name
  {f325b0b9-b9b9-45ce-b29f-7f828f528e27}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b3afec79-411b-48ad-8929-e9dba433ee4f}, !- Supply Air Fan Name
  {3f2e2747-1f48-48c3-bb4c-cf314d37d28e}, !- Heating Coil Name
  {6c59246a-a844-49ee-814d-a795712850d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f6be1ed0-3c53-4e17-a626-f070cf75809f}, !- Handle
  Node 456,                               !- Name
  {97f780d4-5adb-4eab-9a8c-f4790415adf5}, !- Inlet Port
  {c08a3af1-b1dc-4ff4-ba03-e4c81a48299b}; !- Outlet Port

OS:Connection,
  {97f780d4-5adb-4eab-9a8c-f4790415adf5}, !- Handle
  {d5b12613-aba1-4768-b1e6-64e4352be0f7}, !- Name
  {a54faff4-c88b-4daa-8e84-09f93af6c770}, !- Source Object
  3,                                      !- Outlet Port
  {f6be1ed0-3c53-4e17-a626-f070cf75809f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08a3af1-b1dc-4ff4-ba03-e4c81a48299b}, !- Handle
  {bd1f104d-a551-462f-a2da-e9964d11e507}, !- Name
  {f6be1ed0-3c53-4e17-a626-f070cf75809f}, !- Source Object
  3,                                      !- Outlet Port
  {f10e7ba3-560c-44bc-b8c6-37fdbe178fef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c7a314e-1967-4c9e-96b3-3fd982c0fda1}, !- Handle
  Node 457,                               !- Name
  {f325b0b9-b9b9-45ce-b29f-7f828f528e27}, !- Inlet Port
  {0105d029-e63a-4dc9-8321-054ed6bd9213}; !- Outlet Port

OS:Connection,
  {0105d029-e63a-4dc9-8321-054ed6bd9213}, !- Handle
  {a9b222dd-db7f-49a5-93b5-df6dbeed6873}, !- Name
  {5c7a314e-1967-4c9e-96b3-3fd982c0fda1}, !- Source Object
  3,                                      !- Outlet Port
  {a8a633da-4b59-4ea7-9084-6c542e78d428}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f325b0b9-b9b9-45ce-b29f-7f828f528e27}, !- Handle
  {1ab5797f-8528-4518-aeb3-42423062d2ac}, !- Name
  {f10e7ba3-560c-44bc-b8c6-37fdbe178fef}, !- Source Object
  4,                                      !- Outlet Port
  {5c7a314e-1967-4c9e-96b3-3fd982c0fda1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8ebc1920-fbda-4b8d-89c9-1e5a8a6e1593}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d52282c9-5c6b-4ff6-9a57-a6bcb835ba44}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {a13e7321-ceb4-41ff-a70c-d573058b871f}, !- Air Inlet Node Name
  {9c6ef6c5-5313-4f2c-841d-5edc472751a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a2b4d31-0cfd-4527-9e06-489619b68731}, !- Handle
  Node 458,                               !- Name
  {86ec3270-9b62-4957-a2d8-4b8266999bc2}, !- Inlet Port
  {19a94521-2739-4358-a051-fc4de05859b2}; !- Outlet Port

OS:Connection,
  {54998093-9891-4d0c-8252-ea0e8f7a9ac1}, !- Handle
  {97b10119-e63d-491d-b365-ca8169a1cdbc}, !- Name
  {80029eae-e798-4788-8a8f-e10c9683be79}, !- Source Object
  3,                                      !- Outlet Port
  {a8a633da-4b59-4ea7-9084-6c542e78d428}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {86ec3270-9b62-4957-a2d8-4b8266999bc2}, !- Handle
  {93ec338a-6217-4a22-903f-15120b0a1600}, !- Name
  {ebe0171d-c1f5-4cd7-bd98-870f240291be}, !- Source Object
  3,                                      !- Outlet Port
  {5a2b4d31-0cfd-4527-9e06-489619b68731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a94521-2739-4358-a051-fc4de05859b2}, !- Handle
  {f55c527e-1c57-474d-b2d7-7b72f14ba204}, !- Name
  {5a2b4d31-0cfd-4527-9e06-489619b68731}, !- Source Object
  3,                                      !- Outlet Port
  {98c33906-38e3-4b6a-8a83-c699cea1293a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82929a21-828f-4d08-8102-5a6790e0815b}, !- Handle
  Node 459,                               !- Name
  {90bbc358-732e-49d9-b86a-20c0684c7208}, !- Inlet Port
  {a13e7321-ceb4-41ff-a70c-d573058b871f}; !- Outlet Port

OS:Connection,
  {90bbc358-732e-49d9-b86a-20c0684c7208}, !- Handle
  {fbb1bd41-ab89-4d6a-b1e0-22716aafe224}, !- Name
  {cda27b57-b3da-4326-a03d-a9d632ed0e21}, !- Source Object
  3,                                      !- Outlet Port
  {82929a21-828f-4d08-8102-5a6790e0815b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13e7321-ceb4-41ff-a70c-d573058b871f}, !- Handle
  {e3b3c490-5eb7-4bde-9f2b-c0ade977510b}, !- Name
  {82929a21-828f-4d08-8102-5a6790e0815b}, !- Source Object
  3,                                      !- Outlet Port
  {d52282c9-5c6b-4ff6-9a57-a6bcb835ba44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c6ef6c5-5313-4f2c-841d-5edc472751a2}, !- Handle
  {9290c2c4-a377-4209-9403-23d07889fcd2}, !- Name
  {d52282c9-5c6b-4ff6-9a57-a6bcb835ba44}, !- Source Object
  4,                                      !- Outlet Port
  {80029eae-e798-4788-8a8f-e10c9683be79}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d2afbbba-86d4-4ef7-bd9e-b1cc7c61fb7d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {78ac0e27-7299-4afb-ad50-3abc19b4f1f5}, !- Availability Schedule
  {3528f35a-d097-4e9a-bafb-99120aeeb40e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7682457e-4d5a-4849-a68f-e908732462ec}, !- Supply Side Inlet Node Name
  {836fba32-7af5-42d6-abde-0b856b08a2f0}, !- Demand Side Outlet Node Name
  {c4bb2126-3fd6-441d-b623-3e8d99c48c97}, !- Demand Side Inlet Node A
  {2f033706-6786-4708-8f21-86ddf55f7071}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60fd9719-29da-4b37-b064-64bbc9be6fb9}, !- Demand Mixer Name
  {90555aab-9659-44c4-9ab6-9862d2152655}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5ec8efaa-171e-4c73-a532-f892ac440265}, !- Handle
  Node 460,                               !- Name
  {7682457e-4d5a-4849-a68f-e908732462ec}, !- Inlet Port
  {ae66ce2d-50f8-44aa-87b2-a548f7e4fba4}; !- Outlet Port

OS:Node,
  {e5ba8092-ae11-416b-a3ae-321e5fb6c9e0}, !- Handle
  Node 461,                               !- Name
  {405364f0-e4d2-4ee6-be8a-f50d5ecd5cec}, !- Inlet Port
  {2f033706-6786-4708-8f21-86ddf55f7071}; !- Outlet Port

OS:Connection,
  {7682457e-4d5a-4849-a68f-e908732462ec}, !- Handle
  {e89403a9-6190-45fa-9848-9794718da4ac}, !- Name
  {d2afbbba-86d4-4ef7-bd9e-b1cc7c61fb7d}, !- Source Object
  8,                                      !- Outlet Port
  {5ec8efaa-171e-4c73-a532-f892ac440265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f033706-6786-4708-8f21-86ddf55f7071}, !- Handle
  {5d9501f8-941d-4a9f-a54c-1af6d7bbeb75}, !- Name
  {e5ba8092-ae11-416b-a3ae-321e5fb6c9e0}, !- Source Object
  3,                                      !- Outlet Port
  {d2afbbba-86d4-4ef7-bd9e-b1cc7c61fb7d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc687b0d-4693-4949-a69d-bec84266fea7}, !- Handle
  Node 462,                               !- Name
  {c4bb2126-3fd6-441d-b623-3e8d99c48c97}, !- Inlet Port
  {721dbd69-285d-4d52-aaef-88b4b1c76cfe}; !- Outlet Port

OS:Node,
  {ae28191d-704f-4a13-8c43-d1d41b32020d}, !- Handle
  Node 463,                               !- Name
  {d66b9193-d881-4855-b84f-88d4fce23a71}, !- Inlet Port
  {836fba32-7af5-42d6-abde-0b856b08a2f0}; !- Outlet Port

OS:Node,
  {e2f605e9-ed52-40d8-967a-65553f2706f9}, !- Handle
  Node 464,                               !- Name
  {1cac87f6-fb89-4e16-bc22-f88598b456b7}, !- Inlet Port
  {30cc7fe2-b6be-4514-9734-caef6450d905}; !- Outlet Port

OS:Connection,
  {c4bb2126-3fd6-441d-b623-3e8d99c48c97}, !- Handle
  {9d020447-5598-442d-88fd-5fb31fb33e51}, !- Name
  {d2afbbba-86d4-4ef7-bd9e-b1cc7c61fb7d}, !- Source Object
  10,                                     !- Outlet Port
  {fc687b0d-4693-4949-a69d-bec84266fea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836fba32-7af5-42d6-abde-0b856b08a2f0}, !- Handle
  {40ed3150-77be-440e-a853-87e127c1ee45}, !- Name
  {ae28191d-704f-4a13-8c43-d1d41b32020d}, !- Source Object
  3,                                      !- Outlet Port
  {d2afbbba-86d4-4ef7-bd9e-b1cc7c61fb7d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90555aab-9659-44c4-9ab6-9862d2152655}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {721dbd69-285d-4d52-aaef-88b4b1c76cfe}, !- Inlet Node Name
  {3f43b3cf-3da4-418a-a1b4-b0d37bcd2f70}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60fd9719-29da-4b37-b064-64bbc9be6fb9}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {d66b9193-d881-4855-b84f-88d4fce23a71}, !- Outlet Node Name
  {31e38663-25a9-4b91-9fcd-44ef141ae71d}; !- Inlet Node Name 1

OS:Connection,
  {721dbd69-285d-4d52-aaef-88b4b1c76cfe}, !- Handle
  {42fcf5b5-cff5-41ed-b1b3-048e8432f21a}, !- Name
  {fc687b0d-4693-4949-a69d-bec84266fea7}, !- Source Object
  3,                                      !- Outlet Port
  {90555aab-9659-44c4-9ab6-9862d2152655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66b9193-d881-4855-b84f-88d4fce23a71}, !- Handle
  {dcf81534-ebf1-4ffa-87a8-6eff25c99325}, !- Name
  {60fd9719-29da-4b37-b064-64bbc9be6fb9}, !- Source Object
  2,                                      !- Outlet Port
  {ae28191d-704f-4a13-8c43-d1d41b32020d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e3922210-3d52-4fd2-8d62-eca5648502e1}, !- Handle
  {d2afbbba-86d4-4ef7-bd9e-b1cc7c61fb7d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3528f35a-d097-4e9a-bafb-99120aeeb40e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {41f1e70a-ff3e-4ab0-a91c-a1c4348a05a0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e1b50c75-b7d1-45e7-8798-f0014bc1dfe9}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e8b8ad8d-7699-4e98-bf76-b4a39d000ebd}, !- Air Inlet Node Name
  {405364f0-e4d2-4ee6-be8a-f50d5ecd5cec}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ffa30776-f031-4ff9-898e-64a7f01ac3a0}, !- Handle
  Coil Heating Electric 57,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {be5fde08-57a3-413a-9e95-77d5a5051e9d}, !- Air Inlet Node Name
  {5157a526-aac0-41d0-b613-f979877bea15}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ff068c37-152e-4c26-a90e-f7f2b0ee8758}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17a87cb7-008b-4e02-bc59-79fd4371a962}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae5de0f8-a488-4b03-9058-ef9d6d5c2cdf}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa1ca7a2-49e9-4c8c-b02e-7f536dd572ce}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {452ac856-c545-44b2-89f5-efc8329430bd}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {985155ba-f668-4ab6-a162-36cfda8908a4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0e9b470b-e79d-4333-84f6-730bc62b46ad}, !- Air Inlet Node Name
  {74c036a0-4011-447d-b699-ed03e1954b25}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {adb30491-cf3f-4d3e-a7ff-548fbc8fe3ca}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {78ac0e27-7299-4afb-ad50-3abc19b4f1f5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3109f12c-3904-4f10-a0eb-26f4e432e6f6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3109f12c-3904-4f10-a0eb-26f4e432e6f6}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b3bee0d-5c5e-4d0a-bc1b-b6d42e111a46}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {adb30491-cf3f-4d3e-a7ff-548fbc8fe3ca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {348c151e-f687-4ca9-bad0-b665a16d874a}, !- Mixed Air Node Name
  {c664c3f2-f5db-41c9-8f01-43408b69a1e7}, !- Outdoor Air Stream Node Name
  {2b2a6315-62b4-44b1-b795-0d391440ea27}, !- Relief Air Stream Node Name
  {ae66ce2d-50f8-44aa-87b2-a548f7e4fba4}; !- Return Air Stream Node Name

OS:Node,
  {57d817a7-130c-4278-8452-2cb60eb2f32b}, !- Handle
  Node 465,                               !- Name
  ,                                       !- Inlet Port
  {c664c3f2-f5db-41c9-8f01-43408b69a1e7}; !- Outlet Port

OS:Connection,
  {c664c3f2-f5db-41c9-8f01-43408b69a1e7}, !- Handle
  {db6bd03e-5c1a-4650-8915-a45f1763a480}, !- Name
  {57d817a7-130c-4278-8452-2cb60eb2f32b}, !- Source Object
  3,                                      !- Outlet Port
  {7b3bee0d-5c5e-4d0a-bc1b-b6d42e111a46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc8e2b8a-c1f6-4242-aba8-61cc2fcf2df9}, !- Handle
  Node 466,                               !- Name
  {2b2a6315-62b4-44b1-b795-0d391440ea27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b2a6315-62b4-44b1-b795-0d391440ea27}, !- Handle
  {0a0e8ee7-afcc-4f05-a21e-51d75c4c268d}, !- Name
  {7b3bee0d-5c5e-4d0a-bc1b-b6d42e111a46}, !- Source Object
  7,                                      !- Outlet Port
  {cc8e2b8a-c1f6-4242-aba8-61cc2fcf2df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405364f0-e4d2-4ee6-be8a-f50d5ecd5cec}, !- Handle
  {1cc02220-6fb8-45ed-ad4b-1857c21f776e}, !- Name
  {e1b50c75-b7d1-45e7-8798-f0014bc1dfe9}, !- Source Object
  9,                                      !- Outlet Port
  {e5ba8092-ae11-416b-a3ae-321e5fb6c9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01075ffe-4f06-4a63-a83e-2894df7d0a54}, !- Handle
  Node 467,                               !- Name
  {5157a526-aac0-41d0-b613-f979877bea15}, !- Inlet Port
  {e8b8ad8d-7699-4e98-bf76-b4a39d000ebd}; !- Outlet Port

OS:Connection,
  {5157a526-aac0-41d0-b613-f979877bea15}, !- Handle
  {d2d176ad-8e54-44b2-b7be-1f41408415fb}, !- Name
  {ffa30776-f031-4ff9-898e-64a7f01ac3a0}, !- Source Object
  6,                                      !- Outlet Port
  {01075ffe-4f06-4a63-a83e-2894df7d0a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b8ad8d-7699-4e98-bf76-b4a39d000ebd}, !- Handle
  {9802e869-4753-4002-8511-551c952b2771}, !- Name
  {01075ffe-4f06-4a63-a83e-2894df7d0a54}, !- Source Object
  3,                                      !- Outlet Port
  {e1b50c75-b7d1-45e7-8798-f0014bc1dfe9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c65ba467-540b-4116-b8ba-83cec17a1452}, !- Handle
  Node 468,                               !- Name
  {74c036a0-4011-447d-b699-ed03e1954b25}, !- Inlet Port
  {be5fde08-57a3-413a-9e95-77d5a5051e9d}; !- Outlet Port

OS:Connection,
  {74c036a0-4011-447d-b699-ed03e1954b25}, !- Handle
  {91401bcc-4b3b-4bb7-bc17-90ba7b56b5a9}, !- Name
  {985155ba-f668-4ab6-a162-36cfda8908a4}, !- Source Object
  9,                                      !- Outlet Port
  {c65ba467-540b-4116-b8ba-83cec17a1452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5fde08-57a3-413a-9e95-77d5a5051e9d}, !- Handle
  {f2d40904-c302-4d8d-8068-07194ad7058a}, !- Name
  {c65ba467-540b-4116-b8ba-83cec17a1452}, !- Source Object
  3,                                      !- Outlet Port
  {ffa30776-f031-4ff9-898e-64a7f01ac3a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0b63b6b6-54bb-4088-8f0f-e2faeced479c}, !- Handle
  Node 469,                               !- Name
  {348c151e-f687-4ca9-bad0-b665a16d874a}, !- Inlet Port
  {0e9b470b-e79d-4333-84f6-730bc62b46ad}; !- Outlet Port

OS:Connection,
  {ae66ce2d-50f8-44aa-87b2-a548f7e4fba4}, !- Handle
  {4f00e85b-bffe-44f9-a81c-c1f25c863b66}, !- Name
  {5ec8efaa-171e-4c73-a532-f892ac440265}, !- Source Object
  3,                                      !- Outlet Port
  {7b3bee0d-5c5e-4d0a-bc1b-b6d42e111a46}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {348c151e-f687-4ca9-bad0-b665a16d874a}, !- Handle
  {503ca721-ec0a-422f-bfd1-b7eb06028bc7}, !- Name
  {7b3bee0d-5c5e-4d0a-bc1b-b6d42e111a46}, !- Source Object
  5,                                      !- Outlet Port
  {0b63b6b6-54bb-4088-8f0f-e2faeced479c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9b470b-e79d-4333-84f6-730bc62b46ad}, !- Handle
  {b2e30b3f-f634-4e52-83b2-54da9050c262}, !- Name
  {0b63b6b6-54bb-4088-8f0f-e2faeced479c}, !- Source Object
  3,                                      !- Outlet Port
  {985155ba-f668-4ab6-a162-36cfda8908a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e4d7b365-65b6-4d24-a952-b4ca11e9cfd7}, !- Handle
  Makeup-Air Unit Supply Air Temp 28,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {54bb568b-0d9f-4267-8ad2-b364b051a08e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54bb568b-0d9f-4267-8ad2-b364b051a08e}, !- Handle
  Makeup Air Unit Supply Air Temp Default 28, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6c39bd2d-aa12-416b-8475-d91c9198c6f7}, !- Handle
  Setpoint Manager Scheduled 29,          !- Name
  Temperature,                            !- Control Variable
  {e4d7b365-65b6-4d24-a952-b4ca11e9cfd7}, !- Schedule Name
  {e5ba8092-ae11-416b-a3ae-321e5fb6c9e0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3a94e012-5f26-424f-af4e-b3970d7a7944}, !- Handle
  Coil Heating Electric 58,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {59033528-66ff-49fb-a11f-dede0269cd88}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b033d8e-e344-4da1-9a76-aa594e6b68a3}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60532681-f2d6-4626-98b1-9b5bcacb76f4}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ef0f3d9-0ed9-47a4-8747-9bdb891a7334}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73483c65-d655-4873-bb58-2c14dc824585}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f1a65583-e230-42c0-aa20-1428d9ad2518}, !- Handle
  Coil Cooling DX Single Speed 29 10kBtu/hr 10.4EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.60473029090692,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {eb065f69-f81f-4bdb-aaa8-e53b8403f743}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3a60e952-7899-43e9-862c-8b865df0e999}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {9d3d2863-7146-40a2-bc0c-bd3579713e7e}, !- Air Inlet Node Name
  {5b66831a-f4b9-483b-92ac-c4ec0310abe0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eb065f69-f81f-4bdb-aaa8-e53b8403f743}, !- Supply Air Fan Name
  {3a94e012-5f26-424f-af4e-b3970d7a7944}, !- Heating Coil Name
  {f1a65583-e230-42c0-aa20-1428d9ad2518}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ec8a9251-d819-43c3-8d5f-f376a5816ba7}, !- Handle
  Node 470,                               !- Name
  {30527380-fae9-4a30-b02e-284607234538}, !- Inlet Port
  {9d3d2863-7146-40a2-bc0c-bd3579713e7e}; !- Outlet Port

OS:Connection,
  {30527380-fae9-4a30-b02e-284607234538}, !- Handle
  {a4634fc2-c56d-4c68-b9d7-5188952964f1}, !- Name
  {35b3237d-f6d6-428f-a9ae-e0ec4439c53a}, !- Source Object
  3,                                      !- Outlet Port
  {ec8a9251-d819-43c3-8d5f-f376a5816ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3d2863-7146-40a2-bc0c-bd3579713e7e}, !- Handle
  {3aaa8685-245c-43dc-8d4e-96b7e56fe6ee}, !- Name
  {ec8a9251-d819-43c3-8d5f-f376a5816ba7}, !- Source Object
  3,                                      !- Outlet Port
  {3a60e952-7899-43e9-862c-8b865df0e999}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75a4adeb-ac43-4e34-868c-64c89776144f}, !- Handle
  Node 471,                               !- Name
  {5b66831a-f4b9-483b-92ac-c4ec0310abe0}, !- Inlet Port
  {64a2fb42-431c-4f27-a773-e32166cfc8b3}; !- Outlet Port

OS:Connection,
  {64a2fb42-431c-4f27-a773-e32166cfc8b3}, !- Handle
  {e09336dc-f734-46cc-b718-7a3816b046ec}, !- Name
  {75a4adeb-ac43-4e34-868c-64c89776144f}, !- Source Object
  3,                                      !- Outlet Port
  {701fcd94-f492-4b09-a08c-864aaa6a97f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b66831a-f4b9-483b-92ac-c4ec0310abe0}, !- Handle
  {b6f3df61-e541-4507-b1a3-1a76aaca18cd}, !- Name
  {3a60e952-7899-43e9-862c-8b865df0e999}, !- Source Object
  4,                                      !- Outlet Port
  {75a4adeb-ac43-4e34-868c-64c89776144f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee00c271-a247-44c0-9c6b-bd11c9af28cc}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {103ace37-7ced-4300-9b60-b510853d6dd0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {e0ea7f33-942d-4988-a4e0-02297930ca66}, !- Air Inlet Node Name
  {1cac87f6-fb89-4e16-bc22-f88598b456b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1cf46ce5-0ea9-46b8-8713-0fdd3aacdcbb}, !- Handle
  Node 472,                               !- Name
  {3dad0d62-b92d-427d-8cb1-df878f37594e}, !- Inlet Port
  {31e38663-25a9-4b91-9fcd-44ef141ae71d}; !- Outlet Port

OS:Connection,
  {30cc7fe2-b6be-4514-9734-caef6450d905}, !- Handle
  {587a785b-76e7-432c-a31a-c6ccb56e514e}, !- Name
  {e2f605e9-ed52-40d8-967a-65553f2706f9}, !- Source Object
  3,                                      !- Outlet Port
  {701fcd94-f492-4b09-a08c-864aaa6a97f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3dad0d62-b92d-427d-8cb1-df878f37594e}, !- Handle
  {7b390f9b-06de-4c53-99bc-af48db9e7d8d}, !- Name
  {0193e04d-8dc4-4e94-8980-8156d935f169}, !- Source Object
  3,                                      !- Outlet Port
  {1cf46ce5-0ea9-46b8-8713-0fdd3aacdcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e38663-25a9-4b91-9fcd-44ef141ae71d}, !- Handle
  {49232f83-cb3c-4645-90a7-cca931e21b4b}, !- Name
  {1cf46ce5-0ea9-46b8-8713-0fdd3aacdcbb}, !- Source Object
  3,                                      !- Outlet Port
  {60fd9719-29da-4b37-b064-64bbc9be6fb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {68971b03-ca9b-48ff-8d76-9d0fc3998650}, !- Handle
  Node 473,                               !- Name
  {3f43b3cf-3da4-418a-a1b4-b0d37bcd2f70}, !- Inlet Port
  {e0ea7f33-942d-4988-a4e0-02297930ca66}; !- Outlet Port

OS:Connection,
  {3f43b3cf-3da4-418a-a1b4-b0d37bcd2f70}, !- Handle
  {7197f773-475a-4844-8b8d-15199054c91d}, !- Name
  {90555aab-9659-44c4-9ab6-9862d2152655}, !- Source Object
  3,                                      !- Outlet Port
  {68971b03-ca9b-48ff-8d76-9d0fc3998650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ea7f33-942d-4988-a4e0-02297930ca66}, !- Handle
  {e51c4882-e722-44d3-aacb-cd59e0f4fcb7}, !- Name
  {68971b03-ca9b-48ff-8d76-9d0fc3998650}, !- Source Object
  3,                                      !- Outlet Port
  {103ace37-7ced-4300-9b60-b510853d6dd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cac87f6-fb89-4e16-bc22-f88598b456b7}, !- Handle
  {de4126a3-24b7-41c4-a07a-fdbca42908d9}, !- Name
  {103ace37-7ced-4300-9b60-b510853d6dd0}, !- Source Object
  4,                                      !- Outlet Port
  {e2f605e9-ed52-40d8-967a-65553f2706f9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4870a7c3-5cc3-46e0-939b-d10addc7fd14}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {fdd671b0-29f1-4928-a1ab-62d1a6000bdd}, !- Availability Schedule
  {55f8e8c1-6665-4a0e-a3b0-33e8f012dd0d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e3a6ef0-f71a-4302-a210-ff0237e35242}, !- Supply Side Inlet Node Name
  {a6ba78be-2a1e-42ec-91ad-2db20a090c25}, !- Demand Side Outlet Node Name
  {e91fb942-19d8-4b7e-9580-9e506a960eb0}, !- Demand Side Inlet Node A
  {2e845aff-9310-4645-a5e7-b8ac06442082}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1776d64-6867-4b0f-a25f-efa3eece9578}, !- Demand Mixer Name
  {d8bdd2c2-eb5e-470d-8f50-faa5e38026ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f696b59a-de78-42c9-9960-5600d9699450}, !- Handle
  Node 474,                               !- Name
  {6e3a6ef0-f71a-4302-a210-ff0237e35242}, !- Inlet Port
  {948b0a28-a725-40e9-8242-b0de5a189590}; !- Outlet Port

OS:Node,
  {ffd81622-d45a-4598-a688-65c0e61f2dd0}, !- Handle
  Node 475,                               !- Name
  {9c3e18f9-376c-45af-ac80-489a45eaf408}, !- Inlet Port
  {2e845aff-9310-4645-a5e7-b8ac06442082}; !- Outlet Port

OS:Connection,
  {6e3a6ef0-f71a-4302-a210-ff0237e35242}, !- Handle
  {4ac2c12d-203b-42a6-b03d-c655b1071b80}, !- Name
  {4870a7c3-5cc3-46e0-939b-d10addc7fd14}, !- Source Object
  8,                                      !- Outlet Port
  {f696b59a-de78-42c9-9960-5600d9699450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e845aff-9310-4645-a5e7-b8ac06442082}, !- Handle
  {43250756-06d8-413b-be25-eb6f6ca70a17}, !- Name
  {ffd81622-d45a-4598-a688-65c0e61f2dd0}, !- Source Object
  3,                                      !- Outlet Port
  {4870a7c3-5cc3-46e0-939b-d10addc7fd14}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {426b58e6-851e-4d5f-8d36-11cc0c9768ff}, !- Handle
  Node 476,                               !- Name
  {e91fb942-19d8-4b7e-9580-9e506a960eb0}, !- Inlet Port
  {006611dc-6a2b-4bc6-8695-75d3d67b5027}; !- Outlet Port

OS:Node,
  {b72fb879-1ac8-4bf4-bab6-65391268c668}, !- Handle
  Node 477,                               !- Name
  {f926740e-ac71-49b7-a351-84d9ba89928b}, !- Inlet Port
  {a6ba78be-2a1e-42ec-91ad-2db20a090c25}; !- Outlet Port

OS:Node,
  {effbc77b-5d68-4c3c-9a31-eb69e25f6975}, !- Handle
  Node 478,                               !- Name
  {48d7850e-9479-4307-b255-d61c4c43e2d9}, !- Inlet Port
  {bcbd9525-add8-4c49-b7c6-bb456b5323f3}; !- Outlet Port

OS:Connection,
  {e91fb942-19d8-4b7e-9580-9e506a960eb0}, !- Handle
  {58913c47-bf87-40bf-8cdc-9655856c59ee}, !- Name
  {4870a7c3-5cc3-46e0-939b-d10addc7fd14}, !- Source Object
  10,                                     !- Outlet Port
  {426b58e6-851e-4d5f-8d36-11cc0c9768ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ba78be-2a1e-42ec-91ad-2db20a090c25}, !- Handle
  {fc17d8b2-b37f-4691-bfd6-8c108e309c5b}, !- Name
  {b72fb879-1ac8-4bf4-bab6-65391268c668}, !- Source Object
  3,                                      !- Outlet Port
  {4870a7c3-5cc3-46e0-939b-d10addc7fd14}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8bdd2c2-eb5e-470d-8f50-faa5e38026ac}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {006611dc-6a2b-4bc6-8695-75d3d67b5027}, !- Inlet Node Name
  {327dbe4b-2be6-4eda-b3af-146152c9d8c2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c1776d64-6867-4b0f-a25f-efa3eece9578}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {f926740e-ac71-49b7-a351-84d9ba89928b}, !- Outlet Node Name
  {b6e15780-3ffe-4087-89bb-0887913c44b1}; !- Inlet Node Name 1

OS:Connection,
  {006611dc-6a2b-4bc6-8695-75d3d67b5027}, !- Handle
  {056efd7c-de8a-44c5-9021-0cf65e05f8af}, !- Name
  {426b58e6-851e-4d5f-8d36-11cc0c9768ff}, !- Source Object
  3,                                      !- Outlet Port
  {d8bdd2c2-eb5e-470d-8f50-faa5e38026ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f926740e-ac71-49b7-a351-84d9ba89928b}, !- Handle
  {dc23e0e2-30a3-4f15-8ae2-5f42d0dd376e}, !- Name
  {c1776d64-6867-4b0f-a25f-efa3eece9578}, !- Source Object
  2,                                      !- Outlet Port
  {b72fb879-1ac8-4bf4-bab6-65391268c668}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a2feddcd-b38c-4d65-9f6c-d5a5a4ec6d7e}, !- Handle
  {4870a7c3-5cc3-46e0-939b-d10addc7fd14}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {55f8e8c1-6665-4a0e-a3b0-33e8f012dd0d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {192fb238-9802-4ef4-8077-4bc3501d6f01}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {aacc20fb-1e38-4d29-aaa9-62cbb959569a}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {df66f3aa-2d65-48bf-82ae-52457fd375d7}, !- Air Inlet Node Name
  {9c3e18f9-376c-45af-ac80-489a45eaf408}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7bfd4138-0ff1-48ba-8878-d54b8a543984}, !- Handle
  Coil Heating Electric 59,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b68cf1d5-a883-4ae3-9f97-b20c9cf86de5}, !- Air Inlet Node Name
  {218886f5-ce62-4e20-b614-8cea26094a1d}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {06ec7c59-a15d-4014-88c8-ff7c322c123a}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {242d56e9-4b84-48a0-976e-d968e39554bd}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c3f5612-44d3-44f9-b030-5c3c0f6e2145}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9629ef2e-cefc-40bd-aed4-322687b92e9e}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9de2326f-bfa7-43a4-8634-1a9146166bb9}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c79cb450-e293-4545-87b6-6a2a5a15c371}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f03083aa-ea0f-4ac0-acbf-a17d7ace1395}, !- Air Inlet Node Name
  {b4b736e2-f17d-4c6c-8e46-36b2e5557348}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {02a7085e-ac36-47d6-a8f1-9c6af80a8937}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fdd671b0-29f1-4928-a1ab-62d1a6000bdd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {344b1bc0-589c-460b-9373-2ef3a96e9a31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {344b1bc0-589c-460b-9373-2ef3a96e9a31}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1da5276-fe72-41fd-a96a-784d10643569}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {02a7085e-ac36-47d6-a8f1-9c6af80a8937}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f579772e-9064-4ad5-a2fa-d274892de494}, !- Mixed Air Node Name
  {8e85a734-e0ea-4008-bc01-b08194f74e00}, !- Outdoor Air Stream Node Name
  {7327d68f-4c24-46a5-bd28-0b6e8d8f7d84}, !- Relief Air Stream Node Name
  {948b0a28-a725-40e9-8242-b0de5a189590}; !- Return Air Stream Node Name

OS:Node,
  {52b28cc1-0004-4e79-93c4-0ec7f5fc4426}, !- Handle
  Node 479,                               !- Name
  ,                                       !- Inlet Port
  {8e85a734-e0ea-4008-bc01-b08194f74e00}; !- Outlet Port

OS:Connection,
  {8e85a734-e0ea-4008-bc01-b08194f74e00}, !- Handle
  {f46bf151-239b-47e9-b7c2-ea2a28af69d4}, !- Name
  {52b28cc1-0004-4e79-93c4-0ec7f5fc4426}, !- Source Object
  3,                                      !- Outlet Port
  {d1da5276-fe72-41fd-a96a-784d10643569}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f9b5a80-85a3-4e40-81cb-39933c04d071}, !- Handle
  Node 480,                               !- Name
  {7327d68f-4c24-46a5-bd28-0b6e8d8f7d84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7327d68f-4c24-46a5-bd28-0b6e8d8f7d84}, !- Handle
  {a30b427d-0a55-4f4a-a9f5-80c0430b7dd6}, !- Name
  {d1da5276-fe72-41fd-a96a-784d10643569}, !- Source Object
  7,                                      !- Outlet Port
  {9f9b5a80-85a3-4e40-81cb-39933c04d071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c3e18f9-376c-45af-ac80-489a45eaf408}, !- Handle
  {fcec87f5-290a-46e6-ae77-00ca7e5715a0}, !- Name
  {aacc20fb-1e38-4d29-aaa9-62cbb959569a}, !- Source Object
  9,                                      !- Outlet Port
  {ffd81622-d45a-4598-a688-65c0e61f2dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18a9942c-9b45-43cd-8bc9-11afbba88a24}, !- Handle
  Node 481,                               !- Name
  {218886f5-ce62-4e20-b614-8cea26094a1d}, !- Inlet Port
  {df66f3aa-2d65-48bf-82ae-52457fd375d7}; !- Outlet Port

OS:Connection,
  {218886f5-ce62-4e20-b614-8cea26094a1d}, !- Handle
  {bf8990e8-ecbf-496d-b670-ff0107bf19ff}, !- Name
  {7bfd4138-0ff1-48ba-8878-d54b8a543984}, !- Source Object
  6,                                      !- Outlet Port
  {18a9942c-9b45-43cd-8bc9-11afbba88a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df66f3aa-2d65-48bf-82ae-52457fd375d7}, !- Handle
  {3deb8178-9e88-4bcf-b27a-ad7add1cb5e6}, !- Name
  {18a9942c-9b45-43cd-8bc9-11afbba88a24}, !- Source Object
  3,                                      !- Outlet Port
  {aacc20fb-1e38-4d29-aaa9-62cbb959569a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e501a4dd-7686-4925-92df-9b9be1af2995}, !- Handle
  Node 482,                               !- Name
  {b4b736e2-f17d-4c6c-8e46-36b2e5557348}, !- Inlet Port
  {b68cf1d5-a883-4ae3-9f97-b20c9cf86de5}; !- Outlet Port

OS:Connection,
  {b4b736e2-f17d-4c6c-8e46-36b2e5557348}, !- Handle
  {f59977c5-3b32-4b54-b11e-e0fd5d5bf15a}, !- Name
  {c79cb450-e293-4545-87b6-6a2a5a15c371}, !- Source Object
  9,                                      !- Outlet Port
  {e501a4dd-7686-4925-92df-9b9be1af2995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68cf1d5-a883-4ae3-9f97-b20c9cf86de5}, !- Handle
  {b78a1e4d-492a-4311-a5f8-33d34441c574}, !- Name
  {e501a4dd-7686-4925-92df-9b9be1af2995}, !- Source Object
  3,                                      !- Outlet Port
  {7bfd4138-0ff1-48ba-8878-d54b8a543984}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4b23a85e-eeff-45b1-9bc3-0a211a84e8fd}, !- Handle
  Node 483,                               !- Name
  {f579772e-9064-4ad5-a2fa-d274892de494}, !- Inlet Port
  {f03083aa-ea0f-4ac0-acbf-a17d7ace1395}; !- Outlet Port

OS:Connection,
  {948b0a28-a725-40e9-8242-b0de5a189590}, !- Handle
  {625b228d-a970-4843-9413-37113ebb6a2d}, !- Name
  {f696b59a-de78-42c9-9960-5600d9699450}, !- Source Object
  3,                                      !- Outlet Port
  {d1da5276-fe72-41fd-a96a-784d10643569}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f579772e-9064-4ad5-a2fa-d274892de494}, !- Handle
  {267a5c37-3e72-4c91-a357-0c33effafc35}, !- Name
  {d1da5276-fe72-41fd-a96a-784d10643569}, !- Source Object
  5,                                      !- Outlet Port
  {4b23a85e-eeff-45b1-9bc3-0a211a84e8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03083aa-ea0f-4ac0-acbf-a17d7ace1395}, !- Handle
  {818a70cc-5fe4-43bf-ad7c-b69aef43e3fd}, !- Name
  {4b23a85e-eeff-45b1-9bc3-0a211a84e8fd}, !- Source Object
  3,                                      !- Outlet Port
  {c79cb450-e293-4545-87b6-6a2a5a15c371}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d620f5c5-04a1-4301-ad29-670a37ae0cab}, !- Handle
  Makeup-Air Unit Supply Air Temp 29,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {a5e383f9-e023-4380-b2aa-f451b564e804}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5e383f9-e023-4380-b2aa-f451b564e804}, !- Handle
  Makeup Air Unit Supply Air Temp Default 29, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {870bc2dc-ac96-491a-870e-2ed60510a93c}, !- Handle
  Setpoint Manager Scheduled 30,          !- Name
  Temperature,                            !- Control Variable
  {d620f5c5-04a1-4301-ad29-670a37ae0cab}, !- Schedule Name
  {ffd81622-d45a-4598-a688-65c0e61f2dd0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {7c44f9a6-2716-4992-b466-c581e295b240}, !- Handle
  Coil Heating Electric 60,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {950e1fa9-76b1-478f-9205-373070035ff3}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b52c4ce0-e3b4-443b-9b0d-5e6841c090ef}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd3f1d4b-035b-487a-ac01-f4a29cf3ae1c}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef2c015f-52b8-444b-b778-93756b10830b}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ecd269f0-9fa0-493b-b632-ac9b73903616}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0107f4fc-6b9d-4aa5-96e9-92270e73f770}, !- Handle
  Coil Cooling DX Single Speed 30 9kBtu/hr 10.5EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.63799174519225,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6f6f8da7-fe2f-4410-9716-4bc9c16d15aa}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1ec9d89f-dc13-4e42-9608-c2cf6ec45f29}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {80e71143-5268-4530-9546-dc8ab8a479a9}, !- Air Inlet Node Name
  {99fef522-3301-424a-a07b-ab6afefe1189}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6f6f8da7-fe2f-4410-9716-4bc9c16d15aa}, !- Supply Air Fan Name
  {7c44f9a6-2716-4992-b466-c581e295b240}, !- Heating Coil Name
  {0107f4fc-6b9d-4aa5-96e9-92270e73f770}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f4707229-e7ed-481a-81b6-6a28db5a5914}, !- Handle
  Node 484,                               !- Name
  {2674ede6-9ac8-40af-b8d9-6ecda7246142}, !- Inlet Port
  {80e71143-5268-4530-9546-dc8ab8a479a9}; !- Outlet Port

OS:Connection,
  {2674ede6-9ac8-40af-b8d9-6ecda7246142}, !- Handle
  {25987f83-f627-423d-a0ef-cace30868a7f}, !- Name
  {9259284f-37b2-4b78-a7f1-57fa039d15d2}, !- Source Object
  3,                                      !- Outlet Port
  {f4707229-e7ed-481a-81b6-6a28db5a5914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e71143-5268-4530-9546-dc8ab8a479a9}, !- Handle
  {622d922f-ed39-4ab8-8bfd-377fcbb2fa1e}, !- Name
  {f4707229-e7ed-481a-81b6-6a28db5a5914}, !- Source Object
  3,                                      !- Outlet Port
  {1ec9d89f-dc13-4e42-9608-c2cf6ec45f29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b71aade5-37cf-4e5d-8192-7caf736b65fa}, !- Handle
  Node 485,                               !- Name
  {99fef522-3301-424a-a07b-ab6afefe1189}, !- Inlet Port
  {13b134d8-1b27-4045-b880-b763fe6af8a5}; !- Outlet Port

OS:Connection,
  {13b134d8-1b27-4045-b880-b763fe6af8a5}, !- Handle
  {c8936754-83bb-47de-b7fa-9dbdc6ef7681}, !- Name
  {b71aade5-37cf-4e5d-8192-7caf736b65fa}, !- Source Object
  3,                                      !- Outlet Port
  {8f6ef9f0-47bc-4bf3-b8be-3b9d37bbc1cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99fef522-3301-424a-a07b-ab6afefe1189}, !- Handle
  {6131356a-7626-479c-8b3b-38fe304fdcfb}, !- Name
  {1ec9d89f-dc13-4e42-9608-c2cf6ec45f29}, !- Source Object
  4,                                      !- Outlet Port
  {b71aade5-37cf-4e5d-8192-7caf736b65fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {373a6386-8f24-454a-b3cb-3a687dfa7220}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f413c24-5e32-4f47-971e-24338abedfc8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {9b88fdd8-dd9f-4548-a322-de86e2c5bb5b}, !- Air Inlet Node Name
  {48d7850e-9479-4307-b255-d61c4c43e2d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a16a4a24-e615-4640-a91b-f6df265fcf53}, !- Handle
  Node 486,                               !- Name
  {8404b98c-52ce-4a43-8c46-3e4c0254fca4}, !- Inlet Port
  {b6e15780-3ffe-4087-89bb-0887913c44b1}; !- Outlet Port

OS:Connection,
  {bcbd9525-add8-4c49-b7c6-bb456b5323f3}, !- Handle
  {be791d83-ac1e-4778-8f28-2b9dd1841321}, !- Name
  {effbc77b-5d68-4c3c-9a31-eb69e25f6975}, !- Source Object
  3,                                      !- Outlet Port
  {8f6ef9f0-47bc-4bf3-b8be-3b9d37bbc1cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8404b98c-52ce-4a43-8c46-3e4c0254fca4}, !- Handle
  {d45a59e1-77f7-4c3e-a80a-6b378d4c292d}, !- Name
  {079f936b-701a-40ac-a810-82504b8b79ef}, !- Source Object
  3,                                      !- Outlet Port
  {a16a4a24-e615-4640-a91b-f6df265fcf53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e15780-3ffe-4087-89bb-0887913c44b1}, !- Handle
  {8014b8fe-6a84-4485-b2df-bf85469cef22}, !- Name
  {a16a4a24-e615-4640-a91b-f6df265fcf53}, !- Source Object
  3,                                      !- Outlet Port
  {c1776d64-6867-4b0f-a25f-efa3eece9578}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1d3359f-e665-44e9-88c3-b21677d93334}, !- Handle
  Node 487,                               !- Name
  {327dbe4b-2be6-4eda-b3af-146152c9d8c2}, !- Inlet Port
  {9b88fdd8-dd9f-4548-a322-de86e2c5bb5b}; !- Outlet Port

OS:Connection,
  {327dbe4b-2be6-4eda-b3af-146152c9d8c2}, !- Handle
  {853ea02b-c06a-470f-9720-d21e40241018}, !- Name
  {d8bdd2c2-eb5e-470d-8f50-faa5e38026ac}, !- Source Object
  3,                                      !- Outlet Port
  {d1d3359f-e665-44e9-88c3-b21677d93334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b88fdd8-dd9f-4548-a322-de86e2c5bb5b}, !- Handle
  {42b74d01-7566-491f-91ef-ccc5ae2d4505}, !- Name
  {d1d3359f-e665-44e9-88c3-b21677d93334}, !- Source Object
  3,                                      !- Outlet Port
  {2f413c24-5e32-4f47-971e-24338abedfc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48d7850e-9479-4307-b255-d61c4c43e2d9}, !- Handle
  {cfe250a4-95ea-4981-b624-e2a67000d456}, !- Name
  {2f413c24-5e32-4f47-971e-24338abedfc8}, !- Source Object
  4,                                      !- Outlet Port
  {effbc77b-5d68-4c3c-9a31-eb69e25f6975}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eb1f97ee-296e-4d33-a567-1dc6f46098b2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {b5f9c136-d340-4e68-b9cf-17509c3b71a4}, !- Availability Schedule
  {a20c73e0-67cf-4fae-b544-438a762a48d3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d0ec8e4-00f3-4e58-ac4c-8819b8b6e636}, !- Supply Side Inlet Node Name
  {2d2f21df-f51a-4971-acd2-6089c0f59eef}, !- Demand Side Outlet Node Name
  {70fe9cd3-c7e7-46f9-a678-16d3d718eb0b}, !- Demand Side Inlet Node A
  {63c9207a-6428-49d9-b18d-e759cc6ad550}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {096a2d20-ad58-4ff5-a9f3-fac42d601be4}, !- Demand Mixer Name
  {85aff748-0d4f-47ed-8197-fd0ab70212c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1f404621-03d4-4b34-be32-3c7b3ea0a1f6}, !- Handle
  Node 488,                               !- Name
  {2d0ec8e4-00f3-4e58-ac4c-8819b8b6e636}, !- Inlet Port
  {e3d18aa9-18a7-4463-a2b2-a06a6276cc38}; !- Outlet Port

OS:Node,
  {781fc134-3317-4bc6-a63b-83f76158a3ee}, !- Handle
  Node 489,                               !- Name
  {77fc171b-47ba-4747-a812-c1f4b2b2acd2}, !- Inlet Port
  {63c9207a-6428-49d9-b18d-e759cc6ad550}; !- Outlet Port

OS:Connection,
  {2d0ec8e4-00f3-4e58-ac4c-8819b8b6e636}, !- Handle
  {a9e83808-97a8-48b2-a639-3e2a75613da8}, !- Name
  {eb1f97ee-296e-4d33-a567-1dc6f46098b2}, !- Source Object
  8,                                      !- Outlet Port
  {1f404621-03d4-4b34-be32-3c7b3ea0a1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c9207a-6428-49d9-b18d-e759cc6ad550}, !- Handle
  {e89deb62-c86d-4ae2-80f1-404d5d771119}, !- Name
  {781fc134-3317-4bc6-a63b-83f76158a3ee}, !- Source Object
  3,                                      !- Outlet Port
  {eb1f97ee-296e-4d33-a567-1dc6f46098b2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9324267e-6a8a-470d-8606-b41050d7284e}, !- Handle
  Node 490,                               !- Name
  {70fe9cd3-c7e7-46f9-a678-16d3d718eb0b}, !- Inlet Port
  {4a504844-2344-4a4a-8e4f-4cd471fdc40f}; !- Outlet Port

OS:Node,
  {98da7877-0013-4433-8f95-6016bb9a4ac5}, !- Handle
  Node 491,                               !- Name
  {c1b3d033-a4f6-452a-9434-8785707a73f4}, !- Inlet Port
  {2d2f21df-f51a-4971-acd2-6089c0f59eef}; !- Outlet Port

OS:Node,
  {2a475a14-574f-4348-8089-96a08e296100}, !- Handle
  Node 492,                               !- Name
  {42dce419-811f-4184-a476-4b146da14c5a}, !- Inlet Port
  {b93a4dd8-cdb2-4198-aa31-ac1e39652421}; !- Outlet Port

OS:Connection,
  {70fe9cd3-c7e7-46f9-a678-16d3d718eb0b}, !- Handle
  {0c4d4c32-627c-4647-9855-2f444aff9d7e}, !- Name
  {eb1f97ee-296e-4d33-a567-1dc6f46098b2}, !- Source Object
  10,                                     !- Outlet Port
  {9324267e-6a8a-470d-8606-b41050d7284e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d2f21df-f51a-4971-acd2-6089c0f59eef}, !- Handle
  {b1e7c5f9-b3c7-414a-bca5-37845843c541}, !- Name
  {98da7877-0013-4433-8f95-6016bb9a4ac5}, !- Source Object
  3,                                      !- Outlet Port
  {eb1f97ee-296e-4d33-a567-1dc6f46098b2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {85aff748-0d4f-47ed-8197-fd0ab70212c1}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {4a504844-2344-4a4a-8e4f-4cd471fdc40f}, !- Inlet Node Name
  {a3d5bdf6-7cbc-4d1f-a9cd-9edb2b8e7e5c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {096a2d20-ad58-4ff5-a9f3-fac42d601be4}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {c1b3d033-a4f6-452a-9434-8785707a73f4}, !- Outlet Node Name
  {e490fe92-1511-4ec2-aab8-9a7aa7e5caf0}; !- Inlet Node Name 1

OS:Connection,
  {4a504844-2344-4a4a-8e4f-4cd471fdc40f}, !- Handle
  {7b1b6162-5541-495f-b835-51fc48399ffe}, !- Name
  {9324267e-6a8a-470d-8606-b41050d7284e}, !- Source Object
  3,                                      !- Outlet Port
  {85aff748-0d4f-47ed-8197-fd0ab70212c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b3d033-a4f6-452a-9434-8785707a73f4}, !- Handle
  {9f4237d5-6269-4b72-9ca3-0bc2eb845a26}, !- Name
  {096a2d20-ad58-4ff5-a9f3-fac42d601be4}, !- Source Object
  2,                                      !- Outlet Port
  {98da7877-0013-4433-8f95-6016bb9a4ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {96856bd0-f6bf-4aff-8427-bb9bea42ee88}, !- Handle
  {eb1f97ee-296e-4d33-a567-1dc6f46098b2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a20c73e0-67cf-4fae-b544-438a762a48d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {cb273ed7-1006-4b15-be2d-bf9e207366cf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {50e82a7a-66cc-4cf7-83f3-4947e6ab5ac0}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {69a3c6f6-3a34-4d97-8929-97fef7926075}, !- Air Inlet Node Name
  {77fc171b-47ba-4747-a812-c1f4b2b2acd2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8af6d998-bce6-4bb2-ad3d-198341902965}, !- Handle
  Coil Heating Electric 61,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {bc865e72-bc58-4d70-8609-cf08d4820239}, !- Air Inlet Node Name
  {f3d8ee1b-71f7-4704-a319-e04f42e382de}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a0cebda2-46ef-4bf7-b7dc-1bbc1907f4bd}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {461782a7-0163-4dd1-8c80-b060c1a68586}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60c2610e-22c7-4276-881a-eb30ecbb0489}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0770525-1f84-4bd3-8ebd-bfc95e5b1783}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77815350-14d8-48de-a5cd-5976ad605655}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0bc3ed41-1735-4689-96b4-90d880630c47}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e1a22f05-be17-42db-855b-8830d090207d}, !- Air Inlet Node Name
  {aea93491-5d4f-479f-8109-18c543ef9e76}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3e1f6526-5e0d-4a3e-83a7-f0636f0aaa5d}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b5f9c136-d340-4e68-b9cf-17509c3b71a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e5ee14c-ae1c-4383-809f-e845f8eebfaf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8e5ee14c-ae1c-4383-809f-e845f8eebfaf}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {04dd698d-410e-4e3a-950a-a2c4291a686d}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {3e1f6526-5e0d-4a3e-83a7-f0636f0aaa5d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {140f7ef1-0617-47f6-850e-6562cb582c32}, !- Mixed Air Node Name
  {f547614e-0782-449d-a1f2-e3f4bd7c215d}, !- Outdoor Air Stream Node Name
  {d17f9a91-1ffe-4015-a8e2-6533515c31c4}, !- Relief Air Stream Node Name
  {e3d18aa9-18a7-4463-a2b2-a06a6276cc38}; !- Return Air Stream Node Name

OS:Node,
  {0ad89ab6-d15a-4c30-be15-e10a0b5adc06}, !- Handle
  Node 493,                               !- Name
  ,                                       !- Inlet Port
  {f547614e-0782-449d-a1f2-e3f4bd7c215d}; !- Outlet Port

OS:Connection,
  {f547614e-0782-449d-a1f2-e3f4bd7c215d}, !- Handle
  {c7946a71-0587-4bab-97c2-a8b7ff82b25b}, !- Name
  {0ad89ab6-d15a-4c30-be15-e10a0b5adc06}, !- Source Object
  3,                                      !- Outlet Port
  {04dd698d-410e-4e3a-950a-a2c4291a686d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5095d573-5dd4-4bbe-a6be-098ce9bc1c89}, !- Handle
  Node 494,                               !- Name
  {d17f9a91-1ffe-4015-a8e2-6533515c31c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d17f9a91-1ffe-4015-a8e2-6533515c31c4}, !- Handle
  {96c78135-6373-413b-a9e6-611a7f684760}, !- Name
  {04dd698d-410e-4e3a-950a-a2c4291a686d}, !- Source Object
  7,                                      !- Outlet Port
  {5095d573-5dd4-4bbe-a6be-098ce9bc1c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77fc171b-47ba-4747-a812-c1f4b2b2acd2}, !- Handle
  {3791da5f-52ed-4d96-9263-f6556a7585fd}, !- Name
  {50e82a7a-66cc-4cf7-83f3-4947e6ab5ac0}, !- Source Object
  9,                                      !- Outlet Port
  {781fc134-3317-4bc6-a63b-83f76158a3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09a04398-307b-4b41-bf84-174381e2a47d}, !- Handle
  Node 495,                               !- Name
  {f3d8ee1b-71f7-4704-a319-e04f42e382de}, !- Inlet Port
  {69a3c6f6-3a34-4d97-8929-97fef7926075}; !- Outlet Port

OS:Connection,
  {f3d8ee1b-71f7-4704-a319-e04f42e382de}, !- Handle
  {aaf579bc-f524-48d8-bdb4-2583b788b879}, !- Name
  {8af6d998-bce6-4bb2-ad3d-198341902965}, !- Source Object
  6,                                      !- Outlet Port
  {09a04398-307b-4b41-bf84-174381e2a47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a3c6f6-3a34-4d97-8929-97fef7926075}, !- Handle
  {f81b31b0-0cd7-44aa-b6fc-95acdcd67505}, !- Name
  {09a04398-307b-4b41-bf84-174381e2a47d}, !- Source Object
  3,                                      !- Outlet Port
  {50e82a7a-66cc-4cf7-83f3-4947e6ab5ac0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {50a6a675-b9bb-4ee4-a99b-aef3652787ef}, !- Handle
  Node 496,                               !- Name
  {aea93491-5d4f-479f-8109-18c543ef9e76}, !- Inlet Port
  {bc865e72-bc58-4d70-8609-cf08d4820239}; !- Outlet Port

OS:Connection,
  {aea93491-5d4f-479f-8109-18c543ef9e76}, !- Handle
  {926dd72e-1c87-4b19-977b-c8da4417903f}, !- Name
  {0bc3ed41-1735-4689-96b4-90d880630c47}, !- Source Object
  9,                                      !- Outlet Port
  {50a6a675-b9bb-4ee4-a99b-aef3652787ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc865e72-bc58-4d70-8609-cf08d4820239}, !- Handle
  {6731ad0e-739d-43de-b8c0-689f980be998}, !- Name
  {50a6a675-b9bb-4ee4-a99b-aef3652787ef}, !- Source Object
  3,                                      !- Outlet Port
  {8af6d998-bce6-4bb2-ad3d-198341902965}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cc78f6a3-2b8a-4127-b4d5-123aadaba3ab}, !- Handle
  Node 497,                               !- Name
  {140f7ef1-0617-47f6-850e-6562cb582c32}, !- Inlet Port
  {e1a22f05-be17-42db-855b-8830d090207d}; !- Outlet Port

OS:Connection,
  {e3d18aa9-18a7-4463-a2b2-a06a6276cc38}, !- Handle
  {78bbabff-ec5a-44ad-ad6a-85939a95c24a}, !- Name
  {1f404621-03d4-4b34-be32-3c7b3ea0a1f6}, !- Source Object
  3,                                      !- Outlet Port
  {04dd698d-410e-4e3a-950a-a2c4291a686d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {140f7ef1-0617-47f6-850e-6562cb582c32}, !- Handle
  {f642480e-8706-4d14-bbfe-9655922ca700}, !- Name
  {04dd698d-410e-4e3a-950a-a2c4291a686d}, !- Source Object
  5,                                      !- Outlet Port
  {cc78f6a3-2b8a-4127-b4d5-123aadaba3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a22f05-be17-42db-855b-8830d090207d}, !- Handle
  {e788033b-7e5d-4f4b-a75d-8bd45da583f4}, !- Name
  {cc78f6a3-2b8a-4127-b4d5-123aadaba3ab}, !- Source Object
  3,                                      !- Outlet Port
  {0bc3ed41-1735-4689-96b4-90d880630c47}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {24690cc9-ce54-4f0e-bc96-3c452e192535}, !- Handle
  Makeup-Air Unit Supply Air Temp 30,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {995d42f9-c8e1-42db-b8f3-c7aa0d8adbc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {995d42f9-c8e1-42db-b8f3-c7aa0d8adbc8}, !- Handle
  Makeup Air Unit Supply Air Temp Default 30, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {38494a1e-89e3-4fb5-a3a8-347e87a87de8}, !- Handle
  Setpoint Manager Scheduled 31,          !- Name
  Temperature,                            !- Control Variable
  {24690cc9-ce54-4f0e-bc96-3c452e192535}, !- Schedule Name
  {781fc134-3317-4bc6-a63b-83f76158a3ee}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {5ae2e9ae-9edc-42f4-b7fb-56d0f5f73716}, !- Handle
  Coil Heating Electric 62,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {14e50f72-aacf-45ff-8c8c-015e559ecfa3}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8d26956-97cf-464a-b281-19ebfa153c39}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a12ccadf-b8a0-4862-a15d-cf9331cd3130}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e3a7e52-0daf-41a4-a41b-4abfe92d9cb7}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d0bb381a-fa80-4c97-a870-bf57a20fbd82}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {76c77d52-47a6-43ef-a4a2-8d0c7c5d86b0}, !- Handle
  Coil Cooling DX Single Speed 31 4kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1fada058-6f11-4387-aae5-716296452751}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {08fbbeaf-d881-4d53-8655-e249ae650e44}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {446b7c6e-62bd-4ece-bc6f-547b59f50063}, !- Air Inlet Node Name
  {ca966711-7777-4135-954f-dad7da51ddaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1fada058-6f11-4387-aae5-716296452751}, !- Supply Air Fan Name
  {5ae2e9ae-9edc-42f4-b7fb-56d0f5f73716}, !- Heating Coil Name
  {76c77d52-47a6-43ef-a4a2-8d0c7c5d86b0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7b21cd14-090b-4c81-afb1-b0d2b98505e4}, !- Handle
  Node 498,                               !- Name
  {4e002717-53ea-4ac5-8964-09ee2f097bb1}, !- Inlet Port
  {446b7c6e-62bd-4ece-bc6f-547b59f50063}; !- Outlet Port

OS:Connection,
  {4e002717-53ea-4ac5-8964-09ee2f097bb1}, !- Handle
  {1de0b004-6173-41c5-89f0-fbece130d59e}, !- Name
  {24be3769-109c-48b0-a74a-fdfaffeec2d2}, !- Source Object
  3,                                      !- Outlet Port
  {7b21cd14-090b-4c81-afb1-b0d2b98505e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {446b7c6e-62bd-4ece-bc6f-547b59f50063}, !- Handle
  {6fbffc69-fedf-4486-a0b6-dc6b91a9e099}, !- Name
  {7b21cd14-090b-4c81-afb1-b0d2b98505e4}, !- Source Object
  3,                                      !- Outlet Port
  {08fbbeaf-d881-4d53-8655-e249ae650e44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89924647-d68d-4312-a71a-5f65721929f0}, !- Handle
  Node 499,                               !- Name
  {ca966711-7777-4135-954f-dad7da51ddaa}, !- Inlet Port
  {b109759a-afe0-4e87-bdfa-a801f5f8fa2c}; !- Outlet Port

OS:Connection,
  {b109759a-afe0-4e87-bdfa-a801f5f8fa2c}, !- Handle
  {0a9ed78b-a6e7-4d99-9fea-57549560dc9f}, !- Name
  {89924647-d68d-4312-a71a-5f65721929f0}, !- Source Object
  3,                                      !- Outlet Port
  {315c243d-aa6a-414c-9b8d-685392b145cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca966711-7777-4135-954f-dad7da51ddaa}, !- Handle
  {cd7d9a35-e499-45ee-a83f-97d4df7038df}, !- Name
  {08fbbeaf-d881-4d53-8655-e249ae650e44}, !- Source Object
  4,                                      !- Outlet Port
  {89924647-d68d-4312-a71a-5f65721929f0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {81975bf8-7ffa-4408-a209-b0d32fa99e21}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c6be069-9775-490f-8c46-9073c4e15e6b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {c7b4fc2e-36ca-4a0e-9be4-4d29b94315fd}, !- Air Inlet Node Name
  {42dce419-811f-4184-a476-4b146da14c5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e2f5c23e-58b4-4145-bf62-d446ebc61412}, !- Handle
  Node 500,                               !- Name
  {ac46ef4d-3755-4f8e-8f6d-58c9d2d5c79e}, !- Inlet Port
  {e490fe92-1511-4ec2-aab8-9a7aa7e5caf0}; !- Outlet Port

OS:Connection,
  {b93a4dd8-cdb2-4198-aa31-ac1e39652421}, !- Handle
  {e013d986-b90e-475b-af76-83eae00c41cc}, !- Name
  {2a475a14-574f-4348-8089-96a08e296100}, !- Source Object
  3,                                      !- Outlet Port
  {315c243d-aa6a-414c-9b8d-685392b145cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ac46ef4d-3755-4f8e-8f6d-58c9d2d5c79e}, !- Handle
  {048deb37-0557-4712-a610-7e7d8d6a4439}, !- Name
  {5e7f2d7a-66ce-476d-a1c3-66ee7967826c}, !- Source Object
  3,                                      !- Outlet Port
