  {e2f5c23e-58b4-4145-bf62-d446ebc61412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e490fe92-1511-4ec2-aab8-9a7aa7e5caf0}, !- Handle
  {6d56b0ab-60e8-4714-8f8f-16e682529f68}, !- Name
  {e2f5c23e-58b4-4145-bf62-d446ebc61412}, !- Source Object
  3,                                      !- Outlet Port
  {096a2d20-ad58-4ff5-a9f3-fac42d601be4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2091e58d-453b-4b87-ac40-008223a0d304}, !- Handle
  Node 501,                               !- Name
  {a3d5bdf6-7cbc-4d1f-a9cd-9edb2b8e7e5c}, !- Inlet Port
  {c7b4fc2e-36ca-4a0e-9be4-4d29b94315fd}; !- Outlet Port

OS:Connection,
  {a3d5bdf6-7cbc-4d1f-a9cd-9edb2b8e7e5c}, !- Handle
  {101ba8df-8ee7-4bd6-940e-ed1f84e36d1a}, !- Name
  {85aff748-0d4f-47ed-8197-fd0ab70212c1}, !- Source Object
  3,                                      !- Outlet Port
  {2091e58d-453b-4b87-ac40-008223a0d304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b4fc2e-36ca-4a0e-9be4-4d29b94315fd}, !- Handle
  {61faea76-cc89-46b1-a549-b6e980cbbaed}, !- Name
  {2091e58d-453b-4b87-ac40-008223a0d304}, !- Source Object
  3,                                      !- Outlet Port
  {6c6be069-9775-490f-8c46-9073c4e15e6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42dce419-811f-4184-a476-4b146da14c5a}, !- Handle
  {69cb19ec-6c7e-4ee2-b98b-89e64b9a8672}, !- Name
  {6c6be069-9775-490f-8c46-9073c4e15e6b}, !- Source Object
  4,                                      !- Outlet Port
  {2a475a14-574f-4348-8089-96a08e296100}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5fda6030-0ac6-437f-bdc9-7a5dcf6f313a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {d965675a-8c50-4a90-b5dc-b0b7396b7bd1}, !- Availability Schedule
  {e38fb90b-5acb-4b5a-ab4b-4b65b5823601}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4db2d4be-d545-47cf-b904-7ce3e3698385}, !- Supply Side Inlet Node Name
  {5bb5d96d-785b-4a10-b7c4-b711bdc8999d}, !- Demand Side Outlet Node Name
  {175a829f-146c-4b20-9c8b-0b4288f1a50a}, !- Demand Side Inlet Node A
  {1dec0898-1ae5-4065-9172-c188f60fd5e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {648c8923-e845-4463-91c1-594584c8ddf5}, !- Demand Mixer Name
  {65846e9b-27ff-4a60-a9ad-f169e7d23deb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {014b9f3b-6c5c-432b-99a5-d72f8b00db6a}, !- Handle
  Node 502,                               !- Name
  {4db2d4be-d545-47cf-b904-7ce3e3698385}, !- Inlet Port
  {ae7eb2e1-d5c1-4955-876e-35fb21f611e7}; !- Outlet Port

OS:Node,
  {2cea6c37-105a-45a4-973f-39625603f534}, !- Handle
  Node 503,                               !- Name
  {04640436-89c2-4181-85ce-2810b6c14380}, !- Inlet Port
  {1dec0898-1ae5-4065-9172-c188f60fd5e4}; !- Outlet Port

OS:Connection,
  {4db2d4be-d545-47cf-b904-7ce3e3698385}, !- Handle
  {3d9be636-7352-428e-9e4a-7b53b7eefb1b}, !- Name
  {5fda6030-0ac6-437f-bdc9-7a5dcf6f313a}, !- Source Object
  8,                                      !- Outlet Port
  {014b9f3b-6c5c-432b-99a5-d72f8b00db6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dec0898-1ae5-4065-9172-c188f60fd5e4}, !- Handle
  {0cd975a0-a0b8-45c3-a918-e16968865099}, !- Name
  {2cea6c37-105a-45a4-973f-39625603f534}, !- Source Object
  3,                                      !- Outlet Port
  {5fda6030-0ac6-437f-bdc9-7a5dcf6f313a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {41c95509-e859-41a8-98d2-074da1d35964}, !- Handle
  Node 504,                               !- Name
  {175a829f-146c-4b20-9c8b-0b4288f1a50a}, !- Inlet Port
  {5913b02f-8db4-4181-b425-1d09526291dd}; !- Outlet Port

OS:Node,
  {9b836a66-07ff-420a-80d5-b024bd7f0b28}, !- Handle
  Node 505,                               !- Name
  {f8c903cd-db6e-473e-8bf6-dab4a5b8e961}, !- Inlet Port
  {5bb5d96d-785b-4a10-b7c4-b711bdc8999d}; !- Outlet Port

OS:Node,
  {6644ed04-4b5c-407f-9f2c-82ae05b13618}, !- Handle
  Node 506,                               !- Name
  {65a92f6f-9fa8-4178-8809-e42018c1a7f5}, !- Inlet Port
  {1751112e-8248-40a1-8214-137fab0b47c6}; !- Outlet Port

OS:Connection,
  {175a829f-146c-4b20-9c8b-0b4288f1a50a}, !- Handle
  {12472ffc-1dc1-4b96-bd88-92184a44a253}, !- Name
  {5fda6030-0ac6-437f-bdc9-7a5dcf6f313a}, !- Source Object
  10,                                     !- Outlet Port
  {41c95509-e859-41a8-98d2-074da1d35964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb5d96d-785b-4a10-b7c4-b711bdc8999d}, !- Handle
  {5e329601-f598-4792-8e6f-c093683585b7}, !- Name
  {9b836a66-07ff-420a-80d5-b024bd7f0b28}, !- Source Object
  3,                                      !- Outlet Port
  {5fda6030-0ac6-437f-bdc9-7a5dcf6f313a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65846e9b-27ff-4a60-a9ad-f169e7d23deb}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {5913b02f-8db4-4181-b425-1d09526291dd}, !- Inlet Node Name
  {9bf7dd36-92d3-4c80-8254-7a0779adf7d4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {648c8923-e845-4463-91c1-594584c8ddf5}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {f8c903cd-db6e-473e-8bf6-dab4a5b8e961}, !- Outlet Node Name
  {7ff02246-fc3a-4c26-aac3-973c1516bd75}; !- Inlet Node Name 1

OS:Connection,
  {5913b02f-8db4-4181-b425-1d09526291dd}, !- Handle
  {7f5206b2-33e8-4c21-a964-5b9c462b2442}, !- Name
  {41c95509-e859-41a8-98d2-074da1d35964}, !- Source Object
  3,                                      !- Outlet Port
  {65846e9b-27ff-4a60-a9ad-f169e7d23deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c903cd-db6e-473e-8bf6-dab4a5b8e961}, !- Handle
  {c102b726-832c-4984-beff-d2dc95fde3b7}, !- Name
  {648c8923-e845-4463-91c1-594584c8ddf5}, !- Source Object
  2,                                      !- Outlet Port
  {9b836a66-07ff-420a-80d5-b024bd7f0b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94e4e360-5a23-445e-a1d9-29bc2178a3b5}, !- Handle
  {5fda6030-0ac6-437f-bdc9-7a5dcf6f313a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e38fb90b-5acb-4b5a-ab4b-4b65b5823601}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {47753336-c53e-46d0-b611-2de5a5a58d02}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {43b297f4-1eaf-4359-b801-027916822d90}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {08f6aa6e-a189-441a-bede-a78feff29bb7}, !- Air Inlet Node Name
  {04640436-89c2-4181-85ce-2810b6c14380}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {60cb8ec4-f414-4cb3-8610-fca954614560}, !- Handle
  Coil Heating Electric 63,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e5977ced-c398-4c34-a0f5-ec9f250ea121}, !- Air Inlet Node Name
  {db5dc93c-3b11-4658-abdb-3136d1fdad1f}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5bebc96e-fec5-4085-af5b-54e50dbd932c}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce9bf175-5a18-4a57-9ecc-3eb8af94742f}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {decc68a8-0045-44b0-9ece-ddf9ca6d51e9}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1e4da1b-ef6b-40aa-839e-b7955fd95e63}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a83e8cb-3dc3-4142-af1e-cddd88113811}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ac30e7be-685a-4696-9d16-0cada31226b5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 3kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {38b2ca1e-0fd3-43ef-b825-6f14e9b16e5f}, !- Air Inlet Node Name
  {c0db4c78-ae6c-4b34-9a23-310937f50693}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {bbe6ac1a-7953-4929-a92e-b5cf3a21097f}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d965675a-8c50-4a90-b5dc-b0b7396b7bd1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {658acb03-de33-460b-9068-a5ca99e63f2c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {658acb03-de33-460b-9068-a5ca99e63f2c}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0610f91-0a70-48ea-9c77-8e9f37aceab3}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {bbe6ac1a-7953-4929-a92e-b5cf3a21097f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f7ec198d-60ff-47e6-baf3-3a8cdf15b184}, !- Mixed Air Node Name
  {403f6621-aac2-44c3-94c9-cecd6fa03a25}, !- Outdoor Air Stream Node Name
  {44f9bede-a71c-424f-84b0-8190877fcacd}, !- Relief Air Stream Node Name
  {ae7eb2e1-d5c1-4955-876e-35fb21f611e7}; !- Return Air Stream Node Name

OS:Node,
  {b53095fc-06de-4e1f-aba4-b1491cebbd62}, !- Handle
  Node 507,                               !- Name
  ,                                       !- Inlet Port
  {403f6621-aac2-44c3-94c9-cecd6fa03a25}; !- Outlet Port

OS:Connection,
  {403f6621-aac2-44c3-94c9-cecd6fa03a25}, !- Handle
  {f059a84e-c3e8-4360-808e-be57adb40625}, !- Name
  {b53095fc-06de-4e1f-aba4-b1491cebbd62}, !- Source Object
  3,                                      !- Outlet Port
  {e0610f91-0a70-48ea-9c77-8e9f37aceab3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {73fe050b-26c9-4703-a7d7-c1e872c6eed4}, !- Handle
  Node 508,                               !- Name
  {44f9bede-a71c-424f-84b0-8190877fcacd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44f9bede-a71c-424f-84b0-8190877fcacd}, !- Handle
  {2d3de7fe-bf8d-4201-beed-9c0e480870b9}, !- Name
  {e0610f91-0a70-48ea-9c77-8e9f37aceab3}, !- Source Object
  7,                                      !- Outlet Port
  {73fe050b-26c9-4703-a7d7-c1e872c6eed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04640436-89c2-4181-85ce-2810b6c14380}, !- Handle
  {3466b60a-9e65-410a-a07c-18fb788850d9}, !- Name
  {43b297f4-1eaf-4359-b801-027916822d90}, !- Source Object
  9,                                      !- Outlet Port
  {2cea6c37-105a-45a4-973f-39625603f534}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6828cc38-616a-4711-a089-74a7685f1c81}, !- Handle
  Node 509,                               !- Name
  {db5dc93c-3b11-4658-abdb-3136d1fdad1f}, !- Inlet Port
  {08f6aa6e-a189-441a-bede-a78feff29bb7}; !- Outlet Port

OS:Connection,
  {db5dc93c-3b11-4658-abdb-3136d1fdad1f}, !- Handle
  {40a5b14d-de9c-4e9a-9348-4aca599a6653}, !- Name
  {60cb8ec4-f414-4cb3-8610-fca954614560}, !- Source Object
  6,                                      !- Outlet Port
  {6828cc38-616a-4711-a089-74a7685f1c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f6aa6e-a189-441a-bede-a78feff29bb7}, !- Handle
  {1adae9e9-d480-4690-9712-725898a91b0f}, !- Name
  {6828cc38-616a-4711-a089-74a7685f1c81}, !- Source Object
  3,                                      !- Outlet Port
  {43b297f4-1eaf-4359-b801-027916822d90}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a97ada87-be76-4123-92e6-d2b3cbd2682c}, !- Handle
  Node 510,                               !- Name
  {c0db4c78-ae6c-4b34-9a23-310937f50693}, !- Inlet Port
  {e5977ced-c398-4c34-a0f5-ec9f250ea121}; !- Outlet Port

OS:Connection,
  {c0db4c78-ae6c-4b34-9a23-310937f50693}, !- Handle
  {9fcc812c-b37e-4da0-b21d-2ffb717f1d7c}, !- Name
  {ac30e7be-685a-4696-9d16-0cada31226b5}, !- Source Object
  9,                                      !- Outlet Port
  {a97ada87-be76-4123-92e6-d2b3cbd2682c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5977ced-c398-4c34-a0f5-ec9f250ea121}, !- Handle
  {452d9db4-6893-465d-85c0-0a717f712d1b}, !- Name
  {a97ada87-be76-4123-92e6-d2b3cbd2682c}, !- Source Object
  3,                                      !- Outlet Port
  {60cb8ec4-f414-4cb3-8610-fca954614560}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bbd08aff-9b4a-4fc9-b37a-9fa638485a5b}, !- Handle
  Node 511,                               !- Name
  {f7ec198d-60ff-47e6-baf3-3a8cdf15b184}, !- Inlet Port
  {38b2ca1e-0fd3-43ef-b825-6f14e9b16e5f}; !- Outlet Port

OS:Connection,
  {ae7eb2e1-d5c1-4955-876e-35fb21f611e7}, !- Handle
  {c7b5befd-cc8c-4a28-94bb-dd74739c6289}, !- Name
  {014b9f3b-6c5c-432b-99a5-d72f8b00db6a}, !- Source Object
  3,                                      !- Outlet Port
  {e0610f91-0a70-48ea-9c77-8e9f37aceab3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7ec198d-60ff-47e6-baf3-3a8cdf15b184}, !- Handle
  {b8d2c73c-14d4-4ee4-9995-8c89a37e1bea}, !- Name
  {e0610f91-0a70-48ea-9c77-8e9f37aceab3}, !- Source Object
  5,                                      !- Outlet Port
  {bbd08aff-9b4a-4fc9-b37a-9fa638485a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b2ca1e-0fd3-43ef-b825-6f14e9b16e5f}, !- Handle
  {13be26ad-157c-4bf8-aec0-fc646df4a6fd}, !- Name
  {bbd08aff-9b4a-4fc9-b37a-9fa638485a5b}, !- Source Object
  3,                                      !- Outlet Port
  {ac30e7be-685a-4696-9d16-0cada31226b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {aaed69bf-c7aa-455a-b079-c753189d069e}, !- Handle
  Makeup-Air Unit Supply Air Temp 31,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {8bef076d-260e-48ec-b060-d2130ae24d57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bef076d-260e-48ec-b060-d2130ae24d57}, !- Handle
  Makeup Air Unit Supply Air Temp Default 31, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e43c09c5-65f4-445f-af18-d36d1b22797b}, !- Handle
  Setpoint Manager Scheduled 32,          !- Name
  Temperature,                            !- Control Variable
  {aaed69bf-c7aa-455a-b079-c753189d069e}, !- Schedule Name
  {2cea6c37-105a-45a4-973f-39625603f534}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {61057083-bcaa-4be0-8690-c218f5d3849b}, !- Handle
  Coil Heating Electric 64,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bc1f73c9-7a1a-4139-879b-641c04467bb7}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8811aff-d697-43ca-8ef2-f3aa71760687}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d85a65b-7f28-4ac9-be61-8779adc329d1}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5eac8399-dde4-4bf4-a51c-00d78c226132}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9784aa34-da51-47fc-971d-fab6b282898a}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a97fbd21-1127-4624-adcb-c680bbefaef7}, !- Handle
  Coil Cooling DX Single Speed 32 14kBtu/hr 9.5EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30482307840739,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d605ee4d-100d-4b3d-b9b0-bd6b13d7c193}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {196fd336-fd50-4a7a-bade-f6c8fc1860f4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {04ff55bf-8109-4d89-b8b2-18172c415b39}, !- Air Inlet Node Name
  {11ee6bce-09d7-4375-b5a7-847603850cdf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d605ee4d-100d-4b3d-b9b0-bd6b13d7c193}, !- Supply Air Fan Name
  {61057083-bcaa-4be0-8690-c218f5d3849b}, !- Heating Coil Name
  {a97fbd21-1127-4624-adcb-c680bbefaef7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bd747388-cbd9-456d-814d-0f5790ef2b5e}, !- Handle
  Node 512,                               !- Name
  {d87646df-345e-4565-b71a-f58aa9282762}, !- Inlet Port
  {04ff55bf-8109-4d89-b8b2-18172c415b39}; !- Outlet Port

OS:Connection,
  {d87646df-345e-4565-b71a-f58aa9282762}, !- Handle
  {52edd05b-2c4f-4a02-a706-6088e0f259b6}, !- Name
  {b4583668-e259-4d27-b119-5dc9f52fbb5d}, !- Source Object
  3,                                      !- Outlet Port
  {bd747388-cbd9-456d-814d-0f5790ef2b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ff55bf-8109-4d89-b8b2-18172c415b39}, !- Handle
  {c9379750-e4f7-417a-9504-27eaf0374543}, !- Name
  {bd747388-cbd9-456d-814d-0f5790ef2b5e}, !- Source Object
  3,                                      !- Outlet Port
  {196fd336-fd50-4a7a-bade-f6c8fc1860f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18d1d67c-288a-4c36-ab59-b2fb93586407}, !- Handle
  Node 513,                               !- Name
  {11ee6bce-09d7-4375-b5a7-847603850cdf}, !- Inlet Port
  {32eced15-fb3b-469a-bc8d-19da8c8006cb}; !- Outlet Port

OS:Connection,
  {32eced15-fb3b-469a-bc8d-19da8c8006cb}, !- Handle
  {9c45d395-a7f4-438e-a332-e08fd41e214c}, !- Name
  {18d1d67c-288a-4c36-ab59-b2fb93586407}, !- Source Object
  3,                                      !- Outlet Port
  {293ba714-9697-48a5-ac65-907da8964bf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11ee6bce-09d7-4375-b5a7-847603850cdf}, !- Handle
  {b3ccf998-f639-4f55-b2ca-4f445a0c8040}, !- Name
  {196fd336-fd50-4a7a-bade-f6c8fc1860f4}, !- Source Object
  4,                                      !- Outlet Port
  {18d1d67c-288a-4c36-ab59-b2fb93586407}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0d31fd66-d6ba-47c7-ae93-95937ccee218}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46196c9c-3554-4a56-926d-accf9627f609}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {91176385-6533-4fcc-80ea-fa13713b20c6}, !- Air Inlet Node Name
  {65a92f6f-9fa8-4178-8809-e42018c1a7f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c057313-5a39-4ac0-9cf9-0179905875ed}, !- Handle
  Node 514,                               !- Name
  {156b4224-b405-465d-91d8-11af1e0915d6}, !- Inlet Port
  {7ff02246-fc3a-4c26-aac3-973c1516bd75}; !- Outlet Port

OS:Connection,
  {1751112e-8248-40a1-8214-137fab0b47c6}, !- Handle
  {0afe697b-8532-4962-be91-533466915311}, !- Name
  {6644ed04-4b5c-407f-9f2c-82ae05b13618}, !- Source Object
  3,                                      !- Outlet Port
  {293ba714-9697-48a5-ac65-907da8964bf1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {156b4224-b405-465d-91d8-11af1e0915d6}, !- Handle
  {49413613-d3c3-49d2-b12e-56e29b5ea9bc}, !- Name
  {ec9a188a-952a-42bf-9ca3-d6068bdc030b}, !- Source Object
  3,                                      !- Outlet Port
  {7c057313-5a39-4ac0-9cf9-0179905875ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff02246-fc3a-4c26-aac3-973c1516bd75}, !- Handle
  {8d3fb87b-f775-456b-b8f8-56db14db921d}, !- Name
  {7c057313-5a39-4ac0-9cf9-0179905875ed}, !- Source Object
  3,                                      !- Outlet Port
  {648c8923-e845-4463-91c1-594584c8ddf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8bf1d392-a5a7-4cc7-9d11-4654e2644fd5}, !- Handle
  Node 515,                               !- Name
  {9bf7dd36-92d3-4c80-8254-7a0779adf7d4}, !- Inlet Port
  {91176385-6533-4fcc-80ea-fa13713b20c6}; !- Outlet Port

OS:Connection,
  {9bf7dd36-92d3-4c80-8254-7a0779adf7d4}, !- Handle
  {c7429b53-6bbb-41f3-8b64-281641e70b0b}, !- Name
  {65846e9b-27ff-4a60-a9ad-f169e7d23deb}, !- Source Object
  3,                                      !- Outlet Port
  {8bf1d392-a5a7-4cc7-9d11-4654e2644fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91176385-6533-4fcc-80ea-fa13713b20c6}, !- Handle
  {b72c294a-a569-4036-a521-3606ba7df489}, !- Name
  {8bf1d392-a5a7-4cc7-9d11-4654e2644fd5}, !- Source Object
  3,                                      !- Outlet Port
  {46196c9c-3554-4a56-926d-accf9627f609}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65a92f6f-9fa8-4178-8809-e42018c1a7f5}, !- Handle
  {86914bf2-ce0e-422f-8596-5b89fa8c556b}, !- Name
  {46196c9c-3554-4a56-926d-accf9627f609}, !- Source Object
  4,                                      !- Outlet Port
  {6644ed04-4b5c-407f-9f2c-82ae05b13618}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b5f8b40-d1cb-4b76-9407-26c605f222d1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {f7ee3df2-a570-4032-803f-c9961ae80efb}, !- Availability Schedule
  {45e3527c-38a6-4461-a0fe-c7d6a8adbd01}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc2292a7-813c-41f3-94dd-f9e842cb3223}, !- Supply Side Inlet Node Name
  {2da56f3d-08bb-4a92-ae54-85be91c86b85}, !- Demand Side Outlet Node Name
  {d4ccae02-8bae-4c3b-827e-fe28283abf84}, !- Demand Side Inlet Node A
  {4d9e8243-6eea-40d2-a139-976ab243fa9f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {177b44da-a9db-4d80-9199-5653b7ee8124}, !- Demand Mixer Name
  {c40f2f5d-366a-411a-bb89-a17d9b7adf4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa218c78-8087-4cc8-8b65-407b6af266bf}, !- Handle
  Node 516,                               !- Name
  {dc2292a7-813c-41f3-94dd-f9e842cb3223}, !- Inlet Port
  {15534423-a406-4ea3-b38b-e4e6b96a74bd}; !- Outlet Port

OS:Node,
  {bbf439c0-ccee-4c51-862f-980569df1324}, !- Handle
  Node 517,                               !- Name
  {0cef4f1f-05b2-47c6-af02-c7a5b52cf439}, !- Inlet Port
  {4d9e8243-6eea-40d2-a139-976ab243fa9f}; !- Outlet Port

OS:Connection,
  {dc2292a7-813c-41f3-94dd-f9e842cb3223}, !- Handle
  {72b9572b-13f1-4a46-9541-00d5af73d6e4}, !- Name
  {9b5f8b40-d1cb-4b76-9407-26c605f222d1}, !- Source Object
  8,                                      !- Outlet Port
  {fa218c78-8087-4cc8-8b65-407b6af266bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9e8243-6eea-40d2-a139-976ab243fa9f}, !- Handle
  {13e793a5-ad37-45a3-853c-cb3b6f2edf6a}, !- Name
  {bbf439c0-ccee-4c51-862f-980569df1324}, !- Source Object
  3,                                      !- Outlet Port
  {9b5f8b40-d1cb-4b76-9407-26c605f222d1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a92f465c-193e-49bd-8168-6d5d772fb130}, !- Handle
  Node 518,                               !- Name
  {d4ccae02-8bae-4c3b-827e-fe28283abf84}, !- Inlet Port
  {f1728166-ca51-45a1-8c5c-b647fe55da5c}; !- Outlet Port

OS:Node,
  {127084d2-8bd7-40df-b3cc-c819978ba2fb}, !- Handle
  Node 519,                               !- Name
  {88b04a1a-d3a8-4266-bc76-50792af90d9b}, !- Inlet Port
  {2da56f3d-08bb-4a92-ae54-85be91c86b85}; !- Outlet Port

OS:Node,
  {f99a386a-8c26-4e07-a8d4-7e63ce79a3e9}, !- Handle
  Node 520,                               !- Name
  {b026afb4-5b47-4d3e-b82d-147ec3f99963}, !- Inlet Port
  {84be43ce-184c-4bc0-aa78-5302888de459}; !- Outlet Port

OS:Connection,
  {d4ccae02-8bae-4c3b-827e-fe28283abf84}, !- Handle
  {8fc5f461-d5de-4223-8d12-33fc3f2aa2fb}, !- Name
  {9b5f8b40-d1cb-4b76-9407-26c605f222d1}, !- Source Object
  10,                                     !- Outlet Port
  {a92f465c-193e-49bd-8168-6d5d772fb130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da56f3d-08bb-4a92-ae54-85be91c86b85}, !- Handle
  {84dc071c-c3b5-40b1-9ff2-d9922c8e5429}, !- Name
  {127084d2-8bd7-40df-b3cc-c819978ba2fb}, !- Source Object
  3,                                      !- Outlet Port
  {9b5f8b40-d1cb-4b76-9407-26c605f222d1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c40f2f5d-366a-411a-bb89-a17d9b7adf4e}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {f1728166-ca51-45a1-8c5c-b647fe55da5c}, !- Inlet Node Name
  {6c30598f-0481-40aa-b440-775e19161b52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {177b44da-a9db-4d80-9199-5653b7ee8124}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {88b04a1a-d3a8-4266-bc76-50792af90d9b}, !- Outlet Node Name
  {b5de0091-0f3d-4895-bab8-27206c2398da}; !- Inlet Node Name 1

OS:Connection,
  {f1728166-ca51-45a1-8c5c-b647fe55da5c}, !- Handle
  {598779b0-8f53-420e-b356-4c7709ea8020}, !- Name
  {a92f465c-193e-49bd-8168-6d5d772fb130}, !- Source Object
  3,                                      !- Outlet Port
  {c40f2f5d-366a-411a-bb89-a17d9b7adf4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b04a1a-d3a8-4266-bc76-50792af90d9b}, !- Handle
  {3b6fc1b6-0717-4aec-be5c-e247d47cb077}, !- Name
  {177b44da-a9db-4d80-9199-5653b7ee8124}, !- Source Object
  2,                                      !- Outlet Port
  {127084d2-8bd7-40df-b3cc-c819978ba2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {43ce2284-9b0c-4cfd-818f-69ff130fca79}, !- Handle
  {9b5f8b40-d1cb-4b76-9407-26c605f222d1}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {45e3527c-38a6-4461-a0fe-c7d6a8adbd01}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {5fd34783-f914-4369-92c6-7ed21487a189}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1fbd85ec-50ec-41b2-ace2-b04340cbdddc}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bce177da-83f2-4e78-9f43-9186742ba579}, !- Air Inlet Node Name
  {0cef4f1f-05b2-47c6-af02-c7a5b52cf439}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {715f0fd5-66c8-4a82-9dc4-b3f49563fee9}, !- Handle
  Coil Heating Electric 65,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4870b247-f9a5-4fec-89de-5523371f9943}, !- Air Inlet Node Name
  {3e58c459-cf31-4039-a377-a5d038868175}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2a853319-84fb-4369-8926-2aa28b845813}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae32d9ce-2e8d-41d5-b597-c692fd77c9da}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {66757655-4e3d-4d44-9dbe-7f42892a0dad}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba42834d-af31-431a-9df2-25468ceed719}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c97ae600-a211-41d2-8488-95ca7e40a8ea}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {389fed4f-b588-4634-a117-c160c066d05d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cf1d5699-ece0-4aaf-9b79-ae7dacd42035}, !- Air Inlet Node Name
  {eba5a7f1-4366-4c4d-a464-8be2102389fc}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {142d6000-1837-4f76-af7e-eda462909131}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f7ee3df2-a570-4032-803f-c9961ae80efb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d60b800c-8c1b-447f-8288-569ba17d6366}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d60b800c-8c1b-447f-8288-569ba17d6366}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c4d4ef4-c65c-49e8-9b57-c9f82ae4fd4f}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {142d6000-1837-4f76-af7e-eda462909131}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe38368f-6f59-4f7e-b025-5eaa5be222e1}, !- Mixed Air Node Name
  {128e42c5-5307-4f22-8f38-f39b88c52a41}, !- Outdoor Air Stream Node Name
  {591204a2-5b2a-4257-b66e-22876d6254c0}, !- Relief Air Stream Node Name
  {15534423-a406-4ea3-b38b-e4e6b96a74bd}; !- Return Air Stream Node Name

OS:Node,
  {4e22a776-9248-4762-a45b-904c8ec11de7}, !- Handle
  Node 521,                               !- Name
  ,                                       !- Inlet Port
  {128e42c5-5307-4f22-8f38-f39b88c52a41}; !- Outlet Port

OS:Connection,
  {128e42c5-5307-4f22-8f38-f39b88c52a41}, !- Handle
  {d81f881e-814c-49e4-97f7-42322a74d006}, !- Name
  {4e22a776-9248-4762-a45b-904c8ec11de7}, !- Source Object
  3,                                      !- Outlet Port
  {0c4d4ef4-c65c-49e8-9b57-c9f82ae4fd4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30ef1dfc-2680-4fcf-9d66-f6fbbb40af2f}, !- Handle
  Node 522,                               !- Name
  {591204a2-5b2a-4257-b66e-22876d6254c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {591204a2-5b2a-4257-b66e-22876d6254c0}, !- Handle
  {35dfe5c0-da73-48a5-8b6d-afa9f52af977}, !- Name
  {0c4d4ef4-c65c-49e8-9b57-c9f82ae4fd4f}, !- Source Object
  7,                                      !- Outlet Port
  {30ef1dfc-2680-4fcf-9d66-f6fbbb40af2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cef4f1f-05b2-47c6-af02-c7a5b52cf439}, !- Handle
  {4535f1ab-eba0-4490-9cb9-942fe1cfb150}, !- Name
  {1fbd85ec-50ec-41b2-ace2-b04340cbdddc}, !- Source Object
  9,                                      !- Outlet Port
  {bbf439c0-ccee-4c51-862f-980569df1324}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99517a09-036b-4b69-a971-e722e50f2171}, !- Handle
  Node 523,                               !- Name
  {3e58c459-cf31-4039-a377-a5d038868175}, !- Inlet Port
  {bce177da-83f2-4e78-9f43-9186742ba579}; !- Outlet Port

OS:Connection,
  {3e58c459-cf31-4039-a377-a5d038868175}, !- Handle
  {7a73440b-797c-44ea-a9ad-ba065b1c85b3}, !- Name
  {715f0fd5-66c8-4a82-9dc4-b3f49563fee9}, !- Source Object
  6,                                      !- Outlet Port
  {99517a09-036b-4b69-a971-e722e50f2171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce177da-83f2-4e78-9f43-9186742ba579}, !- Handle
  {332026d5-53ed-4fcb-9d3e-380fc0dea66d}, !- Name
  {99517a09-036b-4b69-a971-e722e50f2171}, !- Source Object
  3,                                      !- Outlet Port
  {1fbd85ec-50ec-41b2-ace2-b04340cbdddc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9318039f-a078-4439-82b4-728bf1104402}, !- Handle
  Node 524,                               !- Name
  {eba5a7f1-4366-4c4d-a464-8be2102389fc}, !- Inlet Port
  {4870b247-f9a5-4fec-89de-5523371f9943}; !- Outlet Port

OS:Connection,
  {eba5a7f1-4366-4c4d-a464-8be2102389fc}, !- Handle
  {daa6e3aa-f3d7-405f-aad1-2a23cbe9078f}, !- Name
  {389fed4f-b588-4634-a117-c160c066d05d}, !- Source Object
  9,                                      !- Outlet Port
  {9318039f-a078-4439-82b4-728bf1104402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4870b247-f9a5-4fec-89de-5523371f9943}, !- Handle
  {afa472bd-0b01-4993-9694-f89f8617330a}, !- Name
  {9318039f-a078-4439-82b4-728bf1104402}, !- Source Object
  3,                                      !- Outlet Port
  {715f0fd5-66c8-4a82-9dc4-b3f49563fee9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8760ef50-5e3c-4efe-aea8-0d399a669e13}, !- Handle
  Node 525,                               !- Name
  {fe38368f-6f59-4f7e-b025-5eaa5be222e1}, !- Inlet Port
  {cf1d5699-ece0-4aaf-9b79-ae7dacd42035}; !- Outlet Port

OS:Connection,
  {15534423-a406-4ea3-b38b-e4e6b96a74bd}, !- Handle
  {b06fd99a-041c-45f8-8766-8e5a11c07ede}, !- Name
  {fa218c78-8087-4cc8-8b65-407b6af266bf}, !- Source Object
  3,                                      !- Outlet Port
  {0c4d4ef4-c65c-49e8-9b57-c9f82ae4fd4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe38368f-6f59-4f7e-b025-5eaa5be222e1}, !- Handle
  {99ce3ed6-a45f-40ac-89b0-38a8aa164f58}, !- Name
  {0c4d4ef4-c65c-49e8-9b57-c9f82ae4fd4f}, !- Source Object
  5,                                      !- Outlet Port
  {8760ef50-5e3c-4efe-aea8-0d399a669e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1d5699-ece0-4aaf-9b79-ae7dacd42035}, !- Handle
  {e268ba4d-7372-479a-b336-b432b86c74c1}, !- Name
  {8760ef50-5e3c-4efe-aea8-0d399a669e13}, !- Source Object
  3,                                      !- Outlet Port
  {389fed4f-b588-4634-a117-c160c066d05d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8ba55185-bb33-414a-9655-7aeb8831adc4}, !- Handle
  Makeup-Air Unit Supply Air Temp 32,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {b8d62e24-d9b3-4515-b27e-71a5d98cd801}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8d62e24-d9b3-4515-b27e-71a5d98cd801}, !- Handle
  Makeup Air Unit Supply Air Temp Default 32, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {152a7fcf-fbd5-4091-8fd7-423524c11d49}, !- Handle
  Setpoint Manager Scheduled 33,          !- Name
  Temperature,                            !- Control Variable
  {8ba55185-bb33-414a-9655-7aeb8831adc4}, !- Schedule Name
  {bbf439c0-ccee-4c51-862f-980569df1324}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {6e3cecb5-946e-4c12-b6ea-af1d34939312}, !- Handle
  Coil Heating Electric 66,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ac64503b-efab-456b-8001-7c63e14903b1}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b37778b7-5146-40fd-851a-81479a977e61}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {724bd182-00b1-47c2-b212-4afcbbeb8945}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b07b6d36-8169-4aea-bb17-82e09f35f911}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {03abe54b-7d72-47ea-9c9e-0af5f99aa623}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0ac6fe82-53ac-4ba3-888e-b0b82c7d0e18}, !- Handle
  Coil Cooling DX Single Speed 33 3kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a3ea6cb5-8ab9-48ab-8ec5-abb2c3dae7a4}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c33d414f-8b42-46e7-9c71-5f0a567b4516}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {b4aa1198-5d40-4b96-900e-4b8b67d09bf5}, !- Air Inlet Node Name
  {f09ac5cc-17a5-45ac-aa35-0cc8bc4545ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a3ea6cb5-8ab9-48ab-8ec5-abb2c3dae7a4}, !- Supply Air Fan Name
  {6e3cecb5-946e-4c12-b6ea-af1d34939312}, !- Heating Coil Name
  {0ac6fe82-53ac-4ba3-888e-b0b82c7d0e18}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c2919bcb-a7c9-4f83-8c54-afeeac4f44b6}, !- Handle
  Node 526,                               !- Name
  {b775da07-872c-4150-81b1-e6f83afb5ee0}, !- Inlet Port
  {b4aa1198-5d40-4b96-900e-4b8b67d09bf5}; !- Outlet Port

OS:Connection,
  {b775da07-872c-4150-81b1-e6f83afb5ee0}, !- Handle
  {a515e018-9f84-4be2-9f70-b4b0fb264b7d}, !- Name
  {ce07edac-2762-4c7d-a769-544c25c3677d}, !- Source Object
  3,                                      !- Outlet Port
  {c2919bcb-a7c9-4f83-8c54-afeeac4f44b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4aa1198-5d40-4b96-900e-4b8b67d09bf5}, !- Handle
  {5e931efe-6d5c-4e98-8fbe-a2a3dbe20b3d}, !- Name
  {c2919bcb-a7c9-4f83-8c54-afeeac4f44b6}, !- Source Object
  3,                                      !- Outlet Port
  {c33d414f-8b42-46e7-9c71-5f0a567b4516}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4338c7aa-d058-473e-9fde-0a25209ff6ab}, !- Handle
  Node 527,                               !- Name
  {f09ac5cc-17a5-45ac-aa35-0cc8bc4545ba}, !- Inlet Port
  {15965111-4374-44ac-9222-39327a5232a6}; !- Outlet Port

OS:Connection,
  {15965111-4374-44ac-9222-39327a5232a6}, !- Handle
  {b6db955f-04bd-467b-96b5-2be83b46402a}, !- Name
  {4338c7aa-d058-473e-9fde-0a25209ff6ab}, !- Source Object
  3,                                      !- Outlet Port
  {278a9247-c002-4fc8-8c4e-cf2df6c93874}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f09ac5cc-17a5-45ac-aa35-0cc8bc4545ba}, !- Handle
  {229e3e9b-651f-49c0-bd89-781eb9b0d126}, !- Name
  {c33d414f-8b42-46e7-9c71-5f0a567b4516}, !- Source Object
  4,                                      !- Outlet Port
  {4338c7aa-d058-473e-9fde-0a25209ff6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f78d3c92-1f84-461d-b357-35c9264ed195}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43ec9f42-d946-4f11-aaba-64e3302ca727}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {0d9877e8-2770-4a09-aec8-00fdb6b759aa}, !- Air Inlet Node Name
  {b026afb4-5b47-4d3e-b82d-147ec3f99963}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9af40bf1-d171-4a3d-affd-c8f55840f6b8}, !- Handle
  Node 528,                               !- Name
  {209b9aeb-774c-4f60-b718-42dd92872506}, !- Inlet Port
  {b5de0091-0f3d-4895-bab8-27206c2398da}; !- Outlet Port

OS:Connection,
  {84be43ce-184c-4bc0-aa78-5302888de459}, !- Handle
  {e25e4855-21f1-4122-8479-89614d1b3c7a}, !- Name
  {f99a386a-8c26-4e07-a8d4-7e63ce79a3e9}, !- Source Object
  3,                                      !- Outlet Port
  {278a9247-c002-4fc8-8c4e-cf2df6c93874}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {209b9aeb-774c-4f60-b718-42dd92872506}, !- Handle
  {69136efc-29ca-47f7-9970-8888e298ca7a}, !- Name
  {5ee85e5b-2a93-493c-9147-86393aefa234}, !- Source Object
  3,                                      !- Outlet Port
  {9af40bf1-d171-4a3d-affd-c8f55840f6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5de0091-0f3d-4895-bab8-27206c2398da}, !- Handle
  {8c265823-d089-437e-bd33-ab6fb6b0fd7d}, !- Name
  {9af40bf1-d171-4a3d-affd-c8f55840f6b8}, !- Source Object
  3,                                      !- Outlet Port
  {177b44da-a9db-4d80-9199-5653b7ee8124}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb2492c3-6e64-4c83-9b96-dbfe9a6aec61}, !- Handle
  Node 529,                               !- Name
  {6c30598f-0481-40aa-b440-775e19161b52}, !- Inlet Port
  {0d9877e8-2770-4a09-aec8-00fdb6b759aa}; !- Outlet Port

OS:Connection,
  {6c30598f-0481-40aa-b440-775e19161b52}, !- Handle
  {cebb67d3-d6e2-484f-b81b-e0ac59665220}, !- Name
  {c40f2f5d-366a-411a-bb89-a17d9b7adf4e}, !- Source Object
  3,                                      !- Outlet Port
  {eb2492c3-6e64-4c83-9b96-dbfe9a6aec61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d9877e8-2770-4a09-aec8-00fdb6b759aa}, !- Handle
  {ea0c239f-3e8b-441c-865a-5c7dca586218}, !- Name
  {eb2492c3-6e64-4c83-9b96-dbfe9a6aec61}, !- Source Object
  3,                                      !- Outlet Port
  {43ec9f42-d946-4f11-aaba-64e3302ca727}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b026afb4-5b47-4d3e-b82d-147ec3f99963}, !- Handle
  {cc3776e5-99cb-4191-bb67-198fab71ed0f}, !- Name
  {43ec9f42-d946-4f11-aaba-64e3302ca727}, !- Source Object
  4,                                      !- Outlet Port
  {f99a386a-8c26-4e07-a8d4-7e63ce79a3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d59d1907-fb4f-4948-b9fa-010b87c9e62c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {ac671f36-8e91-4429-ad3a-6589b7d12398}, !- Availability Schedule
  {f2dea8a7-e94c-42f5-9ef6-09067da66d6a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2aefcb8e-5ae6-4944-b428-64d83645126b}, !- Supply Side Inlet Node Name
  {a5041f23-e24e-46f7-83d0-098d1499502c}, !- Demand Side Outlet Node Name
  {82fae9c5-2c73-41db-8f46-1fc69b95b673}, !- Demand Side Inlet Node A
  {7f7ba79d-488c-4f21-805d-02254911547f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e87791b-9492-4f6f-91cd-d9f883c454c1}, !- Demand Mixer Name
  {0770035e-1fb6-43ae-8b86-ad08ba4693be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {61198cb9-6def-4932-ab9b-9e087f2d4188}, !- Handle
  Node 530,                               !- Name
  {2aefcb8e-5ae6-4944-b428-64d83645126b}, !- Inlet Port
  {aee5f559-e698-43eb-be86-ee22fe816100}; !- Outlet Port

OS:Node,
  {912cbbca-3236-40e4-a242-5a7dd59e4046}, !- Handle
  Node 531,                               !- Name
  {675b840c-e00e-4cf7-abdd-d8e574c8c376}, !- Inlet Port
  {7f7ba79d-488c-4f21-805d-02254911547f}; !- Outlet Port

OS:Connection,
  {2aefcb8e-5ae6-4944-b428-64d83645126b}, !- Handle
  {a238d738-6cc8-40aa-9654-b1f0807b9896}, !- Name
  {d59d1907-fb4f-4948-b9fa-010b87c9e62c}, !- Source Object
  8,                                      !- Outlet Port
  {61198cb9-6def-4932-ab9b-9e087f2d4188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7ba79d-488c-4f21-805d-02254911547f}, !- Handle
  {5ab714dc-fa74-4bdb-9d72-c62a74818d8a}, !- Name
  {912cbbca-3236-40e4-a242-5a7dd59e4046}, !- Source Object
  3,                                      !- Outlet Port
  {d59d1907-fb4f-4948-b9fa-010b87c9e62c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d43f9574-13db-4a4d-80f6-0582e5a5cb89}, !- Handle
  Node 532,                               !- Name
  {82fae9c5-2c73-41db-8f46-1fc69b95b673}, !- Inlet Port
  {83044275-905e-4f9a-8319-8394803ab09c}; !- Outlet Port

OS:Node,
  {6cac48cd-f46c-4781-9b06-849d94bffa04}, !- Handle
  Node 533,                               !- Name
  {d6dd1c5e-643f-4ce4-9cfa-40f6eb537acb}, !- Inlet Port
  {a5041f23-e24e-46f7-83d0-098d1499502c}; !- Outlet Port

OS:Node,
  {37cc3352-5437-4e9c-9877-bf3682822009}, !- Handle
  Node 534,                               !- Name
  {c2369dbd-8384-4294-881d-610a861f2d94}, !- Inlet Port
  {ca58b72c-d29c-4485-8fbc-e4993dade124}; !- Outlet Port

OS:Connection,
  {82fae9c5-2c73-41db-8f46-1fc69b95b673}, !- Handle
  {3b949358-71c2-4170-8a17-6e9d83ed30ad}, !- Name
  {d59d1907-fb4f-4948-b9fa-010b87c9e62c}, !- Source Object
  10,                                     !- Outlet Port
  {d43f9574-13db-4a4d-80f6-0582e5a5cb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5041f23-e24e-46f7-83d0-098d1499502c}, !- Handle
  {0080d6fb-8d26-4e30-b5de-a7f735e3df6a}, !- Name
  {6cac48cd-f46c-4781-9b06-849d94bffa04}, !- Source Object
  3,                                      !- Outlet Port
  {d59d1907-fb4f-4948-b9fa-010b87c9e62c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0770035e-1fb6-43ae-8b86-ad08ba4693be}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {83044275-905e-4f9a-8319-8394803ab09c}, !- Inlet Node Name
  {87afc5ee-972f-428c-8751-503b8aeea54b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e87791b-9492-4f6f-91cd-d9f883c454c1}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {d6dd1c5e-643f-4ce4-9cfa-40f6eb537acb}, !- Outlet Node Name
  {b37a3146-c280-4d63-a19d-d5ec7d495874}; !- Inlet Node Name 1

OS:Connection,
  {83044275-905e-4f9a-8319-8394803ab09c}, !- Handle
  {fc92f8a4-0d0c-4aad-b07b-6d387ccdf153}, !- Name
  {d43f9574-13db-4a4d-80f6-0582e5a5cb89}, !- Source Object
  3,                                      !- Outlet Port
  {0770035e-1fb6-43ae-8b86-ad08ba4693be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6dd1c5e-643f-4ce4-9cfa-40f6eb537acb}, !- Handle
  {01718539-1908-49fd-864d-6e3d0d47546a}, !- Name
  {3e87791b-9492-4f6f-91cd-d9f883c454c1}, !- Source Object
  2,                                      !- Outlet Port
  {6cac48cd-f46c-4781-9b06-849d94bffa04}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21567806-f90e-43f9-8922-d68f2d50e1d0}, !- Handle
  {d59d1907-fb4f-4948-b9fa-010b87c9e62c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f2dea8a7-e94c-42f5-9ef6-09067da66d6a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {0e8cd743-8192-4e2a-b959-1a2e563a6fc0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7daeb56b-6890-48f1-9a5a-75a89ffd2db6}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b25e1dec-9726-4557-b3ee-8d4ae7b5a92d}, !- Air Inlet Node Name
  {675b840c-e00e-4cf7-abdd-d8e574c8c376}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f3a4cd7a-199e-420a-a69b-6064de5fe46b}, !- Handle
  Coil Heating Electric 67,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6ec64e64-fb75-4993-9dd0-b3d098067adc}, !- Air Inlet Node Name
  {930f2bb5-5c16-474b-a58a-d2758908cd58}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0ee4dbaf-05b2-43d0-999c-c22af639c8e0}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5af59663-6d07-4fb3-a828-7fcc245bddb7}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca340cd2-690c-4ae2-8a84-243922fed7a1}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c0fe7bf-03b6-4fb0-82cf-76f572fa9be7}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1ee9a671-cab0-43d7-8fe2-f193950d7df3}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {62a6599a-deda-4a62-bcd1-a2720afa98f0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {141ad4f3-149d-4cbd-8d45-4ecca36dcc39}, !- Air Inlet Node Name
  {cefe3aaf-9b3e-482c-a7c2-c126bf190d73}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f3049089-307e-4708-b6da-cca0059622ed}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ac671f36-8e91-4429-ad3a-6589b7d12398}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {462e6520-ecee-4b62-9586-ab4b8dcc161e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {462e6520-ecee-4b62-9586-ab4b8dcc161e}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0f6470fa-92b3-44a6-af8e-84f03e67a31d}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {f3049089-307e-4708-b6da-cca0059622ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0f6ddc31-1ea1-490f-907a-7c5378c3755c}, !- Mixed Air Node Name
  {ee465803-7752-4acf-a6ae-97884fa8e3a3}, !- Outdoor Air Stream Node Name
  {d768c9fa-050e-407e-af99-512e830bd50e}, !- Relief Air Stream Node Name
  {aee5f559-e698-43eb-be86-ee22fe816100}; !- Return Air Stream Node Name

OS:Node,
  {ab3acaf8-1da2-4990-9aca-b1ac61b5fa3e}, !- Handle
  Node 535,                               !- Name
  ,                                       !- Inlet Port
  {ee465803-7752-4acf-a6ae-97884fa8e3a3}; !- Outlet Port

OS:Connection,
  {ee465803-7752-4acf-a6ae-97884fa8e3a3}, !- Handle
  {2f98039d-09e2-44f1-b06f-9dec1a8eaba0}, !- Name
  {ab3acaf8-1da2-4990-9aca-b1ac61b5fa3e}, !- Source Object
  3,                                      !- Outlet Port
  {0f6470fa-92b3-44a6-af8e-84f03e67a31d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d79e2d0-df5d-4d81-ba1a-871ce3f85459}, !- Handle
  Node 536,                               !- Name
  {d768c9fa-050e-407e-af99-512e830bd50e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d768c9fa-050e-407e-af99-512e830bd50e}, !- Handle
  {0ebfb0cb-ce33-4278-a95d-68804daaea61}, !- Name
  {0f6470fa-92b3-44a6-af8e-84f03e67a31d}, !- Source Object
  7,                                      !- Outlet Port
  {6d79e2d0-df5d-4d81-ba1a-871ce3f85459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675b840c-e00e-4cf7-abdd-d8e574c8c376}, !- Handle
  {c2f1f15a-cfc2-4aa6-8e45-a0fdbf0cf845}, !- Name
  {7daeb56b-6890-48f1-9a5a-75a89ffd2db6}, !- Source Object
  9,                                      !- Outlet Port
  {912cbbca-3236-40e4-a242-5a7dd59e4046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8f7a9c7-b024-47c8-b6d2-39987a733064}, !- Handle
  Node 537,                               !- Name
  {930f2bb5-5c16-474b-a58a-d2758908cd58}, !- Inlet Port
  {b25e1dec-9726-4557-b3ee-8d4ae7b5a92d}; !- Outlet Port

OS:Connection,
  {930f2bb5-5c16-474b-a58a-d2758908cd58}, !- Handle
  {c05aea93-98df-42a8-b4cd-4794f9e4c768}, !- Name
  {f3a4cd7a-199e-420a-a69b-6064de5fe46b}, !- Source Object
  6,                                      !- Outlet Port
  {c8f7a9c7-b024-47c8-b6d2-39987a733064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25e1dec-9726-4557-b3ee-8d4ae7b5a92d}, !- Handle
  {2605cc77-38de-4671-a101-2d5444eab233}, !- Name
  {c8f7a9c7-b024-47c8-b6d2-39987a733064}, !- Source Object
  3,                                      !- Outlet Port
  {7daeb56b-6890-48f1-9a5a-75a89ffd2db6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c940b841-ab48-4d67-97d9-ecc1487c8c18}, !- Handle
  Node 538,                               !- Name
  {cefe3aaf-9b3e-482c-a7c2-c126bf190d73}, !- Inlet Port
  {6ec64e64-fb75-4993-9dd0-b3d098067adc}; !- Outlet Port

OS:Connection,
  {cefe3aaf-9b3e-482c-a7c2-c126bf190d73}, !- Handle
  {6410cd8a-8be4-4b21-b3cc-cb38815dc22b}, !- Name
  {62a6599a-deda-4a62-bcd1-a2720afa98f0}, !- Source Object
  9,                                      !- Outlet Port
  {c940b841-ab48-4d67-97d9-ecc1487c8c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ec64e64-fb75-4993-9dd0-b3d098067adc}, !- Handle
  {0f81d2af-c7ad-49b8-ae7d-a0c1b1f674f5}, !- Name
  {c940b841-ab48-4d67-97d9-ecc1487c8c18}, !- Source Object
  3,                                      !- Outlet Port
  {f3a4cd7a-199e-420a-a69b-6064de5fe46b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {00a9da01-9531-4611-8130-3c91d7dee202}, !- Handle
  Node 539,                               !- Name
  {0f6ddc31-1ea1-490f-907a-7c5378c3755c}, !- Inlet Port
  {141ad4f3-149d-4cbd-8d45-4ecca36dcc39}; !- Outlet Port

OS:Connection,
  {aee5f559-e698-43eb-be86-ee22fe816100}, !- Handle
  {ec2d7b00-e86d-474d-a106-d4df7d4cd36a}, !- Name
  {61198cb9-6def-4932-ab9b-9e087f2d4188}, !- Source Object
  3,                                      !- Outlet Port
  {0f6470fa-92b3-44a6-af8e-84f03e67a31d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0f6ddc31-1ea1-490f-907a-7c5378c3755c}, !- Handle
  {425dcbf9-d918-459b-b6c6-9af908d90230}, !- Name
  {0f6470fa-92b3-44a6-af8e-84f03e67a31d}, !- Source Object
  5,                                      !- Outlet Port
  {00a9da01-9531-4611-8130-3c91d7dee202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141ad4f3-149d-4cbd-8d45-4ecca36dcc39}, !- Handle
  {9b872c09-18ea-4825-9562-0ee0e296d6ed}, !- Name
  {00a9da01-9531-4611-8130-3c91d7dee202}, !- Source Object
  3,                                      !- Outlet Port
  {62a6599a-deda-4a62-bcd1-a2720afa98f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dd221193-e2a3-4774-9605-4f0ec5cc40b6}, !- Handle
  Makeup-Air Unit Supply Air Temp 33,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {00aaccdb-599b-4d63-9be5-71e1fe7b55b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00aaccdb-599b-4d63-9be5-71e1fe7b55b7}, !- Handle
  Makeup Air Unit Supply Air Temp Default 33, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9c7add3a-f085-4ada-85f7-fe17855e7c0f}, !- Handle
  Setpoint Manager Scheduled 34,          !- Name
  Temperature,                            !- Control Variable
  {dd221193-e2a3-4774-9605-4f0ec5cc40b6}, !- Schedule Name
  {912cbbca-3236-40e4-a242-5a7dd59e4046}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {8bae7b52-dffa-4cac-b92e-e4583612edec}, !- Handle
  Coil Heating Electric 68,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2a4f9681-ea7e-402b-a1f8-58b50f2e8242}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d267aac5-2898-413f-a48f-2289732e65f9}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de95cf14-ff5e-4e4d-80c5-8bdfefb59028}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bf483b5-ce12-4ad4-a698-479ad0531bd0}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10df2c66-9697-4914-bfa8-9e8d1d99a808}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e627427b-eda0-4e4e-84bb-1c85aa667570}, !- Handle
  Coil Cooling DX Single Speed 34 5kBtu/hr 11.0EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7762b715-dca4-4be9-9669-ca1d9bb0accc}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8c10fd74-7016-442c-b97d-adae1ec6ed30}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {192e9ffd-367a-438e-96e8-4489ac1ec7be}, !- Air Inlet Node Name
  {65d22603-c3d0-473f-a06c-2209a6f51d3f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7762b715-dca4-4be9-9669-ca1d9bb0accc}, !- Supply Air Fan Name
  {8bae7b52-dffa-4cac-b92e-e4583612edec}, !- Heating Coil Name
  {e627427b-eda0-4e4e-84bb-1c85aa667570}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4836b620-3f87-49ea-aa1b-a561e015b1fb}, !- Handle
  Node 540,                               !- Name
  {dc7fe594-fc83-4a3e-9d53-5cf1a6b8141c}, !- Inlet Port
  {192e9ffd-367a-438e-96e8-4489ac1ec7be}; !- Outlet Port

OS:Connection,
  {dc7fe594-fc83-4a3e-9d53-5cf1a6b8141c}, !- Handle
  {587bf90a-f86c-4a2c-99a1-03fab68a4a30}, !- Name
  {3c0e0563-e62f-4498-940f-652c83e71bc6}, !- Source Object
  3,                                      !- Outlet Port
  {4836b620-3f87-49ea-aa1b-a561e015b1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192e9ffd-367a-438e-96e8-4489ac1ec7be}, !- Handle
  {4b10eb18-83f1-467f-9bc6-01e6d55b9e88}, !- Name
  {4836b620-3f87-49ea-aa1b-a561e015b1fb}, !- Source Object
  3,                                      !- Outlet Port
  {8c10fd74-7016-442c-b97d-adae1ec6ed30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32216365-0f13-4ad4-93a0-9ccd6ffed467}, !- Handle
  Node 541,                               !- Name
  {65d22603-c3d0-473f-a06c-2209a6f51d3f}, !- Inlet Port
  {b8bc8507-6a9e-4f01-b0b4-6ec965558eef}; !- Outlet Port

OS:Connection,
  {b8bc8507-6a9e-4f01-b0b4-6ec965558eef}, !- Handle
  {c66bc347-1916-4d8b-a507-aa9a52d5a59f}, !- Name
  {32216365-0f13-4ad4-93a0-9ccd6ffed467}, !- Source Object
  3,                                      !- Outlet Port
  {74236fba-3684-4306-b855-2596e924cde5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65d22603-c3d0-473f-a06c-2209a6f51d3f}, !- Handle
  {0331144f-bca9-4fdf-a4ca-204d7b333d74}, !- Name
  {8c10fd74-7016-442c-b97d-adae1ec6ed30}, !- Source Object
  4,                                      !- Outlet Port
  {32216365-0f13-4ad4-93a0-9ccd6ffed467}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {062a414f-34a6-48cb-9cf5-a07656346f00}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7548d7a6-8b30-4e91-904d-e10717c77500}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {f29d5049-c38c-47b0-a144-ddb312154efe}, !- Air Inlet Node Name
  {c2369dbd-8384-4294-881d-610a861f2d94}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {030f7d79-6c53-487a-828e-bc26c7b66f30}, !- Handle
  Node 542,                               !- Name
  {d54733b7-a614-4715-812d-e623fb36016c}, !- Inlet Port
  {b37a3146-c280-4d63-a19d-d5ec7d495874}; !- Outlet Port

OS:Connection,
  {ca58b72c-d29c-4485-8fbc-e4993dade124}, !- Handle
  {6d3084b1-0086-410a-9809-bc7603bfe26c}, !- Name
  {37cc3352-5437-4e9c-9877-bf3682822009}, !- Source Object
  3,                                      !- Outlet Port
  {74236fba-3684-4306-b855-2596e924cde5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d54733b7-a614-4715-812d-e623fb36016c}, !- Handle
  {d14f8f2f-b6c6-4117-b0e0-5507a65aae89}, !- Name
  {80fcf838-3ec0-45d9-b03c-9dc1cf89b7b8}, !- Source Object
  3,                                      !- Outlet Port
  {030f7d79-6c53-487a-828e-bc26c7b66f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37a3146-c280-4d63-a19d-d5ec7d495874}, !- Handle
  {2e9843f3-2730-499a-9698-432817c5e5d0}, !- Name
  {030f7d79-6c53-487a-828e-bc26c7b66f30}, !- Source Object
  3,                                      !- Outlet Port
  {3e87791b-9492-4f6f-91cd-d9f883c454c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af1dba89-cfe1-4b9c-87dc-22f9de7c175b}, !- Handle
  Node 543,                               !- Name
  {87afc5ee-972f-428c-8751-503b8aeea54b}, !- Inlet Port
  {f29d5049-c38c-47b0-a144-ddb312154efe}; !- Outlet Port

OS:Connection,
  {87afc5ee-972f-428c-8751-503b8aeea54b}, !- Handle
  {4ffd56ce-a1d4-4164-9d99-ed01721bacbd}, !- Name
  {0770035e-1fb6-43ae-8b86-ad08ba4693be}, !- Source Object
  3,                                      !- Outlet Port
  {af1dba89-cfe1-4b9c-87dc-22f9de7c175b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29d5049-c38c-47b0-a144-ddb312154efe}, !- Handle
  {2439cabf-6e47-411a-932c-8b34107c96de}, !- Name
  {af1dba89-cfe1-4b9c-87dc-22f9de7c175b}, !- Source Object
  3,                                      !- Outlet Port
  {7548d7a6-8b30-4e91-904d-e10717c77500}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2369dbd-8384-4294-881d-610a861f2d94}, !- Handle
  {8025b98a-37ea-4573-99a5-751a7b728439}, !- Name
  {7548d7a6-8b30-4e91-904d-e10717c77500}, !- Source Object
  4,                                      !- Outlet Port
  {37cc3352-5437-4e9c-9877-bf3682822009}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3a28d92a-1bd1-4ec7-a7be-12e6da2a4c39}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 34, !- Name
  ,                                       !- Controller List Name
  {b9f42bbf-114e-4511-9ad9-c25bebf86a18}, !- Availability Schedule
  {0f2bebcf-1302-46db-b87d-9aa4fb529dbf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e5dc0ea-4296-4a85-943b-b4165b6286bb}, !- Supply Side Inlet Node Name
  {322ed498-604c-4e4d-862a-7f7d6360da67}, !- Demand Side Outlet Node Name
  {1cb3a1ec-30c0-4e22-ab78-9943efb694b4}, !- Demand Side Inlet Node A
  {5c8bd9d6-9c68-4146-945b-44af6ea86e4b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c026541f-d7e7-4ca4-9ffc-47676c1de14b}, !- Demand Mixer Name
  {94f4b0ad-a62c-40be-85c5-2858817d1b5d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c55c235-47ee-48c5-93a1-ad43bd2e05d1}, !- Handle
  Node 544,                               !- Name
  {5e5dc0ea-4296-4a85-943b-b4165b6286bb}, !- Inlet Port
  {a50e2964-5375-4ade-929d-0d26c3b7768a}; !- Outlet Port

OS:Node,
  {658e9531-25f6-440a-a530-8777a211764d}, !- Handle
  Node 545,                               !- Name
  {d3407ec4-88d3-47be-a733-dd717ee0db56}, !- Inlet Port
  {5c8bd9d6-9c68-4146-945b-44af6ea86e4b}; !- Outlet Port

OS:Connection,
  {5e5dc0ea-4296-4a85-943b-b4165b6286bb}, !- Handle
  {c928b24d-518d-4abe-b2e6-fea55d8f4ea0}, !- Name
  {3a28d92a-1bd1-4ec7-a7be-12e6da2a4c39}, !- Source Object
  8,                                      !- Outlet Port
  {5c55c235-47ee-48c5-93a1-ad43bd2e05d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c8bd9d6-9c68-4146-945b-44af6ea86e4b}, !- Handle
  {7d716f17-8c10-4a0d-887e-d017f048d8fb}, !- Name
  {658e9531-25f6-440a-a530-8777a211764d}, !- Source Object
  3,                                      !- Outlet Port
  {3a28d92a-1bd1-4ec7-a7be-12e6da2a4c39}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6e6c31da-b6f8-4a80-843c-d7b097aa34ad}, !- Handle
  Node 546,                               !- Name
  {1cb3a1ec-30c0-4e22-ab78-9943efb694b4}, !- Inlet Port
  {707d7266-a49c-484a-9087-5e2be215d27b}; !- Outlet Port

OS:Node,
  {3390defe-c6b3-4780-ad5a-a6a147e7aa9c}, !- Handle
  Node 547,                               !- Name
  {96e4171a-fbdc-494f-a058-7b97628318fe}, !- Inlet Port
  {322ed498-604c-4e4d-862a-7f7d6360da67}; !- Outlet Port

OS:Node,
  {b86204ee-b967-4568-9dee-0f5b4dd4ca43}, !- Handle
  Node 548,                               !- Name
  {37659eca-d263-460f-9d9e-6d5d56c95b7c}, !- Inlet Port
  {8896e2fb-090c-4cff-be48-878ffe5be296}; !- Outlet Port

OS:Connection,
  {1cb3a1ec-30c0-4e22-ab78-9943efb694b4}, !- Handle
  {59ef2fb5-0d82-4495-a1aa-b5a6436b6350}, !- Name
  {3a28d92a-1bd1-4ec7-a7be-12e6da2a4c39}, !- Source Object
  10,                                     !- Outlet Port
  {6e6c31da-b6f8-4a80-843c-d7b097aa34ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322ed498-604c-4e4d-862a-7f7d6360da67}, !- Handle
  {54af06a2-124b-42e0-b1fb-3d819eb79dc8}, !- Name
  {3390defe-c6b3-4780-ad5a-a6a147e7aa9c}, !- Source Object
  3,                                      !- Outlet Port
  {3a28d92a-1bd1-4ec7-a7be-12e6da2a4c39}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94f4b0ad-a62c-40be-85c5-2858817d1b5d}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {707d7266-a49c-484a-9087-5e2be215d27b}, !- Inlet Node Name
  {5cc5c437-62ef-412c-be71-9f1a59c9314d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c026541f-d7e7-4ca4-9ffc-47676c1de14b}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {96e4171a-fbdc-494f-a058-7b97628318fe}, !- Outlet Node Name
  {6c4076df-a20a-4f4c-a8d2-f1dd0320616b}; !- Inlet Node Name 1

OS:Connection,
  {707d7266-a49c-484a-9087-5e2be215d27b}, !- Handle
  {34ba8ae9-5a92-4e78-b89e-61e887314806}, !- Name
  {6e6c31da-b6f8-4a80-843c-d7b097aa34ad}, !- Source Object
  3,                                      !- Outlet Port
  {94f4b0ad-a62c-40be-85c5-2858817d1b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e4171a-fbdc-494f-a058-7b97628318fe}, !- Handle
  {a51e5f6d-d2de-424d-a3b2-71d34a687c3b}, !- Name
  {c026541f-d7e7-4ca4-9ffc-47676c1de14b}, !- Source Object
  2,                                      !- Outlet Port
  {3390defe-c6b3-4780-ad5a-a6a147e7aa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9264e71-6964-475d-93f1-278e29aa1fd3}, !- Handle
  {3a28d92a-1bd1-4ec7-a7be-12e6da2a4c39}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0f2bebcf-1302-46db-b87d-9aa4fb529dbf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {6539be3c-fc89-438f-a88a-079820059900}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {55af5d8d-a063-4950-bf9f-397ca1a442c2}, !- Handle
  Fan Constant Volume 69,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {780d88e1-6037-4785-9020-de0373189a05}, !- Air Inlet Node Name
  {d3407ec4-88d3-47be-a733-dd717ee0db56}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {05ad5271-68bc-4ceb-b1cb-71d0ec49d2b9}, !- Handle
  Coil Heating Electric 69,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d0819cc8-45e7-49ff-a483-bc7f08f05937}, !- Air Inlet Node Name
  {6892d5bc-95b3-4550-9b67-a8bf5029c72b}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b53e7220-bea3-407b-979a-e8e91f37b3d8}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f05a991f-b0c2-487c-a523-30ba0e8b9dfb}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f67b3273-c926-41e3-a4f3-c9c06f3e540f}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10e1c17f-f9fe-405f-b06b-bc6fb1184e49}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {be55cd55-bc2d-4684-bf66-de47af335bc3}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0277ba11-cc94-4bf2-90ac-c840a9d43bcd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 1kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f6ff63b4-531c-438e-8c9f-5e657d4e9335}, !- Air Inlet Node Name
  {6d8a0600-2376-4750-843e-8651ccb12ee1}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b3350b21-b000-4e56-825a-5d0b6bde77a6}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9f42bbf-114e-4511-9ad9-c25bebf86a18}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {80028567-a574-4cf3-9413-7e226a88ad7b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {80028567-a574-4cf3-9413-7e226a88ad7b}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a2ccecb6-2afe-4b9a-88e2-9ab3cec9187b}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {b3350b21-b000-4e56-825a-5d0b6bde77a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5ee7d54a-9f98-4eff-93fb-7b7254a9b6eb}, !- Mixed Air Node Name
  {50a3426b-611d-45c6-8898-b31b7db7cf4e}, !- Outdoor Air Stream Node Name
  {66581e16-e92b-444f-b3c9-054044cb30c4}, !- Relief Air Stream Node Name
  {a50e2964-5375-4ade-929d-0d26c3b7768a}; !- Return Air Stream Node Name

OS:Node,
  {a3039eb9-b1b3-4ee0-8b24-0e3b8c62591b}, !- Handle
  Node 549,                               !- Name
  ,                                       !- Inlet Port
  {50a3426b-611d-45c6-8898-b31b7db7cf4e}; !- Outlet Port

OS:Connection,
  {50a3426b-611d-45c6-8898-b31b7db7cf4e}, !- Handle
  {e51b1402-fa10-426d-9dc7-2ca76b818dd7}, !- Name
  {a3039eb9-b1b3-4ee0-8b24-0e3b8c62591b}, !- Source Object
  3,                                      !- Outlet Port
  {a2ccecb6-2afe-4b9a-88e2-9ab3cec9187b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {db41e99a-3a24-4656-a328-e090dfa3d185}, !- Handle
  Node 550,                               !- Name
  {66581e16-e92b-444f-b3c9-054044cb30c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66581e16-e92b-444f-b3c9-054044cb30c4}, !- Handle
  {64d26591-d78e-4d14-ab5f-f7a23bd69ace}, !- Name
  {a2ccecb6-2afe-4b9a-88e2-9ab3cec9187b}, !- Source Object
  7,                                      !- Outlet Port
  {db41e99a-3a24-4656-a328-e090dfa3d185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3407ec4-88d3-47be-a733-dd717ee0db56}, !- Handle
  {6fad23cb-caba-4793-8ad3-fedfea69b813}, !- Name
  {55af5d8d-a063-4950-bf9f-397ca1a442c2}, !- Source Object
  9,                                      !- Outlet Port
  {658e9531-25f6-440a-a530-8777a211764d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf05f11b-c96f-4914-9c13-f98ea9cf220d}, !- Handle
  Node 551,                               !- Name
  {6892d5bc-95b3-4550-9b67-a8bf5029c72b}, !- Inlet Port
  {780d88e1-6037-4785-9020-de0373189a05}; !- Outlet Port

OS:Connection,
  {6892d5bc-95b3-4550-9b67-a8bf5029c72b}, !- Handle
  {609eb58d-122e-4ab8-addd-250f9954676c}, !- Name
  {05ad5271-68bc-4ceb-b1cb-71d0ec49d2b9}, !- Source Object
  6,                                      !- Outlet Port
  {cf05f11b-c96f-4914-9c13-f98ea9cf220d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780d88e1-6037-4785-9020-de0373189a05}, !- Handle
  {7f47186b-fa37-4aaa-9788-9b4d66d83f9d}, !- Name
  {cf05f11b-c96f-4914-9c13-f98ea9cf220d}, !- Source Object
  3,                                      !- Outlet Port
  {55af5d8d-a063-4950-bf9f-397ca1a442c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b23325e4-c34d-420e-abbd-991bdeb1ad5c}, !- Handle
  Node 552,                               !- Name
  {6d8a0600-2376-4750-843e-8651ccb12ee1}, !- Inlet Port
  {d0819cc8-45e7-49ff-a483-bc7f08f05937}; !- Outlet Port

OS:Connection,
  {6d8a0600-2376-4750-843e-8651ccb12ee1}, !- Handle
  {286935a9-160b-4423-808d-914a40b29fc1}, !- Name
  {0277ba11-cc94-4bf2-90ac-c840a9d43bcd}, !- Source Object
  9,                                      !- Outlet Port
  {b23325e4-c34d-420e-abbd-991bdeb1ad5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0819cc8-45e7-49ff-a483-bc7f08f05937}, !- Handle
  {876e2b90-0778-4f61-a244-09a5d06df37e}, !- Name
  {b23325e4-c34d-420e-abbd-991bdeb1ad5c}, !- Source Object
  3,                                      !- Outlet Port
  {05ad5271-68bc-4ceb-b1cb-71d0ec49d2b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b7ee0c09-1b33-49e4-ae08-e2ff968fe176}, !- Handle
  Node 553,                               !- Name
  {5ee7d54a-9f98-4eff-93fb-7b7254a9b6eb}, !- Inlet Port
  {f6ff63b4-531c-438e-8c9f-5e657d4e9335}; !- Outlet Port

OS:Connection,
  {a50e2964-5375-4ade-929d-0d26c3b7768a}, !- Handle
  {114a0fc9-0235-4d69-9fcf-44bed86638d1}, !- Name
  {5c55c235-47ee-48c5-93a1-ad43bd2e05d1}, !- Source Object
  3,                                      !- Outlet Port
  {a2ccecb6-2afe-4b9a-88e2-9ab3cec9187b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5ee7d54a-9f98-4eff-93fb-7b7254a9b6eb}, !- Handle
  {f995cd9f-18ba-4295-a614-34d7cf5e8ac6}, !- Name
  {a2ccecb6-2afe-4b9a-88e2-9ab3cec9187b}, !- Source Object
  5,                                      !- Outlet Port
  {b7ee0c09-1b33-49e4-ae08-e2ff968fe176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ff63b4-531c-438e-8c9f-5e657d4e9335}, !- Handle
  {395aa4dd-93b9-4ab7-ac12-f1e59f71442d}, !- Name
  {b7ee0c09-1b33-49e4-ae08-e2ff968fe176}, !- Source Object
  3,                                      !- Outlet Port
  {0277ba11-cc94-4bf2-90ac-c840a9d43bcd}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c3488a02-5b74-4b36-b4b7-0c2b76f952ff}, !- Handle
  Makeup-Air Unit Supply Air Temp 34,     !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  {cd7faa41-a42e-47b5-923c-f17ae4475e15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd7faa41-a42e-47b5-923c-f17ae4475e15}, !- Handle
  Makeup Air Unit Supply Air Temp Default 34, !- Name
  {33a010d4-e954-4474-8d9e-f81cfe803a8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dc835509-afc9-4a75-b16e-7dd26e956710}, !- Handle
  Setpoint Manager Scheduled 35,          !- Name
  Temperature,                            !- Control Variable
  {c3488a02-5b74-4b36-b4b7-0c2b76f952ff}, !- Schedule Name
  {658e9531-25f6-440a-a530-8777a211764d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {f995dd62-83bc-4b1e-b903-101952a790ab}, !- Handle
  Coil Heating Electric 70,               !- Name
  {eef9f429-5fb7-4d8d-88e3-84c500fea86a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fdfd4c46-73e7-4914-a5f9-0ff5d9d498d2}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a23294f-cde1-4a86-96a2-85e1fd668b10}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5db1b34-6991-4d23-94f1-242d231098a8}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49795208-9ade-44f5-92d5-75bb2fe1cf7a}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cc884045-0cee-4f18-8e75-32036184e909}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {622036de-0c43-45f8-9400-7d59786e8453}, !- Handle
  Coil Cooling DX Single Speed 35 8kBtu/hr 10.8EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72103391389617,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {46a3474f-d21e-478e-826e-0c38cf6b64cb}, !- Handle
  Fan Constant Volume 70,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ca38716e-9e94-4a8f-adec-e7a062fb61a2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {ba64d4e7-51cd-447c-8e34-19e481ca6113}, !- Air Inlet Node Name
  {cdd1aa5b-a5e1-469a-b835-fc5a2c4d10ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {46a3474f-d21e-478e-826e-0c38cf6b64cb}, !- Supply Air Fan Name
  {f995dd62-83bc-4b1e-b903-101952a790ab}, !- Heating Coil Name
  {622036de-0c43-45f8-9400-7d59786e8453}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f1cfc425-3129-4528-9f9a-5a697e63e721}, !- Handle
  Node 554,                               !- Name
  {eff4f236-a554-4bd6-b34d-229278a5ccda}, !- Inlet Port
  {ba64d4e7-51cd-447c-8e34-19e481ca6113}; !- Outlet Port

OS:Connection,
  {eff4f236-a554-4bd6-b34d-229278a5ccda}, !- Handle
  {6bc0633d-b52c-4a45-bd4e-df035ed3594f}, !- Name
  {3427aa8f-cb22-4434-a64f-eeea68b587ed}, !- Source Object
  3,                                      !- Outlet Port
  {f1cfc425-3129-4528-9f9a-5a697e63e721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba64d4e7-51cd-447c-8e34-19e481ca6113}, !- Handle
  {4ce34b23-c288-475a-8e82-ec51924802b8}, !- Name
  {f1cfc425-3129-4528-9f9a-5a697e63e721}, !- Source Object
  3,                                      !- Outlet Port
  {ca38716e-9e94-4a8f-adec-e7a062fb61a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2321d0c-062f-4449-8635-aeced03d0c44}, !- Handle
  Node 555,                               !- Name
  {cdd1aa5b-a5e1-469a-b835-fc5a2c4d10ec}, !- Inlet Port
  {8379126e-c45d-4df4-b87a-a2a99b389beb}; !- Outlet Port

OS:Connection,
  {8379126e-c45d-4df4-b87a-a2a99b389beb}, !- Handle
  {de402e38-cec1-4c15-9ad2-d63c256706cb}, !- Name
  {f2321d0c-062f-4449-8635-aeced03d0c44}, !- Source Object
  3,                                      !- Outlet Port
  {31bf638a-32cc-4de5-906e-a5d3667704e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdd1aa5b-a5e1-469a-b835-fc5a2c4d10ec}, !- Handle
  {0c1a50bd-7936-4cf5-8e68-d31a4d85f421}, !- Name
  {ca38716e-9e94-4a8f-adec-e7a062fb61a2}, !- Source Object
  4,                                      !- Outlet Port
  {f2321d0c-062f-4449-8635-aeced03d0c44}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e71f657d-fc47-49c2-b714-33b66b0fd2da}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d7d8cc2-8c51-4b40-9a80-cc19905322e9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {c64ade21-8646-4e10-b3c8-7371bf923a9f}, !- Air Inlet Node Name
  {37659eca-d263-460f-9d9e-6d5d56c95b7c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {189c2b55-a7ad-4158-8572-6f4285f1fb59}, !- Handle
  Node 556,                               !- Name
  {afcc7917-6637-41a1-a910-8302491d150f}, !- Inlet Port
  {6c4076df-a20a-4f4c-a8d2-f1dd0320616b}; !- Outlet Port

OS:Connection,
  {8896e2fb-090c-4cff-be48-878ffe5be296}, !- Handle
  {42743c77-adb0-4496-9208-684dc19c5dd3}, !- Name
  {b86204ee-b967-4568-9dee-0f5b4dd4ca43}, !- Source Object
  3,                                      !- Outlet Port
  {31bf638a-32cc-4de5-906e-a5d3667704e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {afcc7917-6637-41a1-a910-8302491d150f}, !- Handle
  {74cdc32f-6059-40b9-87bb-d7a3da7d9369}, !- Name
  {ef9d9bb4-1c18-4d35-9d21-043132ef07c0}, !- Source Object
  3,                                      !- Outlet Port
  {189c2b55-a7ad-4158-8572-6f4285f1fb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4076df-a20a-4f4c-a8d2-f1dd0320616b}, !- Handle
  {e298f57b-0cba-48e8-9a19-33955448ccb6}, !- Name
  {189c2b55-a7ad-4158-8572-6f4285f1fb59}, !- Source Object
  3,                                      !- Outlet Port
  {c026541f-d7e7-4ca4-9ffc-47676c1de14b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3791b917-288e-45d0-aeab-071ac88d347b}, !- Handle
  Node 557,                               !- Name
  {5cc5c437-62ef-412c-be71-9f1a59c9314d}, !- Inlet Port
  {c64ade21-8646-4e10-b3c8-7371bf923a9f}; !- Outlet Port

OS:Connection,
  {5cc5c437-62ef-412c-be71-9f1a59c9314d}, !- Handle
  {075c14f8-3fde-4de6-9efa-4e0c43fba6ad}, !- Name
  {94f4b0ad-a62c-40be-85c5-2858817d1b5d}, !- Source Object
  3,                                      !- Outlet Port
  {3791b917-288e-45d0-aeab-071ac88d347b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64ade21-8646-4e10-b3c8-7371bf923a9f}, !- Handle
  {cae89077-fd9c-400d-9a9c-9564ba38bf21}, !- Name
  {3791b917-288e-45d0-aeab-071ac88d347b}, !- Source Object
  3,                                      !- Outlet Port
  {7d7d8cc2-8c51-4b40-9a80-cc19905322e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37659eca-d263-460f-9d9e-6d5d56c95b7c}, !- Handle
  {a004c8d1-f780-4f06-9099-297262cd5139}, !- Name
  {7d7d8cc2-8c51-4b40-9a80-cc19905322e9}, !- Source Object
  4,                                      !- Outlet Port
  {b86204ee-b967-4568-9dee-0f5b4dd4ca43}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a7b6d3b4-c7c8-4297-8874-a2133c9a9043}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {e913ce13-dfb5-4a5a-92a2-4ccea2b5dffe}, !- Availability Schedule
  {eb5de65c-c394-4e41-b1fb-5a49903faae7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3587dd85-5a6e-48d4-89bd-5e204a1395f9}, !- Supply Side Inlet Node Name
  {ed52fd8f-a09e-46e1-be8d-f25df489f399}, !- Demand Side Outlet Node Name
  {987cd2ef-cc52-4a1b-a6d8-bc8a8ca7ebfc}, !- Demand Side Inlet Node A
  {cd0cc29f-cd3a-4d7c-b14a-8f8d7e7fed5a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {71160498-b716-43ac-addc-785f7d98483d}, !- Demand Mixer Name
  {ef193e98-86dd-4ab2-9382-dd13b2098943}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {889d62dd-aa8b-4146-8390-20a1b632ad29}, !- Handle
  Node 558,                               !- Name
  {3587dd85-5a6e-48d4-89bd-5e204a1395f9}, !- Inlet Port
  {341a5120-d5e7-4a53-bac7-5dd41e8530c7}; !- Outlet Port

OS:Node,
  {0ffc5d0b-1904-4d61-9db7-74670ae03ece}, !- Handle
  Node 559,                               !- Name
  {2904f4e6-e848-43a7-8755-256124262d3f}, !- Inlet Port
  {cd0cc29f-cd3a-4d7c-b14a-8f8d7e7fed5a}; !- Outlet Port

OS:Connection,
  {3587dd85-5a6e-48d4-89bd-5e204a1395f9}, !- Handle
  {241d2243-3f22-45e3-9168-f039184d4258}, !- Name
  {a7b6d3b4-c7c8-4297-8874-a2133c9a9043}, !- Source Object
  8,                                      !- Outlet Port
  {889d62dd-aa8b-4146-8390-20a1b632ad29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0cc29f-cd3a-4d7c-b14a-8f8d7e7fed5a}, !- Handle
  {e59935e0-b73f-426e-851d-e63fae8ad5f8}, !- Name
  {0ffc5d0b-1904-4d61-9db7-74670ae03ece}, !- Source Object
  3,                                      !- Outlet Port
  {a7b6d3b4-c7c8-4297-8874-a2133c9a9043}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e356e2cc-f50a-4261-84f4-c5dd31f69b86}, !- Handle
  Node 560,                               !- Name
  {987cd2ef-cc52-4a1b-a6d8-bc8a8ca7ebfc}, !- Inlet Port
  {e08254fa-1929-4fc2-a80c-96faa8646d56}; !- Outlet Port

OS:Node,
  {16efb46b-f966-4beb-9e69-9f768764d9f7}, !- Handle
  Node 561,                               !- Name
  {b98e3f69-61c7-49bb-8a88-abd67440b3e0}, !- Inlet Port
  {ed52fd8f-a09e-46e1-be8d-f25df489f399}; !- Outlet Port

OS:Node,
  {801f6103-2bbd-4573-b55e-0200c8683bd4}, !- Handle
  Node 562,                               !- Name
  {6407bc8f-df78-4cdf-995d-a3391c132505}, !- Inlet Port
  {990ad10f-102d-4de4-9e49-6e87d7f6ca3d}; !- Outlet Port

OS:Connection,
  {987cd2ef-cc52-4a1b-a6d8-bc8a8ca7ebfc}, !- Handle
  {4f353bf2-9f4b-48c1-9221-781f2d713f61}, !- Name
  {a7b6d3b4-c7c8-4297-8874-a2133c9a9043}, !- Source Object
  10,                                     !- Outlet Port
  {e356e2cc-f50a-4261-84f4-c5dd31f69b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed52fd8f-a09e-46e1-be8d-f25df489f399}, !- Handle
  {76c48818-b8e6-4108-aec9-5a792766f5d4}, !- Name
  {16efb46b-f966-4beb-9e69-9f768764d9f7}, !- Source Object
  3,                                      !- Outlet Port
  {a7b6d3b4-c7c8-4297-8874-a2133c9a9043}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef193e98-86dd-4ab2-9382-dd13b2098943}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {e08254fa-1929-4fc2-a80c-96faa8646d56}, !- Inlet Node Name
  {3923b828-9eba-45a6-97ae-506238506196}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {71160498-b716-43ac-addc-785f7d98483d}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {b98e3f69-61c7-49bb-8a88-abd67440b3e0}, !- Outlet Node Name
  {f304440c-2027-4d58-b444-ac81d7126b7f}; !- Inlet Node Name 1

OS:Connection,
  {e08254fa-1929-4fc2-a80c-96faa8646d56}, !- Handle
  {33a24dae-f358-413a-b0e2-b14f58f3c50b}, !- Name
  {e356e2cc-f50a-4261-84f4-c5dd31f69b86}, !- Source Object
  3,                                      !- Outlet Port
  {ef193e98-86dd-4ab2-9382-dd13b2098943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98e3f69-61c7-49bb-8a88-abd67440b3e0}, !- Handle
  {240fd331-bdf4-4a57-9ce8-775ea7b2b53e}, !- Name
  {71160498-b716-43ac-addc-785f7d98483d}, !- Source Object
  2,                                      !- Outlet Port
  {16efb46b-f966-4beb-9e69-9f768764d9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d2bb6085-fabd-4c4d-ac4d-d04ad046d3ae}, !- Handle
  {a7b6d3b4-c7c8-4297-8874-a2133c9a9043}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {eb5de65c-c394-4e41-b1fb-5a49903faae7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {85f6ce5b-145b-4379-a2e4-5beff86e5045}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ea0bbb8e-94e4-45de-a5ef-6fe68c5de28c}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {93654f6e-8399-40c4-839f-282cd38bedbe}, !- Air Inlet Node Name
  {2904f4e6-e848-43a7-8755-256124262d3f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f7641505-1f9d-40e3-a24c-c4f77c283cb0}, !- Handle
  Coil Heating Electric 71,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {17cd03a0-1d96-4e93-b221-0654824a4a3d}, !- Air Inlet Node Name
  {c2a6fc6c-177e-4649-96c0-36207a8a8f28}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {64791836-f7e1-4714-bdef-e842994f5212}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d39f60de-c97e-45ea-9b52-72dd9eb4a656}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ce5eda9-3f24-45a4-8665-e35c5eb2a40b}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfd126cd-48e3-4e43-9d71-da9ec92a4aa5}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {357a0690-8936-4e36-998b-3b771d707bd9}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5d664a42-cdbe-44b6-91f8-99acb7c85066}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 14kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {96756481-c354-4de3-a5f8-d50b330f6a72}, !- Air Inlet Node Name
  {3ce3d079-1a0e-4a91-a1a2-285b0b733eb3}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2d7f2fc7-fcca-480e-b565-1cc69329f349}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e913ce13-dfb5-4a5a-92a2-4ccea2b5dffe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {913e0583-f2bd-4a00-ae11-cc1cb2d943fc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {913e0583-f2bd-4a00-ae11-cc1cb2d943fc}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4319e504-1a75-4f7f-a644-6b2a6b43ea58}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {2d7f2fc7-fcca-480e-b565-1cc69329f349}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47f1a91e-77ee-4ced-955e-f37cfff41b03}, !- Mixed Air Node Name
  {e4aadb7b-f6e5-49fb-b362-edc55e3d7334}, !- Outdoor Air Stream Node Name
  {4a9b83eb-2358-4e1f-ab68-3097d63a3b80}, !- Relief Air Stream Node Name
  {341a5120-d5e7-4a53-bac7-5dd41e8530c7}; !- Return Air Stream Node Name

OS:Node,
  {44da3fee-f2e0-4252-89e3-18ed7a466755}, !- Handle
  Node 563,                               !- Name
  ,                                       !- Inlet Port
  {e4aadb7b-f6e5-49fb-b362-edc55e3d7334}; !- Outlet Port

OS:Connection,
  {e4aadb7b-f6e5-49fb-b362-edc55e3d7334}, !- Handle
  {388f5583-4fca-4c09-8873-3f3a5262ee12}, !- Name
  {44da3fee-f2e0-4252-89e3-18ed7a466755}, !- Source Object
  3,                                      !- Outlet Port
  {4319e504-1a75-4f7f-a644-6b2a6b43ea58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed26ee77-222c-441d-8888-69d9af7561d2}, !- Handle
  Node 564,                               !- Name
  {4a9b83eb-2358-4e1f-ab68-3097d63a3b80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a9b83eb-2358-4e1f-ab68-3097d63a3b80}, !- Handle
  {7cfc7532-8670-4069-8197-67ce7a973902}, !- Name
  {4319e504-1a75-4f7f-a644-6b2a6b43ea58}, !- Source Object
  7,                                      !- Outlet Port
  {ed26ee77-222c-441d-8888-69d9af7561d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2904f4e6-e848-43a7-8755-256124262d3f}, !- Handle
  {6c16dad2-f54f-49d5-9686-d5358ad6e92d}, !- Name
  {ea0bbb8e-94e4-45de-a5ef-6fe68c5de28c}, !- Source Object
  9,                                      !- Outlet Port
  {0ffc5d0b-1904-4d61-9db7-74670ae03ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30dbae08-c693-477b-b97a-713625a9f65d}, !- Handle
  Node 565,                               !- Name
  {c2a6fc6c-177e-4649-96c0-36207a8a8f28}, !- Inlet Port
  {93654f6e-8399-40c4-839f-282cd38bedbe}; !- Outlet Port

OS:Connection,
  {c2a6fc6c-177e-4649-96c0-36207a8a8f28}, !- Handle
  {575ab152-cd41-4f4c-b6d7-704190483952}, !- Name
  {f7641505-1f9d-40e3-a24c-c4f77c283cb0}, !- Source Object
  6,                                      !- Outlet Port
  {30dbae08-c693-477b-b97a-713625a9f65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93654f6e-8399-40c4-839f-282cd38bedbe}, !- Handle
  {1119c6fa-e523-4210-a4cd-96fb60802bc3}, !- Name
  {30dbae08-c693-477b-b97a-713625a9f65d}, !- Source Object
  3,                                      !- Outlet Port
  {ea0bbb8e-94e4-45de-a5ef-6fe68c5de28c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e45a7758-5e1f-45fe-85d7-47e8814cc024}, !- Handle
  Node 566,                               !- Name
  {3ce3d079-1a0e-4a91-a1a2-285b0b733eb3}, !- Inlet Port
  {17cd03a0-1d96-4e93-b221-0654824a4a3d}; !- Outlet Port

OS:Connection,
  {3ce3d079-1a0e-4a91-a1a2-285b0b733eb3}, !- Handle
  {29dcbcef-bbcb-4200-a24a-05d9f0fc0aeb}, !- Name
  {5d664a42-cdbe-44b6-91f8-99acb7c85066}, !- Source Object
  9,                                      !- Outlet Port
  {e45a7758-5e1f-45fe-85d7-47e8814cc024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17cd03a0-1d96-4e93-b221-0654824a4a3d}, !- Handle
  {f9c51acd-ffc7-4218-8647-1f9b30fc298b}, !- Name
  {e45a7758-5e1f-45fe-85d7-47e8814cc024}, !- Source Object
  3,                                      !- Outlet Port
  {f7641505-1f9d-40e3-a24c-c4f77c283cb0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e56d7327-2c7c-458c-85ca-0f97a32fe0a4}, !- Handle
  Node 567,                               !- Name
  {47f1a91e-77ee-4ced-955e-f37cfff41b03}, !- Inlet Port
  {96756481-c354-4de3-a5f8-d50b330f6a72}; !- Outlet Port

OS:Connection,
  {341a5120-d5e7-4a53-bac7-5dd41e8530c7}, !- Handle
  {ff6f8211-4f65-4861-b41d-45960bc924f9}, !- Name
  {889d62dd-aa8b-4146-8390-20a1b632ad29}, !- Source Object
  3,                                      !- Outlet Port
  {4319e504-1a75-4f7f-a644-6b2a6b43ea58}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47f1a91e-77ee-4ced-955e-f37cfff41b03}, !- Handle
  {3aa50430-b4af-49de-b472-63ca9674c1e1}, !- Name
  {4319e504-1a75-4f7f-a644-6b2a6b43ea58}, !- Source Object
  5,                                      !- Outlet Port
  {e56d7327-2c7c-458c-85ca-0f97a32fe0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96756481-c354-4de3-a5f8-d50b330f6a72}, !- Handle
  {3f3253a6-06f5-4251-894c-4c3d83012bb1}, !- Name
  {e56d7327-2c7c-458c-85ca-0f97a32fe0a4}, !- Source Object
  3,                                      !- Outlet Port
  {5d664a42-cdbe-44b6-91f8-99acb7c85066}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {64f424bf-ede4-4c91-ac71-5c84e3aac2aa}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f8da0ac8-724b-43c7-94e7-fe13e0d92c1e}, !- Control Zone Name
  {0ffc5d0b-1904-4d61-9db7-74670ae03ece}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1df416da-e6d0-4f36-ae74-395d74bf2da8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {abfec381-da29-45b5-85ab-2902bf356478}, !- Air Inlet Node Name
  {6407bc8f-df78-4cdf-995d-a3391c132505}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {589d0f87-71cf-4d31-ab42-d6b39f743b7e}, !- Handle
  Node 568,                               !- Name
  {b839f59f-ad64-49db-992b-17231add23f0}, !- Inlet Port
  {f304440c-2027-4d58-b444-ac81d7126b7f}; !- Outlet Port

OS:Connection,
  {990ad10f-102d-4de4-9e49-6e87d7f6ca3d}, !- Handle
  {48b61077-e392-46ce-a091-a34c08eb67a1}, !- Name
  {801f6103-2bbd-4573-b55e-0200c8683bd4}, !- Source Object
  3,                                      !- Outlet Port
  {138f7cf8-a365-4ccf-951c-3591044f167e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b839f59f-ad64-49db-992b-17231add23f0}, !- Handle
  {b6c9cd8a-dcce-4df1-b10a-f023733c910b}, !- Name
  {1f8ae8a5-32a8-4cfc-af06-1dbeb2c93e8c}, !- Source Object
  3,                                      !- Outlet Port
  {589d0f87-71cf-4d31-ab42-d6b39f743b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f304440c-2027-4d58-b444-ac81d7126b7f}, !- Handle
  {41f2f916-8fca-4e1a-ac28-cf32dde2cef1}, !- Name
  {589d0f87-71cf-4d31-ab42-d6b39f743b7e}, !- Source Object
  3,                                      !- Outlet Port
  {71160498-b716-43ac-addc-785f7d98483d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1453755-69b2-4193-ab86-61f3d6b5b40b}, !- Handle
  Node 569,                               !- Name
  {3923b828-9eba-45a6-97ae-506238506196}, !- Inlet Port
  {abfec381-da29-45b5-85ab-2902bf356478}; !- Outlet Port

OS:Connection,
  {3923b828-9eba-45a6-97ae-506238506196}, !- Handle
  {2195052a-eb78-4c1b-a643-5cf9242c6809}, !- Name
  {ef193e98-86dd-4ab2-9382-dd13b2098943}, !- Source Object
  3,                                      !- Outlet Port
  {b1453755-69b2-4193-ab86-61f3d6b5b40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abfec381-da29-45b5-85ab-2902bf356478}, !- Handle
  {09a1816a-081b-44e8-ad96-d324fb317d06}, !- Name
  {b1453755-69b2-4193-ab86-61f3d6b5b40b}, !- Source Object
  3,                                      !- Outlet Port
  {1df416da-e6d0-4f36-ae74-395d74bf2da8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6407bc8f-df78-4cdf-995d-a3391c132505}, !- Handle
  {aafea5c7-57b2-4cf5-9b25-94f97ced868c}, !- Name
  {1df416da-e6d0-4f36-ae74-395d74bf2da8}, !- Source Object
  4,                                      !- Outlet Port
  {801f6103-2bbd-4573-b55e-0200c8683bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cdca1569-fd9a-40ce-b96b-c8df7dfd1cf1}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {e4f49379-42a1-4451-8116-abea263d9206}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {e5e3181b-d5b3-40d6-ac3d-44cc85526612}, !- Availability Schedule
  {159d57fa-48d6-4cd6-806e-bd48490d3504}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf50b961-86e4-4bef-9316-9d7938a121e9}, !- Supply Side Inlet Node Name
  {15b3a043-96a1-44bc-9ae6-71c3bc911f77}, !- Demand Side Outlet Node Name
  {cd114dd4-77a4-49b2-88e8-c9f0e965cf5e}, !- Demand Side Inlet Node A
  {e161326d-73d0-4526-9c0b-66c1b8723623}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Demand Mixer Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {54c16e49-490b-4bcd-b5b0-37bab2b956c3}, !- Handle
  Node 570,                               !- Name
  {bf50b961-86e4-4bef-9316-9d7938a121e9}, !- Inlet Port
  {86516b03-d4ef-4a9f-9fbc-e7c30b6d1ddd}; !- Outlet Port

OS:Node,
  {d199aa3e-e015-485d-90a5-11e6219e6b32}, !- Handle
  Node 571,                               !- Name
  {7e7dbb1b-eabb-420a-b896-3566defff139}, !- Inlet Port
  {e161326d-73d0-4526-9c0b-66c1b8723623}; !- Outlet Port

OS:Connection,
  {bf50b961-86e4-4bef-9316-9d7938a121e9}, !- Handle
  {0222a7fe-bdc1-45cb-988d-1d285b0add80}, !- Name
  {e4f49379-42a1-4451-8116-abea263d9206}, !- Source Object
  8,                                      !- Outlet Port
  {54c16e49-490b-4bcd-b5b0-37bab2b956c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e161326d-73d0-4526-9c0b-66c1b8723623}, !- Handle
  {080395c5-5588-4178-8460-8be157534f71}, !- Name
  {d199aa3e-e015-485d-90a5-11e6219e6b32}, !- Source Object
  3,                                      !- Outlet Port
  {e4f49379-42a1-4451-8116-abea263d9206}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a74ee33a-4d05-483b-ac6c-0cbff7362918}, !- Handle
  Node 572,                               !- Name
  {cd114dd4-77a4-49b2-88e8-c9f0e965cf5e}, !- Inlet Port
  {3ddb49a1-700a-4e70-92eb-0255c5da28ab}; !- Outlet Port

OS:Node,
  {1e2df99d-2e87-44ec-9a16-ae8b0c03b3a1}, !- Handle
  Node 573,                               !- Name
  {dbb1a215-eadc-4fb5-8b35-e4d1799c6367}, !- Inlet Port
  {15b3a043-96a1-44bc-9ae6-71c3bc911f77}; !- Outlet Port

OS:Node,
  {9618eee5-9191-4574-bc87-32cd49c2083d}, !- Handle
  Node 574,                               !- Name
  {cd0d840f-8783-4424-b86f-3c9201a7fd6a}, !- Inlet Port
  {0174df85-4c3b-4295-8da7-95bfeaddbbb7}; !- Outlet Port

OS:Connection,
  {cd114dd4-77a4-49b2-88e8-c9f0e965cf5e}, !- Handle
  {c23c53d9-c4d3-4115-b75a-065a3ba90b48}, !- Name
  {e4f49379-42a1-4451-8116-abea263d9206}, !- Source Object
  10,                                     !- Outlet Port
  {a74ee33a-4d05-483b-ac6c-0cbff7362918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b3a043-96a1-44bc-9ae6-71c3bc911f77}, !- Handle
  {46436cc9-6a9d-4c61-b63d-33eb129c580d}, !- Name
  {1e2df99d-2e87-44ec-9a16-ae8b0c03b3a1}, !- Source Object
  3,                                      !- Outlet Port
  {e4f49379-42a1-4451-8116-abea263d9206}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {3ddb49a1-700a-4e70-92eb-0255c5da28ab}, !- Inlet Node Name
  {69a2a39d-e76f-4265-8c7e-50df4630f4df}, !- Outlet Node Name 1
  {330bba20-c926-4fdb-ad75-1fec9b71e064}, !- Outlet Node Name 2
  {4383fc55-5f9a-4e69-a99c-6835e1953694}, !- Outlet Node Name 3
  {06dc4e78-e815-44e1-b3c3-e56e9343e58a}, !- Outlet Node Name 4
  {b65313d2-5131-4ba5-8f21-b706da8c440f}, !- Outlet Node Name 5
  {dd6c8732-9f7d-4a40-9746-de7d80082456}, !- Outlet Node Name 6
  {a6b7a6c0-e3cc-4c9c-9ff5-5f77773abf93}, !- Outlet Node Name 7
  {49f04420-89e0-4a7b-80b7-b7a7f4243d94}, !- Outlet Node Name 8
  {3e3e2699-b882-4d60-8ec7-7ed428ed8382}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {dbb1a215-eadc-4fb5-8b35-e4d1799c6367}, !- Outlet Node Name
  {ac32da51-b9bd-4d2a-8832-b6c50733940c}, !- Inlet Node Name 1
  {2377ac3e-f707-4267-98bd-ced66459f28e}, !- Inlet Node Name 2
  {514d2204-eb6b-4921-afe5-ec13ade368a7}, !- Inlet Node Name 3
  {fff11f8c-a227-486a-a612-78fee0fa8a8b}, !- Inlet Node Name 4
  {53845c36-6866-4fdd-bd20-fabe80fcf948}, !- Inlet Node Name 5
  {25d326e3-8d7c-4a77-b558-27eddd19ffbf}, !- Inlet Node Name 6
  {a590c0f6-e5a4-432f-b937-7ae12fdd953c}, !- Inlet Node Name 7
  {d8ad9ddc-9596-4fd8-8c3a-bac65e73f159}, !- Inlet Node Name 8
  {3a942cff-bf6e-4b43-8b63-e20f11440e52}; !- Inlet Node Name 9

OS:Connection,
  {3ddb49a1-700a-4e70-92eb-0255c5da28ab}, !- Handle
  {da2c4d28-b8b9-4ac3-a316-c93ebde5662a}, !- Name
  {a74ee33a-4d05-483b-ac6c-0cbff7362918}, !- Source Object
  3,                                      !- Outlet Port
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb1a215-eadc-4fb5-8b35-e4d1799c6367}, !- Handle
  {5671eba9-338b-473c-8a66-c2b8c8d91652}, !- Name
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Source Object
  2,                                      !- Outlet Port
  {1e2df99d-2e87-44ec-9a16-ae8b0c03b3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f509e8c9-bb23-48b3-8a6e-1c8d020d7ed4}, !- Handle
  {e4f49379-42a1-4451-8116-abea263d9206}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {159d57fa-48d6-4cd6-806e-bd48490d3504}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {a3228416-32d4-45ad-be62-d0c1af125e09}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {75e15c89-21b4-48c1-a685-04e8481a283d}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d4b14cb8-2aa7-4bd1-89fb-aa63a7e4d0db}, !- Air Inlet Node Name
  {7e7dbb1b-eabb-420a-b896-3566defff139}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1ca5134c-ed5a-4370-834c-3d2335d8582f}, !- Handle
  Coil Heating Electric 72,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {693e7f31-70f2-46c8-8275-94fd917b8260}, !- Air Inlet Node Name
  {5920754f-b229-4408-88eb-d237aeb1be23}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ec9d26b4-0a84-45e8-8c69-b969641eae11}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {880d570c-666a-4811-a9d5-dd1fabf8753e}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5797da7-1976-43aa-ac26-04666f715d8b}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {245b368c-50a6-4397-8354-f19c797256cd}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {22160207-be55-453f-bb5c-7b84813da49c}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cd8d6934-338d-47db-83e6-0f8991a39e10}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 79kBtu/hr 9.7EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {083aec23-2143-4199-81cc-29c29d7dec64}, !- Air Inlet Node Name
  {6945536e-ffca-4f6f-90e9-44b74ce76e29}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {bae56850-f720-4111-bddf-5972488403df}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5e3181b-d5b3-40d6-ac3d-44cc85526612}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52427fa6-1309-4f57-8a97-e0bcadd8a3d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52427fa6-1309-4f57-8a97-e0bcadd8a3d6}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e189d647-dc07-49ac-933d-47a0e7abf536}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {bae56850-f720-4111-bddf-5972488403df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a68d1e9-db2b-43b0-82ac-5c76c751b392}, !- Mixed Air Node Name
  {486c6aee-2170-45d1-9c84-79d533f77cc7}, !- Outdoor Air Stream Node Name
  {b4699066-6018-49dd-9570-5369b466cf85}, !- Relief Air Stream Node Name
  {86516b03-d4ef-4a9f-9fbc-e7c30b6d1ddd}; !- Return Air Stream Node Name

OS:Node,
  {031d3600-6bb7-4a00-860f-6764dfea321b}, !- Handle
  Node 575,                               !- Name
  ,                                       !- Inlet Port
  {486c6aee-2170-45d1-9c84-79d533f77cc7}; !- Outlet Port

OS:Connection,
  {486c6aee-2170-45d1-9c84-79d533f77cc7}, !- Handle
  {1d2be651-7693-445d-9b04-23f4c92e536d}, !- Name
  {031d3600-6bb7-4a00-860f-6764dfea321b}, !- Source Object
  3,                                      !- Outlet Port
  {e189d647-dc07-49ac-933d-47a0e7abf536}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99dd435b-f5a5-45af-b874-81bd09838da1}, !- Handle
  Node 576,                               !- Name
  {b4699066-6018-49dd-9570-5369b466cf85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4699066-6018-49dd-9570-5369b466cf85}, !- Handle
  {601554c7-dee4-455c-9175-9d12b2ba716b}, !- Name
  {e189d647-dc07-49ac-933d-47a0e7abf536}, !- Source Object
  7,                                      !- Outlet Port
  {99dd435b-f5a5-45af-b874-81bd09838da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7dbb1b-eabb-420a-b896-3566defff139}, !- Handle
  {626c837f-7ff7-4886-b97e-a7ffde00590b}, !- Name
  {75e15c89-21b4-48c1-a685-04e8481a283d}, !- Source Object
  9,                                      !- Outlet Port
  {d199aa3e-e015-485d-90a5-11e6219e6b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8314d0fa-b7c6-4ad5-8e24-72900e8b5226}, !- Handle
  Node 577,                               !- Name
  {5920754f-b229-4408-88eb-d237aeb1be23}, !- Inlet Port
  {d4b14cb8-2aa7-4bd1-89fb-aa63a7e4d0db}; !- Outlet Port

OS:Connection,
  {5920754f-b229-4408-88eb-d237aeb1be23}, !- Handle
  {1adc73b0-e261-4185-b289-3999d9fc883e}, !- Name
  {1ca5134c-ed5a-4370-834c-3d2335d8582f}, !- Source Object
  6,                                      !- Outlet Port
  {8314d0fa-b7c6-4ad5-8e24-72900e8b5226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4b14cb8-2aa7-4bd1-89fb-aa63a7e4d0db}, !- Handle
  {3e71b55c-91be-4c03-a112-72c81c12b4bf}, !- Name
  {8314d0fa-b7c6-4ad5-8e24-72900e8b5226}, !- Source Object
  3,                                      !- Outlet Port
  {75e15c89-21b4-48c1-a685-04e8481a283d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1af2d0b9-3f1f-4271-89f4-dab5e2011705}, !- Handle
  Node 578,                               !- Name
  {6945536e-ffca-4f6f-90e9-44b74ce76e29}, !- Inlet Port
  {693e7f31-70f2-46c8-8275-94fd917b8260}; !- Outlet Port

OS:Connection,
  {6945536e-ffca-4f6f-90e9-44b74ce76e29}, !- Handle
  {38f41ad3-7013-42d4-a823-93dac8fd746f}, !- Name
  {cd8d6934-338d-47db-83e6-0f8991a39e10}, !- Source Object
  9,                                      !- Outlet Port
  {1af2d0b9-3f1f-4271-89f4-dab5e2011705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693e7f31-70f2-46c8-8275-94fd917b8260}, !- Handle
  {29c2084d-a168-4e26-ba9b-2b8bc3d9d120}, !- Name
  {1af2d0b9-3f1f-4271-89f4-dab5e2011705}, !- Source Object
  3,                                      !- Outlet Port
  {1ca5134c-ed5a-4370-834c-3d2335d8582f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {60513df3-de32-4946-b8d1-e3deadb9a526}, !- Handle
  Node 579,                               !- Name
  {9a68d1e9-db2b-43b0-82ac-5c76c751b392}, !- Inlet Port
  {083aec23-2143-4199-81cc-29c29d7dec64}; !- Outlet Port

OS:Connection,
  {86516b03-d4ef-4a9f-9fbc-e7c30b6d1ddd}, !- Handle
  {996e860e-dddb-41a3-80c0-f87f7900598f}, !- Name
  {54c16e49-490b-4bcd-b5b0-37bab2b956c3}, !- Source Object
  3,                                      !- Outlet Port
  {e189d647-dc07-49ac-933d-47a0e7abf536}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a68d1e9-db2b-43b0-82ac-5c76c751b392}, !- Handle
  {cae121fe-744f-46c4-9139-4e80cba6950a}, !- Name
  {e189d647-dc07-49ac-933d-47a0e7abf536}, !- Source Object
  5,                                      !- Outlet Port
  {60513df3-de32-4946-b8d1-e3deadb9a526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083aec23-2143-4199-81cc-29c29d7dec64}, !- Handle
  {ca6ce893-defc-4ea1-80bf-5783b8c273f0}, !- Name
  {60513df3-de32-4946-b8d1-e3deadb9a526}, !- Source Object
  3,                                      !- Outlet Port
  {cd8d6934-338d-47db-83e6-0f8991a39e10}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b523ad71-d52c-4148-a158-ddfa74c32b8d}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8eef1a87-164c-4ba2-873b-594b18dd47b2}, !- Control Zone Name
  {d199aa3e-e015-485d-90a5-11e6219e6b32}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04c5ebfd-dd7d-4e6c-b1bd-887ff034ab65}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {39b25e29-0028-483f-a0c4-123bdc60dff6}, !- Air Inlet Node Name
  {cd0d840f-8783-4424-b86f-3c9201a7fd6a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ad296a7-d8af-473d-be2e-71eaf10a1992}, !- Handle
  Node 580,                               !- Name
  {727b8483-2c07-4809-825d-f802c950ce38}, !- Inlet Port
  {ac32da51-b9bd-4d2a-8832-b6c50733940c}; !- Outlet Port

OS:Connection,
  {0174df85-4c3b-4295-8da7-95bfeaddbbb7}, !- Handle
  {fd259803-40d1-4d1b-9c04-d3f843b3f689}, !- Name
  {9618eee5-9191-4574-bc87-32cd49c2083d}, !- Source Object
  3,                                      !- Outlet Port
  {10024050-d3f8-4951-a7d2-b500a818ba8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {727b8483-2c07-4809-825d-f802c950ce38}, !- Handle
  {656c3377-6c1f-464b-bff4-7df1a6036671}, !- Name
  {b97c2fee-5601-40dc-b455-149b5d37c188}, !- Source Object
  3,                                      !- Outlet Port
  {6ad296a7-d8af-473d-be2e-71eaf10a1992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac32da51-b9bd-4d2a-8832-b6c50733940c}, !- Handle
  {f51837c9-71f5-4aba-bceb-ff092fb78ff4}, !- Name
  {6ad296a7-d8af-473d-be2e-71eaf10a1992}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c017242-6d10-44f8-b8a3-5e471fc967f0}, !- Handle
  Node 581,                               !- Name
  {69a2a39d-e76f-4265-8c7e-50df4630f4df}, !- Inlet Port
  {39b25e29-0028-483f-a0c4-123bdc60dff6}; !- Outlet Port

OS:Connection,
  {69a2a39d-e76f-4265-8c7e-50df4630f4df}, !- Handle
  {7bf43def-1071-4c97-a15e-65d66e44c0b4}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  3,                                      !- Outlet Port
  {4c017242-6d10-44f8-b8a3-5e471fc967f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b25e29-0028-483f-a0c4-123bdc60dff6}, !- Handle
  {71eb83c0-37a5-4923-9870-ebbc6a56ba42}, !- Name
  {4c017242-6d10-44f8-b8a3-5e471fc967f0}, !- Source Object
  3,                                      !- Outlet Port
  {04c5ebfd-dd7d-4e6c-b1bd-887ff034ab65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd0d840f-8783-4424-b86f-3c9201a7fd6a}, !- Handle
  {396f0bef-5c14-484e-9ebc-4f73a4960507}, !- Name
  {04c5ebfd-dd7d-4e6c-b1bd-887ff034ab65}, !- Source Object
  4,                                      !- Outlet Port
  {9618eee5-9191-4574-bc87-32cd49c2083d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8cec0c9f-91c0-4778-939d-5cb022a7112e}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {455a0f4a-df83-459e-b8e6-d96a93af130d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {c9cef98a-7402-40be-b8ed-ba0adacd867b}, !- Air Inlet Node Name
  {422addb5-b945-4390-9f7d-f63a8cc60d0f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70d47937-84f0-4fd0-ba5a-734015a9c32e}, !- Handle
  Node 582,                               !- Name
  {422addb5-b945-4390-9f7d-f63a8cc60d0f}, !- Inlet Port
  {60179dd6-2331-4ae1-9344-cdb2142de7e2}; !- Outlet Port

OS:Node,
  {bee1dcd9-17e5-497d-aa5c-6d40330e2c3d}, !- Handle
  Node 583,                               !- Name
  {fddef72b-6f2e-4ccd-9246-36715bc27542}, !- Inlet Port
  {2377ac3e-f707-4267-98bd-ced66459f28e}; !- Outlet Port

OS:Connection,
  {60179dd6-2331-4ae1-9344-cdb2142de7e2}, !- Handle
  {acf3e7b1-64bf-49de-ae2f-3728d8bb4da6}, !- Name
  {70d47937-84f0-4fd0-ba5a-734015a9c32e}, !- Source Object
  3,                                      !- Outlet Port
  {fe4e8bac-b57e-4527-a610-c09e33f7ccb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fddef72b-6f2e-4ccd-9246-36715bc27542}, !- Handle
  {6bacbba2-2a46-41ce-91c4-466a65eb960a}, !- Name
  {252a91e6-cf8e-4d56-8019-371f5e9f6e0a}, !- Source Object
  3,                                      !- Outlet Port
  {bee1dcd9-17e5-497d-aa5c-6d40330e2c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2377ac3e-f707-4267-98bd-ced66459f28e}, !- Handle
  {67ea81ba-c57a-463e-8ca2-33ab6018dcf7}, !- Name
  {bee1dcd9-17e5-497d-aa5c-6d40330e2c3d}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {58cf9813-2ef9-4517-b2f0-9adae8770231}, !- Handle
  Node 584,                               !- Name
  {330bba20-c926-4fdb-ad75-1fec9b71e064}, !- Inlet Port
  {c9cef98a-7402-40be-b8ed-ba0adacd867b}; !- Outlet Port

OS:Connection,
  {330bba20-c926-4fdb-ad75-1fec9b71e064}, !- Handle
  {8625c35c-8d41-4277-bcbd-bb6548ecc1e0}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  4,                                      !- Outlet Port
  {58cf9813-2ef9-4517-b2f0-9adae8770231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cef98a-7402-40be-b8ed-ba0adacd867b}, !- Handle
  {9649466c-9944-450c-a561-966e06a82331}, !- Name
  {58cf9813-2ef9-4517-b2f0-9adae8770231}, !- Source Object
  3,                                      !- Outlet Port
  {455a0f4a-df83-459e-b8e6-d96a93af130d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {422addb5-b945-4390-9f7d-f63a8cc60d0f}, !- Handle
  {af68d5a8-5412-4b0c-a183-0bd436de113e}, !- Name
  {455a0f4a-df83-459e-b8e6-d96a93af130d}, !- Source Object
  4,                                      !- Outlet Port
  {70d47937-84f0-4fd0-ba5a-734015a9c32e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f68edd9b-17df-47c5-ad78-4043f8601ec5}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8c557cc-dc11-4184-b9c1-ec1c5528e5af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {5cc749e7-0637-4da5-b869-01903b147bc4}, !- Air Inlet Node Name
  {f5500226-02c8-469e-adeb-fdc2c330339b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {200565a6-0680-493e-9c64-9780cdfd091a}, !- Handle
  Node 585,                               !- Name
  {f5500226-02c8-469e-adeb-fdc2c330339b}, !- Inlet Port
  {65d2232e-b7a0-4330-825b-89e735b68232}; !- Outlet Port

OS:Node,
  {6885c6f8-9e30-4cd9-a190-79a0e4d93cb6}, !- Handle
  Node 586,                               !- Name
  {8ba48989-2a85-4e39-8468-e6c0d8aca944}, !- Inlet Port
  {514d2204-eb6b-4921-afe5-ec13ade368a7}; !- Outlet Port

OS:Connection,
  {65d2232e-b7a0-4330-825b-89e735b68232}, !- Handle
  {4501349c-6077-4a81-8ebb-8acfe5114063}, !- Name
  {200565a6-0680-493e-9c64-9780cdfd091a}, !- Source Object
  3,                                      !- Outlet Port
  {a8689753-fbdd-4c78-a0e7-a23cab91dc01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ba48989-2a85-4e39-8468-e6c0d8aca944}, !- Handle
  {4cbf0870-a99c-4931-b1d8-0aa81edceaa0}, !- Name
  {fa6bc823-9535-4f85-b7da-450bfe6ae486}, !- Source Object
  3,                                      !- Outlet Port
  {6885c6f8-9e30-4cd9-a190-79a0e4d93cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514d2204-eb6b-4921-afe5-ec13ade368a7}, !- Handle
  {28c7d156-3c78-4eac-927b-a8fa8313db27}, !- Name
  {6885c6f8-9e30-4cd9-a190-79a0e4d93cb6}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a15a5d83-0d11-4251-9af7-39117b87e54a}, !- Handle
  Node 587,                               !- Name
  {4383fc55-5f9a-4e69-a99c-6835e1953694}, !- Inlet Port
  {5cc749e7-0637-4da5-b869-01903b147bc4}; !- Outlet Port

OS:Connection,
  {4383fc55-5f9a-4e69-a99c-6835e1953694}, !- Handle
  {ed9cce78-54f1-4dbc-bc5b-f00931326e8a}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  5,                                      !- Outlet Port
  {a15a5d83-0d11-4251-9af7-39117b87e54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc749e7-0637-4da5-b869-01903b147bc4}, !- Handle
  {e03f6663-85ef-46ec-8b3f-11823dbdcca1}, !- Name
  {a15a5d83-0d11-4251-9af7-39117b87e54a}, !- Source Object
  3,                                      !- Outlet Port
  {f8c557cc-dc11-4184-b9c1-ec1c5528e5af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5500226-02c8-469e-adeb-fdc2c330339b}, !- Handle
  {0d7d4693-9b3a-4329-8941-ebf481595ca1}, !- Name
  {f8c557cc-dc11-4184-b9c1-ec1c5528e5af}, !- Source Object
  4,                                      !- Outlet Port
  {200565a6-0680-493e-9c64-9780cdfd091a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {765f18cc-002b-438c-823d-1cb245924393}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4c8fdccc-6ace-468b-a84d-7b6aa28004d5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {b8b68b63-d338-4931-8abd-8596430258f2}, !- Air Inlet Node Name
  {064af46d-6794-4e1a-9bf5-e56d30d29cf6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ad4a5a5-a6ce-4235-9d51-c54eb4dc0605}, !- Handle
  Node 588,                               !- Name
  {064af46d-6794-4e1a-9bf5-e56d30d29cf6}, !- Inlet Port
  {0e738fbf-4130-4772-b801-85ef7c3e80d5}; !- Outlet Port

OS:Node,
  {0bd54ec1-8e56-401a-81f6-c9c57fedcd05}, !- Handle
  Node 589,                               !- Name
  {6a3355cf-f660-44bc-978b-9745c4d4e2d3}, !- Inlet Port
  {fff11f8c-a227-486a-a612-78fee0fa8a8b}; !- Outlet Port

OS:Connection,
  {0e738fbf-4130-4772-b801-85ef7c3e80d5}, !- Handle
  {eb10f454-ee19-4a5e-b79c-d0691468fd3c}, !- Name
  {1ad4a5a5-a6ce-4235-9d51-c54eb4dc0605}, !- Source Object
  3,                                      !- Outlet Port
  {46946942-eac9-4e17-945c-3057f5f22785}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a3355cf-f660-44bc-978b-9745c4d4e2d3}, !- Handle
  {b0d3c27a-6f61-4676-a3f1-e29ef8a3ade2}, !- Name
  {ff7708ee-0594-42c5-8659-7ee710c25ceb}, !- Source Object
  3,                                      !- Outlet Port
  {0bd54ec1-8e56-401a-81f6-c9c57fedcd05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff11f8c-a227-486a-a612-78fee0fa8a8b}, !- Handle
  {668b407d-d02c-4186-b8a7-410ff312695f}, !- Name
  {0bd54ec1-8e56-401a-81f6-c9c57fedcd05}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {afe26be6-6cb8-4aee-aaa3-f242b8c64c64}, !- Handle
  Node 590,                               !- Name
  {06dc4e78-e815-44e1-b3c3-e56e9343e58a}, !- Inlet Port
  {b8b68b63-d338-4931-8abd-8596430258f2}; !- Outlet Port

OS:Connection,
  {06dc4e78-e815-44e1-b3c3-e56e9343e58a}, !- Handle
  {8de3af93-abf6-4bb5-8277-5bb5ac597164}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  6,                                      !- Outlet Port
  {afe26be6-6cb8-4aee-aaa3-f242b8c64c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b68b63-d338-4931-8abd-8596430258f2}, !- Handle
  {8dc69672-aa73-44ae-87d1-d0791a71f35c}, !- Name
  {afe26be6-6cb8-4aee-aaa3-f242b8c64c64}, !- Source Object
  3,                                      !- Outlet Port
  {4c8fdccc-6ace-468b-a84d-7b6aa28004d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {064af46d-6794-4e1a-9bf5-e56d30d29cf6}, !- Handle
  {e6476f9a-3216-4652-a8dd-630f1556bae7}, !- Name
  {4c8fdccc-6ace-468b-a84d-7b6aa28004d5}, !- Source Object
  4,                                      !- Outlet Port
  {1ad4a5a5-a6ce-4235-9d51-c54eb4dc0605}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {59b4415d-a9d8-4ab5-8ca1-ec85e209ba50}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0fa57b3-2460-4c60-b152-f0342409c808}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {59a9b674-15f3-4cde-8743-56f2b06a0840}, !- Air Inlet Node Name
  {9aaae792-e5de-4f89-8cdd-2b4b1d0b11ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8037f63-efb9-4b87-9a96-f2b3ff989633}, !- Handle
  Node 591,                               !- Name
  {9aaae792-e5de-4f89-8cdd-2b4b1d0b11ad}, !- Inlet Port
  {365636ca-f282-4c3d-9a8f-f3da6888d6fd}; !- Outlet Port

OS:Node,
  {00e8efde-c0c8-411c-9d6d-9808975bb1b7}, !- Handle
  Node 592,                               !- Name
  {693dcd13-dadb-4cf8-96e4-20ef156330ce}, !- Inlet Port
  {53845c36-6866-4fdd-bd20-fabe80fcf948}; !- Outlet Port

OS:Connection,
  {365636ca-f282-4c3d-9a8f-f3da6888d6fd}, !- Handle
  {669792d4-5d0a-4655-a5ea-9ebc68959245}, !- Name
  {c8037f63-efb9-4b87-9a96-f2b3ff989633}, !- Source Object
  3,                                      !- Outlet Port
  {99590e5e-5ffe-46f9-9c97-cdbcb61070fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {693dcd13-dadb-4cf8-96e4-20ef156330ce}, !- Handle
  {5b1a0e1e-66db-4622-ac95-09545119294b}, !- Name
  {89a1200d-10e1-4f90-8ade-40640f99d557}, !- Source Object
  3,                                      !- Outlet Port
  {00e8efde-c0c8-411c-9d6d-9808975bb1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53845c36-6866-4fdd-bd20-fabe80fcf948}, !- Handle
  {e4453f68-bcfc-42ba-ada3-ccd68d1e6f1b}, !- Name
  {00e8efde-c0c8-411c-9d6d-9808975bb1b7}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {58f05453-0fa2-4032-9669-7cb9e570512b}, !- Handle
  Node 593,                               !- Name
  {b65313d2-5131-4ba5-8f21-b706da8c440f}, !- Inlet Port
  {59a9b674-15f3-4cde-8743-56f2b06a0840}; !- Outlet Port

OS:Connection,
  {b65313d2-5131-4ba5-8f21-b706da8c440f}, !- Handle
  {4e406677-132b-4a81-8eae-75520d4c6c06}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  7,                                      !- Outlet Port
  {58f05453-0fa2-4032-9669-7cb9e570512b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a9b674-15f3-4cde-8743-56f2b06a0840}, !- Handle
  {d1eaee5a-10a3-42c8-aa60-06f00e584508}, !- Name
  {58f05453-0fa2-4032-9669-7cb9e570512b}, !- Source Object
  3,                                      !- Outlet Port
  {c0fa57b3-2460-4c60-b152-f0342409c808}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aaae792-e5de-4f89-8cdd-2b4b1d0b11ad}, !- Handle
  {58a3efe2-21b2-4bad-99b4-e99429927406}, !- Name
  {c0fa57b3-2460-4c60-b152-f0342409c808}, !- Source Object
  4,                                      !- Outlet Port
  {c8037f63-efb9-4b87-9a96-f2b3ff989633}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e8fb5056-4419-43b9-9739-343af9a4d4a9}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a83ddc6-a8ed-4384-8beb-942c93738fcc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {b0848e8e-d295-4e5a-9bed-8339cf039997}, !- Air Inlet Node Name
  {934c1ace-f22b-4e37-a6d5-c4dc54d4e1b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f00101a-1e75-4884-af5e-a85a09284bbb}, !- Handle
  Node 594,                               !- Name
  {934c1ace-f22b-4e37-a6d5-c4dc54d4e1b2}, !- Inlet Port
  {7efec93b-4790-4219-9fdf-0c158407ed9a}; !- Outlet Port

OS:Node,
  {f4078880-fac1-4d83-9864-431c6ba355e1}, !- Handle
  Node 595,                               !- Name
  {b3f86a7a-a761-4982-9a19-eb7170efce67}, !- Inlet Port
  {25d326e3-8d7c-4a77-b558-27eddd19ffbf}; !- Outlet Port

OS:Connection,
  {7efec93b-4790-4219-9fdf-0c158407ed9a}, !- Handle
  {4b039e16-0614-4bf4-a48d-22a5a29dd22b}, !- Name
  {7f00101a-1e75-4884-af5e-a85a09284bbb}, !- Source Object
  3,                                      !- Outlet Port
  {8d587ffa-97ef-4a1e-848a-64f71dfffdaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3f86a7a-a761-4982-9a19-eb7170efce67}, !- Handle
  {5fcea7ba-6c31-4fe0-8f9c-9430ccb5811f}, !- Name
  {946c6604-84fa-4155-aa06-4250c79c55a7}, !- Source Object
  3,                                      !- Outlet Port
  {f4078880-fac1-4d83-9864-431c6ba355e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d326e3-8d7c-4a77-b558-27eddd19ffbf}, !- Handle
  {4f62ea4a-3170-41bf-9a65-6cab4b657e66}, !- Name
  {f4078880-fac1-4d83-9864-431c6ba355e1}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0442bd4a-6fe6-40fe-80bc-37e9848ac929}, !- Handle
  Node 596,                               !- Name
  {dd6c8732-9f7d-4a40-9746-de7d80082456}, !- Inlet Port
  {b0848e8e-d295-4e5a-9bed-8339cf039997}; !- Outlet Port

OS:Connection,
  {dd6c8732-9f7d-4a40-9746-de7d80082456}, !- Handle
  {0e27a677-ee68-4526-ae6d-0c6e5f861516}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  8,                                      !- Outlet Port
  {0442bd4a-6fe6-40fe-80bc-37e9848ac929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0848e8e-d295-4e5a-9bed-8339cf039997}, !- Handle
  {326a2f90-7e57-4477-8e0f-4d6f7b8fff6b}, !- Name
  {0442bd4a-6fe6-40fe-80bc-37e9848ac929}, !- Source Object
  3,                                      !- Outlet Port
  {1a83ddc6-a8ed-4384-8beb-942c93738fcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {934c1ace-f22b-4e37-a6d5-c4dc54d4e1b2}, !- Handle
  {ff29399c-51c8-4c47-a4d9-84890c9c92ad}, !- Name
  {1a83ddc6-a8ed-4384-8beb-942c93738fcc}, !- Source Object
  4,                                      !- Outlet Port
  {7f00101a-1e75-4884-af5e-a85a09284bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {15d8ddf8-f02d-400d-bcd8-545f3dd844fc}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22d39a0d-119c-450a-80d2-c3c12ba0edd2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {a2cdccef-bea4-4655-94ca-53abda3aac65}, !- Air Inlet Node Name
  {0d4a68c4-eecc-47dc-aef8-4729d33e21bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {252cafb8-57af-4257-aa1d-be3b63d82f5e}, !- Handle
  Node 597,                               !- Name
  {0d4a68c4-eecc-47dc-aef8-4729d33e21bf}, !- Inlet Port
  {d5481588-5fb9-458c-af68-d29f3ffe829d}; !- Outlet Port

OS:Node,
  {b5002eaa-ae04-401e-9a2f-bd91f749f95a}, !- Handle
  Node 598,                               !- Name
  {435fe06f-9c2f-4dfd-8a73-4572736361c9}, !- Inlet Port
  {a590c0f6-e5a4-432f-b937-7ae12fdd953c}; !- Outlet Port

OS:Connection,
  {d5481588-5fb9-458c-af68-d29f3ffe829d}, !- Handle
  {28e8b456-2bad-4197-9602-ef50250edf40}, !- Name
  {252cafb8-57af-4257-aa1d-be3b63d82f5e}, !- Source Object
  3,                                      !- Outlet Port
  {c8f4e27f-18cd-471c-9a26-80a83efdfaf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {435fe06f-9c2f-4dfd-8a73-4572736361c9}, !- Handle
  {1a000ed5-d4a8-434b-adfb-6f538f4f0b19}, !- Name
  {57b5bb23-331d-4049-b2dc-179742fca8a5}, !- Source Object
  3,                                      !- Outlet Port
  {b5002eaa-ae04-401e-9a2f-bd91f749f95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a590c0f6-e5a4-432f-b937-7ae12fdd953c}, !- Handle
  {4d7c61c9-0c37-403b-91ab-edd78b7ae669}, !- Name
  {b5002eaa-ae04-401e-9a2f-bd91f749f95a}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d0a1f120-e512-441c-9972-ab7cfcae7ccf}, !- Handle
  Node 599,                               !- Name
  {a6b7a6c0-e3cc-4c9c-9ff5-5f77773abf93}, !- Inlet Port
  {a2cdccef-bea4-4655-94ca-53abda3aac65}; !- Outlet Port

OS:Connection,
  {a6b7a6c0-e3cc-4c9c-9ff5-5f77773abf93}, !- Handle
  {af54f883-0f3c-4780-a33e-df1cced6b60e}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  9,                                      !- Outlet Port
  {d0a1f120-e512-441c-9972-ab7cfcae7ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2cdccef-bea4-4655-94ca-53abda3aac65}, !- Handle
  {16e235d7-422b-4b55-bcc4-78f6e71294ec}, !- Name
  {d0a1f120-e512-441c-9972-ab7cfcae7ccf}, !- Source Object
  3,                                      !- Outlet Port
  {22d39a0d-119c-450a-80d2-c3c12ba0edd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d4a68c4-eecc-47dc-aef8-4729d33e21bf}, !- Handle
  {952ce92f-62ce-48c0-a182-7402a0051b96}, !- Name
  {22d39a0d-119c-450a-80d2-c3c12ba0edd2}, !- Source Object
  4,                                      !- Outlet Port
  {252cafb8-57af-4257-aa1d-be3b63d82f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c12f28cf-d2c0-4fec-b7d9-755a65921339}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07506433-2ebd-4cdc-a2c4-1df984ef75ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {04b40e0e-5cf2-4014-9d9a-d4fb46df13b2}, !- Air Inlet Node Name
  {d4a34522-f82f-4386-b4e5-302d4f58d901}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53444f17-cb10-4316-9d70-4722942a1281}, !- Handle
  Node 600,                               !- Name
  {d4a34522-f82f-4386-b4e5-302d4f58d901}, !- Inlet Port
  {1a52d3cf-eb36-4861-92fc-94da255e3e1e}; !- Outlet Port

OS:Node,
  {fd95e3a4-a7c2-4f64-8d07-f2765a27d7c4}, !- Handle
  Node 601,                               !- Name
  {b29c5fb4-4b14-4036-8620-fd7c296194fd}, !- Inlet Port
  {d8ad9ddc-9596-4fd8-8c3a-bac65e73f159}; !- Outlet Port

OS:Connection,
  {1a52d3cf-eb36-4861-92fc-94da255e3e1e}, !- Handle
  {778bc69f-a97b-451d-81e9-bb5f1714f061}, !- Name
  {53444f17-cb10-4316-9d70-4722942a1281}, !- Source Object
  3,                                      !- Outlet Port
  {2d1ddf78-8e00-4823-b378-3c1e3c0b6a6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b29c5fb4-4b14-4036-8620-fd7c296194fd}, !- Handle
  {e21ffa05-84dc-4da3-814f-a1332915db71}, !- Name
  {5c2a1e61-96fe-4cc1-8be7-9c6faf5c3fc9}, !- Source Object
  3,                                      !- Outlet Port
  {fd95e3a4-a7c2-4f64-8d07-f2765a27d7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ad9ddc-9596-4fd8-8c3a-bac65e73f159}, !- Handle
  {ab7d45d5-78c8-4fd6-9c2a-66f0da9e1e5a}, !- Name
  {fd95e3a4-a7c2-4f64-8d07-f2765a27d7c4}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {454b4f06-a8c2-46c7-b869-96091be1012a}, !- Handle
  Node 602,                               !- Name
  {49f04420-89e0-4a7b-80b7-b7a7f4243d94}, !- Inlet Port
  {04b40e0e-5cf2-4014-9d9a-d4fb46df13b2}; !- Outlet Port

OS:Connection,
  {49f04420-89e0-4a7b-80b7-b7a7f4243d94}, !- Handle
  {a8c391a3-bf57-4d97-a3bc-1e0a7a0bee2e}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  10,                                     !- Outlet Port
  {454b4f06-a8c2-46c7-b869-96091be1012a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b40e0e-5cf2-4014-9d9a-d4fb46df13b2}, !- Handle
  {cd9636e5-f0a8-4b97-901d-1f68b4933b39}, !- Name
  {454b4f06-a8c2-46c7-b869-96091be1012a}, !- Source Object
  3,                                      !- Outlet Port
  {07506433-2ebd-4cdc-a2c4-1df984ef75ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4a34522-f82f-4386-b4e5-302d4f58d901}, !- Handle
  {dac93825-64da-4ae1-8a34-defe23f75527}, !- Name
  {07506433-2ebd-4cdc-a2c4-1df984ef75ea}, !- Source Object
  4,                                      !- Outlet Port
  {53444f17-cb10-4316-9d70-4722942a1281}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3d58401e-b684-4958-be21-82a93447a693}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {603a6ff0-0576-4612-8c8f-67029742cd8a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {ea3a7dd5-221b-4b34-a650-36f981e80358}, !- Air Inlet Node Name
  {294cb72d-fb28-44fe-bb36-6a33b2c20e36}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {163e3d1c-2270-4e9e-af9a-3992eefe7ac6}, !- Handle
  Node 603,                               !- Name
  {294cb72d-fb28-44fe-bb36-6a33b2c20e36}, !- Inlet Port
  {38ba453c-4a0e-4691-901e-e7515539f48c}; !- Outlet Port

OS:Node,
  {e89b4fe4-5617-4146-99b2-3ec58486e385}, !- Handle
  Node 604,                               !- Name
  {168127fe-af01-41e3-a934-f20fd56584f3}, !- Inlet Port
  {3a942cff-bf6e-4b43-8b63-e20f11440e52}; !- Outlet Port

OS:Connection,
  {38ba453c-4a0e-4691-901e-e7515539f48c}, !- Handle
  {a7ca0abf-7a19-4962-b445-8b46ea67d7c2}, !- Name
  {163e3d1c-2270-4e9e-af9a-3992eefe7ac6}, !- Source Object
  3,                                      !- Outlet Port
  {ceb44208-a3f8-4ca1-90b4-180cdc1f1d6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {168127fe-af01-41e3-a934-f20fd56584f3}, !- Handle
  {e2fe5c0e-3642-4a5c-b3ad-b0c2ce15e679}, !- Name
  {721ef3f1-f0be-4d05-9ea8-7fa61300eff9}, !- Source Object
  3,                                      !- Outlet Port
  {e89b4fe4-5617-4146-99b2-3ec58486e385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a942cff-bf6e-4b43-8b63-e20f11440e52}, !- Handle
  {ebcf75a5-4217-49c1-ab75-9873f09dd275}, !- Name
  {e89b4fe4-5617-4146-99b2-3ec58486e385}, !- Source Object
  3,                                      !- Outlet Port
  {f8979d7b-ad6e-4f6d-8d54-54a74204c29d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0e97be06-83be-4f0b-ade0-c56ce020b5b4}, !- Handle
  Node 605,                               !- Name
  {3e3e2699-b882-4d60-8ec7-7ed428ed8382}, !- Inlet Port
  {ea3a7dd5-221b-4b34-a650-36f981e80358}; !- Outlet Port

OS:Connection,
  {3e3e2699-b882-4d60-8ec7-7ed428ed8382}, !- Handle
  {7210fd81-919d-40cd-91e6-fbc2d890ba6d}, !- Name
  {f68eb883-3741-4c89-84e4-e020e7c7e3bd}, !- Source Object
  11,                                     !- Outlet Port
  {0e97be06-83be-4f0b-ade0-c56ce020b5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3a7dd5-221b-4b34-a650-36f981e80358}, !- Handle
  {39dcec01-6835-493f-975c-789ee4a6c93b}, !- Name
  {0e97be06-83be-4f0b-ade0-c56ce020b5b4}, !- Source Object
  3,                                      !- Outlet Port
  {603a6ff0-0576-4612-8c8f-67029742cd8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {294cb72d-fb28-44fe-bb36-6a33b2c20e36}, !- Handle
  {4626bab9-0074-4cb2-8485-34cddff0a53f}, !- Name
  {603a6ff0-0576-4612-8c8f-67029742cd8a}, !- Source Object
  4,                                      !- Outlet Port
  {163e3d1c-2270-4e9e-af9a-3992eefe7ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1fbac746-6abc-41ff-819a-ffd953f36c21}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {fb754de3-f049-45b0-ac5a-8e64bdce8ebd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {0aa2b02f-bcf2-47c8-95d5-ecca046c39e4}, !- Availability Schedule
  {20c6c6f0-d70b-4817-87f8-78cbfc6e88fc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21931daf-8009-4eaf-9ca5-92605c81bf27}, !- Supply Side Inlet Node Name
  {01b5c9d5-95b2-4648-ad53-f07103700f04}, !- Demand Side Outlet Node Name
  {bba7ad13-4bad-4db0-a665-5eb05aba57a8}, !- Demand Side Inlet Node A
  {d8c55f3e-0026-4e9b-9e1a-c02883a96fb5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Demand Mixer Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e44268d-0b89-47d0-a3cb-ef6c1944ba65}, !- Handle
  Node 606,                               !- Name
  {21931daf-8009-4eaf-9ca5-92605c81bf27}, !- Inlet Port
  {1e2b17a9-7e4c-4c3c-a008-ecb516239dce}; !- Outlet Port

OS:Node,
  {8e1f8681-b780-463c-8c5e-18f9fbce38c5}, !- Handle
  Node 607,                               !- Name
  {77c72ecd-86c0-4337-98a6-556ed81ba987}, !- Inlet Port
  {d8c55f3e-0026-4e9b-9e1a-c02883a96fb5}; !- Outlet Port

OS:Connection,
  {21931daf-8009-4eaf-9ca5-92605c81bf27}, !- Handle
  {b6629fa2-f4b5-42d0-b0a4-c21076ca4ecb}, !- Name
  {fb754de3-f049-45b0-ac5a-8e64bdce8ebd}, !- Source Object
  8,                                      !- Outlet Port
  {8e44268d-0b89-47d0-a3cb-ef6c1944ba65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c55f3e-0026-4e9b-9e1a-c02883a96fb5}, !- Handle
  {7138abed-f958-498c-ba11-7ae30bcc1539}, !- Name
  {8e1f8681-b780-463c-8c5e-18f9fbce38c5}, !- Source Object
  3,                                      !- Outlet Port
  {fb754de3-f049-45b0-ac5a-8e64bdce8ebd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8144873d-168e-4e9a-8403-67ec250b1668}, !- Handle
  Node 608,                               !- Name
  {bba7ad13-4bad-4db0-a665-5eb05aba57a8}, !- Inlet Port
  {6bc48f90-aa3d-4e4e-aa6c-508aa30ba166}; !- Outlet Port

OS:Node,
  {1d6c47de-f15e-45fc-a810-dbe2af485fc4}, !- Handle
  Node 609,                               !- Name
  {f8fb2898-01e1-4092-a3b9-a49ce1492436}, !- Inlet Port
  {01b5c9d5-95b2-4648-ad53-f07103700f04}; !- Outlet Port

OS:Node,
  {c2018208-1229-4489-aa74-ad01a14bf1fe}, !- Handle
  Node 610,                               !- Name
  {92bc7636-1bd2-4b71-88f8-2d190c36f5a8}, !- Inlet Port
  {06af22b8-2257-440e-ba7f-54ea19839f68}; !- Outlet Port

OS:Connection,
  {bba7ad13-4bad-4db0-a665-5eb05aba57a8}, !- Handle
  {5e3f7ea7-c169-4887-84ef-fcea116b9705}, !- Name
  {fb754de3-f049-45b0-ac5a-8e64bdce8ebd}, !- Source Object
  10,                                     !- Outlet Port
  {8144873d-168e-4e9a-8403-67ec250b1668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b5c9d5-95b2-4648-ad53-f07103700f04}, !- Handle
  {a4afb77e-d9df-469e-9655-ebc5e5765fbb}, !- Name
  {1d6c47de-f15e-45fc-a810-dbe2af485fc4}, !- Source Object
  3,                                      !- Outlet Port
  {fb754de3-f049-45b0-ac5a-8e64bdce8ebd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {6bc48f90-aa3d-4e4e-aa6c-508aa30ba166}, !- Inlet Node Name
  {7391dc82-d2eb-4202-9e19-15d3fc00999a}, !- Outlet Node Name 1
  {1289fd80-b361-4665-8e5b-f773ec16d83a}, !- Outlet Node Name 2
  {13ca0ac9-484f-488f-9033-9e9ceb879d97}, !- Outlet Node Name 3
  {2a4e50b3-46a0-42b0-bd97-9ac47a418a0c}, !- Outlet Node Name 4
  {24ec6a99-9e40-4407-81c7-28ccd7c07895}, !- Outlet Node Name 5
  {50f88375-10c9-479e-a9b5-102c7508a09a}, !- Outlet Node Name 6
  {04989dd3-9995-4fa2-86ca-af9a20aeb28c}, !- Outlet Node Name 7
  {2834c8b6-ec78-428e-88c0-d2b82d2b075e}, !- Outlet Node Name 8
  {a4e7eb8d-23ea-4de3-9442-ea8bb74ea3f7}, !- Outlet Node Name 9
  {0a3fe4b6-04fc-4a99-b3f3-fa476e2f6160}, !- Outlet Node Name 10
  {da3c5b3c-a600-4dc6-b369-c6ae1040ff04}, !- Outlet Node Name 11
  {5a830ec2-57e8-4d60-9018-70ec5e885801}, !- Outlet Node Name 12
  {99ac4c7d-2c47-42b7-abfe-dab3619425c0}, !- Outlet Node Name 13
  {ad4c9a39-3017-4704-9321-def2869e02ee}, !- Outlet Node Name 14
  {4ef717f0-325e-408a-a0bf-cb2781b327ff}, !- Outlet Node Name 15
  {95fd3cc0-4e49-41a4-948e-d7fe9eee3fc0}, !- Outlet Node Name 16
  {687b7bc6-4e35-46de-8195-458f41d132da}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {f8fb2898-01e1-4092-a3b9-a49ce1492436}, !- Outlet Node Name
  {b653ba75-0d29-4adf-8f27-581ef048e8e2}, !- Inlet Node Name 1
  {55944870-7b01-46e4-bc77-54e03b051e42}, !- Inlet Node Name 2
  {1dcfee0c-f5fd-476b-a4cf-3b4096f723a1}, !- Inlet Node Name 3
  {c2aec708-944e-4c2a-aedb-6a8b81b91c7b}, !- Inlet Node Name 4
  {6fa4d3f8-ebcc-4425-9e3d-6ea9829c580a}, !- Inlet Node Name 5
  {6a37dac9-3569-457a-acb6-d515618c79ef}, !- Inlet Node Name 6
  {10f745e0-240d-442d-93c3-ed400b6ea063}, !- Inlet Node Name 7
  {33945456-801a-4fee-8191-73d47bd03bd5}, !- Inlet Node Name 8
  {4a899c79-d8c7-4daa-9006-46c79b01f310}, !- Inlet Node Name 9
  {0eb88892-8fdf-4792-8a27-24823683ec61}, !- Inlet Node Name 10
  {6051f35e-baec-4a60-b1d7-2d5bc57e792d}, !- Inlet Node Name 11
  {0d53788c-722a-4676-be76-91dea1df0b59}, !- Inlet Node Name 12
  {1192997c-651a-4af0-87fc-01a08125f99f}, !- Inlet Node Name 13
  {3f1cb8f7-2a08-404d-8632-2c3814412895}, !- Inlet Node Name 14
  {66d0be57-55ab-457b-b7cf-b2a918f4268b}, !- Inlet Node Name 15
  {a4c76cb5-a4c8-466c-8bb9-58481a8ab8b0}, !- Inlet Node Name 16
  {c9bc1d6b-e626-4aa8-99ae-8c0d1c560c46}; !- Inlet Node Name 17

OS:Connection,
  {6bc48f90-aa3d-4e4e-aa6c-508aa30ba166}, !- Handle
  {978d4e4c-b604-4b30-a3a6-9a90500d8a79}, !- Name
  {8144873d-168e-4e9a-8403-67ec250b1668}, !- Source Object
  3,                                      !- Outlet Port
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fb2898-01e1-4092-a3b9-a49ce1492436}, !- Handle
  {5c105483-4426-4273-a91f-5ec2054c59ed}, !- Name
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Source Object
  2,                                      !- Outlet Port
  {1d6c47de-f15e-45fc-a810-dbe2af485fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f1941de-9b0e-40c5-af36-ca5f8abd8775}, !- Handle
  {fb754de3-f049-45b0-ac5a-8e64bdce8ebd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {20c6c6f0-d70b-4817-87f8-78cbfc6e88fc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {f057daf7-b331-4a1c-bb98-bf7bff1ee68b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6b7ed842-f881-4c6f-81af-d26ac1cb6115}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {21abd101-c7d9-4da9-9574-efd18980aadb}, !- Air Inlet Node Name
  {77c72ecd-86c0-4337-98a6-556ed81ba987}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b0b6da39-1c42-4ecb-9cfc-6c82100d9abb}, !- Handle
  Coil Heating Electric 73,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ec5f1cf3-a5cf-4b99-8c9f-65430414994b}, !- Air Inlet Node Name
  {4bcfee67-95fa-4df8-8dcb-bc2ffce50631}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6af2840a-044a-416a-91c5-dd03cc6da562}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {173e33ee-2c1e-436c-9bba-28608038fc1c}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a67b37b4-8478-4018-b4a4-509f399d8bbf}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0407d2e-d888-4d92-a914-db7fcddaf4e2}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e4c1361-868e-4fe5-ad44-1311f7a10c45}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e82059d1-bb9a-40fe-8e8e-eb672d3b7ce7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 37 164kBtu/hr 9.7EER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7be2098a-5d79-4d2a-9b55-f8f307dd0444}, !- Air Inlet Node Name
  {b1ae43f4-303b-450d-a67d-733a56c1f56e}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c015c9b9-329b-4ca7-8e41-53bb44601484}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0aa2b02f-bcf2-47c8-95d5-ecca046c39e4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df8fdf8e-4f1f-4d06-b6ba-043dd32e6e31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {df8fdf8e-4f1f-4d06-b6ba-043dd32e6e31}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7fa31f3c-ab0d-4919-9e29-cd6438659128}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {c015c9b9-329b-4ca7-8e41-53bb44601484}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {782e7ea7-4792-4df7-a808-964c39b8ca99}, !- Mixed Air Node Name
  {564b18bd-388f-4aee-ab1f-049fa4cf82c3}, !- Outdoor Air Stream Node Name
  {990dadda-5ac0-4b53-b3df-3c9366007865}, !- Relief Air Stream Node Name
  {1e2b17a9-7e4c-4c3c-a008-ecb516239dce}; !- Return Air Stream Node Name

OS:Node,
  {53fb80f0-581d-48eb-a37d-ac84fc209fd0}, !- Handle
  Node 611,                               !- Name
  ,                                       !- Inlet Port
  {564b18bd-388f-4aee-ab1f-049fa4cf82c3}; !- Outlet Port

OS:Connection,
  {564b18bd-388f-4aee-ab1f-049fa4cf82c3}, !- Handle
  {1b4600e6-2e92-4229-9cdd-7d9e0fc18a0b}, !- Name
  {53fb80f0-581d-48eb-a37d-ac84fc209fd0}, !- Source Object
  3,                                      !- Outlet Port
  {7fa31f3c-ab0d-4919-9e29-cd6438659128}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {642ac7a9-8a5c-463c-ab7f-ee73cd93a04b}, !- Handle
  Node 612,                               !- Name
  {990dadda-5ac0-4b53-b3df-3c9366007865}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {990dadda-5ac0-4b53-b3df-3c9366007865}, !- Handle
  {5b315158-087b-4492-a5d3-18a3fa833f6e}, !- Name
  {7fa31f3c-ab0d-4919-9e29-cd6438659128}, !- Source Object
  7,                                      !- Outlet Port
  {642ac7a9-8a5c-463c-ab7f-ee73cd93a04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c72ecd-86c0-4337-98a6-556ed81ba987}, !- Handle
  {a378654a-a1b3-4ba8-9f9a-3e622aecee7c}, !- Name
  {6b7ed842-f881-4c6f-81af-d26ac1cb6115}, !- Source Object
  9,                                      !- Outlet Port
  {8e1f8681-b780-463c-8c5e-18f9fbce38c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b1768b8-25fb-4ba0-9320-6cba04772617}, !- Handle
  Node 613,                               !- Name
  {4bcfee67-95fa-4df8-8dcb-bc2ffce50631}, !- Inlet Port
  {21abd101-c7d9-4da9-9574-efd18980aadb}; !- Outlet Port

OS:Connection,
  {4bcfee67-95fa-4df8-8dcb-bc2ffce50631}, !- Handle
  {5dbacd15-dae1-421f-bd13-8fb42d567634}, !- Name
  {b0b6da39-1c42-4ecb-9cfc-6c82100d9abb}, !- Source Object
  6,                                      !- Outlet Port
  {3b1768b8-25fb-4ba0-9320-6cba04772617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21abd101-c7d9-4da9-9574-efd18980aadb}, !- Handle
  {cbf5a75b-8854-45f7-8cd1-e63dbbf20929}, !- Name
  {3b1768b8-25fb-4ba0-9320-6cba04772617}, !- Source Object
  3,                                      !- Outlet Port
  {6b7ed842-f881-4c6f-81af-d26ac1cb6115}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {36a04cb2-d8b4-4deb-a04b-f62eed3859fd}, !- Handle
  Node 614,                               !- Name
  {b1ae43f4-303b-450d-a67d-733a56c1f56e}, !- Inlet Port
  {ec5f1cf3-a5cf-4b99-8c9f-65430414994b}; !- Outlet Port

OS:Connection,
  {b1ae43f4-303b-450d-a67d-733a56c1f56e}, !- Handle
  {a99aa0fa-ff94-428d-9591-ddf8270940be}, !- Name
  {e82059d1-bb9a-40fe-8e8e-eb672d3b7ce7}, !- Source Object
  9,                                      !- Outlet Port
  {36a04cb2-d8b4-4deb-a04b-f62eed3859fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5f1cf3-a5cf-4b99-8c9f-65430414994b}, !- Handle
  {c530786c-79b0-4997-b784-9382bffb8418}, !- Name
  {36a04cb2-d8b4-4deb-a04b-f62eed3859fd}, !- Source Object
  3,                                      !- Outlet Port
  {b0b6da39-1c42-4ecb-9cfc-6c82100d9abb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2fb7a675-cd93-440d-a2f1-2d1bc06190dc}, !- Handle
  Node 615,                               !- Name
  {782e7ea7-4792-4df7-a808-964c39b8ca99}, !- Inlet Port
  {7be2098a-5d79-4d2a-9b55-f8f307dd0444}; !- Outlet Port

OS:Connection,
  {1e2b17a9-7e4c-4c3c-a008-ecb516239dce}, !- Handle
  {d19dd9fd-a53e-422b-8710-815bdbf1a538}, !- Name
  {8e44268d-0b89-47d0-a3cb-ef6c1944ba65}, !- Source Object
  3,                                      !- Outlet Port
  {7fa31f3c-ab0d-4919-9e29-cd6438659128}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {782e7ea7-4792-4df7-a808-964c39b8ca99}, !- Handle
  {e8e343f2-6b3a-4ec1-8179-5a3acee7755b}, !- Name
  {7fa31f3c-ab0d-4919-9e29-cd6438659128}, !- Source Object
  5,                                      !- Outlet Port
  {2fb7a675-cd93-440d-a2f1-2d1bc06190dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be2098a-5d79-4d2a-9b55-f8f307dd0444}, !- Handle
  {99e1c8bc-a5d2-42dc-8510-5f5520d47eaa}, !- Name
  {2fb7a675-cd93-440d-a2f1-2d1bc06190dc}, !- Source Object
  3,                                      !- Outlet Port
  {e82059d1-bb9a-40fe-8e8e-eb672d3b7ce7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f3ff8a59-b5e1-4a23-ab0a-ba4567cc7bbf}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {32ba93d9-081d-4b3b-b6fd-585c5b04fb2c}, !- Control Zone Name
  {8e1f8681-b780-463c-8c5e-18f9fbce38c5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {82da3cb8-f33f-492d-8b39-8e8a02e4b7db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {162c9d32-1336-4f19-8714-67e0e79aa1b9}, !- Air Inlet Node Name
  {92bc7636-1bd2-4b71-88f8-2d190c36f5a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eba1cd35-5bae-4050-a1ae-54aa75c0ba06}, !- Handle
  Node 616,                               !- Name
  {9fd4f0fb-5faf-4415-91b1-64795142f860}, !- Inlet Port
  {b653ba75-0d29-4adf-8f27-581ef048e8e2}; !- Outlet Port

OS:Connection,
  {06af22b8-2257-440e-ba7f-54ea19839f68}, !- Handle
  {2a59223f-109a-4e43-8ddb-0030f910ae53}, !- Name
  {c2018208-1229-4489-aa74-ad01a14bf1fe}, !- Source Object
  3,                                      !- Outlet Port
  {afad2c02-9afd-4a34-81a9-26fdb0717c75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fd4f0fb-5faf-4415-91b1-64795142f860}, !- Handle
  {2880ce8a-1cf1-4bc4-beff-48d5421350c1}, !- Name
  {b7b9b467-a3cc-4b0f-b987-1f0517b4bc24}, !- Source Object
  3,                                      !- Outlet Port
  {eba1cd35-5bae-4050-a1ae-54aa75c0ba06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b653ba75-0d29-4adf-8f27-581ef048e8e2}, !- Handle
  {97861f0e-3eb2-418e-a408-c37a5b9786b1}, !- Name
  {eba1cd35-5bae-4050-a1ae-54aa75c0ba06}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d3a9c35-f269-43f2-a52d-4a52cb684709}, !- Handle
  Node 617,                               !- Name
  {7391dc82-d2eb-4202-9e19-15d3fc00999a}, !- Inlet Port
  {162c9d32-1336-4f19-8714-67e0e79aa1b9}; !- Outlet Port

OS:Connection,
  {7391dc82-d2eb-4202-9e19-15d3fc00999a}, !- Handle
  {1638c57d-02da-44fb-920b-2476d918f9d6}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  3,                                      !- Outlet Port
  {6d3a9c35-f269-43f2-a52d-4a52cb684709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162c9d32-1336-4f19-8714-67e0e79aa1b9}, !- Handle
  {edd11360-991c-43a5-b788-d08bbc5066fb}, !- Name
  {6d3a9c35-f269-43f2-a52d-4a52cb684709}, !- Source Object
  3,                                      !- Outlet Port
  {82da3cb8-f33f-492d-8b39-8e8a02e4b7db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92bc7636-1bd2-4b71-88f8-2d190c36f5a8}, !- Handle
  {4d3956ae-18a4-43ad-b042-67cd334d4bb7}, !- Name
  {82da3cb8-f33f-492d-8b39-8e8a02e4b7db}, !- Source Object
  4,                                      !- Outlet Port
  {c2018208-1229-4489-aa74-ad01a14bf1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {be71cf31-c3f4-42a3-8d7b-f417f0628051}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50cd373b-eb0e-4c16-a8d1-e07c29e97948}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {dbded7ad-be81-4614-8d33-eacc28e4a707}, !- Air Inlet Node Name
  {22bcbf9a-6af8-474f-bdbe-40c1c9145103}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04537bc2-a299-4882-9993-f34f5a9b578a}, !- Handle
  Node 618,                               !- Name
  {22bcbf9a-6af8-474f-bdbe-40c1c9145103}, !- Inlet Port
  {25c22493-6738-451e-999a-a28c4878da74}; !- Outlet Port

OS:Node,
  {df939265-109e-4ffe-b40f-420bd9a71820}, !- Handle
  Node 619,                               !- Name
  {06790f99-51ae-44a3-8c9e-47c3e5049fd7}, !- Inlet Port
  {55944870-7b01-46e4-bc77-54e03b051e42}; !- Outlet Port

OS:Connection,
  {25c22493-6738-451e-999a-a28c4878da74}, !- Handle
  {0d8c2b5f-723e-424f-b83c-0bee653464e1}, !- Name
  {04537bc2-a299-4882-9993-f34f5a9b578a}, !- Source Object
  3,                                      !- Outlet Port
  {437eb80d-8aa9-48ff-b649-4f9d9845a835}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06790f99-51ae-44a3-8c9e-47c3e5049fd7}, !- Handle
  {6779b437-d111-4af0-8d0a-4ed8f58d3978}, !- Name
  {6d249e9e-b49f-4428-a8da-f13041d520d5}, !- Source Object
  3,                                      !- Outlet Port
  {df939265-109e-4ffe-b40f-420bd9a71820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55944870-7b01-46e4-bc77-54e03b051e42}, !- Handle
  {51f0a33a-b118-46a8-887e-8f14a841f9de}, !- Name
  {df939265-109e-4ffe-b40f-420bd9a71820}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {50b7918f-a95c-4f3b-b3d1-3c4c180f9814}, !- Handle
  Node 620,                               !- Name
  {1289fd80-b361-4665-8e5b-f773ec16d83a}, !- Inlet Port
  {dbded7ad-be81-4614-8d33-eacc28e4a707}; !- Outlet Port

OS:Connection,
  {1289fd80-b361-4665-8e5b-f773ec16d83a}, !- Handle
  {bb4e7a6b-f129-48b8-993e-a53077e77cc5}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  4,                                      !- Outlet Port
  {50b7918f-a95c-4f3b-b3d1-3c4c180f9814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbded7ad-be81-4614-8d33-eacc28e4a707}, !- Handle
  {2b291ade-d7bc-480f-ba64-934e56cabe8b}, !- Name
  {50b7918f-a95c-4f3b-b3d1-3c4c180f9814}, !- Source Object
  3,                                      !- Outlet Port
  {50cd373b-eb0e-4c16-a8d1-e07c29e97948}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22bcbf9a-6af8-474f-bdbe-40c1c9145103}, !- Handle
  {f7d1da16-ec39-4677-b2b1-4259d0ac0abc}, !- Name
  {50cd373b-eb0e-4c16-a8d1-e07c29e97948}, !- Source Object
  4,                                      !- Outlet Port
  {04537bc2-a299-4882-9993-f34f5a9b578a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {70c584e6-7154-4907-a186-7953972127b4}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf8b4867-d4a3-48ae-b4c2-ca9c8c2f602a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {468e69dc-4c09-4b6e-883f-fff6e3c16284}, !- Air Inlet Node Name
  {f25f9863-43d3-48cd-b7dd-0b30f51f061e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f480a206-77bb-424c-a091-71fc691e8a84}, !- Handle
  Node 621,                               !- Name
  {f25f9863-43d3-48cd-b7dd-0b30f51f061e}, !- Inlet Port
  {20102259-d2cc-4c1d-a3a5-ecad30fc6639}; !- Outlet Port

OS:Node,
  {40353dcb-d5a7-4b85-b6fc-9a01f40baed1}, !- Handle
  Node 622,                               !- Name
  {93178d9e-5810-4c62-b1f6-753e3149c650}, !- Inlet Port
  {1dcfee0c-f5fd-476b-a4cf-3b4096f723a1}; !- Outlet Port

OS:Connection,
  {20102259-d2cc-4c1d-a3a5-ecad30fc6639}, !- Handle
  {62bb4cbe-4d23-4c54-89e4-312305480f6a}, !- Name
  {f480a206-77bb-424c-a091-71fc691e8a84}, !- Source Object
  3,                                      !- Outlet Port
  {74689ce2-a4fc-4141-b021-04711dbeaebf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93178d9e-5810-4c62-b1f6-753e3149c650}, !- Handle
  {00eb8bb8-8e05-4d2f-b1e2-a6f871272ddd}, !- Name
  {c9e4cca7-6022-4937-9326-6a0eee24e49d}, !- Source Object
  3,                                      !- Outlet Port
  {40353dcb-d5a7-4b85-b6fc-9a01f40baed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dcfee0c-f5fd-476b-a4cf-3b4096f723a1}, !- Handle
  {d01b49d4-3e8b-48ae-af41-33693d000811}, !- Name
  {40353dcb-d5a7-4b85-b6fc-9a01f40baed1}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8d36cd6b-0e58-4065-9138-7e3c66652f5d}, !- Handle
  Node 623,                               !- Name
  {13ca0ac9-484f-488f-9033-9e9ceb879d97}, !- Inlet Port
  {468e69dc-4c09-4b6e-883f-fff6e3c16284}; !- Outlet Port

OS:Connection,
  {13ca0ac9-484f-488f-9033-9e9ceb879d97}, !- Handle
  {90dfe76a-4637-4df2-988b-d2adfd9b7065}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  5,                                      !- Outlet Port
  {8d36cd6b-0e58-4065-9138-7e3c66652f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468e69dc-4c09-4b6e-883f-fff6e3c16284}, !- Handle
  {1401798c-8093-4885-b578-18253e8332f1}, !- Name
  {8d36cd6b-0e58-4065-9138-7e3c66652f5d}, !- Source Object
  3,                                      !- Outlet Port
  {cf8b4867-d4a3-48ae-b4c2-ca9c8c2f602a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f25f9863-43d3-48cd-b7dd-0b30f51f061e}, !- Handle
  {30736324-5437-4763-95a0-f99b3b96d5a4}, !- Name
  {cf8b4867-d4a3-48ae-b4c2-ca9c8c2f602a}, !- Source Object
  4,                                      !- Outlet Port
  {f480a206-77bb-424c-a091-71fc691e8a84}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f9c282d5-2673-4f03-a439-d4c345c5e03e}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {40e5149a-d878-4db4-9638-db0e7111c61e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {83825bbe-8d59-4e74-9919-8bde07c0c526}, !- Air Inlet Node Name
  {5489e033-432a-477c-ae8f-a46542eeb900}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c9fae63-57ee-41ee-aebe-3462532c6273}, !- Handle
  Node 624,                               !- Name
  {5489e033-432a-477c-ae8f-a46542eeb900}, !- Inlet Port
  {2ffcb36f-5550-4aaf-ab05-29f284905c87}; !- Outlet Port

OS:Node,
  {ec780383-45b6-497b-bad4-3030bc43f2a4}, !- Handle
  Node 625,                               !- Name
  {98ba857c-e4e1-4c24-acf2-88d108b3fe38}, !- Inlet Port
  {c2aec708-944e-4c2a-aedb-6a8b81b91c7b}; !- Outlet Port

OS:Connection,
  {2ffcb36f-5550-4aaf-ab05-29f284905c87}, !- Handle
  {e567b06b-9a6b-4de8-b978-c903ff0b7cdc}, !- Name
  {7c9fae63-57ee-41ee-aebe-3462532c6273}, !- Source Object
  3,                                      !- Outlet Port
  {7bfebd1c-c1d5-4595-858e-3e61021e8b6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98ba857c-e4e1-4c24-acf2-88d108b3fe38}, !- Handle
  {4c4721b6-745e-45eb-abfe-de0447a70582}, !- Name
  {bdcbc86c-12b3-49b7-bb36-37a0ce8d30fe}, !- Source Object
  3,                                      !- Outlet Port
  {ec780383-45b6-497b-bad4-3030bc43f2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2aec708-944e-4c2a-aedb-6a8b81b91c7b}, !- Handle
  {d8d33c34-38e3-42a5-b699-acae3bc876ea}, !- Name
  {ec780383-45b6-497b-bad4-3030bc43f2a4}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eea7bfc8-4e45-4652-bdf5-a6393ede2cb2}, !- Handle
  Node 626,                               !- Name
  {2a4e50b3-46a0-42b0-bd97-9ac47a418a0c}, !- Inlet Port
  {83825bbe-8d59-4e74-9919-8bde07c0c526}; !- Outlet Port

OS:Connection,
  {2a4e50b3-46a0-42b0-bd97-9ac47a418a0c}, !- Handle
  {379067c2-8276-492e-9001-9d9943419dd3}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  6,                                      !- Outlet Port
  {eea7bfc8-4e45-4652-bdf5-a6393ede2cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83825bbe-8d59-4e74-9919-8bde07c0c526}, !- Handle
  {14a5f199-165d-4f4f-967f-05574f29d8c0}, !- Name
  {eea7bfc8-4e45-4652-bdf5-a6393ede2cb2}, !- Source Object
  3,                                      !- Outlet Port
  {40e5149a-d878-4db4-9638-db0e7111c61e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5489e033-432a-477c-ae8f-a46542eeb900}, !- Handle
  {5a56ef74-36b7-42f5-83d9-2efd5e123bf1}, !- Name
  {40e5149a-d878-4db4-9638-db0e7111c61e}, !- Source Object
  4,                                      !- Outlet Port
  {7c9fae63-57ee-41ee-aebe-3462532c6273}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8055203f-0975-4092-b4a7-1a7e44e84883}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ffe5125-9e28-4006-8b05-eee0c219fbc6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {79d63ab2-ad33-47f9-8353-4bb70e767819}, !- Air Inlet Node Name
  {c419a02a-cca2-4180-9520-7484a2610f36}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3404ed70-be83-4f08-b685-1348ffa179f3}, !- Handle
  Node 627,                               !- Name
  {c419a02a-cca2-4180-9520-7484a2610f36}, !- Inlet Port
  {15afc5ef-0ffe-470e-add7-14ce46e8e902}; !- Outlet Port

OS:Node,
  {e64e0a7d-05ac-43c9-952a-5c314051a3cd}, !- Handle
  Node 628,                               !- Name
  {757785cb-2788-431b-a82c-1d51bca350ec}, !- Inlet Port
  {6fa4d3f8-ebcc-4425-9e3d-6ea9829c580a}; !- Outlet Port

OS:Connection,
  {15afc5ef-0ffe-470e-add7-14ce46e8e902}, !- Handle
  {5b979f3e-acab-4472-9f04-9aef6c518947}, !- Name
  {3404ed70-be83-4f08-b685-1348ffa179f3}, !- Source Object
  3,                                      !- Outlet Port
  {e887389d-8f5e-40f8-9a69-ef84f5c03c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {757785cb-2788-431b-a82c-1d51bca350ec}, !- Handle
  {7e2c1afa-4262-432e-9341-b507a8286262}, !- Name
  {5f28c216-beef-4382-a281-8a2dd99000dc}, !- Source Object
  3,                                      !- Outlet Port
  {e64e0a7d-05ac-43c9-952a-5c314051a3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa4d3f8-ebcc-4425-9e3d-6ea9829c580a}, !- Handle
  {5cae032d-2b91-4f56-8ee7-eed5e1eba039}, !- Name
  {e64e0a7d-05ac-43c9-952a-5c314051a3cd}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a70ff877-cfe7-4396-80ac-7c67361a2d11}, !- Handle
  Node 629,                               !- Name
  {24ec6a99-9e40-4407-81c7-28ccd7c07895}, !- Inlet Port
  {79d63ab2-ad33-47f9-8353-4bb70e767819}; !- Outlet Port

OS:Connection,
  {24ec6a99-9e40-4407-81c7-28ccd7c07895}, !- Handle
  {1aa53ca2-9e0c-4019-998a-6ade7ca13e46}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  7,                                      !- Outlet Port
  {a70ff877-cfe7-4396-80ac-7c67361a2d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d63ab2-ad33-47f9-8353-4bb70e767819}, !- Handle
  {775c1386-e435-413c-a7c0-de5d295d9ed5}, !- Name
  {a70ff877-cfe7-4396-80ac-7c67361a2d11}, !- Source Object
  3,                                      !- Outlet Port
  {8ffe5125-9e28-4006-8b05-eee0c219fbc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c419a02a-cca2-4180-9520-7484a2610f36}, !- Handle
  {bfafcded-8edf-4a92-b1bf-64929d074309}, !- Name
  {8ffe5125-9e28-4006-8b05-eee0c219fbc6}, !- Source Object
  4,                                      !- Outlet Port
  {3404ed70-be83-4f08-b685-1348ffa179f3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a44df37-4d3b-40c6-a90e-474a94fe3d77}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0068b449-c019-4163-a7aa-dfd7d893b803}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {4c1fb3a6-992b-4174-9ca2-2be31fae66cf}, !- Air Inlet Node Name
  {b8cce15a-d827-4d5e-bdee-46a0ad2882d3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5372104b-27ed-4535-a1c4-1cc90cab179c}, !- Handle
  Node 630,                               !- Name
  {b8cce15a-d827-4d5e-bdee-46a0ad2882d3}, !- Inlet Port
  {da217f63-a1a1-47b6-b31c-de19d07b52ca}; !- Outlet Port

OS:Node,
  {53b78082-30e4-4a8e-a3dd-bc6aba514a7f}, !- Handle
  Node 631,                               !- Name
  {5b5fa814-e964-4218-a8e5-f3fe1bd59a41}, !- Inlet Port
  {6a37dac9-3569-457a-acb6-d515618c79ef}; !- Outlet Port

OS:Connection,
  {da217f63-a1a1-47b6-b31c-de19d07b52ca}, !- Handle
  {6eee86e5-8a27-4cb2-a623-de26f873486a}, !- Name
  {5372104b-27ed-4535-a1c4-1cc90cab179c}, !- Source Object
  3,                                      !- Outlet Port
  {51e52d14-6618-4434-a5dd-ca346b0cd778}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b5fa814-e964-4218-a8e5-f3fe1bd59a41}, !- Handle
  {8700b58a-7d13-4a36-a481-f64f26ffaf58}, !- Name
  {000e657d-6c02-479c-a1bd-699c96bd12bc}, !- Source Object
  3,                                      !- Outlet Port
  {53b78082-30e4-4a8e-a3dd-bc6aba514a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a37dac9-3569-457a-acb6-d515618c79ef}, !- Handle
  {05712d6a-6de8-472e-8a49-2a889d5e7d7a}, !- Name
  {53b78082-30e4-4a8e-a3dd-bc6aba514a7f}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a3d73f7d-1888-434c-8750-d686853b715a}, !- Handle
  Node 632,                               !- Name
  {50f88375-10c9-479e-a9b5-102c7508a09a}, !- Inlet Port
  {4c1fb3a6-992b-4174-9ca2-2be31fae66cf}; !- Outlet Port

OS:Connection,
  {50f88375-10c9-479e-a9b5-102c7508a09a}, !- Handle
  {3c4de17b-c161-468d-9b12-ae4c96d79a77}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  8,                                      !- Outlet Port
  {a3d73f7d-1888-434c-8750-d686853b715a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1fb3a6-992b-4174-9ca2-2be31fae66cf}, !- Handle
  {b99c7a3b-a106-416e-bf4a-54f9b68d93de}, !- Name
  {a3d73f7d-1888-434c-8750-d686853b715a}, !- Source Object
  3,                                      !- Outlet Port
  {0068b449-c019-4163-a7aa-dfd7d893b803}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8cce15a-d827-4d5e-bdee-46a0ad2882d3}, !- Handle
  {07186742-c9a6-408a-a359-ecfebdb623da}, !- Name
  {0068b449-c019-4163-a7aa-dfd7d893b803}, !- Source Object
  4,                                      !- Outlet Port
  {5372104b-27ed-4535-a1c4-1cc90cab179c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {24612830-8f7d-4bff-8291-173e5548a037}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {827df49d-88fd-4b16-b240-43f7be5f7e37}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {4c81e486-0065-447c-b77a-78660e6f4b82}, !- Air Inlet Node Name
  {c7ad54b4-fcf3-41a4-ad74-2522adcbfaee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {390bbd3b-4743-47bd-aa51-a98e838f3358}, !- Handle
  Node 633,                               !- Name
  {c7ad54b4-fcf3-41a4-ad74-2522adcbfaee}, !- Inlet Port
  {1490a04b-9c02-434e-b936-102bfcb9f48a}; !- Outlet Port

OS:Node,
  {0117d429-0834-48e0-afee-956f620703df}, !- Handle
  Node 634,                               !- Name
  {a2db0ade-8f3e-40c4-a989-c5c622e66f4a}, !- Inlet Port
  {10f745e0-240d-442d-93c3-ed400b6ea063}; !- Outlet Port

OS:Connection,
  {1490a04b-9c02-434e-b936-102bfcb9f48a}, !- Handle
  {d3239a76-c726-4939-8245-af35e9d0ef31}, !- Name
  {390bbd3b-4743-47bd-aa51-a98e838f3358}, !- Source Object
  3,                                      !- Outlet Port
  {70c7a514-13ec-4bd8-88bb-364b41fb0453}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2db0ade-8f3e-40c4-a989-c5c622e66f4a}, !- Handle
  {df53a72f-dc3e-4234-b908-543348de150c}, !- Name
  {8c09ec44-5900-458b-9f1d-77737b48d6ad}, !- Source Object
  3,                                      !- Outlet Port
  {0117d429-0834-48e0-afee-956f620703df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f745e0-240d-442d-93c3-ed400b6ea063}, !- Handle
  {dfd20a3e-a37e-4cc4-a2a8-09287d93fdd4}, !- Name
  {0117d429-0834-48e0-afee-956f620703df}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {09aa7fc7-6d36-402d-af1c-f47bc735501f}, !- Handle
  Node 635,                               !- Name
  {04989dd3-9995-4fa2-86ca-af9a20aeb28c}, !- Inlet Port
  {4c81e486-0065-447c-b77a-78660e6f4b82}; !- Outlet Port

OS:Connection,
  {04989dd3-9995-4fa2-86ca-af9a20aeb28c}, !- Handle
  {c7ee849e-1fc2-462b-a47c-edf14b8c96e6}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  9,                                      !- Outlet Port
  {09aa7fc7-6d36-402d-af1c-f47bc735501f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c81e486-0065-447c-b77a-78660e6f4b82}, !- Handle
  {5f57e910-cce1-4c1e-9e7e-f490d8858a23}, !- Name
  {09aa7fc7-6d36-402d-af1c-f47bc735501f}, !- Source Object
  3,                                      !- Outlet Port
  {827df49d-88fd-4b16-b240-43f7be5f7e37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7ad54b4-fcf3-41a4-ad74-2522adcbfaee}, !- Handle
  {10c37f9d-d425-4968-ac22-6b8714bd27d1}, !- Name
  {827df49d-88fd-4b16-b240-43f7be5f7e37}, !- Source Object
  4,                                      !- Outlet Port
  {390bbd3b-4743-47bd-aa51-a98e838f3358}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ab050839-e674-48ae-bf06-4fcc9176cfb9}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {491d9212-4c7a-428a-9999-100802aab5fa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {2db9f82b-dc94-4136-8f55-1ae7106df91b}, !- Air Inlet Node Name
  {9587dca8-6c2e-49b8-be74-31172da78bff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {182bc326-49a5-4148-8473-8d537f8317c5}, !- Handle
  Node 636,                               !- Name
  {9587dca8-6c2e-49b8-be74-31172da78bff}, !- Inlet Port
  {5835f03e-95a2-4aae-b76f-6856c0f3c34e}; !- Outlet Port

OS:Node,
  {137c4017-a975-48d5-ae85-a12fbe4170b0}, !- Handle
  Node 637,                               !- Name
  {c9e01c92-2de4-4ee0-b8e8-b060940ca364}, !- Inlet Port
  {33945456-801a-4fee-8191-73d47bd03bd5}; !- Outlet Port

OS:Connection,
  {5835f03e-95a2-4aae-b76f-6856c0f3c34e}, !- Handle
  {5b1b9d11-6396-4470-ac4d-5cdb99de0420}, !- Name
  {182bc326-49a5-4148-8473-8d537f8317c5}, !- Source Object
  3,                                      !- Outlet Port
  {d5c16345-e2a6-44af-ba38-9a69db9fdcf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9e01c92-2de4-4ee0-b8e8-b060940ca364}, !- Handle
  {5156679f-5019-45b1-81c1-cebdfdc97ac3}, !- Name
  {c07b97f2-3fb2-49df-9c2a-fc07d1997134}, !- Source Object
  3,                                      !- Outlet Port
  {137c4017-a975-48d5-ae85-a12fbe4170b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33945456-801a-4fee-8191-73d47bd03bd5}, !- Handle
  {8072331e-1e92-4b8f-91dc-adefd8e34342}, !- Name
  {137c4017-a975-48d5-ae85-a12fbe4170b0}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b271e5b2-ca61-4fde-a290-3aa9f6455e48}, !- Handle
  Node 638,                               !- Name
  {2834c8b6-ec78-428e-88c0-d2b82d2b075e}, !- Inlet Port
  {2db9f82b-dc94-4136-8f55-1ae7106df91b}; !- Outlet Port

OS:Connection,
  {2834c8b6-ec78-428e-88c0-d2b82d2b075e}, !- Handle
  {0eca1395-6e6f-4f4f-bfc3-49f4f6df5f37}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  10,                                     !- Outlet Port
  {b271e5b2-ca61-4fde-a290-3aa9f6455e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db9f82b-dc94-4136-8f55-1ae7106df91b}, !- Handle
  {72b767c3-3657-4f49-8cd1-633c8f624653}, !- Name
  {b271e5b2-ca61-4fde-a290-3aa9f6455e48}, !- Source Object
  3,                                      !- Outlet Port
  {491d9212-4c7a-428a-9999-100802aab5fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9587dca8-6c2e-49b8-be74-31172da78bff}, !- Handle
  {f3a42960-a50b-462a-bd45-0552a4bb65c5}, !- Name
  {491d9212-4c7a-428a-9999-100802aab5fa}, !- Source Object
  4,                                      !- Outlet Port
  {182bc326-49a5-4148-8473-8d537f8317c5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {537cf14e-9c95-4ab3-8b9a-d0a9f72c8c34}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5441db91-5e1a-42ae-997a-45375d12ebb1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {9a6c77be-7fde-402e-aedc-5f76d8d90c25}, !- Air Inlet Node Name
  {fb62065a-6ce8-4fe0-a2b6-d4c5bae6c121}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6ae28b4-0b1e-42db-b6e9-8ec5c497dd61}, !- Handle
  Node 639,                               !- Name
  {fb62065a-6ce8-4fe0-a2b6-d4c5bae6c121}, !- Inlet Port
  {24f188fb-4664-4197-ae64-d5356eb337d1}; !- Outlet Port

OS:Node,
  {ba75fdef-8778-4897-b7fa-e35063364eab}, !- Handle
  Node 640,                               !- Name
  {4664c2d4-9019-4187-a0f6-853a9076598b}, !- Inlet Port
  {4a899c79-d8c7-4daa-9006-46c79b01f310}; !- Outlet Port

OS:Connection,
  {24f188fb-4664-4197-ae64-d5356eb337d1}, !- Handle
  {cf8c8d50-9d34-4b01-9593-cc0b5dac27c8}, !- Name
  {f6ae28b4-0b1e-42db-b6e9-8ec5c497dd61}, !- Source Object
  3,                                      !- Outlet Port
  {4147b965-07b8-4f88-b041-084f5a6df6f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4664c2d4-9019-4187-a0f6-853a9076598b}, !- Handle
  {7d7d2f72-8bb5-47e6-bf53-e22a7f70df0f}, !- Name
  {854ade77-1823-4568-87e3-4e79399447f4}, !- Source Object
  3,                                      !- Outlet Port
  {ba75fdef-8778-4897-b7fa-e35063364eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a899c79-d8c7-4daa-9006-46c79b01f310}, !- Handle
  {49e65063-640c-4b82-9b03-7721f85025e5}, !- Name
  {ba75fdef-8778-4897-b7fa-e35063364eab}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b1967be9-da34-49fa-83b4-9c7b68305521}, !- Handle
  Node 641,                               !- Name
  {a4e7eb8d-23ea-4de3-9442-ea8bb74ea3f7}, !- Inlet Port
  {9a6c77be-7fde-402e-aedc-5f76d8d90c25}; !- Outlet Port

OS:Connection,
  {a4e7eb8d-23ea-4de3-9442-ea8bb74ea3f7}, !- Handle
  {09f26887-4cfa-4abf-8a8e-acaf45e684b9}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  11,                                     !- Outlet Port
  {b1967be9-da34-49fa-83b4-9c7b68305521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6c77be-7fde-402e-aedc-5f76d8d90c25}, !- Handle
  {27c31249-1dab-4696-b39b-f1b616e1dbeb}, !- Name
  {b1967be9-da34-49fa-83b4-9c7b68305521}, !- Source Object
  3,                                      !- Outlet Port
  {5441db91-5e1a-42ae-997a-45375d12ebb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb62065a-6ce8-4fe0-a2b6-d4c5bae6c121}, !- Handle
  {6e2f771b-429c-4b52-8a12-3827407ecfa1}, !- Name
  {5441db91-5e1a-42ae-997a-45375d12ebb1}, !- Source Object
  4,                                      !- Outlet Port
  {f6ae28b4-0b1e-42db-b6e9-8ec5c497dd61}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {59f85daf-c155-40c0-ab6e-247be4dac49a}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47e55b40-0e41-43ab-89bf-67ca04a97a87}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {6d150e73-3e72-4cc8-87e1-5000083180e5}, !- Air Inlet Node Name
  {c822b30f-e236-4685-b645-814739069829}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d8e8391-a165-415d-bd9a-57dd71461f09}, !- Handle
  Node 642,                               !- Name
  {c822b30f-e236-4685-b645-814739069829}, !- Inlet Port
  {2593af7b-4c6d-45d4-a026-b052723b0509}; !- Outlet Port

OS:Node,
  {933ff620-c167-470a-a80e-071e9d64d22c}, !- Handle
  Node 643,                               !- Name
  {8aa26fcc-a266-4897-b256-fce8dca8c9e2}, !- Inlet Port
  {0eb88892-8fdf-4792-8a27-24823683ec61}; !- Outlet Port

OS:Connection,
  {2593af7b-4c6d-45d4-a026-b052723b0509}, !- Handle
  {a6509f4d-be82-4929-98bd-ba6a9dfab53b}, !- Name
  {4d8e8391-a165-415d-bd9a-57dd71461f09}, !- Source Object
  3,                                      !- Outlet Port
  {ff686234-f686-4eae-9b3a-c5f81481172f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8aa26fcc-a266-4897-b256-fce8dca8c9e2}, !- Handle
  {10d5cd5c-864d-4781-82e1-af4a557f0b8c}, !- Name
  {bf28e204-a913-47e1-8787-92441ef52e9a}, !- Source Object
  3,                                      !- Outlet Port
  {933ff620-c167-470a-a80e-071e9d64d22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb88892-8fdf-4792-8a27-24823683ec61}, !- Handle
  {05d6a4b5-d0c5-4f27-a15d-25045f6ae7e6}, !- Name
  {933ff620-c167-470a-a80e-071e9d64d22c}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7b7a7b1a-da71-47b8-9076-634962769dc6}, !- Handle
  Node 644,                               !- Name
  {0a3fe4b6-04fc-4a99-b3f3-fa476e2f6160}, !- Inlet Port
  {6d150e73-3e72-4cc8-87e1-5000083180e5}; !- Outlet Port

OS:Connection,
  {0a3fe4b6-04fc-4a99-b3f3-fa476e2f6160}, !- Handle
  {72f05df8-c411-4306-a944-bb3fca598636}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  12,                                     !- Outlet Port
  {7b7a7b1a-da71-47b8-9076-634962769dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d150e73-3e72-4cc8-87e1-5000083180e5}, !- Handle
  {14a2b380-a9ac-497f-bb69-f5cc324dcfb1}, !- Name
  {7b7a7b1a-da71-47b8-9076-634962769dc6}, !- Source Object
  3,                                      !- Outlet Port
  {47e55b40-0e41-43ab-89bf-67ca04a97a87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c822b30f-e236-4685-b645-814739069829}, !- Handle
  {9f8f0014-9b5a-44b3-aa75-c84b07ec5ef5}, !- Name
  {47e55b40-0e41-43ab-89bf-67ca04a97a87}, !- Source Object
  4,                                      !- Outlet Port
  {4d8e8391-a165-415d-bd9a-57dd71461f09}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc7328a3-90b6-4154-8e4f-3304d9582984}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {94c3d276-8cd9-48a7-a138-d8cdb253a8b2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {83fdd883-8e81-4c0e-8d3d-0dad50d584a2}, !- Air Inlet Node Name
  {3be8d081-ea67-406f-9ed0-91a77841dcc6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84974e56-96c6-4459-908b-3a9b983e5eea}, !- Handle
  Node 645,                               !- Name
  {3be8d081-ea67-406f-9ed0-91a77841dcc6}, !- Inlet Port
  {7cfb8aa0-a90d-4a31-9d44-8183b3b2f525}; !- Outlet Port

OS:Node,
  {a1a5fb8e-408c-44ab-9853-f83ee34c8b40}, !- Handle
  Node 646,                               !- Name
  {99dbfae0-d141-4496-be20-3bac88d3287c}, !- Inlet Port
  {6051f35e-baec-4a60-b1d7-2d5bc57e792d}; !- Outlet Port

OS:Connection,
  {7cfb8aa0-a90d-4a31-9d44-8183b3b2f525}, !- Handle
  {801a85e3-cbe1-4ade-86c6-ccff7fb3c10d}, !- Name
  {84974e56-96c6-4459-908b-3a9b983e5eea}, !- Source Object
  3,                                      !- Outlet Port
  {7da8d740-7d6f-433c-a4a6-ddcf138b7e8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99dbfae0-d141-4496-be20-3bac88d3287c}, !- Handle
  {74f79a34-a85e-4a28-af34-831741bfda03}, !- Name
  {4ae834e9-0e57-4f89-acf7-e768fdf298ec}, !- Source Object
  3,                                      !- Outlet Port
  {a1a5fb8e-408c-44ab-9853-f83ee34c8b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6051f35e-baec-4a60-b1d7-2d5bc57e792d}, !- Handle
  {843f6bb7-805c-4ecd-a44c-dbeaa0830008}, !- Name
  {a1a5fb8e-408c-44ab-9853-f83ee34c8b40}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {e94901c4-a16d-4eb8-ad69-d8406cbc62e4}, !- Handle
  Node 647,                               !- Name
  {da3c5b3c-a600-4dc6-b369-c6ae1040ff04}, !- Inlet Port
  {83fdd883-8e81-4c0e-8d3d-0dad50d584a2}; !- Outlet Port

OS:Connection,
  {da3c5b3c-a600-4dc6-b369-c6ae1040ff04}, !- Handle
  {0615bd68-4e04-4b78-b253-85caa85f9e38}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  13,                                     !- Outlet Port
  {e94901c4-a16d-4eb8-ad69-d8406cbc62e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fdd883-8e81-4c0e-8d3d-0dad50d584a2}, !- Handle
  {feb151f9-b231-4179-b11c-b808dd23037f}, !- Name
  {e94901c4-a16d-4eb8-ad69-d8406cbc62e4}, !- Source Object
  3,                                      !- Outlet Port
  {94c3d276-8cd9-48a7-a138-d8cdb253a8b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3be8d081-ea67-406f-9ed0-91a77841dcc6}, !- Handle
  {58980e81-96ba-4d8a-9193-f2628c096d05}, !- Name
  {94c3d276-8cd9-48a7-a138-d8cdb253a8b2}, !- Source Object
  4,                                      !- Outlet Port
  {84974e56-96c6-4459-908b-3a9b983e5eea}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {784134d2-61ba-4edd-956b-b2eed75ee1f1}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0970cdd3-49e2-4e40-a8cd-33ba5d520d0c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {ef980616-717d-4113-9ffb-66b61ab6d7b8}, !- Air Inlet Node Name
  {01ac3bfe-de11-49e9-a1f4-20fab335ad2e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da619c1a-884c-4b22-b6ed-fbef02a93bdd}, !- Handle
  Node 648,                               !- Name
  {01ac3bfe-de11-49e9-a1f4-20fab335ad2e}, !- Inlet Port
  {0f0c3a5a-4651-459e-af3b-edfc72b7abac}; !- Outlet Port

OS:Node,
  {518591f3-b53f-431c-8cd5-cfb9aacb7d02}, !- Handle
  Node 649,                               !- Name
  {a84f7075-88e8-4acc-a52c-2f2423b4e70b}, !- Inlet Port
  {0d53788c-722a-4676-be76-91dea1df0b59}; !- Outlet Port

OS:Connection,
  {0f0c3a5a-4651-459e-af3b-edfc72b7abac}, !- Handle
  {88e2fc95-891a-4f65-a64c-f7cc8867afbf}, !- Name
  {da619c1a-884c-4b22-b6ed-fbef02a93bdd}, !- Source Object
  3,                                      !- Outlet Port
  {e9119c14-1ed3-42d0-b399-c7993e361e0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a84f7075-88e8-4acc-a52c-2f2423b4e70b}, !- Handle
  {1ede1116-1211-467b-a5e6-875ef20b42e9}, !- Name
  {a157f27b-75dd-42a9-898f-305acefa9d29}, !- Source Object
  3,                                      !- Outlet Port
  {518591f3-b53f-431c-8cd5-cfb9aacb7d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d53788c-722a-4676-be76-91dea1df0b59}, !- Handle
  {759061ed-1488-437d-bc1e-faa43f490fb0}, !- Name
  {518591f3-b53f-431c-8cd5-cfb9aacb7d02}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {6787c112-e8c6-43f2-a64e-71070bf36187}, !- Handle
  Node 650,                               !- Name
  {5a830ec2-57e8-4d60-9018-70ec5e885801}, !- Inlet Port
  {ef980616-717d-4113-9ffb-66b61ab6d7b8}; !- Outlet Port

OS:Connection,
  {5a830ec2-57e8-4d60-9018-70ec5e885801}, !- Handle
  {764056f3-1e23-4f96-bbde-add1320f774b}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  14,                                     !- Outlet Port
  {6787c112-e8c6-43f2-a64e-71070bf36187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef980616-717d-4113-9ffb-66b61ab6d7b8}, !- Handle
  {f83290c2-147b-430e-9b6d-bfbe0754f423}, !- Name
  {6787c112-e8c6-43f2-a64e-71070bf36187}, !- Source Object
  3,                                      !- Outlet Port
  {0970cdd3-49e2-4e40-a8cd-33ba5d520d0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01ac3bfe-de11-49e9-a1f4-20fab335ad2e}, !- Handle
  {15d29a40-454e-4c4c-a916-85af912cd97a}, !- Name
  {0970cdd3-49e2-4e40-a8cd-33ba5d520d0c}, !- Source Object
  4,                                      !- Outlet Port
  {da619c1a-884c-4b22-b6ed-fbef02a93bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06034d4c-9a13-4568-8919-fa8c3aadccdf}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23648a3b-02ac-49a9-92c3-a37e14728108}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {638731c8-e3d0-4cd4-8aa3-f43ae8303a5a}, !- Air Inlet Node Name
  {778b2e88-897b-4b69-a2c9-e956cf0c3e72}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0046efca-7526-4140-a6d1-716b980def90}, !- Handle
  Node 651,                               !- Name
  {778b2e88-897b-4b69-a2c9-e956cf0c3e72}, !- Inlet Port
  {a3879921-3a1a-4fdc-b0af-b5047c9f53bd}; !- Outlet Port

OS:Node,
  {a8435c5f-60b6-40d1-9d2e-38ccc7ce35f5}, !- Handle
  Node 652,                               !- Name
  {e2118d67-cf38-4584-9bd8-b09d9070a263}, !- Inlet Port
  {1192997c-651a-4af0-87fc-01a08125f99f}; !- Outlet Port

OS:Connection,
  {a3879921-3a1a-4fdc-b0af-b5047c9f53bd}, !- Handle
  {08290fd7-71fb-41ad-b0cf-9444e4f41080}, !- Name
  {0046efca-7526-4140-a6d1-716b980def90}, !- Source Object
  3,                                      !- Outlet Port
  {451d5240-4613-49df-83bc-3fe1c9bc20c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2118d67-cf38-4584-9bd8-b09d9070a263}, !- Handle
  {846cfb29-37b3-4601-af1d-76204ccb307e}, !- Name
  {88aa33c8-db63-4d21-8c2e-cefe62009511}, !- Source Object
  3,                                      !- Outlet Port
  {a8435c5f-60b6-40d1-9d2e-38ccc7ce35f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1192997c-651a-4af0-87fc-01a08125f99f}, !- Handle
  {88b4e9c2-625a-4edf-b845-882fb7d0badc}, !- Name
  {a8435c5f-60b6-40d1-9d2e-38ccc7ce35f5}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a38de5d4-051c-4563-84bd-720d0046da89}, !- Handle
  Node 653,                               !- Name
  {99ac4c7d-2c47-42b7-abfe-dab3619425c0}, !- Inlet Port
  {638731c8-e3d0-4cd4-8aa3-f43ae8303a5a}; !- Outlet Port

OS:Connection,
  {99ac4c7d-2c47-42b7-abfe-dab3619425c0}, !- Handle
  {4771cc25-e256-4d30-aa7f-afbedafbb8d2}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  15,                                     !- Outlet Port
  {a38de5d4-051c-4563-84bd-720d0046da89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638731c8-e3d0-4cd4-8aa3-f43ae8303a5a}, !- Handle
  {39a455ea-95d3-40a3-ada4-aa2632f76f20}, !- Name
  {a38de5d4-051c-4563-84bd-720d0046da89}, !- Source Object
  3,                                      !- Outlet Port
  {23648a3b-02ac-49a9-92c3-a37e14728108}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {778b2e88-897b-4b69-a2c9-e956cf0c3e72}, !- Handle
  {92f4da46-738f-4387-82cc-12c7538909f1}, !- Name
  {23648a3b-02ac-49a9-92c3-a37e14728108}, !- Source Object
  4,                                      !- Outlet Port
  {0046efca-7526-4140-a6d1-716b980def90}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f47ac86-1e61-419d-bdf0-2177352403fa}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5cbb29a2-2e42-4522-b3a6-92ff2b6099de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {f2516b56-8bc8-4462-b9f9-19b1c4ec2363}, !- Air Inlet Node Name
  {6ff522ba-3d1b-4f96-9af6-a89300b02323}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36dfca8b-414a-451a-9c79-2a64d286f6ee}, !- Handle
  Node 654,                               !- Name
  {6ff522ba-3d1b-4f96-9af6-a89300b02323}, !- Inlet Port
  {0a909f0d-2db9-4b38-85d1-c8e881e3e849}; !- Outlet Port

OS:Node,
  {213ff484-307f-4dd6-bda0-9a1d21f0b50f}, !- Handle
  Node 655,                               !- Name
  {85e7d592-8d00-4ec4-a047-6fff6b59cd9c}, !- Inlet Port
  {3f1cb8f7-2a08-404d-8632-2c3814412895}; !- Outlet Port

OS:Connection,
  {0a909f0d-2db9-4b38-85d1-c8e881e3e849}, !- Handle
  {c6480b33-9dd1-4d5a-87ef-08760fcaa816}, !- Name
  {36dfca8b-414a-451a-9c79-2a64d286f6ee}, !- Source Object
  3,                                      !- Outlet Port
  {7b17fed2-59c1-409f-9335-4bab81f02929}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85e7d592-8d00-4ec4-a047-6fff6b59cd9c}, !- Handle
  {3a59ee07-0767-4d49-a244-9a6cf27dd0d9}, !- Name
  {c8827aad-1e3c-415d-943f-e02e451d5bf5}, !- Source Object
  3,                                      !- Outlet Port
  {213ff484-307f-4dd6-bda0-9a1d21f0b50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1cb8f7-2a08-404d-8632-2c3814412895}, !- Handle
  {8106ecc9-d25b-419e-9c57-17e9b09847f5}, !- Name
  {213ff484-307f-4dd6-bda0-9a1d21f0b50f}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a9cdbee2-a2a2-432a-901b-2e12d7e344e5}, !- Handle
  Node 656,                               !- Name
  {ad4c9a39-3017-4704-9321-def2869e02ee}, !- Inlet Port
  {f2516b56-8bc8-4462-b9f9-19b1c4ec2363}; !- Outlet Port

OS:Connection,
  {ad4c9a39-3017-4704-9321-def2869e02ee}, !- Handle
  {6c38c4e5-c165-45cc-b740-4e83bc0fcf9b}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  16,                                     !- Outlet Port
  {a9cdbee2-a2a2-432a-901b-2e12d7e344e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2516b56-8bc8-4462-b9f9-19b1c4ec2363}, !- Handle
  {3caebcda-a2e6-480c-b823-92723a4cbfb5}, !- Name
  {a9cdbee2-a2a2-432a-901b-2e12d7e344e5}, !- Source Object
  3,                                      !- Outlet Port
  {5cbb29a2-2e42-4522-b3a6-92ff2b6099de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ff522ba-3d1b-4f96-9af6-a89300b02323}, !- Handle
  {f9a5856e-877f-45eb-b519-fcf245d560b6}, !- Name
  {5cbb29a2-2e42-4522-b3a6-92ff2b6099de}, !- Source Object
  4,                                      !- Outlet Port
  {36dfca8b-414a-451a-9c79-2a64d286f6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a08e623-32b9-4d50-a92a-5ee6b4c1750d}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65b939b1-a1b9-4445-918a-80d0c885965f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {e7f15fec-4dda-4eca-863f-314e6f5feebe}, !- Air Inlet Node Name
  {780e0771-ed0d-446e-b78f-25a2c10a9353}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5efc7e9f-82b5-47cc-9fd1-1888512382ba}, !- Handle
  Node 657,                               !- Name
  {780e0771-ed0d-446e-b78f-25a2c10a9353}, !- Inlet Port
  {235832ca-c115-443f-8aed-2d7a39f74dc6}; !- Outlet Port

OS:Node,
  {f2b63c2c-c7cf-4305-ad74-67798d54a1ec}, !- Handle
  Node 658,                               !- Name
  {e861b0c0-7f89-4ee2-9b2d-3f9119bdf434}, !- Inlet Port
  {66d0be57-55ab-457b-b7cf-b2a918f4268b}; !- Outlet Port

OS:Connection,
  {235832ca-c115-443f-8aed-2d7a39f74dc6}, !- Handle
  {1f10c007-db91-4b9b-a88a-54a33a4858bf}, !- Name
  {5efc7e9f-82b5-47cc-9fd1-1888512382ba}, !- Source Object
  3,                                      !- Outlet Port
  {2ebeea79-3e4e-4e89-a854-86b3320f9dd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e861b0c0-7f89-4ee2-9b2d-3f9119bdf434}, !- Handle
  {39dd4a3c-7ee2-4643-b158-4c2da08bbc5e}, !- Name
  {ce72a82e-cecc-4360-9f80-2269491d15c8}, !- Source Object
  3,                                      !- Outlet Port
  {f2b63c2c-c7cf-4305-ad74-67798d54a1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d0be57-55ab-457b-b7cf-b2a918f4268b}, !- Handle
  {b7a393e4-d424-45f4-afb1-a4c829ae1ede}, !- Name
  {f2b63c2c-c7cf-4305-ad74-67798d54a1ec}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {696564a1-1b4a-4afa-8078-d41786fb96b0}, !- Handle
  Node 659,                               !- Name
  {4ef717f0-325e-408a-a0bf-cb2781b327ff}, !- Inlet Port
  {e7f15fec-4dda-4eca-863f-314e6f5feebe}; !- Outlet Port

OS:Connection,
  {4ef717f0-325e-408a-a0bf-cb2781b327ff}, !- Handle
  {337f1c25-7666-40ed-9535-43e8f5669b94}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  17,                                     !- Outlet Port
  {696564a1-1b4a-4afa-8078-d41786fb96b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f15fec-4dda-4eca-863f-314e6f5feebe}, !- Handle
  {85532497-2d3b-4450-9f1a-e048a28f2a7c}, !- Name
  {696564a1-1b4a-4afa-8078-d41786fb96b0}, !- Source Object
  3,                                      !- Outlet Port
  {65b939b1-a1b9-4445-918a-80d0c885965f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {780e0771-ed0d-446e-b78f-25a2c10a9353}, !- Handle
  {4a63a78e-70c2-48bf-8695-01874a5a5906}, !- Name
  {65b939b1-a1b9-4445-918a-80d0c885965f}, !- Source Object
  4,                                      !- Outlet Port
  {5efc7e9f-82b5-47cc-9fd1-1888512382ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6fc05dc3-dab1-4d6a-9433-790357d802ac}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1e67ed4-b38b-43f0-acba-c9c87266c505}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {411c670e-07be-4508-954d-04bb1246710d}, !- Air Inlet Node Name
  {aa72b64c-2271-49f5-9e33-5f5c2f904509}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44f49768-1686-4559-b8f8-e93eaf8fd816}, !- Handle
  Node 660,                               !- Name
  {aa72b64c-2271-49f5-9e33-5f5c2f904509}, !- Inlet Port
  {19133abf-e104-45f9-8e1e-242d8b076e9f}; !- Outlet Port

OS:Node,
  {4e3340b6-5592-45fe-9675-d8edd04008cb}, !- Handle
  Node 661,                               !- Name
  {0eca17c1-8c51-40b0-9509-c3c021bee210}, !- Inlet Port
  {a4c76cb5-a4c8-466c-8bb9-58481a8ab8b0}; !- Outlet Port

OS:Connection,
  {19133abf-e104-45f9-8e1e-242d8b076e9f}, !- Handle
  {c2422b20-008d-44b8-8a8f-1d0b87be6e83}, !- Name
  {44f49768-1686-4559-b8f8-e93eaf8fd816}, !- Source Object
  3,                                      !- Outlet Port
  {a43363b0-7671-4468-b4f9-66d635bc0fa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0eca17c1-8c51-40b0-9509-c3c021bee210}, !- Handle
  {9b4921a1-826c-430d-833b-044e6cacd673}, !- Name
  {6a4c2e8e-6ce8-4f82-a1a6-2dfdd59ee65c}, !- Source Object
  3,                                      !- Outlet Port
  {4e3340b6-5592-45fe-9675-d8edd04008cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c76cb5-a4c8-466c-8bb9-58481a8ab8b0}, !- Handle
  {a49a59a8-9ee7-4d28-ba43-21d9e7349d5e}, !- Name
  {4e3340b6-5592-45fe-9675-d8edd04008cb}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {27f388b3-652b-42f5-b122-7fbb1460cdf4}, !- Handle
  Node 662,                               !- Name
  {95fd3cc0-4e49-41a4-948e-d7fe9eee3fc0}, !- Inlet Port
  {411c670e-07be-4508-954d-04bb1246710d}; !- Outlet Port

OS:Connection,
  {95fd3cc0-4e49-41a4-948e-d7fe9eee3fc0}, !- Handle
  {c205f5eb-b17e-4b24-ba22-ec73be70a647}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  18,                                     !- Outlet Port
  {27f388b3-652b-42f5-b122-7fbb1460cdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411c670e-07be-4508-954d-04bb1246710d}, !- Handle
  {1eef334a-500d-48ae-939b-44f88d28a03d}, !- Name
  {27f388b3-652b-42f5-b122-7fbb1460cdf4}, !- Source Object
  3,                                      !- Outlet Port
  {d1e67ed4-b38b-43f0-acba-c9c87266c505}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa72b64c-2271-49f5-9e33-5f5c2f904509}, !- Handle
  {1cdbca2b-a64a-4709-8be7-0fe8b6e3b817}, !- Name
  {d1e67ed4-b38b-43f0-acba-c9c87266c505}, !- Source Object
  4,                                      !- Outlet Port
  {44f49768-1686-4559-b8f8-e93eaf8fd816}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {13d213a6-6fbb-4e0e-a89c-2399ece27a41}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46cfa8d5-3925-4e39-a1af-6a9294418dc9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {7969d934-f0f8-4508-a319-e01628ecd024}, !- Air Inlet Node Name
  {b388cfee-1bc9-4e9d-9d66-cfcf8001cde0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f5f5c11-7906-4ee2-a9a2-e30945bc3cb4}, !- Handle
  Node 663,                               !- Name
  {b388cfee-1bc9-4e9d-9d66-cfcf8001cde0}, !- Inlet Port
  {bbf457a8-1b12-4726-83da-db070ec3a619}; !- Outlet Port

OS:Node,
  {d02d1c20-b84f-4390-a9cb-bbad47b04478}, !- Handle
  Node 664,                               !- Name
  {af5d02b6-3e48-494c-9162-385ae5701e14}, !- Inlet Port
  {c9bc1d6b-e626-4aa8-99ae-8c0d1c560c46}; !- Outlet Port

OS:Connection,
  {bbf457a8-1b12-4726-83da-db070ec3a619}, !- Handle
  {6175dcc5-dba7-4d5c-bf0c-3ca8627bd866}, !- Name
  {9f5f5c11-7906-4ee2-a9a2-e30945bc3cb4}, !- Source Object
  3,                                      !- Outlet Port
  {a68089ff-f37f-4764-9228-f3e5a72d7441}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af5d02b6-3e48-494c-9162-385ae5701e14}, !- Handle
  {a2b05516-8b44-4066-a821-0dd437689b20}, !- Name
  {f8c06640-1bae-4fb5-a918-e6eb0b0fb227}, !- Source Object
  3,                                      !- Outlet Port
  {d02d1c20-b84f-4390-a9cb-bbad47b04478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9bc1d6b-e626-4aa8-99ae-8c0d1c560c46}, !- Handle
  {b73be5cd-9a6a-4b25-99b1-2ce86a19ed92}, !- Name
  {d02d1c20-b84f-4390-a9cb-bbad47b04478}, !- Source Object
  3,                                      !- Outlet Port
  {8096a93d-4517-49ff-9eb7-5efb4f01bf93}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {d739c96c-cebd-4559-9a78-b8016e7cf1d6}, !- Handle
  Node 665,                               !- Name
  {687b7bc6-4e35-46de-8195-458f41d132da}, !- Inlet Port
  {7969d934-f0f8-4508-a319-e01628ecd024}; !- Outlet Port

OS:Connection,
  {687b7bc6-4e35-46de-8195-458f41d132da}, !- Handle
  {ed90153c-ca8e-46eb-bf85-047bff1d6420}, !- Name
  {ed242a8e-84ae-4419-a91c-a2b86114de14}, !- Source Object
  19,                                     !- Outlet Port
  {d739c96c-cebd-4559-9a78-b8016e7cf1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7969d934-f0f8-4508-a319-e01628ecd024}, !- Handle
  {0a7b4c00-0ec6-4e39-9549-21935abf370e}, !- Name
  {d739c96c-cebd-4559-9a78-b8016e7cf1d6}, !- Source Object
  3,                                      !- Outlet Port
  {46cfa8d5-3925-4e39-a1af-6a9294418dc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b388cfee-1bc9-4e9d-9d66-cfcf8001cde0}, !- Handle
  {a3247461-747e-45e3-b155-63d5a9d2fda1}, !- Name
  {46cfa8d5-3925-4e39-a1af-6a9294418dc9}, !- Source Object
  4,                                      !- Outlet Port
  {9f5f5c11-7906-4ee2-a9a2-e30945bc3cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ca59399d-0fe3-4eac-b9e1-8434b64b8192}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {49cd74db-571c-4934-8322-ddd925f8c255}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {48bad24b-179b-4c05-b3b7-793a6dcbb68e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {92155ff6-4b05-46fb-86e3-17a84315b023}, !- Plant Side Inlet Node Name
  {5295d3a6-8619-435b-9467-9e702aa8f2fc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bc3dd2bd-856c-409f-a891-99be0f58444f}, !- Demand Side Inlet Node Name
  {9c4e5230-2f40-4527-8071-74a49f37b793}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d02c4995-434d-4201-8c89-a674b110720d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3022be67-e43d-43ac-8b9d-c6defa5cf73a}, !- Demand Mixer Name
  {14df94c1-e060-4e87-83c6-381a90fbfd45}, !- Demand Splitter Name
  {f7ff709e-334a-46aa-8ef0-ae95b9e6ca2a}, !- Supply Mixer Name
  {a6e6e07a-a902-4796-923b-f5e99436935e}; !- Supply Splitter Name

OS:Node,
  {771ae63a-c4ad-43a7-a4e7-827845faf0d1}, !- Handle
  Node 666,                               !- Name
  {92155ff6-4b05-46fb-86e3-17a84315b023}, !- Inlet Port
  {2d37ca33-49a3-4b04-8980-7420a14b124e}; !- Outlet Port

OS:Node,
  {48bad24b-179b-4c05-b3b7-793a6dcbb68e}, !- Handle
  Node 667,                               !- Name
  {174f5b06-5322-46b7-9b5a-3c104548142d}, !- Inlet Port
  {5295d3a6-8619-435b-9467-9e702aa8f2fc}; !- Outlet Port

OS:Node,
  {61435caf-63d0-4658-a45f-e60c14d66bdf}, !- Handle
  Node 668,                               !- Name
  {de03d43a-fd2a-4b4a-a0ae-96ffcc6275b8}, !- Inlet Port
  {5a358c8e-44f0-42a9-8945-90dd39e53ec3}; !- Outlet Port

OS:Connector:Mixer,
  {f7ff709e-334a-46aa-8ef0-ae95b9e6ca2a}, !- Handle
  Connector Mixer 1,                      !- Name
  {f129afa7-8953-4056-ba75-e52b373c0dbb}, !- Outlet Branch Name
  {06f80f4f-f00a-43d4-b4e8-1894a5b8fed8}, !- Inlet Branch Name 1
  {cd154d3c-9034-4c84-a5a8-38bc19b6019a}, !- Inlet Branch Name 2
  {74375981-c6b6-4a20-a029-2b600231b492}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a6e6e07a-a902-4796-923b-f5e99436935e}, !- Handle
  Connector Splitter 1,                   !- Name
  {3e08fd85-f2dd-4006-b5e7-40b1c3af3235}, !- Inlet Branch Name
  {de03d43a-fd2a-4b4a-a0ae-96ffcc6275b8}, !- Outlet Branch Name 1
  {1f695aa1-da18-46f7-a035-767162679404}, !- Outlet Branch Name 2
  {74d0de61-4876-446c-b2a6-e01410160621}; !- Outlet Branch Name 3

OS:Connection,
  {92155ff6-4b05-46fb-86e3-17a84315b023}, !- Handle
  {4b67e92b-f6a2-40f9-8e68-d3f0a6cf07fb}, !- Name
  {49cd74db-571c-4934-8322-ddd925f8c255}, !- Source Object
  14,                                     !- Outlet Port
  {771ae63a-c4ad-43a7-a4e7-827845faf0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de03d43a-fd2a-4b4a-a0ae-96ffcc6275b8}, !- Handle
  {eae60235-a1b9-4dcf-a496-002c9fcc6ff2}, !- Name
  {a6e6e07a-a902-4796-923b-f5e99436935e}, !- Source Object
  3,                                      !- Outlet Port
  {61435caf-63d0-4658-a45f-e60c14d66bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5295d3a6-8619-435b-9467-9e702aa8f2fc}, !- Handle
  {f171c130-4edd-49cd-b58a-b45ab352385f}, !- Name
  {48bad24b-179b-4c05-b3b7-793a6dcbb68e}, !- Source Object
  3,                                      !- Outlet Port
  {49cd74db-571c-4934-8322-ddd925f8c255}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e5333f36-2d70-412d-8a6e-ea9c4750bc1c}, !- Handle
  Node 669,                               !- Name
  {bc3dd2bd-856c-409f-a891-99be0f58444f}, !- Inlet Port
  {5df640f4-b9a8-4cab-b2cc-67ca5dac4d7b}; !- Outlet Port

OS:Node,
  {aa13e74b-7082-4b65-a71b-02eca1648a7c}, !- Handle
  Node 670,                               !- Name
  {0d3cba9e-db56-4b1e-b0c6-1247bc50aeb2}, !- Inlet Port
  {9c4e5230-2f40-4527-8071-74a49f37b793}; !- Outlet Port

OS:Node,
  {34af6e02-5c50-4c0f-84f5-408c81ffb74b}, !- Handle
  Node 671,                               !- Name
  {60b41b0e-d633-4380-8812-233fa3e743e3}, !- Inlet Port
  {47dccaad-8844-4479-8ec7-cecb43e571ae}; !- Outlet Port

OS:Connector:Mixer,
  {3022be67-e43d-43ac-8b9d-c6defa5cf73a}, !- Handle
  Connector Mixer 2,                      !- Name
  {0d3cba9e-db56-4b1e-b0c6-1247bc50aeb2}, !- Outlet Branch Name
  {6292a5dd-075e-495c-8218-ea9530566bfe}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {14df94c1-e060-4e87-83c6-381a90fbfd45}, !- Handle
  Connector Splitter 2,                   !- Name
  {5df640f4-b9a8-4cab-b2cc-67ca5dac4d7b}, !- Inlet Branch Name
  {60b41b0e-d633-4380-8812-233fa3e743e3}; !- Outlet Branch Name 1

OS:Connection,
  {bc3dd2bd-856c-409f-a891-99be0f58444f}, !- Handle
  {01bab872-5e4b-4c9b-a586-b69bc5a7d79c}, !- Name
  {49cd74db-571c-4934-8322-ddd925f8c255}, !- Source Object
  17,                                     !- Outlet Port
  {e5333f36-2d70-412d-8a6e-ea9c4750bc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df640f4-b9a8-4cab-b2cc-67ca5dac4d7b}, !- Handle
  {106034c9-5213-45f3-8869-30db5193d598}, !- Name
  {e5333f36-2d70-412d-8a6e-ea9c4750bc1c}, !- Source Object
  3,                                      !- Outlet Port
  {14df94c1-e060-4e87-83c6-381a90fbfd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b41b0e-d633-4380-8812-233fa3e743e3}, !- Handle
  {2408926c-1b89-4411-a9b1-2e22dfea6bea}, !- Name
  {14df94c1-e060-4e87-83c6-381a90fbfd45}, !- Source Object
  3,                                      !- Outlet Port
  {34af6e02-5c50-4c0f-84f5-408c81ffb74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3cba9e-db56-4b1e-b0c6-1247bc50aeb2}, !- Handle
  {6855068c-8d07-44a0-8787-03cea7f6eb63}, !- Name
  {3022be67-e43d-43ac-8b9d-c6defa5cf73a}, !- Source Object
  2,                                      !- Outlet Port
  {aa13e74b-7082-4b65-a71b-02eca1648a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4e5230-2f40-4527-8071-74a49f37b793}, !- Handle
  {63d4e2e6-d585-445f-9d89-217090433bcc}, !- Name
  {aa13e74b-7082-4b65-a71b-02eca1648a7c}, !- Source Object
  3,                                      !- Outlet Port
  {49cd74db-571c-4934-8322-ddd925f8c255}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {49e119bd-25ce-4d87-ae69-f9a3998d1ba2}, !- Handle
  {49cd74db-571c-4934-8322-ddd925f8c255}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d02c4995-434d-4201-8c89-a674b110720d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:ConstantSpeed,
  {1cb3ef86-6c6c-4121-8609-b035c72ea299}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {2d37ca33-49a3-4b04-8980-7420a14b124e}, !- Inlet Node Name
  {a46dbd0e-0dcb-4df5-b7d2-f05e606f61ce}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {83a864f4-48a8-44df-ac6e-aac9465bb0ce}, !- Handle
  Primary Chiller WaterCooled Scroll 3tons 0.8kW/ton, !- Name
  11359.1904120596,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a7f400c5-ee5e-4b73-a9a7-91eb52667973}, !- Cooling Capacity Function of Temperature Curve Name
  {b87b265c-bb73-4be7-8898-1dadac33ba97}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {88a91818-9fba-409f-8e2a-ffe22fb9b172}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {5a358c8e-44f0-42a9-8945-90dd39e53ec3}, !- Chilled Water Inlet Node Name
  {c2036803-acc5-426b-aa30-ee63bb8e7079}, !- Chilled Water Outlet Node Name
  {a157b55c-8e76-4def-a105-2b0d0f5243ec}, !- Condenser Inlet Node Name
  {e0dd9c60-cd6a-45fd-bceb-72456c22b6d7}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {19bdc159-80ad-424c-95d9-f08485dd034d}, !- Handle
  Curve Biquadratic 147,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {bd3a9bc9-5902-4a0f-a89e-cdcab114911f}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ee27dfb-49b7-4ff9-91d1-0ce0fe76dffd}, !- Handle
  Curve Quadratic 147,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {a6f74d73-5d00-4625-a992-307a2a61361d}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a7f400c5-ee5e-4b73-a9a7-91eb52667973}, !- Cooling Capacity Function of Temperature Curve Name
  {b87b265c-bb73-4be7-8898-1dadac33ba97}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {88a91818-9fba-409f-8e2a-ffe22fb9b172}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {fa82de3f-3c07-4009-b330-a24b21c5158f}, !- Chilled Water Inlet Node Name
  {bd20f7be-8492-415c-b4bc-f8c2bc289d38}, !- Chilled Water Outlet Node Name
  {327ce1a6-5a98-4e16-bea8-a69754fb0a2f}, !- Condenser Inlet Node Name
  {44a1c302-d20d-46e2-86be-90c1031238d5}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {503d8b99-7207-45b7-b1aa-1bbf3db9891d}, !- Handle
  Curve Biquadratic 149,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {dbeca1a1-dbe5-446a-b227-1f16bc34146b}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d510b780-380d-41d5-ab8a-9fea1afa0d15}, !- Handle
  Curve Quadratic 148,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {3705a182-729b-47ec-8556-7f2763828807}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {28371a81-c783-485f-97ee-5799f05e8c5e}, !- Inlet Node Name
  {de31f073-2e8e-4b0c-8cf2-c28a4aedae24}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {afdd6134-83b4-4b2b-b989-94fc4ad32448}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {83bbb83d-d802-45dd-abf3-5c83e978fb4b}, !- Inlet Node Name
  {174f5b06-5322-46b7-9b5a-3c104548142d}; !- Outlet Node Name

OS:Node,
  {e5e31475-d374-4daa-854a-f58fc46c2bc3}, !- Handle
  Node 672,                               !- Name
  {a46dbd0e-0dcb-4df5-b7d2-f05e606f61ce}, !- Inlet Port
  {3e08fd85-f2dd-4006-b5e7-40b1c3af3235}; !- Outlet Port

OS:Connection,
  {2d37ca33-49a3-4b04-8980-7420a14b124e}, !- Handle
  {217ce774-d93d-4ac6-8531-5703df86714e}, !- Name
  {771ae63a-c4ad-43a7-a4e7-827845faf0d1}, !- Source Object
  3,                                      !- Outlet Port
  {1cb3ef86-6c6c-4121-8609-b035c72ea299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46dbd0e-0dcb-4df5-b7d2-f05e606f61ce}, !- Handle
  {104634a7-1f79-455d-9bc3-362531752830}, !- Name
  {1cb3ef86-6c6c-4121-8609-b035c72ea299}, !- Source Object
  3,                                      !- Outlet Port
  {e5e31475-d374-4daa-854a-f58fc46c2bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e08fd85-f2dd-4006-b5e7-40b1c3af3235}, !- Handle
  {3132c5e7-9298-4c9e-aedf-71b311c2c23c}, !- Name
  {e5e31475-d374-4daa-854a-f58fc46c2bc3}, !- Source Object
  3,                                      !- Outlet Port
  {a6e6e07a-a902-4796-923b-f5e99436935e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ec0a508-2291-4cb9-b4f8-573221cb91cd}, !- Handle
  Node 673,                               !- Name
  {c2036803-acc5-426b-aa30-ee63bb8e7079}, !- Inlet Port
  {06f80f4f-f00a-43d4-b4e8-1894a5b8fed8}; !- Outlet Port

OS:Connection,
  {5a358c8e-44f0-42a9-8945-90dd39e53ec3}, !- Handle
  {3a9b3453-eb26-463e-b831-15e467e5613b}, !- Name
  {61435caf-63d0-4658-a45f-e60c14d66bdf}, !- Source Object
  3,                                      !- Outlet Port
  {83a864f4-48a8-44df-ac6e-aac9465bb0ce}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c2036803-acc5-426b-aa30-ee63bb8e7079}, !- Handle
  {1004ceda-6d31-41e4-b579-c5df276a099f}, !- Name
  {83a864f4-48a8-44df-ac6e-aac9465bb0ce}, !- Source Object
  16,                                     !- Outlet Port
  {2ec0a508-2291-4cb9-b4f8-573221cb91cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f80f4f-f00a-43d4-b4e8-1894a5b8fed8}, !- Handle
  {d7f74a3f-e102-4983-98ba-c1b1fc7c9060}, !- Name
  {2ec0a508-2291-4cb9-b4f8-573221cb91cd}, !- Source Object
  3,                                      !- Outlet Port
  {f7ff709e-334a-46aa-8ef0-ae95b9e6ca2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {507c57ea-c85a-4647-ae21-2a3987236d5e}, !- Handle
  Node 674,                               !- Name
  {1f695aa1-da18-46f7-a035-767162679404}, !- Inlet Port
  {fa82de3f-3c07-4009-b330-a24b21c5158f}; !- Outlet Port

OS:Connection,
  {1f695aa1-da18-46f7-a035-767162679404}, !- Handle
  {03d010b2-6ea5-4e46-b3b1-30fce86e667f}, !- Name
  {a6e6e07a-a902-4796-923b-f5e99436935e}, !- Source Object
  4,                                      !- Outlet Port
  {507c57ea-c85a-4647-ae21-2a3987236d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8632ac67-44fa-45ed-bf62-559510b3352f}, !- Handle
  Node 675,                               !- Name
  {bd20f7be-8492-415c-b4bc-f8c2bc289d38}, !- Inlet Port
  {cd154d3c-9034-4c84-a5a8-38bc19b6019a}; !- Outlet Port

OS:Connection,
  {fa82de3f-3c07-4009-b330-a24b21c5158f}, !- Handle
  {71cbc633-dced-4b69-b141-9e5b413437cd}, !- Name
  {507c57ea-c85a-4647-ae21-2a3987236d5e}, !- Source Object
  3,                                      !- Outlet Port
  {a6f74d73-5d00-4625-a992-307a2a61361d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {bd20f7be-8492-415c-b4bc-f8c2bc289d38}, !- Handle
  {c68d9f0a-f4f2-4d0f-8bbf-a4b6a42dfc87}, !- Name
  {a6f74d73-5d00-4625-a992-307a2a61361d}, !- Source Object
  16,                                     !- Outlet Port
  {8632ac67-44fa-45ed-bf62-559510b3352f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd154d3c-9034-4c84-a5a8-38bc19b6019a}, !- Handle
  {6a7ec4fb-ea32-4653-a14f-ba5337ce08ea}, !- Name
  {8632ac67-44fa-45ed-bf62-559510b3352f}, !- Source Object
  3,                                      !- Outlet Port
  {f7ff709e-334a-46aa-8ef0-ae95b9e6ca2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f2ddec2d-8c1d-4f52-af0c-230e019bcef1}, !- Handle
  Node 676,                               !- Name
  {74d0de61-4876-446c-b2a6-e01410160621}, !- Inlet Port
  {28371a81-c783-485f-97ee-5799f05e8c5e}; !- Outlet Port

OS:Connection,
  {74d0de61-4876-446c-b2a6-e01410160621}, !- Handle
  {db9f4e67-604d-4a80-b556-1f065f0e0904}, !- Name
  {a6e6e07a-a902-4796-923b-f5e99436935e}, !- Source Object
  5,                                      !- Outlet Port
  {f2ddec2d-8c1d-4f52-af0c-230e019bcef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91eac652-3e8d-4923-a3a4-69d43c08e7fd}, !- Handle
  Node 677,                               !- Name
  {de31f073-2e8e-4b0c-8cf2-c28a4aedae24}, !- Inlet Port
  {74375981-c6b6-4a20-a029-2b600231b492}; !- Outlet Port

OS:Connection,
  {28371a81-c783-485f-97ee-5799f05e8c5e}, !- Handle
  {e25801f2-7133-4aa1-9407-59fc4ce30f93}, !- Name
  {f2ddec2d-8c1d-4f52-af0c-230e019bcef1}, !- Source Object
  3,                                      !- Outlet Port
  {3705a182-729b-47ec-8556-7f2763828807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de31f073-2e8e-4b0c-8cf2-c28a4aedae24}, !- Handle
  {1f1eb2f8-6728-4ea2-86ca-a6f0c33ba803}, !- Name
  {3705a182-729b-47ec-8556-7f2763828807}, !- Source Object
  3,                                      !- Outlet Port
  {91eac652-3e8d-4923-a3a4-69d43c08e7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74375981-c6b6-4a20-a029-2b600231b492}, !- Handle
  {2bbfba30-b5f9-45c9-ab8c-d4d07a7654d2}, !- Name
  {91eac652-3e8d-4923-a3a4-69d43c08e7fd}, !- Source Object
  3,                                      !- Outlet Port
  {f7ff709e-334a-46aa-8ef0-ae95b9e6ca2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {635e6f2e-447e-43bb-8a39-318a8d7a337b}, !- Handle
  Node 678,                               !- Name
  {f129afa7-8953-4056-ba75-e52b373c0dbb}, !- Inlet Port
  {83bbb83d-d802-45dd-abf3-5c83e978fb4b}; !- Outlet Port

OS:Connection,
  {f129afa7-8953-4056-ba75-e52b373c0dbb}, !- Handle
  {1d544d2d-1e03-4c6a-8c17-6af94d058051}, !- Name
  {f7ff709e-334a-46aa-8ef0-ae95b9e6ca2a}, !- Source Object
  2,                                      !- Outlet Port
  {635e6f2e-447e-43bb-8a39-318a8d7a337b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bbb83d-d802-45dd-abf3-5c83e978fb4b}, !- Handle
  {a78bf4a6-d207-40bf-a48b-2d9a234b01e9}, !- Name
  {635e6f2e-447e-43bb-8a39-318a8d7a337b}, !- Source Object
  3,                                      !- Outlet Port
  {afdd6134-83b4-4b2b-b989-94fc4ad32448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174f5b06-5322-46b7-9b5a-3c104548142d}, !- Handle
  {862e6649-572e-490a-a0e0-f328580ca65f}, !- Name
  {afdd6134-83b4-4b2b-b989-94fc4ad32448}, !- Source Object
  3,                                      !- Outlet Port
  {48bad24b-179b-4c05-b3b7-793a6dcbb68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ab918387-71c2-4022-9ca1-8e6713e933f5}, !- Handle
  CHW Temp,                               !- Name
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Schedule Type Limits Name
  {20042163-30a0-402e-ae9c-96a425a550f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20042163-30a0-402e-ae9c-96a425a550f9}, !- Handle
  Schedule Day 4,                         !- Name
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d955d975-4d4e-4d3a-8b72-7ecdf219ce03}, !- Handle
  wkdCHW Temp,                            !- Name
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a62047c1-9ff6-4a50-940b-0d7a970a0142}, !- Handle
  satCHW Temp,                            !- Name
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ced60dab-17c0-46a1-a222-3e5b064d79fd}, !- Handle
  sunCHW Temp,                            !- Name
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f0ef4e1d-c901-459f-8117-6912fdbb27d0}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {ab918387-71c2-4022-9ca1-8e6713e933f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6edec1c-3b8a-4bc5-a42c-54c8236247f5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6edec1c-3b8a-4bc5-a42c-54c8236247f5}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c2eaf319-566a-43f9-a63e-f103ec6feff0}, !- Handle
  satCHW Temprule,                        !- Name
  {ab918387-71c2-4022-9ca1-8e6713e933f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f39a7f17-c6ee-476e-9518-cf3040ee34a4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f39a7f17-c6ee-476e-9518-cf3040ee34a4}, !- Handle
  satCHW Temp 1,                          !- Name
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9077e879-1569-49a4-9a0e-7722357a6238}, !- Handle
  sunCHW Temprule,                        !- Name
  {ab918387-71c2-4022-9ca1-8e6713e933f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b37af48-7c57-431d-af5c-25c8e0bb20cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b37af48-7c57-431d-af5c-25c8e0bb20cb}, !- Handle
  sunCHW Temp 1,                          !- Name
  {a59d5bfa-381c-440d-beb9-d3f83f6547f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {deafd8d4-7ec0-4e4a-90af-161807eb052f}, !- Handle
  Setpoint Manager Scheduled 36,          !- Name
  Temperature,                            !- Control Variable
  {ab918387-71c2-4022-9ca1-8e6713e933f5}, !- Schedule Name
  {48bad24b-179b-4c05-b3b7-793a6dcbb68e}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {bd0e11fc-ccfc-419d-ab45-a2d944c23687}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {daae7be2-b4af-49d1-831e-1e6551c74a13}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c8e4dbe1-99a6-49a0-bc65-4b7292c867cc}, !- Plant Side Inlet Node Name
  {dd6e3739-9f5f-402f-87c2-b60029213b43}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5ba58382-63f3-4e7e-88d1-a37bfebd3385}, !- Demand Side Inlet Node Name
  {034eccd5-7ce8-4657-8d2a-d5ef58388cbb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1ec305bd-c115-4602-8957-39588936e07b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {173ce67f-62ac-49da-a728-b1cf75df9cc1}, !- Demand Mixer Name
  {a5336e99-bdd5-4af8-a5ac-7e1d6de0d3de}, !- Demand Splitter Name
  {a0a1a8a6-dc7b-4c85-a016-8b0f64da18fd}, !- Supply Mixer Name
  {a376c787-2e4f-41bf-8e26-bb62763a07b0}; !- Supply Splitter Name

OS:Node,
  {180c19eb-b7b4-4bc9-bdb4-784e481ca4c9}, !- Handle
  Node 679,                               !- Name
  {c8e4dbe1-99a6-49a0-bc65-4b7292c867cc}, !- Inlet Port
  {05d26274-bdc1-4695-b3f4-eb523b160be0}; !- Outlet Port

OS:Node,
  {daae7be2-b4af-49d1-831e-1e6551c74a13}, !- Handle
  Node 680,                               !- Name
  {cd270eaf-db05-44ce-a10b-00e78cdecd4f}, !- Inlet Port
  {dd6e3739-9f5f-402f-87c2-b60029213b43}; !- Outlet Port

OS:Node,
  {44881a6e-1d4a-4714-8852-0d06fa37dc7a}, !- Handle
  Node 681,                               !- Name
  {6a66ca1d-5a4c-4ebb-a022-dabd165f3da0}, !- Inlet Port
  {756d5bf4-78c0-4293-8926-402027c5a203}; !- Outlet Port

OS:Connector:Mixer,
  {a0a1a8a6-dc7b-4c85-a016-8b0f64da18fd}, !- Handle
  Connector Mixer 3,                      !- Name
  {1e3bf4c2-755a-4579-aabd-ea6dfb2b1301}, !- Outlet Branch Name
  {7b14db64-c7c9-41eb-a116-ac2259470146}, !- Inlet Branch Name 1
  {abd40a96-7f35-4b3f-a385-fa0bef507bd9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a376c787-2e4f-41bf-8e26-bb62763a07b0}, !- Handle
  Connector Splitter 3,                   !- Name
  {ca7348b0-dd8c-48dd-87f6-d0acb3e1265e}, !- Inlet Branch Name
  {6a66ca1d-5a4c-4ebb-a022-dabd165f3da0}, !- Outlet Branch Name 1
  {bd53b6eb-bf3c-44bd-86a2-53115c4e35cf}; !- Outlet Branch Name 2

OS:Connection,
  {c8e4dbe1-99a6-49a0-bc65-4b7292c867cc}, !- Handle
  {33cedeb9-4a0d-49f0-92fa-2af32709c18f}, !- Name
  {bd0e11fc-ccfc-419d-ab45-a2d944c23687}, !- Source Object
  14,                                     !- Outlet Port
  {180c19eb-b7b4-4bc9-bdb4-784e481ca4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a66ca1d-5a4c-4ebb-a022-dabd165f3da0}, !- Handle
  {04704ea0-a608-4c48-8933-62a1167b53cf}, !- Name
  {a376c787-2e4f-41bf-8e26-bb62763a07b0}, !- Source Object
  3,                                      !- Outlet Port
  {44881a6e-1d4a-4714-8852-0d06fa37dc7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6e3739-9f5f-402f-87c2-b60029213b43}, !- Handle
  {dafc9512-d11a-4108-a9f1-d1168def598f}, !- Name
  {daae7be2-b4af-49d1-831e-1e6551c74a13}, !- Source Object
  3,                                      !- Outlet Port
  {bd0e11fc-ccfc-419d-ab45-a2d944c23687}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {07819e3e-58cf-4644-9d7a-8bd3105fe92d}, !- Handle
  Node 682,                               !- Name
  {5ba58382-63f3-4e7e-88d1-a37bfebd3385}, !- Inlet Port
  {d47d4eb8-77bf-4248-87b7-062bda4ea461}; !- Outlet Port

OS:Node,
  {a7db5161-74bb-49ce-82db-f3690fa7ca00}, !- Handle
  Node 683,                               !- Name
  {5702d91e-3693-4c9a-b0da-09d4c1376628}, !- Inlet Port
  {034eccd5-7ce8-4657-8d2a-d5ef58388cbb}; !- Outlet Port

OS:Node,
  {91f2e7a8-ca92-4fd6-aa4a-9894bb96710f}, !- Handle
  Node 684,                               !- Name
  {545a2123-8671-46b5-9f09-6102f3240c52}, !- Inlet Port
  {a157b55c-8e76-4def-a105-2b0d0f5243ec}; !- Outlet Port

OS:Connector:Mixer,
  {173ce67f-62ac-49da-a728-b1cf75df9cc1}, !- Handle
  Connector Mixer 4,                      !- Name
  {5702d91e-3693-4c9a-b0da-09d4c1376628}, !- Outlet Branch Name
  {a90e2476-f34d-4195-88d8-f3df7369d5f9}, !- Inlet Branch Name 1
  {bc7a63cd-fe21-4fb4-8236-67477735c2e2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a5336e99-bdd5-4af8-a5ac-7e1d6de0d3de}, !- Handle
  Connector Splitter 4,                   !- Name
  {d47d4eb8-77bf-4248-87b7-062bda4ea461}, !- Inlet Branch Name
  {545a2123-8671-46b5-9f09-6102f3240c52}, !- Outlet Branch Name 1
  {bc0cedb5-0273-4629-8218-7dc179a83e24}; !- Outlet Branch Name 2

OS:Connection,
  {5ba58382-63f3-4e7e-88d1-a37bfebd3385}, !- Handle
  {03073c21-9cb2-46dc-a244-13d1513987e8}, !- Name
  {bd0e11fc-ccfc-419d-ab45-a2d944c23687}, !- Source Object
  17,                                     !- Outlet Port
  {07819e3e-58cf-4644-9d7a-8bd3105fe92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47d4eb8-77bf-4248-87b7-062bda4ea461}, !- Handle
  {c2574110-c29c-44a8-b0f4-66b84c832c34}, !- Name
  {07819e3e-58cf-4644-9d7a-8bd3105fe92d}, !- Source Object
  3,                                      !- Outlet Port
  {a5336e99-bdd5-4af8-a5ac-7e1d6de0d3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545a2123-8671-46b5-9f09-6102f3240c52}, !- Handle
  {5d8c3f03-bcfb-48af-9041-905f85499e16}, !- Name
  {a5336e99-bdd5-4af8-a5ac-7e1d6de0d3de}, !- Source Object
  3,                                      !- Outlet Port
  {91f2e7a8-ca92-4fd6-aa4a-9894bb96710f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5702d91e-3693-4c9a-b0da-09d4c1376628}, !- Handle
  {fb3039f2-a877-4146-ad2b-2ebb801800b8}, !- Name
  {173ce67f-62ac-49da-a728-b1cf75df9cc1}, !- Source Object
  2,                                      !- Outlet Port
  {a7db5161-74bb-49ce-82db-f3690fa7ca00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034eccd5-7ce8-4657-8d2a-d5ef58388cbb}, !- Handle
  {9bdd4dba-98a0-4a60-8c5f-43617fd87633}, !- Name
  {a7db5161-74bb-49ce-82db-f3690fa7ca00}, !- Source Object
  3,                                      !- Outlet Port
  {bd0e11fc-ccfc-419d-ab45-a2d944c23687}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {aac80aa8-e2ca-4ff1-a4ce-f9adf7022e49}, !- Handle
  {bd0e11fc-ccfc-419d-ab45-a2d944c23687}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1ec305bd-c115-4602-8957-39588936e07b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {cc6cc803-3d1c-4912-a316-58c7249ab57a}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {05d26274-bdc1-4695-b3f4-eb523b160be0}, !- Inlet Node Name
  {00ddfb42-7290-46b9-b209-4b6b7117e463}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {d396ab3b-d8bf-42b6-b3b3-fb765e123b0c}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {756d5bf4-78c0-4293-8926-402027c5a203}, !- Water Inlet Node Name
  {229a1a63-7480-467c-9393-f539814fa72b}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  208.224909259449,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {3663e55f-6f19-4e24-b6f3-239a6dad052e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {91aeeb8a-8f6a-495d-9081-f5329968bfc5}, !- Inlet Node Name
  {61192584-efc2-4002-ac58-48c1c14c7b77}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c7012715-fa58-46bb-a0e3-342c3ef569b7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {499461c4-0202-4923-9f1d-525c680dfda8}, !- Inlet Node Name
  {cd270eaf-db05-44ce-a10b-00e78cdecd4f}; !- Outlet Node Name

OS:Node,
  {1cbd50fe-b103-4bc4-ba18-b28dce57052a}, !- Handle
  Node 685,                               !- Name
  {00ddfb42-7290-46b9-b209-4b6b7117e463}, !- Inlet Port
  {ca7348b0-dd8c-48dd-87f6-d0acb3e1265e}; !- Outlet Port

OS:Connection,
  {05d26274-bdc1-4695-b3f4-eb523b160be0}, !- Handle
  {ebf4ee41-98d2-4b1a-8309-5f0e1652a127}, !- Name
  {180c19eb-b7b4-4bc9-bdb4-784e481ca4c9}, !- Source Object
  3,                                      !- Outlet Port
  {cc6cc803-3d1c-4912-a316-58c7249ab57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ddfb42-7290-46b9-b209-4b6b7117e463}, !- Handle
  {0eee7b81-33a1-482b-8734-f0bb40019683}, !- Name
  {cc6cc803-3d1c-4912-a316-58c7249ab57a}, !- Source Object
  3,                                      !- Outlet Port
  {1cbd50fe-b103-4bc4-ba18-b28dce57052a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7348b0-dd8c-48dd-87f6-d0acb3e1265e}, !- Handle
  {c0bbb7b6-7b26-4ffe-9ce5-bce57c269a5c}, !- Name
  {1cbd50fe-b103-4bc4-ba18-b28dce57052a}, !- Source Object
  3,                                      !- Outlet Port
  {a376c787-2e4f-41bf-8e26-bb62763a07b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed116686-2283-4687-af03-a5a80215c9cc}, !- Handle
  Node 686,                               !- Name
  {229a1a63-7480-467c-9393-f539814fa72b}, !- Inlet Port
  {7b14db64-c7c9-41eb-a116-ac2259470146}; !- Outlet Port

OS:Connection,
  {756d5bf4-78c0-4293-8926-402027c5a203}, !- Handle
  {3d42290a-c0ac-4470-b116-8e69f95c8173}, !- Name
  {44881a6e-1d4a-4714-8852-0d06fa37dc7a}, !- Source Object
  3,                                      !- Outlet Port
  {d396ab3b-d8bf-42b6-b3b3-fb765e123b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229a1a63-7480-467c-9393-f539814fa72b}, !- Handle
  {ec10e8e5-941c-4590-9d53-fb6de82703c9}, !- Name
  {d396ab3b-d8bf-42b6-b3b3-fb765e123b0c}, !- Source Object
  3,                                      !- Outlet Port
  {ed116686-2283-4687-af03-a5a80215c9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b14db64-c7c9-41eb-a116-ac2259470146}, !- Handle
  {3bce2f94-4256-452c-961b-20d6a4508248}, !- Name
  {ed116686-2283-4687-af03-a5a80215c9cc}, !- Source Object
  3,                                      !- Outlet Port
  {a0a1a8a6-dc7b-4c85-a016-8b0f64da18fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87954b43-41a3-4219-910d-b8466b9e44bc}, !- Handle
  Node 687,                               !- Name
