  {bd53b6eb-bf3c-44bd-86a2-53115c4e35cf}, !- Inlet Port
  {91aeeb8a-8f6a-495d-9081-f5329968bfc5}; !- Outlet Port

OS:Connection,
  {bd53b6eb-bf3c-44bd-86a2-53115c4e35cf}, !- Handle
  {325b328f-336e-4ad7-98bd-01e3f02ecead}, !- Name
  {a376c787-2e4f-41bf-8e26-bb62763a07b0}, !- Source Object
  4,                                      !- Outlet Port
  {87954b43-41a3-4219-910d-b8466b9e44bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be2c2216-a548-4959-8fa9-14d155909edb}, !- Handle
  Node 688,                               !- Name
  {61192584-efc2-4002-ac58-48c1c14c7b77}, !- Inlet Port
  {abd40a96-7f35-4b3f-a385-fa0bef507bd9}; !- Outlet Port

OS:Connection,
  {91aeeb8a-8f6a-495d-9081-f5329968bfc5}, !- Handle
  {5bcf987d-9a04-427a-9ffe-6a0f23aae3cf}, !- Name
  {87954b43-41a3-4219-910d-b8466b9e44bc}, !- Source Object
  3,                                      !- Outlet Port
  {3663e55f-6f19-4e24-b6f3-239a6dad052e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61192584-efc2-4002-ac58-48c1c14c7b77}, !- Handle
  {0a63157e-e602-489b-9cdd-258b36214d5e}, !- Name
  {3663e55f-6f19-4e24-b6f3-239a6dad052e}, !- Source Object
  3,                                      !- Outlet Port
  {be2c2216-a548-4959-8fa9-14d155909edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd40a96-7f35-4b3f-a385-fa0bef507bd9}, !- Handle
  {a6715823-1d5b-4666-9b96-0a51683422f8}, !- Name
  {be2c2216-a548-4959-8fa9-14d155909edb}, !- Source Object
  3,                                      !- Outlet Port
  {a0a1a8a6-dc7b-4c85-a016-8b0f64da18fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6d16ab9b-cae4-4919-a125-6e5bc39a7f29}, !- Handle
  Node 689,                               !- Name
  {1e3bf4c2-755a-4579-aabd-ea6dfb2b1301}, !- Inlet Port
  {499461c4-0202-4923-9f1d-525c680dfda8}; !- Outlet Port

OS:Connection,
  {1e3bf4c2-755a-4579-aabd-ea6dfb2b1301}, !- Handle
  {7659e07e-8bbe-4a85-8af0-bb0d3ae50063}, !- Name
  {a0a1a8a6-dc7b-4c85-a016-8b0f64da18fd}, !- Source Object
  2,                                      !- Outlet Port
  {6d16ab9b-cae4-4919-a125-6e5bc39a7f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499461c4-0202-4923-9f1d-525c680dfda8}, !- Handle
  {61995c23-2cbb-4179-8efb-a5339d1ee242}, !- Name
  {6d16ab9b-cae4-4919-a125-6e5bc39a7f29}, !- Source Object
  3,                                      !- Outlet Port
  {c7012715-fa58-46bb-a0e3-342c3ef569b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd270eaf-db05-44ce-a10b-00e78cdecd4f}, !- Handle
  {715d6455-8eb4-489b-b505-916db450c0f6}, !- Name
  {c7012715-fa58-46bb-a0e3-342c3ef569b7}, !- Source Object
  3,                                      !- Outlet Port
  {daae7be2-b4af-49d1-831e-1e6551c74a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f3ff47b-35f0-4352-ac49-9429efd2f903}, !- Handle
  Node 690,                               !- Name
  {e0dd9c60-cd6a-45fd-bceb-72456c22b6d7}, !- Inlet Port
  {a90e2476-f34d-4195-88d8-f3df7369d5f9}; !- Outlet Port

OS:Connection,
  {a157b55c-8e76-4def-a105-2b0d0f5243ec}, !- Handle
  {2134c345-51fd-46e9-89d0-647d97947859}, !- Name
  {91f2e7a8-ca92-4fd6-aa4a-9894bb96710f}, !- Source Object
  3,                                      !- Outlet Port
  {83a864f4-48a8-44df-ac6e-aac9465bb0ce}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {e0dd9c60-cd6a-45fd-bceb-72456c22b6d7}, !- Handle
  {1bfdedee-4d39-4236-b0ad-d543fe68a18f}, !- Name
  {83a864f4-48a8-44df-ac6e-aac9465bb0ce}, !- Source Object
  18,                                     !- Outlet Port
  {6f3ff47b-35f0-4352-ac49-9429efd2f903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90e2476-f34d-4195-88d8-f3df7369d5f9}, !- Handle
  {10f4729b-e4e4-4aa7-abd8-f355d4f19b85}, !- Name
  {6f3ff47b-35f0-4352-ac49-9429efd2f903}, !- Source Object
  3,                                      !- Outlet Port
  {173ce67f-62ac-49da-a728-b1cf75df9cc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd8fbbbb-b5e1-4daa-ba55-33cd0a88f765}, !- Handle
  Node 691,                               !- Name
  {bc0cedb5-0273-4629-8218-7dc179a83e24}, !- Inlet Port
  {327ce1a6-5a98-4e16-bea8-a69754fb0a2f}; !- Outlet Port

OS:Connection,
  {bc0cedb5-0273-4629-8218-7dc179a83e24}, !- Handle
  {a65a82a1-0acc-455d-aab7-d56aa57877f3}, !- Name
  {a5336e99-bdd5-4af8-a5ac-7e1d6de0d3de}, !- Source Object
  4,                                      !- Outlet Port
  {dd8fbbbb-b5e1-4daa-ba55-33cd0a88f765}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06e17339-b9f8-4ef2-8eac-71d0010045a4}, !- Handle
  Node 692,                               !- Name
  {44a1c302-d20d-46e2-86be-90c1031238d5}, !- Inlet Port
  {bc7a63cd-fe21-4fb4-8236-67477735c2e2}; !- Outlet Port

OS:Connection,
  {327ce1a6-5a98-4e16-bea8-a69754fb0a2f}, !- Handle
  {13dfff2b-7860-4ece-8d8c-5b08142c660b}, !- Name
  {dd8fbbbb-b5e1-4daa-ba55-33cd0a88f765}, !- Source Object
  3,                                      !- Outlet Port
  {a6f74d73-5d00-4625-a992-307a2a61361d}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {44a1c302-d20d-46e2-86be-90c1031238d5}, !- Handle
  {19a98202-76d1-415f-a1b4-2b30c675ce36}, !- Name
  {a6f74d73-5d00-4625-a992-307a2a61361d}, !- Source Object
  18,                                     !- Outlet Port
  {06e17339-b9f8-4ef2-8eac-71d0010045a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7a63cd-fe21-4fb4-8236-67477735c2e2}, !- Handle
  {642d104c-e8b0-4856-a3d1-74e0105dc063}, !- Name
  {06e17339-b9f8-4ef2-8eac-71d0010045a4}, !- Source Object
  3,                                      !- Outlet Port
  {173ce67f-62ac-49da-a728-b1cf75df9cc1}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3716c4ca-7922-4081-beb5-d9adfd415221}, !- Handle
  CW Temp,                                !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  {de32f647-4265-45b6-abc4-11233524e8c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de32f647-4265-45b6-abc4-11233524e8c1}, !- Handle
  Schedule Day 5,                         !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {68619fc8-9362-4003-951c-d7509c0d20a5}, !- Handle
  wkdCW Temp,                             !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {3b3109e7-d98b-4411-8157-e0b0ca15c7fd}, !- Handle
  satCW Temp,                             !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f145b14c-f0e9-4274-a35d-2f6a200a749a}, !- Handle
  sunCW Temp,                             !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {3429e328-a46c-4cf0-9998-45b4806209d5}, !- Handle
  wkdCW Temp rule,                        !- Name
  {3716c4ca-7922-4081-beb5-d9adfd415221}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {961f12d5-3adc-4fe6-aa64-1230ec5d5512}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {961f12d5-3adc-4fe6-aa64-1230ec5d5512}, !- Handle
  wkdCW Temp 1,                           !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {7530a27d-67e5-4bf3-a966-dabdbea2d814}, !- Handle
  satCW Temprule,                         !- Name
  {3716c4ca-7922-4081-beb5-d9adfd415221}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfb33183-569d-4fbe-afef-8faa95d07452}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfb33183-569d-4fbe-afef-8faa95d07452}, !- Handle
  satCW Temp 1,                           !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {92c64f17-e73d-4105-917d-2b1da597b25b}, !- Handle
  sunCW Temprule,                         !- Name
  {3716c4ca-7922-4081-beb5-d9adfd415221}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4377ce83-c3ed-4142-8ba6-549823176764}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4377ce83-c3ed-4142-8ba6-549823176764}, !- Handle
  sunCW Temp 1,                           !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {e55389e4-02fc-46a3-8f6d-a742b65f6dc2}, !- Handle
  Setpoint Manager Scheduled 37,          !- Name
  Temperature,                            !- Control Variable
  {3716c4ca-7922-4081-beb5-d9adfd415221}, !- Schedule Name
  {daae7be2-b4af-49d1-831e-1e6551c74a13}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {1191aa0e-836e-470d-840c-5409787ea708}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {8e39cec6-6aee-4efe-89c9-62d334e036cf}, !- Availability Schedule
  {9bf470fd-77ba-4a9b-9d49-e4285d9e20ea}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96e3d70c-1349-4624-9c8f-126f7376fcf2}, !- Supply Side Inlet Node Name
  {b0ee238a-5600-4f82-8814-20e1691220c7}, !- Demand Side Outlet Node Name
  {2b5a3ca4-0d6a-486d-bbbf-bad17636ec41}, !- Demand Side Inlet Node A
  {34d24dcb-8741-46fe-a156-4e079703c0ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {750b509f-9bbe-47b4-a831-cf6c1b6dea1a}, !- Demand Mixer Name
  {f2d889d4-5ff5-4919-8fa6-1e72dbc4f197}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {619fe863-6bba-402c-9981-5751de321510}, !- Handle
  Node 693,                               !- Name
  {96e3d70c-1349-4624-9c8f-126f7376fcf2}, !- Inlet Port
  {6c1c2958-a06e-43b9-bf33-6289df7a3520}; !- Outlet Port

OS:Node,
  {a1d82a25-0620-48ec-b8ea-48d135ab4eef}, !- Handle
  Node 694,                               !- Name
  {84531fc1-bd21-4b99-8845-70de42211183}, !- Inlet Port
  {34d24dcb-8741-46fe-a156-4e079703c0ab}; !- Outlet Port

OS:Connection,
  {96e3d70c-1349-4624-9c8f-126f7376fcf2}, !- Handle
  {085a833a-6280-4639-b653-a2b9a3c3838f}, !- Name
  {1191aa0e-836e-470d-840c-5409787ea708}, !- Source Object
  8,                                      !- Outlet Port
  {619fe863-6bba-402c-9981-5751de321510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d24dcb-8741-46fe-a156-4e079703c0ab}, !- Handle
  {93b5ea9d-5ad8-4a8e-aed2-69255acb1a23}, !- Name
  {a1d82a25-0620-48ec-b8ea-48d135ab4eef}, !- Source Object
  3,                                      !- Outlet Port
  {1191aa0e-836e-470d-840c-5409787ea708}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3385d100-59eb-42aa-8a8a-7a90dcc8a981}, !- Handle
  Node 695,                               !- Name
  {2b5a3ca4-0d6a-486d-bbbf-bad17636ec41}, !- Inlet Port
  {ba7bb047-8c1c-4916-b463-cc9462d9ef85}; !- Outlet Port

OS:Node,
  {98f7a724-7448-4fe6-a49e-ce11277bb798}, !- Handle
  Node 696,                               !- Name
  {d432fde4-9b4c-4e47-b130-2bf1e9dc7c7b}, !- Inlet Port
  {b0ee238a-5600-4f82-8814-20e1691220c7}; !- Outlet Port

OS:Node,
  {d7e1c7c1-6e0a-461e-8ea5-bb406e3d6ea6}, !- Handle
  Node 697,                               !- Name
  {50f76f4e-28d1-49a6-8499-5b8e99675324}, !- Inlet Port
  {2aff8a86-55d1-44c0-8470-2ec71d8e5ad5}; !- Outlet Port

OS:Connection,
  {2b5a3ca4-0d6a-486d-bbbf-bad17636ec41}, !- Handle
  {8a106a09-35e9-45b7-9f8e-217cf12595d9}, !- Name
  {1191aa0e-836e-470d-840c-5409787ea708}, !- Source Object
  10,                                     !- Outlet Port
  {3385d100-59eb-42aa-8a8a-7a90dcc8a981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ee238a-5600-4f82-8814-20e1691220c7}, !- Handle
  {76ee631d-1373-4b32-b070-004adb4fb0f0}, !- Name
  {98f7a724-7448-4fe6-a49e-ce11277bb798}, !- Source Object
  3,                                      !- Outlet Port
  {1191aa0e-836e-470d-840c-5409787ea708}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2d889d4-5ff5-4919-8fa6-1e72dbc4f197}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {ba7bb047-8c1c-4916-b463-cc9462d9ef85}, !- Inlet Node Name
  {62ddb882-ce3d-4c1a-8c7f-de22c0768768}, !- Outlet Node Name 1
  {bd4b0a07-0e4e-4a44-9201-d84212fa1e9b}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {750b509f-9bbe-47b4-a831-cf6c1b6dea1a}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {d432fde4-9b4c-4e47-b130-2bf1e9dc7c7b}, !- Outlet Node Name
  {3f219fdf-8edc-4928-aa4e-718cf0ed67b6}, !- Inlet Node Name 1
  {521c6396-1d4d-4bf6-9f8b-69d5757317e2}; !- Inlet Node Name 2

OS:Connection,
  {ba7bb047-8c1c-4916-b463-cc9462d9ef85}, !- Handle
  {8de25221-4aea-47fc-883e-7ed5a382108e}, !- Name
  {3385d100-59eb-42aa-8a8a-7a90dcc8a981}, !- Source Object
  3,                                      !- Outlet Port
  {f2d889d4-5ff5-4919-8fa6-1e72dbc4f197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d432fde4-9b4c-4e47-b130-2bf1e9dc7c7b}, !- Handle
  {b542c496-b0b9-4a3b-94f1-ea69b0de570f}, !- Name
  {750b509f-9bbe-47b4-a831-cf6c1b6dea1a}, !- Source Object
  2,                                      !- Outlet Port
  {98f7a724-7448-4fe6-a49e-ce11277bb798}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {afa275ab-1730-4623-9daa-48180316d7c2}, !- Handle
  {1191aa0e-836e-470d-840c-5409787ea708}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9bf470fd-77ba-4a9b-9d49-e4285d9e20ea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {3f4a5ea2-a506-4cfc-9b9a-6ce96fb19a33}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {eb6acf42-abfe-4e48-b335-2774559c48b0}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {79400f13-344c-4cde-8fae-bf4fb440c44f}, !- Air Inlet Node Name
  {84531fc1-bd21-4b99-8845-70de42211183}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {3fd4c80b-0a31-4a37-a6cd-a24c77ed0fac}, !- Handle
  Sys6 Return Fan,                        !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6c1c2958-a06e-43b9-bf33-6289df7a3520}, !- Air Inlet Node Name
  {096a655d-5d7b-483d-848a-f7be852436d2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4e8c5127-330b-45c8-b4f3-374ad8bcc7f6}, !- Handle
  Coil Heating Electric 74,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c49716f1-355c-445e-bbab-d3841f0f8da9}, !- Air Inlet Node Name
  {6cdc8fac-0cf0-409a-a068-378921a6ba95}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {57dc93f6-48b3-463f-85df-88a78bcf0cd6}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {47dccaad-8844-4479-8ec7-cecb43e571ae}, !- Water Inlet Node Name
  {a6bbab72-ad52-41a9-81c9-50925d199f06}, !- Water Outlet Node Name
  {61011668-9ecd-46cd-a410-57fdb022d7e2}, !- Air Inlet Node Name
  {069b229f-f47d-42e8-b965-a5d897e52e53}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {1208c40f-a5d4-4e52-bca1-9e8f0c170b93}, !- Handle
  Node 698,                               !- Name
  {a6bbab72-ad52-41a9-81c9-50925d199f06}, !- Inlet Port
  {6292a5dd-075e-495c-8218-ea9530566bfe}; !- Outlet Port

OS:Connection,
  {47dccaad-8844-4479-8ec7-cecb43e571ae}, !- Handle
  {9018d22c-990f-4601-b3e0-b5449078ac64}, !- Name
  {34af6e02-5c50-4c0f-84f5-408c81ffb74b}, !- Source Object
  3,                                      !- Outlet Port
  {57dc93f6-48b3-463f-85df-88a78bcf0cd6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a6bbab72-ad52-41a9-81c9-50925d199f06}, !- Handle
  {ad282ce7-8d83-4361-8dbb-281354405092}, !- Name
  {57dc93f6-48b3-463f-85df-88a78bcf0cd6}, !- Source Object
  11,                                     !- Outlet Port
  {1208c40f-a5d4-4e52-bca1-9e8f0c170b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6292a5dd-075e-495c-8218-ea9530566bfe}, !- Handle
  {42e957c7-af89-4ffa-9035-f1dc8e2fe71f}, !- Name
  {1208c40f-a5d4-4e52-bca1-9e8f0c170b93}, !- Source Object
  3,                                      !- Outlet Port
  {3022be67-e43d-43ac-8b9d-c6defa5cf73a}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {57371433-49a1-4c50-a0da-966e19ad25b8}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8e39cec6-6aee-4efe-89c9-62d334e036cf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {afcab806-8716-41a8-b634-df1e7c93110d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {afcab806-8716-41a8-b634-df1e7c93110d}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a318cd5-1bfb-4ecd-babf-ad14e37dc697}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {57371433-49a1-4c50-a0da-966e19ad25b8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dee2c49c-7b6c-4d26-aa4e-51c856116741}, !- Mixed Air Node Name
  {70a76c2a-0547-4d97-8e20-7ac7901928f6}, !- Outdoor Air Stream Node Name
  {3006879c-5eec-4015-8839-6a6c494d8a26}, !- Relief Air Stream Node Name
  {8f674c41-8579-4967-933d-e926a2bbe982}; !- Return Air Stream Node Name

OS:Node,
  {ffcb5eb1-1de9-42f4-9b2b-5684dd84884a}, !- Handle
  Node 699,                               !- Name
  ,                                       !- Inlet Port
  {70a76c2a-0547-4d97-8e20-7ac7901928f6}; !- Outlet Port

OS:Connection,
  {70a76c2a-0547-4d97-8e20-7ac7901928f6}, !- Handle
  {4897b657-e8e1-4478-8ffa-4faa825b0f1b}, !- Name
  {ffcb5eb1-1de9-42f4-9b2b-5684dd84884a}, !- Source Object
  3,                                      !- Outlet Port
  {1a318cd5-1bfb-4ecd-babf-ad14e37dc697}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37f029f8-9cd5-4c91-a62e-abda23469c3e}, !- Handle
  Node 700,                               !- Name
  {3006879c-5eec-4015-8839-6a6c494d8a26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3006879c-5eec-4015-8839-6a6c494d8a26}, !- Handle
  {0f8578e5-11f2-49b6-87a3-baae0c4cf01e}, !- Name
  {1a318cd5-1bfb-4ecd-babf-ad14e37dc697}, !- Source Object
  7,                                      !- Outlet Port
  {37f029f8-9cd5-4c91-a62e-abda23469c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84531fc1-bd21-4b99-8845-70de42211183}, !- Handle
  {31f7d9d3-4d24-4276-ab9c-dfec76024586}, !- Name
  {eb6acf42-abfe-4e48-b335-2774559c48b0}, !- Source Object
  17,                                     !- Outlet Port
  {a1d82a25-0620-48ec-b8ea-48d135ab4eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {993f4f81-02f2-49ae-afa4-da8a24187a90}, !- Handle
  Node 701,                               !- Name
  {6cdc8fac-0cf0-409a-a068-378921a6ba95}, !- Inlet Port
  {79400f13-344c-4cde-8fae-bf4fb440c44f}; !- Outlet Port

OS:Connection,
  {6cdc8fac-0cf0-409a-a068-378921a6ba95}, !- Handle
  {617dc69a-15d4-445e-b978-10b1a4d5025b}, !- Name
  {4e8c5127-330b-45c8-b4f3-374ad8bcc7f6}, !- Source Object
  6,                                      !- Outlet Port
  {993f4f81-02f2-49ae-afa4-da8a24187a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79400f13-344c-4cde-8fae-bf4fb440c44f}, !- Handle
  {cde4104d-f014-46d7-890a-84b74617a1ee}, !- Name
  {993f4f81-02f2-49ae-afa4-da8a24187a90}, !- Source Object
  3,                                      !- Outlet Port
  {eb6acf42-abfe-4e48-b335-2774559c48b0}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ea0eb7db-d38a-4ab1-b6b0-4bd838e3bc6d}, !- Handle
  Node 702,                               !- Name
  {069b229f-f47d-42e8-b965-a5d897e52e53}, !- Inlet Port
  {c49716f1-355c-445e-bbab-d3841f0f8da9}; !- Outlet Port

OS:Connection,
  {069b229f-f47d-42e8-b965-a5d897e52e53}, !- Handle
  {e972b500-ec2e-4b5d-844f-209dd1fc609a}, !- Name
  {57dc93f6-48b3-463f-85df-88a78bcf0cd6}, !- Source Object
  13,                                     !- Outlet Port
  {ea0eb7db-d38a-4ab1-b6b0-4bd838e3bc6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49716f1-355c-445e-bbab-d3841f0f8da9}, !- Handle
  {6a5a7e8d-ceff-433e-b2bd-a0ba1ae7cf28}, !- Name
  {ea0eb7db-d38a-4ab1-b6b0-4bd838e3bc6d}, !- Source Object
  3,                                      !- Outlet Port
  {4e8c5127-330b-45c8-b4f3-374ad8bcc7f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9629a3fc-7a69-4480-9c50-b445e0795902}, !- Handle
  Controller Water Coil 1,                !- Name
  {57dc93f6-48b3-463f-85df-88a78bcf0cd6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4a5d8f67-14b9-4c14-aff9-4309ed5b0c09}, !- Handle
  Node 703,                               !- Name
  {dee2c49c-7b6c-4d26-aa4e-51c856116741}, !- Inlet Port
  {61011668-9ecd-46cd-a410-57fdb022d7e2}; !- Outlet Port

OS:Connection,
  {dee2c49c-7b6c-4d26-aa4e-51c856116741}, !- Handle
  {1af7e918-6066-40e6-8dda-284b3f2e2847}, !- Name
  {1a318cd5-1bfb-4ecd-babf-ad14e37dc697}, !- Source Object
  5,                                      !- Outlet Port
  {4a5d8f67-14b9-4c14-aff9-4309ed5b0c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61011668-9ecd-46cd-a410-57fdb022d7e2}, !- Handle
  {843ff759-ad1a-453f-b71e-df6d7fec6aa6}, !- Name
  {4a5d8f67-14b9-4c14-aff9-4309ed5b0c09}, !- Source Object
  3,                                      !- Outlet Port
  {57dc93f6-48b3-463f-85df-88a78bcf0cd6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7de8f398-7446-4e52-bf09-f7f361f881b2}, !- Handle
  Node 704,                               !- Name
  {096a655d-5d7b-483d-848a-f7be852436d2}, !- Inlet Port
  {8f674c41-8579-4967-933d-e926a2bbe982}; !- Outlet Port

OS:Connection,
  {6c1c2958-a06e-43b9-bf33-6289df7a3520}, !- Handle
  {49964738-a218-4cd3-ab27-1a172d45b533}, !- Name
  {619fe863-6bba-402c-9981-5751de321510}, !- Source Object
  3,                                      !- Outlet Port
  {3fd4c80b-0a31-4a37-a6cd-a24c77ed0fac}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {096a655d-5d7b-483d-848a-f7be852436d2}, !- Handle
  {c1f5b18a-26fe-44b4-8607-18064d86cca6}, !- Name
  {3fd4c80b-0a31-4a37-a6cd-a24c77ed0fac}, !- Source Object
  17,                                     !- Outlet Port
  {7de8f398-7446-4e52-bf09-f7f361f881b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f674c41-8579-4967-933d-e926a2bbe982}, !- Handle
  {c9fc3ebe-5877-40db-b788-f83499dfd83c}, !- Name
  {7de8f398-7446-4e52-bf09-f7f361f881b2}, !- Source Object
  3,                                      !- Outlet Port
  {1a318cd5-1bfb-4ecd-babf-ad14e37dc697}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3986435e-4ed8-432c-b504-4d6537f4f1c0}, !- Handle
  Supply Air Temp,                        !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  {b5118dd6-b7de-4e25-b6f8-2846e12550d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5118dd6-b7de-4e25-b6f8-2846e12550d1}, !- Handle
  Supply Air Temp Default,                !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb8fcb62-c5aa-4f23-a94e-3802dc7700d1}, !- Handle
  Setpoint Manager Scheduled 38,          !- Name
  Temperature,                            !- Control Variable
  {3986435e-4ed8-432c-b504-4d6537f4f1c0}, !- Schedule Name
  {a1d82a25-0620-48ec-b8ea-48d135ab4eef}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {63b42fae-d5bb-4a12-abd3-9d1abbc9380e}, !- Handle
  Coil Heating Electric 75,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {39bfaa53-088f-4d89-9b05-872bafca3433}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {b1f6e122-2287-4bc2-9c1a-0918dd757a0a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06521793408,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63b42fae-d5bb-4a12-abd3-9d1abbc9380e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {50f76f4e-28d1-49a6-8499-5b8e99675324}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d24800f6-56d6-440d-9abf-46061f6dce6c}, !- Handle
  Node 705,                               !- Name
  {4dce76eb-8fe6-4a17-ae85-679d435cece6}, !- Inlet Port
  {3f219fdf-8edc-4928-aa4e-718cf0ed67b6}; !- Outlet Port

OS:Connection,
  {2aff8a86-55d1-44c0-8470-2ec71d8e5ad5}, !- Handle
  {94b6be8c-0b70-42b5-a554-0ee37ec18469}, !- Name
  {d7e1c7c1-6e0a-461e-8ea5-bb406e3d6ea6}, !- Source Object
  3,                                      !- Outlet Port
  {74db349a-3d7b-4d88-bc39-f8bc000fc5b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dce76eb-8fe6-4a17-ae85-679d435cece6}, !- Handle
  {d2a743d1-9aba-4faf-aff5-229cfbf65030}, !- Name
  {fec67cb0-91e7-4d5f-8442-aa30239bfdde}, !- Source Object
  3,                                      !- Outlet Port
  {d24800f6-56d6-440d-9abf-46061f6dce6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f219fdf-8edc-4928-aa4e-718cf0ed67b6}, !- Handle
  {d369f39b-75e8-4e1f-a654-e627f34c250c}, !- Name
  {d24800f6-56d6-440d-9abf-46061f6dce6c}, !- Source Object
  3,                                      !- Outlet Port
  {750b509f-9bbe-47b4-a831-cf6c1b6dea1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {318343fc-a600-4134-b851-6d4f87e42110}, !- Handle
  Node 706,                               !- Name
  {62ddb882-ce3d-4c1a-8c7f-de22c0768768}, !- Inlet Port
  {b1f6e122-2287-4bc2-9c1a-0918dd757a0a}; !- Outlet Port

OS:Connection,
  {62ddb882-ce3d-4c1a-8c7f-de22c0768768}, !- Handle
  {ba491c82-1b14-4a15-88f1-9796ee515853}, !- Name
  {f2d889d4-5ff5-4919-8fa6-1e72dbc4f197}, !- Source Object
  3,                                      !- Outlet Port
  {318343fc-a600-4134-b851-6d4f87e42110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f6e122-2287-4bc2-9c1a-0918dd757a0a}, !- Handle
  {3eaaebb8-4840-4ad4-b5b7-e9555d2ea056}, !- Name
  {318343fc-a600-4134-b851-6d4f87e42110}, !- Source Object
  3,                                      !- Outlet Port
  {39bfaa53-088f-4d89-9b05-872bafca3433}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50f76f4e-28d1-49a6-8499-5b8e99675324}, !- Handle
  {e3d54dc0-ab7d-4759-a3f0-179e96daa632}, !- Name
  {39bfaa53-088f-4d89-9b05-872bafca3433}, !- Source Object
  12,                                     !- Outlet Port
  {d7e1c7c1-6e0a-461e-8ea5-bb406e3d6ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4f648a1d-1bfe-4981-b7f9-d52228a7f426}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {0bd0aba6-6ca3-487e-a515-cfa23f0197bc}, !- Handle
  Coil Heating Electric 76,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed7b19de-bad5-42db-81e6-87128781e0ba}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {ea3e4434-2f94-42be-a82a-27e7b8fe0eef}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.260871736321646,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0bd0aba6-6ca3-487e-a515-cfa23f0197bc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {64b75efe-4683-4293-abe0-cd824e2d70ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4cbe6951-91cd-4d2a-ac03-61811f940227}, !- Handle
  Node 707,                               !- Name
  {64b75efe-4683-4293-abe0-cd824e2d70ea}, !- Inlet Port
  {6326e51f-a24d-4ba4-87f8-f86eaacf3d1e}; !- Outlet Port

OS:Node,
  {c149c100-ea42-4810-aa75-1d70b8b305ea}, !- Handle
  Node 708,                               !- Name
  {266e038e-0b21-49e2-8aaa-07f8c08baf29}, !- Inlet Port
  {521c6396-1d4d-4bf6-9f8b-69d5757317e2}; !- Outlet Port

OS:Connection,
  {6326e51f-a24d-4ba4-87f8-f86eaacf3d1e}, !- Handle
  {3f705015-1d9c-4ef5-8f10-16a789dde8fe}, !- Name
  {4cbe6951-91cd-4d2a-ac03-61811f940227}, !- Source Object
  3,                                      !- Outlet Port
  {0fbc3b14-6c8b-4e85-a38b-afc437771f60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {266e038e-0b21-49e2-8aaa-07f8c08baf29}, !- Handle
  {71dfc99d-473f-4513-b9d7-9163f27b31a9}, !- Name
  {e8678880-5030-4ad1-a4c5-4472a7919424}, !- Source Object
  3,                                      !- Outlet Port
  {c149c100-ea42-4810-aa75-1d70b8b305ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521c6396-1d4d-4bf6-9f8b-69d5757317e2}, !- Handle
  {3a6b81b3-cc93-4732-81e3-ce31c47ed724}, !- Name
  {c149c100-ea42-4810-aa75-1d70b8b305ea}, !- Source Object
  3,                                      !- Outlet Port
  {750b509f-9bbe-47b4-a831-cf6c1b6dea1a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {06db2ae1-4747-41f3-b380-9123dc3b2fe3}, !- Handle
  Node 709,                               !- Name
  {bd4b0a07-0e4e-4a44-9201-d84212fa1e9b}, !- Inlet Port
  {ea3e4434-2f94-42be-a82a-27e7b8fe0eef}; !- Outlet Port

OS:Connection,
  {bd4b0a07-0e4e-4a44-9201-d84212fa1e9b}, !- Handle
  {5551b038-d32c-451c-818b-56961d69ac8b}, !- Name
  {f2d889d4-5ff5-4919-8fa6-1e72dbc4f197}, !- Source Object
  4,                                      !- Outlet Port
  {06db2ae1-4747-41f3-b380-9123dc3b2fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3e4434-2f94-42be-a82a-27e7b8fe0eef}, !- Handle
  {abd2d730-a7f5-453f-b8c0-c56eb06a0816}, !- Name
  {06db2ae1-4747-41f3-b380-9123dc3b2fe3}, !- Source Object
  3,                                      !- Outlet Port
  {ed7b19de-bad5-42db-81e6-87128781e0ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64b75efe-4683-4293-abe0-cd824e2d70ea}, !- Handle
  {ec1015b8-cd3d-4c59-9c66-31f65ac94a42}, !- Name
  {ed7b19de-bad5-42db-81e6-87128781e0ba}, !- Source Object
  12,                                     !- Outlet Port
  {4cbe6951-91cd-4d2a-ac03-61811f940227}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6654fee5-1324-44a8-bb82-0c84974d0e93}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {90497516-019a-4e5c-9e28-8b048a7ff9e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {ff9cb407-50f6-463e-b7a9-35321eaf28d1}, !- Availability Schedule
  {8c58c89d-c28b-4f72-8321-9518d1559ba2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6487304-9217-45de-b374-c51bf9a2d3ba}, !- Supply Side Inlet Node Name
  {141a6952-8a18-46a7-b23f-6534191e2ea6}, !- Demand Side Outlet Node Name
  {4967ef38-b5d4-4d5e-b0ba-264954770a19}, !- Demand Side Inlet Node A
  {67b1d9c9-2eff-4052-b81a-b74c5843103b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3be9d398-a8dc-473f-93d3-510d227cfdd2}, !- Demand Mixer Name
  {83353f24-26e0-4d3b-af48-88e92c77968e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d1ff1e6-6ed3-4d10-b6ed-9ae07f480503}, !- Handle
  Node 710,                               !- Name
  {f6487304-9217-45de-b374-c51bf9a2d3ba}, !- Inlet Port
  {01e0d3ae-f962-4244-b603-0a5ffc8aef5d}; !- Outlet Port

OS:Node,
  {f6aef059-8ebb-461a-8c0a-c2d060f08907}, !- Handle
  Node 711,                               !- Name
  {557be8a7-18b7-4ddd-8ebf-d40839519df2}, !- Inlet Port
  {67b1d9c9-2eff-4052-b81a-b74c5843103b}; !- Outlet Port

OS:Connection,
  {f6487304-9217-45de-b374-c51bf9a2d3ba}, !- Handle
  {afa8e136-2787-4d55-9d9b-2ea0c9d7c861}, !- Name
  {90497516-019a-4e5c-9e28-8b048a7ff9e4}, !- Source Object
  8,                                      !- Outlet Port
  {9d1ff1e6-6ed3-4d10-b6ed-9ae07f480503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b1d9c9-2eff-4052-b81a-b74c5843103b}, !- Handle
  {64213e10-fcd8-417f-b5ee-82fd8c4b351f}, !- Name
  {f6aef059-8ebb-461a-8c0a-c2d060f08907}, !- Source Object
  3,                                      !- Outlet Port
  {90497516-019a-4e5c-9e28-8b048a7ff9e4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {47654e02-ae5b-4808-aa06-e3e3394f00f4}, !- Handle
  Node 712,                               !- Name
  {4967ef38-b5d4-4d5e-b0ba-264954770a19}, !- Inlet Port
  {2e32a1af-ce79-4f72-b24c-bec51907a05f}; !- Outlet Port

OS:Node,
  {d6c5388e-afb7-456b-83b9-f2f2e3d7877c}, !- Handle
  Node 713,                               !- Name
  {108691e2-b9b3-44b3-9e8d-7facc15911d4}, !- Inlet Port
  {141a6952-8a18-46a7-b23f-6534191e2ea6}; !- Outlet Port

OS:Node,
  {6712ccaa-07a7-49d1-8b29-50cedc143b46}, !- Handle
  Node 714,                               !- Name
  {bf864f76-f2a8-4813-99c3-274fdbf35128}, !- Inlet Port
  {d66576e4-82be-49a8-81d8-5cfe7e7d9812}; !- Outlet Port

OS:Connection,
  {4967ef38-b5d4-4d5e-b0ba-264954770a19}, !- Handle
  {2ce1cf76-9d2f-48d6-8e43-e3dfa4d3d6d8}, !- Name
  {90497516-019a-4e5c-9e28-8b048a7ff9e4}, !- Source Object
  10,                                     !- Outlet Port
  {47654e02-ae5b-4808-aa06-e3e3394f00f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141a6952-8a18-46a7-b23f-6534191e2ea6}, !- Handle
  {c31d5e88-4852-43db-a4ba-112b052eaad3}, !- Name
  {d6c5388e-afb7-456b-83b9-f2f2e3d7877c}, !- Source Object
  3,                                      !- Outlet Port
  {90497516-019a-4e5c-9e28-8b048a7ff9e4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {83353f24-26e0-4d3b-af48-88e92c77968e}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {2e32a1af-ce79-4f72-b24c-bec51907a05f}, !- Inlet Node Name
  {1e9887a9-a12f-476c-a17a-0dd925293b5c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3be9d398-a8dc-473f-93d3-510d227cfdd2}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {108691e2-b9b3-44b3-9e8d-7facc15911d4}, !- Outlet Node Name
  {049199fc-f5de-4fc7-8406-775461a1db35}; !- Inlet Node Name 1

OS:Connection,
  {2e32a1af-ce79-4f72-b24c-bec51907a05f}, !- Handle
  {d345f748-9443-4418-9b85-b201d36f9528}, !- Name
  {47654e02-ae5b-4808-aa06-e3e3394f00f4}, !- Source Object
  3,                                      !- Outlet Port
  {83353f24-26e0-4d3b-af48-88e92c77968e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108691e2-b9b3-44b3-9e8d-7facc15911d4}, !- Handle
  {c7b7878b-6b23-49d1-b6d7-28c9a7dd2f93}, !- Name
  {3be9d398-a8dc-473f-93d3-510d227cfdd2}, !- Source Object
  2,                                      !- Outlet Port
  {d6c5388e-afb7-456b-83b9-f2f2e3d7877c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {036defc6-74dc-4b48-9e26-2174f997ad5b}, !- Handle
  {90497516-019a-4e5c-9e28-8b048a7ff9e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8c58c89d-c28b-4f72-8321-9518d1559ba2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {c3123677-e7e0-4469-9227-2c76f7e582ef}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {20f367ac-baa5-4132-9bbd-2e5e1422e880}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {faf8526d-b0c5-44c0-aa36-be9e8408985b}, !- Air Inlet Node Name
  {557be8a7-18b7-4ddd-8ebf-d40839519df2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e1cfc348-dcd4-419e-9b34-bd4e6fd7d109}, !- Handle
  Coil Heating Electric 77,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {39ad1f56-abc6-47d2-884f-4a2c9419147e}, !- Air Inlet Node Name
  {c7c33968-c4e7-4f9a-b96c-24d96537f249}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a08e4fdb-b9df-4f39-9f6a-269392084610}, !- Handle
  CoilCoolingDXSingleSpeed_dx 38 21kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a561ab8b-2fb0-4ae8-aff8-0172f80f308f}, !- Air Inlet Node Name
  {30a3a27c-3623-421f-99c5-9c868161fe8a}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4a3e8c74-f7d9-4b39-803e-87d2a9d2a4e8}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40b041d8-5af7-4e6f-ae95-711552208920}, !- Handle
  Curve Quadratic 149,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5d09643-809e-4f3e-a786-3c8f3446aae7}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {583c3bd5-50e3-458e-aa06-00362f431390}, !- Handle
  Curve Quadratic 150,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e3413820-57af-41dc-b09f-6a8a87d8a22b}, !- Handle
  Curve Quadratic 151,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1e2a1730-8327-406a-a400-603a7c691fa1}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff9cb407-50f6-463e-b7a9-35321eaf28d1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f25670f2-18ba-4972-bc6d-8c757802d39f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f25670f2-18ba-4972-bc6d-8c757802d39f}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {03addacd-2238-49ef-92dc-81f6c29fb72a}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {1e2a1730-8327-406a-a400-603a7c691fa1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {84232e57-cc84-40dd-905b-97286b565b30}, !- Mixed Air Node Name
  {222d2dfe-de39-41b3-b5fa-3a9ca4ca48b9}, !- Outdoor Air Stream Node Name
  {aff95ca3-ca8d-4c14-8914-312f1ce95a8e}, !- Relief Air Stream Node Name
  {01e0d3ae-f962-4244-b603-0a5ffc8aef5d}; !- Return Air Stream Node Name

OS:Node,
  {413b5b4c-54e4-4eac-8fdf-8688ad331999}, !- Handle
  Node 715,                               !- Name
  ,                                       !- Inlet Port
  {222d2dfe-de39-41b3-b5fa-3a9ca4ca48b9}; !- Outlet Port

OS:Connection,
  {222d2dfe-de39-41b3-b5fa-3a9ca4ca48b9}, !- Handle
  {1d44620a-51ff-4547-8585-2b812d006446}, !- Name
  {413b5b4c-54e4-4eac-8fdf-8688ad331999}, !- Source Object
  3,                                      !- Outlet Port
  {03addacd-2238-49ef-92dc-81f6c29fb72a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {337696b9-747a-4faf-b287-5364a3e7f1ea}, !- Handle
  Node 716,                               !- Name
  {aff95ca3-ca8d-4c14-8914-312f1ce95a8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aff95ca3-ca8d-4c14-8914-312f1ce95a8e}, !- Handle
  {8ad92bce-2bb0-4f20-b30b-c380a756cc0b}, !- Name
  {03addacd-2238-49ef-92dc-81f6c29fb72a}, !- Source Object
  7,                                      !- Outlet Port
  {337696b9-747a-4faf-b287-5364a3e7f1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557be8a7-18b7-4ddd-8ebf-d40839519df2}, !- Handle
  {871eef0d-3b28-4502-b308-096527a3d281}, !- Name
  {20f367ac-baa5-4132-9bbd-2e5e1422e880}, !- Source Object
  9,                                      !- Outlet Port
  {f6aef059-8ebb-461a-8c0a-c2d060f08907}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {880afa18-a423-495c-9864-d1498c109f46}, !- Handle
  Node 717,                               !- Name
  {c7c33968-c4e7-4f9a-b96c-24d96537f249}, !- Inlet Port
  {faf8526d-b0c5-44c0-aa36-be9e8408985b}; !- Outlet Port

OS:Connection,
  {c7c33968-c4e7-4f9a-b96c-24d96537f249}, !- Handle
  {ee5b0874-fc76-4aaf-9ae1-2bd2bdb3fa0b}, !- Name
  {e1cfc348-dcd4-419e-9b34-bd4e6fd7d109}, !- Source Object
  6,                                      !- Outlet Port
  {880afa18-a423-495c-9864-d1498c109f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf8526d-b0c5-44c0-aa36-be9e8408985b}, !- Handle
  {4d68fbc3-e3d7-47c3-ad01-a5058c16aa02}, !- Name
  {880afa18-a423-495c-9864-d1498c109f46}, !- Source Object
  3,                                      !- Outlet Port
  {20f367ac-baa5-4132-9bbd-2e5e1422e880}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6071637a-ba7f-43f7-a146-6ac54a605448}, !- Handle
  Node 718,                               !- Name
  {30a3a27c-3623-421f-99c5-9c868161fe8a}, !- Inlet Port
  {39ad1f56-abc6-47d2-884f-4a2c9419147e}; !- Outlet Port

OS:Connection,
  {30a3a27c-3623-421f-99c5-9c868161fe8a}, !- Handle
  {60d8c0af-65ae-4cbd-8080-ecb23ee832ad}, !- Name
  {a08e4fdb-b9df-4f39-9f6a-269392084610}, !- Source Object
  9,                                      !- Outlet Port
  {6071637a-ba7f-43f7-a146-6ac54a605448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ad1f56-abc6-47d2-884f-4a2c9419147e}, !- Handle
  {469fbfef-7828-4beb-94c7-704f69e48746}, !- Name
  {6071637a-ba7f-43f7-a146-6ac54a605448}, !- Source Object
  3,                                      !- Outlet Port
  {e1cfc348-dcd4-419e-9b34-bd4e6fd7d109}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ce7404da-e8ea-4f35-b543-8299b4af8936}, !- Handle
  Node 719,                               !- Name
  {84232e57-cc84-40dd-905b-97286b565b30}, !- Inlet Port
  {a561ab8b-2fb0-4ae8-aff8-0172f80f308f}; !- Outlet Port

OS:Connection,
  {01e0d3ae-f962-4244-b603-0a5ffc8aef5d}, !- Handle
  {8ee4b1d6-a966-45d0-ac44-fc854ed985e8}, !- Name
  {9d1ff1e6-6ed3-4d10-b6ed-9ae07f480503}, !- Source Object
  3,                                      !- Outlet Port
  {03addacd-2238-49ef-92dc-81f6c29fb72a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {84232e57-cc84-40dd-905b-97286b565b30}, !- Handle
  {a9cc2de2-1617-4492-a299-5471e879c1be}, !- Name
  {03addacd-2238-49ef-92dc-81f6c29fb72a}, !- Source Object
  5,                                      !- Outlet Port
  {ce7404da-e8ea-4f35-b543-8299b4af8936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a561ab8b-2fb0-4ae8-aff8-0172f80f308f}, !- Handle
  {39ad3a37-469f-4dfb-a3f6-09ffb145270e}, !- Name
  {ce7404da-e8ea-4f35-b543-8299b4af8936}, !- Source Object
  3,                                      !- Outlet Port
  {a08e4fdb-b9df-4f39-9f6a-269392084610}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e4517bb6-158a-41f7-a1ec-0025efe00c72}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {949ed664-ee14-47ea-b99a-3ba9e7d465ef}, !- Control Zone Name
  {f6aef059-8ebb-461a-8c0a-c2d060f08907}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {29825e4a-9a65-460d-b580-283bbf0c4122}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {e8d59dbf-9fd5-4039-8c30-685d3574b469}, !- Air Inlet Node Name
  {bf864f76-f2a8-4813-99c3-274fdbf35128}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53301680-fb3e-423f-9db5-d248e5f1dec0}, !- Handle
  Node 720,                               !- Name
  {7161cdb9-5989-48e0-a53b-915ace11800c}, !- Inlet Port
  {049199fc-f5de-4fc7-8406-775461a1db35}; !- Outlet Port

OS:Connection,
  {d66576e4-82be-49a8-81d8-5cfe7e7d9812}, !- Handle
  {822a20f6-f75e-4fe2-a292-55cf28542dd9}, !- Name
  {6712ccaa-07a7-49d1-8b29-50cedc143b46}, !- Source Object
  3,                                      !- Outlet Port
  {e9ca2725-2dd0-438b-9a1a-0f4f69e16939}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7161cdb9-5989-48e0-a53b-915ace11800c}, !- Handle
  {3a3334d3-0d53-414e-bb7e-80621a08eff3}, !- Name
  {c1b3285e-b66a-4b67-9159-ab2cb755989c}, !- Source Object
  3,                                      !- Outlet Port
  {53301680-fb3e-423f-9db5-d248e5f1dec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049199fc-f5de-4fc7-8406-775461a1db35}, !- Handle
  {61593544-3985-4485-a1dc-3969828575ca}, !- Name
  {53301680-fb3e-423f-9db5-d248e5f1dec0}, !- Source Object
  3,                                      !- Outlet Port
  {3be9d398-a8dc-473f-93d3-510d227cfdd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bcff0f8e-69d1-4d50-863b-4a167ecb1028}, !- Handle
  Node 721,                               !- Name
  {1e9887a9-a12f-476c-a17a-0dd925293b5c}, !- Inlet Port
  {e8d59dbf-9fd5-4039-8c30-685d3574b469}; !- Outlet Port

OS:Connection,
  {1e9887a9-a12f-476c-a17a-0dd925293b5c}, !- Handle
  {d2631500-5937-411f-9350-252d9d063653}, !- Name
  {83353f24-26e0-4d3b-af48-88e92c77968e}, !- Source Object
  3,                                      !- Outlet Port
  {bcff0f8e-69d1-4d50-863b-4a167ecb1028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d59dbf-9fd5-4039-8c30-685d3574b469}, !- Handle
  {f812afc6-75d4-4632-a3a3-6d9125151057}, !- Name
  {bcff0f8e-69d1-4d50-863b-4a167ecb1028}, !- Source Object
  3,                                      !- Outlet Port
  {29825e4a-9a65-460d-b580-283bbf0c4122}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf864f76-f2a8-4813-99c3-274fdbf35128}, !- Handle
  {dd4419f5-d893-4192-9dbd-12fd9e52f19f}, !- Name
  {29825e4a-9a65-460d-b580-283bbf0c4122}, !- Source Object
  4,                                      !- Outlet Port
  {6712ccaa-07a7-49d1-8b29-50cedc143b46}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {321b6cc3-c3b4-47b4-9904-1fdbdeb00cab}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {3ed56c7b-3b1a-4d77-b4c0-de6550ee54a6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {7d3fa410-d770-49bd-b4ad-b81137da923c}, !- Availability Schedule
  {a423b8d6-328d-475e-a4f2-e55390048df0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1b48e187-0781-4405-a6c8-600f12a24332}, !- Supply Side Inlet Node Name
  {f46cda24-d066-4875-8ce4-9d9e44e8d004}, !- Demand Side Outlet Node Name
  {8d03223b-0cc3-47e6-865e-a003c60b7523}, !- Demand Side Inlet Node A
  {f8d8aceb-2aba-4e59-a40a-cacf872e53b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fac61007-fb42-4410-a3f6-e1e866ce9efd}, !- Demand Mixer Name
  {e77f3865-ade5-4efe-a33e-dfa02fd108a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ade69c5-91b8-4b01-8c59-67596004ba73}, !- Handle
  Node 722,                               !- Name
  {1b48e187-0781-4405-a6c8-600f12a24332}, !- Inlet Port
  {f9ac977b-f8dd-4fe9-9202-f064e30b0625}; !- Outlet Port

OS:Node,
  {64e2c67b-11de-4e51-8e0d-b436530a23f5}, !- Handle
  Node 723,                               !- Name
  {ce7f6dbc-1dcf-4ce8-a603-4629130d4b0e}, !- Inlet Port
  {f8d8aceb-2aba-4e59-a40a-cacf872e53b2}; !- Outlet Port

OS:Connection,
  {1b48e187-0781-4405-a6c8-600f12a24332}, !- Handle
  {d3b6d036-3fae-4e2e-98e4-f28ddc715336}, !- Name
  {3ed56c7b-3b1a-4d77-b4c0-de6550ee54a6}, !- Source Object
  8,                                      !- Outlet Port
  {1ade69c5-91b8-4b01-8c59-67596004ba73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d8aceb-2aba-4e59-a40a-cacf872e53b2}, !- Handle
  {560c9082-52aa-4bb9-ab2b-3f8a79ab82c5}, !- Name
  {64e2c67b-11de-4e51-8e0d-b436530a23f5}, !- Source Object
  3,                                      !- Outlet Port
  {3ed56c7b-3b1a-4d77-b4c0-de6550ee54a6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3162b6c4-080e-4324-b8bb-3f2822d02ad3}, !- Handle
  Node 724,                               !- Name
  {8d03223b-0cc3-47e6-865e-a003c60b7523}, !- Inlet Port
  {495592a9-dea1-4f55-acfd-e73e3151614a}; !- Outlet Port

OS:Node,
  {adcdad56-9719-4255-98d1-f2196d2e75bc}, !- Handle
  Node 725,                               !- Name
  {bc3f24ca-0723-4b5d-b18f-0fbc381c2734}, !- Inlet Port
  {f46cda24-d066-4875-8ce4-9d9e44e8d004}; !- Outlet Port

OS:Node,
  {95d37c22-1ef9-489e-8949-12e91a139e3e}, !- Handle
  Node 726,                               !- Name
  {daf8fb01-9c1d-4ce7-ae67-d823516436d1}, !- Inlet Port
  {8b959bca-dd66-442b-8c55-9e5b3230c2e5}; !- Outlet Port

OS:Connection,
  {8d03223b-0cc3-47e6-865e-a003c60b7523}, !- Handle
  {79961569-cc98-4f0f-831e-d59462ffae37}, !- Name
  {3ed56c7b-3b1a-4d77-b4c0-de6550ee54a6}, !- Source Object
  10,                                     !- Outlet Port
  {3162b6c4-080e-4324-b8bb-3f2822d02ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46cda24-d066-4875-8ce4-9d9e44e8d004}, !- Handle
  {0f9624f3-0a19-4f6e-9e83-e1b10a307ee6}, !- Name
  {adcdad56-9719-4255-98d1-f2196d2e75bc}, !- Source Object
  3,                                      !- Outlet Port
  {3ed56c7b-3b1a-4d77-b4c0-de6550ee54a6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e77f3865-ade5-4efe-a33e-dfa02fd108a6}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {495592a9-dea1-4f55-acfd-e73e3151614a}, !- Inlet Node Name
  {9999a44b-1f18-483e-8a5c-857528c6e99c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fac61007-fb42-4410-a3f6-e1e866ce9efd}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {bc3f24ca-0723-4b5d-b18f-0fbc381c2734}, !- Outlet Node Name
  {1e93c769-1ca8-491e-8613-a14b981a1dec}; !- Inlet Node Name 1

OS:Connection,
  {495592a9-dea1-4f55-acfd-e73e3151614a}, !- Handle
  {32927a9c-8959-4e89-bbc2-8946d5629f3e}, !- Name
  {3162b6c4-080e-4324-b8bb-3f2822d02ad3}, !- Source Object
  3,                                      !- Outlet Port
  {e77f3865-ade5-4efe-a33e-dfa02fd108a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3f24ca-0723-4b5d-b18f-0fbc381c2734}, !- Handle
  {b5f2f7be-820a-4fc1-82d7-1f1f87daf0b0}, !- Name
  {fac61007-fb42-4410-a3f6-e1e866ce9efd}, !- Source Object
  2,                                      !- Outlet Port
  {adcdad56-9719-4255-98d1-f2196d2e75bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0b79f315-2778-40cd-a918-8f5a805c05bc}, !- Handle
  {3ed56c7b-3b1a-4d77-b4c0-de6550ee54a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a423b8d6-328d-475e-a4f2-e55390048df0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {091a5094-c701-4cb9-a75c-8952ae3ec015}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ac0cf18f-aac1-4e45-b56d-e8c3de18db26}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {13076166-110f-4b09-839d-54d0655fa161}, !- Air Inlet Node Name
  {ce7f6dbc-1dcf-4ce8-a603-4629130d4b0e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dd5393eb-5469-47f5-bd09-35ae450bf1a0}, !- Handle
  Coil Heating Electric 78,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {12e06b78-90a0-42cf-b8ac-679a2e523f1d}, !- Air Inlet Node Name
  {44d7f74a-b331-433d-98f0-bf1f8316cba0}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a3c959f1-8951-4a5b-9e85-389d07ca0d14}, !- Handle
  CoilCoolingDXSingleSpeed_dx 39 28kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c8ff2923-d8e1-4268-81e1-34c4ca6cc86c}, !- Air Inlet Node Name
  {8717ef46-fd11-49bf-9832-ab559894783c}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4ac470df-c903-4d26-a20e-a35653437e27}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {658e790b-6359-4527-8241-c092f5e08629}, !- Handle
  Curve Quadratic 152,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2872a0a4-356d-4f4b-be07-873492fcc91a}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a2d4fa3-50cc-45fb-b80b-73ba5a96e61c}, !- Handle
  Curve Quadratic 153,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {946effba-fe9a-44f8-9f9a-86c7fe9227e6}, !- Handle
  Curve Quadratic 154,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a73898dc-c461-4d9d-bdd8-1bba191ad6b5}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7d3fa410-d770-49bd-b4ad-b81137da923c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {43ce7d9a-fe1c-4c68-96ee-a75e23b1ce76}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {43ce7d9a-fe1c-4c68-96ee-a75e23b1ce76}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44d29e52-e7a5-4ce9-89b6-fbc38c3cd278}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {a73898dc-c461-4d9d-bdd8-1bba191ad6b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {95bee90f-cdd6-4e81-83bd-1eb69495bfa8}, !- Mixed Air Node Name
  {16906fc7-8dcd-4b5c-b154-f97a90c429d2}, !- Outdoor Air Stream Node Name
  {fd37d99a-2fc9-4a3e-aeed-7959d1c76356}, !- Relief Air Stream Node Name
  {f9ac977b-f8dd-4fe9-9202-f064e30b0625}; !- Return Air Stream Node Name

OS:Node,
  {88029494-c8e6-4565-abcf-7b58b58771ff}, !- Handle
  Node 727,                               !- Name
  ,                                       !- Inlet Port
  {16906fc7-8dcd-4b5c-b154-f97a90c429d2}; !- Outlet Port

OS:Connection,
  {16906fc7-8dcd-4b5c-b154-f97a90c429d2}, !- Handle
  {c521fb44-7711-445b-90ab-deb344261e2a}, !- Name
  {88029494-c8e6-4565-abcf-7b58b58771ff}, !- Source Object
  3,                                      !- Outlet Port
  {44d29e52-e7a5-4ce9-89b6-fbc38c3cd278}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff664743-a154-45cd-9143-11aad305a05a}, !- Handle
  Node 728,                               !- Name
  {fd37d99a-2fc9-4a3e-aeed-7959d1c76356}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd37d99a-2fc9-4a3e-aeed-7959d1c76356}, !- Handle
  {3ff50aa3-119a-4db3-a9f2-73207ab70acf}, !- Name
  {44d29e52-e7a5-4ce9-89b6-fbc38c3cd278}, !- Source Object
  7,                                      !- Outlet Port
  {ff664743-a154-45cd-9143-11aad305a05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce7f6dbc-1dcf-4ce8-a603-4629130d4b0e}, !- Handle
  {72adc361-c774-472c-a22e-9793ccad871c}, !- Name
  {ac0cf18f-aac1-4e45-b56d-e8c3de18db26}, !- Source Object
  9,                                      !- Outlet Port
  {64e2c67b-11de-4e51-8e0d-b436530a23f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2feee44-61c9-4dff-92aa-90111b7a2f52}, !- Handle
  Node 729,                               !- Name
  {44d7f74a-b331-433d-98f0-bf1f8316cba0}, !- Inlet Port
  {13076166-110f-4b09-839d-54d0655fa161}; !- Outlet Port

OS:Connection,
  {44d7f74a-b331-433d-98f0-bf1f8316cba0}, !- Handle
  {4706e7eb-9dce-418c-8058-4c6eb7c64792}, !- Name
  {dd5393eb-5469-47f5-bd09-35ae450bf1a0}, !- Source Object
  6,                                      !- Outlet Port
  {b2feee44-61c9-4dff-92aa-90111b7a2f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13076166-110f-4b09-839d-54d0655fa161}, !- Handle
  {d7b594e0-17c1-4ede-ac07-212ac1ed13bb}, !- Name
  {b2feee44-61c9-4dff-92aa-90111b7a2f52}, !- Source Object
  3,                                      !- Outlet Port
  {ac0cf18f-aac1-4e45-b56d-e8c3de18db26}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3abef94c-0ac6-475c-bf4b-56cc6fb1105c}, !- Handle
  Node 730,                               !- Name
  {8717ef46-fd11-49bf-9832-ab559894783c}, !- Inlet Port
  {12e06b78-90a0-42cf-b8ac-679a2e523f1d}; !- Outlet Port

OS:Connection,
  {8717ef46-fd11-49bf-9832-ab559894783c}, !- Handle
  {d0503f8a-7edc-4e7e-930a-baa2cb48b0d0}, !- Name
  {a3c959f1-8951-4a5b-9e85-389d07ca0d14}, !- Source Object
  9,                                      !- Outlet Port
  {3abef94c-0ac6-475c-bf4b-56cc6fb1105c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e06b78-90a0-42cf-b8ac-679a2e523f1d}, !- Handle
  {ec7b372d-184b-422f-bf1c-54547cc55cf8}, !- Name
  {3abef94c-0ac6-475c-bf4b-56cc6fb1105c}, !- Source Object
  3,                                      !- Outlet Port
  {dd5393eb-5469-47f5-bd09-35ae450bf1a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {13823e8a-8316-469d-a92b-fda825930bbd}, !- Handle
  Node 731,                               !- Name
  {95bee90f-cdd6-4e81-83bd-1eb69495bfa8}, !- Inlet Port
  {c8ff2923-d8e1-4268-81e1-34c4ca6cc86c}; !- Outlet Port

OS:Connection,
  {f9ac977b-f8dd-4fe9-9202-f064e30b0625}, !- Handle
  {5f609a3e-74d9-4736-bc1a-81d32823c95d}, !- Name
  {1ade69c5-91b8-4b01-8c59-67596004ba73}, !- Source Object
  3,                                      !- Outlet Port
  {44d29e52-e7a5-4ce9-89b6-fbc38c3cd278}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95bee90f-cdd6-4e81-83bd-1eb69495bfa8}, !- Handle
  {623d0b70-ffbf-4a38-96b7-ca44ec24f205}, !- Name
  {44d29e52-e7a5-4ce9-89b6-fbc38c3cd278}, !- Source Object
  5,                                      !- Outlet Port
  {13823e8a-8316-469d-a92b-fda825930bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ff2923-d8e1-4268-81e1-34c4ca6cc86c}, !- Handle
  {378ea488-5e31-431c-9ee3-394dda105463}, !- Name
  {13823e8a-8316-469d-a92b-fda825930bbd}, !- Source Object
  3,                                      !- Outlet Port
  {a3c959f1-8951-4a5b-9e85-389d07ca0d14}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3f378181-74af-42a6-bb29-8f631812ee4d}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {34380a83-b241-4c62-b9b7-868f2b86e7e4}, !- Control Zone Name
  {64e2c67b-11de-4e51-8e0d-b436530a23f5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d025c559-63e4-4a9f-ab53-cb877adf5dd9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {c987efc4-04e2-4b08-8795-619310954441}, !- Air Inlet Node Name
  {daf8fb01-9c1d-4ce7-ae67-d823516436d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3a27c2a-1e02-45ed-8028-55b4dcf86b5e}, !- Handle
  Node 732,                               !- Name
  {62f8aa13-29ae-4c3d-abda-c2833049e254}, !- Inlet Port
  {1e93c769-1ca8-491e-8613-a14b981a1dec}; !- Outlet Port

OS:Connection,
  {8b959bca-dd66-442b-8c55-9e5b3230c2e5}, !- Handle
  {32375f4f-e5aa-4fb8-9da9-cbd25e13d2ca}, !- Name
  {95d37c22-1ef9-489e-8949-12e91a139e3e}, !- Source Object
  3,                                      !- Outlet Port
  {bbdb6651-d6ec-4c4a-af3d-a77d089996ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62f8aa13-29ae-4c3d-abda-c2833049e254}, !- Handle
  {29aa02ef-26ca-486c-85ee-dbe2ed969d31}, !- Name
  {4bd26eb2-b778-42b7-af5b-417bd4a7c499}, !- Source Object
  3,                                      !- Outlet Port
  {b3a27c2a-1e02-45ed-8028-55b4dcf86b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e93c769-1ca8-491e-8613-a14b981a1dec}, !- Handle
  {2aac6000-1aac-4872-b394-034932c1add7}, !- Name
  {b3a27c2a-1e02-45ed-8028-55b4dcf86b5e}, !- Source Object
  3,                                      !- Outlet Port
  {fac61007-fb42-4410-a3f6-e1e866ce9efd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2543dc0-9b03-4493-85bf-edf5395fefb8}, !- Handle
  Node 733,                               !- Name
  {9999a44b-1f18-483e-8a5c-857528c6e99c}, !- Inlet Port
  {c987efc4-04e2-4b08-8795-619310954441}; !- Outlet Port

OS:Connection,
  {9999a44b-1f18-483e-8a5c-857528c6e99c}, !- Handle
  {b142cdb6-5edd-4063-bb56-5abf4ef2441b}, !- Name
  {e77f3865-ade5-4efe-a33e-dfa02fd108a6}, !- Source Object
  3,                                      !- Outlet Port
  {e2543dc0-9b03-4493-85bf-edf5395fefb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c987efc4-04e2-4b08-8795-619310954441}, !- Handle
  {e9bff503-9fda-474b-a0a7-2933eaaeebeb}, !- Name
  {e2543dc0-9b03-4493-85bf-edf5395fefb8}, !- Source Object
  3,                                      !- Outlet Port
  {d025c559-63e4-4a9f-ab53-cb877adf5dd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {daf8fb01-9c1d-4ce7-ae67-d823516436d1}, !- Handle
  {8342a4f9-b7ae-49a6-bbcd-665b4e7a9b4f}, !- Name
  {d025c559-63e4-4a9f-ab53-cb877adf5dd9}, !- Source Object
  4,                                      !- Outlet Port
  {95d37c22-1ef9-489e-8949-12e91a139e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {913eb2b6-e8d7-4171-b767-8cd3a0e47e0c}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {9e0a33a3-1184-400b-a78a-8d13f3431adb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {80c3dafb-960f-4181-8e23-37e74198115a}, !- Availability Schedule
  {259a34a1-43f3-42f9-9e85-bb65a54c894e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d00b45b9-caaf-4a0b-9aac-0c5d843a8c4c}, !- Supply Side Inlet Node Name
  {0dc87f30-b7f0-49f8-bd8b-04659c69b598}, !- Demand Side Outlet Node Name
  {04559424-bb44-495b-9f7a-165b38ec3a68}, !- Demand Side Inlet Node A
  {44c1d70a-35c8-4a24-8f44-f42713af3d98}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cba37c5d-5a6c-4f4d-a20c-613288322865}, !- Demand Mixer Name
  {746635db-b3af-4e42-9b7c-80b14a91418d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {907d2946-eebd-47fa-a243-38954b78fa15}, !- Handle
  Node 734,                               !- Name
  {d00b45b9-caaf-4a0b-9aac-0c5d843a8c4c}, !- Inlet Port
  {f7bb669c-dab0-48af-876d-d4f598af1d42}; !- Outlet Port

OS:Node,
  {9e559e8a-2cf0-430f-b26e-8b6e9faad884}, !- Handle
  Node 735,                               !- Name
  {81e3b807-2e55-4ad6-a485-792e88c4f4ca}, !- Inlet Port
  {44c1d70a-35c8-4a24-8f44-f42713af3d98}; !- Outlet Port

OS:Connection,
  {d00b45b9-caaf-4a0b-9aac-0c5d843a8c4c}, !- Handle
  {eb86f493-e120-45cb-bcb8-8b3da3d630fb}, !- Name
  {9e0a33a3-1184-400b-a78a-8d13f3431adb}, !- Source Object
  8,                                      !- Outlet Port
  {907d2946-eebd-47fa-a243-38954b78fa15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c1d70a-35c8-4a24-8f44-f42713af3d98}, !- Handle
  {78856049-3630-413d-9b80-53c022682ec8}, !- Name
  {9e559e8a-2cf0-430f-b26e-8b6e9faad884}, !- Source Object
  3,                                      !- Outlet Port
  {9e0a33a3-1184-400b-a78a-8d13f3431adb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4ae9aed6-46a9-4830-953a-b23cfcdb3cb9}, !- Handle
  Node 736,                               !- Name
  {04559424-bb44-495b-9f7a-165b38ec3a68}, !- Inlet Port
  {0fad6d0c-a902-4ed3-930e-47532c4413ec}; !- Outlet Port

OS:Node,
  {3c41f684-6ee2-4d69-8c34-81eaa4a9efd8}, !- Handle
  Node 737,                               !- Name
  {873806ec-cd3e-4b25-a92f-f95de006717b}, !- Inlet Port
  {0dc87f30-b7f0-49f8-bd8b-04659c69b598}; !- Outlet Port

OS:Node,
  {3d844fcd-54bc-45d8-8766-07634c64446e}, !- Handle
  Node 738,                               !- Name
  {9ad4347c-7c2a-4497-94b0-5405193297bf}, !- Inlet Port
  {af00e3fc-0e50-4c34-af73-f94c8d8568ea}; !- Outlet Port

OS:Connection,
  {04559424-bb44-495b-9f7a-165b38ec3a68}, !- Handle
  {df6c4659-271f-4c34-841d-52a78bef62ee}, !- Name
  {9e0a33a3-1184-400b-a78a-8d13f3431adb}, !- Source Object
  10,                                     !- Outlet Port
  {4ae9aed6-46a9-4830-953a-b23cfcdb3cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc87f30-b7f0-49f8-bd8b-04659c69b598}, !- Handle
  {2a8a7115-50c2-47b6-ba53-b471c1ae260c}, !- Name
  {3c41f684-6ee2-4d69-8c34-81eaa4a9efd8}, !- Source Object
  3,                                      !- Outlet Port
  {9e0a33a3-1184-400b-a78a-8d13f3431adb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {746635db-b3af-4e42-9b7c-80b14a91418d}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {0fad6d0c-a902-4ed3-930e-47532c4413ec}, !- Inlet Node Name
  {38efc4f1-11cc-4a71-af04-7624c9e8db88}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cba37c5d-5a6c-4f4d-a20c-613288322865}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {873806ec-cd3e-4b25-a92f-f95de006717b}, !- Outlet Node Name
  {66ceedc5-941a-47b2-ac7f-5b8ffd2931f6}; !- Inlet Node Name 1

OS:Connection,
  {0fad6d0c-a902-4ed3-930e-47532c4413ec}, !- Handle
  {043f1c19-2a8e-4a6b-8cec-cb8fd6ab9cae}, !- Name
  {4ae9aed6-46a9-4830-953a-b23cfcdb3cb9}, !- Source Object
  3,                                      !- Outlet Port
  {746635db-b3af-4e42-9b7c-80b14a91418d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873806ec-cd3e-4b25-a92f-f95de006717b}, !- Handle
  {c681c7f7-7bf4-44cc-ac63-6d645cf954ca}, !- Name
  {cba37c5d-5a6c-4f4d-a20c-613288322865}, !- Source Object
  2,                                      !- Outlet Port
  {3c41f684-6ee2-4d69-8c34-81eaa4a9efd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d3a54f3b-5902-4f22-ac88-b88bb11a33fc}, !- Handle
  {9e0a33a3-1184-400b-a78a-8d13f3431adb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {259a34a1-43f3-42f9-9e85-bb65a54c894e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {cfc89be6-6e01-4978-b448-d00990f8475d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {940a63a4-7752-4994-9234-90ee1b73ff2f}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a40d1fd9-a1ef-42c8-ae59-631a7f194827}, !- Air Inlet Node Name
  {81e3b807-2e55-4ad6-a485-792e88c4f4ca}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f55bf039-67ab-48b7-a226-30a61237a86e}, !- Handle
  Coil Heating Electric 79,               !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cffa0e13-03b4-4a84-a4ae-fad4bef15fd5}, !- Air Inlet Node Name
  {0c76345e-f984-4cf1-bc88-b697a1ee9468}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7ed70168-749d-4d0a-87cb-df44b3bf0077}, !- Handle
  CoilCoolingDXSingleSpeed_dx 40 17kBtu/hr 14.0SEER, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {699d8abd-a130-45a3-9112-da99c04327cc}, !- Air Inlet Node Name
  {8e4fcdde-15eb-4d31-9a0d-fbe942ea5142}, !- Air Outlet Node Name
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0931b47b-d11d-4deb-9200-7b15ba372598}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7b72675-79f0-4761-b8fd-ffd5fe6e94aa}, !- Handle
  Curve Quadratic 155,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe31f693-0e8c-49b3-9dc7-ce7bfb600340}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73d8787f-5ca6-418d-9787-7840a81eb98b}, !- Handle
  Curve Quadratic 156,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {344999ee-e4f3-4262-8d5e-4a1c4e50e373}, !- Handle
  Curve Quadratic 157,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d4164f7a-dde0-4d23-9259-720d25f2e092}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {80c3dafb-960f-4181-8e23-37e74198115a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8413a224-a13a-4745-a22f-2ac996d9fbf1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8413a224-a13a-4745-a22f-2ac996d9fbf1}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f144b777-3b15-4992-a60c-9792342e93e5}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {d4164f7a-dde0-4d23-9259-720d25f2e092}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f7fe8dd-afa2-46c8-ae04-f3d12a5762f4}, !- Mixed Air Node Name
  {01a8cb96-961b-4954-987d-3c6e8ac9a13a}, !- Outdoor Air Stream Node Name
  {76efbc52-bcd9-4529-ac64-cdb527ec6170}, !- Relief Air Stream Node Name
  {f7bb669c-dab0-48af-876d-d4f598af1d42}; !- Return Air Stream Node Name

OS:Node,
  {445ab9b3-32ef-4ca0-b961-5ae99fe73b2a}, !- Handle
  Node 739,                               !- Name
  ,                                       !- Inlet Port
  {01a8cb96-961b-4954-987d-3c6e8ac9a13a}; !- Outlet Port

OS:Connection,
  {01a8cb96-961b-4954-987d-3c6e8ac9a13a}, !- Handle
  {6f55a9cb-e1cf-4420-a17d-53476e150af6}, !- Name
  {445ab9b3-32ef-4ca0-b961-5ae99fe73b2a}, !- Source Object
  3,                                      !- Outlet Port
  {f144b777-3b15-4992-a60c-9792342e93e5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ff60510-3515-4650-b985-09113ba24d14}, !- Handle
  Node 740,                               !- Name
  {76efbc52-bcd9-4529-ac64-cdb527ec6170}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76efbc52-bcd9-4529-ac64-cdb527ec6170}, !- Handle
  {cbe3de88-157c-4be2-87b7-9f84b74acb74}, !- Name
  {f144b777-3b15-4992-a60c-9792342e93e5}, !- Source Object
  7,                                      !- Outlet Port
  {0ff60510-3515-4650-b985-09113ba24d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e3b807-2e55-4ad6-a485-792e88c4f4ca}, !- Handle
  {49a4146a-0205-4566-8125-ef47083a4982}, !- Name
  {940a63a4-7752-4994-9234-90ee1b73ff2f}, !- Source Object
  9,                                      !- Outlet Port
  {9e559e8a-2cf0-430f-b26e-8b6e9faad884}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6424ba11-44d1-4c6b-ac23-8274099de175}, !- Handle
  Node 741,                               !- Name
  {0c76345e-f984-4cf1-bc88-b697a1ee9468}, !- Inlet Port
  {a40d1fd9-a1ef-42c8-ae59-631a7f194827}; !- Outlet Port

OS:Connection,
  {0c76345e-f984-4cf1-bc88-b697a1ee9468}, !- Handle
  {c3fc830e-c1be-4658-92ff-9084cebbc81a}, !- Name
  {f55bf039-67ab-48b7-a226-30a61237a86e}, !- Source Object
  6,                                      !- Outlet Port
  {6424ba11-44d1-4c6b-ac23-8274099de175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40d1fd9-a1ef-42c8-ae59-631a7f194827}, !- Handle
  {95532afd-08e9-4025-aeb6-0ebe7fddf8a4}, !- Name
  {6424ba11-44d1-4c6b-ac23-8274099de175}, !- Source Object
  3,                                      !- Outlet Port
  {940a63a4-7752-4994-9234-90ee1b73ff2f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8f769394-8019-437c-8098-f2daacd31529}, !- Handle
  Node 742,                               !- Name
  {8e4fcdde-15eb-4d31-9a0d-fbe942ea5142}, !- Inlet Port
  {cffa0e13-03b4-4a84-a4ae-fad4bef15fd5}; !- Outlet Port

OS:Connection,
  {8e4fcdde-15eb-4d31-9a0d-fbe942ea5142}, !- Handle
  {b4e44c09-853d-42fa-a98d-5ba8ba3a0aa7}, !- Name
  {7ed70168-749d-4d0a-87cb-df44b3bf0077}, !- Source Object
  9,                                      !- Outlet Port
  {8f769394-8019-437c-8098-f2daacd31529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffa0e13-03b4-4a84-a4ae-fad4bef15fd5}, !- Handle
  {8924ee13-132f-4749-82f7-fae9adcc9041}, !- Name
  {8f769394-8019-437c-8098-f2daacd31529}, !- Source Object
  3,                                      !- Outlet Port
  {f55bf039-67ab-48b7-a226-30a61237a86e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bf6d4b1b-22c3-4b9f-a37b-0177abe0b909}, !- Handle
  Node 743,                               !- Name
  {2f7fe8dd-afa2-46c8-ae04-f3d12a5762f4}, !- Inlet Port
  {699d8abd-a130-45a3-9112-da99c04327cc}; !- Outlet Port

OS:Connection,
  {f7bb669c-dab0-48af-876d-d4f598af1d42}, !- Handle
  {f94a88da-beb9-468c-b1b2-7c22b5d73f84}, !- Name
  {907d2946-eebd-47fa-a243-38954b78fa15}, !- Source Object
  3,                                      !- Outlet Port
  {f144b777-3b15-4992-a60c-9792342e93e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f7fe8dd-afa2-46c8-ae04-f3d12a5762f4}, !- Handle
  {3ff976cd-8e7f-440e-977a-e3ac6947be92}, !- Name
  {f144b777-3b15-4992-a60c-9792342e93e5}, !- Source Object
  5,                                      !- Outlet Port
  {bf6d4b1b-22c3-4b9f-a37b-0177abe0b909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699d8abd-a130-45a3-9112-da99c04327cc}, !- Handle
  {714ac538-9dd7-4ae7-9b89-7e98f210d008}, !- Name
  {bf6d4b1b-22c3-4b9f-a37b-0177abe0b909}, !- Source Object
  3,                                      !- Outlet Port
  {7ed70168-749d-4d0a-87cb-df44b3bf0077}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8d9b6bfb-b568-4391-adb9-07c0b95f3d8c}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6a2f4107-3a55-4088-922c-31dcf6899c05}, !- Control Zone Name
  {9e559e8a-2cf0-430f-b26e-8b6e9faad884}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8cccb64-ba9f-49e6-8d2c-8cc455a5a9f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule Name
  {51b0c88a-898f-4e05-a938-ce0f63ab5ec9}, !- Air Inlet Node Name
  {9ad4347c-7c2a-4497-94b0-5405193297bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b7a6a3d-856d-4cb1-b645-069f7d395036}, !- Handle
  Node 744,                               !- Name
  {7466142d-08d5-42f0-99e9-73075508f9bf}, !- Inlet Port
  {66ceedc5-941a-47b2-ac7f-5b8ffd2931f6}; !- Outlet Port

OS:Connection,
  {af00e3fc-0e50-4c34-af73-f94c8d8568ea}, !- Handle
  {6b2d1408-5f84-43b3-8ed8-4711eea877f4}, !- Name
  {3d844fcd-54bc-45d8-8766-07634c64446e}, !- Source Object
  3,                                      !- Outlet Port
  {9509de47-41b4-48eb-b280-4fdd475c9402}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7466142d-08d5-42f0-99e9-73075508f9bf}, !- Handle
  {0f3627ac-979d-4ea0-942e-f84a4fece537}, !- Name
  {e97c3d8b-08c1-4e8c-83f6-32315c5d424e}, !- Source Object
  3,                                      !- Outlet Port
  {0b7a6a3d-856d-4cb1-b645-069f7d395036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ceedc5-941a-47b2-ac7f-5b8ffd2931f6}, !- Handle
  {631439da-31a4-4b8e-ac6f-1d2a96897b38}, !- Name
  {0b7a6a3d-856d-4cb1-b645-069f7d395036}, !- Source Object
  3,                                      !- Outlet Port
  {cba37c5d-5a6c-4f4d-a20c-613288322865}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bc8fcf3-45e1-4d1b-bd80-8b0f1d7febe5}, !- Handle
  Node 745,                               !- Name
  {38efc4f1-11cc-4a71-af04-7624c9e8db88}, !- Inlet Port
  {51b0c88a-898f-4e05-a938-ce0f63ab5ec9}; !- Outlet Port

OS:Connection,
  {38efc4f1-11cc-4a71-af04-7624c9e8db88}, !- Handle
  {a95ce4f1-1f63-42de-927c-ffd90906a628}, !- Name
  {746635db-b3af-4e42-9b7c-80b14a91418d}, !- Source Object
  3,                                      !- Outlet Port
  {0bc8fcf3-45e1-4d1b-bd80-8b0f1d7febe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b0c88a-898f-4e05-a938-ce0f63ab5ec9}, !- Handle
  {66bef375-0d5a-415e-b3bf-183816a673a4}, !- Name
  {0bc8fcf3-45e1-4d1b-bd80-8b0f1d7febe5}, !- Source Object
  3,                                      !- Outlet Port
  {b8cccb64-ba9f-49e6-8d2c-8cc455a5a9f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ad4347c-7c2a-4497-94b0-5405193297bf}, !- Handle
  {ea200ae5-9ceb-4a3c-9724-bd0f9758d7bf}, !- Name
  {b8cccb64-ba9f-49e6-8d2c-8cc455a5a9f5}, !- Source Object
  4,                                      !- Outlet Port
  {3d844fcd-54bc-45d8-8766-07634c64446e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3bc0f989-e631-4753-b9f1-c696cbcb2a8d}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {fc087f1c-131f-408b-b4bc-687eb03beeb8}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {96129801-55ad-4bc0-aba2-e28a83f11680}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fdea96a6-0312-4e41-85c0-4eba1daea49e}, !- Plant Side Inlet Node Name
  {eff34a4e-c83b-429d-81fe-1144b22cd052}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5d919d1d-b391-4051-8fcc-11fc8b371759}, !- Demand Side Inlet Node Name
  {3106f01f-1d17-493a-9075-3545c8950c1e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4d9dbfa4-2a53-4349-89fd-92c4efd7300d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Demand Mixer Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Demand Splitter Name
  {11c998b7-b759-46a1-aed1-ddfa6e72aafa}, !- Supply Mixer Name
  {2f8742c7-9590-49f4-b14d-94e0b9352216}; !- Supply Splitter Name

OS:Node,
  {511def77-250e-495b-a025-4d8924878d74}, !- Handle
  Node 746,                               !- Name
  {fdea96a6-0312-4e41-85c0-4eba1daea49e}, !- Inlet Port
  {06a8d28d-9845-4787-a649-ae37590a1c4e}; !- Outlet Port

OS:Node,
  {96129801-55ad-4bc0-aba2-e28a83f11680}, !- Handle
  Node 747,                               !- Name
  {3079750c-e40f-4626-a943-db1aadd92cbc}, !- Inlet Port
  {eff34a4e-c83b-429d-81fe-1144b22cd052}; !- Outlet Port

OS:Node,
  {49fb0a24-275f-4804-bbba-6b5f371ff63c}, !- Handle
  Node 748,                               !- Name
  {9fbd0167-a178-4fad-8989-623e2c3e7ed9}, !- Inlet Port
  {3157da87-a3ff-4c6e-9161-bd8afa56a24e}; !- Outlet Port

OS:Connector:Mixer,
  {11c998b7-b759-46a1-aed1-ddfa6e72aafa}, !- Handle
  Connector Mixer 5,                      !- Name
  {647227b6-cbbb-4f5e-8542-4a6cfa4c9b28}, !- Outlet Branch Name
  {98289dc5-5872-4031-99a2-d9c6aec532cc}, !- Inlet Branch Name 1
  {c26ce21a-0694-4e32-bb89-c8ec76cd2887}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2f8742c7-9590-49f4-b14d-94e0b9352216}, !- Handle
  Connector Splitter 5,                   !- Name
  {1f9be400-a1b9-4f2d-bfd4-51618cfe4380}, !- Inlet Branch Name
  {9fbd0167-a178-4fad-8989-623e2c3e7ed9}, !- Outlet Branch Name 1
  {f13b6d66-a5cf-411d-babc-0a0dabe3b882}; !- Outlet Branch Name 2

OS:Connection,
  {fdea96a6-0312-4e41-85c0-4eba1daea49e}, !- Handle
  {f875bbb9-81e0-4f59-87bf-1b4b1c99481d}, !- Name
  {fc087f1c-131f-408b-b4bc-687eb03beeb8}, !- Source Object
  14,                                     !- Outlet Port
  {511def77-250e-495b-a025-4d8924878d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbd0167-a178-4fad-8989-623e2c3e7ed9}, !- Handle
  {2a07b194-6c71-432b-abe1-ace07e743900}, !- Name
  {2f8742c7-9590-49f4-b14d-94e0b9352216}, !- Source Object
  3,                                      !- Outlet Port
  {49fb0a24-275f-4804-bbba-6b5f371ff63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff34a4e-c83b-429d-81fe-1144b22cd052}, !- Handle
  {d8a7133c-d452-4c04-962e-b07b6c36a1c0}, !- Name
  {96129801-55ad-4bc0-aba2-e28a83f11680}, !- Source Object
  3,                                      !- Outlet Port
  {fc087f1c-131f-408b-b4bc-687eb03beeb8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a7fb7352-251c-4fcd-9c32-9c2ab9bd2b69}, !- Handle
  Node 749,                               !- Name
  {5d919d1d-b391-4051-8fcc-11fc8b371759}, !- Inlet Port
  {3ed47792-c05e-48e5-b54a-0aa20467418e}; !- Outlet Port

OS:Node,
  {279c3ace-b075-4c77-9c44-068caef70e8f}, !- Handle
  Node 750,                               !- Name
  {4d7e1ddf-f425-4b16-b7d4-97ce383093b3}, !- Inlet Port
  {3106f01f-1d17-493a-9075-3545c8950c1e}; !- Outlet Port

OS:Node,
  {5cd3044f-0eef-41dc-a22e-92ce3a9f756d}, !- Handle
  Node 751,                               !- Name
  {64279a97-f104-41f5-8dcd-9083c86aa9b6}, !- Inlet Port
  {1b864d7b-19d9-4135-a0ae-8672b0ef7d07}; !- Outlet Port

OS:Connector:Mixer,
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Handle
  Connector Mixer 6,                      !- Name
  {0f01427f-57c0-4e5e-808d-9cc6090d09fa}, !- Outlet Branch Name
  {03705c01-bc99-4c00-bb20-b3dff5931b6f}, !- Inlet Branch Name 1
  {3293609e-afcd-4183-8844-b15a6ff45cdb}, !- Inlet Branch Name 2
  {f166da4a-598a-4690-a7cd-dac5e098922c}, !- Inlet Branch Name 3
  {feae1967-9074-4a7f-9be5-4cf4e2961b20}, !- Inlet Branch Name 4
  {1fe2c011-92a7-4fbf-a84a-3d02a2b6bdca}, !- Inlet Branch Name 5
  {add5f5a6-f214-4b8a-910a-21c5c2a530a3}, !- Inlet Branch Name 6
  {67d0cd7e-2ab2-49f2-89cd-6c0fc5493ac2}, !- Inlet Branch Name 7
  {95d189c7-a7c2-46fe-a812-82cda0cb7445}, !- Inlet Branch Name 8
  {ae07fbc1-2f7d-4aca-a48c-f623c36ac9ef}, !- Inlet Branch Name 9
  {a5b3b4d2-c379-41ff-9f72-eedab8a54c41}, !- Inlet Branch Name 10
  {2b427771-3822-4923-a4ce-8d779e6dcb22}, !- Inlet Branch Name 11
  {6d040586-e2a8-41ac-84ef-b78287931bfb}, !- Inlet Branch Name 12
  {39618b29-71b0-4617-ad33-1ddd3594dd2c}, !- Inlet Branch Name 13
  {d10c7cb6-3dda-4c30-9e0e-63a9bc68833f}, !- Inlet Branch Name 14
  {f92a7d59-2142-475d-84a5-36ab558c2d75}, !- Inlet Branch Name 15
  {c6740d9e-167f-4456-a1dd-dfc72dfee72b}, !- Inlet Branch Name 16
  {2fe1e725-6c06-4d74-b303-7102afb1e0b0}, !- Inlet Branch Name 17
  {fe8267d0-c415-4062-84e7-b93c5f623c6f}, !- Inlet Branch Name 18
  {ad77c3e5-3170-4e7d-9f12-0b22daac929e}, !- Inlet Branch Name 19
  {233905cb-4853-4314-b509-ed8942139b80}, !- Inlet Branch Name 20
  {ee1fa750-386d-41fd-b6f1-cf26d113db90}, !- Inlet Branch Name 21
  {11634e23-4d1b-4231-bb07-76aa0b347b06}, !- Inlet Branch Name 22
  {e18bba45-11c7-49a0-a9f7-f4004bab425b}, !- Inlet Branch Name 23
  {78b8381c-be5c-4f6b-a474-b3c7ff852bf3}, !- Inlet Branch Name 24
  {afe7ad66-d3ff-4dc8-89d0-bfa808d6edcd}, !- Inlet Branch Name 25
  {527c8db4-1cb6-4e36-8433-9a4751b8fd6e}, !- Inlet Branch Name 26
  {5f513a14-fe23-47a0-a055-312d564bdaf1}, !- Inlet Branch Name 27
  {e3531931-eae8-4730-a298-a080cc95f821}, !- Inlet Branch Name 28
  {c945d003-22ff-41c4-9257-8d09faeaceea}, !- Inlet Branch Name 29
  {5835b1a9-96b6-4c36-a741-b54bbe963cf8}, !- Inlet Branch Name 30
  {1c3356ca-85e7-496f-9e7b-2aeb27e5c6ae}, !- Inlet Branch Name 31
  {a1080449-3f2a-404b-851d-ddf9b0b1782d}, !- Inlet Branch Name 32
  {c4e97393-c95f-4f23-ba0c-5a1aa0efa2a9}, !- Inlet Branch Name 33
  {d0f4d9d8-1ff8-43f8-9fb4-1e9633075b5d}, !- Inlet Branch Name 34
  {483330a7-0116-4b41-aee8-2544b25d9a2b}, !- Inlet Branch Name 35
  {1e871a98-ae2f-4c05-8d9e-6d76639d62a9}, !- Inlet Branch Name 36
  {48fb747b-3a39-4dc0-be65-9288e18ed622}, !- Inlet Branch Name 37
  {e734ad9f-37ea-43ef-b891-7118aa119ae6}, !- Inlet Branch Name 38
  {767d4257-9eb4-4432-b820-1f2c058e919c}, !- Inlet Branch Name 39
  {5cdbfcc0-10b8-40ec-b588-87a1d3d6ccd0}, !- Inlet Branch Name 40
  {6642ba86-7f6d-43e5-8efd-1b9aaf80a62c}, !- Inlet Branch Name 41
  {313cb1be-35ca-4464-a54a-d726847d18d7}, !- Inlet Branch Name 42
  {37de3fcc-5f04-43f0-aefc-4e5df6c9036f}, !- Inlet Branch Name 43
  {72bfb76b-90ab-4201-bdc4-7a1d7932335e}, !- Inlet Branch Name 44
  {5d371f01-e71d-470e-858d-e5bb705e4a61}, !- Inlet Branch Name 45
  {2fb9de47-a411-4c67-9353-a9674ccb6748}, !- Inlet Branch Name 46
  {a7cf8364-44e9-472f-9088-6bf7d5b59b47}, !- Inlet Branch Name 47
  {77418f8f-08e0-4d03-b844-9f8c6e7cfc05}, !- Inlet Branch Name 48
  {b8bb0ebd-feb1-4a7b-9aea-5b0174e88d24}, !- Inlet Branch Name 49
  {f7681d3e-ae9a-4c9d-a8d8-78f1bfafac9c}; !- Inlet Branch Name 50

OS:Connector:Splitter,
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Handle
  Connector Splitter 6,                   !- Name
  {3ed47792-c05e-48e5-b54a-0aa20467418e}, !- Inlet Branch Name
  {64279a97-f104-41f5-8dcd-9083c86aa9b6}, !- Outlet Branch Name 1
  {abd515d0-602a-4d20-9aca-80fff0192556}, !- Outlet Branch Name 2
  {2b700f1e-30e4-4dbf-a2bc-b497e4d86719}, !- Outlet Branch Name 3
  {1486605e-3cef-4362-b63e-2e90f093939f}, !- Outlet Branch Name 4
  {33f9991f-25b7-45cb-a51c-1878b1850153}, !- Outlet Branch Name 5
  {0afacb94-9ad7-453b-879c-944a88c1b4e4}, !- Outlet Branch Name 6
  {5ed684d8-9d20-45cb-98f2-2f5ebd7daf90}, !- Outlet Branch Name 7
  {cbb2622f-cd2b-49bf-9294-3a16812a69a9}, !- Outlet Branch Name 8
  {fd15de1e-69e7-4729-9a81-b2f01bab85e7}, !- Outlet Branch Name 9
  {53409b17-63f5-41d6-a265-08ba8ce37c51}, !- Outlet Branch Name 10
  {93573368-2d7b-4ac7-8c41-117ccbc3d176}, !- Outlet Branch Name 11
  {53289017-17df-4ef2-bbcf-19d775870a14}, !- Outlet Branch Name 12
  {ab14bc6b-9b94-47a2-8835-01fe90035120}, !- Outlet Branch Name 13
  {b2ee344b-f523-4e34-adff-50814b0c0004}, !- Outlet Branch Name 14
  {8ada47d8-eb9f-4925-91eb-4ec77a96569a}, !- Outlet Branch Name 15
  {8f266da8-bf48-411a-8fb2-07a7d6dd1daf}, !- Outlet Branch Name 16
  {33f29abf-c13a-4654-976a-9b1c1394cb44}, !- Outlet Branch Name 17
  {1073dc3d-d0e1-45bb-9321-70de11160cc2}, !- Outlet Branch Name 18
  {5d71a234-cceb-4986-b086-a4d3829c8744}, !- Outlet Branch Name 19
  {53eef4ef-a862-4c11-ad2c-6de25213a51e}, !- Outlet Branch Name 20
  {b15d8def-c891-451d-a6e2-a500027f4201}, !- Outlet Branch Name 21
  {ea8cf970-5867-4497-9959-ece0f0f2a4a3}, !- Outlet Branch Name 22
  {69923388-6c79-4d4c-88f4-ba2bb72b7bd6}, !- Outlet Branch Name 23
  {5013bfb0-676d-4d8a-b132-ff0592a2c1e8}, !- Outlet Branch Name 24
  {148c12a6-f288-4654-be84-a9af52ae8197}, !- Outlet Branch Name 25
  {9616f09f-9278-4273-8955-5f9fce3cc0dc}, !- Outlet Branch Name 26
  {1efb5747-8b39-458d-8307-0443a17cd84f}, !- Outlet Branch Name 27
  {e1214b35-9e07-4f61-8ff5-181257e83918}, !- Outlet Branch Name 28
  {99de9b53-e8b6-4b96-a9fc-772d3ee2b282}, !- Outlet Branch Name 29
  {c10d56f9-72f0-4482-9b16-fb4576b7361c}, !- Outlet Branch Name 30
  {d75b91ee-68a2-4fb7-a500-cd8a3bf2ce7c}, !- Outlet Branch Name 31
  {db3c43fd-164a-4fcd-b2fd-d40647a8d43c}, !- Outlet Branch Name 32
  {5bbe6a52-82b6-4c05-bb5f-a007dae35dfe}, !- Outlet Branch Name 33
  {eb36480d-bf72-450b-ab00-fffdc8c78f1a}, !- Outlet Branch Name 34
  {98d13c2c-76e7-4339-835b-880eb4a9927b}, !- Outlet Branch Name 35
  {3cbf4ebb-34b1-4338-86ee-b1a426fb062d}, !- Outlet Branch Name 36
  {b30dbb85-a622-4b53-9939-b3d1f920b70b}, !- Outlet Branch Name 37
  {1ac9ec54-384e-49de-8bec-353d061ef1ba}, !- Outlet Branch Name 38
  {17ab6ccc-9620-4213-9048-b409acf87e2a}, !- Outlet Branch Name 39
  {109636c1-ab36-4118-8d1a-64cd8401af22}, !- Outlet Branch Name 40
  {c67d42b0-82c3-4a33-904a-6c3d02171008}, !- Outlet Branch Name 41
  {19cb7e8c-4f80-49cb-9b0c-54efaa60a37c}, !- Outlet Branch Name 42
  {dc9299cd-2468-4ebe-a6b4-2ea52b7e663d}, !- Outlet Branch Name 43
  {3003416d-20d2-4fb0-8094-144d18672751}, !- Outlet Branch Name 44
  {7590ddbf-5668-4f24-b3ff-0f8716afbad4}, !- Outlet Branch Name 45
  {9725ef8c-7d2a-4b49-844f-17567041fde7}, !- Outlet Branch Name 46
  {ccde8ad2-294b-444c-90d8-1431f91793ec}, !- Outlet Branch Name 47
  {26505aca-bae5-4123-9fcb-65c6a67de3e7}, !- Outlet Branch Name 48
  {1ffa6ed3-d77b-4968-9ec4-6b3f4755ff1a}, !- Outlet Branch Name 49
  {f9e0c51e-d054-4fe1-a395-34d56f99dd3b}; !- Outlet Branch Name 50

OS:Connection,
  {5d919d1d-b391-4051-8fcc-11fc8b371759}, !- Handle
  {bb10837b-2d11-473c-9093-16ec1e28d086}, !- Name
  {fc087f1c-131f-408b-b4bc-687eb03beeb8}, !- Source Object
  17,                                     !- Outlet Port
  {a7fb7352-251c-4fcd-9c32-9c2ab9bd2b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed47792-c05e-48e5-b54a-0aa20467418e}, !- Handle
  {97f84096-2361-4941-a808-68ad74c2f8a5}, !- Name
  {a7fb7352-251c-4fcd-9c32-9c2ab9bd2b69}, !- Source Object
  3,                                      !- Outlet Port
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64279a97-f104-41f5-8dcd-9083c86aa9b6}, !- Handle
  {1603eb0d-6ba1-4170-89f0-e0a4685c696b}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  3,                                      !- Outlet Port
  {5cd3044f-0eef-41dc-a22e-92ce3a9f756d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3106f01f-1d17-493a-9075-3545c8950c1e}, !- Handle
  {f15fe782-f46b-4473-b9d8-54485f9ded13}, !- Name
  {279c3ace-b075-4c77-9c44-068caef70e8f}, !- Source Object
  3,                                      !- Outlet Port
  {fc087f1c-131f-408b-b4bc-687eb03beeb8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {820f8c14-2792-41ed-a7d7-2fc97e736d00}, !- Handle
  {fc087f1c-131f-408b-b4bc-687eb03beeb8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4d9dbfa4-2a53-4349-89fd-92c4efd7300d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {cb7ae8fe-18a6-4984-9ad9-9a49c88b6587}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ca618e27-4ded-4790-9236-a942251ffbbb}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {cb7ae8fe-18a6-4984-9ad9-9a49c88b6587}, !- Schedule Type Limits Name
  {e77c2601-ef9a-4d7d-a2c3-f0b877b7320c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e77c2601-ef9a-4d7d-a2c3-f0b877b7320c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {cb7ae8fe-18a6-4984-9ad9-9a49c88b6587}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {baef9e11-d0c8-446c-9e96-d1f4b409a5e1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ca618e27-4ded-4790-9236-a942251ffbbb}, !- Schedule Name
  {96129801-55ad-4bc0-aba2-e28a83f11680}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {01bff74c-8330-4370-8cf6-cd94cedd2016}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {06a8d28d-9845-4787-a649-ae37590a1c4e}, !- Inlet Node Name
  {fa483319-3b79-4507-babe-19cf623c504c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  239928.268125934,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3ece338f-de3d-40da-a596-9ae7e4234f3a}, !- Handle
  Node 752,                               !- Name
  {fa483319-3b79-4507-babe-19cf623c504c}, !- Inlet Port
  {1f9be400-a1b9-4f2d-bfd4-51618cfe4380}; !- Outlet Port

OS:Connection,
  {06a8d28d-9845-4787-a649-ae37590a1c4e}, !- Handle
  {f9841410-0407-4c9c-8692-e51f2e61a5c9}, !- Name
  {511def77-250e-495b-a025-4d8924878d74}, !- Source Object
  3,                                      !- Outlet Port
  {01bff74c-8330-4370-8cf6-cd94cedd2016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa483319-3b79-4507-babe-19cf623c504c}, !- Handle
  {364dc36a-75a6-4c3a-9399-3604b2e5273d}, !- Name
  {01bff74c-8330-4370-8cf6-cd94cedd2016}, !- Source Object
  3,                                      !- Outlet Port
  {3ece338f-de3d-40da-a596-9ae7e4234f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f9be400-a1b9-4f2d-bfd4-51618cfe4380}, !- Handle
  {f841f455-aeee-4c51-ae6a-550b31422d9a}, !- Name
  {3ece338f-de3d-40da-a596-9ae7e4234f3a}, !- Source Object
  3,                                      !- Outlet Port
  {2f8742c7-9590-49f4-b14d-94e0b9352216}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4c90d253-9aee-4d04-a1ac-1220ade70438}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9bd575e6-fc31-488f-a726-57ecf58de83f}, !- Handle
  446gal Electricity Water Heater - 301kBtu/hr 1 Therm Eff, !- Name
  1.68933701462633,                       !- Tank Volume {m3}
  {ca618e27-4ded-4790-9236-a942251ffbbb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  88267.8590142256,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  137.413728855386,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  137.413728855386,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {39e889ed-60da-4e3b-92fd-f1ecd36c7974}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.72279842330326,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.72279842330326,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3157da87-a3ff-4c6e-9161-bd8afa56a24e}, !- Use Side Inlet Node Name
  {f6a8d785-8e07-403e-b688-ae41a22d6069}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {361c5cf3-5b9a-4668-acb1-14ee57c7c239}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  {b86d5974-7b1b-41ae-a4fb-41da78e83244}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b86d5974-7b1b-41ae-a4fb-41da78e83244}, !- Handle
  Schedule Day 6,                         !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {abc7600b-d8ed-4004-9fbe-2e0e5c63c4b3}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  {d5eeca19-cc8e-4c25-b641-67d40ce45d70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5eeca19-cc8e-4c25-b641-67d40ce45d70}, !- Handle
  Schedule Day 7,                         !- Name
  {2689384c-959a-4456-bd51-f5a14adc13d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {39e889ed-60da-4e3b-92fd-f1ecd36c7974}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {4c90d253-9aee-4d04-a1ac-1220ade70438}, !- Schedule Type Limits Name
  {80c33da8-d525-4c33-8e95-43c7d71e44a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80c33da8-d525-4c33-8e95-43c7d71e44a3}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {4c90d253-9aee-4d04-a1ac-1220ade70438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b6b599e6-0a65-4137-a28c-a5e1b59df2da}, !- Handle
  Node 753,                               !- Name
  {f6a8d785-8e07-403e-b688-ae41a22d6069}, !- Inlet Port
  {98289dc5-5872-4031-99a2-d9c6aec532cc}; !- Outlet Port

OS:Connection,
  {3157da87-a3ff-4c6e-9161-bd8afa56a24e}, !- Handle
  {62b551b9-776b-4630-b18d-32b7f044b4fc}, !- Name
  {49fb0a24-275f-4804-bbba-6b5f371ff63c}, !- Source Object
  3,                                      !- Outlet Port
  {9bd575e6-fc31-488f-a726-57ecf58de83f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f6a8d785-8e07-403e-b688-ae41a22d6069}, !- Handle
  {bb2ea48f-cc1c-4aad-a2f2-742e87eabaef}, !- Name
  {9bd575e6-fc31-488f-a726-57ecf58de83f}, !- Source Object
  32,                                     !- Outlet Port
  {b6b599e6-0a65-4137-a28c-a5e1b59df2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98289dc5-5872-4031-99a2-d9c6aec532cc}, !- Handle
  {a10ca6d8-66a4-40c5-b83c-f2b4d2ee44b2}, !- Name
  {b6b599e6-0a65-4137-a28c-a5e1b59df2da}, !- Source Object
  3,                                      !- Outlet Port
  {11c998b7-b759-46a1-aed1-ddfa6e72aafa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd6f8125-572b-4b51-b42f-f83825354c85}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {9d549723-256f-46b4-b781-c860bfa64945}, !- Inlet Node Name
  {00e7e7e7-1563-427c-9092-2fc4404c5445}; !- Outlet Node Name

OS:Node,
  {748d5580-0726-4da2-94c4-e4d6d8b99ca0}, !- Handle
  Node 754,                               !- Name
  {f13b6d66-a5cf-411d-babc-0a0dabe3b882}, !- Inlet Port
  {9d549723-256f-46b4-b781-c860bfa64945}; !- Outlet Port

OS:Connection,
  {f13b6d66-a5cf-411d-babc-0a0dabe3b882}, !- Handle
  {92be117a-72d7-4332-9c2e-b1e0726795e2}, !- Name
  {2f8742c7-9590-49f4-b14d-94e0b9352216}, !- Source Object
  4,                                      !- Outlet Port
  {748d5580-0726-4da2-94c4-e4d6d8b99ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a0adbad-d287-46d9-a0e0-ca6b9ae62f21}, !- Handle
  Node 755,                               !- Name
  {00e7e7e7-1563-427c-9092-2fc4404c5445}, !- Inlet Port
  {c26ce21a-0694-4e32-bb89-c8ec76cd2887}; !- Outlet Port

OS:Connection,
  {9d549723-256f-46b4-b781-c860bfa64945}, !- Handle
  {7f1d87e2-e240-41e4-8be7-63b58e1c96b4}, !- Name
  {748d5580-0726-4da2-94c4-e4d6d8b99ca0}, !- Source Object
  3,                                      !- Outlet Port
  {bd6f8125-572b-4b51-b42f-f83825354c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e7e7e7-1563-427c-9092-2fc4404c5445}, !- Handle
  {f21647b4-643f-4513-957d-eec8461ee7ad}, !- Name
  {bd6f8125-572b-4b51-b42f-f83825354c85}, !- Source Object
  3,                                      !- Outlet Port
  {1a0adbad-d287-46d9-a0e0-ca6b9ae62f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c26ce21a-0694-4e32-bb89-c8ec76cd2887}, !- Handle
  {047eff0a-5a2c-4838-88c4-55322b4bf0f3}, !- Name
  {1a0adbad-d287-46d9-a0e0-ca6b9ae62f21}, !- Source Object
  3,                                      !- Outlet Port
  {11c998b7-b759-46a1-aed1-ddfa6e72aafa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01aa4609-862c-4081-8632-fca52e174da9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1b864d7b-19d9-4135-a0ae-8672b0ef7d07}, !- Inlet Node Name
  {4c419863-94f1-44e3-845b-b59469d474fb}; !- Outlet Node Name

OS:Node,
  {fb9b4d93-feab-4780-aa4e-ad4ef4d19859}, !- Handle
  Node 756,                               !- Name
  {4c419863-94f1-44e3-845b-b59469d474fb}, !- Inlet Port
  {03705c01-bc99-4c00-bb20-b3dff5931b6f}; !- Outlet Port

OS:Connection,
  {1b864d7b-19d9-4135-a0ae-8672b0ef7d07}, !- Handle
  {df1e00c6-b350-4083-bfa4-8ee54c79bec8}, !- Name
  {5cd3044f-0eef-41dc-a22e-92ce3a9f756d}, !- Source Object
  3,                                      !- Outlet Port
  {01aa4609-862c-4081-8632-fca52e174da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c419863-94f1-44e3-845b-b59469d474fb}, !- Handle
  {90bd5eae-57b6-417e-9cb7-1cb37fc6c259}, !- Name
  {01aa4609-862c-4081-8632-fca52e174da9}, !- Source Object
  3,                                      !- Outlet Port
  {fb9b4d93-feab-4780-aa4e-ad4ef4d19859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03705c01-bc99-4c00-bb20-b3dff5931b6f}, !- Handle
  {2e034126-624d-4792-90e1-b58747e10ee5}, !- Name
  {fb9b4d93-feab-4780-aa4e-ad4ef4d19859}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52b32b58-fae2-4745-a4bf-de2a90ff3d9d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {e219a493-1625-4856-88e0-cc95d0b9b2f5}, !- Inlet Node Name
  {3079750c-e40f-4626-a943-db1aadd92cbc}; !- Outlet Node Name

OS:Node,
  {64e260c3-4475-49d7-bef2-6ba20ab46cd4}, !- Handle
  Node 757,                               !- Name
  {647227b6-cbbb-4f5e-8542-4a6cfa4c9b28}, !- Inlet Port
  {e219a493-1625-4856-88e0-cc95d0b9b2f5}; !- Outlet Port

OS:Connection,
  {647227b6-cbbb-4f5e-8542-4a6cfa4c9b28}, !- Handle
  {066e1aa0-9229-4c98-a5a4-e895bc6c4c53}, !- Name
  {11c998b7-b759-46a1-aed1-ddfa6e72aafa}, !- Source Object
  2,                                      !- Outlet Port
  {64e260c3-4475-49d7-bef2-6ba20ab46cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e219a493-1625-4856-88e0-cc95d0b9b2f5}, !- Handle
  {ae13a431-cc7e-48dd-8e68-5de59057b3cc}, !- Name
  {64e260c3-4475-49d7-bef2-6ba20ab46cd4}, !- Source Object
  3,                                      !- Outlet Port
  {52b32b58-fae2-4745-a4bf-de2a90ff3d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3079750c-e40f-4626-a943-db1aadd92cbc}, !- Handle
  {3e27dbbc-fb7c-4b5f-947a-9badadc1ebae}, !- Name
  {52b32b58-fae2-4745-a4bf-de2a90ff3d9d}, !- Source Object
  3,                                      !- Outlet Port
  {96129801-55ad-4bc0-aba2-e28a83f11680}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fbe6f3b9-d931-4cf9-9291-a34621e628fb}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {4d94d4ae-fbab-41af-b92f-f3964d86da22}, !- Inlet Node Name
  {4d7e1ddf-f425-4b16-b7d4-97ce383093b3}; !- Outlet Node Name

OS:Node,
  {6f02c6cb-cd4e-4d57-b2d7-ac0592d0cc1f}, !- Handle
  Node 758,                               !- Name
  {0f01427f-57c0-4e5e-808d-9cc6090d09fa}, !- Inlet Port
  {4d94d4ae-fbab-41af-b92f-f3964d86da22}; !- Outlet Port

OS:Connection,
  {0f01427f-57c0-4e5e-808d-9cc6090d09fa}, !- Handle
  {272cf46b-4009-467e-bdf2-966fd41335b3}, !- Name
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Source Object
  2,                                      !- Outlet Port
  {6f02c6cb-cd4e-4d57-b2d7-ac0592d0cc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d94d4ae-fbab-41af-b92f-f3964d86da22}, !- Handle
  {838c9266-c126-4ab5-9771-4e4375a1152f}, !- Name
  {6f02c6cb-cd4e-4d57-b2d7-ac0592d0cc1f}, !- Source Object
  3,                                      !- Outlet Port
  {fbe6f3b9-d931-4cf9-9291-a34621e628fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7e1ddf-f425-4b16-b7d4-97ce383093b3}, !- Handle
  {09d53aa1-6082-4242-9d39-4d12981b83b9}, !- Name
  {fbe6f3b9-d931-4cf9-9291-a34621e628fb}, !- Source Object
  3,                                      !- Outlet Port
  {279c3ace-b075-4c77-9c44-068caef70e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {62e5473d-e092-4afe-b779-8b3c63330bbc}, !- Handle
  Water Use Connections 1,                !- Name
  {35c0657f-e2a9-4e68-834f-3e12a301cd52}, !- Inlet Node Name
  {d7008bd5-2121-4e7e-9c53-6da54a540522}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9eb7116b-fc28-449f-b625-7059c11a80d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f3dc01a-69df-432b-98f6-c2ea641771d0}, !- Handle
  Employeeloungeflr1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.0530582531896e-06,                    !- Peak Flow Rate {m3/s}
  {cf150cb7-3bb6-466d-a661-5f3510c92321}, !- Target Temperature Schedule Name
  {37ccdeb4-5342-464b-9546-5bd42ddaa5f4}, !- Sensible Fraction Schedule Name
  {f0167d93-af07-40e6-8e0f-31e84147bde5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37ccdeb4-5342-464b-9546-5bd42ddaa5f4}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1802ca8f-dd0b-4314-9f40-347cb7a40c8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1802ca8f-dd0b-4314-9f40-347cb7a40c8c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0167d93-af07-40e6-8e0f-31e84147bde5}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7fc63503-51be-4f13-bab1-4f217d112e2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fc63503-51be-4f13-bab1-4f217d112e2b}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf150cb7-3bb6-466d-a661-5f3510c92321}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d39dc3f3-01a8-496f-b2b2-b04b245d141d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d39dc3f3-01a8-496f-b2b2-b04b245d141d}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9eb7116b-fc28-449f-b625-7059c11a80d5}, !- Handle
  Employeeloungeflr1 Service Water Use 0.02gal/min, !- Name
  {5f3dc01a-69df-432b-98f6-c2ea641771d0}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {5b4982e7-2117-4a28-9b4f-a144c99b3f49}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b4982e7-2117-4a28-9b4f-a144c99b3f49}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {fd2876b0-3f6f-4caf-ae61-f532cbaf1b7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd2876b0-3f6f-4caf-ae61-f532cbaf1b7e}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {934ad668-8bf7-4fa7-92a7-7728e5e112e1}, !- Handle
  Schedule Rule 92,                       !- Name
  {5b4982e7-2117-4a28-9b4f-a144c99b3f49}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff710282-32bb-40e4-867f-082e4ceb88eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff710282-32bb-40e4-867f-082e4ceb88eb}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e27a33aa-d0cf-4a0e-ae4d-43af445e06e8}, !- Handle
  Schedule Rule 93,                       !- Name
  {5b4982e7-2117-4a28-9b4f-a144c99b3f49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d3ade88-67f0-4f53-9c16-c7dff5501f5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d3ade88-67f0-4f53-9c16-c7dff5501f5c}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {30888cd6-bce5-4fcf-83c4-68ae2d9e53af}, !- Handle
  Schedule Rule 94,                       !- Name
  {5b4982e7-2117-4a28-9b4f-a144c99b3f49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de8a908b-0391-4a20-9993-80b9d61b6d47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de8a908b-0391-4a20-9993-80b9d61b6d47}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {34f0addc-c6e0-4f62-8b85-1e1101a81e21}, !- Handle
  Node 759,                               !- Name
  {abd515d0-602a-4d20-9aca-80fff0192556}, !- Inlet Port
  {35c0657f-e2a9-4e68-834f-3e12a301cd52}; !- Outlet Port

OS:Connection,
  {abd515d0-602a-4d20-9aca-80fff0192556}, !- Handle
  {3bb23e02-20b7-413a-8b7d-1666ec74870a}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  4,                                      !- Outlet Port
  {34f0addc-c6e0-4f62-8b85-1e1101a81e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db780394-7611-47f9-82fd-6bbfb13c916e}, !- Handle
  Node 760,                               !- Name
  {d7008bd5-2121-4e7e-9c53-6da54a540522}, !- Inlet Port
  {3293609e-afcd-4183-8844-b15a6ff45cdb}; !- Outlet Port

OS:Connection,
  {35c0657f-e2a9-4e68-834f-3e12a301cd52}, !- Handle
  {13f2252c-38eb-486e-a4c5-db17aa313bc4}, !- Name
  {34f0addc-c6e0-4f62-8b85-1e1101a81e21}, !- Source Object
  3,                                      !- Outlet Port
  {62e5473d-e092-4afe-b779-8b3c63330bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7008bd5-2121-4e7e-9c53-6da54a540522}, !- Handle
  {55477908-fd22-406d-ba64-360d4a951673}, !- Name
  {62e5473d-e092-4afe-b779-8b3c63330bbc}, !- Source Object
  3,                                      !- Outlet Port
  {db780394-7611-47f9-82fd-6bbfb13c916e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3293609e-afcd-4183-8844-b15a6ff45cdb}, !- Handle
  {9f3f8c69-84a3-4f6a-b5cd-325abb6b861d}, !- Name
  {db780394-7611-47f9-82fd-6bbfb13c916e}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cf253f86-60c9-42c7-b45c-5e75e269df10}, !- Handle
  Water Use Connections 2,                !- Name
  {99e94d71-25af-4078-9ede-c86011fd5d1b}, !- Inlet Node Name
  {14237b77-fd70-4ff5-b895-65ee3744cdc4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9a73118-4518-4d62-bccd-99cfc46bc417}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8296df69-0123-43c5-98c6-a6128bd95bfe}, !- Handle
  Exercisecenterflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15403793685091e-06,                   !- Peak Flow Rate {m3/s}
  {319bf4b6-92ca-46fc-9f24-81f2336ba23c}, !- Target Temperature Schedule Name
  {bb4c1112-2ba9-425d-b288-c199c7618fc6}, !- Sensible Fraction Schedule Name
  {eeb6e369-c9cc-44d1-aae7-6ad4bb663b40}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bb4c1112-2ba9-425d-b288-c199c7618fc6}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f65b7e87-2b30-4614-8cdc-df172d4c9ea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f65b7e87-2b30-4614-8cdc-df172d4c9ea2}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eeb6e369-c9cc-44d1-aae7-6ad4bb663b40}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b235a23b-10d5-441a-9a5f-f86dc4f93d01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b235a23b-10d5-441a-9a5f-f86dc4f93d01}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {319bf4b6-92ca-46fc-9f24-81f2336ba23c}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {03478cbc-a402-4cc0-9615-eb24e91f3e8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03478cbc-a402-4cc0-9615-eb24e91f3e8c}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9a73118-4518-4d62-bccd-99cfc46bc417}, !- Handle
  Exercisecenterflr1 Service Water Use 0.05gal/min, !- Name
  {8296df69-0123-43c5-98c6-a6128bd95bfe}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {5b4982e7-2117-4a28-9b4f-a144c99b3f49}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e18087f-4fb4-48fe-9823-1fe973e2cc10}, !- Handle
  Node 761,                               !- Name
  {2b700f1e-30e4-4dbf-a2bc-b497e4d86719}, !- Inlet Port
  {99e94d71-25af-4078-9ede-c86011fd5d1b}; !- Outlet Port

OS:Connection,
  {2b700f1e-30e4-4dbf-a2bc-b497e4d86719}, !- Handle
  {f770fc34-f4b6-4e5b-8ec0-839ff49d6949}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  5,                                      !- Outlet Port
  {5e18087f-4fb4-48fe-9823-1fe973e2cc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f7dbe06-2383-4f61-ac66-152acf33015e}, !- Handle
  Node 762,                               !- Name
  {14237b77-fd70-4ff5-b895-65ee3744cdc4}, !- Inlet Port
  {f166da4a-598a-4690-a7cd-dac5e098922c}; !- Outlet Port

OS:Connection,
  {99e94d71-25af-4078-9ede-c86011fd5d1b}, !- Handle
  {52fc9d1e-2c86-487f-aa3e-34a7185e41be}, !- Name
  {5e18087f-4fb4-48fe-9823-1fe973e2cc10}, !- Source Object
  3,                                      !- Outlet Port
  {cf253f86-60c9-42c7-b45c-5e75e269df10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14237b77-fd70-4ff5-b895-65ee3744cdc4}, !- Handle
  {83e41884-6091-491b-bdb3-50382bfc1f27}, !- Name
  {cf253f86-60c9-42c7-b45c-5e75e269df10}, !- Source Object
  3,                                      !- Outlet Port
  {8f7dbe06-2383-4f61-ac66-152acf33015e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f166da4a-598a-4690-a7cd-dac5e098922c}, !- Handle
  {7b431251-5406-4afa-81dc-a346dc542f96}, !- Name
  {8f7dbe06-2383-4f61-ac66-152acf33015e}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b2f4403c-59f4-4b3d-b51a-5dcbeb93bea2}, !- Handle
  Water Use Connections 3,                !- Name
  {2e90a1c5-917e-40bf-816d-a9be98e62fb6}, !- Inlet Node Name
  {c06adf73-caf8-4bd8-a837-2c7d9ce6df5a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f25ba311-7138-47e0-8051-eede03c65e4f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abd57d8b-1b70-4c2a-8df4-8e51de6da777}, !- Handle
  Frontloungeflr1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.61998948626714e-06,                   !- Peak Flow Rate {m3/s}
  {a9b62da6-f453-4251-a093-2621bae950a3}, !- Target Temperature Schedule Name
  {583210eb-2fcf-46d9-ab63-3d2bcf248f11}, !- Sensible Fraction Schedule Name
  {24b79e47-a632-471d-b139-4f5970027ed0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {583210eb-2fcf-46d9-ab63-3d2bcf248f11}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2177e483-fce9-4ef6-96ca-9f8370fa614b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2177e483-fce9-4ef6-96ca-9f8370fa614b}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24b79e47-a632-471d-b139-4f5970027ed0}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d0cbf55-0a4f-4d00-ad1f-f196e38ce8eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d0cbf55-0a4f-4d00-ad1f-f196e38ce8eb}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9b62da6-f453-4251-a093-2621bae950a3}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9cc546a0-0349-4ddf-9451-7437d6f8f34b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cc546a0-0349-4ddf-9451-7437d6f8f34b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f25ba311-7138-47e0-8051-eede03c65e4f}, !- Handle
  Frontloungeflr1 Service Water Use 0.04gal/min, !- Name
  {abd57d8b-1b70-4c2a-8df4-8e51de6da777}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {85eb9d3e-a65c-4563-858c-04ddfaf85576}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {85eb9d3e-a65c-4563-858c-04ddfaf85576}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {f700485d-68fd-4dcc-a704-2e85092a4215}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f700485d-68fd-4dcc-a704-2e85092a4215}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d34e1450-4346-4ce2-bb93-5cb35b6565db}, !- Handle
  Schedule Rule 95,                       !- Name
  {85eb9d3e-a65c-4563-858c-04ddfaf85576}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab04ef56-306e-4be4-a7ac-15dab7418326}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab04ef56-306e-4be4-a7ac-15dab7418326}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1ffae009-3e41-434c-973b-f092faf33494}, !- Handle
  Schedule Rule 96,                       !- Name
  {85eb9d3e-a65c-4563-858c-04ddfaf85576}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9addfc2-e17a-4154-9a6b-2846635a21bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9addfc2-e17a-4154-9a6b-2846635a21bc}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {66b8266e-c6a4-49e9-82a2-eebe458c0ee7}, !- Handle
  Schedule Rule 97,                       !- Name
  {85eb9d3e-a65c-4563-858c-04ddfaf85576}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66fb9e34-fad8-4a0b-b549-227b05ad89c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66fb9e34-fad8-4a0b-b549-227b05ad89c1}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {94f39023-006e-4704-97bf-3c64d89fc45c}, !- Handle
  Node 763,                               !- Name
  {1486605e-3cef-4362-b63e-2e90f093939f}, !- Inlet Port
  {2e90a1c5-917e-40bf-816d-a9be98e62fb6}; !- Outlet Port

OS:Connection,
  {1486605e-3cef-4362-b63e-2e90f093939f}, !- Handle
  {7ab31df0-9851-44b5-9e6e-430047cd98a9}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  6,                                      !- Outlet Port
  {94f39023-006e-4704-97bf-3c64d89fc45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {437ba429-c0f8-485e-9b2e-1bfadf30992a}, !- Handle
  Node 764,                               !- Name
  {c06adf73-caf8-4bd8-a837-2c7d9ce6df5a}, !- Inlet Port
  {feae1967-9074-4a7f-9be5-4cf4e2961b20}; !- Outlet Port

OS:Connection,
  {2e90a1c5-917e-40bf-816d-a9be98e62fb6}, !- Handle
  {5cc87985-e248-4929-90aa-b840801b1da1}, !- Name
  {94f39023-006e-4704-97bf-3c64d89fc45c}, !- Source Object
  3,                                      !- Outlet Port
  {b2f4403c-59f4-4b3d-b51a-5dcbeb93bea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06adf73-caf8-4bd8-a837-2c7d9ce6df5a}, !- Handle
  {65bb9e53-3bb6-471b-b65b-0206bc2d1477}, !- Name
  {b2f4403c-59f4-4b3d-b51a-5dcbeb93bea2}, !- Source Object
  3,                                      !- Outlet Port
  {437ba429-c0f8-485e-9b2e-1bfadf30992a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feae1967-9074-4a7f-9be5-4cf4e2961b20}, !- Handle
  {cf490226-1ff8-4536-80ad-f4cd542f8b2e}, !- Name
  {437ba429-c0f8-485e-9b2e-1bfadf30992a}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {97533be7-fbbb-4261-8b8f-fe14ff6383ec}, !- Handle
  Water Use Connections 4,                !- Name
  {414c8380-5e3a-41e0-be9c-abbe5da9d6c2}, !- Inlet Node Name
  {07d5a845-89f3-46a3-8b99-b6821fbebf12}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bdff1a18-e3dc-4179-be44-f1f40c0719cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de9ae5ec-4a45-4864-a162-6ee438b5153a}, !- Handle
  Frontofficeflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15743271308575e-06,                   !- Peak Flow Rate {m3/s}
  {5781d7f7-06e3-4db7-9ecc-80eaf0027b6f}, !- Target Temperature Schedule Name
  {fdcd525a-5674-4365-b552-d80fe862a141}, !- Sensible Fraction Schedule Name
  {95850210-e608-40b5-be64-c0089c0684b4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fdcd525a-5674-4365-b552-d80fe862a141}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {709ecaad-2fb0-4187-ae4c-1b95505c1d10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {709ecaad-2fb0-4187-ae4c-1b95505c1d10}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95850210-e608-40b5-be64-c0089c0684b4}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa8627bd-6d64-4e22-96f3-d714c8a1d1b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa8627bd-6d64-4e22-96f3-d714c8a1d1b3}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5781d7f7-06e3-4db7-9ecc-80eaf0027b6f}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {741ec5cd-7e58-4822-82b5-27c6465893a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {741ec5cd-7e58-4822-82b5-27c6465893a1}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bdff1a18-e3dc-4179-be44-f1f40c0719cc}, !- Handle
  Frontofficeflr1 Service Water Use 0.05gal/min, !- Name
  {de9ae5ec-4a45-4864-a162-6ee438b5153a}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {7c54ef38-534c-4c7f-9505-b853e0d2edab}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c54ef38-534c-4c7f-9505-b853e0d2edab}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {7a0623c3-22b9-4237-a5f2-3bda359ec83b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a0623c3-22b9-4237-a5f2-3bda359ec83b}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {3defc1df-e063-49bf-be14-8450bebb9679}, !- Handle
  Schedule Rule 98,                       !- Name
  {7c54ef38-534c-4c7f-9505-b853e0d2edab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a35e1cce-057d-41af-803a-f3e344b5e1f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a35e1cce-057d-41af-803a-f3e344b5e1f6}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {33b21681-fa36-4896-9eab-42a3a5f4dd5e}, !- Handle
  Schedule Rule 99,                       !- Name
  {7c54ef38-534c-4c7f-9505-b853e0d2edab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df8b1e48-24b5-4736-8979-12be47fe865a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df8b1e48-24b5-4736-8979-12be47fe865a}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {456e864f-288f-4362-b6c3-3fd9d25ee46d}, !- Handle
  Schedule Rule 100,                      !- Name
  {7c54ef38-534c-4c7f-9505-b853e0d2edab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a41e176-816d-4bd8-9c2f-e4b51d05217d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a41e176-816d-4bd8-9c2f-e4b51d05217d}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {035070cc-1e8d-46a2-9fbe-ea11de8a3249}, !- Handle
  Node 765,                               !- Name
  {33f9991f-25b7-45cb-a51c-1878b1850153}, !- Inlet Port
  {414c8380-5e3a-41e0-be9c-abbe5da9d6c2}; !- Outlet Port

OS:Connection,
  {33f9991f-25b7-45cb-a51c-1878b1850153}, !- Handle
  {5037be2f-61f9-4fbd-b132-df831bcab1cb}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  7,                                      !- Outlet Port
  {035070cc-1e8d-46a2-9fbe-ea11de8a3249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab7d0f31-8dec-4ad4-8e11-2f9fd432b41e}, !- Handle
  Node 766,                               !- Name
  {07d5a845-89f3-46a3-8b99-b6821fbebf12}, !- Inlet Port
  {1fe2c011-92a7-4fbf-a84a-3d02a2b6bdca}; !- Outlet Port

OS:Connection,
  {414c8380-5e3a-41e0-be9c-abbe5da9d6c2}, !- Handle
  {76738d3d-fcd9-4179-9d09-67c5db5a3fac}, !- Name
  {035070cc-1e8d-46a2-9fbe-ea11de8a3249}, !- Source Object
  3,                                      !- Outlet Port
  {97533be7-fbbb-4261-8b8f-fe14ff6383ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d5a845-89f3-46a3-8b99-b6821fbebf12}, !- Handle
  {dc449e46-790e-48e5-9f26-a4e3da565819}, !- Name
  {97533be7-fbbb-4261-8b8f-fe14ff6383ec}, !- Source Object
  3,                                      !- Outlet Port
  {ab7d0f31-8dec-4ad4-8e11-2f9fd432b41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe2c011-92a7-4fbf-a84a-3d02a2b6bdca}, !- Handle
  {cea1a6a2-db8d-4f91-aa6e-52c77928a170}, !- Name
  {ab7d0f31-8dec-4ad4-8e11-2f9fd432b41e}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2608d5e7-9cfa-4541-a95f-772dad85ae23}, !- Handle
  Water Use Connections 5,                !- Name
  {1334fc09-2afc-42c5-8600-3b033dba8bc7}, !- Inlet Node Name
  {83f6feb8-6be7-4930-bee2-727b1e2c37dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e43a0fe-87b1-4b7b-86b4-eb3971029b40}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c8015b7-24af-4303-a628-e2577a043553}, !- Handle
  Frontstorageflr1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {748879d7-244f-4866-8803-a57b19259ccc}, !- Target Temperature Schedule Name
  {0008c5f9-e704-4036-9fc3-f37afc72e015}, !- Sensible Fraction Schedule Name
  {760e287e-b6e8-4bb1-a9eb-f221d154b48e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0008c5f9-e704-4036-9fc3-f37afc72e015}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c938f7c8-3c9c-48fb-8cf9-62aed5aa2312}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c938f7c8-3c9c-48fb-8cf9-62aed5aa2312}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {760e287e-b6e8-4bb1-a9eb-f221d154b48e}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8af13977-79e0-41ad-b468-802b670c1070}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8af13977-79e0-41ad-b468-802b670c1070}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {748879d7-244f-4866-8803-a57b19259ccc}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c99144b6-46d1-4ad4-81ce-b3d0e218692a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c99144b6-46d1-4ad4-81ce-b3d0e218692a}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e43a0fe-87b1-4b7b-86b4-eb3971029b40}, !- Handle
  Frontstorageflr1 Service Water Use 0.0gal/min, !- Name
  {5c8015b7-24af-4303-a628-e2577a043553}, !- Water Use Equipment Definition Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {a60fb111-8d4a-48a6-8adf-cdcfe0925562}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a60fb111-8d4a-48a6-8adf-cdcfe0925562}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {e1f9fac8-df8d-4378-8786-cfa47e36d51c}, !- Handle
  Schedule Rule 101,                      !- Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {25e60b91-b522-47c7-afb8-191551ac4f86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25e60b91-b522-47c7-afb8-191551ac4f86}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {885f4884-d0e4-42c3-9c29-38614e675460}, !- Handle
  Schedule Rule 102,                      !- Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8e54f9d-484a-4296-a99d-b8c9cd1bc14e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8e54f9d-484a-4296-a99d-b8c9cd1bc14e}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {d94947ff-d571-4e36-8de0-4ea25de92d19}, !- Handle
  Schedule Rule 103,                      !- Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96b1564c-44bb-4724-9f2d-a2cc4ed54c7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96b1564c-44bb-4724-9f2d-a2cc4ed54c7a}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {5ca0653e-575f-4419-b074-a4e3f96a92bf}, !- Handle
  Node 767,                               !- Name
  {0afacb94-9ad7-453b-879c-944a88c1b4e4}, !- Inlet Port
  {1334fc09-2afc-42c5-8600-3b033dba8bc7}; !- Outlet Port

OS:Connection,
  {0afacb94-9ad7-453b-879c-944a88c1b4e4}, !- Handle
  {32624feb-bfa1-4cf4-bb27-1494e72ce8c7}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  8,                                      !- Outlet Port
  {5ca0653e-575f-4419-b074-a4e3f96a92bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {413058e7-ea37-465d-86f2-9035c3b8d894}, !- Handle
  Node 768,                               !- Name
  {83f6feb8-6be7-4930-bee2-727b1e2c37dc}, !- Inlet Port
  {add5f5a6-f214-4b8a-910a-21c5c2a530a3}; !- Outlet Port

OS:Connection,
  {1334fc09-2afc-42c5-8600-3b033dba8bc7}, !- Handle
  {558e020f-3e4e-481c-bd70-92cf3276442b}, !- Name
  {5ca0653e-575f-4419-b074-a4e3f96a92bf}, !- Source Object
  3,                                      !- Outlet Port
  {2608d5e7-9cfa-4541-a95f-772dad85ae23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f6feb8-6be7-4930-bee2-727b1e2c37dc}, !- Handle
  {4f8efa1f-80fe-4928-887e-cd15688ef32c}, !- Name
  {2608d5e7-9cfa-4541-a95f-772dad85ae23}, !- Source Object
  3,                                      !- Outlet Port
  {413058e7-ea37-465d-86f2-9035c3b8d894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add5f5a6-f214-4b8a-910a-21c5c2a530a3}, !- Handle
  {d3174069-7130-4af7-956b-b1d2fb4c4333}, !- Name
  {413058e7-ea37-465d-86f2-9035c3b8d894}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b363167b-dda1-4285-87ed-f8a785b85900}, !- Handle
  Water Use Connections 6,                !- Name
  {c3cc27fd-8cde-49bb-80b7-dd2048736c14}, !- Inlet Node Name
  {9818f299-e74b-4ead-bff1-ce6fb9548c9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {574bfac8-de91-4011-a3c9-3e56e1cfcd14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6566375-501e-4742-a5d9-a2c1380c8a4b}, !- Handle
  Frontstorageflr2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {e7530ee4-a108-4d15-99b6-c927acb7e2b0}, !- Target Temperature Schedule Name
  {1fd23180-3920-48d7-b6c6-a0318e0f1c9f}, !- Sensible Fraction Schedule Name
  {90807754-0834-47c2-8f5b-78b875942e73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1fd23180-3920-48d7-b6c6-a0318e0f1c9f}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abb6ca26-b885-41cb-b560-c7cf4e082f8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb6ca26-b885-41cb-b560-c7cf4e082f8d}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {90807754-0834-47c2-8f5b-78b875942e73}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cde45857-81e6-4f33-a477-a5bc350d05b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cde45857-81e6-4f33-a477-a5bc350d05b3}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7530ee4-a108-4d15-99b6-c927acb7e2b0}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d740cd0-33ac-41c1-997b-3ad81abc60b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d740cd0-33ac-41c1-997b-3ad81abc60b7}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {574bfac8-de91-4011-a3c9-3e56e1cfcd14}, !- Handle
  Frontstorageflr2 Service Water Use 0.0gal/min, !- Name
  {b6566375-501e-4742-a5d9-a2c1380c8a4b}, !- Water Use Equipment Definition Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac40f3ee-ec20-4dae-a7c1-e12341276185}, !- Handle
  Node 769,                               !- Name
  {5ed684d8-9d20-45cb-98f2-2f5ebd7daf90}, !- Inlet Port
  {c3cc27fd-8cde-49bb-80b7-dd2048736c14}; !- Outlet Port

OS:Connection,
  {5ed684d8-9d20-45cb-98f2-2f5ebd7daf90}, !- Handle
  {554ff573-510d-4046-8e5f-e50b1c5af6a2}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  9,                                      !- Outlet Port
  {ac40f3ee-ec20-4dae-a7c1-e12341276185}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6da8aea4-e62f-482d-a971-3c853493ae22}, !- Handle
  Node 770,                               !- Name
  {9818f299-e74b-4ead-bff1-ce6fb9548c9f}, !- Inlet Port
  {67d0cd7e-2ab2-49f2-89cd-6c0fc5493ac2}; !- Outlet Port

OS:Connection,
  {c3cc27fd-8cde-49bb-80b7-dd2048736c14}, !- Handle
  {dc07e1ed-866a-433c-b9cc-15814d86ce4f}, !- Name
  {ac40f3ee-ec20-4dae-a7c1-e12341276185}, !- Source Object
  3,                                      !- Outlet Port
  {b363167b-dda1-4285-87ed-f8a785b85900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9818f299-e74b-4ead-bff1-ce6fb9548c9f}, !- Handle
  {c1136093-d3d4-46a2-a665-ca1ee4495b19}, !- Name
  {b363167b-dda1-4285-87ed-f8a785b85900}, !- Source Object
  3,                                      !- Outlet Port
  {6da8aea4-e62f-482d-a971-3c853493ae22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d0cd7e-2ab2-49f2-89cd-6c0fc5493ac2}, !- Handle
  {97ba9d2c-6836-4fec-9d8c-0dd411ba78aa}, !- Name
  {6da8aea4-e62f-482d-a971-3c853493ae22}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9f48c378-191a-436e-b4f3-9cd5e454e852}, !- Handle
  Water Use Connections 7,                !- Name
  {e80fd8b3-84d7-4258-ac51-31c11f5bf77d}, !- Inlet Node Name
  {49b9107a-e759-45f6-b85b-2bcd31ece9fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d90d55e4-f92a-43c5-815c-d2f7ec5ae34b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {51abdd27-924a-4fd2-a707-194a949d26de}, !- Handle
  Frontstorageflr3 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {be9f6020-9179-42e1-a631-13dd27f00634}, !- Target Temperature Schedule Name
  {1e6e008b-6d6f-4bcb-88c0-016fe3050fae}, !- Sensible Fraction Schedule Name
  {54c8bfa7-c776-4460-8ed7-6e0815369bb7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e6e008b-6d6f-4bcb-88c0-016fe3050fae}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {56665864-93e8-4a40-8b9c-aa7d6dd5405e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56665864-93e8-4a40-8b9c-aa7d6dd5405e}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54c8bfa7-c776-4460-8ed7-6e0815369bb7}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9f63e07-00a6-4627-8b91-e39cb5eaef0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9f63e07-00a6-4627-8b91-e39cb5eaef0c}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {be9f6020-9179-42e1-a631-13dd27f00634}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ac057cd0-ed1d-4ecd-81d8-e5a410f3c033}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac057cd0-ed1d-4ecd-81d8-e5a410f3c033}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d90d55e4-f92a-43c5-815c-d2f7ec5ae34b}, !- Handle
  Frontstorageflr3 Service Water Use 0.0gal/min, !- Name
  {51abdd27-924a-4fd2-a707-194a949d26de}, !- Water Use Equipment Definition Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d74427c-6286-41d0-9eda-4a8845c6c492}, !- Handle
  Node 771,                               !- Name
  {cbb2622f-cd2b-49bf-9294-3a16812a69a9}, !- Inlet Port
  {e80fd8b3-84d7-4258-ac51-31c11f5bf77d}; !- Outlet Port

OS:Connection,
  {cbb2622f-cd2b-49bf-9294-3a16812a69a9}, !- Handle
  {c0fa6777-f734-4ac8-aee8-3d80df2093df}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  10,                                     !- Outlet Port
  {9d74427c-6286-41d0-9eda-4a8845c6c492}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3913d24-a94a-4d6c-b53c-6abe86550287}, !- Handle
  Node 772,                               !- Name
  {49b9107a-e759-45f6-b85b-2bcd31ece9fd}, !- Inlet Port
  {95d189c7-a7c2-46fe-a812-82cda0cb7445}; !- Outlet Port

OS:Connection,
  {e80fd8b3-84d7-4258-ac51-31c11f5bf77d}, !- Handle
  {0ec2734c-4747-4e3f-96ed-055054140207}, !- Name
  {9d74427c-6286-41d0-9eda-4a8845c6c492}, !- Source Object
  3,                                      !- Outlet Port
  {9f48c378-191a-436e-b4f3-9cd5e454e852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b9107a-e759-45f6-b85b-2bcd31ece9fd}, !- Handle
  {9f231901-f48d-4653-b630-6ed1e994920b}, !- Name
  {9f48c378-191a-436e-b4f3-9cd5e454e852}, !- Source Object
  3,                                      !- Outlet Port
  {b3913d24-a94a-4d6c-b53c-6abe86550287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d189c7-a7c2-46fe-a812-82cda0cb7445}, !- Handle
  {fc7a6136-f048-42d2-ab81-9ee268199d98}, !- Name
  {b3913d24-a94a-4d6c-b53c-6abe86550287}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44cc01e9-79c7-441f-aca0-9ceaa0707a9f}, !- Handle
  Water Use Connections 8,                !- Name
  {c78cd70a-e6d9-4c26-9a1d-2aae1eb71531}, !- Inlet Node Name
  {9a4c9d58-e3d8-4b86-8e81-e7943b0a6b41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40ee681d-0790-4721-8f60-a55a521db0c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a53cbc0-2446-43d6-beed-a75ead80ed9c}, !- Handle
  Frontstorageflr4 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {278ee578-87c6-4922-a39e-e6dcb6313d62}, !- Target Temperature Schedule Name
  {50930972-4b6e-43bf-9095-52c3ccc1c10f}, !- Sensible Fraction Schedule Name
  {7583eebb-1f73-4351-9c39-44be199a9038}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {50930972-4b6e-43bf-9095-52c3ccc1c10f}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {347e4ef0-5870-4c8d-9f5e-11083bb11c32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {347e4ef0-5870-4c8d-9f5e-11083bb11c32}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7583eebb-1f73-4351-9c39-44be199a9038}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3cfa8e5-8b07-4829-bbb8-8b6dd1e42805}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3cfa8e5-8b07-4829-bbb8-8b6dd1e42805}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {278ee578-87c6-4922-a39e-e6dcb6313d62}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ea12938-69ac-483e-a889-d38638b1663f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ea12938-69ac-483e-a889-d38638b1663f}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {40ee681d-0790-4721-8f60-a55a521db0c0}, !- Handle
  Frontstorageflr4 Service Water Use 0.0gal/min, !- Name
  {8a53cbc0-2446-43d6-beed-a75ead80ed9c}, !- Water Use Equipment Definition Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {579fedaf-7a46-4d33-99c0-08bb32a28c89}, !- Handle
  Node 773,                               !- Name
  {fd15de1e-69e7-4729-9a81-b2f01bab85e7}, !- Inlet Port
  {c78cd70a-e6d9-4c26-9a1d-2aae1eb71531}; !- Outlet Port

OS:Connection,
  {fd15de1e-69e7-4729-9a81-b2f01bab85e7}, !- Handle
  {6c77bc63-b764-4e15-96bd-ebc98aa2b566}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  11,                                     !- Outlet Port
  {579fedaf-7a46-4d33-99c0-08bb32a28c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6e6da26-5030-482f-9f1c-3d8fe21511b1}, !- Handle
  Node 774,                               !- Name
  {9a4c9d58-e3d8-4b86-8e81-e7943b0a6b41}, !- Inlet Port
  {ae07fbc1-2f7d-4aca-a48c-f623c36ac9ef}; !- Outlet Port

OS:Connection,
  {c78cd70a-e6d9-4c26-9a1d-2aae1eb71531}, !- Handle
  {a04ab465-c9f2-4316-84a0-3a2ac3f59531}, !- Name
  {579fedaf-7a46-4d33-99c0-08bb32a28c89}, !- Source Object
  3,                                      !- Outlet Port
  {44cc01e9-79c7-441f-aca0-9ceaa0707a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4c9d58-e3d8-4b86-8e81-e7943b0a6b41}, !- Handle
  {6d696f0e-a91d-4088-ac5c-c46363f3b296}, !- Name
  {44cc01e9-79c7-441f-aca0-9ceaa0707a9f}, !- Source Object
  3,                                      !- Outlet Port
  {c6e6da26-5030-482f-9f1c-3d8fe21511b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae07fbc1-2f7d-4aca-a48c-f623c36ac9ef}, !- Handle
  {ad6f3a55-b2c4-470e-98f7-d05e0ce4231b}, !- Name
  {c6e6da26-5030-482f-9f1c-3d8fe21511b1}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8eabd224-9ea2-4c1a-b54a-532820d41241}, !- Handle
  Water Use Connections 9,                !- Name
  {57905625-9655-4e88-ba51-9212bb2e8a05}, !- Inlet Node Name
  {adb67f58-b960-4b19-831f-557a04547a05}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b094afa-4be2-4898-93ea-4d83bcb196e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c38aa4b3-2360-415a-9731-9c72823b1c3c}, !- Handle
  Guestroom101 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {96c57124-7663-415b-ba96-46ed905c3d78}, !- Target Temperature Schedule Name
  {442654cf-8936-4cf6-93b8-91fe1e7b6732}, !- Sensible Fraction Schedule Name
  {3091f386-9b68-449f-b439-486536619a71}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {442654cf-8936-4cf6-93b8-91fe1e7b6732}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a29b2ba5-aa55-488e-a049-06a9703a8f2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a29b2ba5-aa55-488e-a049-06a9703a8f2e}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3091f386-9b68-449f-b439-486536619a71}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49892ce0-95bf-4947-95f5-5b69b756d285}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49892ce0-95bf-4947-95f5-5b69b756d285}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96c57124-7663-415b-ba96-46ed905c3d78}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c5fd100-7dc8-4a6c-acd2-d3e5581cf08d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c5fd100-7dc8-4a6c-acd2-d3e5581cf08d}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b094afa-4be2-4898-93ea-4d83bcb196e2}, !- Handle
  Guestroom101 Service Water Use 0.07gal/min, !- Name
  {c38aa4b3-2360-415a-9731-9c72823b1c3c}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbab6524-691f-4237-ae21-7182e2b01468}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {69961cc4-fb33-45cd-acb7-676dc682e4fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69961cc4-fb33-45cd-acb7-676dc682e4fe}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {aef9352d-19e3-43a2-b06b-c3fae37b5a19}, !- Handle
  Schedule Rule 104,                      !- Name
  {cbab6524-691f-4237-ae21-7182e2b01468}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {379a50f6-83c6-42f3-94be-04b2b4a54ee1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {379a50f6-83c6-42f3-94be-04b2b4a54ee1}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {5a6644f8-f7cb-4e5e-8d37-f5d6904c6ebd}, !- Handle
  Schedule Rule 105,                      !- Name
  {cbab6524-691f-4237-ae21-7182e2b01468}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48b1b143-faf2-4d48-a25a-33dbd1aa2594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48b1b143-faf2-4d48-a25a-33dbd1aa2594}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {b6ee3002-a3ac-45bf-8d0a-117c937730bd}, !- Handle
  Schedule Rule 106,                      !- Name
  {cbab6524-691f-4237-ae21-7182e2b01468}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31ea1fd3-adb4-4924-b737-821a649dc260}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31ea1fd3-adb4-4924-b737-821a649dc260}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {125f368a-0569-4151-b3da-a2c3a388a7b7}, !- Handle
  Node 775,                               !- Name
  {53409b17-63f5-41d6-a265-08ba8ce37c51}, !- Inlet Port
  {57905625-9655-4e88-ba51-9212bb2e8a05}; !- Outlet Port

OS:Connection,
  {53409b17-63f5-41d6-a265-08ba8ce37c51}, !- Handle
  {51f02ed7-bc97-45ef-957e-d75fdc240fb6}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  12,                                     !- Outlet Port
  {125f368a-0569-4151-b3da-a2c3a388a7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bbce4ce-32f5-48f2-a908-94a0787e2b35}, !- Handle
  Node 776,                               !- Name
  {adb67f58-b960-4b19-831f-557a04547a05}, !- Inlet Port
  {a5b3b4d2-c379-41ff-9f72-eedab8a54c41}; !- Outlet Port

OS:Connection,
  {57905625-9655-4e88-ba51-9212bb2e8a05}, !- Handle
  {cf4af756-4342-4bf4-8bd0-5cbb1dbc99fd}, !- Name
  {125f368a-0569-4151-b3da-a2c3a388a7b7}, !- Source Object
  3,                                      !- Outlet Port
  {8eabd224-9ea2-4c1a-b54a-532820d41241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adb67f58-b960-4b19-831f-557a04547a05}, !- Handle
  {fdffb5df-d80f-44b5-8315-8a0542b1f7e5}, !- Name
  {8eabd224-9ea2-4c1a-b54a-532820d41241}, !- Source Object
  3,                                      !- Outlet Port
  {6bbce4ce-32f5-48f2-a908-94a0787e2b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b3b4d2-c379-41ff-9f72-eedab8a54c41}, !- Handle
  {dff32955-b823-4b99-ba28-0a0aba8cc03a}, !- Name
  {6bbce4ce-32f5-48f2-a908-94a0787e2b35}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a5e8070-0797-4522-bf98-f3d635d94e8b}, !- Handle
  Water Use Connections 10,               !- Name
  {9fde463b-6fc4-44ee-9a94-7c0eadc80e7e}, !- Inlet Node Name
  {1570faa4-be33-44d2-b8c7-b5fbea9042e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9eef8eeb-fb49-47d9-8483-21728af5f429}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ee53c28-bdda-4b17-b5b6-ca2bb2d1f0ab}, !- Handle
  Guestroom102 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055651e-06,                   !- Peak Flow Rate {m3/s}
  {b08bda5c-74c4-480a-9ba4-6d9cc6b4a767}, !- Target Temperature Schedule Name
  {1c58b3aa-58f9-4cdc-b2fa-a00b2d958f2c}, !- Sensible Fraction Schedule Name
  {73005b61-d6b0-4516-aec1-08a88adec59a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1c58b3aa-58f9-4cdc-b2fa-a00b2d958f2c}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29d9b0a4-a40a-41eb-8b38-ad226bcf65d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29d9b0a4-a40a-41eb-8b38-ad226bcf65d4}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {73005b61-d6b0-4516-aec1-08a88adec59a}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1231f0b-8eb4-4276-8337-315e4cf50860}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1231f0b-8eb4-4276-8337-315e4cf50860}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b08bda5c-74c4-480a-9ba4-6d9cc6b4a767}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4878210-fa16-454b-962b-e2be5d5e3bb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4878210-fa16-454b-962b-e2be5d5e3bb7}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9eef8eeb-fb49-47d9-8483-21728af5f429}, !- Handle
  Guestroom102 Service Water Use 0.07gal/min, !- Name
  {9ee53c28-bdda-4b17-b5b6-ca2bb2d1f0ab}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {39a9299b-ac62-4859-8507-b241c99937ba}, !- Handle
  Node 777,                               !- Name
  {93573368-2d7b-4ac7-8c41-117ccbc3d176}, !- Inlet Port
  {9fde463b-6fc4-44ee-9a94-7c0eadc80e7e}; !- Outlet Port

OS:Connection,
  {93573368-2d7b-4ac7-8c41-117ccbc3d176}, !- Handle
  {c6b27424-3bc8-4870-a110-08656a7101d7}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  13,                                     !- Outlet Port
  {39a9299b-ac62-4859-8507-b241c99937ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6d80e37-fa07-436c-899b-3a7fccb87098}, !- Handle
  Node 778,                               !- Name
  {1570faa4-be33-44d2-b8c7-b5fbea9042e3}, !- Inlet Port
  {2b427771-3822-4923-a4ce-8d779e6dcb22}; !- Outlet Port

OS:Connection,
  {9fde463b-6fc4-44ee-9a94-7c0eadc80e7e}, !- Handle
  {ffd361db-0734-4ad1-95db-73aff1b3e636}, !- Name
  {39a9299b-ac62-4859-8507-b241c99937ba}, !- Source Object
  3,                                      !- Outlet Port
  {9a5e8070-0797-4522-bf98-f3d635d94e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1570faa4-be33-44d2-b8c7-b5fbea9042e3}, !- Handle
  {01988940-1d83-43f0-adf3-3282dca2776e}, !- Name
  {9a5e8070-0797-4522-bf98-f3d635d94e8b}, !- Source Object
  3,                                      !- Outlet Port
  {b6d80e37-fa07-436c-899b-3a7fccb87098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b427771-3822-4923-a4ce-8d779e6dcb22}, !- Handle
  {e9c7f0cc-7872-4b58-9994-cccc03f43774}, !- Name
  {b6d80e37-fa07-436c-899b-3a7fccb87098}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {127a5893-afe7-48bc-ae15-5793929ca6fc}, !- Handle
  Water Use Connections 11,               !- Name
  {5037ed7e-7d35-47e5-ab6b-785662cb11b5}, !- Inlet Node Name
  {1128e927-dbf4-44b3-bffd-0dc6ac4acc0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05545c9a-490e-4e0f-9784-c0fe3d958d93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {427a9e38-9e79-448e-b78d-c4325d84a4a6}, !- Handle
  Guestroom103 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {35e9b89b-47fb-4ada-a41c-5ee55515d546}, !- Target Temperature Schedule Name
  {ec167348-4f9b-4c7b-b236-5c4c39fa7603}, !- Sensible Fraction Schedule Name
  {46e5b2ff-6a8f-4e03-820e-08a7b4048139}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec167348-4f9b-4c7b-b236-5c4c39fa7603}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2355a9f1-264a-4886-8433-4f189aedf860}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2355a9f1-264a-4886-8433-4f189aedf860}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46e5b2ff-6a8f-4e03-820e-08a7b4048139}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {855119b8-aa91-429c-88f8-79445dcc6fe9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {855119b8-aa91-429c-88f8-79445dcc6fe9}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {35e9b89b-47fb-4ada-a41c-5ee55515d546}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {127d9bf5-91b7-46fc-a05b-1272f75b56bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {127d9bf5-91b7-46fc-a05b-1272f75b56bc}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05545c9a-490e-4e0f-9784-c0fe3d958d93}, !- Handle
  Guestroom103 Service Water Use 0.07gal/min, !- Name
  {427a9e38-9e79-448e-b78d-c4325d84a4a6}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2a3e8b31-6376-41fd-9a99-142e3e289191}, !- Handle
  Node 779,                               !- Name
  {53289017-17df-4ef2-bbcf-19d775870a14}, !- Inlet Port
  {5037ed7e-7d35-47e5-ab6b-785662cb11b5}; !- Outlet Port

OS:Connection,
  {53289017-17df-4ef2-bbcf-19d775870a14}, !- Handle
  {5b34d69e-d12e-4d94-919f-169d8e243be0}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  14,                                     !- Outlet Port
  {2a3e8b31-6376-41fd-9a99-142e3e289191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d003756-eb8a-4aa0-bdd9-7f08a4a89a69}, !- Handle
  Node 780,                               !- Name
  {1128e927-dbf4-44b3-bffd-0dc6ac4acc0f}, !- Inlet Port
  {6d040586-e2a8-41ac-84ef-b78287931bfb}; !- Outlet Port

OS:Connection,
  {5037ed7e-7d35-47e5-ab6b-785662cb11b5}, !- Handle
  {5fb6593a-f243-4cd2-bd76-4b9f54397285}, !- Name
  {2a3e8b31-6376-41fd-9a99-142e3e289191}, !- Source Object
  3,                                      !- Outlet Port
  {127a5893-afe7-48bc-ae15-5793929ca6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1128e927-dbf4-44b3-bffd-0dc6ac4acc0f}, !- Handle
  {8f225ec9-88b8-498e-a4ec-d2a053a82758}, !- Name
  {127a5893-afe7-48bc-ae15-5793929ca6fc}, !- Source Object
  3,                                      !- Outlet Port
  {3d003756-eb8a-4aa0-bdd9-7f08a4a89a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d040586-e2a8-41ac-84ef-b78287931bfb}, !- Handle
  {6ca9d28d-d910-4eb6-a458-f3cd8c0f72ef}, !- Name
  {3d003756-eb8a-4aa0-bdd9-7f08a4a89a69}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1940b052-4c5e-40e0-8059-5fa7db91870f}, !- Handle
  Water Use Connections 12,               !- Name
  {55e2b234-53a2-4f08-9756-d00c058653bf}, !- Inlet Node Name
  {2ec229ad-c09e-4b23-9b47-e8959885c715}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13bd3745-6a92-4e89-86cd-d804ef4bd880}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7777d297-2438-42c4-a9a2-d75b9d5a1cc6}, !- Handle
  Guestroom104 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {93872772-b2e8-4e3c-84ed-e44adf24889b}, !- Target Temperature Schedule Name
  {0bd68b8a-3500-4ba8-b833-1f2799143b74}, !- Sensible Fraction Schedule Name
  {6832b8b5-a406-48ea-937f-27697540c0ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0bd68b8a-3500-4ba8-b833-1f2799143b74}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb183c24-1e77-4c34-8f6c-d4db6096e066}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb183c24-1e77-4c34-8f6c-d4db6096e066}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6832b8b5-a406-48ea-937f-27697540c0ee}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4111acba-ef37-4666-a457-10e061ade1f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4111acba-ef37-4666-a457-10e061ade1f5}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {93872772-b2e8-4e3c-84ed-e44adf24889b}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e9431ad-6f85-4c7a-8ae3-bcd227a0a8c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e9431ad-6f85-4c7a-8ae3-bcd227a0a8c0}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13bd3745-6a92-4e89-86cd-d804ef4bd880}, !- Handle
  Guestroom104 Service Water Use 0.07gal/min, !- Name
  {7777d297-2438-42c4-a9a2-d75b9d5a1cc6}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2ebd5248-9442-41ce-b22c-0d13a745ccae}, !- Handle
  Node 781,                               !- Name
  {ab14bc6b-9b94-47a2-8835-01fe90035120}, !- Inlet Port
  {55e2b234-53a2-4f08-9756-d00c058653bf}; !- Outlet Port

OS:Connection,
  {ab14bc6b-9b94-47a2-8835-01fe90035120}, !- Handle
  {964f9384-8591-4376-872c-2cbb2fab9edd}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  15,                                     !- Outlet Port
  {2ebd5248-9442-41ce-b22c-0d13a745ccae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7a415b2-c3a0-4edd-ad99-71c6e8656e92}, !- Handle
  Node 782,                               !- Name
  {2ec229ad-c09e-4b23-9b47-e8959885c715}, !- Inlet Port
  {39618b29-71b0-4617-ad33-1ddd3594dd2c}; !- Outlet Port

OS:Connection,
  {55e2b234-53a2-4f08-9756-d00c058653bf}, !- Handle
  {1ea1d2cc-48ea-46ea-a46e-3ec18973d5c6}, !- Name
  {2ebd5248-9442-41ce-b22c-0d13a745ccae}, !- Source Object
  3,                                      !- Outlet Port
  {1940b052-4c5e-40e0-8059-5fa7db91870f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec229ad-c09e-4b23-9b47-e8959885c715}, !- Handle
  {99156e09-59cb-453b-813e-21e31803f278}, !- Name
  {1940b052-4c5e-40e0-8059-5fa7db91870f}, !- Source Object
  3,                                      !- Outlet Port
  {c7a415b2-c3a0-4edd-ad99-71c6e8656e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39618b29-71b0-4617-ad33-1ddd3594dd2c}, !- Handle
  {abd37a5c-7328-40b4-bf7e-acbba3cc9c9d}, !- Name
  {c7a415b2-c3a0-4edd-ad99-71c6e8656e92}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {31a0621a-d1a0-4a9e-a44f-1a9d46e7cc1a}, !- Handle
  Water Use Connections 13,               !- Name
  {d3d3fa00-7bdd-439a-a55a-acef4c431c11}, !- Inlet Node Name
  {8ec43102-5fee-4c19-aa55-78126f81a1a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86f95b6f-4c52-42ae-b29d-d64a0853dec9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab2edef6-b97f-4bf2-b472-39c95b1284a6}, !- Handle
  Guestroom105 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {914f829b-f445-4687-bd53-864e6c33fef6}, !- Target Temperature Schedule Name
  {cd0fe7a0-195f-48c5-872c-cccc57a8f42c}, !- Sensible Fraction Schedule Name
  {84eede09-90de-452c-a011-5a7fb15ee444}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd0fe7a0-195f-48c5-872c-cccc57a8f42c}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be0c3e65-63d7-43f8-9f30-ddcae5ffc9a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be0c3e65-63d7-43f8-9f30-ddcae5ffc9a7}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84eede09-90de-452c-a011-5a7fb15ee444}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6f8eb3d3-1ed6-4464-9c7e-954da6371a96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f8eb3d3-1ed6-4464-9c7e-954da6371a96}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {914f829b-f445-4687-bd53-864e6c33fef6}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0cd318b3-8bde-4551-9715-e717d3041589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cd318b3-8bde-4551-9715-e717d3041589}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86f95b6f-4c52-42ae-b29d-d64a0853dec9}, !- Handle
  Guestroom105 Service Water Use 0.07gal/min, !- Name
  {ab2edef6-b97f-4bf2-b472-39c95b1284a6}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {977c5a9d-2f4d-40ae-897e-8acf0d2f1f53}, !- Handle
  Node 783,                               !- Name
  {b2ee344b-f523-4e34-adff-50814b0c0004}, !- Inlet Port
  {d3d3fa00-7bdd-439a-a55a-acef4c431c11}; !- Outlet Port

OS:Connection,
  {b2ee344b-f523-4e34-adff-50814b0c0004}, !- Handle
  {490415e9-90ff-4d23-b667-3da5fc584030}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  16,                                     !- Outlet Port
  {977c5a9d-2f4d-40ae-897e-8acf0d2f1f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c58ff0ae-4fe7-4407-ba4b-22b795453a5c}, !- Handle
  Node 784,                               !- Name
  {8ec43102-5fee-4c19-aa55-78126f81a1a3}, !- Inlet Port
  {d10c7cb6-3dda-4c30-9e0e-63a9bc68833f}; !- Outlet Port

OS:Connection,
  {d3d3fa00-7bdd-439a-a55a-acef4c431c11}, !- Handle
  {d7d9cc08-2421-4320-9ce2-2fc7884a030c}, !- Name
  {977c5a9d-2f4d-40ae-897e-8acf0d2f1f53}, !- Source Object
  3,                                      !- Outlet Port
  {31a0621a-d1a0-4a9e-a44f-1a9d46e7cc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec43102-5fee-4c19-aa55-78126f81a1a3}, !- Handle
  {6fa59ba5-7d0e-4078-87db-d525fdce009a}, !- Name
  {31a0621a-d1a0-4a9e-a44f-1a9d46e7cc1a}, !- Source Object
  3,                                      !- Outlet Port
  {c58ff0ae-4fe7-4407-ba4b-22b795453a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10c7cb6-3dda-4c30-9e0e-63a9bc68833f}, !- Handle
  {bfe7fc74-2476-4ed8-9b8f-144833c6c086}, !- Name
  {c58ff0ae-4fe7-4407-ba4b-22b795453a5c}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {241fde91-4321-4917-a617-3e39cb033f0f}, !- Handle
  Water Use Connections 14,               !- Name
  {6f6f77ab-a135-46b4-b9e7-75ccd560ebc8}, !- Inlet Node Name
  {fbc223e1-49be-43fc-be09-d02ef5bfcea1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13f28c84-3779-41fa-8264-06b799df6bfc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41fa7f48-273f-4d7a-8ec7-f4d195f6cb71}, !- Handle
  Guestroom201 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {2535845e-f07b-44d0-b79c-c774cfd13b3f}, !- Target Temperature Schedule Name
  {e784e8b3-7d33-408d-96ef-ea4470e63f8b}, !- Sensible Fraction Schedule Name
  {34b808d3-db26-4552-8183-204bce2af9d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e784e8b3-7d33-408d-96ef-ea4470e63f8b}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf020939-80a6-42fe-ad50-81fc2561ef17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf020939-80a6-42fe-ad50-81fc2561ef17}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {34b808d3-db26-4552-8183-204bce2af9d6}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01ac870c-aca2-49cc-bd07-bd3e44d1f233}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01ac870c-aca2-49cc-bd07-bd3e44d1f233}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2535845e-f07b-44d0-b79c-c774cfd13b3f}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1fcf4dbc-c2c6-4980-9d15-c5b84bf09c14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fcf4dbc-c2c6-4980-9d15-c5b84bf09c14}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13f28c84-3779-41fa-8264-06b799df6bfc}, !- Handle
  Guestroom201 Service Water Use 0.07gal/min, !- Name
  {41fa7f48-273f-4d7a-8ec7-f4d195f6cb71}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4f2d48c-7f0f-4355-b003-01bdf6a95a5b}, !- Handle
  Node 785,                               !- Name
  {8ada47d8-eb9f-4925-91eb-4ec77a96569a}, !- Inlet Port
  {6f6f77ab-a135-46b4-b9e7-75ccd560ebc8}; !- Outlet Port

OS:Connection,
  {8ada47d8-eb9f-4925-91eb-4ec77a96569a}, !- Handle
  {e8ac8ad4-d20c-4527-b94d-117c70651219}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  17,                                     !- Outlet Port
  {b4f2d48c-7f0f-4355-b003-01bdf6a95a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03eb281f-d01d-427d-bbdb-ca6668040ebc}, !- Handle
  Node 786,                               !- Name
  {fbc223e1-49be-43fc-be09-d02ef5bfcea1}, !- Inlet Port
  {f92a7d59-2142-475d-84a5-36ab558c2d75}; !- Outlet Port

OS:Connection,
  {6f6f77ab-a135-46b4-b9e7-75ccd560ebc8}, !- Handle
  {e56d0843-083a-49a8-bbd3-34dacc9b936a}, !- Name
  {b4f2d48c-7f0f-4355-b003-01bdf6a95a5b}, !- Source Object
  3,                                      !- Outlet Port
  {241fde91-4321-4917-a617-3e39cb033f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc223e1-49be-43fc-be09-d02ef5bfcea1}, !- Handle
  {7ccbfc60-0d40-49c9-a9ee-b0bcc5e79d4f}, !- Name
  {241fde91-4321-4917-a617-3e39cb033f0f}, !- Source Object
  3,                                      !- Outlet Port
  {03eb281f-d01d-427d-bbdb-ca6668040ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92a7d59-2142-475d-84a5-36ab558c2d75}, !- Handle
  {4e00521e-f7c5-4fdb-b6de-9d9b60ef9217}, !- Name
  {03eb281f-d01d-427d-bbdb-ca6668040ebc}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6eceddcb-c1a0-4e02-a6d5-b3dd7e9e1eca}, !- Handle
  Water Use Connections 15,               !- Name
  {995c15d8-c1b4-4cfc-9706-af3c66415fd2}, !- Inlet Node Name
  {f020e3f1-928f-4173-a02f-8d28cfee12fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c3e2945-670d-4557-93d7-81d2a5b753de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b8c81f1-d355-48ee-a5b5-c2f2f7272a39}, !- Handle
  Guestroom202_205 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {b45fb6c1-192f-4b47-a740-4e31a739c7e4}, !- Target Temperature Schedule Name
  {a2782f6a-8e0c-42ff-b3f4-c350e91374dd}, !- Sensible Fraction Schedule Name
  {097b214f-25b6-4c30-93db-ff94d8d23f9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2782f6a-8e0c-42ff-b3f4-c350e91374dd}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f07972f-505e-4191-a43c-5897d73641bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f07972f-505e-4191-a43c-5897d73641bd}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {097b214f-25b6-4c30-93db-ff94d8d23f9e}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2380a14-b622-44ee-ae32-9eae376109a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2380a14-b622-44ee-ae32-9eae376109a1}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b45fb6c1-192f-4b47-a740-4e31a739c7e4}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbc9d6e8-7c8b-43ae-b896-c537d937c4e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbc9d6e8-7c8b-43ae-b896-c537d937c4e2}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c3e2945-670d-4557-93d7-81d2a5b753de}, !- Handle
  Guestroom202_205 Service Water Use 0.27gal/min, !- Name
  {1b8c81f1-d355-48ee-a5b5-c2f2f7272a39}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9501c423-b1c4-41f9-b70c-db94c6d9aba0}, !- Handle
  Node 787,                               !- Name
  {8f266da8-bf48-411a-8fb2-07a7d6dd1daf}, !- Inlet Port
  {995c15d8-c1b4-4cfc-9706-af3c66415fd2}; !- Outlet Port

OS:Connection,
  {8f266da8-bf48-411a-8fb2-07a7d6dd1daf}, !- Handle
  {36bf546d-cbc4-44db-8a7f-61e1e25c7f89}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  18,                                     !- Outlet Port
  {9501c423-b1c4-41f9-b70c-db94c6d9aba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba235317-1bdf-43b4-9c45-33d16ab9aeec}, !- Handle
  Node 788,                               !- Name
  {f020e3f1-928f-4173-a02f-8d28cfee12fa}, !- Inlet Port
  {c6740d9e-167f-4456-a1dd-dfc72dfee72b}; !- Outlet Port

OS:Connection,
  {995c15d8-c1b4-4cfc-9706-af3c66415fd2}, !- Handle
  {e069347a-8d44-4858-af9a-3062c537fcca}, !- Name
  {9501c423-b1c4-41f9-b70c-db94c6d9aba0}, !- Source Object
  3,                                      !- Outlet Port
  {6eceddcb-c1a0-4e02-a6d5-b3dd7e9e1eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f020e3f1-928f-4173-a02f-8d28cfee12fa}, !- Handle
  {fe1360fc-9a43-44e7-ad7d-491a721b3ac1}, !- Name
  {6eceddcb-c1a0-4e02-a6d5-b3dd7e9e1eca}, !- Source Object
  3,                                      !- Outlet Port
  {ba235317-1bdf-43b4-9c45-33d16ab9aeec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6740d9e-167f-4456-a1dd-dfc72dfee72b}, !- Handle
  {4051e590-8a98-46c8-b791-287d4491dc56}, !- Name
  {ba235317-1bdf-43b4-9c45-33d16ab9aeec}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a604c6b4-a9a4-432d-8983-c61d9d94e2a8}, !- Handle
  Water Use Connections 16,               !- Name
  {0ca8a937-bcb2-4ab8-a8d2-e73a25dc9da9}, !- Inlet Node Name
  {f5b1be7f-debb-4d45-9851-30e8f5fe7f7e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {becab57a-5400-4d09-84a5-f1a2435b06d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {533d6ee0-d7d7-432a-a32e-8350d77d44bc}, !- Handle
  Guestroom206_208 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {87fa06a3-2196-4977-83c2-f9f2897f69d9}, !- Target Temperature Schedule Name
  {1fbc0578-1933-438d-80da-44ff0bf44134}, !- Sensible Fraction Schedule Name
  {1b24c022-8c12-480e-ba14-7f460a9b6ae7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1fbc0578-1933-438d-80da-44ff0bf44134}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6592008f-4110-42c1-a02d-dba2846b481b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6592008f-4110-42c1-a02d-dba2846b481b}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b24c022-8c12-480e-ba14-7f460a9b6ae7}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6c9a0e2-47b0-477d-9a94-812360f0e889}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6c9a0e2-47b0-477d-9a94-812360f0e889}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {87fa06a3-2196-4977-83c2-f9f2897f69d9}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09277c74-f281-4702-907a-97da452a60ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09277c74-f281-4702-907a-97da452a60ca}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {becab57a-5400-4d09-84a5-f1a2435b06d4}, !- Handle
  Guestroom206_208 Service Water Use 0.22gal/min, !- Name
  {533d6ee0-d7d7-432a-a32e-8350d77d44bc}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {72b4f9ba-23ff-458b-8f2f-a54ef643ca43}, !- Handle
  Node 789,                               !- Name
  {33f29abf-c13a-4654-976a-9b1c1394cb44}, !- Inlet Port
  {0ca8a937-bcb2-4ab8-a8d2-e73a25dc9da9}; !- Outlet Port

OS:Connection,
  {33f29abf-c13a-4654-976a-9b1c1394cb44}, !- Handle
  {17d54437-ee22-451a-b44c-ada86df660d8}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  19,                                     !- Outlet Port
  {72b4f9ba-23ff-458b-8f2f-a54ef643ca43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a967325-5431-4277-ba96-a134b3bfcd3d}, !- Handle
  Node 790,                               !- Name
  {f5b1be7f-debb-4d45-9851-30e8f5fe7f7e}, !- Inlet Port
  {2fe1e725-6c06-4d74-b303-7102afb1e0b0}; !- Outlet Port

OS:Connection,
  {0ca8a937-bcb2-4ab8-a8d2-e73a25dc9da9}, !- Handle
  {4e265504-1de2-4941-a096-cdc67b6aeb67}, !- Name
  {72b4f9ba-23ff-458b-8f2f-a54ef643ca43}, !- Source Object
  3,                                      !- Outlet Port
  {a604c6b4-a9a4-432d-8983-c61d9d94e2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b1be7f-debb-4d45-9851-30e8f5fe7f7e}, !- Handle
  {991d91e9-280c-40a1-b4fe-0f09fdc23790}, !- Name
  {a604c6b4-a9a4-432d-8983-c61d9d94e2a8}, !- Source Object
  3,                                      !- Outlet Port
  {1a967325-5431-4277-ba96-a134b3bfcd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe1e725-6c06-4d74-b303-7102afb1e0b0}, !- Handle
  {c956b4a9-11a6-4835-b127-17078c707fd0}, !- Name
  {1a967325-5431-4277-ba96-a134b3bfcd3d}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e5c67595-962f-424c-8542-06e9c5ed0c37}, !- Handle
  Water Use Connections 17,               !- Name
  {4f636d15-a264-4993-ac23-89a7e0cdd4a3}, !- Inlet Node Name
  {fabeb236-502a-416c-bb50-0c596387d022}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86340cae-bb2f-4071-9c54-56d2856fc07d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bedf3013-79d4-426d-a600-217da4c55111}, !- Handle
  Guestroom209_212 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {02737227-b96d-46e8-ad94-a4050eb7ff62}, !- Target Temperature Schedule Name
  {852fa77a-e928-4fa0-80c7-7e6840419625}, !- Sensible Fraction Schedule Name
  {de45cff1-0780-4122-9861-9928f2860875}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {852fa77a-e928-4fa0-80c7-7e6840419625}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d405ceaa-6202-4ed2-9954-14f63de09c33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d405ceaa-6202-4ed2-9954-14f63de09c33}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de45cff1-0780-4122-9861-9928f2860875}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {79b57001-192c-4f20-bd00-338cab779086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79b57001-192c-4f20-bd00-338cab779086}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {02737227-b96d-46e8-ad94-a4050eb7ff62}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e43b752-c229-48f2-8d3a-e4dfc92b2f77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e43b752-c229-48f2-8d3a-e4dfc92b2f77}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86340cae-bb2f-4071-9c54-56d2856fc07d}, !- Handle
  Guestroom209_212 Service Water Use 0.27gal/min, !- Name
  {bedf3013-79d4-426d-a600-217da4c55111}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13b2757c-9a8f-4a18-8a32-02aa4ced4fb3}, !- Handle
  Node 791,                               !- Name
  {1073dc3d-d0e1-45bb-9321-70de11160cc2}, !- Inlet Port
  {4f636d15-a264-4993-ac23-89a7e0cdd4a3}; !- Outlet Port

OS:Connection,
  {1073dc3d-d0e1-45bb-9321-70de11160cc2}, !- Handle
  {19dd9f04-37dc-4c99-a6d8-69346a1bfabd}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  20,                                     !- Outlet Port
  {13b2757c-9a8f-4a18-8a32-02aa4ced4fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51bc4b9a-dc89-418b-9596-e947dfce8c93}, !- Handle
  Node 792,                               !- Name
  {fabeb236-502a-416c-bb50-0c596387d022}, !- Inlet Port
  {fe8267d0-c415-4062-84e7-b93c5f623c6f}; !- Outlet Port

OS:Connection,
  {4f636d15-a264-4993-ac23-89a7e0cdd4a3}, !- Handle
  {4e802da3-662c-408a-b3a5-ca5fd08527d8}, !- Name
  {13b2757c-9a8f-4a18-8a32-02aa4ced4fb3}, !- Source Object
  3,                                      !- Outlet Port
  {e5c67595-962f-424c-8542-06e9c5ed0c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabeb236-502a-416c-bb50-0c596387d022}, !- Handle
  {62d6ba69-d3aa-4272-a954-fc3c6dd2a6c1}, !- Name
  {e5c67595-962f-424c-8542-06e9c5ed0c37}, !- Source Object
  3,                                      !- Outlet Port
  {51bc4b9a-dc89-418b-9596-e947dfce8c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8267d0-c415-4062-84e7-b93c5f623c6f}, !- Handle
  {0c02dcea-afce-40ab-836b-8aa124eb092b}, !- Name
  {51bc4b9a-dc89-418b-9596-e947dfce8c93}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {14f16ce3-d5bd-4ad1-8183-476430856867}, !- Handle
  Water Use Connections 18,               !- Name
  {df73fb8f-ac25-4923-8040-bd6b9af46ddd}, !- Inlet Node Name
  {1d849e49-6ef0-4792-b446-08426da93075}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edf09e43-4a6c-4273-8cbc-6a31b5f4c92a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {480aebc4-ecd8-4d03-869d-dd53b35b0bc7}, !- Handle
  Guestroom213 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {4000abe1-1cee-4c85-b933-37190bd67883}, !- Target Temperature Schedule Name
  {c7059d71-314d-4e03-8302-9821207ba986}, !- Sensible Fraction Schedule Name
  {489cfd46-37a0-41dc-9e0d-c471534b28ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7059d71-314d-4e03-8302-9821207ba986}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65fd0ff4-f543-4194-8dfa-2d28bc7aa01f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65fd0ff4-f543-4194-8dfa-2d28bc7aa01f}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {489cfd46-37a0-41dc-9e0d-c471534b28ea}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20d8fc66-7d45-45b5-81ab-2e8d6ea60466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20d8fc66-7d45-45b5-81ab-2e8d6ea60466}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4000abe1-1cee-4c85-b933-37190bd67883}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b70cc4d-b3c6-4832-8ce7-fecaa9676b67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b70cc4d-b3c6-4832-8ce7-fecaa9676b67}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {edf09e43-4a6c-4273-8cbc-6a31b5f4c92a}, !- Handle
  Guestroom213 Service Water Use 0.07gal/min, !- Name
  {480aebc4-ecd8-4d03-869d-dd53b35b0bc7}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8076936e-448e-4147-ac3f-18d3f690cb81}, !- Handle
  Node 793,                               !- Name
  {5d71a234-cceb-4986-b086-a4d3829c8744}, !- Inlet Port
  {df73fb8f-ac25-4923-8040-bd6b9af46ddd}; !- Outlet Port

OS:Connection,
  {5d71a234-cceb-4986-b086-a4d3829c8744}, !- Handle
  {0035fe72-4b96-4c49-8db1-9fe46b5222f0}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  21,                                     !- Outlet Port
  {8076936e-448e-4147-ac3f-18d3f690cb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a79bc7d0-2eb5-48af-855b-769906d11556}, !- Handle
  Node 794,                               !- Name
  {1d849e49-6ef0-4792-b446-08426da93075}, !- Inlet Port
  {ad77c3e5-3170-4e7d-9f12-0b22daac929e}; !- Outlet Port

OS:Connection,
  {df73fb8f-ac25-4923-8040-bd6b9af46ddd}, !- Handle
  {311ff508-59c3-47f6-97cc-b93f695a11e1}, !- Name
  {8076936e-448e-4147-ac3f-18d3f690cb81}, !- Source Object
  3,                                      !- Outlet Port
  {14f16ce3-d5bd-4ad1-8183-476430856867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d849e49-6ef0-4792-b446-08426da93075}, !- Handle
  {ed9f4179-745f-46b0-89e6-e12ebdcffc28}, !- Name
  {14f16ce3-d5bd-4ad1-8183-476430856867}, !- Source Object
  3,                                      !- Outlet Port
  {a79bc7d0-2eb5-48af-855b-769906d11556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad77c3e5-3170-4e7d-9f12-0b22daac929e}, !- Handle
  {c872e57a-16f4-4c32-ac28-dfd713bacdb1}, !- Name
  {a79bc7d0-2eb5-48af-855b-769906d11556}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {acfb219b-66c0-4994-b87c-a7fd53f608c6}, !- Handle
  Water Use Connections 19,               !- Name
  {c1bd3f98-71d4-4882-bf2a-768399f42e8b}, !- Inlet Node Name
  {4ee48ff3-ad78-432f-9a29-6f5e17809e73}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af1c1bce-44fb-43cb-bec3-a9c88d1ff040}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fbfbfff2-796f-4f47-b759-7e7177b18cf6}, !- Handle
  Guestroom214 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {55afa501-14ca-403a-bf0a-7f261447e0fd}, !- Target Temperature Schedule Name
  {9e0d1551-d9ef-4af6-8ef9-e8d2344c61bd}, !- Sensible Fraction Schedule Name
  {968eafa8-8dfe-4250-b9fb-5ef85f5ad00c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9e0d1551-d9ef-4af6-8ef9-e8d2344c61bd}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ba5c465-662b-4640-8d7c-ed5e62a21acd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ba5c465-662b-4640-8d7c-ed5e62a21acd}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {968eafa8-8dfe-4250-b9fb-5ef85f5ad00c}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {193c9a33-6df3-464c-83e6-cf82188f0e8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {193c9a33-6df3-464c-83e6-cf82188f0e8a}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55afa501-14ca-403a-bf0a-7f261447e0fd}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae91820c-32f6-4f81-b600-829eda6df0ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae91820c-32f6-4f81-b600-829eda6df0ab}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {af1c1bce-44fb-43cb-bec3-a9c88d1ff040}, !- Handle
  Guestroom214 Service Water Use 0.07gal/min, !- Name
  {fbfbfff2-796f-4f47-b759-7e7177b18cf6}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1699b538-0041-4b20-b774-5e9b5a945802}, !- Handle
  Node 795,                               !- Name
  {53eef4ef-a862-4c11-ad2c-6de25213a51e}, !- Inlet Port
  {c1bd3f98-71d4-4882-bf2a-768399f42e8b}; !- Outlet Port

OS:Connection,
  {53eef4ef-a862-4c11-ad2c-6de25213a51e}, !- Handle
  {26879810-429c-43c7-865c-c6dde3b2d72d}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  22,                                     !- Outlet Port
  {1699b538-0041-4b20-b774-5e9b5a945802}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27ca4d31-cb7b-4f1b-a532-94acc14cac06}, !- Handle
  Node 796,                               !- Name
  {4ee48ff3-ad78-432f-9a29-6f5e17809e73}, !- Inlet Port
  {233905cb-4853-4314-b509-ed8942139b80}; !- Outlet Port

OS:Connection,
  {c1bd3f98-71d4-4882-bf2a-768399f42e8b}, !- Handle
  {f207a468-9869-4c1a-b51b-b1824d239596}, !- Name
  {1699b538-0041-4b20-b774-5e9b5a945802}, !- Source Object
  3,                                      !- Outlet Port
  {acfb219b-66c0-4994-b87c-a7fd53f608c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee48ff3-ad78-432f-9a29-6f5e17809e73}, !- Handle
  {cf812669-7a81-47c0-8e90-056a81149405}, !- Name
  {acfb219b-66c0-4994-b87c-a7fd53f608c6}, !- Source Object
  3,                                      !- Outlet Port
  {27ca4d31-cb7b-4f1b-a532-94acc14cac06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {233905cb-4853-4314-b509-ed8942139b80}, !- Handle
  {2305b970-d1d1-4638-97ba-05d0a7eaf2e6}, !- Name
  {27ca4d31-cb7b-4f1b-a532-94acc14cac06}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {778d94d9-5322-4bd6-9fcf-2572d15e77d9}, !- Handle
  Water Use Connections 20,               !- Name
  {c63e35cc-287a-4eff-b5e9-a8cf3ee388d0}, !- Inlet Node Name
  {777c2209-0b10-408f-b6f6-0830742bd410}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4b5a66a-c03e-4d4b-bef8-ab8329c7e835}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61e2c69e-219e-4c09-961f-98680c1087b8}, !- Handle
  Guestroom215_218 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {3ff8fbd1-d201-4fc0-bbe3-34b9f7bd587d}, !- Target Temperature Schedule Name
  {23569a45-3c4d-4cc5-8457-ea0ada573f30}, !- Sensible Fraction Schedule Name
  {2ad8a538-05e3-4a1c-8bdd-64bbf9055b4f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {23569a45-3c4d-4cc5-8457-ea0ada573f30}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efe79d42-078e-4601-a884-df97916cc15a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe79d42-078e-4601-a884-df97916cc15a}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ad8a538-05e3-4a1c-8bdd-64bbf9055b4f}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdbbe4c0-e267-4108-8d40-1d570fecb86a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdbbe4c0-e267-4108-8d40-1d570fecb86a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ff8fbd1-d201-4fc0-bbe3-34b9f7bd587d}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3939f9b4-8311-48e3-8fc0-b7349efea921}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3939f9b4-8311-48e3-8fc0-b7349efea921}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f4b5a66a-c03e-4d4b-bef8-ab8329c7e835}, !- Handle
  Guestroom215_218 Service Water Use 0.27gal/min, !- Name
  {61e2c69e-219e-4c09-961f-98680c1087b8}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2fb6988e-fefc-4b2c-b563-ced286f2a72c}, !- Handle
  Node 797,                               !- Name
  {b15d8def-c891-451d-a6e2-a500027f4201}, !- Inlet Port
  {c63e35cc-287a-4eff-b5e9-a8cf3ee388d0}; !- Outlet Port

OS:Connection,
  {b15d8def-c891-451d-a6e2-a500027f4201}, !- Handle
  {dfd32243-19c6-4813-a195-024bec03c4bd}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  23,                                     !- Outlet Port
  {2fb6988e-fefc-4b2c-b563-ced286f2a72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b54972a4-bc75-4f15-9a2b-0ad600fc7f31}, !- Handle
  Node 798,                               !- Name
  {777c2209-0b10-408f-b6f6-0830742bd410}, !- Inlet Port
  {ee1fa750-386d-41fd-b6f1-cf26d113db90}; !- Outlet Port

OS:Connection,
  {c63e35cc-287a-4eff-b5e9-a8cf3ee388d0}, !- Handle
  {e60a4579-5fde-4f4b-bf1f-c7c80bab024b}, !- Name
  {2fb6988e-fefc-4b2c-b563-ced286f2a72c}, !- Source Object
  3,                                      !- Outlet Port
  {778d94d9-5322-4bd6-9fcf-2572d15e77d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777c2209-0b10-408f-b6f6-0830742bd410}, !- Handle
  {522b6d79-1e8e-4219-aee8-cb11635ebf09}, !- Name
  {778d94d9-5322-4bd6-9fcf-2572d15e77d9}, !- Source Object
  3,                                      !- Outlet Port
  {b54972a4-bc75-4f15-9a2b-0ad600fc7f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1fa750-386d-41fd-b6f1-cf26d113db90}, !- Handle
  {0b3ba6ea-b505-476a-9dff-93533d5363ab}, !- Name
  {b54972a4-bc75-4f15-9a2b-0ad600fc7f31}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e2f0f601-570d-496a-b3f9-89f962438f89}, !- Handle
  Water Use Connections 21,               !- Name
  {7999189d-8ab6-45c4-9a56-c57b020c984f}, !- Inlet Node Name
  {c6427424-5395-4d9d-b08f-a425139eebed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7fb3323-3012-44ae-a4ea-3012254a4d31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {19564952-419e-4202-b644-a48388bb7363}, !- Handle
  Guestroom219 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e0b16209-dfb2-44df-9b35-d926354dcf46}, !- Target Temperature Schedule Name
  {c40e47cc-bfbb-4c94-98cb-32c33ff06443}, !- Sensible Fraction Schedule Name
  {e01f3e53-249a-4931-9590-a32bc8c4e3f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c40e47cc-bfbb-4c94-98cb-32c33ff06443}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2e606ee-fdaf-4dd9-bdf6-b75792ed4161}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2e606ee-fdaf-4dd9-bdf6-b75792ed4161}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e01f3e53-249a-4931-9590-a32bc8c4e3f5}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd783c15-2126-48aa-bfed-9f583a6c38ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd783c15-2126-48aa-bfed-9f583a6c38ae}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0b16209-dfb2-44df-9b35-d926354dcf46}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6edf0151-d195-48ba-ba91-361315d4f0a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6edf0151-d195-48ba-ba91-361315d4f0a8}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7fb3323-3012-44ae-a4ea-3012254a4d31}, !- Handle
  Guestroom219 Service Water Use 0.07gal/min, !- Name
  {19564952-419e-4202-b644-a48388bb7363}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ebd25243-4681-470d-8e50-c360c336bcb6}, !- Handle
  Node 799,                               !- Name
  {ea8cf970-5867-4497-9959-ece0f0f2a4a3}, !- Inlet Port
  {7999189d-8ab6-45c4-9a56-c57b020c984f}; !- Outlet Port

OS:Connection,
  {ea8cf970-5867-4497-9959-ece0f0f2a4a3}, !- Handle
  {2aeb76f2-5049-4fe6-96df-35b9fd51f34b}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  24,                                     !- Outlet Port
  {ebd25243-4681-470d-8e50-c360c336bcb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e95b9ac-821c-4606-8bd0-ed636c0b7152}, !- Handle
  Node 800,                               !- Name
  {c6427424-5395-4d9d-b08f-a425139eebed}, !- Inlet Port
  {11634e23-4d1b-4231-bb07-76aa0b347b06}; !- Outlet Port

OS:Connection,
  {7999189d-8ab6-45c4-9a56-c57b020c984f}, !- Handle
  {cdfbf0f6-8378-4b01-9d0a-5d6eb78ee0c2}, !- Name
  {ebd25243-4681-470d-8e50-c360c336bcb6}, !- Source Object
  3,                                      !- Outlet Port
  {e2f0f601-570d-496a-b3f9-89f962438f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6427424-5395-4d9d-b08f-a425139eebed}, !- Handle
  {d25cc1d0-be9d-494f-aaad-5623c716df22}, !- Name
  {e2f0f601-570d-496a-b3f9-89f962438f89}, !- Source Object
  3,                                      !- Outlet Port
  {6e95b9ac-821c-4606-8bd0-ed636c0b7152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11634e23-4d1b-4231-bb07-76aa0b347b06}, !- Handle
  {15d4f6fa-ea04-45f7-acf3-19926cc3fcbc}, !- Name
  {6e95b9ac-821c-4606-8bd0-ed636c0b7152}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd7155a5-e02b-45fd-b8be-a0997108ce53}, !- Handle
  Water Use Connections 22,               !- Name
  {018c359f-6669-4c1a-9135-57702fa01840}, !- Inlet Node Name
  {2329eeef-d5fd-47cc-8a9e-6fbd47b28738}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4a8bba3-907d-40af-847a-16957a5b14b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ba3de61-e9d7-4e00-b183-52b7adfae86a}, !- Handle
  Guestroom220_223 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {d2ed5502-05ba-470d-ba96-a9871f845ee9}, !- Target Temperature Schedule Name
  {7cb9465a-1061-4291-94de-62a10966dedb}, !- Sensible Fraction Schedule Name
  {58206301-6228-431d-bb33-5548b9b8f5be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7cb9465a-1061-4291-94de-62a10966dedb}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd0dded4-44ed-4948-8a05-4506c747e4a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd0dded4-44ed-4948-8a05-4506c747e4a4}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58206301-6228-431d-bb33-5548b9b8f5be}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd376268-54b6-4404-87d8-c95232d16365}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd376268-54b6-4404-87d8-c95232d16365}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2ed5502-05ba-470d-ba96-a9871f845ee9}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f2281b7-e281-406f-a241-e786939b6571}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f2281b7-e281-406f-a241-e786939b6571}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e4a8bba3-907d-40af-847a-16957a5b14b2}, !- Handle
  Guestroom220_223 Service Water Use 0.27gal/min, !- Name
  {1ba3de61-e9d7-4e00-b183-52b7adfae86a}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {650b8d7d-c116-4859-9e6e-339c098ae489}, !- Handle
  Node 801,                               !- Name
  {69923388-6c79-4d4c-88f4-ba2bb72b7bd6}, !- Inlet Port
  {018c359f-6669-4c1a-9135-57702fa01840}; !- Outlet Port

OS:Connection,
  {69923388-6c79-4d4c-88f4-ba2bb72b7bd6}, !- Handle
  {c3dd5c7e-2702-42d2-89da-cb9affd70b16}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  25,                                     !- Outlet Port
  {650b8d7d-c116-4859-9e6e-339c098ae489}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7121560f-4776-4214-a1be-3cad3d6eeba9}, !- Handle
  Node 802,                               !- Name
  {2329eeef-d5fd-47cc-8a9e-6fbd47b28738}, !- Inlet Port
  {e18bba45-11c7-49a0-a9f7-f4004bab425b}; !- Outlet Port

OS:Connection,
  {018c359f-6669-4c1a-9135-57702fa01840}, !- Handle
  {b21dcca4-f9e8-4cc2-9b1a-2008e5cbd0c4}, !- Name
  {650b8d7d-c116-4859-9e6e-339c098ae489}, !- Source Object
  3,                                      !- Outlet Port
  {cd7155a5-e02b-45fd-b8be-a0997108ce53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2329eeef-d5fd-47cc-8a9e-6fbd47b28738}, !- Handle
  {8667e17d-c562-4730-8e29-b5a8c5118161}, !- Name
  {cd7155a5-e02b-45fd-b8be-a0997108ce53}, !- Source Object
  3,                                      !- Outlet Port
  {7121560f-4776-4214-a1be-3cad3d6eeba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18bba45-11c7-49a0-a9f7-f4004bab425b}, !- Handle
  {5cf43f4f-62a1-445b-86e9-918a2e36a59c}, !- Name
  {7121560f-4776-4214-a1be-3cad3d6eeba9}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5c7f05a3-31d4-4820-844f-f3e42cbe60fe}, !- Handle
  Water Use Connections 23,               !- Name
  {ae1393ca-50e6-490f-bcb2-ac125d5b3e19}, !- Inlet Node Name
  {92817bb2-d6e0-4430-bc6e-2c0d71fb46df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e67c3b5-6d38-420d-8403-f56156df1c32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a5415d8-7c1e-4cf4-862a-41517218e34a}, !- Handle
  Guestroom224 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {6f08d084-b034-44b3-baea-da5ef0522d86}, !- Target Temperature Schedule Name
  {9090d164-40ab-459c-9130-2c7c6cc4c59d}, !- Sensible Fraction Schedule Name
  {7ab85b96-9b6c-44b0-be42-c6c66b62f609}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9090d164-40ab-459c-9130-2c7c6cc4c59d}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7b3c3f7-0c9e-4a6d-b7d0-99bf718b24e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7b3c3f7-0c9e-4a6d-b7d0-99bf718b24e1}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ab85b96-9b6c-44b0-be42-c6c66b62f609}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {255510c6-7baa-4a74-a141-9e8f77f7dd89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {255510c6-7baa-4a74-a141-9e8f77f7dd89}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f08d084-b034-44b3-baea-da5ef0522d86}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71f5e55c-fa61-452b-9709-1df6864f6f68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71f5e55c-fa61-452b-9709-1df6864f6f68}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e67c3b5-6d38-420d-8403-f56156df1c32}, !- Handle
  Guestroom224 Service Water Use 0.07gal/min, !- Name
  {5a5415d8-7c1e-4cf4-862a-41517218e34a}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d174b7bb-90b3-47a3-aa35-acc351849d75}, !- Handle
  Node 803,                               !- Name
  {5013bfb0-676d-4d8a-b132-ff0592a2c1e8}, !- Inlet Port
  {ae1393ca-50e6-490f-bcb2-ac125d5b3e19}; !- Outlet Port

OS:Connection,
  {5013bfb0-676d-4d8a-b132-ff0592a2c1e8}, !- Handle
  {c0b45030-aa60-4a3d-8cbc-620025fe0c6c}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  26,                                     !- Outlet Port
  {d174b7bb-90b3-47a3-aa35-acc351849d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9ec1f47-fb50-49e0-a49f-c8653780da73}, !- Handle
  Node 804,                               !- Name
  {92817bb2-d6e0-4430-bc6e-2c0d71fb46df}, !- Inlet Port
  {78b8381c-be5c-4f6b-a474-b3c7ff852bf3}; !- Outlet Port

OS:Connection,
  {ae1393ca-50e6-490f-bcb2-ac125d5b3e19}, !- Handle
  {48a152f9-e2dd-44c4-ba1c-e6d272049dd9}, !- Name
  {d174b7bb-90b3-47a3-aa35-acc351849d75}, !- Source Object
  3,                                      !- Outlet Port
  {5c7f05a3-31d4-4820-844f-f3e42cbe60fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92817bb2-d6e0-4430-bc6e-2c0d71fb46df}, !- Handle
  {3c206f10-33b9-4047-a5ae-d4f7f754de4f}, !- Name
  {5c7f05a3-31d4-4820-844f-f3e42cbe60fe}, !- Source Object
  3,                                      !- Outlet Port
  {c9ec1f47-fb50-49e0-a49f-c8653780da73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b8381c-be5c-4f6b-a474-b3c7ff852bf3}, !- Handle
  {29c68b53-b0a5-49d8-af2a-9652be8e2a66}, !- Name
  {c9ec1f47-fb50-49e0-a49f-c8653780da73}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6191b6d5-5898-4ed6-ae71-505149c85045}, !- Handle
  Water Use Connections 24,               !- Name
  {c8c5db2d-cb4c-4822-9a19-6ec3614b5eb9}, !- Inlet Node Name
  {bd4aa546-9f86-4904-9474-2e39849f3664}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93c61fc7-69be-4f4a-906d-b46ec4b21a49}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {49149b9e-8c91-464e-b3fb-0743938aa50d}, !- Handle
  Guestroom301 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {04986afa-4896-4ce4-906d-177189750f2b}, !- Target Temperature Schedule Name
  {37594dc6-c8d1-479d-8f9f-74701b9537a9}, !- Sensible Fraction Schedule Name
  {3a69bee2-e93f-464e-91a4-e9b65215a269}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37594dc6-c8d1-479d-8f9f-74701b9537a9}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b6d6c62-1211-4253-bc8e-2d22bb693afd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b6d6c62-1211-4253-bc8e-2d22bb693afd}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a69bee2-e93f-464e-91a4-e9b65215a269}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e22281ad-9e8e-4800-8623-e3d8e4b4d930}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e22281ad-9e8e-4800-8623-e3d8e4b4d930}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04986afa-4896-4ce4-906d-177189750f2b}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bdd94653-1633-40b9-b717-b2a43a5a35f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdd94653-1633-40b9-b717-b2a43a5a35f9}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {93c61fc7-69be-4f4a-906d-b46ec4b21a49}, !- Handle
  Guestroom301 Service Water Use 0.07gal/min, !- Name
  {49149b9e-8c91-464e-b3fb-0743938aa50d}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa998c4c-aebe-4726-9d08-8769e11f42e5}, !- Handle
  Node 805,                               !- Name
  {148c12a6-f288-4654-be84-a9af52ae8197}, !- Inlet Port
  {c8c5db2d-cb4c-4822-9a19-6ec3614b5eb9}; !- Outlet Port

OS:Connection,
  {148c12a6-f288-4654-be84-a9af52ae8197}, !- Handle
  {96fe9b83-bf27-4124-bdf3-331d5fc663c8}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  27,                                     !- Outlet Port
  {aa998c4c-aebe-4726-9d08-8769e11f42e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {682fe76c-3a07-4fa2-a8b6-117a817b43c4}, !- Handle
  Node 806,                               !- Name
  {bd4aa546-9f86-4904-9474-2e39849f3664}, !- Inlet Port
  {afe7ad66-d3ff-4dc8-89d0-bfa808d6edcd}; !- Outlet Port

OS:Connection,
  {c8c5db2d-cb4c-4822-9a19-6ec3614b5eb9}, !- Handle
  {4085275d-0560-4dad-bb05-1fedafbb8fed}, !- Name
  {aa998c4c-aebe-4726-9d08-8769e11f42e5}, !- Source Object
  3,                                      !- Outlet Port
  {6191b6d5-5898-4ed6-ae71-505149c85045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4aa546-9f86-4904-9474-2e39849f3664}, !- Handle
  {251d749b-6742-45c8-af72-2a168ea78e27}, !- Name
  {6191b6d5-5898-4ed6-ae71-505149c85045}, !- Source Object
  3,                                      !- Outlet Port
  {682fe76c-3a07-4fa2-a8b6-117a817b43c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe7ad66-d3ff-4dc8-89d0-bfa808d6edcd}, !- Handle
  {6c596a0a-ccbd-4250-941e-6f702d01f917}, !- Name
  {682fe76c-3a07-4fa2-a8b6-117a817b43c4}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {337ffef6-efb3-4a1c-80a7-146722e2cde6}, !- Handle
  Water Use Connections 25,               !- Name
  {68352df3-6ddf-48ca-8d42-199026d23390}, !- Inlet Node Name
  {3278b75d-f176-485b-afee-84f7723f12f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80943ed7-b8a6-4c99-ab73-da164e7600b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37d4a0b2-2715-4988-a10e-751a9e445788}, !- Handle
  Guestroom302_305 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {01177ee8-bf04-43ae-bf2a-d25ecb21b170}, !- Target Temperature Schedule Name
  {e14afb49-b713-4e64-948e-ebd32d13cf44}, !- Sensible Fraction Schedule Name
  {3b3f9c8d-c8c7-45f8-af44-870d25652e50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e14afb49-b713-4e64-948e-ebd32d13cf44}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a9df654-8c33-4fca-bf17-109308e60ddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a9df654-8c33-4fca-bf17-109308e60ddf}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b3f9c8d-c8c7-45f8-af44-870d25652e50}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11d8853c-268a-49aa-8bc2-1e855561e86f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11d8853c-268a-49aa-8bc2-1e855561e86f}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01177ee8-bf04-43ae-bf2a-d25ecb21b170}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bd0c7fb-72b2-4459-90c8-5a6ff4442fb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bd0c7fb-72b2-4459-90c8-5a6ff4442fb7}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {80943ed7-b8a6-4c99-ab73-da164e7600b2}, !- Handle
  Guestroom302_305 Service Water Use 0.27gal/min, !- Name
  {37d4a0b2-2715-4988-a10e-751a9e445788}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e7d570f4-b8ae-4441-a766-2065fd05f6d9}, !- Handle
  Node 807,                               !- Name
  {9616f09f-9278-4273-8955-5f9fce3cc0dc}, !- Inlet Port
  {68352df3-6ddf-48ca-8d42-199026d23390}; !- Outlet Port

OS:Connection,
  {9616f09f-9278-4273-8955-5f9fce3cc0dc}, !- Handle
  {6031d6f8-6b4c-4276-8ff4-001b4a7168d6}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  28,                                     !- Outlet Port
  {e7d570f4-b8ae-4441-a766-2065fd05f6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eabbf226-3476-4452-ac42-cf2f72d4eef9}, !- Handle
  Node 808,                               !- Name
  {3278b75d-f176-485b-afee-84f7723f12f5}, !- Inlet Port
  {527c8db4-1cb6-4e36-8433-9a4751b8fd6e}; !- Outlet Port

OS:Connection,
  {68352df3-6ddf-48ca-8d42-199026d23390}, !- Handle
  {f165b918-49eb-4355-b64d-6b67567886f4}, !- Name
  {e7d570f4-b8ae-4441-a766-2065fd05f6d9}, !- Source Object
  3,                                      !- Outlet Port
  {337ffef6-efb3-4a1c-80a7-146722e2cde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3278b75d-f176-485b-afee-84f7723f12f5}, !- Handle
  {2aa3db75-1369-41e3-bbe8-6c515c381128}, !- Name
  {337ffef6-efb3-4a1c-80a7-146722e2cde6}, !- Source Object
  3,                                      !- Outlet Port
  {eabbf226-3476-4452-ac42-cf2f72d4eef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527c8db4-1cb6-4e36-8433-9a4751b8fd6e}, !- Handle
  {a45d7d5f-58da-424b-bdc2-971ac9046aac}, !- Name
  {eabbf226-3476-4452-ac42-cf2f72d4eef9}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {05d93dd6-0d54-4224-9c0b-a01a6aa0fafa}, !- Handle
  Water Use Connections 26,               !- Name
  {b6b6c17d-c913-4163-856a-cd63df66eea7}, !- Inlet Node Name
  {bc86e360-eaab-4c5f-a6f9-b9a47a041b83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80a8d01a-1730-4ddf-815b-e965b1cc6b26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dfe67b9c-a372-4e11-9a66-5580a059d124}, !- Handle
  Guestroom306_308 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {f330f0d6-5fcb-4e79-8cf5-0b12fde29a95}, !- Target Temperature Schedule Name
  {3b810114-e92c-481d-8351-3463265059fd}, !- Sensible Fraction Schedule Name
  {c9b025b3-7e3b-4cb6-bd09-ca654d5eefb9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b810114-e92c-481d-8351-3463265059fd}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {259d4983-e603-4255-9902-5856ad700777}; !- Default Day Schedule Name

OS:Schedule:Day,
  {259d4983-e603-4255-9902-5856ad700777}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9b025b3-7e3b-4cb6-bd09-ca654d5eefb9}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9cedbba1-2318-426b-9c39-49b1baab2082}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cedbba1-2318-426b-9c39-49b1baab2082}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f330f0d6-5fcb-4e79-8cf5-0b12fde29a95}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a774acf3-f7c6-457e-87be-73081616675e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a774acf3-f7c6-457e-87be-73081616675e}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {80a8d01a-1730-4ddf-815b-e965b1cc6b26}, !- Handle
  Guestroom306_308 Service Water Use 0.22gal/min, !- Name
  {dfe67b9c-a372-4e11-9a66-5580a059d124}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8fd67c63-66c9-4237-bff0-20e092366435}, !- Handle
  Node 809,                               !- Name
  {1efb5747-8b39-458d-8307-0443a17cd84f}, !- Inlet Port
  {b6b6c17d-c913-4163-856a-cd63df66eea7}; !- Outlet Port

OS:Connection,
  {1efb5747-8b39-458d-8307-0443a17cd84f}, !- Handle
  {0fef19a3-2fe0-4dfb-b252-314d36ef8627}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  29,                                     !- Outlet Port
  {8fd67c63-66c9-4237-bff0-20e092366435}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ae09df0-f853-4e4f-b94a-c8e141305268}, !- Handle
  Node 810,                               !- Name
  {bc86e360-eaab-4c5f-a6f9-b9a47a041b83}, !- Inlet Port
  {5f513a14-fe23-47a0-a055-312d564bdaf1}; !- Outlet Port

OS:Connection,
  {b6b6c17d-c913-4163-856a-cd63df66eea7}, !- Handle
  {b2aaef29-9006-44ff-94c3-0593d33bf0ca}, !- Name
  {8fd67c63-66c9-4237-bff0-20e092366435}, !- Source Object
  3,                                      !- Outlet Port
  {05d93dd6-0d54-4224-9c0b-a01a6aa0fafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc86e360-eaab-4c5f-a6f9-b9a47a041b83}, !- Handle
  {3f5d79cb-55c3-4a8a-be67-8cbbed1499a7}, !- Name
  {05d93dd6-0d54-4224-9c0b-a01a6aa0fafa}, !- Source Object
  3,                                      !- Outlet Port
  {5ae09df0-f853-4e4f-b94a-c8e141305268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f513a14-fe23-47a0-a055-312d564bdaf1}, !- Handle
  {3da1dcd9-db10-4549-8ec9-9c24b9ae45a5}, !- Name
  {5ae09df0-f853-4e4f-b94a-c8e141305268}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf69e0ff-ff85-4110-8a49-a0549bef6b29}, !- Handle
  Water Use Connections 27,               !- Name
  {13b949ac-1c8c-43f0-99f8-57c967070d94}, !- Inlet Node Name
  {de28db18-9384-41c9-b23b-8e611173e2e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {481ba214-d90f-421e-a0b7-157132d7d6e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3d14389-3d47-4979-9e4b-5ac1298500c1}, !- Handle
  Guestroom309_312 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {7a0262ec-ef95-4c42-b261-2268f4b0bde8}, !- Target Temperature Schedule Name
  {499641be-e0ff-466b-b39f-431bb9b11849}, !- Sensible Fraction Schedule Name
  {2ac37df7-090b-4a7c-8497-bd3bd38d9c65}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {499641be-e0ff-466b-b39f-431bb9b11849}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e27c6f35-a236-4302-b846-f7a66b08169e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e27c6f35-a236-4302-b846-f7a66b08169e}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ac37df7-090b-4a7c-8497-bd3bd38d9c65}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf498cf8-72f5-4fda-8b5f-1bfc92c660ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf498cf8-72f5-4fda-8b5f-1bfc92c660ca}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a0262ec-ef95-4c42-b261-2268f4b0bde8}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da2f69cb-89b2-459d-9362-e61e98924c4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da2f69cb-89b2-459d-9362-e61e98924c4a}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {481ba214-d90f-421e-a0b7-157132d7d6e6}, !- Handle
  Guestroom309_312 Service Water Use 0.27gal/min, !- Name
  {b3d14389-3d47-4979-9e4b-5ac1298500c1}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f6d2ef26-1839-436b-a647-e97c6d042bae}, !- Handle
  Node 811,                               !- Name
  {e1214b35-9e07-4f61-8ff5-181257e83918}, !- Inlet Port
  {13b949ac-1c8c-43f0-99f8-57c967070d94}; !- Outlet Port

OS:Connection,
  {e1214b35-9e07-4f61-8ff5-181257e83918}, !- Handle
  {7351af28-160d-4e7c-8d3a-5deb77ea3650}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  30,                                     !- Outlet Port
  {f6d2ef26-1839-436b-a647-e97c6d042bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ddcddce-49e7-4152-a1c7-b94ef3da0e44}, !- Handle
  Node 812,                               !- Name
  {de28db18-9384-41c9-b23b-8e611173e2e2}, !- Inlet Port
  {e3531931-eae8-4730-a298-a080cc95f821}; !- Outlet Port

OS:Connection,
  {13b949ac-1c8c-43f0-99f8-57c967070d94}, !- Handle
  {fb0e0ba8-a882-48bd-ac3b-66e8badedb3a}, !- Name
  {f6d2ef26-1839-436b-a647-e97c6d042bae}, !- Source Object
  3,                                      !- Outlet Port
  {bf69e0ff-ff85-4110-8a49-a0549bef6b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de28db18-9384-41c9-b23b-8e611173e2e2}, !- Handle
  {4e1a1c07-719d-4ab7-80a0-4ea878ddc9dd}, !- Name
  {bf69e0ff-ff85-4110-8a49-a0549bef6b29}, !- Source Object
  3,                                      !- Outlet Port
  {5ddcddce-49e7-4152-a1c7-b94ef3da0e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3531931-eae8-4730-a298-a080cc95f821}, !- Handle
  {daa5c884-3baf-4700-8d31-83936c5fc716}, !- Name
  {5ddcddce-49e7-4152-a1c7-b94ef3da0e44}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5e29bd5a-b33a-486a-bafb-ce18e3286f34}, !- Handle
  Water Use Connections 28,               !- Name
  {7a06a3cd-ad52-47f3-807e-abbb6a39a573}, !- Inlet Node Name
  {f525a4cb-9f69-4650-bcae-637cf2059396}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dacd78fa-94c9-42db-89b6-a1a6a68432ce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b7da8ea1-dc51-41c5-b125-63d6dad26fbc}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {47570b5e-e964-40b3-ab05-028ccafb3878}, !- Target Temperature Schedule Name
  {03f036e1-1479-478d-8ba3-56cc63426f29}, !- Sensible Fraction Schedule Name
  {d4f33ac5-8bbb-4540-8804-ecbb6eac2dc6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {03f036e1-1479-478d-8ba3-56cc63426f29}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {70978219-4833-4820-ad70-c5f0a0072af9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70978219-4833-4820-ad70-c5f0a0072af9}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4f33ac5-8bbb-4540-8804-ecbb6eac2dc6}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1bba72f-2bce-45cc-9d9c-fa14566775a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1bba72f-2bce-45cc-9d9c-fa14566775a7}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {47570b5e-e964-40b3-ab05-028ccafb3878}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa66c86f-5612-4ae1-9310-1415e62336db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa66c86f-5612-4ae1-9310-1415e62336db}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dacd78fa-94c9-42db-89b6-a1a6a68432ce}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {b7da8ea1-dc51-41c5-b125-63d6dad26fbc}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {865ea551-5b1e-498b-9f1e-e1c12c40fa07}, !- Handle
  Node 813,                               !- Name
  {99de9b53-e8b6-4b96-a9fc-772d3ee2b282}, !- Inlet Port
  {7a06a3cd-ad52-47f3-807e-abbb6a39a573}; !- Outlet Port

OS:Connection,
  {99de9b53-e8b6-4b96-a9fc-772d3ee2b282}, !- Handle
  {f108c2b9-5cac-4e2b-acbe-40933905c42d}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  31,                                     !- Outlet Port
  {865ea551-5b1e-498b-9f1e-e1c12c40fa07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c69e34c-b05a-4c48-8d2d-d899bfdcffa3}, !- Handle
  Node 814,                               !- Name
  {f525a4cb-9f69-4650-bcae-637cf2059396}, !- Inlet Port
  {c945d003-22ff-41c4-9257-8d09faeaceea}; !- Outlet Port

OS:Connection,
  {7a06a3cd-ad52-47f3-807e-abbb6a39a573}, !- Handle
  {c9bde026-65ef-42e7-92d9-eb8153d05aad}, !- Name
  {865ea551-5b1e-498b-9f1e-e1c12c40fa07}, !- Source Object
  3,                                      !- Outlet Port
  {5e29bd5a-b33a-486a-bafb-ce18e3286f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f525a4cb-9f69-4650-bcae-637cf2059396}, !- Handle
  {56c80ca0-bf2d-4c10-9a70-24ae88145f01}, !- Name
  {5e29bd5a-b33a-486a-bafb-ce18e3286f34}, !- Source Object
  3,                                      !- Outlet Port
  {4c69e34c-b05a-4c48-8d2d-d899bfdcffa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c945d003-22ff-41c4-9257-8d09faeaceea}, !- Handle
  {f6d8b59f-f53b-4a3f-bfd2-74b43770b320}, !- Name
  {4c69e34c-b05a-4c48-8d2d-d899bfdcffa3}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7dfef32-7c7d-4289-a4f3-afa1e1ca24af}, !- Handle
  Water Use Connections 29,               !- Name
  {f96a6dfb-7a25-4d1b-8f67-542eab617b29}, !- Inlet Node Name
  {6288a672-4428-4cd1-916e-6ada2422dccf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4063dad9-28b6-412b-8910-210d8f007d29}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ad6457c-a79e-436f-8c35-f6b22deff283}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {ec497a4e-0ece-4894-9f94-0dd4be9570f0}, !- Target Temperature Schedule Name
  {043aee98-5dcd-4a7f-bdc1-cb96e3e88517}, !- Sensible Fraction Schedule Name
  {4dd4ceb3-42a9-4f64-bbbf-6c30b2303534}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {043aee98-5dcd-4a7f-bdc1-cb96e3e88517}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e8f18ae-3593-401c-a64f-7e61d6002d35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e8f18ae-3593-401c-a64f-7e61d6002d35}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
