  {4dd4ceb3-42a9-4f64-bbbf-6c30b2303534}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {961c9a16-64f6-49d9-b7f8-cc03072d3310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {961c9a16-64f6-49d9-b7f8-cc03072d3310}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec497a4e-0ece-4894-9f94-0dd4be9570f0}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db8b565c-0819-4a60-8bac-1c5f5eb0e2b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db8b565c-0819-4a60-8bac-1c5f5eb0e2b1}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4063dad9-28b6-412b-8910-210d8f007d29}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {7ad6457c-a79e-436f-8c35-f6b22deff283}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f51b2db-9423-49d9-9111-55ef87b1d3a1}, !- Handle
  Node 815,                               !- Name
  {c10d56f9-72f0-4482-9b16-fb4576b7361c}, !- Inlet Port
  {f96a6dfb-7a25-4d1b-8f67-542eab617b29}; !- Outlet Port

OS:Connection,
  {c10d56f9-72f0-4482-9b16-fb4576b7361c}, !- Handle
  {2562b6c8-f800-40f0-a9d4-c50b81b8f305}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  32,                                     !- Outlet Port
  {1f51b2db-9423-49d9-9111-55ef87b1d3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35cad752-aea2-47a5-8b24-1965770dfa26}, !- Handle
  Node 816,                               !- Name
  {6288a672-4428-4cd1-916e-6ada2422dccf}, !- Inlet Port
  {5835b1a9-96b6-4c36-a741-b54bbe963cf8}; !- Outlet Port

OS:Connection,
  {f96a6dfb-7a25-4d1b-8f67-542eab617b29}, !- Handle
  {50d1844e-6f72-4157-a8e1-8b3342dfb3b0}, !- Name
  {1f51b2db-9423-49d9-9111-55ef87b1d3a1}, !- Source Object
  3,                                      !- Outlet Port
  {e7dfef32-7c7d-4289-a4f3-afa1e1ca24af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6288a672-4428-4cd1-916e-6ada2422dccf}, !- Handle
  {1060bf56-cfcc-4793-a302-cc96edb1fe12}, !- Name
  {e7dfef32-7c7d-4289-a4f3-afa1e1ca24af}, !- Source Object
  3,                                      !- Outlet Port
  {35cad752-aea2-47a5-8b24-1965770dfa26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5835b1a9-96b6-4c36-a741-b54bbe963cf8}, !- Handle
  {6375875a-8ce8-4a36-8670-5c871883e265}, !- Name
  {35cad752-aea2-47a5-8b24-1965770dfa26}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c480f533-a6c3-49fe-bc95-66ee4fc3b047}, !- Handle
  Water Use Connections 30,               !- Name
  {c6b4098d-7290-4bb3-b55d-6bf5f2210c93}, !- Inlet Node Name
  {068d3817-1261-4736-a06d-5c05955587f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {411707da-561f-49e8-b3ef-cd0c4d05202d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06177e93-85f1-461b-9272-03c81f63fc71}, !- Handle
  Guestroom315_318 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {2ef0eab3-06ca-4ed8-bc77-5dfa8eef36eb}, !- Target Temperature Schedule Name
  {de8dc2d3-d6c9-4262-b029-ba8a728481a5}, !- Sensible Fraction Schedule Name
  {aac87b10-7c62-4cbb-8a7a-364fbea5f21e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de8dc2d3-d6c9-4262-b029-ba8a728481a5}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {685a8404-87e5-400f-845d-4a3a54f4953f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {685a8404-87e5-400f-845d-4a3a54f4953f}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aac87b10-7c62-4cbb-8a7a-364fbea5f21e}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28925e31-dae8-4548-b1c1-5c351c4a72b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28925e31-dae8-4548-b1c1-5c351c4a72b7}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ef0eab3-06ca-4ed8-bc77-5dfa8eef36eb}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {306ac566-63b6-4bca-bc3a-0390b67e0dae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {306ac566-63b6-4bca-bc3a-0390b67e0dae}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {411707da-561f-49e8-b3ef-cd0c4d05202d}, !- Handle
  Guestroom315_318 Service Water Use 0.27gal/min, !- Name
  {06177e93-85f1-461b-9272-03c81f63fc71}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2721a47d-8b52-4084-b437-90ce25d99367}, !- Handle
  Node 817,                               !- Name
  {d75b91ee-68a2-4fb7-a500-cd8a3bf2ce7c}, !- Inlet Port
  {c6b4098d-7290-4bb3-b55d-6bf5f2210c93}; !- Outlet Port

OS:Connection,
  {d75b91ee-68a2-4fb7-a500-cd8a3bf2ce7c}, !- Handle
  {2eeedab7-d7cb-4fcd-b13f-6562db17300c}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  33,                                     !- Outlet Port
  {2721a47d-8b52-4084-b437-90ce25d99367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9136b9de-b46f-43ae-9d2c-d2b0a35cb73d}, !- Handle
  Node 818,                               !- Name
  {068d3817-1261-4736-a06d-5c05955587f6}, !- Inlet Port
  {1c3356ca-85e7-496f-9e7b-2aeb27e5c6ae}; !- Outlet Port

OS:Connection,
  {c6b4098d-7290-4bb3-b55d-6bf5f2210c93}, !- Handle
  {318c52e6-b27d-4fbc-b8b6-5d76877aeb29}, !- Name
  {2721a47d-8b52-4084-b437-90ce25d99367}, !- Source Object
  3,                                      !- Outlet Port
  {c480f533-a6c3-49fe-bc95-66ee4fc3b047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068d3817-1261-4736-a06d-5c05955587f6}, !- Handle
  {207630c9-24d4-40b1-a7c1-c45644381112}, !- Name
  {c480f533-a6c3-49fe-bc95-66ee4fc3b047}, !- Source Object
  3,                                      !- Outlet Port
  {9136b9de-b46f-43ae-9d2c-d2b0a35cb73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3356ca-85e7-496f-9e7b-2aeb27e5c6ae}, !- Handle
  {3df400d3-f792-4249-988b-c852368a308c}, !- Name
  {9136b9de-b46f-43ae-9d2c-d2b0a35cb73d}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a6538993-416f-48b4-8c7f-b6fbaba1a1e2}, !- Handle
  Water Use Connections 31,               !- Name
  {8cedf0f6-17cd-4193-96cc-83482c8da804}, !- Inlet Node Name
  {2b560072-c826-4009-8f58-2e40e5c62f21}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70eb90e3-fa08-44f7-936b-2b14f4b8af64}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {119fe219-f101-41e3-b55d-b8e04d5e3ea4}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {cb77414d-50c4-491a-affb-5ea621e8745e}, !- Target Temperature Schedule Name
  {938afc6f-9f3e-4fac-8143-a0159f45edd2}, !- Sensible Fraction Schedule Name
  {48ecba75-c205-4742-8a5e-bf9fafd13276}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {938afc6f-9f3e-4fac-8143-a0159f45edd2}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18b2035f-d79a-40bd-8d09-d82c2070274b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18b2035f-d79a-40bd-8d09-d82c2070274b}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {48ecba75-c205-4742-8a5e-bf9fafd13276}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4922df6f-11d4-4716-b098-a48aa55c51da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4922df6f-11d4-4716-b098-a48aa55c51da}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb77414d-50c4-491a-affb-5ea621e8745e}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb1525d4-a718-45a5-80cc-ee5e5a0129ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb1525d4-a718-45a5-80cc-ee5e5a0129ec}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {70eb90e3-fa08-44f7-936b-2b14f4b8af64}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {119fe219-f101-41e3-b55d-b8e04d5e3ea4}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae77cb53-21c1-47d8-a6f3-54e3dd55d4bd}, !- Handle
  Node 819,                               !- Name
  {db3c43fd-164a-4fcd-b2fd-d40647a8d43c}, !- Inlet Port
  {8cedf0f6-17cd-4193-96cc-83482c8da804}; !- Outlet Port

OS:Connection,
  {db3c43fd-164a-4fcd-b2fd-d40647a8d43c}, !- Handle
  {f0561c78-b1ac-4788-8c27-bcb99e766a8d}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  34,                                     !- Outlet Port
  {ae77cb53-21c1-47d8-a6f3-54e3dd55d4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {488c075c-26e7-47e5-8a21-e9056add3193}, !- Handle
  Node 820,                               !- Name
  {2b560072-c826-4009-8f58-2e40e5c62f21}, !- Inlet Port
  {a1080449-3f2a-404b-851d-ddf9b0b1782d}; !- Outlet Port

OS:Connection,
  {8cedf0f6-17cd-4193-96cc-83482c8da804}, !- Handle
  {96cf69dd-86d8-4a65-825b-6ed91917eef6}, !- Name
  {ae77cb53-21c1-47d8-a6f3-54e3dd55d4bd}, !- Source Object
  3,                                      !- Outlet Port
  {a6538993-416f-48b4-8c7f-b6fbaba1a1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b560072-c826-4009-8f58-2e40e5c62f21}, !- Handle
  {a253b5e1-8006-4ef7-98f9-15ff67693dd9}, !- Name
  {a6538993-416f-48b4-8c7f-b6fbaba1a1e2}, !- Source Object
  3,                                      !- Outlet Port
  {488c075c-26e7-47e5-8a21-e9056add3193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1080449-3f2a-404b-851d-ddf9b0b1782d}, !- Handle
  {3f1ae7b6-f662-457b-bd3c-70ac1f7f2e48}, !- Name
  {488c075c-26e7-47e5-8a21-e9056add3193}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {491ab8a5-1f37-461a-8910-5a8a61bceddf}, !- Handle
  Water Use Connections 32,               !- Name
  {a325dea1-0aeb-4a1b-a5ed-5a71221c85d3}, !- Inlet Node Name
  {5ba20688-b32e-4668-8dba-11bf7b46f0a9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e502c31-741d-49de-ba09-c59dbd7b0e4a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {787ceda1-ef28-47ed-b466-e4c370f27fe2}, !- Handle
  Guestroom320_323 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {e210ecb4-e191-45e8-a883-6b3d45c329d1}, !- Target Temperature Schedule Name
  {d540128c-0681-4a82-b67b-1aadfd0bbd0f}, !- Sensible Fraction Schedule Name
  {3deed4d4-8967-4375-bd5f-9e576cde5e7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d540128c-0681-4a82-b67b-1aadfd0bbd0f}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4271381f-12ca-4a66-96de-f37e0a9fd637}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4271381f-12ca-4a66-96de-f37e0a9fd637}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3deed4d4-8967-4375-bd5f-9e576cde5e7d}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {155e0901-1477-4cd1-baac-657b5bb3db3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {155e0901-1477-4cd1-baac-657b5bb3db3d}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e210ecb4-e191-45e8-a883-6b3d45c329d1}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1082fc9-fba4-422e-8112-6163bdcfec48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1082fc9-fba4-422e-8112-6163bdcfec48}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7e502c31-741d-49de-ba09-c59dbd7b0e4a}, !- Handle
  Guestroom320_323 Service Water Use 0.27gal/min, !- Name
  {787ceda1-ef28-47ed-b466-e4c370f27fe2}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {19205a36-77c9-4d21-a2a7-48adc2c91281}, !- Handle
  Node 821,                               !- Name
  {5bbe6a52-82b6-4c05-bb5f-a007dae35dfe}, !- Inlet Port
  {a325dea1-0aeb-4a1b-a5ed-5a71221c85d3}; !- Outlet Port

OS:Connection,
  {5bbe6a52-82b6-4c05-bb5f-a007dae35dfe}, !- Handle
  {66d07ef9-dbb6-482d-bbfe-fcdde042da43}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  35,                                     !- Outlet Port
  {19205a36-77c9-4d21-a2a7-48adc2c91281}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a2a071a-5f8f-4ac1-ae07-9c9ac7f71892}, !- Handle
  Node 822,                               !- Name
  {5ba20688-b32e-4668-8dba-11bf7b46f0a9}, !- Inlet Port
  {c4e97393-c95f-4f23-ba0c-5a1aa0efa2a9}; !- Outlet Port

OS:Connection,
  {a325dea1-0aeb-4a1b-a5ed-5a71221c85d3}, !- Handle
  {d4c2a343-e10c-4b89-80a7-4d36571db07a}, !- Name
  {19205a36-77c9-4d21-a2a7-48adc2c91281}, !- Source Object
  3,                                      !- Outlet Port
  {491ab8a5-1f37-461a-8910-5a8a61bceddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba20688-b32e-4668-8dba-11bf7b46f0a9}, !- Handle
  {8d79c127-e3db-42d5-bc8e-8928160a3a72}, !- Name
  {491ab8a5-1f37-461a-8910-5a8a61bceddf}, !- Source Object
  3,                                      !- Outlet Port
  {0a2a071a-5f8f-4ac1-ae07-9c9ac7f71892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e97393-c95f-4f23-ba0c-5a1aa0efa2a9}, !- Handle
  {4dbe276e-33b8-4267-b20c-40f9d47eee75}, !- Name
  {0a2a071a-5f8f-4ac1-ae07-9c9ac7f71892}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {66253381-11ef-4bd3-a1cd-d2c6226dfea4}, !- Handle
  Water Use Connections 33,               !- Name
  {3ef86d9e-3ef5-456d-b7b9-e052797ad1ce}, !- Inlet Node Name
  {cb0bc29c-e4e8-48f7-9be4-34333e1d81d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f1ecc1f-9450-4660-b04e-1eba635d590e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2fe0c377-4cb9-463a-aba3-9afb7a4f6085}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {860b0351-82fc-4edd-be17-8cc150ed14fd}, !- Target Temperature Schedule Name
  {31cf13ba-f484-4404-9862-34b4df1951f0}, !- Sensible Fraction Schedule Name
  {08acceb4-f4cc-45a0-a092-19dd45b35572}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31cf13ba-f484-4404-9862-34b4df1951f0}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45686c97-ed93-4618-b693-35a8285b1851}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45686c97-ed93-4618-b693-35a8285b1851}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08acceb4-f4cc-45a0-a092-19dd45b35572}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {945f6ec8-f0a1-4f5f-a073-6764e6b4110d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {945f6ec8-f0a1-4f5f-a073-6764e6b4110d}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {860b0351-82fc-4edd-be17-8cc150ed14fd}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a984c07-3982-424f-96a3-d49fa5382207}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a984c07-3982-424f-96a3-d49fa5382207}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f1ecc1f-9450-4660-b04e-1eba635d590e}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {2fe0c377-4cb9-463a-aba3-9afb7a4f6085}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {89d9c3d8-6351-4c9a-b054-dc59c50a652c}, !- Handle
  Node 823,                               !- Name
  {eb36480d-bf72-450b-ab00-fffdc8c78f1a}, !- Inlet Port
  {3ef86d9e-3ef5-456d-b7b9-e052797ad1ce}; !- Outlet Port

OS:Connection,
  {eb36480d-bf72-450b-ab00-fffdc8c78f1a}, !- Handle
  {10bcbe2f-9877-4613-95db-ad2c212158ec}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  36,                                     !- Outlet Port
  {89d9c3d8-6351-4c9a-b054-dc59c50a652c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d92e384-1ff4-40a3-abfd-261a94927291}, !- Handle
  Node 824,                               !- Name
  {cb0bc29c-e4e8-48f7-9be4-34333e1d81d5}, !- Inlet Port
  {d0f4d9d8-1ff8-43f8-9fb4-1e9633075b5d}; !- Outlet Port

OS:Connection,
  {3ef86d9e-3ef5-456d-b7b9-e052797ad1ce}, !- Handle
  {0239ce93-d19e-43df-80f1-67e0410ef8c9}, !- Name
  {89d9c3d8-6351-4c9a-b054-dc59c50a652c}, !- Source Object
  3,                                      !- Outlet Port
  {66253381-11ef-4bd3-a1cd-d2c6226dfea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0bc29c-e4e8-48f7-9be4-34333e1d81d5}, !- Handle
  {340f192a-65d7-4735-a2dd-658c04df0aed}, !- Name
  {66253381-11ef-4bd3-a1cd-d2c6226dfea4}, !- Source Object
  3,                                      !- Outlet Port
  {8d92e384-1ff4-40a3-abfd-261a94927291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f4d9d8-1ff8-43f8-9fb4-1e9633075b5d}, !- Handle
  {fbb77753-8d1f-4162-991b-07337a7f9e98}, !- Name
  {8d92e384-1ff4-40a3-abfd-261a94927291}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e81ec2e6-ecc5-4c44-aa80-cce5e38fdad9}, !- Handle
  Water Use Connections 34,               !- Name
  {0b81537e-9d71-4837-86ba-17d02518fddf}, !- Inlet Node Name
  {8e8ea31b-6e89-4416-abfe-f640ea2b605f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03483819-44ad-41c6-a378-9f16c34cd9d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1427f338-d401-4408-a060-3b516193c042}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {1a7aadc2-c1cb-4709-8da5-0863f0576c7c}, !- Target Temperature Schedule Name
  {5cc3e11e-a9f4-47b1-be7c-53e012ff3464}, !- Sensible Fraction Schedule Name
  {c7297acb-66c1-4889-830b-ac55dd88bff8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cc3e11e-a9f4-47b1-be7c-53e012ff3464}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {767b05f4-90ea-44fb-8903-4abb0888542b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {767b05f4-90ea-44fb-8903-4abb0888542b}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7297acb-66c1-4889-830b-ac55dd88bff8}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81b73118-5e21-4130-b17d-e5d685a47f36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81b73118-5e21-4130-b17d-e5d685a47f36}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a7aadc2-c1cb-4709-8da5-0863f0576c7c}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca79059e-1590-445a-8093-3994a91afb2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca79059e-1590-445a-8093-3994a91afb2b}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {03483819-44ad-41c6-a378-9f16c34cd9d1}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {1427f338-d401-4408-a060-3b516193c042}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7884e8f7-00bd-4dbc-9b51-dee2733079f8}, !- Handle
  Node 825,                               !- Name
  {98d13c2c-76e7-4339-835b-880eb4a9927b}, !- Inlet Port
  {0b81537e-9d71-4837-86ba-17d02518fddf}; !- Outlet Port

OS:Connection,
  {98d13c2c-76e7-4339-835b-880eb4a9927b}, !- Handle
  {a13dea5c-5d82-4530-a8f9-53c6d5d8f691}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  37,                                     !- Outlet Port
  {7884e8f7-00bd-4dbc-9b51-dee2733079f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {947ae9de-b6aa-44cc-8cc1-890db0cf51f1}, !- Handle
  Node 826,                               !- Name
  {8e8ea31b-6e89-4416-abfe-f640ea2b605f}, !- Inlet Port
  {483330a7-0116-4b41-aee8-2544b25d9a2b}; !- Outlet Port

OS:Connection,
  {0b81537e-9d71-4837-86ba-17d02518fddf}, !- Handle
  {721ee763-535b-4348-9e98-bff1316388cb}, !- Name
  {7884e8f7-00bd-4dbc-9b51-dee2733079f8}, !- Source Object
  3,                                      !- Outlet Port
  {e81ec2e6-ecc5-4c44-aa80-cce5e38fdad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8ea31b-6e89-4416-abfe-f640ea2b605f}, !- Handle
  {cd845b42-2a2a-4bd3-a3be-84ce80bcc513}, !- Name
  {e81ec2e6-ecc5-4c44-aa80-cce5e38fdad9}, !- Source Object
  3,                                      !- Outlet Port
  {947ae9de-b6aa-44cc-8cc1-890db0cf51f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483330a7-0116-4b41-aee8-2544b25d9a2b}, !- Handle
  {f64d254c-aa87-4421-8b62-bd91ff78429e}, !- Name
  {947ae9de-b6aa-44cc-8cc1-890db0cf51f1}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d74f6a07-4c60-45f3-af46-46ca92aa10cb}, !- Handle
  Water Use Connections 35,               !- Name
  {b81ce235-963c-4576-8e7f-65009700b77d}, !- Inlet Node Name
  {de89751a-e7b1-4fd5-bd41-5325359951fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79fbed0e-ed41-416a-8674-177847252917}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79b68292-015c-4e88-881b-676e7c38d1e2}, !- Handle
  Guestroom402_405 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {a73b354f-6c8f-47d6-9a67-0291d6db8030}, !- Target Temperature Schedule Name
  {c5053eee-9d69-4f3f-8a12-9da9cb38e0ea}, !- Sensible Fraction Schedule Name
  {81df2702-626d-4160-8350-577529b4884b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5053eee-9d69-4f3f-8a12-9da9cb38e0ea}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d9dd3e21-7e0d-40ed-8562-b9d9ac3a1089}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9dd3e21-7e0d-40ed-8562-b9d9ac3a1089}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81df2702-626d-4160-8350-577529b4884b}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {615f4722-7045-44f1-a619-51e242baf493}; !- Default Day Schedule Name

OS:Schedule:Day,
  {615f4722-7045-44f1-a619-51e242baf493}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a73b354f-6c8f-47d6-9a67-0291d6db8030}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fba67aee-daf2-4134-a9a9-c7c24db50990}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fba67aee-daf2-4134-a9a9-c7c24db50990}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {79fbed0e-ed41-416a-8674-177847252917}, !- Handle
  Guestroom402_405 Service Water Use 0.27gal/min, !- Name
  {79b68292-015c-4e88-881b-676e7c38d1e2}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3bf8c313-0b8d-41ef-94d7-e13844ded5c0}, !- Handle
  Node 827,                               !- Name
  {3cbf4ebb-34b1-4338-86ee-b1a426fb062d}, !- Inlet Port
  {b81ce235-963c-4576-8e7f-65009700b77d}; !- Outlet Port

OS:Connection,
  {3cbf4ebb-34b1-4338-86ee-b1a426fb062d}, !- Handle
  {122b1b2f-e446-4506-8c02-4d2183f9ff1d}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  38,                                     !- Outlet Port
  {3bf8c313-0b8d-41ef-94d7-e13844ded5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90fea613-81c7-4d34-a546-14815478d176}, !- Handle
  Node 828,                               !- Name
  {de89751a-e7b1-4fd5-bd41-5325359951fe}, !- Inlet Port
  {1e871a98-ae2f-4c05-8d9e-6d76639d62a9}; !- Outlet Port

OS:Connection,
  {b81ce235-963c-4576-8e7f-65009700b77d}, !- Handle
  {2210fbcb-357b-4c8d-abf5-62af3a60417d}, !- Name
  {3bf8c313-0b8d-41ef-94d7-e13844ded5c0}, !- Source Object
  3,                                      !- Outlet Port
  {d74f6a07-4c60-45f3-af46-46ca92aa10cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de89751a-e7b1-4fd5-bd41-5325359951fe}, !- Handle
  {fb8d73b0-a482-4f78-ba8f-02ff92756b57}, !- Name
  {d74f6a07-4c60-45f3-af46-46ca92aa10cb}, !- Source Object
  3,                                      !- Outlet Port
  {90fea613-81c7-4d34-a546-14815478d176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e871a98-ae2f-4c05-8d9e-6d76639d62a9}, !- Handle
  {123d1fce-0615-4b62-b9a9-23e9aac871c2}, !- Name
  {90fea613-81c7-4d34-a546-14815478d176}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef7b3527-14ca-4cf0-ae85-e5c02116f8f2}, !- Handle
  Water Use Connections 36,               !- Name
  {46493a65-b540-4516-ada2-a56116015e66}, !- Inlet Node Name
  {fc7721f8-e4a0-46bf-85be-034605eef520}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a764302-ad52-45ce-8695-86b9d3150fc7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {21205d08-7769-4151-bbb8-8a6816d97418}, !- Handle
  Guestroom406_408 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {e54bf8c5-b10a-412c-a196-4b78247025c2}, !- Target Temperature Schedule Name
  {3d2a0979-a44f-4b8d-81fd-6f22ee18ec05}, !- Sensible Fraction Schedule Name
  {edf52634-3d65-473c-8026-0d7fc1842c85}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d2a0979-a44f-4b8d-81fd-6f22ee18ec05}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ba814a5-c9da-42a8-ae1b-1268e8c750ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ba814a5-c9da-42a8-ae1b-1268e8c750ca}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {edf52634-3d65-473c-8026-0d7fc1842c85}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e34b9288-bec0-43f0-8f71-7f50c51acd43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e34b9288-bec0-43f0-8f71-7f50c51acd43}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e54bf8c5-b10a-412c-a196-4b78247025c2}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {247aca73-d5da-4709-b888-919d0071f994}; !- Default Day Schedule Name

OS:Schedule:Day,
  {247aca73-d5da-4709-b888-919d0071f994}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0a764302-ad52-45ce-8695-86b9d3150fc7}, !- Handle
  Guestroom406_408 Service Water Use 0.22gal/min, !- Name
  {21205d08-7769-4151-bbb8-8a6816d97418}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15c83d8c-1ef2-4666-b349-6e95d2b32ee1}, !- Handle
  Node 829,                               !- Name
  {b30dbb85-a622-4b53-9939-b3d1f920b70b}, !- Inlet Port
  {46493a65-b540-4516-ada2-a56116015e66}; !- Outlet Port

OS:Connection,
  {b30dbb85-a622-4b53-9939-b3d1f920b70b}, !- Handle
  {bcd7ac19-2284-4176-a691-390ba30d8c17}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  39,                                     !- Outlet Port
  {15c83d8c-1ef2-4666-b349-6e95d2b32ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {496f0955-8204-4bae-9407-071cd4656686}, !- Handle
  Node 830,                               !- Name
  {fc7721f8-e4a0-46bf-85be-034605eef520}, !- Inlet Port
  {48fb747b-3a39-4dc0-be65-9288e18ed622}; !- Outlet Port

OS:Connection,
  {46493a65-b540-4516-ada2-a56116015e66}, !- Handle
  {0b4619e0-ef28-4085-a74a-3b4797139e65}, !- Name
  {15c83d8c-1ef2-4666-b349-6e95d2b32ee1}, !- Source Object
  3,                                      !- Outlet Port
  {ef7b3527-14ca-4cf0-ae85-e5c02116f8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7721f8-e4a0-46bf-85be-034605eef520}, !- Handle
  {6585344a-f2d7-473f-8aeb-ccfa6c31c577}, !- Name
  {ef7b3527-14ca-4cf0-ae85-e5c02116f8f2}, !- Source Object
  3,                                      !- Outlet Port
  {496f0955-8204-4bae-9407-071cd4656686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48fb747b-3a39-4dc0-be65-9288e18ed622}, !- Handle
  {655fc808-9547-4e81-a9e8-17bad297457a}, !- Name
  {496f0955-8204-4bae-9407-071cd4656686}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {606d7121-72e0-4c22-8e04-92c8a2d71874}, !- Handle
  Water Use Connections 37,               !- Name
  {c4eaaa2e-a7b5-4141-9fcd-6af900924936}, !- Inlet Node Name
  {9074ea1f-407c-4bb0-8b5b-cb3ccbe2093a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83a22822-33e6-4f33-9b6b-1cdee25e5e39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d03156a-36e9-4860-9b70-5e2299a9bb17}, !- Handle
  Guestroom409_412 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {7ecad81b-31a6-4d8a-9877-6c11a5b811ad}, !- Target Temperature Schedule Name
  {468596ef-95ab-47fc-8364-bcab4dcc5473}, !- Sensible Fraction Schedule Name
  {b90caafb-eb1e-4db9-a017-4dff175312ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {468596ef-95ab-47fc-8364-bcab4dcc5473}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3403fb52-e89c-49b1-a00f-c1c14d758645}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3403fb52-e89c-49b1-a00f-c1c14d758645}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b90caafb-eb1e-4db9-a017-4dff175312ef}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {50481b93-6249-4de0-aed0-0f7a55fabe47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50481b93-6249-4de0-aed0-0f7a55fabe47}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ecad81b-31a6-4d8a-9877-6c11a5b811ad}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5dc695f0-bd5e-457f-9f7f-485447c5412c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dc695f0-bd5e-457f-9f7f-485447c5412c}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {83a22822-33e6-4f33-9b6b-1cdee25e5e39}, !- Handle
  Guestroom409_412 Service Water Use 0.27gal/min, !- Name
  {8d03156a-36e9-4860-9b70-5e2299a9bb17}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b6131f59-f126-4b38-8702-e9a110ed1eeb}, !- Handle
  Node 831,                               !- Name
  {1ac9ec54-384e-49de-8bec-353d061ef1ba}, !- Inlet Port
  {c4eaaa2e-a7b5-4141-9fcd-6af900924936}; !- Outlet Port

OS:Connection,
  {1ac9ec54-384e-49de-8bec-353d061ef1ba}, !- Handle
  {fda6b753-3d95-418b-8795-c1041905cf5d}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  40,                                     !- Outlet Port
  {b6131f59-f126-4b38-8702-e9a110ed1eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f74cd388-d971-4248-9ade-54d80a474eb7}, !- Handle
  Node 832,                               !- Name
  {9074ea1f-407c-4bb0-8b5b-cb3ccbe2093a}, !- Inlet Port
  {e734ad9f-37ea-43ef-b891-7118aa119ae6}; !- Outlet Port

OS:Connection,
  {c4eaaa2e-a7b5-4141-9fcd-6af900924936}, !- Handle
  {5039d493-8b5f-4533-b805-3f772cfece76}, !- Name
  {b6131f59-f126-4b38-8702-e9a110ed1eeb}, !- Source Object
  3,                                      !- Outlet Port
  {606d7121-72e0-4c22-8e04-92c8a2d71874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9074ea1f-407c-4bb0-8b5b-cb3ccbe2093a}, !- Handle
  {641f7b9a-4825-4be9-ad21-307685f63980}, !- Name
  {606d7121-72e0-4c22-8e04-92c8a2d71874}, !- Source Object
  3,                                      !- Outlet Port
  {f74cd388-d971-4248-9ade-54d80a474eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e734ad9f-37ea-43ef-b891-7118aa119ae6}, !- Handle
  {7f3e5593-497a-4441-a785-08b9d319a0bc}, !- Name
  {f74cd388-d971-4248-9ade-54d80a474eb7}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {292e68b0-31cd-452b-a7a6-0fad7da3c8c0}, !- Handle
  Water Use Connections 38,               !- Name
  {bcc7a128-99e3-4024-a488-946fb8a41870}, !- Inlet Node Name
  {b4247b9e-9384-4544-afde-0b977c0f91d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e85c16f7-4df8-4a02-bb55-178c4ed3df9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a03a87f0-43fb-4ac7-96da-7f8a467c553a}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {36ff8773-259a-47bc-9c80-185dbe8b2ac6}, !- Target Temperature Schedule Name
  {785c4f0a-9cc5-4294-9680-27a26835190e}, !- Sensible Fraction Schedule Name
  {7696580c-8eb9-4b80-9282-49ea0a66c1c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {785c4f0a-9cc5-4294-9680-27a26835190e}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cbea47a5-a5d2-4e5a-8da7-0b07f8290091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbea47a5-a5d2-4e5a-8da7-0b07f8290091}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7696580c-8eb9-4b80-9282-49ea0a66c1c2}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b585ee13-7308-4517-bad8-97909a655e4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b585ee13-7308-4517-bad8-97909a655e4e}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {36ff8773-259a-47bc-9c80-185dbe8b2ac6}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a6f53d5-a178-4d82-8428-f2782a00c619}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a6f53d5-a178-4d82-8428-f2782a00c619}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e85c16f7-4df8-4a02-bb55-178c4ed3df9e}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {a03a87f0-43fb-4ac7-96da-7f8a467c553a}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2afc2b4b-3710-4668-8988-879f48862136}, !- Handle
  Node 833,                               !- Name
  {17ab6ccc-9620-4213-9048-b409acf87e2a}, !- Inlet Port
  {bcc7a128-99e3-4024-a488-946fb8a41870}; !- Outlet Port

OS:Connection,
  {17ab6ccc-9620-4213-9048-b409acf87e2a}, !- Handle
  {14e11fd5-cc3f-437f-be97-0ae708119691}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  41,                                     !- Outlet Port
  {2afc2b4b-3710-4668-8988-879f48862136}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36c0ed50-9f67-4668-9e38-bfcac70d66b0}, !- Handle
  Node 834,                               !- Name
  {b4247b9e-9384-4544-afde-0b977c0f91d5}, !- Inlet Port
  {767d4257-9eb4-4432-b820-1f2c058e919c}; !- Outlet Port

OS:Connection,
  {bcc7a128-99e3-4024-a488-946fb8a41870}, !- Handle
  {e4f78bfc-51b3-4f8f-a7f6-b219b4700c22}, !- Name
  {2afc2b4b-3710-4668-8988-879f48862136}, !- Source Object
  3,                                      !- Outlet Port
  {292e68b0-31cd-452b-a7a6-0fad7da3c8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4247b9e-9384-4544-afde-0b977c0f91d5}, !- Handle
  {18593606-14f1-475c-bef1-524d7cdd81f4}, !- Name
  {292e68b0-31cd-452b-a7a6-0fad7da3c8c0}, !- Source Object
  3,                                      !- Outlet Port
  {36c0ed50-9f67-4668-9e38-bfcac70d66b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767d4257-9eb4-4432-b820-1f2c058e919c}, !- Handle
  {636e1f52-e9a3-45f0-80a8-421e16fe9552}, !- Name
  {36c0ed50-9f67-4668-9e38-bfcac70d66b0}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7d8fa09d-3553-4530-9787-d14791129647}, !- Handle
  Water Use Connections 39,               !- Name
  {5cedd03c-4a9a-4a49-abd5-2bea87861e11}, !- Inlet Node Name
  {f71ab73b-7f17-4c0b-b567-748cfc0f67b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {862e3922-3864-477d-baed-18cf6c038a79}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {adb71e23-24b6-489c-a9e0-a0cc852e34e6}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {7e89c40f-2404-4c6e-a6cd-cdc8c8b1b24a}, !- Target Temperature Schedule Name
  {bf50b4d5-a37e-44da-aa95-51b157b19c93}, !- Sensible Fraction Schedule Name
  {752bc4da-1dc9-46ab-849c-f92e9ac5594a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf50b4d5-a37e-44da-aa95-51b157b19c93}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1746cc47-baae-420f-82bd-78452283dec4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1746cc47-baae-420f-82bd-78452283dec4}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {752bc4da-1dc9-46ab-849c-f92e9ac5594a}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c876c27d-ded0-43e9-9ad1-0db888f5ba2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c876c27d-ded0-43e9-9ad1-0db888f5ba2c}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e89c40f-2404-4c6e-a6cd-cdc8c8b1b24a}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {613484ac-218b-4f1b-a0e8-b28d1bc485b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {613484ac-218b-4f1b-a0e8-b28d1bc485b4}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {862e3922-3864-477d-baed-18cf6c038a79}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {adb71e23-24b6-489c-a9e0-a0cc852e34e6}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6abdaf02-1b9e-465d-b312-3918827e7c45}, !- Handle
  Node 835,                               !- Name
  {109636c1-ab36-4118-8d1a-64cd8401af22}, !- Inlet Port
  {5cedd03c-4a9a-4a49-abd5-2bea87861e11}; !- Outlet Port

OS:Connection,
  {109636c1-ab36-4118-8d1a-64cd8401af22}, !- Handle
  {d941bf2b-a01f-4d67-9ee4-d4a6c5865b7b}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  42,                                     !- Outlet Port
  {6abdaf02-1b9e-465d-b312-3918827e7c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dff2835-90a4-43f4-9f7b-62e2a9a71f9e}, !- Handle
  Node 836,                               !- Name
  {f71ab73b-7f17-4c0b-b567-748cfc0f67b9}, !- Inlet Port
  {5cdbfcc0-10b8-40ec-b588-87a1d3d6ccd0}; !- Outlet Port

OS:Connection,
  {5cedd03c-4a9a-4a49-abd5-2bea87861e11}, !- Handle
  {b4cf30b0-b4ae-4c12-9235-596094158f48}, !- Name
  {6abdaf02-1b9e-465d-b312-3918827e7c45}, !- Source Object
  3,                                      !- Outlet Port
  {7d8fa09d-3553-4530-9787-d14791129647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71ab73b-7f17-4c0b-b567-748cfc0f67b9}, !- Handle
  {01614b20-aaa0-476f-a410-a0b6ff3b3643}, !- Name
  {7d8fa09d-3553-4530-9787-d14791129647}, !- Source Object
  3,                                      !- Outlet Port
  {5dff2835-90a4-43f4-9f7b-62e2a9a71f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cdbfcc0-10b8-40ec-b588-87a1d3d6ccd0}, !- Handle
  {143c21da-ee88-4386-9647-0a8a2043570e}, !- Name
  {5dff2835-90a4-43f4-9f7b-62e2a9a71f9e}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eaa9905e-062e-4201-8551-01911a2082b0}, !- Handle
  Water Use Connections 40,               !- Name
  {cf03f633-4702-42fb-8107-9ccd56635b17}, !- Inlet Node Name
  {29a91e3a-f22f-4574-b145-1c210405d913}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27dc7a2e-4341-4c03-97f6-1629095f2986}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f88df907-56d6-4094-8cbb-feb4fd3d590f}, !- Handle
  Guestroom415_418 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {2906ce05-181d-4ef1-ad11-5de8c77bc248}, !- Target Temperature Schedule Name
  {eb39a5f4-a7d2-4c43-b69b-910ba4171e32}, !- Sensible Fraction Schedule Name
  {e601b9e6-b705-470b-8d4e-5a47ec880642}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb39a5f4-a7d2-4c43-b69b-910ba4171e32}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b34fc96-c0ae-41d8-b702-bd22eb6cab90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b34fc96-c0ae-41d8-b702-bd22eb6cab90}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e601b9e6-b705-470b-8d4e-5a47ec880642}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {21ac6de6-2126-4b7a-b8f7-ae197fae3b8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21ac6de6-2126-4b7a-b8f7-ae197fae3b8a}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2906ce05-181d-4ef1-ad11-5de8c77bc248}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1b26e2e-bb3d-40d1-9283-364499273769}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1b26e2e-bb3d-40d1-9283-364499273769}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {27dc7a2e-4341-4c03-97f6-1629095f2986}, !- Handle
  Guestroom415_418 Service Water Use 0.27gal/min, !- Name
  {f88df907-56d6-4094-8cbb-feb4fd3d590f}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {580028f7-689b-4867-8229-9cf93e4c6caf}, !- Handle
  Node 837,                               !- Name
  {c67d42b0-82c3-4a33-904a-6c3d02171008}, !- Inlet Port
  {cf03f633-4702-42fb-8107-9ccd56635b17}; !- Outlet Port

OS:Connection,
  {c67d42b0-82c3-4a33-904a-6c3d02171008}, !- Handle
  {f2a06340-88b2-40a9-aa53-d38805c2fa76}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  43,                                     !- Outlet Port
  {580028f7-689b-4867-8229-9cf93e4c6caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06b98e9c-bd15-4e45-b3e3-444d733dcf5a}, !- Handle
  Node 838,                               !- Name
  {29a91e3a-f22f-4574-b145-1c210405d913}, !- Inlet Port
  {6642ba86-7f6d-43e5-8efd-1b9aaf80a62c}; !- Outlet Port

OS:Connection,
  {cf03f633-4702-42fb-8107-9ccd56635b17}, !- Handle
  {3b2b3109-8cff-4ca0-9046-dca3666650a7}, !- Name
  {580028f7-689b-4867-8229-9cf93e4c6caf}, !- Source Object
  3,                                      !- Outlet Port
  {eaa9905e-062e-4201-8551-01911a2082b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a91e3a-f22f-4574-b145-1c210405d913}, !- Handle
  {17f6b338-2624-4754-98e2-67994a14c797}, !- Name
  {eaa9905e-062e-4201-8551-01911a2082b0}, !- Source Object
  3,                                      !- Outlet Port
  {06b98e9c-bd15-4e45-b3e3-444d733dcf5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6642ba86-7f6d-43e5-8efd-1b9aaf80a62c}, !- Handle
  {79ad270a-2e48-460a-a659-534f77cd691a}, !- Name
  {06b98e9c-bd15-4e45-b3e3-444d733dcf5a}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f2b967f-9ab9-4946-bcab-0e48e9df5910}, !- Handle
  Water Use Connections 41,               !- Name
  {ca522cd2-d84d-4e3d-a6e5-68808441e5a7}, !- Inlet Node Name
  {21169f14-76ea-4778-840e-25dcd8c62487}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {051e6209-aca5-4229-87ea-268a620370d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc83995f-0b31-4d38-880a-33d5f8857663}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {6ece78fa-1c70-41d1-bf3b-ed563c1bd54a}, !- Target Temperature Schedule Name
  {acc13818-6ef1-4534-9e72-d610cfe77d70}, !- Sensible Fraction Schedule Name
  {58884175-6959-47d6-aa4e-e98d1422c4b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {acc13818-6ef1-4534-9e72-d610cfe77d70}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5200b54-0cc3-403f-9860-f18026687da4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5200b54-0cc3-403f-9860-f18026687da4}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58884175-6959-47d6-aa4e-e98d1422c4b7}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aeb618c0-2ced-4190-9139-794d60106f1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeb618c0-2ced-4190-9139-794d60106f1a}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ece78fa-1c70-41d1-bf3b-ed563c1bd54a}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97048108-38a0-4fbc-8ba9-80697c3b7396}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97048108-38a0-4fbc-8ba9-80697c3b7396}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {051e6209-aca5-4229-87ea-268a620370d6}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {fc83995f-0b31-4d38-880a-33d5f8857663}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1646b443-c376-4e2e-8cae-4ed47ea28ac8}, !- Handle
  Node 839,                               !- Name
  {19cb7e8c-4f80-49cb-9b0c-54efaa60a37c}, !- Inlet Port
  {ca522cd2-d84d-4e3d-a6e5-68808441e5a7}; !- Outlet Port

OS:Connection,
  {19cb7e8c-4f80-49cb-9b0c-54efaa60a37c}, !- Handle
  {4cdc2b01-f958-4a0d-9ad1-de8edd6f5ceb}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  44,                                     !- Outlet Port
  {1646b443-c376-4e2e-8cae-4ed47ea28ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63ca68e1-bb4a-4d7d-a99d-a40185dc6c6e}, !- Handle
  Node 840,                               !- Name
  {21169f14-76ea-4778-840e-25dcd8c62487}, !- Inlet Port
  {313cb1be-35ca-4464-a54a-d726847d18d7}; !- Outlet Port

OS:Connection,
  {ca522cd2-d84d-4e3d-a6e5-68808441e5a7}, !- Handle
  {3ca6e187-1c74-4ef0-8571-34294a1030b1}, !- Name
  {1646b443-c376-4e2e-8cae-4ed47ea28ac8}, !- Source Object
  3,                                      !- Outlet Port
  {6f2b967f-9ab9-4946-bcab-0e48e9df5910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21169f14-76ea-4778-840e-25dcd8c62487}, !- Handle
  {be365322-8d1c-48b0-8cf5-afb9ae00d540}, !- Name
  {6f2b967f-9ab9-4946-bcab-0e48e9df5910}, !- Source Object
  3,                                      !- Outlet Port
  {63ca68e1-bb4a-4d7d-a99d-a40185dc6c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313cb1be-35ca-4464-a54a-d726847d18d7}, !- Handle
  {b5ef0b36-bbc2-413c-9140-e7a339c1a4c0}, !- Name
  {63ca68e1-bb4a-4d7d-a99d-a40185dc6c6e}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c4994ecf-96d4-475a-a5ca-2e4ebafba62b}, !- Handle
  Water Use Connections 42,               !- Name
  {f18bf6a4-dedd-4fbf-838c-e58dff5e2548}, !- Inlet Node Name
  {33724094-b688-41cf-80a0-67dab9232599}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3cc81fe2-0383-45f2-987a-b48608d467d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d4d6be2-ea97-4c8c-b300-dbdc672372ac}, !- Handle
  Guestroom420_423 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {c29fa09c-7124-461a-95ba-4d4ee6e8b6fd}, !- Target Temperature Schedule Name
  {0d986218-b575-485f-bf28-fa7c927e5431}, !- Sensible Fraction Schedule Name
  {fd787aad-47e9-4171-bc5e-c46d1ccd72dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d986218-b575-485f-bf28-fa7c927e5431}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {18965d00-fbb3-4fcc-a0fd-d0be7fecae8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18965d00-fbb3-4fcc-a0fd-d0be7fecae8a}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd787aad-47e9-4171-bc5e-c46d1ccd72dd}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72561765-4c78-4d67-8cb9-4a383e45232a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72561765-4c78-4d67-8cb9-4a383e45232a}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c29fa09c-7124-461a-95ba-4d4ee6e8b6fd}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aeaf4db3-dd7b-468a-86df-44a55ba6891d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeaf4db3-dd7b-468a-86df-44a55ba6891d}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3cc81fe2-0383-45f2-987a-b48608d467d4}, !- Handle
  Guestroom420_423 Service Water Use 0.27gal/min, !- Name
  {3d4d6be2-ea97-4c8c-b300-dbdc672372ac}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f2b7342-92e6-4713-be9c-2b21e6377e6f}, !- Handle
  Node 841,                               !- Name
  {dc9299cd-2468-4ebe-a6b4-2ea52b7e663d}, !- Inlet Port
  {f18bf6a4-dedd-4fbf-838c-e58dff5e2548}; !- Outlet Port

OS:Connection,
  {dc9299cd-2468-4ebe-a6b4-2ea52b7e663d}, !- Handle
  {87ce6d66-42cf-4206-994b-f74ff85512d8}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  45,                                     !- Outlet Port
  {2f2b7342-92e6-4713-be9c-2b21e6377e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d65364b-29a6-4fe2-b9fd-d93db809d0e4}, !- Handle
  Node 842,                               !- Name
  {33724094-b688-41cf-80a0-67dab9232599}, !- Inlet Port
  {37de3fcc-5f04-43f0-aefc-4e5df6c9036f}; !- Outlet Port

OS:Connection,
  {f18bf6a4-dedd-4fbf-838c-e58dff5e2548}, !- Handle
  {a1b1d8b7-34b9-437b-9332-ab4a1a3e173a}, !- Name
  {2f2b7342-92e6-4713-be9c-2b21e6377e6f}, !- Source Object
  3,                                      !- Outlet Port
  {c4994ecf-96d4-475a-a5ca-2e4ebafba62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33724094-b688-41cf-80a0-67dab9232599}, !- Handle
  {587a788d-b967-4268-93b4-1a29e90804af}, !- Name
  {c4994ecf-96d4-475a-a5ca-2e4ebafba62b}, !- Source Object
  3,                                      !- Outlet Port
  {4d65364b-29a6-4fe2-b9fd-d93db809d0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37de3fcc-5f04-43f0-aefc-4e5df6c9036f}, !- Handle
  {87e06332-ee0a-4d91-a360-36f3038a2e12}, !- Name
  {4d65364b-29a6-4fe2-b9fd-d93db809d0e4}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a6c8f263-17d1-4f2e-8c3d-3586817b2457}, !- Handle
  Water Use Connections 43,               !- Name
  {be61eee8-0c49-4f35-9940-f0cb8fb738e5}, !- Inlet Node Name
  {30f672d1-15ab-43b1-a6d7-42b0d4862656}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d1a78877-32fa-4880-bcf5-7a9930b89260}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d90da5c3-46a6-474d-b961-936e05efe74e}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {7d77c30d-b12e-41f2-b095-5e15bce2ea95}, !- Target Temperature Schedule Name
  {42e73107-ca30-43ac-8835-88878af619cf}, !- Sensible Fraction Schedule Name
  {5a2a8293-4bca-462d-bb01-f3068d3dc18a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {42e73107-ca30-43ac-8835-88878af619cf}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {442661e3-51be-4d8f-ae23-915111f9000d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {442661e3-51be-4d8f-ae23-915111f9000d}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a2a8293-4bca-462d-bb01-f3068d3dc18a}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {24ccfc51-73de-4fd0-8fe1-1ec934415647}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24ccfc51-73de-4fd0-8fe1-1ec934415647}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d77c30d-b12e-41f2-b095-5e15bce2ea95}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {abb85ed3-3faf-49c9-89f9-27ccd2554ba1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb85ed3-3faf-49c9-89f9-27ccd2554ba1}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d1a78877-32fa-4880-bcf5-7a9930b89260}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {d90da5c3-46a6-474d-b961-936e05efe74e}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {cbab6524-691f-4237-ae21-7182e2b01468}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d18c0df2-de11-43a5-b456-b5404cada7a6}, !- Handle
  Node 843,                               !- Name
  {3003416d-20d2-4fb0-8094-144d18672751}, !- Inlet Port
  {be61eee8-0c49-4f35-9940-f0cb8fb738e5}; !- Outlet Port

OS:Connection,
  {3003416d-20d2-4fb0-8094-144d18672751}, !- Handle
  {40183b80-f05a-430b-8651-958c7c9b93c3}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  46,                                     !- Outlet Port
  {d18c0df2-de11-43a5-b456-b5404cada7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {446bd6e4-affb-4fd9-98f2-85ebc3d5ef05}, !- Handle
  Node 844,                               !- Name
  {30f672d1-15ab-43b1-a6d7-42b0d4862656}, !- Inlet Port
  {72bfb76b-90ab-4201-bdc4-7a1d7932335e}; !- Outlet Port

OS:Connection,
  {be61eee8-0c49-4f35-9940-f0cb8fb738e5}, !- Handle
  {50d73c5d-ed74-4870-b356-02676e9127b4}, !- Name
  {d18c0df2-de11-43a5-b456-b5404cada7a6}, !- Source Object
  3,                                      !- Outlet Port
  {a6c8f263-17d1-4f2e-8c3d-3586817b2457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f672d1-15ab-43b1-a6d7-42b0d4862656}, !- Handle
  {87251597-b6a1-436f-8362-336b6d6df1df}, !- Name
  {a6c8f263-17d1-4f2e-8c3d-3586817b2457}, !- Source Object
  3,                                      !- Outlet Port
  {446bd6e4-affb-4fd9-98f2-85ebc3d5ef05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bfb76b-90ab-4201-bdc4-7a1d7932335e}, !- Handle
  {49a6c3aa-d673-4ac7-9120-935f8e16c1f3}, !- Name
  {446bd6e4-affb-4fd9-98f2-85ebc3d5ef05}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {842741d9-8440-49fe-ac93-64e25278a1fd}, !- Handle
  Water Use Connections 44,               !- Name
  {1f079dc9-cc40-406d-8b90-daaf43d9e95c}, !- Inlet Node Name
  {8367b35c-6215-4739-8124-007819641a9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1aa32841-259b-47ff-afc1-d2880f99f2b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {134f4ad4-0660-4bdf-8205-f2fb862a0847}, !- Handle
  Laundryroomflr1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.57974460687614e-06,                   !- Peak Flow Rate {m3/s}
  {50789f92-5754-4d99-9d17-fc61d2830358}, !- Target Temperature Schedule Name
  {5252b95d-df9d-4450-8eb1-2289105f23de}, !- Sensible Fraction Schedule Name
  {40bf0f6d-e98e-4bb4-852c-e2209c573a23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5252b95d-df9d-4450-8eb1-2289105f23de}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0f70b53-1f6e-4aa3-9390-186660088938}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0f70b53-1f6e-4aa3-9390-186660088938}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40bf0f6d-e98e-4bb4-852c-e2209c573a23}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {100ebf4d-658a-49ad-b4f5-7b12648862b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {100ebf4d-658a-49ad-b4f5-7b12648862b1}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {50789f92-5754-4d99-9d17-fc61d2830358}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40293bac-1253-4683-a5ec-20ffc6f18bc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40293bac-1253-4683-a5ec-20ffc6f18bc2}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1aa32841-259b-47ff-afc1-d2880f99f2b8}, !- Handle
  Laundryroomflr1 Service Water Use 0.03gal/min, !- Name
  {134f4ad4-0660-4bdf-8205-f2fb862a0847}, !- Water Use Equipment Definition Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a3c0833-f376-46c5-9d85-3f9e41ae12dc}, !- Handle
  Node 845,                               !- Name
  {7590ddbf-5668-4f24-b3ff-0f8716afbad4}, !- Inlet Port
  {1f079dc9-cc40-406d-8b90-daaf43d9e95c}; !- Outlet Port

OS:Connection,
  {7590ddbf-5668-4f24-b3ff-0f8716afbad4}, !- Handle
  {a87a5125-c3fe-4e67-acf8-01ace6782e2d}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  47,                                     !- Outlet Port
  {6a3c0833-f376-46c5-9d85-3f9e41ae12dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96e23414-7741-4acd-adda-5f3fdffe6b1b}, !- Handle
  Node 846,                               !- Name
  {8367b35c-6215-4739-8124-007819641a9a}, !- Inlet Port
  {5d371f01-e71d-470e-858d-e5bb705e4a61}; !- Outlet Port

OS:Connection,
  {1f079dc9-cc40-406d-8b90-daaf43d9e95c}, !- Handle
  {d30dc61c-3bbf-4edb-a284-e1601f68e958}, !- Name
  {6a3c0833-f376-46c5-9d85-3f9e41ae12dc}, !- Source Object
  3,                                      !- Outlet Port
  {842741d9-8440-49fe-ac93-64e25278a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8367b35c-6215-4739-8124-007819641a9a}, !- Handle
  {b55fd289-eb9c-4d13-a52f-30b55308def0}, !- Name
  {842741d9-8440-49fe-ac93-64e25278a1fd}, !- Source Object
  3,                                      !- Outlet Port
  {96e23414-7741-4acd-adda-5f3fdffe6b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d371f01-e71d-470e-858d-e5bb705e4a61}, !- Handle
  {211a35f8-5d97-4941-9e92-44f73c0b9e96}, !- Name
  {96e23414-7741-4acd-adda-5f3fdffe6b1b}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {858ba79f-4481-4dae-87fc-971ecec03b78}, !- Handle
  Water Use Connections 45,               !- Name
  {c63bd590-8c74-4e5b-b7fb-000cb246705a}, !- Inlet Node Name
  {4ed3c1d1-1710-4a92-9ee1-91c129c2ab37}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09cb8a3a-1ad3-4fd9-ac0f-b75b0c7db304}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dede4052-a89f-4f67-b30c-166ff78d899b}, !- Handle
  Meetingroomflr1 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.89481370151532e-06,                   !- Peak Flow Rate {m3/s}
  {198e0c86-bbc1-44c1-8bc4-1b8579e54779}, !- Target Temperature Schedule Name
  {4d1c65f4-6860-42c0-90e2-fdc734a65392}, !- Sensible Fraction Schedule Name
  {88476900-1cea-4122-ae90-6ece338ea3a1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d1c65f4-6860-42c0-90e2-fdc734a65392}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe317815-b4c7-4431-be7f-905bb4868908}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe317815-b4c7-4431-be7f-905bb4868908}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88476900-1cea-4122-ae90-6ece338ea3a1}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e43d3e1-742f-4d2e-b1d0-c22e19d5611e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e43d3e1-742f-4d2e-b1d0-c22e19d5611e}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {198e0c86-bbc1-44c1-8bc4-1b8579e54779}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7424c8f6-87b7-4933-ba4d-ff62a742d0fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7424c8f6-87b7-4933-ba4d-ff62a742d0fb}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {09cb8a3a-1ad3-4fd9-ac0f-b75b0c7db304}, !- Handle
  Meetingroomflr1 Service Water Use 0.06gal/min, !- Name
  {dede4052-a89f-4f67-b30c-166ff78d899b}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {d73449e8-6d31-4a6d-b416-2945ef547c40}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d73449e8-6d31-4a6d-b416-2945ef547c40}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {40bf1c17-0e49-4ad0-a0a5-5a6d1bfd49a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40bf1c17-0e49-4ad0-a0a5-5a6d1bfd49a4}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {7223e470-09fc-45c7-9582-067300d062a1}, !- Handle
  Schedule Rule 107,                      !- Name
  {d73449e8-6d31-4a6d-b416-2945ef547c40}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dade854f-77d0-4c66-9376-7ea866eda4c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dade854f-77d0-4c66-9376-7ea866eda4c5}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {334b7de9-f05e-44c3-afeb-6b01d0fea5ce}, !- Handle
  Schedule Rule 108,                      !- Name
  {d73449e8-6d31-4a6d-b416-2945ef547c40}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d8a048b-37a3-4d2f-bc7f-cea00c85f3ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d8a048b-37a3-4d2f-bc7f-cea00c85f3ee}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b3c49ab2-3bc3-487b-88b3-ff31ea7246b6}, !- Handle
  Schedule Rule 109,                      !- Name
  {d73449e8-6d31-4a6d-b416-2945ef547c40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54bc3182-e98e-4ff7-b74c-d7abd510c266}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54bc3182-e98e-4ff7-b74c-d7abd510c266}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {d993b7f7-90e7-4fbd-bc97-674b15da8d73}, !- Handle
  Node 847,                               !- Name
  {9725ef8c-7d2a-4b49-844f-17567041fde7}, !- Inlet Port
  {c63bd590-8c74-4e5b-b7fb-000cb246705a}; !- Outlet Port

OS:Connection,
  {9725ef8c-7d2a-4b49-844f-17567041fde7}, !- Handle
  {de8bb27f-adf6-4dad-9e3f-ca3752c7d967}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  48,                                     !- Outlet Port
  {d993b7f7-90e7-4fbd-bc97-674b15da8d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb01c923-b2c3-4c99-9a9c-6ba3840170b6}, !- Handle
  Node 848,                               !- Name
  {4ed3c1d1-1710-4a92-9ee1-91c129c2ab37}, !- Inlet Port
  {2fb9de47-a411-4c67-9353-a9674ccb6748}; !- Outlet Port

OS:Connection,
  {c63bd590-8c74-4e5b-b7fb-000cb246705a}, !- Handle
  {0ee74a89-c9b9-4486-add1-6233803b48c5}, !- Name
  {d993b7f7-90e7-4fbd-bc97-674b15da8d73}, !- Source Object
  3,                                      !- Outlet Port
  {858ba79f-4481-4dae-87fc-971ecec03b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed3c1d1-1710-4a92-9ee1-91c129c2ab37}, !- Handle
  {78f14a11-2905-4546-8a0a-c756c609466a}, !- Name
  {858ba79f-4481-4dae-87fc-971ecec03b78}, !- Source Object
  3,                                      !- Outlet Port
  {bb01c923-b2c3-4c99-9a9c-6ba3840170b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb9de47-a411-4c67-9353-a9674ccb6748}, !- Handle
  {b952aca4-e9e1-48c5-96de-f68abf621f27}, !- Name
  {bb01c923-b2c3-4c99-9a9c-6ba3840170b6}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {654f4bf6-acb2-4447-90f3-3871b052e2b6}, !- Handle
  Water Use Connections 46,               !- Name
  {2cf8288e-776e-4409-8160-9de6a2b27848}, !- Inlet Node Name
  {3ee9f213-e204-4bae-a750-41c9f7651e6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e00ea42-805d-46cf-aa40-b772700bba84}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff91ddba-4523-4828-abb0-92b8ed1bbbdc}, !- Handle
  Rearstorageflr1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787407158e-07,                   !- Peak Flow Rate {m3/s}
  {a3a2ec10-367b-4509-a11c-f4bb5b7abfa2}, !- Target Temperature Schedule Name
  {909d4286-7bfb-4eb3-a49a-cea5aedb43d4}, !- Sensible Fraction Schedule Name
  {c6c35f68-4a67-49ad-b40f-3ee7a175060f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {909d4286-7bfb-4eb3-a49a-cea5aedb43d4}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7274e19-139a-49ba-b02f-7e1d5b8ab5f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7274e19-139a-49ba-b02f-7e1d5b8ab5f2}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6c35f68-4a67-49ad-b40f-3ee7a175060f}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b8cb5166-f9d5-4934-b9a2-5b6aec01440d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8cb5166-f9d5-4934-b9a2-5b6aec01440d}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3a2ec10-367b-4509-a11c-f4bb5b7abfa2}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {755d95b1-d24d-46dd-8303-4dfb1855f0b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {755d95b1-d24d-46dd-8303-4dfb1855f0b6}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e00ea42-805d-46cf-aa40-b772700bba84}, !- Handle
  Rearstorageflr1 Service Water Use 0.01gal/min, !- Name
  {ff91ddba-4523-4828-abb0-92b8ed1bbbdc}, !- Water Use Equipment Definition Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c27ef2fd-3261-4d02-a00a-333e390e177f}, !- Handle
  Node 849,                               !- Name
  {ccde8ad2-294b-444c-90d8-1431f91793ec}, !- Inlet Port
  {2cf8288e-776e-4409-8160-9de6a2b27848}; !- Outlet Port

OS:Connection,
  {ccde8ad2-294b-444c-90d8-1431f91793ec}, !- Handle
  {0f88639b-832f-43ca-aa10-b73da685fa15}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  49,                                     !- Outlet Port
  {c27ef2fd-3261-4d02-a00a-333e390e177f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e10032a-74cf-48b2-92ee-5cbc8dfd5fd2}, !- Handle
  Node 850,                               !- Name
  {3ee9f213-e204-4bae-a750-41c9f7651e6d}, !- Inlet Port
  {a7cf8364-44e9-472f-9088-6bf7d5b59b47}; !- Outlet Port

OS:Connection,
  {2cf8288e-776e-4409-8160-9de6a2b27848}, !- Handle
  {5342f635-e9da-4a1f-96b1-383637e46779}, !- Name
  {c27ef2fd-3261-4d02-a00a-333e390e177f}, !- Source Object
  3,                                      !- Outlet Port
  {654f4bf6-acb2-4447-90f3-3871b052e2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee9f213-e204-4bae-a750-41c9f7651e6d}, !- Handle
  {ebe8c1af-2814-4bf1-a0a9-98843f4f4128}, !- Name
  {654f4bf6-acb2-4447-90f3-3871b052e2b6}, !- Source Object
  3,                                      !- Outlet Port
  {0e10032a-74cf-48b2-92ee-5cbc8dfd5fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cf8364-44e9-472f-9088-6bf7d5b59b47}, !- Handle
  {ff0436e3-262a-4989-b570-b90a6eef0404}, !- Name
  {0e10032a-74cf-48b2-92ee-5cbc8dfd5fd2}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a3ed3686-80a9-49f1-a9bb-b54a7a426ba4}, !- Handle
  Water Use Connections 47,               !- Name
  {2d423105-37a7-49c8-bfbe-b194dfc32fe8}, !- Inlet Node Name
  {07fed360-0237-4c41-a6ea-4a50ae901027}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a4b8e2d-e824-46d2-8cd8-244b79fb8ad6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fe0754e-ef9a-40df-ae24-dd37a6e13a0b}, !- Handle
  Rearstorageflr2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {957e1dba-6f83-4569-895a-f82b164a3bb6}, !- Target Temperature Schedule Name
  {ea28b09b-b7f7-4a63-a0e8-daa91054846e}, !- Sensible Fraction Schedule Name
  {8184f36e-3108-4be6-a6dc-023dfdec4c80}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ea28b09b-b7f7-4a63-a0e8-daa91054846e}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b86eaa0-c671-40bb-ace3-b2e72b7535b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b86eaa0-c671-40bb-ace3-b2e72b7535b8}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8184f36e-3108-4be6-a6dc-023dfdec4c80}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09505584-7dc5-4ed5-a2c7-f3bd833d1081}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09505584-7dc5-4ed5-a2c7-f3bd833d1081}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {957e1dba-6f83-4569-895a-f82b164a3bb6}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2e36d754-163e-4ce8-aa16-5cab7691b9fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e36d754-163e-4ce8-aa16-5cab7691b9fc}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a4b8e2d-e824-46d2-8cd8-244b79fb8ad6}, !- Handle
  Rearstorageflr2 Service Water Use 0.01gal/min, !- Name
  {8fe0754e-ef9a-40df-ae24-dd37a6e13a0b}, !- Water Use Equipment Definition Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {65d31fb9-8b02-409a-818f-09ea818494c5}, !- Handle
  Node 851,                               !- Name
  {26505aca-bae5-4123-9fcb-65c6a67de3e7}, !- Inlet Port
  {2d423105-37a7-49c8-bfbe-b194dfc32fe8}; !- Outlet Port

OS:Connection,
  {26505aca-bae5-4123-9fcb-65c6a67de3e7}, !- Handle
  {246e04ea-bf3d-4872-b60c-0b572cbe9eed}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  50,                                     !- Outlet Port
  {65d31fb9-8b02-409a-818f-09ea818494c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73afadb5-e0ff-41c2-9b0c-8f33e27abdd0}, !- Handle
  Node 852,                               !- Name
  {07fed360-0237-4c41-a6ea-4a50ae901027}, !- Inlet Port
  {77418f8f-08e0-4d03-b844-9f8c6e7cfc05}; !- Outlet Port

OS:Connection,
  {2d423105-37a7-49c8-bfbe-b194dfc32fe8}, !- Handle
  {78338390-693d-4f0a-8942-6e04fc850734}, !- Name
  {65d31fb9-8b02-409a-818f-09ea818494c5}, !- Source Object
  3,                                      !- Outlet Port
  {a3ed3686-80a9-49f1-a9bb-b54a7a426ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07fed360-0237-4c41-a6ea-4a50ae901027}, !- Handle
  {88d347e0-e7c1-40f4-9e24-c40061953d30}, !- Name
  {a3ed3686-80a9-49f1-a9bb-b54a7a426ba4}, !- Source Object
  3,                                      !- Outlet Port
  {73afadb5-e0ff-41c2-9b0c-8f33e27abdd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77418f8f-08e0-4d03-b844-9f8c6e7cfc05}, !- Handle
  {14400663-2041-4c52-a777-fb33aec25c0c}, !- Name
  {73afadb5-e0ff-41c2-9b0c-8f33e27abdd0}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {abc711a7-eec0-43e1-bc83-bbb9f9422280}, !- Handle
  Water Use Connections 48,               !- Name
  {deade695-7632-440f-8ce1-d79e511a53c6}, !- Inlet Node Name
  {8f94af1a-783f-4c71-b32b-0e081f5ea2b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c17b3c83-7b8a-4cbb-9600-a04280ca9865}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e23a9b60-399c-41f0-8e12-55fdcff603b7}, !- Handle
  Rearstorageflr3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {a8057bf7-5ee3-4b57-8af0-339db33c2430}, !- Target Temperature Schedule Name
  {608c37c2-3112-4ef3-8d64-6ebf17519ba9}, !- Sensible Fraction Schedule Name
  {239283df-7171-4ee4-afea-353929680f5f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {608c37c2-3112-4ef3-8d64-6ebf17519ba9}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {682ef3a7-dd41-4a4f-93c2-d037a43a2c76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {682ef3a7-dd41-4a4f-93c2-d037a43a2c76}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {239283df-7171-4ee4-afea-353929680f5f}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd69a75d-186d-41b1-9bd7-47b25da8ec43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd69a75d-186d-41b1-9bd7-47b25da8ec43}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8057bf7-5ee3-4b57-8af0-339db33c2430}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f267e75f-f3cc-42e9-a256-430649f837b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f267e75f-f3cc-42e9-a256-430649f837b7}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c17b3c83-7b8a-4cbb-9600-a04280ca9865}, !- Handle
  Rearstorageflr3 Service Water Use 0.01gal/min, !- Name
  {e23a9b60-399c-41f0-8e12-55fdcff603b7}, !- Water Use Equipment Definition Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {253dcb92-4c4f-4f8d-a899-c1cf74ba7e38}, !- Handle
  Node 853,                               !- Name
  {1ffa6ed3-d77b-4968-9ec4-6b3f4755ff1a}, !- Inlet Port
  {deade695-7632-440f-8ce1-d79e511a53c6}; !- Outlet Port

OS:Connection,
  {1ffa6ed3-d77b-4968-9ec4-6b3f4755ff1a}, !- Handle
  {193f06b8-5239-4c81-a4e4-a3fc2284ae73}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  51,                                     !- Outlet Port
  {253dcb92-4c4f-4f8d-a899-c1cf74ba7e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e52aa607-d7b5-4aef-9f31-6298f0ecf266}, !- Handle
  Node 854,                               !- Name
  {8f94af1a-783f-4c71-b32b-0e081f5ea2b2}, !- Inlet Port
  {b8bb0ebd-feb1-4a7b-9aea-5b0174e88d24}; !- Outlet Port

OS:Connection,
  {deade695-7632-440f-8ce1-d79e511a53c6}, !- Handle
  {d97328b8-ff1e-4220-8461-874469a9d89f}, !- Name
  {253dcb92-4c4f-4f8d-a899-c1cf74ba7e38}, !- Source Object
  3,                                      !- Outlet Port
  {abc711a7-eec0-43e1-bc83-bbb9f9422280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f94af1a-783f-4c71-b32b-0e081f5ea2b2}, !- Handle
  {bd2b2af7-ccb9-4c9b-9b5c-bd912315ea69}, !- Name
  {abc711a7-eec0-43e1-bc83-bbb9f9422280}, !- Source Object
  3,                                      !- Outlet Port
  {e52aa607-d7b5-4aef-9f31-6298f0ecf266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bb0ebd-feb1-4a7b-9aea-5b0174e88d24}, !- Handle
  {db2a493d-054c-4741-aa78-8b10683a6887}, !- Name
  {e52aa607-d7b5-4aef-9f31-6298f0ecf266}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b02fa228-1a4a-4bf3-8202-77f73471e883}, !- Handle
  Water Use Connections 49,               !- Name
  {7a0ddb25-bac6-4862-9e06-18d5ac74f6da}, !- Inlet Node Name
  {0b5e265c-c5fb-4dea-973f-2dcfc30c713a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98d5dbc1-adc7-4e85-b115-7651f18f79a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12f796f9-3585-4296-af53-6f00aa3c851f}, !- Handle
  Rearstorageflr4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {e41d3a27-77bf-47c0-b736-cc6f2213efd1}, !- Target Temperature Schedule Name
  {143aed7d-e142-4e99-a6e1-907ff66b9024}, !- Sensible Fraction Schedule Name
  {7c8b99e8-faa1-45d5-9cf8-523580f6b39b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {143aed7d-e142-4e99-a6e1-907ff66b9024}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d634cba-b212-45f6-8754-3777ad094525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d634cba-b212-45f6-8754-3777ad094525}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c8b99e8-faa1-45d5-9cf8-523580f6b39b}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {58f2d116-40d3-4439-8fd7-56b8a509ef53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58f2d116-40d3-4439-8fd7-56b8a509ef53}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e41d3a27-77bf-47c0-b736-cc6f2213efd1}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1f5bc14f-ab26-4761-96f0-084b3f98238d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f5bc14f-ab26-4761-96f0-084b3f98238d}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {98d5dbc1-adc7-4e85-b115-7651f18f79a9}, !- Handle
  Rearstorageflr4 Service Water Use 0.01gal/min, !- Name
  {12f796f9-3585-4296-af53-6f00aa3c851f}, !- Water Use Equipment Definition Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  {aa9a2973-9f34-48d8-beda-1ad9a6820cf6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d856946-e93d-43e8-ac95-7a3c2473d6ce}, !- Handle
  Node 855,                               !- Name
  {f9e0c51e-d054-4fe1-a395-34d56f99dd3b}, !- Inlet Port
  {7a0ddb25-bac6-4862-9e06-18d5ac74f6da}; !- Outlet Port

OS:Connection,
  {f9e0c51e-d054-4fe1-a395-34d56f99dd3b}, !- Handle
  {96ff450c-b524-41d1-975e-0a950a785e04}, !- Name
  {9d603f12-f326-40f3-b671-ee8be36a7698}, !- Source Object
  52,                                     !- Outlet Port
  {4d856946-e93d-43e8-ac95-7a3c2473d6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {224e8d53-6fde-4568-a95a-7395111a8fde}, !- Handle
  Node 856,                               !- Name
  {0b5e265c-c5fb-4dea-973f-2dcfc30c713a}, !- Inlet Port
  {f7681d3e-ae9a-4c9d-a8d8-78f1bfafac9c}; !- Outlet Port

OS:Connection,
  {7a0ddb25-bac6-4862-9e06-18d5ac74f6da}, !- Handle
  {6416bd4a-c306-49a7-9749-c27483fa6883}, !- Name
  {4d856946-e93d-43e8-ac95-7a3c2473d6ce}, !- Source Object
  3,                                      !- Outlet Port
  {b02fa228-1a4a-4bf3-8202-77f73471e883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5e265c-c5fb-4dea-973f-2dcfc30c713a}, !- Handle
  {a792b11b-17ed-4199-8dcf-dcca7123005b}, !- Name
  {b02fa228-1a4a-4bf3-8202-77f73471e883}, !- Source Object
  3,                                      !- Outlet Port
  {224e8d53-6fde-4568-a95a-7395111a8fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7681d3e-ae9a-4c9d-a8d8-78f1bfafac9c}, !- Handle
  {24ad4715-3394-4d0c-9956-b985099fffc6}, !- Name
  {224e8d53-6fde-4568-a95a-7395111a8fde}, !- Source Object
  3,                                      !- Outlet Port
  {9974f7ee-1c6a-42c6-9fd4-7109b266bd61}, !- Target Object
  52;                                     !- Inlet Port

OS:Sizing:Parameters,
  {39069a2f-a5e3-492c-a78a-2506985d647f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {c35e6c8c-637e-48ab-8993-f057b05dfc7b}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {157438f9-d5f2-453b-a425-2063a1f6cb3c}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {c7484527-ea11-4ae9-ad1a-4d765f1ef2d7}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {1f460b59-7946-43c4-b11d-bfff40e7d215}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f460b59-7946-43c4-b11d-bfff40e7d215}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {71da0a1f-e5b5-4899-b34d-0fae004337c1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c0f7d2d2-b69b-444f-ae66-60123f572c5b}, !- Control Zone or Zone List Name
  {068b03f5-6107-499a-b7c9-61ea0cc278b7}, !- Cooling Control Zone or Zone List Name
  {3bd0b72e-ec32-45f1-bf90-cb02751face6}, !- Heating Control Zone or Zone List Name
  {542d7f5e-b1cf-4002-a836-c6a8b9a50582}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c0f7d2d2-b69b-444f-ae66-60123f572c5b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {068b03f5-6107-499a-b7c9-61ea0cc278b7}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3bd0b72e-ec32-45f1-bf90-cb02751face6}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {542d7f5e-b1cf-4002-a836-c6a8b9a50582}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {323b50db-76f7-4c44-b587-73f38fc2408f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {f02a358b-255a-4eca-911c-2be1fc1d7115}, !- Default Day Schedule Name
  {d963a6bb-2e9a-459b-8635-ce302ec69943}, !- Summer Design Day Schedule Name
  {90314c70-47b9-4df1-96a6-37d007658c36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f02a358b-255a-4eca-911c-2be1fc1d7115}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fecb89c3-adfd-49df-8856-9f4c09ac34f0}, !- Handle
  {323b50db-76f7-4c44-b587-73f38fc2408f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057199999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1f2dd86-a77e-491b-a2a1-eae095a2c01e}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90314c70-47b9-4df1-96a6-37d007658c36}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02107b65-db34-4c10-9ae1-e5436cee237f}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d963a6bb-2e9a-459b-8635-ce302ec69943}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2d74a9ed-415e-475c-a2c8-8195edc11fb0}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {03f30c4f-6f34-45fa-9714-f99e4271ac67}, !- Control Zone or Zone List Name
  {7597f517-3c06-4e47-8a61-fd01208e283d}, !- Cooling Control Zone or Zone List Name
  {a5bdeb0b-2d37-4870-8f53-52ea367a060a}, !- Heating Control Zone or Zone List Name
  {640ced67-dc03-4b52-91fd-108af7f5abec}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {03f30c4f-6f34-45fa-9714-f99e4271ac67}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {7597f517-3c06-4e47-8a61-fd01208e283d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a5bdeb0b-2d37-4870-8f53-52ea367a060a}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {640ced67-dc03-4b52-91fd-108af7f5abec}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b3a20edd-f25c-4ddc-b5ea-917bdd0c40bb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {f5a4133c-2771-4f9f-ae0f-5ccb831da7f4}, !- Default Day Schedule Name
  {0492ee65-4ff0-4400-8a96-d337e8379dca}, !- Summer Design Day Schedule Name
  {18b3b7ce-3850-412a-a027-a09ace097ac5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5a4133c-2771-4f9f-ae0f-5ccb831da7f4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {15057d63-95b3-4073-adb1-4bb6b17d3d38}, !- Handle
  {b3a20edd-f25c-4ddc-b5ea-917bdd0c40bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2187793574803187,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7600a307-2465-42c6-8d1b-f42f058c61d5}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18b3b7ce-3850-412a-a027-a09ace097ac5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e2c0f38-1c7c-4902-ac35-2ec82281059d}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0492ee65-4ff0-4400-8a96-d337e8379dca}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {915ddbd8-a396-4046-bf50-0715343e338d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {87265286-6297-4b8a-97a4-75e8c3cb683b}, !- Control Zone or Zone List Name
  {0daf3250-a719-4a7c-aa97-cf3580918eb0}, !- Cooling Control Zone or Zone List Name
  {bc71f68e-026a-4274-bdf2-40f73e9c4025}, !- Heating Control Zone or Zone List Name
  {9800c179-2855-4f14-b2cd-2de75e576212}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {87265286-6297-4b8a-97a4-75e8c3cb683b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {0daf3250-a719-4a7c-aa97-cf3580918eb0}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc71f68e-026a-4274-bdf2-40f73e9c4025}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9800c179-2855-4f14-b2cd-2de75e576212}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7cd13c46-f437-4a0d-9156-42bf1f2110b1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {e74976c5-cd58-4862-9759-b84cbb03e5fb}, !- Default Day Schedule Name
  {70adc2c1-6c4b-4689-a2af-2c0df08468db}, !- Summer Design Day Schedule Name
  {69a402b0-c8d9-4938-a5fb-5f8b70c329c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e74976c5-cd58-4862-9759-b84cbb03e5fb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {24e184fd-6d95-4805-9c4b-bc11901b65b7}, !- Handle
  {7cd13c46-f437-4a0d-9156-42bf1f2110b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057199999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1323809-533e-4ee4-9880-c0aff767de3b}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69a402b0-c8d9-4938-a5fb-5f8b70c329c0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5c555e7-d8fd-4c56-b05e-d7366a82ed8b}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70adc2c1-6c4b-4689-a2af-2c0df08468db}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {05ba4672-5eae-4cd3-878d-cb732a0147cf}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {69962f85-20b9-42a6-9b4e-6e29fb63764c}, !- Control Zone or Zone List Name
  {eed9a9e4-d7ad-4a76-ad48-54d026aea8c5}, !- Cooling Control Zone or Zone List Name
  {a65fbfef-6ace-4121-94bb-c9164b2051e4}, !- Heating Control Zone or Zone List Name
  {e4e1424d-8be2-41e7-ab03-d7ba70844754}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69962f85-20b9-42a6-9b4e-6e29fb63764c}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {eed9a9e4-d7ad-4a76-ad48-54d026aea8c5}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a65fbfef-6ace-4121-94bb-c9164b2051e4}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4e1424d-8be2-41e7-ab03-d7ba70844754}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6967b5ca-62a5-41a1-9b07-3a3bdfaac8f5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {d6b0a2da-599a-40c4-8f80-0f17fe357232}, !- Default Day Schedule Name
  {e9b89cbd-ebbd-438d-af61-d78697c79eff}, !- Summer Design Day Schedule Name
  {5d961e36-c25c-4025-a462-c7478eae4f3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6b0a2da-599a-40c4-8f80-0f17fe357232}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6ef201bf-7042-4928-bc86-1b7c9ef99cc3}, !- Handle
  {6967b5ca-62a5-41a1-9b07-3a3bdfaac8f5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2228800000000053,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {67e5e660-eec2-4ffd-90c0-a49e28b34273}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d961e36-c25c-4025-a462-c7478eae4f3d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29590213-6704-4d02-a11f-437e6e47d397}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9b89cbd-ebbd-438d-af61-d78697c79eff}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6ceb30d3-c343-404d-9d5a-ccab9ce7bfba}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9fe04e02-70a5-4a0b-92f4-9d46d9b7ecd1}, !- Control Zone or Zone List Name
  {2d152801-6571-4ee6-992e-f4b17e18f9e5}, !- Cooling Control Zone or Zone List Name
  {0ca7a1ba-13cc-4dcf-a1f1-6934f0ebc8ae}, !- Heating Control Zone or Zone List Name
  {77dc8174-0d75-4971-95e9-9b354028a850}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9fe04e02-70a5-4a0b-92f4-9d46d9b7ecd1}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {2d152801-6571-4ee6-992e-f4b17e18f9e5}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0ca7a1ba-13cc-4dcf-a1f1-6934f0ebc8ae}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {77dc8174-0d75-4971-95e9-9b354028a850}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {70948e53-b28a-4709-a69c-ed2c361b50d2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {60a81a12-8456-4dd7-903d-d261cb8e8722}, !- Default Day Schedule Name
  {ffbc5fad-095a-49d7-a7b3-c2e2c2516529}, !- Summer Design Day Schedule Name
  {aa2e44d5-9763-4d8a-bc25-5ac2f6a86dd1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60a81a12-8456-4dd7-903d-d261cb8e8722}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7d161fec-a0c0-4861-a9d0-55695e52a897}, !- Handle
  {70948e53-b28a-4709-a69c-ed2c361b50d2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057199999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {01737ba2-b0f3-456e-8fe6-da776a9ee701}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa2e44d5-9763-4d8a-bc25-5ac2f6a86dd1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af0d7331-0fd3-4cb6-87d1-34ae33466860}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffbc5fad-095a-49d7-a7b3-c2e2c2516529}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {04bded10-27d2-4fb4-8db3-63edf6d3e515}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c580416-272e-4d56-83a7-1c9c1d719804}, !- Control Zone or Zone List Name
  {5acafa59-48bf-4eb5-ae48-f4c37ec6cc5b}, !- Cooling Control Zone or Zone List Name
  {aa9e125c-5a6c-4b9d-b34a-829a28b48c31}, !- Heating Control Zone or Zone List Name
  {749311fb-2c7b-42fd-99e2-131c43245728}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c580416-272e-4d56-83a7-1c9c1d719804}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {5acafa59-48bf-4eb5-ae48-f4c37ec6cc5b}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aa9e125c-5a6c-4b9d-b34a-829a28b48c31}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {749311fb-2c7b-42fd-99e2-131c43245728}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0ee8b428-fc2f-4393-b871-ccfda48e5935}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {38ccb8dc-0449-4bba-8aa1-d207431cbe01}, !- Default Day Schedule Name
  {68513ba4-1a8e-45b6-9028-bd2218277b14}, !- Summer Design Day Schedule Name
  {af6e9201-58a0-4b06-a092-2974e60d4e6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38ccb8dc-0449-4bba-8aa1-d207431cbe01}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d8a0e79b-1e2e-4c12-9605-bf6848ad8b3b}, !- Handle
  {0ee8b428-fc2f-4393-b871-ccfda48e5935}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2228800000000062,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5943da60-140c-4063-9e64-30dae399475c}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af6e9201-58a0-4b06-a092-2974e60d4e6f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8443100f-59e0-47a2-9a44-9a39ed5d9ce2}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68513ba4-1a8e-45b6-9028-bd2218277b14}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {70817ab4-307a-417f-b409-8c06ddd6ab29}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e1b13f3c-0682-4049-8fbd-422aa8aa10e1}, !- Control Zone or Zone List Name
  {2f967f8f-7d22-41cc-b154-e247e62664a4}, !- Cooling Control Zone or Zone List Name
  {b28d3ad1-112c-4c0b-8c4c-22131ec59097}, !- Heating Control Zone or Zone List Name
  {4ba15c6e-dfc2-4486-9f5d-38b4038135d4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e1b13f3c-0682-4049-8fbd-422aa8aa10e1}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {2f967f8f-7d22-41cc-b154-e247e62664a4}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b28d3ad1-112c-4c0b-8c4c-22131ec59097}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4ba15c6e-dfc2-4486-9f5d-38b4038135d4}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fee1691c-a818-49c4-97d9-30ce1992948f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {8fa71cc7-cce1-4c7c-a1db-c2ae33ecfb52}, !- Default Day Schedule Name
  {d1ae5997-30c7-46c8-88dd-cde3457ded86}, !- Summer Design Day Schedule Name
  {cf1cb079-715a-4d5a-b3cd-518f9ee5fa77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fa71cc7-cce1-4c7c-a1db-c2ae33ecfb52}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0c2b8349-8796-426e-9737-0ba436cd24ec}, !- Handle
  {fee1691c-a818-49c4-97d9-30ce1992948f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2187793574803187,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c0299b8-fab7-4021-990a-42244a6e52e5}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf1cb079-715a-4d5a-b3cd-518f9ee5fa77}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f527ad0-5f92-4396-96b9-d0fefb441ca7}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1ae5997-30c7-46c8-88dd-cde3457ded86}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5acd239a-9bc8-47d2-98f4-5aaa2dc62db4}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2fc490e1-2e92-4df7-bf23-6111522daa0f}, !- Control Zone or Zone List Name
  {1857a89d-0d33-4c92-8738-c00f8db5a7c5}, !- Cooling Control Zone or Zone List Name
  {790cb84b-2607-48bd-bc1f-c4368cbe221b}, !- Heating Control Zone or Zone List Name
  {41e9db40-f0f5-4f45-9de5-31932de3cd4b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2fc490e1-2e92-4df7-bf23-6111522daa0f}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {1857a89d-0d33-4c92-8738-c00f8db5a7c5}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {790cb84b-2607-48bd-bc1f-c4368cbe221b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {41e9db40-f0f5-4f45-9de5-31932de3cd4b}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f41f6de2-916c-495c-87b5-4954307d5b30}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {14785cf4-c341-4752-a0b4-195482aee2c4}, !- Default Day Schedule Name
  {6aa38760-aa6c-42b1-a932-e7b8b0d94f19}, !- Summer Design Day Schedule Name
  {4608ed4b-1e1f-46e0-8494-38dc7741dcf1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14785cf4-c341-4752-a0b4-195482aee2c4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f570f263-417c-4b86-9ae7-80811de9d0ab}, !- Handle
  {f41f6de2-916c-495c-87b5-4954307d5b30}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582677161,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e6eacabf-c2d5-4931-9a69-cbed5a6398e1}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4608ed4b-1e1f-46e0-8494-38dc7741dcf1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9f2902f-a044-4c6d-94f9-a666d1d14f7b}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aa38760-aa6c-42b1-a932-e7b8b0d94f19}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {296c8c4a-fe09-46ec-92c6-8289372769ad}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {715c9eff-83f2-4226-bb75-6c1eab3ea424}, !- Control Zone or Zone List Name
  {00e8205d-048a-49bc-b3ac-64ebe2f060f5}, !- Cooling Control Zone or Zone List Name
  {c1fd8efe-1d15-4f07-8f88-c7073bf9fa44}, !- Heating Control Zone or Zone List Name
  {0827f1ae-b50a-4076-8271-3bac50779fcd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {715c9eff-83f2-4226-bb75-6c1eab3ea424}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {00e8205d-048a-49bc-b3ac-64ebe2f060f5}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c1fd8efe-1d15-4f07-8f88-c7073bf9fa44}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0827f1ae-b50a-4076-8271-3bac50779fcd}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7932c931-d1b7-4466-9a86-524be377aac5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {bf57b63c-d9f9-461d-972a-98a6c3a00606}, !- Default Day Schedule Name
  {ed3e2521-57ea-4b6a-b6e0-02dc4606f459}, !- Summer Design Day Schedule Name
  {04a0ecab-0df6-4d2c-a5c5-8add26a7b057}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf57b63c-d9f9-461d-972a-98a6c3a00606}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1940c075-c9ab-4777-8ca9-9049a94a7ac2}, !- Handle
  {7932c931-d1b7-4466-9a86-524be377aac5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582835845,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ce6a4aac-449e-4b41-9309-962f486ac182}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04a0ecab-0df6-4d2c-a5c5-8add26a7b057}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {368cbcc2-d2e9-480a-8efc-d1298ae1f3de}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed3e2521-57ea-4b6a-b6e0-02dc4606f459}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ff526384-aa5b-4633-b890-4458ee688723}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {685d2efb-f673-4f3a-ae6c-fd71e3ccd682}, !- Control Zone or Zone List Name
  {983bdb59-6886-4ea4-b1da-f7ca667ad0b7}, !- Cooling Control Zone or Zone List Name
  {ffef47de-8b01-43a6-8952-e3cf725dcdac}, !- Heating Control Zone or Zone List Name
  {7f7ec64f-7764-493a-9f80-4591328c064a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {685d2efb-f673-4f3a-ae6c-fd71e3ccd682}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {983bdb59-6886-4ea4-b1da-f7ca667ad0b7}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ffef47de-8b01-43a6-8952-e3cf725dcdac}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7f7ec64f-7764-493a-9f80-4591328c064a}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4910e134-c090-40a8-82ea-ec8225739864}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {c3a08c4a-0663-4896-b6d9-e3a89d56a088}, !- Default Day Schedule Name
  {07eeb2f8-b646-4ddd-af1d-68ba1c4c0bf0}, !- Summer Design Day Schedule Name
  {c300f3f8-6313-4cae-af85-87f8d2c55733}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3a08c4a-0663-4896-b6d9-e3a89d56a088}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ca817fbb-e7ec-4ba8-abc1-d165c64ce056}, !- Handle
  {4910e134-c090-40a8-82ea-ec8225739864}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2187793574803187,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0b997958-b77a-410e-b883-c0014583bd85}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c300f3f8-6313-4cae-af85-87f8d2c55733}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96d837d3-6b73-4f1e-b247-f854b331fcf0}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07eeb2f8-b646-4ddd-af1d-68ba1c4c0bf0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b0b35ab7-4ed3-4300-9dc8-286232afffb3}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {678d100e-87a7-4df6-baad-b9c11302ef2b}, !- Control Zone or Zone List Name
  {e66bcaaf-82de-4c26-8536-8c723afd988e}, !- Cooling Control Zone or Zone List Name
  {7c7c0cff-7790-4e4b-9c0c-0943b69e7495}, !- Heating Control Zone or Zone List Name
  {f9cfbc16-5c66-4bd9-9541-d9279ca6586d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {678d100e-87a7-4df6-baad-b9c11302ef2b}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {e66bcaaf-82de-4c26-8536-8c723afd988e}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c7c0cff-7790-4e4b-9c0c-0943b69e7495}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f9cfbc16-5c66-4bd9-9541-d9279ca6586d}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3568b715-feed-445d-be96-db585838d610}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {9e4ae983-6ed0-47cd-8757-0228b1a90100}, !- Default Day Schedule Name
  {7cb18df8-2021-4a78-b6a1-a9e01831c133}, !- Summer Design Day Schedule Name
  {a3657510-d015-4184-8ccd-dd5f8741ae2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e4ae983-6ed0-47cd-8757-0228b1a90100}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f287167c-f980-4bf2-a7f2-8cfd00597e97}, !- Handle
  {3568b715-feed-445d-be96-db585838d610}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057200000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5625b08-3fe0-4f76-9571-5a561ac35352}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3657510-d015-4184-8ccd-dd5f8741ae2c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1aa3377b-3274-4335-8dc6-e53266f92711}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cb18df8-2021-4a78-b6a1-a9e01831c133}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {09a62478-59d1-4d6d-a014-2306b5c938ca}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e32f8f96-a2dc-4d5e-8a1f-9a094cd8e089}, !- Control Zone or Zone List Name
  {481c4710-bc94-4b35-a6c7-e2f43e1936cb}, !- Cooling Control Zone or Zone List Name
  {ab9f5e49-cbf7-4e9a-be31-fdc71ba514c3}, !- Heating Control Zone or Zone List Name
  {60d51143-b364-456c-b9d7-f0b56a7e59f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e32f8f96-a2dc-4d5e-8a1f-9a094cd8e089}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {481c4710-bc94-4b35-a6c7-e2f43e1936cb}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab9f5e49-cbf7-4e9a-be31-fdc71ba514c3}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {60d51143-b364-456c-b9d7-f0b56a7e59f8}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c4c18111-189b-4998-9f4e-a017e3ae8cc8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {ba6e5175-caa3-45dc-851e-213c117fc9a2}, !- Default Day Schedule Name
  {22ae3033-02a8-4869-8d70-6d9f78837bc1}, !- Summer Design Day Schedule Name
  {4b7c76af-0847-4f80-a8d4-b42442ac3f68}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba6e5175-caa3-45dc-851e-213c117fc9a2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bcb2345f-0ebe-4e04-862d-b2906fbbd5c1}, !- Handle
  {c4c18111-189b-4998-9f4e-a017e3ae8cc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582835845,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e27487be-6029-4050-98e5-b66513cc43d3}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b7c76af-0847-4f80-a8d4-b42442ac3f68}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47e27e8f-faa1-491e-b26e-f8f2de78bb9a}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22ae3033-02a8-4869-8d70-6d9f78837bc1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {df80c933-2dac-4d31-98a0-51bc2e3d8d8d}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9ad55f26-1fdb-4f15-9bcb-427243aa6067}, !- Control Zone or Zone List Name
  {73dd33e2-1ad8-4ea0-b640-96e76e881d3c}, !- Cooling Control Zone or Zone List Name
  {e6021f5c-28bc-4960-888d-21ebb0110092}, !- Heating Control Zone or Zone List Name
  {aedaf4b0-3b73-4fb8-82b4-dbd760ba5354}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9ad55f26-1fdb-4f15-9bcb-427243aa6067}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {73dd33e2-1ad8-4ea0-b640-96e76e881d3c}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e6021f5c-28bc-4960-888d-21ebb0110092}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aedaf4b0-3b73-4fb8-82b4-dbd760ba5354}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {614c1472-d838-4b05-ab9a-1db0736d532b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {553d1086-a7c8-42ab-9230-9a0556a9dd46}, !- Default Day Schedule Name
  {a0130ab7-75b3-4d6b-b4ca-bbd423f543cb}, !- Summer Design Day Schedule Name
  {6a56be92-ae47-4246-85b3-1340282b0814}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {553d1086-a7c8-42ab-9230-9a0556a9dd46}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0c7403f7-1673-48fd-ba37-60816d93c208}, !- Handle
  {614c1472-d838-4b05-ab9a-1db0736d532b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2232506330708715,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aec62bc1-58da-43cb-81cf-4c00d8d9f23f}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a56be92-ae47-4246-85b3-1340282b0814}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1b6b1d5-9adb-4be7-a85f-f84665e636f3}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0130ab7-75b3-4d6b-b4ca-bbd423f543cb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {23474099-5f33-4f02-85a7-f325abe8ad07}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {877d0c5d-5420-45b4-86e5-6f66e1cfaf42}, !- Control Zone or Zone List Name
  {9cb846b1-1ce3-400b-bcdc-c6cc1c8e34ba}, !- Cooling Control Zone or Zone List Name
  {4312a048-dcac-48f8-90ea-c89c2d866e72}, !- Heating Control Zone or Zone List Name
  {0bbd3c96-8276-439b-af66-897928c6e33f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {877d0c5d-5420-45b4-86e5-6f66e1cfaf42}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {9cb846b1-1ce3-400b-bcdc-c6cc1c8e34ba}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4312a048-dcac-48f8-90ea-c89c2d866e72}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0bbd3c96-8276-439b-af66-897928c6e33f}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1784b60e-cbe5-4680-bb6b-57d8acd25ee6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {a014f1d6-14a7-4976-b6aa-33055b4041a0}, !- Default Day Schedule Name
  {c537006a-23ea-4a41-b2b5-9238601ef1e0}, !- Summer Design Day Schedule Name
  {4feade5b-3cc4-4ca3-ae19-de1eb5fe9ccd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a014f1d6-14a7-4976-b6aa-33055b4041a0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5d5a4e95-852c-4058-a03d-080af6e7c2c0}, !- Handle
  {1784b60e-cbe5-4680-bb6b-57d8acd25ee6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582677161,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4dc801c3-d392-48bc-867e-8d6f86c1baf5}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4feade5b-3cc4-4ca3-ae19-de1eb5fe9ccd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f47817af-e2b6-43b0-9121-3b59125f987a}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c537006a-23ea-4a41-b2b5-9238601ef1e0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {dc6d04fb-96eb-41f0-9c66-d2b53fe551b7}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5de51739-343a-4766-8399-513944701992}, !- Control Zone or Zone List Name
  {81bf044c-6cdb-4428-b1ca-1e6014909540}, !- Cooling Control Zone or Zone List Name
  {bb664838-149d-4b89-b88a-7eb85a2c0a1d}, !- Heating Control Zone or Zone List Name
  {e50c21d2-49e5-44b8-ab4b-e09e5dd9ab00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5de51739-343a-4766-8399-513944701992}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {81bf044c-6cdb-4428-b1ca-1e6014909540}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb664838-149d-4b89-b88a-7eb85a2c0a1d}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e50c21d2-49e5-44b8-ab4b-e09e5dd9ab00}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {541049d3-964f-4d0a-8275-165954b531ed}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {42403e0c-4184-4e23-8e4d-c44aa97762c0}, !- Default Day Schedule Name
  {ec0998f5-0135-48b7-aea1-76f188b61790}, !- Summer Design Day Schedule Name
  {b222bb08-0243-427a-afb1-19e5d62f0807}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42403e0c-4184-4e23-8e4d-c44aa97762c0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {14f98bca-ce30-494b-938d-b24111250aed}, !- Handle
  {541049d3-964f-4d0a-8275-165954b531ed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2228800000000062,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {75173761-9311-49a2-aff8-2c7c02109ba4}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b222bb08-0243-427a-afb1-19e5d62f0807}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b107df28-6c2a-473c-8ad3-564aff2d263e}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec0998f5-0135-48b7-aea1-76f188b61790}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2d68585d-5035-4760-a835-d249ac6ccbb1}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1472f46c-3805-4792-b7a1-4ae8b6ad3c2f}, !- Control Zone or Zone List Name
  {ac61b0d4-3f47-4df0-be8b-066dcf19a206}, !- Cooling Control Zone or Zone List Name
  {95b3affa-435c-45a2-be7b-f428b0375e25}, !- Heating Control Zone or Zone List Name
  {04fcc498-1d65-41da-b445-cfd725290900}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1472f46c-3805-4792-b7a1-4ae8b6ad3c2f}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {ac61b0d4-3f47-4df0-be8b-066dcf19a206}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95b3affa-435c-45a2-be7b-f428b0375e25}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {04fcc498-1d65-41da-b445-cfd725290900}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e0a1b4cd-527d-475c-986d-cf85538e1432}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {7ce20f61-a9c2-47b0-ae3c-181a9ebd8f84}, !- Default Day Schedule Name
  {19886521-21d2-4f3d-b600-58ae961ef2cc}, !- Summer Design Day Schedule Name
  {8818f137-f085-4672-afd9-3e6dd87976eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ce20f61-a9c2-47b0-ae3c-181a9ebd8f84}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {be618c13-4fe7-42eb-af88-6165f394ad23}, !- Handle
  {e0a1b4cd-527d-475c-986d-cf85538e1432}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2232506330708706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {268fbfed-da06-4143-9332-dc2beeb4a14b}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8818f137-f085-4672-afd9-3e6dd87976eb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc124dd4-0b11-4d0f-94ad-dcee51a0fde1}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19886521-21d2-4f3d-b600-58ae961ef2cc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {96a4a27f-2d12-4788-8ef0-ece1eb6ae7e4}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1b1a6b73-3871-483c-92b2-5ca33e33dd49}, !- Control Zone or Zone List Name
  {bbbc16a2-8c85-4b98-9b48-890dacb56d35}, !- Cooling Control Zone or Zone List Name
  {3058e6fa-e55c-43c9-86f8-2b620f58d1f4}, !- Heating Control Zone or Zone List Name
  {9cfd85e8-e526-4fa8-afa5-13d724f2ec1d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1b1a6b73-3871-483c-92b2-5ca33e33dd49}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {bbbc16a2-8c85-4b98-9b48-890dacb56d35}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3058e6fa-e55c-43c9-86f8-2b620f58d1f4}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9cfd85e8-e526-4fa8-afa5-13d724f2ec1d}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9b678725-176d-4350-8ab0-999c1cb1efb0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 23 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {d2d91692-b7b2-48c2-ba51-66a03154fe26}, !- Default Day Schedule Name
  {7a35b211-890e-41ba-b67a-2dde31374251}, !- Summer Design Day Schedule Name
  {3b811fcc-b45d-490b-a037-b110d31a05a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2d91692-b7b2-48c2-ba51-66a03154fe26}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 23 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8b651b66-9308-45bb-b175-143ebd2dd10c}, !- Handle
  {9b678725-176d-4350-8ab0-999c1cb1efb0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057200000000009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {27b89761-b930-4c08-add9-71ab6411279e}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b811fcc-b45d-490b-a037-b110d31a05a7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93c9d552-9eeb-4810-a69f-13ebb4c45421}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a35b211-890e-41ba-b67a-2dde31374251}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {52502679-e8b9-4bdc-9125-4344e71354ce}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f8a4ffd0-e731-4273-bb8e-ccf07bc27611}, !- Control Zone or Zone List Name
  {9dc39e46-050f-42cc-873e-df4a9ec822e6}, !- Cooling Control Zone or Zone List Name
  {4d859128-2403-4753-9172-59e3b94ef20b}, !- Heating Control Zone or Zone List Name
  {1f00aec8-9e20-49a9-b30d-6d79b23ce9b5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f8a4ffd0-e731-4273-bb8e-ccf07bc27611}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {9dc39e46-050f-42cc-873e-df4a9ec822e6}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d859128-2403-4753-9172-59e3b94ef20b}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f00aec8-9e20-49a9-b30d-6d79b23ce9b5}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c143c207-b634-42b3-b63e-7e7cdae36fb8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 24 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {de0604d5-315b-4602-a316-ffd2786f5119}, !- Default Day Schedule Name
  {c207580b-9c90-4bd2-87a1-352925f3b8c0}, !- Summer Design Day Schedule Name
  {2aa97e34-28a8-4f10-82a5-5ada93fdf7e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de0604d5-315b-4602-a316-ffd2786f5119}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 24 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {525968a1-587e-440d-a790-b9568e666221}, !- Handle
  {c143c207-b634-42b3-b63e-7e7cdae36fb8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2228800000000062,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a80df2da-a241-42ee-a543-6a76fc5961e8}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2aa97e34-28a8-4f10-82a5-5ada93fdf7e7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5af83a99-4b17-4e7a-b436-d2c3c9418a36}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c207580b-9c90-4bd2-87a1-352925f3b8c0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {00200c41-8d80-42e2-9aa6-5da94222694a}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c601af3c-bfdc-4765-9d76-72d08ac5f1b3}, !- Control Zone or Zone List Name
  {86feb83b-176a-4495-80e1-ee1810019e06}, !- Cooling Control Zone or Zone List Name
  {720bb163-bb74-4c2c-a2ba-177faefe3cec}, !- Heating Control Zone or Zone List Name
  {30b89cea-00ab-4dd1-bc8f-233942b75a7a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c601af3c-bfdc-4765-9d76-72d08ac5f1b3}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {86feb83b-176a-4495-80e1-ee1810019e06}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {720bb163-bb74-4c2c-a2ba-177faefe3cec}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {30b89cea-00ab-4dd1-bc8f-233942b75a7a}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8e039b6f-615d-4bdc-ab75-5a3f7e2ad782}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 25 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {5a3510d8-2461-4a16-b367-bcb3d46aacf5}, !- Default Day Schedule Name
  {1cd4e23f-f234-41b5-8b58-29f36140c0fa}, !- Summer Design Day Schedule Name
  {f8dc3de4-cc9c-42bd-8b4f-fdb71888951f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a3510d8-2461-4a16-b367-bcb3d46aacf5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 25 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {08846732-94d1-403b-a1af-a5c396f06185}, !- Handle
  {8e039b6f-615d-4bdc-ab75-5a3f7e2ad782}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057200000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9bf7d03-f0d1-4d0d-956c-c27b7fed96b5}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8dc3de4-cc9c-42bd-8b4f-fdb71888951f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1871bc0e-1a59-4b9b-bf17-b5d8e2ef3ecf}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cd4e23f-f234-41b5-8b58-29f36140c0fa}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2bf2ed8d-f285-4a4c-8f7e-ef52dc5ccad4}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bea44b43-575b-4bed-b8d5-0b10d1580ecf}, !- Control Zone or Zone List Name
  {90f0aa83-df07-4739-ba0f-a1018403dd32}, !- Cooling Control Zone or Zone List Name
  {d3da0fb6-e616-480f-a0cf-4db13b324d3e}, !- Heating Control Zone or Zone List Name
  {7a96d17d-c9b9-4951-a294-0dea37cccf5a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bea44b43-575b-4bed-b8d5-0b10d1580ecf}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {90f0aa83-df07-4739-ba0f-a1018403dd32}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d3da0fb6-e616-480f-a0cf-4db13b324d3e}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7a96d17d-c9b9-4951-a294-0dea37cccf5a}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {14898522-85c4-4513-a78f-2012d2771241}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 26 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {4dfcecc2-bb20-4c83-abfe-ca4234bc13d3}, !- Default Day Schedule Name
  {03b99936-8e74-43c7-9919-8b1bf6385826}, !- Summer Design Day Schedule Name
  {b446c6ea-7d67-4fd2-8356-07dcdbe56f5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4dfcecc2-bb20-4c83-abfe-ca4234bc13d3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 26 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e633da76-b3c3-4cff-930d-270228b90b28}, !- Handle
  {14898522-85c4-4513-a78f-2012d2771241}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2232506330708715,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4a05b6ab-8c6d-44a4-917a-026918f99241}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b446c6ea-7d67-4fd2-8356-07dcdbe56f5e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09d28cbf-d6f9-429f-b513-a7a02d53bd12}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03b99936-8e74-43c7-9919-8b1bf6385826}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {690c6064-0074-4cc1-bb6c-5f76b2585218}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e2ef2505-e5bc-4bc0-8b3f-1ede8cd1d7a2}, !- Control Zone or Zone List Name
  {59846124-c96f-4557-b1a0-d48dccf38caf}, !- Cooling Control Zone or Zone List Name
  {494c21ab-0e7e-47f0-9e16-c63d1e396776}, !- Heating Control Zone or Zone List Name
  {af64c255-bd31-4795-853f-03168d6c71f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e2ef2505-e5bc-4bc0-8b3f-1ede8cd1d7a2}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {59846124-c96f-4557-b1a0-d48dccf38caf}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {494c21ab-0e7e-47f0-9e16-c63d1e396776}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af64c255-bd31-4795-853f-03168d6c71f2}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {055c418a-2eef-4c2e-b1ff-8faecb24cd61}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 27 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {3dc35b92-e0ff-462d-aab5-684e7f1f7bfd}, !- Default Day Schedule Name
  {6f01bfb1-20d0-435a-b9ac-8a446ef40b3b}, !- Summer Design Day Schedule Name
  {191bc3c5-5cca-400f-9bc7-40523451db01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dc35b92-e0ff-462d-aab5-684e7f1f7bfd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 27 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5f192968-ed32-4f02-b604-04f7a9e59e84}, !- Handle
  {055c418a-2eef-4c2e-b1ff-8faecb24cd61}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2228800000000053,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {51fe9e93-5e98-4fbc-8d51-d1d4640c3578}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {191bc3c5-5cca-400f-9bc7-40523451db01}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00e5395b-6a68-4b84-b2ee-d9ca75dad29e}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f01bfb1-20d0-435a-b9ac-8a446ef40b3b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {41f1e70a-ff3e-4ab0-a91c-a1c4348a05a0}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bb48346e-965a-4849-a2fc-24d8c461a23c}, !- Control Zone or Zone List Name
  {7e61aab4-a960-44af-964b-11fe254423ef}, !- Cooling Control Zone or Zone List Name
  {3f177a19-da0e-4228-8bee-57b37515bafd}, !- Heating Control Zone or Zone List Name
  {3d04aeee-bd16-4ab2-a7c1-967b1e807809}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb48346e-965a-4849-a2fc-24d8c461a23c}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {7e61aab4-a960-44af-964b-11fe254423ef}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3f177a19-da0e-4228-8bee-57b37515bafd}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3d04aeee-bd16-4ab2-a7c1-967b1e807809}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {78ac0e27-7299-4afb-ad50-3abc19b4f1f5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 28 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {92febef3-cd61-4d2a-8fd2-65b61ea5e1ff}, !- Default Day Schedule Name
  {b2b21c6b-f992-44eb-854c-a84861ce46d4}, !- Summer Design Day Schedule Name
  {e46556f4-f285-422e-96c2-3b16afa558e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92febef3-cd61-4d2a-8fd2-65b61ea5e1ff}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 28 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {85fb2b9e-ef22-4954-988d-3989206256fe}, !- Handle
  {78ac0e27-7299-4afb-ad50-3abc19b4f1f5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582677179,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {86580a1a-3e41-4c40-9f3c-86c9f650b80a}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e46556f4-f285-422e-96c2-3b16afa558e6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9511b711-95e2-4796-b9e8-21552a68df40}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2b21c6b-f992-44eb-854c-a84861ce46d4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {192fb238-9802-4ef4-8077-4bc3501d6f01}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b90db812-4caf-4280-b666-f77b8be9cd84}, !- Control Zone or Zone List Name
  {eaf6e622-34e7-4c21-b0e3-df87beb11d56}, !- Cooling Control Zone or Zone List Name
  {3079846a-9347-42e7-bbe0-f68899d7ad19}, !- Heating Control Zone or Zone List Name
  {90ead680-ce66-4eeb-a917-4a3c44c447bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b90db812-4caf-4280-b666-f77b8be9cd84}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {eaf6e622-34e7-4c21-b0e3-df87beb11d56}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3079846a-9347-42e7-bbe0-f68899d7ad19}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {90ead680-ce66-4eeb-a917-4a3c44c447bc}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fdd671b0-29f1-4928-a1ab-62d1a6000bdd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 29 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {9a376278-bbe6-40ec-8d35-772288827a34}, !- Default Day Schedule Name
  {bde88525-3e1b-4a34-b8de-252702f38cb5}, !- Summer Design Day Schedule Name
  {b66436bd-036b-448f-bd8b-923994bfbab1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a376278-bbe6-40ec-8d35-772288827a34}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 29 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a9d531fd-1ac2-4689-a52c-752153de7498}, !- Handle
  {fdd671b0-29f1-4928-a1ab-62d1a6000bdd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2232506330708706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b683658c-145b-4a93-9de0-9df2da85ead2}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b66436bd-036b-448f-bd8b-923994bfbab1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db2e520d-a3a7-408e-8990-a7778c9da5c0}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bde88525-3e1b-4a34-b8de-252702f38cb5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {717b3228-cc39-4e10-bcf2-91e841dd169e}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3b7abee8-b46f-41ab-9266-fd7037b542e0}, !- Control Zone or Zone List Name
  {87120939-1221-4f93-b25e-ac85eed40d34}, !- Cooling Control Zone or Zone List Name
  {7b54f756-6e6c-450e-8822-c251536e97e1}, !- Heating Control Zone or Zone List Name
  {d533d784-ec6a-49fe-9803-e348b329cc46}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b7abee8-b46f-41ab-9266-fd7037b542e0}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {87120939-1221-4f93-b25e-ac85eed40d34}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7b54f756-6e6c-450e-8822-c251536e97e1}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d533d784-ec6a-49fe-9803-e348b329cc46}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {56d0daf9-4e7e-4c24-b4a4-4a383764bf98}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {d0886add-b698-4c0b-b0e1-6abbd06d0fe2}, !- Default Day Schedule Name
  {50b9830e-49f4-4ee3-bd6b-fc9809696621}, !- Summer Design Day Schedule Name
  {ca4911e8-a41b-49c7-81ed-ce630f3ab11c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0886add-b698-4c0b-b0e1-6abbd06d0fe2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e3734f15-3f09-42a4-a969-20c971d5511a}, !- Handle
  {56d0daf9-4e7e-4c24-b4a4-4a383764bf98}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582677179,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8204446c-a513-40fc-8f8d-005be25d8881}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca4911e8-a41b-49c7-81ed-ce630f3ab11c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf1266cf-d17e-4ea5-8278-780943b3f18e}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50b9830e-49f4-4ee3-bd6b-fc9809696621}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {cb273ed7-1006-4b15-be2d-bf9e207366cf}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {be2e0048-bf29-4898-b090-a9cf3235b643}, !- Control Zone or Zone List Name
  {b3fe8984-b2f0-4d79-bc76-adadc076a3f6}, !- Cooling Control Zone or Zone List Name
  {6b97eed5-cd67-45d1-9224-db52b590f21b}, !- Heating Control Zone or Zone List Name
  {5f02ec87-dc8e-4dfe-9e1b-b5af6ccd41f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be2e0048-bf29-4898-b090-a9cf3235b643}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {b3fe8984-b2f0-4d79-bc76-adadc076a3f6}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b97eed5-cd67-45d1-9224-db52b590f21b}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5f02ec87-dc8e-4dfe-9e1b-b5af6ccd41f7}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b5f9c136-d340-4e68-b9cf-17509c3b71a4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 30 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {2b031654-32aa-4e7b-afd6-ca9bf7b0c6ab}, !- Default Day Schedule Name
  {82b5d136-4143-4f3a-bf07-c36c74787dad}, !- Summer Design Day Schedule Name
  {4b19e4d7-3131-401d-912e-1f13a651d0ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b031654-32aa-4e7b-afd6-ca9bf7b0c6ab}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 30 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b86937fb-ee03-4992-a3a1-5aa85b01c7ea}, !- Handle
  {b5f9c136-d340-4e68-b9cf-17509c3b71a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057200000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1053caa7-2b34-42e8-b6ec-a03986cbd41e}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b19e4d7-3131-401d-912e-1f13a651d0ef}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47112925-7fe0-49dc-983a-73e1b055d3a0}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82b5d136-4143-4f3a-bf07-c36c74787dad}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {47753336-c53e-46d0-b611-2de5a5a58d02}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e79b420e-272d-4418-8514-991918fd843c}, !- Control Zone or Zone List Name
  {69c8d53d-3d20-407f-b3d8-b3fa02b355d8}, !- Cooling Control Zone or Zone List Name
  {a8c541cc-ea77-4915-8a9a-be97063c6761}, !- Heating Control Zone or Zone List Name
  {473b9f71-c428-4bc2-aa41-3eabf4666be6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e79b420e-272d-4418-8514-991918fd843c}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {69c8d53d-3d20-407f-b3d8-b3fa02b355d8}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8c541cc-ea77-4915-8a9a-be97063c6761}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {473b9f71-c428-4bc2-aa41-3eabf4666be6}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d965675a-8c50-4a90-b5dc-b0b7396b7bd1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 31 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {7c4b3398-98f6-4ba4-9c60-8aab8e84756d}, !- Default Day Schedule Name
  {deb360d4-5020-49eb-8700-9bb76c799abd}, !- Summer Design Day Schedule Name
  {91b2f9ca-577d-407e-95ef-af1d33b76aa8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c4b3398-98f6-4ba4-9c60-8aab8e84756d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 31 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {305373a4-f939-4b35-8932-d356added49c}, !- Handle
  {d965675a-8c50-4a90-b5dc-b0b7396b7bd1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2228800000000062,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0ea30af-b7df-4b19-bf00-9b9ba5f0b24e}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91b2f9ca-577d-407e-95ef-af1d33b76aa8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfd7ccfc-2011-40ec-86dc-a80fb4576041}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deb360d4-5020-49eb-8700-9bb76c799abd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5fd34783-f914-4369-92c6-7ed21487a189}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {56a37d3c-2fe1-415c-84b8-3c97598cdd01}, !- Control Zone or Zone List Name
  {1c433213-5027-4335-a164-4b831b02bb59}, !- Cooling Control Zone or Zone List Name
  {9232af63-209d-461d-84d3-616e28346063}, !- Heating Control Zone or Zone List Name
  {900e8cee-6ab5-4985-aa5d-6df71fe14902}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {56a37d3c-2fe1-415c-84b8-3c97598cdd01}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {1c433213-5027-4335-a164-4b831b02bb59}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9232af63-209d-461d-84d3-616e28346063}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {900e8cee-6ab5-4985-aa5d-6df71fe14902}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f7ee3df2-a570-4032-803f-c9961ae80efb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 32 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {5831d57f-d718-4763-9fc9-496928916464}, !- Default Day Schedule Name
  {bb82baf6-b07c-4ee9-867f-e62ab86b6674}, !- Summer Design Day Schedule Name
  {5b53fad0-eaa4-48c0-83a6-7c1f87192f4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5831d57f-d718-4763-9fc9-496928916464}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 32 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bfa128dd-6042-4eaf-8322-321fa2662730}, !- Handle
  {f7ee3df2-a570-4032-803f-c9961ae80efb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582835821,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fc7fcf9-b495-4002-a1b1-20a64c5d7b75}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b53fad0-eaa4-48c0-83a6-7c1f87192f4f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {183da38f-bfe4-4dcc-83d7-401de2115865}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb82baf6-b07c-4ee9-867f-e62ab86b6674}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0e8cd743-8192-4e2a-b959-1a2e563a6fc0}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {db754a7c-fa70-4584-b21d-db334f70ccc2}, !- Control Zone or Zone List Name
  {4662feda-4662-4d7b-ac73-d8309e5c447d}, !- Cooling Control Zone or Zone List Name
  {747f77d9-2a03-4144-b330-d588ab24acc2}, !- Heating Control Zone or Zone List Name
  {650e1257-ca9d-4980-b8e4-89dad9436996}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {db754a7c-fa70-4584-b21d-db334f70ccc2}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {4662feda-4662-4d7b-ac73-d8309e5c447d}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {747f77d9-2a03-4144-b330-d588ab24acc2}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {650e1257-ca9d-4980-b8e4-89dad9436996}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ac671f36-8e91-4429-ad3a-6589b7d12398}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 33 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {5294faa3-a989-49b4-b639-7dfe691208c8}, !- Default Day Schedule Name
  {76a2b5c2-9e98-4f61-86bf-31c7f9a85d71}, !- Summer Design Day Schedule Name
  {70d5c2d0-fabb-42cc-b558-d53cbe4b0601}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5294faa3-a989-49b4-b639-7dfe691208c8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 33 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0bae7769-cfee-4a5e-9d0c-88642e466e73}, !- Handle
  {ac671f36-8e91-4429-ad3a-6589b7d12398}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.305720000000002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d84af359-419b-4528-9e6a-587d3e56ccaa}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70d5c2d0-fabb-42cc-b558-d53cbe4b0601}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d09e1d6-0a5b-4241-8245-cc950c10d3f2}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76a2b5c2-9e98-4f61-86bf-31c7f9a85d71}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6539be3c-fc89-438f-a88a-079820059900}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {10bc07f8-eba3-448b-98e8-9d44afea4db2}, !- Control Zone or Zone List Name
  {8c09e835-4423-42ca-9284-e3ddd0a27a51}, !- Cooling Control Zone or Zone List Name
  {39cb9598-3889-424b-a108-ed2c9fde8ef3}, !- Heating Control Zone or Zone List Name
  {24e49ab7-e91f-468f-8d36-1f3e8ab9514c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10bc07f8-eba3-448b-98e8-9d44afea4db2}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {8c09e835-4423-42ca-9284-e3ddd0a27a51}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {39cb9598-3889-424b-a108-ed2c9fde8ef3}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {24e49ab7-e91f-468f-8d36-1f3e8ab9514c}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b9f42bbf-114e-4511-9ad9-c25bebf86a18}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 34 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {2c664c16-d6d9-4e3a-9b7b-21ac78c37ce3}, !- Default Day Schedule Name
  {6a7e42ba-edfe-4bca-94eb-e45da152b1d0}, !- Summer Design Day Schedule Name
  {2e843618-a563-416b-be20-ad8743745af6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c664c16-d6d9-4e3a-9b7b-21ac78c37ce3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 34 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ead45a5e-9253-4fa3-80d0-14a03f89a645}, !- Handle
  {b9f42bbf-114e-4511-9ad9-c25bebf86a18}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057200000000009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8f2951b-c10b-47df-b587-1f211f0afd9f}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e843618-a563-416b-be20-ad8743745af6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 34 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e92098c1-5b6d-4944-8a10-0f12790ebb5c}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a7e42ba-edfe-4bca-94eb-e45da152b1d0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 34 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {33097152-2b48-4179-972c-fb68dc8bd040}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {87bd9e59-9e3e-4cad-b721-18e525f7efd8}, !- Control Zone or Zone List Name
  {9e709b9f-a830-4f23-b38b-6648ee61c202}, !- Cooling Control Zone or Zone List Name
  {81e64948-f342-499c-94d7-d2a2da561514}, !- Heating Control Zone or Zone List Name
  {d64f2619-8b5b-47ca-84b2-776dccd7b011}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {87bd9e59-9e3e-4cad-b721-18e525f7efd8}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {9e709b9f-a830-4f23-b38b-6648ee61c202}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {81e64948-f342-499c-94d7-d2a2da561514}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d64f2619-8b5b-47ca-84b2-776dccd7b011}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {baeddcda-6efa-41ba-b7a7-32cac17b9d0a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {fded323e-0562-451a-a5d7-77e189dd57ea}, !- Default Day Schedule Name
  {37b40f06-35e2-4269-906d-73fb7f91f6e0}, !- Summer Design Day Schedule Name
  {eddb138a-4de8-4ea9-9a35-3c0973e8fd49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fded323e-0562-451a-a5d7-77e189dd57ea}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4c318547-b4ab-4b3d-b88d-80f266cb0eeb}, !- Handle
  {baeddcda-6efa-41ba-b7a7-32cac17b9d0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057199999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d67c531e-e040-4372-85c1-386baf837005}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eddb138a-4de8-4ea9-9a35-3c0973e8fd49}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6661ed4e-95ad-44ad-9bdc-79dd795a8ac5}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37b40f06-35e2-4269-906d-73fb7f91f6e0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {74b3fda5-e01b-461a-9343-3da968281ff5}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d1a88600-0b19-49e6-9627-229b93ba3723}, !- Control Zone or Zone List Name
  {9f419b87-abac-4596-9e2b-074bb765dc9a}, !- Cooling Control Zone or Zone List Name
  {08d0cd4c-ce65-452e-ba7b-2eff082e66de}, !- Heating Control Zone or Zone List Name
  {5a45c5d7-0859-4190-9bc5-efa484ccb111}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1a88600-0b19-49e6-9627-229b93ba3723}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {9f419b87-abac-4596-9e2b-074bb765dc9a}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {08d0cd4c-ce65-452e-ba7b-2eff082e66de}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a45c5d7-0859-4190-9bc5-efa484ccb111}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9fefdf86-8dd6-4d78-9f06-aa559da9f787}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {5d6b07c8-d376-4fb5-80bf-d545e7427136}, !- Default Day Schedule Name
  {01c7cf63-28e2-4cbc-8f51-dc0cf3810d16}, !- Summer Design Day Schedule Name
  {e75ce734-272a-45ed-b44b-7e9076f85491}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d6b07c8-d376-4fb5-80bf-d545e7427136}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {29d6c1a9-39e5-44c3-93c0-7a35f240c153}, !- Handle
  {9fefdf86-8dd6-4d78-9f06-aa559da9f787}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582677161,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32eafa43-e545-44f0-aef1-2f5b6bc600a8}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e75ce734-272a-45ed-b44b-7e9076f85491}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a241b88b-c940-4334-a403-e94ad2fba60f}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01c7cf63-28e2-4cbc-8f51-dc0cf3810d16}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {450865f6-383c-4dc5-ba32-362276f8e488}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a93a0b4c-fa23-43cc-abfb-7d269a8f814c}, !- Control Zone or Zone List Name
  {f816f85b-a5de-4d74-b7de-b25eb04f61bc}, !- Cooling Control Zone or Zone List Name
  {f4177f77-eeb0-4f0e-9607-5d5ef12fdbe1}, !- Heating Control Zone or Zone List Name
  {44a78ee5-d4b3-4f4d-acc0-0d6dac1e1f99}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a93a0b4c-fa23-43cc-abfb-7d269a8f814c}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {f816f85b-a5de-4d74-b7de-b25eb04f61bc}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f4177f77-eeb0-4f0e-9607-5d5ef12fdbe1}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44a78ee5-d4b3-4f4d-acc0-0d6dac1e1f99}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c3677732-51ae-46af-9d5c-fe493f1039e3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {993e54e5-20ba-456f-bd12-03bb0863ae15}, !- Default Day Schedule Name
  {a9bfa719-036a-4003-89b6-84cc48b28f5c}, !- Summer Design Day Schedule Name
  {d6a28c66-88be-4a85-8223-4f10305e2782}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {993e54e5-20ba-456f-bd12-03bb0863ae15}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3be14692-fa3a-494c-98db-ae50e5e6e92f}, !- Handle
  {c3677732-51ae-46af-9d5c-fe493f1039e3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2232506330708715,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf2e688f-028f-4237-96ac-a6a2da8a29d4}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6a28c66-88be-4a85-8223-4f10305e2782}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e0501c8-6220-4a56-919d-dc9592c2a62d}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9bfa719-036a-4003-89b6-84cc48b28f5c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fb9fb9d4-056e-4ead-9835-4fdcbde20149}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b37535e5-451f-4455-a07e-0a027ca126c3}, !- Control Zone or Zone List Name
  {b8559642-cceb-4337-baa4-e53dae8dcaf0}, !- Cooling Control Zone or Zone List Name
  {5cd97659-4095-4d5e-bfe0-7a9a739e2afc}, !- Heating Control Zone or Zone List Name
  {0fc16b7c-a9d0-427b-b060-9d90d2b53d6c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b37535e5-451f-4455-a07e-0a027ca126c3}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {b8559642-cceb-4337-baa4-e53dae8dcaf0}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5cd97659-4095-4d5e-bfe0-7a9a739e2afc}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0fc16b7c-a9d0-427b-b060-9d90d2b53d6c}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b0745d60-88c1-413e-a992-d0a0adc389d5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {323d5304-53b8-43c3-8812-133f40348008}, !- Default Day Schedule Name
  {8bb384eb-8050-4f7f-8985-f6c17e6d4704}, !- Summer Design Day Schedule Name
  {d817a10b-c107-46e7-9dc7-4f54c9579a90}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {323d5304-53b8-43c3-8812-133f40348008}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {009976a5-71e0-43d2-bd80-cfc0ab1f117d}, !- Handle
  {b0745d60-88c1-413e-a992-d0a0adc389d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3057200000000009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {86e24e15-5971-45c9-81ec-8d5301926998}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d817a10b-c107-46e7-9dc7-4f54c9579a90}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72af7d77-2b5a-4b96-af28-b34ecc175a5d}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bb384eb-8050-4f7f-8985-f6c17e6d4704}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a9e25ae9-6fa9-42d0-9297-60bf088b06e5}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3b6317ed-12bf-4e0b-bd1a-678ad33a327e}, !- Control Zone or Zone List Name
  {033bf998-2270-4d61-a477-ba8e2c1de7df}, !- Cooling Control Zone or Zone List Name
  {ed11fd40-3091-40ef-9d91-7d977f0add8c}, !- Heating Control Zone or Zone List Name
  {03f649d8-af3f-4c75-b4ad-5633f7cef7f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b6317ed-12bf-4e0b-bd1a-678ad33a327e}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {033bf998-2270-4d61-a477-ba8e2c1de7df}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ed11fd40-3091-40ef-9d91-7d977f0add8c}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {03f649d8-af3f-4c75-b4ad-5633f7cef7f1}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {11b89fdd-a97a-4754-a465-bc9fed6987ca}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {31b0daa7-9cef-40a3-a6c7-e15ecb458424}, !- Default Day Schedule Name
  {41098aa8-19cf-4c49-a734-0ebb4e78235d}, !- Summer Design Day Schedule Name
  {836362f7-0f4b-4c18-9aae-3f4d14c0d0da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31b0daa7-9cef-40a3-a6c7-e15ecb458424}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {672558b4-3762-42de-987a-da8a9cff0f07}, !- Handle
  {11b89fdd-a97a-4754-a465-bc9fed6987ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3058126582677179,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5cf2a012-8d91-4a7f-bb6a-92a019edc231}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {836362f7-0f4b-4c18-9aae-3f4d14c0d0da}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {482bd661-0724-449e-a66b-435e292bc558}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41098aa8-19cf-4c49-a734-0ebb4e78235d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fa2cb7c4-91d1-46b1-af35-062d4f30cb61}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {655ae10d-5b07-48d8-bbe1-d0ef2cad22ac}, !- Control Zone or Zone List Name
  {2b77e083-02d9-4899-b453-b40f68b63208}, !- Cooling Control Zone or Zone List Name
  {65045202-0888-4b96-b90b-9ae661a684eb}, !- Heating Control Zone or Zone List Name
  {6a49644b-2bc5-4cf6-ae14-00b981223bab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {655ae10d-5b07-48d8-bbe1-d0ef2cad22ac}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {2b77e083-02d9-4899-b453-b40f68b63208}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {65045202-0888-4b96-b90b-9ae661a684eb}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a49644b-2bc5-4cf6-ae14-00b981223bab}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {656fe344-9ffd-47cb-95c9-20b9e959298e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {0ac6fe19-43ed-4d96-8ab0-a8e997fdc7b8}, !- Default Day Schedule Name
  {7f8517da-f12c-4660-93ee-338f15d3ce57}, !- Summer Design Day Schedule Name
  {06490387-8880-4b88-ae41-f269b642fe00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ac6fe19-43ed-4d96-8ab0-a8e997fdc7b8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b7fdca5c-0219-4a7e-bbf8-a004f9641ee9}, !- Handle
  {656fe344-9ffd-47cb-95c9-20b9e959298e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2232506330708706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a5118b1-9a75-4824-9eae-967c1bebe513}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06490387-8880-4b88-ae41-f269b642fe00}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4e7543b-25d8-4037-bee4-eaee1cc4ab93}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f8517da-f12c-4660-93ee-338f15d3ce57}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c3123677-e7e0-4469-9227-2c76f7e582ef}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {43b3212c-2312-4c79-b533-f7c1cbc822a9}, !- Control Zone or Zone List Name
  {b64f7cf0-93e1-479c-b722-ebf3d28215ae}, !- Cooling Control Zone or Zone List Name
  {8d0e98a6-2b08-4230-9734-2089b441e4b4}, !- Heating Control Zone or Zone List Name
  {46652652-e5f7-4604-9360-f7c2fbb86552}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {43b3212c-2312-4c79-b533-f7c1cbc822a9}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {b64f7cf0-93e1-479c-b722-ebf3d28215ae}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d0e98a6-2b08-4230-9734-2089b441e4b4}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {46652652-e5f7-4604-9360-f7c2fbb86552}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ff9cb407-50f6-463e-b7a9-35321eaf28d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {f16d16b2-cbe2-4e83-8dcd-134d71ad8340}, !- Default Day Schedule Name
  {362225be-dbb4-4c13-a77f-b8e9a0e6cd4f}, !- Summer Design Day Schedule Name
  {62b793d3-49b1-43cb-96f4-bed03d885fd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f16d16b2-cbe2-4e83-8dcd-134d71ad8340}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5dac1e59-6c2d-41d5-95e7-9a9d11b417ef}, !- Handle
  {ff9cb407-50f6-463e-b7a9-35321eaf28d1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.305106983220043,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3ebf6b0-1060-4378-9879-1f78f523ff8b}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62b793d3-49b1-43cb-96f4-bed03d885fd3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c703b4a-00d5-41e0-9550-cfb82d47f852}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {362225be-dbb4-4c13-a77f-b8e9a0e6cd4f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {091a5094-c701-4cb9-a75c-8952ae3ec015}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {77dcd298-ac46-441b-af6d-f119ad873c55}, !- Control Zone or Zone List Name
  {6224f634-0e9b-4030-b394-91fd8ec87c12}, !- Cooling Control Zone or Zone List Name
  {de52da0d-daee-43fc-a170-914e5eb2304b}, !- Heating Control Zone or Zone List Name
  {20c45e9f-ab6f-45f4-96e1-7d8f28224acf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77dcd298-ac46-441b-af6d-f119ad873c55}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {6224f634-0e9b-4030-b394-91fd8ec87c12}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de52da0d-daee-43fc-a170-914e5eb2304b}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {20c45e9f-ab6f-45f4-96e1-7d8f28224acf}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7d3fa410-d770-49bd-b4ad-b81137da923c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {182ed807-dc3d-4215-af35-3306d6098200}, !- Default Day Schedule Name
  {fd96ede2-4378-4b94-b1a3-f3f076e5d0ae}, !- Summer Design Day Schedule Name
  {ec1b480c-01f7-4230-b413-810b67e5edd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {182ed807-dc3d-4215-af35-3306d6098200}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ad00de14-34c4-49fe-9348-6ad5a36fcf85}, !- Handle
  {7d3fa410-d770-49bd-b4ad-b81137da923c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2607900000000019,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6985ef15-ac7c-4550-96f5-541997e5ef3e}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec1b480c-01f7-4230-b413-810b67e5edd4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03cdb711-5b41-4d7f-ac98-a45caa7e0bfd}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd96ede2-4378-4b94-b1a3-f3f076e5d0ae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fe69202-6087-43dc-8247-8108422e0827}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {7d3fa410-d770-49bd-b4ad-b81137da923c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4733d62f-618a-4e53-8dee-eabf96b0ac35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4733d62f-618a-4e53-8dee-eabf96b0ac35}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62b972dc-e381-4d0f-8f00-b978f94a93fb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {7d3fa410-d770-49bd-b4ad-b81137da923c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f83f337b-d8ce-4067-83ed-0fc9a0dc9764}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f83f337b-d8ce-4067-83ed-0fc9a0dc9764}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {cfc89be6-6e01-4978-b448-d00990f8475d}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0e05b38e-d3f4-467e-b523-a6d4dbbd8745}, !- Control Zone or Zone List Name
  {8337cb87-285b-4c36-aaed-d88477da55ca}, !- Cooling Control Zone or Zone List Name
  {35895cf0-e35a-4925-bf7b-cf7ff5ab9474}, !- Heating Control Zone or Zone List Name
  {1f0a7d2b-2f60-4166-be41-30db6d7e735c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e05b38e-d3f4-467e-b523-a6d4dbbd8745}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {8337cb87-285b-4c36-aaed-d88477da55ca}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {35895cf0-e35a-4925-bf7b-cf7ff5ab9474}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f0a7d2b-2f60-4166-be41-30db6d7e735c}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {80c3dafb-960f-4181-8e23-37e74198115a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {9827a91a-c278-43b3-8da6-dbf02315794e}, !- Default Day Schedule Name
  {ef3e3277-2e0b-4d3f-ba78-910786a98034}, !- Summer Design Day Schedule Name
  {53172a2d-44df-462b-847d-75073ebc2352}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9827a91a-c278-43b3-8da6-dbf02315794e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {340d93b7-7643-47de-a1da-c79a423a39de}, !- Handle
  {80c3dafb-960f-4181-8e23-37e74198115a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.054259183397196,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2852755-364f-4aa5-b127-420178186e56}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53172a2d-44df-462b-847d-75073ebc2352}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6f94e8b-bf50-4e36-afd5-ab8e4605d93d}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef3e3277-2e0b-4d3f-ba78-910786a98034}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {164b559c-ff3c-4e6e-aac5-c1ee3504c71e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {80c3dafb-960f-4181-8e23-37e74198115a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdc12005-8c7c-429b-9099-29e4c5e2ffca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdc12005-8c7c-429b-9099-29e4c5e2ffca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {85f6ce5b-145b-4379-a2e4-5beff86e5045}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {026f0b86-0bfc-43e1-8a47-2f9b4cf9b1ae}, !- Control Zone or Zone List Name
  {be734a4a-be60-4c1e-96a6-21b884b68d2b}, !- Cooling Control Zone or Zone List Name
  {78da6b91-9a2d-418a-a1ab-e07beec7c632}, !- Heating Control Zone or Zone List Name
  {216b2906-a46b-4e66-b617-e0115468100d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {026f0b86-0bfc-43e1-8a47-2f9b4cf9b1ae}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {be734a4a-be60-4c1e-96a6-21b884b68d2b}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {78da6b91-9a2d-418a-a1ab-e07beec7c632}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {216b2906-a46b-4e66-b617-e0115468100d}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e913ce13-dfb5-4a5a-92a2-4ccea2b5dffe}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {136c2cc3-08dc-4a85-b8bd-5be117063f0c}, !- Default Day Schedule Name
  {99725cd8-43e2-4390-b1a2-b743d56935eb}, !- Summer Design Day Schedule Name
  {ef0623fd-8a89-47db-be2b-c58c425f1636}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {136c2cc3-08dc-4a85-b8bd-5be117063f0c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a1956fb8-20bb-4c5d-aede-f3c51a75998f}, !- Handle
  {e913ce13-dfb5-4a5a-92a2-4ccea2b5dffe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0881772152363169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3da5a14-5281-4a5a-a5dc-b6845ee36fbe}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef0623fd-8a89-47db-be2b-c58c425f1636}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {326d1d3b-b25f-4379-8569-caaf8d952d8c}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99725cd8-43e2-4390-b1a2-b743d56935eb}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a3228416-32d4-45ad-be62-d0c1af125e09}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2865a713-102a-494f-9b99-7b38d8dafed0}, !- Control Zone or Zone List Name
  {447b445d-cf72-47bb-87b9-549b0f9f2471}, !- Cooling Control Zone or Zone List Name
  {ce33036c-1a7f-45cf-972e-cf3011e5d708}, !- Heating Control Zone or Zone List Name
  {a06f38b2-25cb-48c4-a8dc-8ba7571b6429}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2865a713-102a-494f-9b99-7b38d8dafed0}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {447b445d-cf72-47bb-87b9-549b0f9f2471}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce33036c-1a7f-45cf-972e-cf3011e5d708}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a06f38b2-25cb-48c4-a8dc-8ba7571b6429}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e5e3181b-d5b3-40d6-ac3d-44cc85526612}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {c7031046-e221-4cd8-bef7-b3d4a4fb2228}, !- Default Day Schedule Name
  {bcc1981e-5a6d-44dd-829b-7acb8243a0e0}, !- Summer Design Day Schedule Name
  {64c4d01a-8a6c-4869-b19b-cd2a271d344d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7031046-e221-4cd8-bef7-b3d4a4fb2228}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0971d5b9-0bbc-4167-8759-501a49d4a527}, !- Handle
  {e5e3181b-d5b3-40d6-ac3d-44cc85526612}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2852594782340789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {28845876-a51d-46e4-9a33-6459a1a5bf8a}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64c4d01a-8a6c-4869-b19b-cd2a271d344d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6805848-fb39-4697-be12-35aeaf9d6cab}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcc1981e-5a6d-44dd-829b-7acb8243a0e0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a025cdc-5173-481b-97d3-84361ea38ff6}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {e5e3181b-d5b3-40d6-ac3d-44cc85526612}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2165441b-0257-4474-9b37-46cd12fc1b42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2165441b-0257-4474-9b37-46cd12fc1b42}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4137af8b-6afa-4c64-af7a-090c71563b48}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {e5e3181b-d5b3-40d6-ac3d-44cc85526612}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f74c953e-3355-4381-8b9d-e8ec96ffa9b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f74c953e-3355-4381-8b9d-e8ec96ffa9b0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f057daf7-b331-4a1c-bb98-bf7bff1ee68b}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cced1072-6cab-4c64-8b84-0c08285c408e}, !- Control Zone or Zone List Name
  {fa865515-2333-4bee-8b06-b068e93aaf32}, !- Cooling Control Zone or Zone List Name
  {33d2edbd-c6e3-4487-bdea-b348aaaeaff5}, !- Heating Control Zone or Zone List Name
  {508267fd-da45-4db4-8184-9f32f204e50a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cced1072-6cab-4c64-8b84-0c08285c408e}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {fa865515-2333-4bee-8b06-b068e93aaf32}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {33d2edbd-c6e3-4487-bdea-b348aaaeaff5}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {508267fd-da45-4db4-8184-9f32f204e50a}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0aa2b02f-bcf2-47c8-95d5-ecca046c39e4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {06e1a498-258b-48be-829e-88cf8ce64312}, !- Default Day Schedule Name
  {061700ce-7822-4a91-9554-ff2553efd90f}, !- Summer Design Day Schedule Name
  {2b158856-9ff2-4d6d-b197-8aeb7590a457}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06e1a498-258b-48be-829e-88cf8ce64312}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fe1714c9-9e7b-4f73-bf41-a60722818610}, !- Handle
  {0aa2b02f-bcf2-47c8-95d5-ecca046c39e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.8322472294090488,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bce3dcc9-9b65-44ed-9575-99f731393afe}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b158856-9ff2-4d6d-b197-8aeb7590a457}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c45dda9e-93e3-40a0-a691-fe19a628e59c}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {061700ce-7822-4a91-9554-ff2553efd90f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3f4a5ea2-a506-4cfc-9b9a-6ce96fb19a33}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {3b24bdb1-2c1c-4927-9156-339360f4164d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d019bacd-48b9-4af5-8a79-46dc898112d9}, !- Control Zone or Zone List Name
  {30fc3f14-00ae-4c82-9810-44a53518ef10}, !- Cooling Control Zone or Zone List Name
  {d688a7cf-d75d-41ee-b65e-a6a487e7714b}, !- Heating Control Zone or Zone List Name
  {37b47b3e-4833-458d-a869-3b67c2a8aa85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d019bacd-48b9-4af5-8a79-46dc898112d9}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {30fc3f14-00ae-4c82-9810-44a53518ef10}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d688a7cf-d75d-41ee-b65e-a6a487e7714b}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37b47b3e-4833-458d-a869-3b67c2a8aa85}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8e39cec6-6aee-4efe-89c9-62d334e036cf}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  {d25aa9fe-21ba-4f7b-b52d-a3f54cb4ccca}, !- Default Day Schedule Name
  {19aaaabd-703d-4dd8-a01b-104a807a80d9}, !- Summer Design Day Schedule Name
  {ea61daec-b14c-45ad-a890-037df6c23fce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d25aa9fe-21ba-4f7b-b52d-a3f54cb4ccca}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3e80327b-0a8f-4a20-9fa1-e10e41466b97}, !- Handle
  {8e39cec6-6aee-4efe-89c9-62d334e036cf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.050180000041202,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-10 17:47:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-10 17:47:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0212b916-414c-4757-8d22-1f18afc6c630}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea61daec-b14c-45ad-a890-037df6c23fce}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bc3ec44-509e-4656-a93e-634c780ae928}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19aaaabd-703d-4dd8-a01b-104a807a80d9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71da08b1-527d-4ce6-93d2-3d436e9c1b95}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Saturday Rule, !- Name
  {8e39cec6-6aee-4efe-89c9-62d334e036cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a7b95ba-638b-44ca-94e3-dcd2e867a0e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a7b95ba-638b-44ca-94e3-dcd2e867a0e0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Saturday, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a99d3054-9cfc-4710-8363-4468a97735b6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {8e39cec6-6aee-4efe-89c9-62d334e036cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1b6250a-a27e-41d3-9d25-44f3ab1d0f54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1b6250a-a27e-41d3-9d25-44f3ab1d0f54}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {1c2af45f-8ffe-47ef-b629-c80b66229e30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Curve:Biquadratic,
  {7de5a3c6-2887-4b6a-8202-d69ba8550555}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {729e419c-31f0-463e-b58d-010f8d0a3124}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d6ccfa7-9000-47e3-9d93-46ad37b068f2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a907ade8-5669-4eb4-8f11-092819372227}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ac8d125a-c822-468c-9b18-63c69e248f3a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7f400c5-ee5e-4b73-a9a7-91eb52667973}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b87b265c-bb73-4be7-8898-1dadac33ba97}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88a91818-9fba-409f-8e2a-ffe22fb9b172}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

