  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb66d374-e013-4fbd-8c1a-1a52e87b334f}, !- Zone Air Inlet Port List
  {c1c7761a-5782-419a-be51-e848e488662f}, !- Zone Air Exhaust Port List
  {365b8cec-46b8-44cd-ac6b-9a99d2a9cf54}, !- Zone Air Node Name
  {c2673c51-55b9-44bb-989f-749a7a838ac0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4d3ae09-d599-47a5-9560-f40d5b31ee5e}, !- Group Rendering Name
  {f2628608-c6bb-424b-b3a2-346c997fea86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caad252c-deee-46a9-9881-abb0d8e95a46}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 Zone Air Node, !- Name
  {365b8cec-46b8-44cd-ac6b-9a99d2a9cf54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {365b8cec-46b8-44cd-ac6b-9a99d2a9cf54}, !- Handle
  {7d04f458-2206-4100-a460-3644f5d7c78c}, !- Source Object
  11,                                     !- Outlet Port
  {caad252c-deee-46a9-9881-abb0d8e95a46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb66d374-e013-4fbd-8c1a-1a52e87b334f}, !- Handle
  {7d04f458-2206-4100-a460-3644f5d7c78c}, !- HVAC Component
  {37d1e0f1-561a-4373-8460-1b7bdca860e9}; !- Port 1

OS:PortList,
  {c1c7761a-5782-419a-be51-e848e488662f}, !- Handle
  {7d04f458-2206-4100-a460-3644f5d7c78c}; !- HVAC Component

OS:PortList,
  {c2673c51-55b9-44bb-989f-749a7a838ac0}, !- Handle
  {7d04f458-2206-4100-a460-3644f5d7c78c}, !- HVAC Component
  {5ddb9f4b-f99e-468e-9d57-475657098fb1}; !- Port 1

OS:Sizing:Zone,
  {b90fe6d6-08db-419a-af43-17e83e9761b9}, !- Handle
  {7d04f458-2206-4100-a460-3644f5d7c78c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b824e4bf-54ed-41eb-999e-34a7298dd646}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 Zone HVAC Equipment List, !- Name
  {7d04f458-2206-4100-a460-3644f5d7c78c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b3e17fb-9f05-434f-b39b-e23cd24590c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f470b33-c20d-4e70-9d15-021f35e8d3d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f2628608-c6bb-424b-b3a2-346c997fea86}, !- Handle
  Space Function Hway lodging - rooms Thermostat 81, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {759950d3-f15a-43e2-80fb-7a71b0c70f12}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff33b013-670f-44ae-a2e5-d8a8bd789205}, !- Zone Air Inlet Port List
  {87e63836-be3d-4d1d-8f08-ca26004811eb}, !- Zone Air Exhaust Port List
  {db0a0069-d055-4ceb-bdf4-79eb44cf58b7}, !- Zone Air Node Name
  {fe4d5d23-1fcb-4d4b-86c9-6655a5e210bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9912966e-86ea-4adb-ad77-221e71626896}, !- Group Rendering Name
  {243eb06a-f31d-49be-abae-4b192b1804f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99b0a20f-0106-483c-82af-cbd94b65e193}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3 Zone Air Node, !- Name
  {db0a0069-d055-4ceb-bdf4-79eb44cf58b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db0a0069-d055-4ceb-bdf4-79eb44cf58b7}, !- Handle
  {759950d3-f15a-43e2-80fb-7a71b0c70f12}, !- Source Object
  11,                                     !- Outlet Port
  {99b0a20f-0106-483c-82af-cbd94b65e193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff33b013-670f-44ae-a2e5-d8a8bd789205}, !- Handle
  {759950d3-f15a-43e2-80fb-7a71b0c70f12}, !- HVAC Component
  {378279a0-5399-4227-a384-7b3233e4fbcb}; !- Port 1

OS:PortList,
  {87e63836-be3d-4d1d-8f08-ca26004811eb}, !- Handle
  {759950d3-f15a-43e2-80fb-7a71b0c70f12}; !- HVAC Component

OS:PortList,
  {fe4d5d23-1fcb-4d4b-86c9-6655a5e210bb}, !- Handle
  {759950d3-f15a-43e2-80fb-7a71b0c70f12}, !- HVAC Component
  {62ea879a-ce46-4325-9004-fb3856a6eaa8}; !- Port 1

OS:Sizing:Zone,
  {66552909-e4ff-4444-848f-f915bad969ac}, !- Handle
  {759950d3-f15a-43e2-80fb-7a71b0c70f12}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {96641d5c-cdd2-449b-a63c-a649f7fa9bcc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3 Zone HVAC Equipment List, !- Name
  {759950d3-f15a-43e2-80fb-7a71b0c70f12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c85a9fc5-9d3d-4923-abd2-163d4a411132}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5127b2b5-d229-4cff-9084-7a728bab9f4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {243eb06a-f31d-49be-abae-4b192b1804f4}, !- Handle
  Space Function Hway lodging - rooms Thermostat 82, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5b8f1c5-4b73-4a7e-876f-4a3a98fa04bc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82780e2d-5f05-4579-9f34-1ef90ec81966}, !- Zone Air Inlet Port List
  {979d1887-6ce0-4b94-a18b-82ada8ed3a33}, !- Zone Air Exhaust Port List
  {790e32a3-4f26-4b92-913e-5b2694a1dea3}, !- Zone Air Node Name
  {1008b77a-137c-490b-82b3-56c5d6c885c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {501ace14-00fb-4ae1-aaec-1cabc1ff0563}, !- Group Rendering Name
  {f68f10e7-9516-477c-ae38-b66ce8657541}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f2c1e5c-874f-4c9e-b192-be637c42284d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF Zone Air Node, !- Name
  {790e32a3-4f26-4b92-913e-5b2694a1dea3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {790e32a3-4f26-4b92-913e-5b2694a1dea3}, !- Handle
  {f5b8f1c5-4b73-4a7e-876f-4a3a98fa04bc}, !- Source Object
  11,                                     !- Outlet Port
  {8f2c1e5c-874f-4c9e-b192-be637c42284d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82780e2d-5f05-4579-9f34-1ef90ec81966}, !- Handle
  {f5b8f1c5-4b73-4a7e-876f-4a3a98fa04bc}, !- HVAC Component
  {6b38371f-3936-41d8-bf7a-c52202dab5d6}; !- Port 1

OS:PortList,
  {979d1887-6ce0-4b94-a18b-82ada8ed3a33}, !- Handle
  {f5b8f1c5-4b73-4a7e-876f-4a3a98fa04bc}; !- HVAC Component

OS:PortList,
  {1008b77a-137c-490b-82b3-56c5d6c885c6}, !- Handle
  {f5b8f1c5-4b73-4a7e-876f-4a3a98fa04bc}, !- HVAC Component
  {ac361356-2767-4824-958e-03e21e1999b5}; !- Port 1

OS:Sizing:Zone,
  {fd967331-8183-437b-b62c-b2a734fa7d8e}, !- Handle
  {f5b8f1c5-4b73-4a7e-876f-4a3a98fa04bc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d05e295-0834-4e45-a11e-2b8ff2bb47c8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF Zone HVAC Equipment List, !- Name
  {f5b8f1c5-4b73-4a7e-876f-4a3a98fa04bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {997643f6-cef8-41a5-99b9-165c5bba8a66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe01a1e6-5c4a-472f-a3c1-5548fe2d5c29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f68f10e7-9516-477c-ae38-b66ce8657541}, !- Handle
  Space Function Hway lodging - rooms Thermostat 83, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0bc5331-30f9-4112-b7cb-02a453f314ac}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1434e37d-a356-41ad-9e18-f9b1ed272c9b}, !- Zone Air Inlet Port List
  {2884459d-ec85-475c-b2b5-de0d143c07fa}, !- Zone Air Exhaust Port List
  {ba1fdf3c-4bdb-4193-80d7-609d79ad4849}, !- Zone Air Node Name
  {2ff2a83b-a026-47f3-93bd-93727f0c8e32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fc32834-091d-4cf0-82aa-e515bab0a358}, !- Group Rendering Name
  {a8b2623a-157e-460a-a7d1-306b2d055d9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25056b5e-2924-48f9-8591-14c530f13391}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3 Zone Air Node, !- Name
  {ba1fdf3c-4bdb-4193-80d7-609d79ad4849}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba1fdf3c-4bdb-4193-80d7-609d79ad4849}, !- Handle
  {c0bc5331-30f9-4112-b7cb-02a453f314ac}, !- Source Object
  11,                                     !- Outlet Port
  {25056b5e-2924-48f9-8591-14c530f13391}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1434e37d-a356-41ad-9e18-f9b1ed272c9b}, !- Handle
  {c0bc5331-30f9-4112-b7cb-02a453f314ac}, !- HVAC Component
  {f3fce9b2-e508-4cad-b688-2d5696fcfd53}; !- Port 1

OS:PortList,
  {2884459d-ec85-475c-b2b5-de0d143c07fa}, !- Handle
  {c0bc5331-30f9-4112-b7cb-02a453f314ac}; !- HVAC Component

OS:PortList,
  {2ff2a83b-a026-47f3-93bd-93727f0c8e32}, !- Handle
  {c0bc5331-30f9-4112-b7cb-02a453f314ac}, !- HVAC Component
  {56d424ad-784a-4f2d-aa61-60dffed525ab}; !- Port 1

OS:Sizing:Zone,
  {e1a40211-21d9-4222-9365-895537744a83}, !- Handle
  {c0bc5331-30f9-4112-b7cb-02a453f314ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f3d4247-5baf-4601-a958-4538ef6bb80e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3 Zone HVAC Equipment List, !- Name
  {c0bc5331-30f9-4112-b7cb-02a453f314ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df7f99f0-c7a4-465c-85c6-781323e1c673}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {824cb3ba-b4ab-42fa-b4b5-645239759ee2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a8b2623a-157e-460a-a7d1-306b2d055d9b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 84, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {efa82205-b6f3-46aa-b904-cbcf7d9bde2e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93922704-4bce-47fd-8745-0c7aa5c6ce1b}, !- Zone Air Inlet Port List
  {42baf540-f4c9-4b7a-add5-46064d776072}, !- Zone Air Exhaust Port List
  {ad6a8379-a819-4781-a640-93efb8ab3886}, !- Zone Air Node Name
  {b71a5861-6c6c-4bb7-9203-e04cd92debcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b73ff35c-1f11-4b99-a92c-9bc4544b3f6e}, !- Group Rendering Name
  {68e6eda1-9a48-4382-9f54-aea23c4fa3c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4952c54a-315b-4f31-ba4e-84421f8a3a6f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 Zone Air Node, !- Name
  {ad6a8379-a819-4781-a640-93efb8ab3886}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad6a8379-a819-4781-a640-93efb8ab3886}, !- Handle
  {efa82205-b6f3-46aa-b904-cbcf7d9bde2e}, !- Source Object
  11,                                     !- Outlet Port
  {4952c54a-315b-4f31-ba4e-84421f8a3a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93922704-4bce-47fd-8745-0c7aa5c6ce1b}, !- Handle
  {efa82205-b6f3-46aa-b904-cbcf7d9bde2e}, !- HVAC Component
  {e1ff0707-1c45-472f-b6ba-82d7d70b69dd}; !- Port 1

OS:PortList,
  {42baf540-f4c9-4b7a-add5-46064d776072}, !- Handle
  {efa82205-b6f3-46aa-b904-cbcf7d9bde2e}; !- HVAC Component

OS:PortList,
  {b71a5861-6c6c-4bb7-9203-e04cd92debcb}, !- Handle
  {efa82205-b6f3-46aa-b904-cbcf7d9bde2e}, !- HVAC Component
  {5221be28-50b4-478d-9bf6-3d520848a01f}; !- Port 1

OS:Sizing:Zone,
  {c9be3ee1-14cd-48d9-b644-4f7d02170a95}, !- Handle
  {efa82205-b6f3-46aa-b904-cbcf7d9bde2e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07a77cf7-95a1-42f6-8f24-f84c56779c38}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 Zone HVAC Equipment List, !- Name
  {efa82205-b6f3-46aa-b904-cbcf7d9bde2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa1a37e6-1052-4709-a6bd-607a120632fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c446ae2b-8980-4e59-81f4-2c34e062b227}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {68e6eda1-9a48-4382-9f54-aea23c4fa3c1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 85, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0101e057-08aa-4516-9bbe-676670a464cf}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {020b6bd8-6daf-464f-8a73-8bba9140d7e9}, !- Zone Air Inlet Port List
  {a73b3154-37ea-45c0-a68b-f4e333b5c233}, !- Zone Air Exhaust Port List
  {02ca759b-b72d-41a3-b1f8-4c684667798f}, !- Zone Air Node Name
  {6b3b9f04-17e3-42b8-93b2-79b26a1edc8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {725cf183-4aaf-4ff1-a43d-1d5157e050fb}, !- Group Rendering Name
  {55eba330-84a8-4f23-b228-08b328494d48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3727ec27-2335-44ba-aa86-5fa5947d13e8}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 Zone Air Node, !- Name
  {02ca759b-b72d-41a3-b1f8-4c684667798f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02ca759b-b72d-41a3-b1f8-4c684667798f}, !- Handle
  {0101e057-08aa-4516-9bbe-676670a464cf}, !- Source Object
  11,                                     !- Outlet Port
  {3727ec27-2335-44ba-aa86-5fa5947d13e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {020b6bd8-6daf-464f-8a73-8bba9140d7e9}, !- Handle
  {0101e057-08aa-4516-9bbe-676670a464cf}, !- HVAC Component
  {9bdbbc6f-9a16-47c4-a57a-376972e71716}; !- Port 1

OS:PortList,
  {a73b3154-37ea-45c0-a68b-f4e333b5c233}, !- Handle
  {0101e057-08aa-4516-9bbe-676670a464cf}; !- HVAC Component

OS:PortList,
  {6b3b9f04-17e3-42b8-93b2-79b26a1edc8c}, !- Handle
  {0101e057-08aa-4516-9bbe-676670a464cf}, !- HVAC Component
  {c6962d40-39d8-46e7-ab2e-73757053ff9e}; !- Port 1

OS:Sizing:Zone,
  {dfcc4c36-f353-41b6-974c-a5375dc1035f}, !- Handle
  {0101e057-08aa-4516-9bbe-676670a464cf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d600178c-abcf-4175-8316-36e3a9d722ab}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 Zone HVAC Equipment List, !- Name
  {0101e057-08aa-4516-9bbe-676670a464cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b46260a-a587-4ac9-a005-096f4af0abe9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e849c55d-415a-4b02-b25c-18c64056459a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {55eba330-84a8-4f23-b228-08b328494d48}, !- Handle
  Space Function Hway lodging - rooms Thermostat 86, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a2336e5-a049-4077-99cc-bce3154474f6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac2a2016-d064-4394-b7e7-2d1326adc5e5}, !- Zone Air Inlet Port List
  {48071e0e-c999-41c0-808e-5539567bf4ec}, !- Zone Air Exhaust Port List
  {d7e6beb7-232a-4141-9890-0f4134e8aab5}, !- Zone Air Node Name
  {38c7dc38-1ff0-4105-afbb-c62e7285eb30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2564b05b-ac3e-4aee-9db8-156f1b2a7b1f}, !- Group Rendering Name
  {7d8f7a54-4d3f-434b-9925-528e265a5a1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {806eddbd-ff43-4055-8be3-c9e387478936}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 Zone Air Node, !- Name
  {d7e6beb7-232a-4141-9890-0f4134e8aab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7e6beb7-232a-4141-9890-0f4134e8aab5}, !- Handle
  {8a2336e5-a049-4077-99cc-bce3154474f6}, !- Source Object
  11,                                     !- Outlet Port
  {806eddbd-ff43-4055-8be3-c9e387478936}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac2a2016-d064-4394-b7e7-2d1326adc5e5}, !- Handle
  {8a2336e5-a049-4077-99cc-bce3154474f6}, !- HVAC Component
  {9ea0ceab-6c99-4d62-b6cf-83cf204247a5}; !- Port 1

OS:PortList,
  {48071e0e-c999-41c0-808e-5539567bf4ec}, !- Handle
  {8a2336e5-a049-4077-99cc-bce3154474f6}; !- HVAC Component

OS:PortList,
  {38c7dc38-1ff0-4105-afbb-c62e7285eb30}, !- Handle
  {8a2336e5-a049-4077-99cc-bce3154474f6}, !- HVAC Component
  {7cf34e51-788b-49d7-a6fc-7db42c3e68ca}; !- Port 1

OS:Sizing:Zone,
  {946021e2-76fb-4c7b-a4dd-06dd05d0193d}, !- Handle
  {8a2336e5-a049-4077-99cc-bce3154474f6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b9677051-4604-488f-8ccf-8d525728622f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 Zone HVAC Equipment List, !- Name
  {8a2336e5-a049-4077-99cc-bce3154474f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5085de21-057a-4442-a305-6040d04639ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4adc15d8-261e-47bb-9e12-80ece4c949bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7d8f7a54-4d3f-434b-9925-528e265a5a1b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 87, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {030b9e9e-251d-4d40-be2c-d376db1fd0db}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36e006a0-4709-4e03-9c9c-3bc7597c1b5f}, !- Zone Air Inlet Port List
  {b1acfd8c-00d7-48e2-945d-f07162093fef}, !- Zone Air Exhaust Port List
  {5a876c78-875e-4172-850c-a7e6a9529e13}, !- Zone Air Node Name
  {e302135b-1a44-488d-90bc-12de2053521e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73efd8da-f6db-44b5-b3c7-49ea62348688}, !- Group Rendering Name
  {8f5ffdd1-af69-4ee7-bfff-b2c42d73317a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f73975f1-d86d-4aa2-81ec-75584b23671a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 Zone Air Node, !- Name
  {5a876c78-875e-4172-850c-a7e6a9529e13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a876c78-875e-4172-850c-a7e6a9529e13}, !- Handle
  {030b9e9e-251d-4d40-be2c-d376db1fd0db}, !- Source Object
  11,                                     !- Outlet Port
  {f73975f1-d86d-4aa2-81ec-75584b23671a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36e006a0-4709-4e03-9c9c-3bc7597c1b5f}, !- Handle
  {030b9e9e-251d-4d40-be2c-d376db1fd0db}, !- HVAC Component
  {7d5c00c9-6fbf-4195-8406-1e3d24ed7842}; !- Port 1

OS:PortList,
  {b1acfd8c-00d7-48e2-945d-f07162093fef}, !- Handle
  {030b9e9e-251d-4d40-be2c-d376db1fd0db}; !- HVAC Component

OS:PortList,
  {e302135b-1a44-488d-90bc-12de2053521e}, !- Handle
  {030b9e9e-251d-4d40-be2c-d376db1fd0db}, !- HVAC Component
  {c63e90be-8332-4d0d-a0b9-3256bfef2379}; !- Port 1

OS:Sizing:Zone,
  {1525ef61-685a-468a-a631-a190a44dd2dc}, !- Handle
  {030b9e9e-251d-4d40-be2c-d376db1fd0db}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57a9959f-2e20-4c4a-aa3e-51412532a210}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 Zone HVAC Equipment List, !- Name
  {030b9e9e-251d-4d40-be2c-d376db1fd0db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {311a1836-7cc5-4d2e-a2a0-363f44d88700}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {32c769ee-39d7-4e98-aa5f-0451762ec438}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8f5ffdd1-af69-4ee7-bfff-b2c42d73317a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 88, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76a45974-c72b-4782-a6a7-f15b7a543f65}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e92e4df8-b0d0-4607-a563-ca7b6a04202f}, !- Zone Air Inlet Port List
  {a380a322-2566-48b4-bfa2-cdbc0dd92609}, !- Zone Air Exhaust Port List
  {cac5d92f-e899-47de-9260-7101060233a3}, !- Zone Air Node Name
  {34bece4f-5c86-4983-86a9-eeabce16eb83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06f94fcb-6818-41de-81f2-4cc4d1055e70}, !- Group Rendering Name
  {5269a38c-d4e7-4caf-b0a5-2e0e90ffdb65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58779362-553e-4c0a-8677-2832399724da}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 Zone Air Node, !- Name
  {cac5d92f-e899-47de-9260-7101060233a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cac5d92f-e899-47de-9260-7101060233a3}, !- Handle
  {76a45974-c72b-4782-a6a7-f15b7a543f65}, !- Source Object
  11,                                     !- Outlet Port
  {58779362-553e-4c0a-8677-2832399724da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e92e4df8-b0d0-4607-a563-ca7b6a04202f}, !- Handle
  {76a45974-c72b-4782-a6a7-f15b7a543f65}, !- HVAC Component
  {c7e4113f-7ed1-43db-b7f9-ab4db8b89388}; !- Port 1

OS:PortList,
  {a380a322-2566-48b4-bfa2-cdbc0dd92609}, !- Handle
  {76a45974-c72b-4782-a6a7-f15b7a543f65}; !- HVAC Component

OS:PortList,
  {34bece4f-5c86-4983-86a9-eeabce16eb83}, !- Handle
  {76a45974-c72b-4782-a6a7-f15b7a543f65}, !- HVAC Component
  {618b1182-2bd1-4550-a085-7a5106160cdd}; !- Port 1

OS:Sizing:Zone,
  {9034c778-8512-443d-80d5-d82651e26824}, !- Handle
  {76a45974-c72b-4782-a6a7-f15b7a543f65}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4322bf1f-f560-42c3-91c7-df104c571c60}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 Zone HVAC Equipment List, !- Name
  {76a45974-c72b-4782-a6a7-f15b7a543f65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3526267-8549-49a9-b746-03783348d084}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4a610f32-5293-4b0f-a976-d23efc017305}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5269a38c-d4e7-4caf-b0a5-2e0e90ffdb65}, !- Handle
  Space Function Hway lodging - rooms Thermostat 89, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9bec37e0-64b6-452c-b4b1-20074cb66e17}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de7544bb-0667-4b7a-8532-bef68e9c5892}, !- Zone Air Inlet Port List
  {a141b985-0c39-4f17-886a-fbd61ea521b2}, !- Zone Air Exhaust Port List
  {23eadccd-1f90-4ffd-89ac-0f7bba12dcee}, !- Zone Air Node Name
  {c40d5dd6-7112-493d-9d37-a8585b0ae4b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {616b0b3b-894e-44e2-bf11-2314c43e9d83}, !- Group Rendering Name
  {a97a7921-7f17-4041-a46b-8e5da5019e6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8239b04c-ef94-4dea-a79d-754854470f44}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 Zone Air Node, !- Name
  {23eadccd-1f90-4ffd-89ac-0f7bba12dcee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23eadccd-1f90-4ffd-89ac-0f7bba12dcee}, !- Handle
  {9bec37e0-64b6-452c-b4b1-20074cb66e17}, !- Source Object
  11,                                     !- Outlet Port
  {8239b04c-ef94-4dea-a79d-754854470f44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de7544bb-0667-4b7a-8532-bef68e9c5892}, !- Handle
  {9bec37e0-64b6-452c-b4b1-20074cb66e17}, !- HVAC Component
  {a8a6fb19-00d7-412d-8e4a-f74af361b3de}; !- Port 1

OS:PortList,
  {a141b985-0c39-4f17-886a-fbd61ea521b2}, !- Handle
  {9bec37e0-64b6-452c-b4b1-20074cb66e17}; !- HVAC Component

OS:PortList,
  {c40d5dd6-7112-493d-9d37-a8585b0ae4b2}, !- Handle
  {9bec37e0-64b6-452c-b4b1-20074cb66e17}, !- HVAC Component
  {f1716d0a-4afe-43ce-87b4-d8f3963052ad}; !- Port 1

OS:Sizing:Zone,
  {1ca88c3d-d2ae-4879-9f3c-486305064470}, !- Handle
  {9bec37e0-64b6-452c-b4b1-20074cb66e17}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40ace8a4-d9b6-4510-8af1-f7b87d2cdd0b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 Zone HVAC Equipment List, !- Name
  {9bec37e0-64b6-452c-b4b1-20074cb66e17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c912d56-4fbd-4fd9-90f6-c3e9e0b6e135}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ad88b69-58a8-4533-a8ab-9dd62d2e117f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a97a7921-7f17-4041-a46b-8e5da5019e6a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 90, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50d91da2-e942-426d-bc82-7b099deafbf7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90956a19-703b-4915-b7df-26f4b22cce86}, !- Zone Air Inlet Port List
  {11f2f492-0850-4089-8910-ed55b11ceadd}, !- Zone Air Exhaust Port List
  {c67985a1-98ea-48cb-8e9e-ec45c91dc46d}, !- Zone Air Node Name
  {c5296127-4aea-4864-99dd-6038ae65ae66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3384f145-c1e4-4929-b0ca-bf8edf1f5a98}, !- Group Rendering Name
  {d033c05e-f869-4c59-b06a-45707b19d712}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f7f4839-2cae-4e59-ad85-6758e8b4f6b2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 Zone Air Node, !- Name
  {c67985a1-98ea-48cb-8e9e-ec45c91dc46d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c67985a1-98ea-48cb-8e9e-ec45c91dc46d}, !- Handle
  {50d91da2-e942-426d-bc82-7b099deafbf7}, !- Source Object
  11,                                     !- Outlet Port
  {1f7f4839-2cae-4e59-ad85-6758e8b4f6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90956a19-703b-4915-b7df-26f4b22cce86}, !- Handle
  {50d91da2-e942-426d-bc82-7b099deafbf7}, !- HVAC Component
  {c5ce15a1-088c-41e0-a22f-a31173c4cfa3}; !- Port 1

OS:PortList,
  {11f2f492-0850-4089-8910-ed55b11ceadd}, !- Handle
  {50d91da2-e942-426d-bc82-7b099deafbf7}; !- HVAC Component

OS:PortList,
  {c5296127-4aea-4864-99dd-6038ae65ae66}, !- Handle
  {50d91da2-e942-426d-bc82-7b099deafbf7}, !- HVAC Component
  {4c46496d-d8d2-48ed-991c-e3a64bdce3d8}; !- Port 1

OS:Sizing:Zone,
  {66c0ec72-cc7a-49fc-8cc3-ea4fad6d7a73}, !- Handle
  {50d91da2-e942-426d-bc82-7b099deafbf7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {544fddf7-b363-455b-bd38-32ec89283e2b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 Zone HVAC Equipment List, !- Name
  {50d91da2-e942-426d-bc82-7b099deafbf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e176ddf8-eb59-4bcb-9a57-42b49236ce9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1aad8559-d2a8-481b-bca6-8e21c9ae8a7a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d033c05e-f869-4c59-b06a-45707b19d712}, !- Handle
  Space Function Hway lodging - rooms Thermostat 91, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {408ce076-13cb-4acd-8653-3d6331a7b621}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b834041e-d73e-4faf-b5d5-eb6a393077fd}, !- Zone Air Inlet Port List
  {9fb7d8fe-27e7-4728-8f91-298401b1c238}, !- Zone Air Exhaust Port List
  {910bb1f8-cec3-4175-8995-519189e60510}, !- Zone Air Node Name
  {83ba9be2-a803-4af2-ab53-ca8b376fd525}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7211de13-c0e9-4a4d-b388-669d0bc83ae6}, !- Group Rendering Name
  {ad66c1be-fc61-49e9-a302-c776ab1ddf52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8b0c6aa-db19-4c10-af47-c3ef9202d2c2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 Zone Air Node, !- Name
  {910bb1f8-cec3-4175-8995-519189e60510}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {910bb1f8-cec3-4175-8995-519189e60510}, !- Handle
  {408ce076-13cb-4acd-8653-3d6331a7b621}, !- Source Object
  11,                                     !- Outlet Port
  {d8b0c6aa-db19-4c10-af47-c3ef9202d2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b834041e-d73e-4faf-b5d5-eb6a393077fd}, !- Handle
  {408ce076-13cb-4acd-8653-3d6331a7b621}, !- HVAC Component
  {8965233f-5433-4679-9638-7e3a42fa77ca}; !- Port 1

OS:PortList,
  {9fb7d8fe-27e7-4728-8f91-298401b1c238}, !- Handle
  {408ce076-13cb-4acd-8653-3d6331a7b621}; !- HVAC Component

OS:PortList,
  {83ba9be2-a803-4af2-ab53-ca8b376fd525}, !- Handle
  {408ce076-13cb-4acd-8653-3d6331a7b621}, !- HVAC Component
  {025b56ce-dc40-45fb-ba8c-dbdfd80d2d35}; !- Port 1

OS:Sizing:Zone,
  {aebe38ad-6060-499b-a58c-39998d2df728}, !- Handle
  {408ce076-13cb-4acd-8653-3d6331a7b621}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8c473164-dd59-4f2e-9219-8b5b88512fd2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 Zone HVAC Equipment List, !- Name
  {408ce076-13cb-4acd-8653-3d6331a7b621}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abf1f2cc-bea7-4938-99ea-44d3abc881a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c53d5791-4fc5-43be-81d4-a8ff4ac7e165}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ad66c1be-fc61-49e9-a302-c776ab1ddf52}, !- Handle
  Space Function Hway lodging - rooms Thermostat 92, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f5c2dcd-aed8-4253-80da-104e4ca8b522}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01d2b75d-214d-41ae-a9e7-8eb748569ba8}, !- Zone Air Inlet Port List
  {6fb26b94-4a2a-4735-be21-5b7cbaefd8e4}, !- Zone Air Exhaust Port List
  {8c5fd477-7287-473d-b0ea-d52d49e35137}, !- Zone Air Node Name
  {024becc3-4474-4a11-9c2d-f91bcd4bcb82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba4e710e-7d2b-431c-a06e-06447a80aa96}, !- Group Rendering Name
  {fac46589-5a8e-4372-9bc3-78f38accc55d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96d23378-64cf-4c1f-af74-13887ca31f37}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 Zone Air Node, !- Name
  {8c5fd477-7287-473d-b0ea-d52d49e35137}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c5fd477-7287-473d-b0ea-d52d49e35137}, !- Handle
  {7f5c2dcd-aed8-4253-80da-104e4ca8b522}, !- Source Object
  11,                                     !- Outlet Port
  {96d23378-64cf-4c1f-af74-13887ca31f37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01d2b75d-214d-41ae-a9e7-8eb748569ba8}, !- Handle
  {7f5c2dcd-aed8-4253-80da-104e4ca8b522}, !- HVAC Component
  {294434eb-af83-4b58-a397-da2794a53ee4}; !- Port 1

OS:PortList,
  {6fb26b94-4a2a-4735-be21-5b7cbaefd8e4}, !- Handle
  {7f5c2dcd-aed8-4253-80da-104e4ca8b522}; !- HVAC Component

OS:PortList,
  {024becc3-4474-4a11-9c2d-f91bcd4bcb82}, !- Handle
  {7f5c2dcd-aed8-4253-80da-104e4ca8b522}, !- HVAC Component
  {62b016f1-001e-4431-a7be-21f9f1018a65}; !- Port 1

OS:Sizing:Zone,
  {51e92613-fc4f-499d-9192-58a59cc92f83}, !- Handle
  {7f5c2dcd-aed8-4253-80da-104e4ca8b522}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {60f6019f-617d-4097-b377-d17646f2f742}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 Zone HVAC Equipment List, !- Name
  {7f5c2dcd-aed8-4253-80da-104e4ca8b522}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {158ce77c-927e-4cd8-b286-6772f17198bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e7583a01-2a79-41bb-a036-6bd35f0146ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fac46589-5a8e-4372-9bc3-78f38accc55d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 93, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {529bb514-ca67-4145-b372-a1a0361cd169}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a17b648-db8b-42f9-a0e7-19374e3da615}, !- Zone Air Inlet Port List
  {03fba443-8e4b-4fb4-bdfc-fa8fbcfea603}, !- Zone Air Exhaust Port List
  {78395e15-5464-41d7-99c1-b3836c12bcb3}, !- Zone Air Node Name
  {98c9b0d1-df9f-44fc-9ef6-d89dc70161dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4500a2bb-6f91-4784-946f-011a59ea735f}, !- Group Rendering Name
  {fb4efb2e-e8d8-46f5-842a-8cdcb40ea913}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0df9b1a-2eeb-4e47-accd-0df47feb79a4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 Zone Air Node, !- Name
  {78395e15-5464-41d7-99c1-b3836c12bcb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78395e15-5464-41d7-99c1-b3836c12bcb3}, !- Handle
  {529bb514-ca67-4145-b372-a1a0361cd169}, !- Source Object
  11,                                     !- Outlet Port
  {b0df9b1a-2eeb-4e47-accd-0df47feb79a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a17b648-db8b-42f9-a0e7-19374e3da615}, !- Handle
  {529bb514-ca67-4145-b372-a1a0361cd169}, !- HVAC Component
  {8deba023-d531-4fdb-baab-aa88f4bff660}; !- Port 1

OS:PortList,
  {03fba443-8e4b-4fb4-bdfc-fa8fbcfea603}, !- Handle
  {529bb514-ca67-4145-b372-a1a0361cd169}; !- HVAC Component

OS:PortList,
  {98c9b0d1-df9f-44fc-9ef6-d89dc70161dd}, !- Handle
  {529bb514-ca67-4145-b372-a1a0361cd169}, !- HVAC Component
  {f79b05ed-0566-419c-a11c-0a83cb454d48}; !- Port 1

OS:Sizing:Zone,
  {2df698f9-ffd8-4997-bd38-6d51b78a5ccc}, !- Handle
  {529bb514-ca67-4145-b372-a1a0361cd169}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f45dfbe7-a353-4f6c-91c4-7126a9ee5df4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 Zone HVAC Equipment List, !- Name
  {529bb514-ca67-4145-b372-a1a0361cd169}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5e99818-7075-4e48-91be-e798911734cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9937643f-5294-4a27-9a58-2c13bb4ae81f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fb4efb2e-e8d8-46f5-842a-8cdcb40ea913}, !- Handle
  Space Function Hway lodging - rooms Thermostat 94, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1dd96849-5b28-413b-9caa-10db7b383c54}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5d8cf8f-58d9-46d2-9129-983a74b6fb18}, !- Zone Air Inlet Port List
  {0eee4f54-036f-4d57-bbb3-941718bc54df}, !- Zone Air Exhaust Port List
  {04c697d1-11e0-4b06-8a33-1b665a69482c}, !- Zone Air Node Name
  {0caa8202-829a-4727-9d86-9d80f074776f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be4d4c04-ebbd-4397-8dd6-1e6a339770af}, !- Group Rendering Name
  {0fc471e4-6998-4c68-ab47-3602d9f6a474}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe896871-50ce-4ea2-9949-852222901c1e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 Zone Air Node, !- Name
  {04c697d1-11e0-4b06-8a33-1b665a69482c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04c697d1-11e0-4b06-8a33-1b665a69482c}, !- Handle
  {1dd96849-5b28-413b-9caa-10db7b383c54}, !- Source Object
  11,                                     !- Outlet Port
  {fe896871-50ce-4ea2-9949-852222901c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5d8cf8f-58d9-46d2-9129-983a74b6fb18}, !- Handle
  {1dd96849-5b28-413b-9caa-10db7b383c54}, !- HVAC Component
  {7f7d69b0-94ed-42b4-b304-9758d563e88d}; !- Port 1

OS:PortList,
  {0eee4f54-036f-4d57-bbb3-941718bc54df}, !- Handle
  {1dd96849-5b28-413b-9caa-10db7b383c54}; !- HVAC Component

OS:PortList,
  {0caa8202-829a-4727-9d86-9d80f074776f}, !- Handle
  {1dd96849-5b28-413b-9caa-10db7b383c54}, !- HVAC Component
  {029a478e-e470-4fe7-a318-52f7d757e61c}; !- Port 1

OS:Sizing:Zone,
  {89c56442-05b5-4769-b0c1-2155b4b8974b}, !- Handle
  {1dd96849-5b28-413b-9caa-10db7b383c54}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07fe2f0d-3abd-44e2-9404-a19213e58165}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 Zone HVAC Equipment List, !- Name
  {1dd96849-5b28-413b-9caa-10db7b383c54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c3abab1-12b9-4608-b600-dfc0909cf23c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {80a9f734-bc20-4862-9322-b6d4285b45cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0fc471e4-6998-4c68-ab47-3602d9f6a474}, !- Handle
  Space Function Hway lodging - rooms Thermostat 95, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7a3c2f6-ec4a-4f6a-a826-e386d2608ebf}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdfbacb1-2c78-4375-9a34-ebaead2a2236}, !- Zone Air Inlet Port List
  {12d7bbe8-76a0-4730-b34c-91f1d4e8d7c0}, !- Zone Air Exhaust Port List
  {a2234464-79f3-4723-a374-2c023ce2e859}, !- Zone Air Node Name
  {ed0c7f1e-97f2-4654-9a0d-951ac20693ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d2ca46a-e7aa-4728-a7cc-77e7d5d0dca3}, !- Group Rendering Name
  {15686ec5-e1be-44a3-8b90-e3012cbacae8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b36826e8-a04d-4c69-a413-b9b75b3db7dc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 Zone Air Node, !- Name
  {a2234464-79f3-4723-a374-2c023ce2e859}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2234464-79f3-4723-a374-2c023ce2e859}, !- Handle
  {c7a3c2f6-ec4a-4f6a-a826-e386d2608ebf}, !- Source Object
  11,                                     !- Outlet Port
  {b36826e8-a04d-4c69-a413-b9b75b3db7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdfbacb1-2c78-4375-9a34-ebaead2a2236}, !- Handle
  {c7a3c2f6-ec4a-4f6a-a826-e386d2608ebf}, !- HVAC Component
  {fddc6729-d318-4cb1-9a5c-51cc4b256ea9}; !- Port 1

OS:PortList,
  {12d7bbe8-76a0-4730-b34c-91f1d4e8d7c0}, !- Handle
  {c7a3c2f6-ec4a-4f6a-a826-e386d2608ebf}; !- HVAC Component

OS:PortList,
  {ed0c7f1e-97f2-4654-9a0d-951ac20693ef}, !- Handle
  {c7a3c2f6-ec4a-4f6a-a826-e386d2608ebf}, !- HVAC Component
  {d6bb915b-01fd-4238-b30a-cc0ecc130b39}; !- Port 1

OS:Sizing:Zone,
  {e041ff7c-367d-4afc-89c0-004bb7268d0d}, !- Handle
  {c7a3c2f6-ec4a-4f6a-a826-e386d2608ebf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ac55244-d27d-417c-9b2a-04798d29b625}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 Zone HVAC Equipment List, !- Name
  {c7a3c2f6-ec4a-4f6a-a826-e386d2608ebf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af56b0a0-2096-4c4d-a1a7-5c071796c5a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ccc6d55a-3a31-4e5a-9501-351765baa683}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {15686ec5-e1be-44a3-8b90-e3012cbacae8}, !- Handle
  Space Function Hway lodging - rooms Thermostat 96, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {95297fa4-d287-41ed-ad2f-bae8b13bc532}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {936e844a-ca4c-4e72-ae81-34be6c82aaae}, !- Zone Air Inlet Port List
  {56492cc4-ad76-4b50-8f9c-01fc5d648af2}, !- Zone Air Exhaust Port List
  {c6f4a6e7-4454-4821-b843-632799300479}, !- Zone Air Node Name
  {2c10f0c4-a02f-4ca0-a77c-f46c455d77e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7b6d50a-4fcb-4398-9ad4-ebecb2d20e48}, !- Group Rendering Name
  {8ea9b6db-54ac-4e28-8ae8-80cd1bfe8bc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd55db69-f1ec-4c9a-a4e3-e04899a32990}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 Zone Air Node, !- Name
  {c6f4a6e7-4454-4821-b843-632799300479}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6f4a6e7-4454-4821-b843-632799300479}, !- Handle
  {95297fa4-d287-41ed-ad2f-bae8b13bc532}, !- Source Object
  11,                                     !- Outlet Port
  {bd55db69-f1ec-4c9a-a4e3-e04899a32990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {936e844a-ca4c-4e72-ae81-34be6c82aaae}, !- Handle
  {95297fa4-d287-41ed-ad2f-bae8b13bc532}, !- HVAC Component
  {1f61f83a-1bdb-4992-b705-ea7a2439b93a}; !- Port 1

OS:PortList,
  {56492cc4-ad76-4b50-8f9c-01fc5d648af2}, !- Handle
  {95297fa4-d287-41ed-ad2f-bae8b13bc532}; !- HVAC Component

OS:PortList,
  {2c10f0c4-a02f-4ca0-a77c-f46c455d77e2}, !- Handle
  {95297fa4-d287-41ed-ad2f-bae8b13bc532}, !- HVAC Component
  {83def5ae-07e6-4288-bb55-dcb089d98468}; !- Port 1

OS:Sizing:Zone,
  {c3bb738d-a3c9-49d4-a703-ba0160031093}, !- Handle
  {95297fa4-d287-41ed-ad2f-bae8b13bc532}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7ff166ce-b243-4832-94f3-7db40da3bd62}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 Zone HVAC Equipment List, !- Name
  {95297fa4-d287-41ed-ad2f-bae8b13bc532}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {523c5cf0-fedb-42b0-abf6-270680f01d59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fd9a5979-27e2-420f-8f0d-ff7d1a4f3fb0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8ea9b6db-54ac-4e28-8ae8-80cd1bfe8bc1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 97, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a7c0103-0a2d-4468-b7fa-9471095a912c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc764972-bc5e-4e5a-99e8-9fd4c2c4307c}, !- Zone Air Inlet Port List
  {0569a317-c5e6-4442-bf3f-52d9c5c3bdbd}, !- Zone Air Exhaust Port List
  {d7787f4a-853c-4a02-b72c-0d63970744ca}, !- Zone Air Node Name
  {74aa8e22-59f4-467f-914e-89686362ce69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ffa95b5-391e-4a0e-a09c-ee20ab1002bd}, !- Group Rendering Name
  {71eeb6c8-610d-4f1f-a8e0-eacba56fcf86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cba4e40-9dfd-4a91-9187-fa1ab3a053bb}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 Zone Air Node, !- Name
  {d7787f4a-853c-4a02-b72c-0d63970744ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7787f4a-853c-4a02-b72c-0d63970744ca}, !- Handle
  {8a7c0103-0a2d-4468-b7fa-9471095a912c}, !- Source Object
  11,                                     !- Outlet Port
  {4cba4e40-9dfd-4a91-9187-fa1ab3a053bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc764972-bc5e-4e5a-99e8-9fd4c2c4307c}, !- Handle
  {8a7c0103-0a2d-4468-b7fa-9471095a912c}, !- HVAC Component
  {cd4ad855-fa85-4c79-a79b-fdf4e0352423}; !- Port 1

OS:PortList,
  {0569a317-c5e6-4442-bf3f-52d9c5c3bdbd}, !- Handle
  {8a7c0103-0a2d-4468-b7fa-9471095a912c}; !- HVAC Component

OS:PortList,
  {74aa8e22-59f4-467f-914e-89686362ce69}, !- Handle
  {8a7c0103-0a2d-4468-b7fa-9471095a912c}, !- HVAC Component
  {d11bfbfe-412f-49d6-acd5-9f99d2dd2848}; !- Port 1

OS:Sizing:Zone,
  {d92879d0-7fac-4deb-a57e-501cac096407}, !- Handle
  {8a7c0103-0a2d-4468-b7fa-9471095a912c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b51bd396-ad12-4836-a93b-cb9c9ee2ed50}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 Zone HVAC Equipment List, !- Name
  {8a7c0103-0a2d-4468-b7fa-9471095a912c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77d6def1-389f-4d3c-888a-e0138ed778a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2f292ad5-71e3-4b40-be96-346187429063}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {71eeb6c8-610d-4f1f-a8e0-eacba56fcf86}, !- Handle
  Space Function Hway lodging - rooms Thermostat 98, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60dfecb4-3962-4d71-86f5-db807d514c01}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63528a15-becd-4284-befa-4f777d51936b}, !- Zone Air Inlet Port List
  {56d713c6-2f28-4540-a769-e459cbd033e0}, !- Zone Air Exhaust Port List
  {da084dbc-f4ff-487b-836b-566b3d5d5101}, !- Zone Air Node Name
  {a929bf19-4edf-464b-a5c5-c1844a005ae8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {355083fb-e975-4b8d-a020-3753652031af}, !- Group Rendering Name
  {b18143a6-a0fb-40e2-9f65-dfe65e55941e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba954894-e24f-43dd-9602-b892212da022}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 Zone Air Node, !- Name
  {da084dbc-f4ff-487b-836b-566b3d5d5101}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da084dbc-f4ff-487b-836b-566b3d5d5101}, !- Handle
  {60dfecb4-3962-4d71-86f5-db807d514c01}, !- Source Object
  11,                                     !- Outlet Port
  {ba954894-e24f-43dd-9602-b892212da022}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63528a15-becd-4284-befa-4f777d51936b}, !- Handle
  {60dfecb4-3962-4d71-86f5-db807d514c01}, !- HVAC Component
  {8afc859d-2bae-40a1-adb4-09ab29fc0073}; !- Port 1

OS:PortList,
  {56d713c6-2f28-4540-a769-e459cbd033e0}, !- Handle
  {60dfecb4-3962-4d71-86f5-db807d514c01}; !- HVAC Component

OS:PortList,
  {a929bf19-4edf-464b-a5c5-c1844a005ae8}, !- Handle
  {60dfecb4-3962-4d71-86f5-db807d514c01}, !- HVAC Component
  {4799fa78-4bfe-4623-a8e9-26c7232dd002}; !- Port 1

OS:Sizing:Zone,
  {79ec01eb-c53d-4b3b-81db-f33f9070c89f}, !- Handle
  {60dfecb4-3962-4d71-86f5-db807d514c01}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9582db47-9371-4f3f-849f-aab58bb62b48}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 Zone HVAC Equipment List, !- Name
  {60dfecb4-3962-4d71-86f5-db807d514c01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3b7be76-48c2-4b4d-ab49-273eb2a1db9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2391c47b-2b92-4898-9b82-b9e8685e1833}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b18143a6-a0fb-40e2-9f65-dfe65e55941e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 99, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bad2033a-c490-42dc-81e1-0faf76d34ccd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74bea718-2c09-43b0-bf52-c69efbb887b5}, !- Zone Air Inlet Port List
  {eeea2ee0-6943-46a2-a474-e18c99ee31ff}, !- Zone Air Exhaust Port List
  {5178e1b3-8898-4683-986f-20446e524a8d}, !- Zone Air Node Name
  {4fcddae8-493d-4d5c-bedc-77be244ec661}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c994cd9-a4ff-47ce-9e0a-a89ce36e7f33}, !- Group Rendering Name
  {76c3acd8-e67c-46c3-9f6a-0a5c62252a6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49762054-914f-49ac-9440-4b4912ad6a2d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 Zone Air Node, !- Name
  {5178e1b3-8898-4683-986f-20446e524a8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5178e1b3-8898-4683-986f-20446e524a8d}, !- Handle
  {bad2033a-c490-42dc-81e1-0faf76d34ccd}, !- Source Object
  11,                                     !- Outlet Port
  {49762054-914f-49ac-9440-4b4912ad6a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74bea718-2c09-43b0-bf52-c69efbb887b5}, !- Handle
  {bad2033a-c490-42dc-81e1-0faf76d34ccd}, !- HVAC Component
  {2ada480b-4c48-4205-9900-d0f67bc7f091}; !- Port 1

OS:PortList,
  {eeea2ee0-6943-46a2-a474-e18c99ee31ff}, !- Handle
  {bad2033a-c490-42dc-81e1-0faf76d34ccd}; !- HVAC Component

OS:PortList,
  {4fcddae8-493d-4d5c-bedc-77be244ec661}, !- Handle
  {bad2033a-c490-42dc-81e1-0faf76d34ccd}, !- HVAC Component
  {cc8cfb05-cef1-479c-bf27-89e762dc367c}; !- Port 1

OS:Sizing:Zone,
  {9c16cbbf-df6a-470e-a31c-6b8c7eaf219c}, !- Handle
  {bad2033a-c490-42dc-81e1-0faf76d34ccd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {45d9cbe9-2ee1-4c14-a3a9-5441c9abcd93}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 Zone HVAC Equipment List, !- Name
  {bad2033a-c490-42dc-81e1-0faf76d34ccd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc6b9263-eb55-4432-a423-d6c92b5ebc43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {98af440d-af9e-4a93-bf70-443a806f766c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {76c3acd8-e67c-46c3-9f6a-0a5c62252a6e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 100, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {430258db-867f-430a-9272-4d64c4bd5b17}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8377ff61-facc-4ba6-951f-3324b6ed8ed7}, !- Zone Air Inlet Port List
  {c8b4f415-93bf-4472-8e4f-8b97422ae8c6}, !- Zone Air Exhaust Port List
  {3b8e50e1-7cf2-4918-afef-3e24647cbd95}, !- Zone Air Node Name
  {be5b80d8-cbcc-4264-ba35-c34dfb7ecd90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5127a7fd-18f1-4729-83df-3efea85ee2ce}, !- Group Rendering Name
  {ac2e62f2-0ace-4f12-8360-df95c71220e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {941a9a03-f55f-497f-ab73-047b49211684}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 Zone Air Node, !- Name
  {3b8e50e1-7cf2-4918-afef-3e24647cbd95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b8e50e1-7cf2-4918-afef-3e24647cbd95}, !- Handle
  {430258db-867f-430a-9272-4d64c4bd5b17}, !- Source Object
  11,                                     !- Outlet Port
  {941a9a03-f55f-497f-ab73-047b49211684}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8377ff61-facc-4ba6-951f-3324b6ed8ed7}, !- Handle
  {430258db-867f-430a-9272-4d64c4bd5b17}, !- HVAC Component
  {aaca4694-42d0-4bae-83cb-790c9acd89b2}; !- Port 1

OS:PortList,
  {c8b4f415-93bf-4472-8e4f-8b97422ae8c6}, !- Handle
  {430258db-867f-430a-9272-4d64c4bd5b17}; !- HVAC Component

OS:PortList,
  {be5b80d8-cbcc-4264-ba35-c34dfb7ecd90}, !- Handle
  {430258db-867f-430a-9272-4d64c4bd5b17}, !- HVAC Component
  {92548804-8e15-49fa-a84d-0956666739bc}; !- Port 1

OS:Sizing:Zone,
  {71d7ba47-4aeb-4ee1-a6ee-a977e1779605}, !- Handle
  {430258db-867f-430a-9272-4d64c4bd5b17}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {187a077d-6202-43b3-b500-e5106847bc84}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 Zone HVAC Equipment List, !- Name
  {430258db-867f-430a-9272-4d64c4bd5b17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e6bbd5d-26d8-485d-b4b9-49f91741c29e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20a9b54a-1df1-4bc0-9e67-15d859dc16db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ac2e62f2-0ace-4f12-8360-df95c71220e4}, !- Handle
  Space Function Hway lodging - rooms Thermostat 101, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2eaeff93-3937-4a62-acd6-5d0018606a17}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdb99a6e-4656-4856-81c2-987ff6c2b6c8}, !- Zone Air Inlet Port List
  {5207d16b-b080-4722-a521-e6883aa0760a}, !- Zone Air Exhaust Port List
  {24de7378-0d47-4053-af4d-6ba473cb9d8f}, !- Zone Air Node Name
  {44f92c35-91b4-4c62-97b1-b19c79844f76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29d9599e-9aaa-4918-931b-03415cdf1732}, !- Group Rendering Name
  {e3c2ea62-dc00-4b41-93f1-28aeb591ad59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7185b6a9-f54f-49de-96e8-c7d80d55e0b6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 Zone Air Node, !- Name
  {24de7378-0d47-4053-af4d-6ba473cb9d8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24de7378-0d47-4053-af4d-6ba473cb9d8f}, !- Handle
  {2eaeff93-3937-4a62-acd6-5d0018606a17}, !- Source Object
  11,                                     !- Outlet Port
  {7185b6a9-f54f-49de-96e8-c7d80d55e0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdb99a6e-4656-4856-81c2-987ff6c2b6c8}, !- Handle
  {2eaeff93-3937-4a62-acd6-5d0018606a17}, !- HVAC Component
  {66561229-f2a6-4aa3-9971-737f03b2141b}; !- Port 1

OS:PortList,
  {5207d16b-b080-4722-a521-e6883aa0760a}, !- Handle
  {2eaeff93-3937-4a62-acd6-5d0018606a17}; !- HVAC Component

OS:PortList,
  {44f92c35-91b4-4c62-97b1-b19c79844f76}, !- Handle
  {2eaeff93-3937-4a62-acd6-5d0018606a17}, !- HVAC Component
  {afd4ab57-9f07-43b3-96d8-338c7215bdfe}; !- Port 1

OS:Sizing:Zone,
  {caff7a63-53bc-4142-b58a-a89120c12be3}, !- Handle
  {2eaeff93-3937-4a62-acd6-5d0018606a17}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6cd2f789-7ae3-4195-a7d8-71615e5d6403}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 Zone HVAC Equipment List, !- Name
  {2eaeff93-3937-4a62-acd6-5d0018606a17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efa1c2ad-3f21-42df-b68c-81b87682aff6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da748b1c-ec8e-4f81-92a2-95157b0e39ce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e3c2ea62-dc00-4b41-93f1-28aeb591ad59}, !- Handle
  Space Function Hway lodging - rooms Thermostat 102, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0673769-2586-48e1-a2eb-4c747a3716a0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca439da7-956f-4afc-b331-30f7495a8766}, !- Zone Air Inlet Port List
  {0bdf4739-799e-4b26-bb20-94400a5da257}, !- Zone Air Exhaust Port List
  {a4a2591b-651e-4d13-b3b5-5fcd805b3aac}, !- Zone Air Node Name
  {5ddc40b0-ba9d-42e1-a8d8-3288c0a475de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c9740ba-9815-4872-be29-a8103a9c2f41}, !- Group Rendering Name
  {8d3e7dc0-925e-4776-b196-af2ac80fcd38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b0c231a-9bfb-4e7d-b66b-38080882a4a1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 Zone Air Node, !- Name
  {a4a2591b-651e-4d13-b3b5-5fcd805b3aac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4a2591b-651e-4d13-b3b5-5fcd805b3aac}, !- Handle
  {e0673769-2586-48e1-a2eb-4c747a3716a0}, !- Source Object
  11,                                     !- Outlet Port
  {3b0c231a-9bfb-4e7d-b66b-38080882a4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca439da7-956f-4afc-b331-30f7495a8766}, !- Handle
  {e0673769-2586-48e1-a2eb-4c747a3716a0}, !- HVAC Component
  {9f90d00a-9210-4ca4-aeb8-182dec00a5cc}; !- Port 1

OS:PortList,
  {0bdf4739-799e-4b26-bb20-94400a5da257}, !- Handle
  {e0673769-2586-48e1-a2eb-4c747a3716a0}; !- HVAC Component

OS:PortList,
  {5ddc40b0-ba9d-42e1-a8d8-3288c0a475de}, !- Handle
  {e0673769-2586-48e1-a2eb-4c747a3716a0}, !- HVAC Component
  {bbe93756-49c1-45c9-a6b7-6e2002d33fe7}; !- Port 1

OS:Sizing:Zone,
  {bf09a54e-70f8-4c9e-a523-23074a682b83}, !- Handle
  {e0673769-2586-48e1-a2eb-4c747a3716a0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7df5fa20-11db-4923-8ce1-d8268e085b19}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 Zone HVAC Equipment List, !- Name
  {e0673769-2586-48e1-a2eb-4c747a3716a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a741a43-27ae-405b-8632-661d1cac41d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {acc445e8-cf3c-45df-aa41-4f2f77e6a02f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8d3e7dc0-925e-4776-b196-af2ac80fcd38}, !- Handle
  Space Function Hway lodging - rooms Thermostat 103, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a886d6d5-d641-4071-921a-3f4b1ea61e53}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9babf5a3-cb57-4c36-a23c-862dc8c4c55e}, !- Zone Air Inlet Port List
  {23730f74-f779-40b5-89d7-bb4298045c8e}, !- Zone Air Exhaust Port List
  {4ef247a7-a398-4948-8be3-0c2ff63385a5}, !- Zone Air Node Name
  {a8778224-87dd-4bc9-898c-2e2b335dd010}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57ea5722-0033-482d-aa9c-5a398a31573b}, !- Group Rendering Name
  {ef0d128b-fb6e-4740-9afa-43b3ce59283c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbce1215-315e-4484-9976-b861612f34eb}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 Zone Air Node, !- Name
  {4ef247a7-a398-4948-8be3-0c2ff63385a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ef247a7-a398-4948-8be3-0c2ff63385a5}, !- Handle
  {a886d6d5-d641-4071-921a-3f4b1ea61e53}, !- Source Object
  11,                                     !- Outlet Port
  {fbce1215-315e-4484-9976-b861612f34eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9babf5a3-cb57-4c36-a23c-862dc8c4c55e}, !- Handle
  {a886d6d5-d641-4071-921a-3f4b1ea61e53}, !- HVAC Component
  {6a693e8e-2b2b-466e-8d3a-0ecf6ae0467e}; !- Port 1

OS:PortList,
  {23730f74-f779-40b5-89d7-bb4298045c8e}, !- Handle
  {a886d6d5-d641-4071-921a-3f4b1ea61e53}; !- HVAC Component

OS:PortList,
  {a8778224-87dd-4bc9-898c-2e2b335dd010}, !- Handle
  {a886d6d5-d641-4071-921a-3f4b1ea61e53}, !- HVAC Component
  {2d2237eb-f1ba-423d-8c6f-67beb6096af3}; !- Port 1

OS:Sizing:Zone,
  {c924d279-d7c9-44b2-8427-525c6acf30a7}, !- Handle
  {a886d6d5-d641-4071-921a-3f4b1ea61e53}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c8c2f753-828b-4c41-9f6a-ddf53802fe7a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 Zone HVAC Equipment List, !- Name
  {a886d6d5-d641-4071-921a-3f4b1ea61e53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29aa2cc8-392c-4e36-bbdf-32dd7444ced2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a46d3541-e67d-449a-8f4c-802891256eb2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ef0d128b-fb6e-4740-9afa-43b3ce59283c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 104, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {566f130e-e87c-41c2-b2a3-25b2dcafc027}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89236fcb-09b9-4a87-bc28-38ff8569b269}, !- Zone Air Inlet Port List
  {94607cc9-f014-4aa6-a8f4-8a959297d4b3}, !- Zone Air Exhaust Port List
  {17b58561-726f-441d-8600-e79effc6ed6f}, !- Zone Air Node Name
  {bd98790d-8f9b-4891-b496-fd1410efcc4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bfe84108-1e03-4727-aa5f-262e8178b781}, !- Group Rendering Name
  {54ba94a8-cff0-4e59-b073-725706694401}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80f11e9a-12b6-4e10-a711-f6e66ec8fbea}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 Zone Air Node, !- Name
  {17b58561-726f-441d-8600-e79effc6ed6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17b58561-726f-441d-8600-e79effc6ed6f}, !- Handle
  {566f130e-e87c-41c2-b2a3-25b2dcafc027}, !- Source Object
  11,                                     !- Outlet Port
  {80f11e9a-12b6-4e10-a711-f6e66ec8fbea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89236fcb-09b9-4a87-bc28-38ff8569b269}, !- Handle
  {566f130e-e87c-41c2-b2a3-25b2dcafc027}, !- HVAC Component
  {1d0074ee-8579-4238-b8ae-1ce66c13a3c3}; !- Port 1

OS:PortList,
  {94607cc9-f014-4aa6-a8f4-8a959297d4b3}, !- Handle
  {566f130e-e87c-41c2-b2a3-25b2dcafc027}; !- HVAC Component

OS:PortList,
  {bd98790d-8f9b-4891-b496-fd1410efcc4e}, !- Handle
  {566f130e-e87c-41c2-b2a3-25b2dcafc027}, !- HVAC Component
  {cf8c96af-7df6-4e28-8d6f-8251260845ef}; !- Port 1

OS:Sizing:Zone,
  {97fb767e-e45c-4f60-b9a2-b482fd74695b}, !- Handle
  {566f130e-e87c-41c2-b2a3-25b2dcafc027}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6c533bea-6266-4998-828f-50a8cedd242b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 Zone HVAC Equipment List, !- Name
  {566f130e-e87c-41c2-b2a3-25b2dcafc027}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a54fe1ad-421c-4773-bd9e-7e590192d1d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {078a9790-03e6-47ee-bfb4-3f68bcecca02}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {54ba94a8-cff0-4e59-b073-725706694401}, !- Handle
  Space Function Hway lodging - rooms Thermostat 105, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49e5f77c-7a9b-4c90-9933-be14b8ea21e1}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {613fd5e0-6efe-4db7-9734-b56a0e0f116c}, !- Zone Air Inlet Port List
  {e28ee9db-f77d-4e2e-b846-f99ce5e9aeab}, !- Zone Air Exhaust Port List
  {b1752585-7173-49fd-828f-2d68e568adc0}, !- Zone Air Node Name
  {316bdee7-f34c-4595-8e5e-fa0dccfdab58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcea6273-16c4-415d-9fa0-314c8863b82e}, !- Group Rendering Name
  {b914a261-6eea-4e06-9d1e-eded0de36f0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45be5b58-72c0-46be-be05-d19d5164d07b}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF Zone Air Node, !- Name
  {b1752585-7173-49fd-828f-2d68e568adc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1752585-7173-49fd-828f-2d68e568adc0}, !- Handle
  {49e5f77c-7a9b-4c90-9933-be14b8ea21e1}, !- Source Object
  11,                                     !- Outlet Port
  {45be5b58-72c0-46be-be05-d19d5164d07b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {613fd5e0-6efe-4db7-9734-b56a0e0f116c}, !- Handle
  {49e5f77c-7a9b-4c90-9933-be14b8ea21e1}, !- HVAC Component
  {abb80fd8-cde3-4da1-b918-54438d5a8d4f}; !- Port 1

OS:PortList,
  {e28ee9db-f77d-4e2e-b846-f99ce5e9aeab}, !- Handle
  {49e5f77c-7a9b-4c90-9933-be14b8ea21e1}; !- HVAC Component

OS:PortList,
  {316bdee7-f34c-4595-8e5e-fa0dccfdab58}, !- Handle
  {49e5f77c-7a9b-4c90-9933-be14b8ea21e1}, !- HVAC Component
  {14a191da-b524-4328-b7f2-786884445592}; !- Port 1

OS:Sizing:Zone,
  {43add1e4-1734-4dbd-a67a-e26a6c9bce52}, !- Handle
  {49e5f77c-7a9b-4c90-9933-be14b8ea21e1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ec0a51a-5a77-4527-b2fe-89c881d0f356}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF Zone HVAC Equipment List, !- Name
  {49e5f77c-7a9b-4c90-9933-be14b8ea21e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {041a363a-4855-41d4-b5c0-930c1b1b55f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b11a0f86-1724-4090-b4ba-ee05ff5aa4ca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b914a261-6eea-4e06-9d1e-eded0de36f0d}, !- Handle
  Space Function Washroom-sch-F Thermostat 3, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eda41701-1f9d-437e-961a-4ec90da9ef1c}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=BuildingStory1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e256c851-ac5e-4939-abd4-b15ca3fc788e}, !- Zone Air Inlet Port List
  {c4c3c49e-104e-4557-a98f-ad15bec831e1}, !- Zone Air Exhaust Port List
  {e1a67de9-1cf6-44f3-8a8f-e369ff857f64}, !- Zone Air Node Name
  {bb5a1201-a30d-483a-a77d-10c762da156c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d22deb7-8609-4b50-8c7d-f5892c6e29bc}, !- Group Rendering Name
  {ea6eef4a-8396-4266-80d6-a2b9566ce7d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b73ca376-0d3f-4e09-b9dc-84413d07e9c3}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=BuildingStory1_SCH=H Zone Air Node, !- Name
  {e1a67de9-1cf6-44f3-8a8f-e369ff857f64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1a67de9-1cf6-44f3-8a8f-e369ff857f64}, !- Handle
  {eda41701-1f9d-437e-961a-4ec90da9ef1c}, !- Source Object
  11,                                     !- Outlet Port
  {b73ca376-0d3f-4e09-b9dc-84413d07e9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e256c851-ac5e-4939-abd4-b15ca3fc788e}, !- Handle
  {eda41701-1f9d-437e-961a-4ec90da9ef1c}, !- HVAC Component
  {5ba7ba29-1721-49d8-a531-aa0e28de1974}; !- Port 1

OS:PortList,
  {c4c3c49e-104e-4557-a98f-ad15bec831e1}, !- Handle
  {eda41701-1f9d-437e-961a-4ec90da9ef1c}; !- HVAC Component

OS:PortList,
  {bb5a1201-a30d-483a-a77d-10c762da156c}, !- Handle
  {eda41701-1f9d-437e-961a-4ec90da9ef1c}, !- HVAC Component
  {12514dee-cd6d-4732-bad0-c67a08d1117c}; !- Port 1

OS:Sizing:Zone,
  {c497b851-8aeb-4646-9ae7-87c4211bb747}, !- Handle
  {eda41701-1f9d-437e-961a-4ec90da9ef1c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad3d2c3e-7aeb-4c1a-a5a2-54eeb8a23967}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=BuildingStory1_SCH=H Zone HVAC Equipment List, !- Name
  {eda41701-1f9d-437e-961a-4ec90da9ef1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48d39102-8538-4f37-a6db-44bcb77e37b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dafd9584-c87f-41c3-9036-5bab1f8be143}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ea6eef4a-8396-4266-80d6-a2b9566ce7d4}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 3, !- Name
  {e340301b-0809-4c08-adff-71431c38344a}, !- Heating Setpoint Temperature Schedule Name
  {c210484e-0588-4be4-a48f-7b5bc970cf86}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd7a6878-eb81-4363-8704-483248a0e997}, !- Handle
  ALL_ST=Lounge/recreation_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f325392-3c48-44b7-9d98-4035557edd80}, !- Zone Air Inlet Port List
  {9dbd39a5-a5b2-412c-a3f5-f9549dab776c}, !- Zone Air Exhaust Port List
  {2bf3ae48-ace2-4058-a300-9eef9edad01e}, !- Zone Air Node Name
  {12a5f975-f2ee-44c0-8627-073620da4ac7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bf67a0d-7b88-4bc9-badc-8aff11317c25}, !- Group Rendering Name
  {86f50c19-3bec-4b62-a358-521a6120f32a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79b9592b-b04f-4feb-b70d-7eb6b215e452}, !- Handle
  ALL_ST=Lounge/recreation_FL=BuildingStory1_SCH=B Zone Air Node, !- Name
  {2bf3ae48-ace2-4058-a300-9eef9edad01e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bf3ae48-ace2-4058-a300-9eef9edad01e}, !- Handle
  {bd7a6878-eb81-4363-8704-483248a0e997}, !- Source Object
  11,                                     !- Outlet Port
  {79b9592b-b04f-4feb-b70d-7eb6b215e452}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f325392-3c48-44b7-9d98-4035557edd80}, !- Handle
  {bd7a6878-eb81-4363-8704-483248a0e997}, !- HVAC Component
  {b9b7b75a-b169-4497-abe9-f3a3bb8498c8}; !- Port 1

OS:PortList,
  {9dbd39a5-a5b2-412c-a3f5-f9549dab776c}, !- Handle
  {bd7a6878-eb81-4363-8704-483248a0e997}; !- HVAC Component

OS:PortList,
  {12a5f975-f2ee-44c0-8627-073620da4ac7}, !- Handle
  {bd7a6878-eb81-4363-8704-483248a0e997}, !- HVAC Component
  {ef602f79-0d64-4ba8-8da1-8fdd5a9d84c7}; !- Port 1

OS:Sizing:Zone,
  {c5ced569-b9db-4a57-8485-daf90b38c27e}, !- Handle
  {bd7a6878-eb81-4363-8704-483248a0e997}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5ae1355-069a-49e2-bf60-bf11349498c8}, !- Handle
  ALL_ST=Lounge/recreation_FL=BuildingStory1_SCH=B Zone HVAC Equipment List, !- Name
  {bd7a6878-eb81-4363-8704-483248a0e997}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {976db400-b6ec-49da-8d05-994c826f6a52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {616bcbb0-ca6a-4bd3-9fd6-eca6020470aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {86f50c19-3bec-4b62-a358-521a6120f32a}, !- Handle
  Space Function Lounge/recreation Thermostat 3, !- Name
  {7ba16a1e-cd5c-4739-8847-ae6997cb0c13}, !- Heating Setpoint Temperature Schedule Name
  {6da2a8b3-97e3-4e0c-8e71-59d8c4bd23cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae74da3f-81ae-493f-b23f-d9f077ff9bb2}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93759165-81a1-47ff-98f4-18af554b3127}, !- Zone Air Inlet Port List
  {a25a5019-d607-40a3-9cbc-b4bc68876994}, !- Zone Air Exhaust Port List
  {3fb955e9-b3d9-4031-8f82-40dcd200117e}, !- Zone Air Node Name
  {5865ed75-f600-48f2-a2ec-bcd133e09ecd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55611c97-ce1f-4f61-9dd4-8faf00f4133b}, !- Group Rendering Name
  {186d19b4-05a6-4fc8-ac8c-70a2753b4546}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7498984-58be-42ab-9c5e-03806ac176c8}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E Zone Air Node, !- Name
  {3fb955e9-b3d9-4031-8f82-40dcd200117e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fb955e9-b3d9-4031-8f82-40dcd200117e}, !- Handle
  {ae74da3f-81ae-493f-b23f-d9f077ff9bb2}, !- Source Object
  11,                                     !- Outlet Port
  {a7498984-58be-42ab-9c5e-03806ac176c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93759165-81a1-47ff-98f4-18af554b3127}, !- Handle
  {ae74da3f-81ae-493f-b23f-d9f077ff9bb2}, !- HVAC Component
  {0862a8de-c35b-4f00-ac53-cff836070797}; !- Port 1

OS:PortList,
  {a25a5019-d607-40a3-9cbc-b4bc68876994}, !- Handle
  {ae74da3f-81ae-493f-b23f-d9f077ff9bb2}; !- HVAC Component

OS:PortList,
  {5865ed75-f600-48f2-a2ec-bcd133e09ecd}, !- Handle
  {ae74da3f-81ae-493f-b23f-d9f077ff9bb2}, !- HVAC Component
  {82e3bcf6-dea4-43c1-a5dc-0a3cf807fdd2}; !- Port 1

OS:Sizing:Zone,
  {1b1d9f82-ed00-4d87-b8e9-b0d0472b606e}, !- Handle
  {ae74da3f-81ae-493f-b23f-d9f077ff9bb2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {174a61d0-8b38-4aa0-be8f-be760c95daa5}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E Zone HVAC Equipment List, !- Name
  {ae74da3f-81ae-493f-b23f-d9f077ff9bb2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75d8001e-9e03-4bc1-a1bf-4672acb5d79b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2a7ee22c-d4fb-4a9f-904d-c1657d3c7347}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {186d19b4-05a6-4fc8-ac8c-70a2753b4546}, !- Handle
  Space Function Storage area - occsens Thermostat 19, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d3a0ecc-a48b-49bd-84ff-e8efce6d644b}, !- Handle
  ALL_ST=Gym - fitness_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {661f810b-d539-4c16-8b49-da0e8b3eb698}, !- Zone Air Inlet Port List
  {d1b4b9f2-ff2c-4b27-8baa-e6f3b8ffd7b0}, !- Zone Air Exhaust Port List
  {db24e246-d371-44a9-b8cd-9b60b001982f}, !- Zone Air Node Name
  {2220e452-66cb-4ac3-8f70-96c4bf053943}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fa5fac0-4f57-41ac-b2a9-84b5999441ff}, !- Group Rendering Name
  {52682b3e-ddff-45c6-80a5-27ce1fa3cd87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d612f66-b6c1-475e-b262-101c2b79b06d}, !- Handle
  ALL_ST=Gym - fitness_FL=BuildingStory1_SCH=B Zone Air Node, !- Name
  {db24e246-d371-44a9-b8cd-9b60b001982f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db24e246-d371-44a9-b8cd-9b60b001982f}, !- Handle
  {0d3a0ecc-a48b-49bd-84ff-e8efce6d644b}, !- Source Object
  11,                                     !- Outlet Port
  {8d612f66-b6c1-475e-b262-101c2b79b06d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {661f810b-d539-4c16-8b49-da0e8b3eb698}, !- Handle
  {0d3a0ecc-a48b-49bd-84ff-e8efce6d644b}, !- HVAC Component
  {81a21e95-16f1-440a-9718-fcdb4bb0e277}; !- Port 1

OS:PortList,
  {d1b4b9f2-ff2c-4b27-8baa-e6f3b8ffd7b0}, !- Handle
  {0d3a0ecc-a48b-49bd-84ff-e8efce6d644b}; !- HVAC Component

OS:PortList,
  {2220e452-66cb-4ac3-8f70-96c4bf053943}, !- Handle
  {0d3a0ecc-a48b-49bd-84ff-e8efce6d644b}, !- HVAC Component
  {71df0299-c0c5-46db-827e-4f337ad42e79}; !- Port 1

OS:Sizing:Zone,
  {7e9afa03-0792-4107-b56e-9b0674fd838b}, !- Handle
  {0d3a0ecc-a48b-49bd-84ff-e8efce6d644b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58822f7f-bbfa-4c9e-bb31-49dc5f82ac5d}, !- Handle
  ALL_ST=Gym - fitness_FL=BuildingStory1_SCH=B Zone HVAC Equipment List, !- Name
  {0d3a0ecc-a48b-49bd-84ff-e8efce6d644b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {901d2a81-ef33-448c-ae62-d919336b8d48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a9df1814-6a31-4f43-bfcc-25b0f7d58686}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {52682b3e-ddff-45c6-80a5-27ce1fa3cd87}, !- Handle
  Space Function Gym - fitness Thermostat 3, !- Name
  {7ba16a1e-cd5c-4739-8847-ae6997cb0c13}, !- Heating Setpoint Temperature Schedule Name
  {6da2a8b3-97e3-4e0c-8e71-59d8c4bd23cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f12360b5-1505-42b6-a4ee-2ceead655142}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=BuildingStory1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb40457f-b508-4b3f-a308-d292e032e3e9}, !- Zone Air Inlet Port List
  {d0b6d471-62df-4f8d-8489-a99f1e1c0fba}, !- Zone Air Exhaust Port List
  {ec9b1530-f399-4731-8814-1d29580c547a}, !- Zone Air Node Name
  {841e7691-a2b2-42a6-ae78-78a42e64ab27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d60d7556-9250-4674-9111-c8775f712ca0}, !- Group Rendering Name
  {14c6a1d7-560e-4cce-91ff-311577617c96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8cfa970-58c4-4652-af70-cf173f2e8c18}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=BuildingStory1_SCH=C Zone Air Node, !- Name
  {ec9b1530-f399-4731-8814-1d29580c547a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec9b1530-f399-4731-8814-1d29580c547a}, !- Handle
  {f12360b5-1505-42b6-a4ee-2ceead655142}, !- Source Object
  11,                                     !- Outlet Port
  {b8cfa970-58c4-4652-af70-cf173f2e8c18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb40457f-b508-4b3f-a308-d292e032e3e9}, !- Handle
  {f12360b5-1505-42b6-a4ee-2ceead655142}, !- HVAC Component
  {b02de243-d9ae-41ef-b3f3-0d0f0461282d}; !- Port 1

OS:PortList,
  {d0b6d471-62df-4f8d-8489-a99f1e1c0fba}, !- Handle
  {f12360b5-1505-42b6-a4ee-2ceead655142}; !- HVAC Component

OS:PortList,
  {841e7691-a2b2-42a6-ae78-78a42e64ab27}, !- Handle
  {f12360b5-1505-42b6-a4ee-2ceead655142}, !- HVAC Component
  {e19e5c88-dbd4-482a-a766-6a3c0a8b6aa1}; !- Port 1

OS:Sizing:Zone,
  {86047b49-c21d-4208-9a77-6686ec63fb2e}, !- Handle
  {f12360b5-1505-42b6-a4ee-2ceead655142}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b89722e5-3293-48f3-ba99-dcb15bdad296}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=BuildingStory1_SCH=C Zone HVAC Equipment List, !- Name
  {f12360b5-1505-42b6-a4ee-2ceead655142}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f96936d-3f3f-461d-929c-5598088ee8fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea821d88-151d-45fd-ada7-8ac5a4a00439}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {14c6a1d7-560e-4cce-91ff-311577617c96}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {419b0ed6-5921-4a40-8432-06f26855ea44}, !- Heating Setpoint Temperature Schedule Name
  {07a4960b-c29e-43ee-b638-c758a2850c1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48d02dd2-faf5-4222-858c-30955692c240}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {654b707a-6445-49f3-8ffb-4eb66111fb2b}, !- Zone Air Inlet Port List
  {88a814d5-69ee-4b7a-837d-e2a82c7863e0}, !- Zone Air Exhaust Port List
  {47f9740f-189b-43dd-9513-6858053b2fc3}, !- Zone Air Node Name
  {1776cf75-d7df-45e8-97c7-1a41c70ea764}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4567800-4223-4e4f-8eb9-af56b674b69d}, !- Group Rendering Name
  {90b453f7-5ac4-4f19-abac-21556c4606bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56857481-ea15-45f7-b7aa-703179325b9e}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E Zone Air Node, !- Name
  {47f9740f-189b-43dd-9513-6858053b2fc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47f9740f-189b-43dd-9513-6858053b2fc3}, !- Handle
  {48d02dd2-faf5-4222-858c-30955692c240}, !- Source Object
  11,                                     !- Outlet Port
  {56857481-ea15-45f7-b7aa-703179325b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {654b707a-6445-49f3-8ffb-4eb66111fb2b}, !- Handle
  {48d02dd2-faf5-4222-858c-30955692c240}, !- HVAC Component
  {729493e3-b9f4-4c32-a877-4a55c83286cd}; !- Port 1

OS:PortList,
  {88a814d5-69ee-4b7a-837d-e2a82c7863e0}, !- Handle
  {48d02dd2-faf5-4222-858c-30955692c240}; !- HVAC Component

OS:PortList,
  {1776cf75-d7df-45e8-97c7-1a41c70ea764}, !- Handle
  {48d02dd2-faf5-4222-858c-30955692c240}, !- HVAC Component
  {5e1c7f0e-d2ea-4124-a35a-9e718ec63c46}; !- Port 1

OS:Sizing:Zone,
  {49010366-67fa-4f93-bf1d-e6612a1669f6}, !- Handle
  {48d02dd2-faf5-4222-858c-30955692c240}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {788e9842-c293-4281-97ee-0cfb62d0340a}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E Zone HVAC Equipment List, !- Name
  {48d02dd2-faf5-4222-858c-30955692c240}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54fa408b-ef2f-4de3-8fe1-053124afb9ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49fe8462-32d0-4e16-a6f3-fb448b0be884}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {90b453f7-5ac4-4f19-abac-21556c4606bc}, !- Handle
  Space Function Storage area - occsens Thermostat 20, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ce6de04-37d1-4020-baf4-596e9626b8a9}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ec4104b-0673-4cf1-898c-1fced7f4b671}, !- Zone Air Inlet Port List
  {8d53c2bc-6117-4641-90d2-0d34924b9dbb}, !- Zone Air Exhaust Port List
  {87361127-ea5e-4623-a258-51b21bce3d72}, !- Zone Air Node Name
  {ca8c4232-264c-4cc0-9a91-fec339866570}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b9c1c09-90b5-44a2-8b0e-5fb77a1f3bee}, !- Group Rendering Name
  {125f179f-d6a5-4706-8a2f-a6a690417671}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e2cc103-3dd6-4a68-9368-aaaa878c32f6}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E Zone Air Node, !- Name
  {87361127-ea5e-4623-a258-51b21bce3d72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87361127-ea5e-4623-a258-51b21bce3d72}, !- Handle
  {1ce6de04-37d1-4020-baf4-596e9626b8a9}, !- Source Object
  11,                                     !- Outlet Port
  {2e2cc103-3dd6-4a68-9368-aaaa878c32f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ec4104b-0673-4cf1-898c-1fced7f4b671}, !- Handle
  {1ce6de04-37d1-4020-baf4-596e9626b8a9}, !- HVAC Component
  {3d642fb8-e6b9-4681-8e63-a1afec22b91f}; !- Port 1

OS:PortList,
  {8d53c2bc-6117-4641-90d2-0d34924b9dbb}, !- Handle
  {1ce6de04-37d1-4020-baf4-596e9626b8a9}; !- HVAC Component

OS:PortList,
  {ca8c4232-264c-4cc0-9a91-fec339866570}, !- Handle
  {1ce6de04-37d1-4020-baf4-596e9626b8a9}, !- HVAC Component
  {500011f4-4e80-4c56-86fd-bb207d6f2092}; !- Port 1

OS:Sizing:Zone,
  {2fa4d728-10a1-47c8-9a08-63065b50e742}, !- Handle
  {1ce6de04-37d1-4020-baf4-596e9626b8a9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a3d8a2fd-5900-4b4a-93bb-009cd47f8216}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E Zone HVAC Equipment List, !- Name
  {1ce6de04-37d1-4020-baf4-596e9626b8a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {362eb9e7-a915-43ea-8054-2b699cbcdd61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dd2071bc-39e5-4509-b732-512042009e60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {125f179f-d6a5-4706-8a2f-a6a690417671}, !- Handle
  Space Function Storage area - occsens Thermostat 21, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc96dfaf-d54b-474e-9267-9036c765e17e}, !- Handle
  ALL_ST=Office - enclosed_FL=BuildingStory1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {027788a3-ed15-419b-9a3f-5902baa8cc4e}, !- Zone Air Inlet Port List
  {2d9330c9-9b13-4959-bece-9cb249adf397}, !- Zone Air Exhaust Port List
  {d5e3ecb7-caef-4283-9aa8-e4154679d7d7}, !- Zone Air Node Name
  {2d16c107-ac35-4ce7-8f2e-8e9a9de26214}, !- Zone Return Air Port List
  {431726d9-8925-4938-b078-dbf792c09ea9}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {985d6c92-9275-4e9b-b113-358057201270}, !- Group Rendering Name
  {7a18341a-9d62-4053-b098-7b7c74cac002}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc8fa007-ed99-4117-881d-40ea56433bb0}, !- Handle
  ALL_ST=Office - enclosed_FL=BuildingStory1_SCH=A Zone Air Node, !- Name
  {d5e3ecb7-caef-4283-9aa8-e4154679d7d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5e3ecb7-caef-4283-9aa8-e4154679d7d7}, !- Handle
  {cc96dfaf-d54b-474e-9267-9036c765e17e}, !- Source Object
  11,                                     !- Outlet Port
  {fc8fa007-ed99-4117-881d-40ea56433bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {027788a3-ed15-419b-9a3f-5902baa8cc4e}, !- Handle
  {cc96dfaf-d54b-474e-9267-9036c765e17e}, !- HVAC Component
  {420f7990-333a-4680-ab61-583acc7fcab3}; !- Port 1

OS:PortList,
  {2d9330c9-9b13-4959-bece-9cb249adf397}, !- Handle
  {cc96dfaf-d54b-474e-9267-9036c765e17e}; !- HVAC Component

OS:PortList,
  {2d16c107-ac35-4ce7-8f2e-8e9a9de26214}, !- Handle
  {cc96dfaf-d54b-474e-9267-9036c765e17e}, !- HVAC Component
  {df3d6fd5-7d54-43c3-8fa5-ca4d89a15dd5}; !- Port 1

OS:Sizing:Zone,
  {e659d5d5-0392-48e2-8185-df74b3ea0368}, !- Handle
  {cc96dfaf-d54b-474e-9267-9036c765e17e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {afd2b3be-0ead-4f34-83f4-9d095b22f2fc}, !- Handle
  ALL_ST=Office - enclosed_FL=BuildingStory1_SCH=A Zone HVAC Equipment List, !- Name
  {cc96dfaf-d54b-474e-9267-9036c765e17e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91c7f5fe-39dc-4d8d-b46c-58135a9bb2ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8da17f06-1f17-41c3-bab2-e41a92a618a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7a18341a-9d62-4053-b098-7b7c74cac002}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {725fd921-3a73-4a0b-aeea-a6f5e583dabb}, !- Heating Setpoint Temperature Schedule Name
  {ae4829ed-d72a-4600-9a5b-62212a2d72ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9aba4799-1148-4cc4-a0c0-53d768b564d6}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6cc4d26-bd34-4823-be81-667184602580}, !- Zone Air Inlet Port List
  {cbd4e475-3ccc-43fa-bb77-2a66e56db2ea}, !- Zone Air Exhaust Port List
  {9e223f93-1084-473e-8a17-f9071412317e}, !- Zone Air Node Name
  {52ec3c51-b62b-4bed-bf50-da4abb41bc12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71dd408f-5627-4bf7-a08b-a09dca9e5324}, !- Group Rendering Name
  {ae270689-18e4-43d0-bca9-d1e37ca8a231}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82297aa1-bfc4-4ec0-b511-5d0b68450bb3}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E Zone Air Node, !- Name
  {9e223f93-1084-473e-8a17-f9071412317e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e223f93-1084-473e-8a17-f9071412317e}, !- Handle
  {9aba4799-1148-4cc4-a0c0-53d768b564d6}, !- Source Object
  11,                                     !- Outlet Port
  {82297aa1-bfc4-4ec0-b511-5d0b68450bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6cc4d26-bd34-4823-be81-667184602580}, !- Handle
  {9aba4799-1148-4cc4-a0c0-53d768b564d6}, !- HVAC Component
  {cec2c9b2-54d8-454b-bd4a-ba54dedc5d40}; !- Port 1

OS:PortList,
  {cbd4e475-3ccc-43fa-bb77-2a66e56db2ea}, !- Handle
  {9aba4799-1148-4cc4-a0c0-53d768b564d6}; !- HVAC Component

OS:PortList,
  {52ec3c51-b62b-4bed-bf50-da4abb41bc12}, !- Handle
  {9aba4799-1148-4cc4-a0c0-53d768b564d6}, !- HVAC Component
  {1d754010-35be-473b-9cdd-343c68179d90}; !- Port 1

OS:Sizing:Zone,
  {e19bf43b-ea7d-4948-bb41-80425717ab19}, !- Handle
  {9aba4799-1148-4cc4-a0c0-53d768b564d6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a4872d9-858f-480d-a462-ceeea396655c}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E Zone HVAC Equipment List, !- Name
  {9aba4799-1148-4cc4-a0c0-53d768b564d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bcdf36dc-b327-4359-8823-917f73e8928b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1983f280-15f3-4c9f-8562-7fb6ac29b644}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ae270689-18e4-43d0-bca9-d1e37ca8a231}, !- Handle
  Space Function Storage area - occsens Thermostat 22, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a05a14e-f92f-467a-8f8d-4c745d926982}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b34e7701-8052-4a0d-b475-244eca50bd44}, !- Zone Air Inlet Port List
  {e07412da-19d8-4964-8443-bdee1adc1acf}, !- Zone Air Exhaust Port List
  {c424716a-e473-4af6-8d3d-1c51eb75c60c}, !- Zone Air Node Name
  {7eb837c2-8dfd-4e90-a1ee-be2a5a696b03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {126952d4-2491-4537-884a-930fafceb1dc}, !- Group Rendering Name
  {ee321bdd-7d18-4f67-9543-11a2d39efa96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d9df5f6-270e-4d36-ac65-1d880834af50}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E 1 Zone Air Node, !- Name
  {c424716a-e473-4af6-8d3d-1c51eb75c60c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c424716a-e473-4af6-8d3d-1c51eb75c60c}, !- Handle
  {3a05a14e-f92f-467a-8f8d-4c745d926982}, !- Source Object
  11,                                     !- Outlet Port
  {4d9df5f6-270e-4d36-ac65-1d880834af50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b34e7701-8052-4a0d-b475-244eca50bd44}, !- Handle
  {3a05a14e-f92f-467a-8f8d-4c745d926982}, !- HVAC Component
  {37cf413d-ae10-46d2-9eb3-d4776ca1c741}; !- Port 1

OS:PortList,
  {e07412da-19d8-4964-8443-bdee1adc1acf}, !- Handle
  {3a05a14e-f92f-467a-8f8d-4c745d926982}; !- HVAC Component

OS:PortList,
  {7eb837c2-8dfd-4e90-a1ee-be2a5a696b03}, !- Handle
  {3a05a14e-f92f-467a-8f8d-4c745d926982}, !- HVAC Component
  {0f778683-6b4e-472e-bcbd-f1e834568337}; !- Port 1

OS:Sizing:Zone,
  {ef2a5c04-a397-4bdd-ae13-c1b1861b5cf0}, !- Handle
  {3a05a14e-f92f-467a-8f8d-4c745d926982}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1fc77890-3d6a-4afa-90ec-b0fd5fef4d5a}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E 1 Zone HVAC Equipment List, !- Name
  {3a05a14e-f92f-467a-8f8d-4c745d926982}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4a5a80c-bb32-40a4-93aa-ad5ceebc99b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21889961-d189-4ec8-a7f6-6d622358760f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ee321bdd-7d18-4f67-9543-11a2d39efa96}, !- Handle
  Space Function Storage area - occsens Thermostat 23, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71f6efc0-366d-464d-908e-0dcb7d8461d0}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67411328-1e04-4fe6-bd8c-32091616e985}, !- Zone Air Inlet Port List
  {bc4e0b3c-d56e-4c37-b670-87a8b460ec75}, !- Zone Air Exhaust Port List
  {20a2c3c8-d072-48d1-9c47-9c2e6b08d718}, !- Zone Air Node Name
  {c396ce02-d068-49f5-a6b2-bccb1636602b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {395f2e07-0420-4f91-8329-657701ab2442}, !- Group Rendering Name
  {fcde3708-13ea-431c-a7e3-28134482f967}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bab4909-b1cc-4d54-820b-e201c609f548}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 1 Zone Air Node, !- Name
  {20a2c3c8-d072-48d1-9c47-9c2e6b08d718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20a2c3c8-d072-48d1-9c47-9c2e6b08d718}, !- Handle
  {71f6efc0-366d-464d-908e-0dcb7d8461d0}, !- Source Object
  11,                                     !- Outlet Port
  {8bab4909-b1cc-4d54-820b-e201c609f548}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67411328-1e04-4fe6-bd8c-32091616e985}, !- Handle
  {71f6efc0-366d-464d-908e-0dcb7d8461d0}, !- HVAC Component
  {61e95639-e9da-4789-b7f3-1148b834fd27}; !- Port 1

OS:PortList,
  {bc4e0b3c-d56e-4c37-b670-87a8b460ec75}, !- Handle
  {71f6efc0-366d-464d-908e-0dcb7d8461d0}; !- HVAC Component

OS:PortList,
  {c396ce02-d068-49f5-a6b2-bccb1636602b}, !- Handle
  {71f6efc0-366d-464d-908e-0dcb7d8461d0}, !- HVAC Component
  {d28cff18-5537-4e0a-a387-d6050d4b7277}; !- Port 1

OS:Sizing:Zone,
  {522f325d-0c6e-48af-9a0b-c6462340cba0}, !- Handle
  {71f6efc0-366d-464d-908e-0dcb7d8461d0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {888a8442-eef7-4467-8623-b7231524ce1b}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 1 Zone HVAC Equipment List, !- Name
  {71f6efc0-366d-464d-908e-0dcb7d8461d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b83031f-725a-4b85-8b4c-d4fc4e1c3e58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c44717d-3ed5-429b-9ec8-9f896cf2f9c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fcde3708-13ea-431c-a7e3-28134482f967}, !- Handle
  Space Function Storage area - occsens Thermostat 24, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f29ba069-5e7e-4b7b-9d7f-fa3e3e5b7920}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e85d8b9d-f656-4107-a27d-a361874dadb9}, !- Zone Air Inlet Port List
  {4f533be7-2e23-4d40-8060-0471b057b2cb}, !- Zone Air Exhaust Port List
  {a5200542-ec21-4f93-8855-ae7cdfe799c1}, !- Zone Air Node Name
  {16fc764a-5996-4211-9075-4f14f5691b14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18e91d35-9f22-46e2-b2dc-9bf0dc19e290}, !- Group Rendering Name
  {b9cbb819-bd45-4049-a158-e9c4d24050f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4460a82-92c1-40f7-b3ad-03b20fc9586e}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E 1 Zone Air Node, !- Name
  {a5200542-ec21-4f93-8855-ae7cdfe799c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5200542-ec21-4f93-8855-ae7cdfe799c1}, !- Handle
  {f29ba069-5e7e-4b7b-9d7f-fa3e3e5b7920}, !- Source Object
  11,                                     !- Outlet Port
  {c4460a82-92c1-40f7-b3ad-03b20fc9586e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e85d8b9d-f656-4107-a27d-a361874dadb9}, !- Handle
  {f29ba069-5e7e-4b7b-9d7f-fa3e3e5b7920}, !- HVAC Component
  {1d9ec7c8-6cfe-4a5b-b665-9c0b068b0871}; !- Port 1

OS:PortList,
  {4f533be7-2e23-4d40-8060-0471b057b2cb}, !- Handle
  {f29ba069-5e7e-4b7b-9d7f-fa3e3e5b7920}; !- HVAC Component

OS:PortList,
  {16fc764a-5996-4211-9075-4f14f5691b14}, !- Handle
  {f29ba069-5e7e-4b7b-9d7f-fa3e3e5b7920}, !- HVAC Component
  {542069f0-c22d-4950-94d3-32b045313e38}; !- Port 1

OS:Sizing:Zone,
  {92bc399a-870f-4b00-94a9-c37e4a33598d}, !- Handle
  {f29ba069-5e7e-4b7b-9d7f-fa3e3e5b7920}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25532bc2-ea77-47ad-a973-589c81d1e25e}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E 1 Zone HVAC Equipment List, !- Name
  {f29ba069-5e7e-4b7b-9d7f-fa3e3e5b7920}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d4358c7-8ece-494c-b6da-c126a647c8f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d211a428-b1f1-41e6-8e00-845dc909665c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b9cbb819-bd45-4049-a158-e9c4d24050f7}, !- Handle
  Space Function Storage area - occsens Thermostat 25, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {867536b1-4dce-4fcc-9a5d-4e625e5abab9}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b35fb72d-e6c3-49b4-be0b-6cedea3561d3}, !- Zone Air Inlet Port List
  {f1c0e9eb-ab1a-4c12-9821-a99d5a272217}, !- Zone Air Exhaust Port List
  {2b5917df-2656-4c53-8d4f-18b02fa0b1a1}, !- Zone Air Node Name
  {77501080-bb37-4446-ab96-23a201cc76f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39319b5c-0ffd-478d-9fc5-b5f1f7806ae5}, !- Group Rendering Name
  {ba482d9b-ed58-4b83-97e3-ca83031c024c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c4e2816-0c29-4a29-a2f0-51818e5696dd}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E 1 Zone Air Node, !- Name
  {2b5917df-2656-4c53-8d4f-18b02fa0b1a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b5917df-2656-4c53-8d4f-18b02fa0b1a1}, !- Handle
  {867536b1-4dce-4fcc-9a5d-4e625e5abab9}, !- Source Object
  11,                                     !- Outlet Port
  {0c4e2816-0c29-4a29-a2f0-51818e5696dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b35fb72d-e6c3-49b4-be0b-6cedea3561d3}, !- Handle
  {867536b1-4dce-4fcc-9a5d-4e625e5abab9}, !- HVAC Component
  {19c5f72f-426c-4490-9165-f1ad409cfd40}; !- Port 1

OS:PortList,
  {f1c0e9eb-ab1a-4c12-9821-a99d5a272217}, !- Handle
  {867536b1-4dce-4fcc-9a5d-4e625e5abab9}; !- HVAC Component

OS:PortList,
  {77501080-bb37-4446-ab96-23a201cc76f4}, !- Handle
  {867536b1-4dce-4fcc-9a5d-4e625e5abab9}, !- HVAC Component
  {49d2a5f8-5d63-420b-a804-df55ff8d98b8}; !- Port 1

OS:Sizing:Zone,
  {ceb14532-2ca5-4009-adf1-154ebeb823b4}, !- Handle
  {867536b1-4dce-4fcc-9a5d-4e625e5abab9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a685e281-d27b-478b-9479-18dd491eed68}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E 1 Zone HVAC Equipment List, !- Name
  {867536b1-4dce-4fcc-9a5d-4e625e5abab9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4cbb92e3-4abf-47bb-9d60-2672f11140d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6078215-82c9-4b36-8626-b8e0507432ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ba482d9b-ed58-4b83-97e3-ca83031c024c}, !- Handle
  Space Function Storage area - occsens Thermostat 26, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {077189ad-ef14-4d52-8262-c3d33de2a668}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {516727b2-60c6-4827-b6b2-6ecf7dac205c}, !- Zone Air Inlet Port List
  {66c2d6e6-ef17-44bb-a1bf-f6bd9878d902}, !- Zone Air Exhaust Port List
  {f55c293d-94ea-4b17-ab90-b30a3c5178c3}, !- Zone Air Node Name
  {4347f508-fe51-4d17-9edd-823886dde270}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92b8fcbb-142b-48dd-a4de-9ce6aa050adc}, !- Group Rendering Name
  {54ade31d-d9d9-42c4-b383-79c5d23f8ad2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5541444-a2fe-47c2-b6c0-bc67be9935d4}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 2 Zone Air Node, !- Name
  {f55c293d-94ea-4b17-ab90-b30a3c5178c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f55c293d-94ea-4b17-ab90-b30a3c5178c3}, !- Handle
  {077189ad-ef14-4d52-8262-c3d33de2a668}, !- Source Object
  11,                                     !- Outlet Port
  {f5541444-a2fe-47c2-b6c0-bc67be9935d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {516727b2-60c6-4827-b6b2-6ecf7dac205c}, !- Handle
  {077189ad-ef14-4d52-8262-c3d33de2a668}, !- HVAC Component
  {86bea921-b6be-472f-8ad3-447a6a2e5f43}; !- Port 1

OS:PortList,
  {66c2d6e6-ef17-44bb-a1bf-f6bd9878d902}, !- Handle
  {077189ad-ef14-4d52-8262-c3d33de2a668}; !- HVAC Component

OS:PortList,
  {4347f508-fe51-4d17-9edd-823886dde270}, !- Handle
  {077189ad-ef14-4d52-8262-c3d33de2a668}, !- HVAC Component
  {2d359a02-4e00-4dc7-9ce6-36337f39fd1b}; !- Port 1

OS:Sizing:Zone,
  {2da0d24b-f655-456b-b040-f07016dfabe1}, !- Handle
  {077189ad-ef14-4d52-8262-c3d33de2a668}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02c5ec0f-59c8-4129-966d-1ca0cfb6b0c9}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 2 Zone HVAC Equipment List, !- Name
  {077189ad-ef14-4d52-8262-c3d33de2a668}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5354bb9-1ec0-4a78-baf6-0f2a6e814d56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fd9ca27-6b21-458c-bcfb-d15e6b21e642}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {54ade31d-d9d9-42c4-b383-79c5d23f8ad2}, !- Handle
  Space Function Storage area - occsens Thermostat 27, !- Name
  {fb36ce01-7d6a-4e88-8cd6-333be06e88b3}, !- Heating Setpoint Temperature Schedule Name
  {f4d2367d-9b47-4505-a539-392eca4a7184}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7cb10133-7888-4b6f-9cbe-708f2733969f}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a864fef3-9acc-4944-a3c3-7e433723bcc6}, !- Zone Air Inlet Port List
  {9a70adf0-b5e2-47d1-8c29-3d11e3c53b32}, !- Zone Air Exhaust Port List
  {29e92c87-ee94-4d5e-a76e-a464de4c9d8a}, !- Zone Air Node Name
  {ec3ecefa-34f8-41df-9e4d-d6e1c521360a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0dc657b4-46d4-48bc-b520-022dbe8c929f}, !- Group Rendering Name
  {87cd2ee7-a8ba-4df0-a8dc-7b56422796af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {622f3fb4-a22b-40ae-abfb-87df8435283b}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F Zone Air Node, !- Name
  {29e92c87-ee94-4d5e-a76e-a464de4c9d8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29e92c87-ee94-4d5e-a76e-a464de4c9d8a}, !- Handle
  {7cb10133-7888-4b6f-9cbe-708f2733969f}, !- Source Object
  11,                                     !- Outlet Port
  {622f3fb4-a22b-40ae-abfb-87df8435283b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a864fef3-9acc-4944-a3c3-7e433723bcc6}, !- Handle
  {7cb10133-7888-4b6f-9cbe-708f2733969f}, !- HVAC Component
  {daa974ce-c01c-4086-b3d5-2d8c549dca9f}; !- Port 1

OS:PortList,
  {9a70adf0-b5e2-47d1-8c29-3d11e3c53b32}, !- Handle
  {7cb10133-7888-4b6f-9cbe-708f2733969f}; !- HVAC Component

OS:PortList,
  {ec3ecefa-34f8-41df-9e4d-d6e1c521360a}, !- Handle
  {7cb10133-7888-4b6f-9cbe-708f2733969f}, !- HVAC Component
  {7736b795-6eea-4667-9067-dae09ecbc0b0}; !- Port 1

OS:Sizing:Zone,
  {ba56b085-6421-4191-882c-6e5f99f3e13c}, !- Handle
  {7cb10133-7888-4b6f-9cbe-708f2733969f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db403718-e5b4-42fa-909e-9361ed4cd3d9}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F Zone HVAC Equipment List, !- Name
  {7cb10133-7888-4b6f-9cbe-708f2733969f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0a2c4b6-860b-4333-9ee2-0beb6826705f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1aa7b980-95bc-4160-9d40-6e7e2700a2ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {87cd2ee7-a8ba-4df0-a8dc-7b56422796af}, !- Handle
  Space Function Stairway-sch-F Thermostat 17, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28e87840-bbbf-41a2-aeac-e6ac79908ba8}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a1f15c1-9a50-4d1f-8828-ec604b19e5dd}, !- Zone Air Inlet Port List
  {f3d7535b-81f3-4ac4-8076-f53d6986dad7}, !- Zone Air Exhaust Port List
  {478e2443-2d21-4426-bb46-e06acacac75c}, !- Zone Air Node Name
  {854e6011-8413-4a0a-b170-6942a397a5ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49ca8551-587b-4428-bdc9-bb87feafa951}, !- Group Rendering Name
  {f426b40f-9f44-466b-afae-aca3945bdcb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76a77f9e-6c94-40b3-b3b8-2aabf2fea0ed}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F Zone Air Node, !- Name
  {478e2443-2d21-4426-bb46-e06acacac75c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {478e2443-2d21-4426-bb46-e06acacac75c}, !- Handle
  {28e87840-bbbf-41a2-aeac-e6ac79908ba8}, !- Source Object
  11,                                     !- Outlet Port
  {76a77f9e-6c94-40b3-b3b8-2aabf2fea0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a1f15c1-9a50-4d1f-8828-ec604b19e5dd}, !- Handle
  {28e87840-bbbf-41a2-aeac-e6ac79908ba8}, !- HVAC Component
  {ea463521-7f29-4f0b-b077-6cb0b3efd4b2}; !- Port 1

OS:PortList,
  {f3d7535b-81f3-4ac4-8076-f53d6986dad7}, !- Handle
  {28e87840-bbbf-41a2-aeac-e6ac79908ba8}; !- HVAC Component

OS:PortList,
  {854e6011-8413-4a0a-b170-6942a397a5ea}, !- Handle
  {28e87840-bbbf-41a2-aeac-e6ac79908ba8}, !- HVAC Component
  {92270fef-257a-458b-ac77-338a76fc0b94}; !- Port 1

OS:Sizing:Zone,
  {c74bfa7b-63bd-46b9-91d7-aef55ce5d721}, !- Handle
  {28e87840-bbbf-41a2-aeac-e6ac79908ba8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a5880da2-8e56-41d1-a41c-35db73f230e1}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F Zone HVAC Equipment List, !- Name
  {28e87840-bbbf-41a2-aeac-e6ac79908ba8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff0754cb-029f-46f9-8ca6-a040fd82cda4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7d31b49d-0886-479c-aec9-afa7d44ba921}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f426b40f-9f44-466b-afae-aca3945bdcb1}, !- Handle
  Space Function Stairway-sch-F Thermostat 18, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6527d8a8-0e89-4c89-b9cd-f201b19e2ef0}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35c7322c-b9e8-43d0-9653-53f0741a0985}, !- Zone Air Inlet Port List
  {2962e710-b366-4f2a-8427-47b94e582dc9}, !- Zone Air Exhaust Port List
  {f69eb60c-20b6-405c-adbe-2eff2a908155}, !- Zone Air Node Name
  {7e5fa38e-14a9-4164-b184-f1540b327917}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56c35899-42e2-41db-be22-dca88912c725}, !- Group Rendering Name
  {af5a9692-4d53-4a14-b3e7-26214f378fc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d1e5153-c42a-40b9-ac18-fd8919313cb3}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F Zone Air Node, !- Name
  {f69eb60c-20b6-405c-adbe-2eff2a908155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f69eb60c-20b6-405c-adbe-2eff2a908155}, !- Handle
  {6527d8a8-0e89-4c89-b9cd-f201b19e2ef0}, !- Source Object
  11,                                     !- Outlet Port
  {1d1e5153-c42a-40b9-ac18-fd8919313cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35c7322c-b9e8-43d0-9653-53f0741a0985}, !- Handle
  {6527d8a8-0e89-4c89-b9cd-f201b19e2ef0}, !- HVAC Component
  {3b5e10b0-d360-44ee-8f76-a1c2a04b19c9}; !- Port 1

OS:PortList,
  {2962e710-b366-4f2a-8427-47b94e582dc9}, !- Handle
  {6527d8a8-0e89-4c89-b9cd-f201b19e2ef0}; !- HVAC Component

OS:PortList,
  {7e5fa38e-14a9-4164-b184-f1540b327917}, !- Handle
  {6527d8a8-0e89-4c89-b9cd-f201b19e2ef0}, !- HVAC Component
  {c0b3f5c0-03bb-43e1-91aa-2daa52881af8}; !- Port 1

OS:Sizing:Zone,
  {fe221a40-43e9-43b4-a771-57b84f4d985e}, !- Handle
  {6527d8a8-0e89-4c89-b9cd-f201b19e2ef0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7076450a-b8cb-4cb6-9c2d-39686f79f711}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F Zone HVAC Equipment List, !- Name
  {6527d8a8-0e89-4c89-b9cd-f201b19e2ef0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c095913e-4ea5-40b7-af2a-342a933bd0ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a08a178b-4c08-4911-9251-ceb109d66b43}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {af5a9692-4d53-4a14-b3e7-26214f378fc3}, !- Handle
  Space Function Stairway-sch-F Thermostat 19, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e119301-a8cd-4fb1-8a0c-549dd4af80da}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cde79c6-a3a0-4447-adfc-273e5153118b}, !- Zone Air Inlet Port List
  {35d8858f-38ae-4b82-8a77-46ce433cbf6d}, !- Zone Air Exhaust Port List
  {5072527f-1e1f-4f25-9664-1dd89ca28e2c}, !- Zone Air Node Name
  {92871bb2-2dac-44a3-a3c6-955f343e0398}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d5bae84-d0b4-4676-8f09-6b41b7d7e6ab}, !- Group Rendering Name
  {665f8133-1351-4d78-8b9e-00911e378cd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b719f3dc-e0f0-4ce3-9933-d99ccd27c0e8}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F 1 Zone Air Node, !- Name
  {5072527f-1e1f-4f25-9664-1dd89ca28e2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5072527f-1e1f-4f25-9664-1dd89ca28e2c}, !- Handle
  {1e119301-a8cd-4fb1-8a0c-549dd4af80da}, !- Source Object
  11,                                     !- Outlet Port
  {b719f3dc-e0f0-4ce3-9933-d99ccd27c0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cde79c6-a3a0-4447-adfc-273e5153118b}, !- Handle
  {1e119301-a8cd-4fb1-8a0c-549dd4af80da}, !- HVAC Component
  {645a60a0-72e7-4ac2-bc7e-c852531ba22e}; !- Port 1

OS:PortList,
  {35d8858f-38ae-4b82-8a77-46ce433cbf6d}, !- Handle
  {1e119301-a8cd-4fb1-8a0c-549dd4af80da}; !- HVAC Component

OS:PortList,
  {92871bb2-2dac-44a3-a3c6-955f343e0398}, !- Handle
  {1e119301-a8cd-4fb1-8a0c-549dd4af80da}, !- HVAC Component
  {5bd724e8-ce72-43b8-8d85-c22e3bc0b024}; !- Port 1

OS:Sizing:Zone,
  {d65abc4b-9b39-4102-9c00-0614e00e04f8}, !- Handle
  {1e119301-a8cd-4fb1-8a0c-549dd4af80da}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {019df4c7-bd29-40a8-b41c-0f2874c6b274}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F 1 Zone HVAC Equipment List, !- Name
  {1e119301-a8cd-4fb1-8a0c-549dd4af80da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad9c3be1-ac52-45df-a715-6a8683fe1155}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {094e7e17-9fb2-4ba9-933c-9d5df97fd8c5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {665f8133-1351-4d78-8b9e-00911e378cd6}, !- Handle
  Space Function Stairway-sch-F Thermostat 20, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {025a9cce-5477-48c7-8d70-b4fb65140880}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42b10fda-3433-4dd3-82af-786225601bf7}, !- Zone Air Inlet Port List
  {d90ef173-b95e-433c-9215-c6835efdd209}, !- Zone Air Exhaust Port List
  {90faf554-e751-4819-950b-d92a08596bac}, !- Zone Air Node Name
  {88a72143-ea14-4bb4-8521-0492e44ba074}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {981ee5d5-d461-4a9f-bca6-ffaea8073352}, !- Group Rendering Name
  {594e318d-6234-4700-b53e-7c0e178b5967}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f31b8830-be61-49e2-b435-8247803bead6}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {90faf554-e751-4819-950b-d92a08596bac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90faf554-e751-4819-950b-d92a08596bac}, !- Handle
  {025a9cce-5477-48c7-8d70-b4fb65140880}, !- Source Object
  11,                                     !- Outlet Port
  {f31b8830-be61-49e2-b435-8247803bead6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42b10fda-3433-4dd3-82af-786225601bf7}, !- Handle
  {025a9cce-5477-48c7-8d70-b4fb65140880}, !- HVAC Component
  {e92dc3a4-45cd-46ad-90d6-b3013b5eb3b7}; !- Port 1

OS:PortList,
  {d90ef173-b95e-433c-9215-c6835efdd209}, !- Handle
  {025a9cce-5477-48c7-8d70-b4fb65140880}; !- HVAC Component

OS:PortList,
  {88a72143-ea14-4bb4-8521-0492e44ba074}, !- Handle
  {025a9cce-5477-48c7-8d70-b4fb65140880}, !- HVAC Component
  {3bbfa053-6bfd-4967-8668-672b3a857366}; !- Port 1

OS:Sizing:Zone,
  {53471e8f-6e77-4c5e-85fc-d0a40bcdc8a4}, !- Handle
  {025a9cce-5477-48c7-8d70-b4fb65140880}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cecb38c8-191c-4e92-b201-7f1c9eafb8a3}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {025a9cce-5477-48c7-8d70-b4fb65140880}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {650a1bf2-1e1d-4ed8-bbff-d3671a0dee9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06d46d5c-06f6-47cc-bc97-fbec2721a938}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {594e318d-6234-4700-b53e-7c0e178b5967}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 17, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9335db9a-f399-4281-95f1-92f8bcd2a6e9}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0ee959f-5c5f-40d3-8377-69e76628c027}, !- Zone Air Inlet Port List
  {a06bbb3b-1e1a-4a2e-a3fd-6ba781d62272}, !- Zone Air Exhaust Port List
  {2874fc89-b8e4-4c9d-86de-04688f0d527d}, !- Zone Air Node Name
  {725033e8-7c14-4217-8259-b250e1727be2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30ba97c2-d4a1-4c84-8a37-21c1cb21b094}, !- Group Rendering Name
  {2ae609f2-0f7c-487e-be2e-0bf165a0e5d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d507a8b6-1d25-43c0-bebb-9a062bca9d15}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F 1 Zone Air Node, !- Name
  {2874fc89-b8e4-4c9d-86de-04688f0d527d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2874fc89-b8e4-4c9d-86de-04688f0d527d}, !- Handle
  {9335db9a-f399-4281-95f1-92f8bcd2a6e9}, !- Source Object
  11,                                     !- Outlet Port
  {d507a8b6-1d25-43c0-bebb-9a062bca9d15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0ee959f-5c5f-40d3-8377-69e76628c027}, !- Handle
  {9335db9a-f399-4281-95f1-92f8bcd2a6e9}, !- HVAC Component
  {94d03108-4665-436e-b527-8ed4c3686d1a}; !- Port 1

OS:PortList,
  {a06bbb3b-1e1a-4a2e-a3fd-6ba781d62272}, !- Handle
  {9335db9a-f399-4281-95f1-92f8bcd2a6e9}; !- HVAC Component

OS:PortList,
  {725033e8-7c14-4217-8259-b250e1727be2}, !- Handle
  {9335db9a-f399-4281-95f1-92f8bcd2a6e9}, !- HVAC Component
  {593aaf5b-fca2-404e-9e96-7ce58ae48921}; !- Port 1

OS:Sizing:Zone,
  {4f59f371-1a4c-466d-833a-bedf2d37c7fd}, !- Handle
  {9335db9a-f399-4281-95f1-92f8bcd2a6e9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b32b7ce-4f3c-4638-bfb1-cef78bac41c6}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F 1 Zone HVAC Equipment List, !- Name
  {9335db9a-f399-4281-95f1-92f8bcd2a6e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d8f97d5-fd28-477a-8463-10b767ade1f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b708be89-b2ee-4dd5-b16c-61916b039fa3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2ae609f2-0f7c-487e-be2e-0bf165a0e5d0}, !- Handle
  Space Function Stairway-sch-F Thermostat 21, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1f97647-e7b7-4875-a04a-87e3122a80e5}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {833d7eb7-626d-4e47-bb3d-771cce296021}, !- Zone Air Inlet Port List
  {3e16eac0-92e8-4ef3-af39-5559bb33ff1b}, !- Zone Air Exhaust Port List
  {1f6f824c-f592-49eb-b31e-99ab502874c1}, !- Zone Air Node Name
  {d3968f0d-75f0-45c6-9f40-c7238a767f2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fca44e61-d430-4cf1-8366-f4c145b39d87}, !- Group Rendering Name
  {1f6ae785-ccfe-4167-9b09-34a241de8645}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d80603ef-b2c6-474b-b692-9164bfe6332e}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F Zone Air Node, !- Name
  {1f6f824c-f592-49eb-b31e-99ab502874c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f6f824c-f592-49eb-b31e-99ab502874c1}, !- Handle
  {f1f97647-e7b7-4875-a04a-87e3122a80e5}, !- Source Object
  11,                                     !- Outlet Port
  {d80603ef-b2c6-474b-b692-9164bfe6332e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {833d7eb7-626d-4e47-bb3d-771cce296021}, !- Handle
  {f1f97647-e7b7-4875-a04a-87e3122a80e5}, !- HVAC Component
  {98ce73e1-b7c0-4837-9fd1-c05f8f946b3d}; !- Port 1

OS:PortList,
  {3e16eac0-92e8-4ef3-af39-5559bb33ff1b}, !- Handle
  {f1f97647-e7b7-4875-a04a-87e3122a80e5}; !- HVAC Component

OS:PortList,
  {d3968f0d-75f0-45c6-9f40-c7238a767f2b}, !- Handle
  {f1f97647-e7b7-4875-a04a-87e3122a80e5}, !- HVAC Component
  {5a23e2ea-6726-4c95-b8b3-9741de221ed1}; !- Port 1

OS:Sizing:Zone,
  {2464abbd-757b-4d9a-972d-a1cfb9e1ce1d}, !- Handle
  {f1f97647-e7b7-4875-a04a-87e3122a80e5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eb123cd7-6944-4200-83dd-2e801f14a755}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F Zone HVAC Equipment List, !- Name
  {f1f97647-e7b7-4875-a04a-87e3122a80e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77ac6de7-470c-436d-a086-2a4e301ab172}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {479ea304-2795-45af-bfac-60a221ae8c61}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1f6ae785-ccfe-4167-9b09-34a241de8645}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 18, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {493d5905-daad-4ab4-9a5d-c62721d9833f}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b1a3bcb-def7-442e-adcb-5d51a5486ba9}, !- Zone Air Inlet Port List
  {4317e713-b3a6-4218-9806-8b25858523a5}, !- Zone Air Exhaust Port List
  {035a8f52-c18b-4030-bef6-5ffbac848cc7}, !- Zone Air Node Name
  {afd3e9a2-8fba-421f-98e4-4ef49298bada}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c111685-8a12-4628-98cc-862315c6af8e}, !- Group Rendering Name
  {d96b671a-7c2c-4fdd-bf60-1e82b53d4fa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {624c8ea1-a9d9-48fb-af7d-696bdae643a2}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {035a8f52-c18b-4030-bef6-5ffbac848cc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {035a8f52-c18b-4030-bef6-5ffbac848cc7}, !- Handle
  {493d5905-daad-4ab4-9a5d-c62721d9833f}, !- Source Object
  11,                                     !- Outlet Port
  {624c8ea1-a9d9-48fb-af7d-696bdae643a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b1a3bcb-def7-442e-adcb-5d51a5486ba9}, !- Handle
  {493d5905-daad-4ab4-9a5d-c62721d9833f}, !- HVAC Component
  {e2a53dc2-52fc-45ef-8718-812ee978cdb3}; !- Port 1

OS:PortList,
  {4317e713-b3a6-4218-9806-8b25858523a5}, !- Handle
  {493d5905-daad-4ab4-9a5d-c62721d9833f}; !- HVAC Component

OS:PortList,
  {afd3e9a2-8fba-421f-98e4-4ef49298bada}, !- Handle
  {493d5905-daad-4ab4-9a5d-c62721d9833f}, !- HVAC Component
  {0d5d6677-6272-4b2e-9920-89726f0f727c}; !- Port 1

OS:Sizing:Zone,
  {671eb616-3ef0-46f1-84a2-41aaf897ff92}, !- Handle
  {493d5905-daad-4ab4-9a5d-c62721d9833f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76e8e907-a84b-4683-bdee-9992e2575da5}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {493d5905-daad-4ab4-9a5d-c62721d9833f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab7d4fef-2c06-4b61-9f9f-c621ba8b65ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {93ff734c-e182-4251-9c4d-f767e9554c42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d96b671a-7c2c-4fdd-bf60-1e82b53d4fa7}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 3, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b96cdf65-7465-4e23-aebe-4b4f5d849e12}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80b5899c-38af-4e8e-80ec-e8a652fcd125}, !- Zone Air Inlet Port List
  {6f0dc1d1-f181-4611-b9fb-96ae6cbadcac}, !- Zone Air Exhaust Port List
  {3d34c44b-d4e2-4295-91b4-c044e763083a}, !- Zone Air Node Name
  {3520af3a-4ebc-406c-9185-ce66e8b75b12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe7b6870-a8dd-4091-9009-15c7ca3b6b4a}, !- Group Rendering Name
  {c103da8f-3938-4afd-8c34-cfd4eb436841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3984748-e34c-4007-aa6c-b84e02937269}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Name
  {3d34c44b-d4e2-4295-91b4-c044e763083a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d34c44b-d4e2-4295-91b4-c044e763083a}, !- Handle
  {b96cdf65-7465-4e23-aebe-4b4f5d849e12}, !- Source Object
  11,                                     !- Outlet Port
  {a3984748-e34c-4007-aa6c-b84e02937269}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80b5899c-38af-4e8e-80ec-e8a652fcd125}, !- Handle
  {b96cdf65-7465-4e23-aebe-4b4f5d849e12}, !- HVAC Component
  {bb22e2ae-50ff-4860-80b1-f695d530a3ab}; !- Port 1

OS:PortList,
  {6f0dc1d1-f181-4611-b9fb-96ae6cbadcac}, !- Handle
  {b96cdf65-7465-4e23-aebe-4b4f5d849e12}; !- HVAC Component

OS:PortList,
  {3520af3a-4ebc-406c-9185-ce66e8b75b12}, !- Handle
  {b96cdf65-7465-4e23-aebe-4b4f5d849e12}, !- HVAC Component
  {c465c367-b1c1-4477-a768-f8e78381d0f4}; !- Port 1

OS:Sizing:Zone,
  {f4d4f32f-3d8d-47e1-adb6-23142347d015}, !- Handle
  {b96cdf65-7465-4e23-aebe-4b4f5d849e12}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f4ab0285-d44b-4f0e-befc-4035dc91a3aa}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F 1 Zone HVAC Equipment List, !- Name
  {b96cdf65-7465-4e23-aebe-4b4f5d849e12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b9b71c2-0315-46ce-beb5-f513257ac83f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {941910a5-a73d-4c9f-9c8d-c7707a6efe84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c103da8f-3938-4afd-8c34-cfd4eb436841}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 19, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f47e8c5b-b3fe-4ff1-a7a7-0336a76028d8}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a82795-6011-4cdc-89a7-d01f9c10d5c5}, !- Zone Air Inlet Port List
  {7c7a182a-22d3-4b7a-a0dc-23a896ff906c}, !- Zone Air Exhaust Port List
  {df430cc5-6589-443f-8f2d-ec9ca1b884ee}, !- Zone Air Node Name
  {3317d5c3-b69b-4cb8-81c8-f4e9859cdb4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a2f5274-c098-4053-a292-3c809c5e51d7}, !- Group Rendering Name
  {e340fda4-84f2-469e-9e89-e88e1b3a2a18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {192b4068-b05c-4114-8ad9-f7ef862a99ed}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F Zone Air Node, !- Name
  {df430cc5-6589-443f-8f2d-ec9ca1b884ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df430cc5-6589-443f-8f2d-ec9ca1b884ee}, !- Handle
  {f47e8c5b-b3fe-4ff1-a7a7-0336a76028d8}, !- Source Object
  11,                                     !- Outlet Port
  {192b4068-b05c-4114-8ad9-f7ef862a99ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a82795-6011-4cdc-89a7-d01f9c10d5c5}, !- Handle
  {f47e8c5b-b3fe-4ff1-a7a7-0336a76028d8}, !- HVAC Component
  {b1a7e0a2-27b0-4ef8-9e9a-bf887c5a648b}; !- Port 1

OS:PortList,
  {7c7a182a-22d3-4b7a-a0dc-23a896ff906c}, !- Handle
  {f47e8c5b-b3fe-4ff1-a7a7-0336a76028d8}; !- HVAC Component

OS:PortList,
  {3317d5c3-b69b-4cb8-81c8-f4e9859cdb4d}, !- Handle
  {f47e8c5b-b3fe-4ff1-a7a7-0336a76028d8}, !- HVAC Component
  {a6d30a67-026e-453b-9851-9dade07fbb10}; !- Port 1

OS:Sizing:Zone,
  {ae7e763a-0e1f-4e16-83f9-2ef68447139f}, !- Handle
  {f47e8c5b-b3fe-4ff1-a7a7-0336a76028d8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5447496-7d93-4515-82a2-a48ea1ade700}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F Zone HVAC Equipment List, !- Name
  {f47e8c5b-b3fe-4ff1-a7a7-0336a76028d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8179ab50-f7c9-4ea4-8010-a977c0d54809}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {028048c4-26b9-4c03-81d9-61d4743991a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e340fda4-84f2-469e-9e89-e88e1b3a2a18}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 20, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {459f0432-1da1-4eaf-a400-34b9536e8ac6}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e9b64e9-03a4-42af-8e9d-95a14cfd6613}, !- Zone Air Inlet Port List
  {4acafaf5-9195-44db-8e77-000810b6e8dd}, !- Zone Air Exhaust Port List
  {6da6f200-4ba0-4e8e-83bf-86b8ca43d101}, !- Zone Air Node Name
  {939f1da4-d216-439c-aca3-61d188878dcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77bf0727-14f4-4ad2-8000-656755ce9742}, !- Group Rendering Name
  {4dce7379-4c92-47d1-a564-dea411eec38f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e08d92f5-63c8-41ff-844a-942be80fe7df}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Name
  {6da6f200-4ba0-4e8e-83bf-86b8ca43d101}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6da6f200-4ba0-4e8e-83bf-86b8ca43d101}, !- Handle
  {459f0432-1da1-4eaf-a400-34b9536e8ac6}, !- Source Object
  11,                                     !- Outlet Port
  {e08d92f5-63c8-41ff-844a-942be80fe7df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e9b64e9-03a4-42af-8e9d-95a14cfd6613}, !- Handle
  {459f0432-1da1-4eaf-a400-34b9536e8ac6}, !- HVAC Component
  {8ecfd2fa-57cb-4307-8289-e445569ebac2}; !- Port 1

OS:PortList,
  {4acafaf5-9195-44db-8e77-000810b6e8dd}, !- Handle
  {459f0432-1da1-4eaf-a400-34b9536e8ac6}; !- HVAC Component

OS:PortList,
  {939f1da4-d216-439c-aca3-61d188878dcb}, !- Handle
  {459f0432-1da1-4eaf-a400-34b9536e8ac6}, !- HVAC Component
  {e7a0da96-b3fd-4bd0-a41b-afe50dbd7a54}; !- Port 1

OS:Sizing:Zone,
  {ba804ba7-fac6-497d-8abd-a16b54d8d7b2}, !- Handle
  {459f0432-1da1-4eaf-a400-34b9536e8ac6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df77c5f2-c8b1-42e7-8763-251cd9194937}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F 1 Zone HVAC Equipment List, !- Name
  {459f0432-1da1-4eaf-a400-34b9536e8ac6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be776e2b-5806-4236-856d-d141d88c111a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37cc8e59-d790-4234-83d3-43c83702836a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4dce7379-4c92-47d1-a564-dea411eec38f}, !- Handle
  Space Function Stairway-sch-F Thermostat 22, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a183fa5-b2c9-40f3-83dd-65a817fcea1e}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83c8314a-b657-419e-ab9e-854831dcf4d6}, !- Zone Air Inlet Port List
  {0fe0e894-5103-4642-aaa8-43f67594001b}, !- Zone Air Exhaust Port List
  {ee761aae-d969-4a99-ba1e-a468e5262715}, !- Zone Air Node Name
  {95849eaf-effb-4c27-8b82-900bd10245b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36de29de-85aa-430f-92e0-7cea325a1766}, !- Group Rendering Name
  {f0484ff9-206b-4d62-aa70-08b856c36a5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70a9b389-857b-438b-ba0b-b74a78b81fd4}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F Zone Air Node, !- Name
  {ee761aae-d969-4a99-ba1e-a468e5262715}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee761aae-d969-4a99-ba1e-a468e5262715}, !- Handle
  {0a183fa5-b2c9-40f3-83dd-65a817fcea1e}, !- Source Object
  11,                                     !- Outlet Port
  {70a9b389-857b-438b-ba0b-b74a78b81fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83c8314a-b657-419e-ab9e-854831dcf4d6}, !- Handle
  {0a183fa5-b2c9-40f3-83dd-65a817fcea1e}, !- HVAC Component
  {539f7343-c9c5-4cc2-8fc3-21ffe20d0afc}; !- Port 1

OS:PortList,
  {0fe0e894-5103-4642-aaa8-43f67594001b}, !- Handle
  {0a183fa5-b2c9-40f3-83dd-65a817fcea1e}; !- HVAC Component

OS:PortList,
  {95849eaf-effb-4c27-8b82-900bd10245b4}, !- Handle
  {0a183fa5-b2c9-40f3-83dd-65a817fcea1e}, !- HVAC Component
  {4a422ec4-195f-42ae-b5e9-5404963fa5eb}; !- Port 1

OS:Sizing:Zone,
  {7246f37d-a76d-4e94-b13d-b3666a5cb2fe}, !- Handle
  {0a183fa5-b2c9-40f3-83dd-65a817fcea1e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46a06939-9b93-4b8b-a833-13764cc93bed}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F Zone HVAC Equipment List, !- Name
  {0a183fa5-b2c9-40f3-83dd-65a817fcea1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f0899c7-1515-4eda-8ea6-f043b2c4963d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5d5fbb8b-96f8-43ac-9090-b1b4d46ab3da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f0484ff9-206b-4d62-aa70-08b856c36a5d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 21, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35bbe2c6-883e-4cfe-8434-0dd7a8b496fc}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4fb4656-4167-4fd2-9615-1345b82e3d1a}, !- Zone Air Inlet Port List
  {811bdb28-a95e-4fad-8446-a9f07d7476d9}, !- Zone Air Exhaust Port List
  {024d7117-9ba7-4890-810b-daed157728a9}, !- Zone Air Node Name
  {5bc44d6f-0abe-4eae-a8e1-848a63937894}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cccafdca-9edf-4977-82f4-54608bab63ba}, !- Group Rendering Name
  {7ebd994a-f2c8-49e6-831d-11587b9e0f2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {488d3235-0757-43b3-9469-b70e4cb0f8c5}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F 1 Zone Air Node, !- Name
  {024d7117-9ba7-4890-810b-daed157728a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {024d7117-9ba7-4890-810b-daed157728a9}, !- Handle
  {35bbe2c6-883e-4cfe-8434-0dd7a8b496fc}, !- Source Object
  11,                                     !- Outlet Port
  {488d3235-0757-43b3-9469-b70e4cb0f8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4fb4656-4167-4fd2-9615-1345b82e3d1a}, !- Handle
  {35bbe2c6-883e-4cfe-8434-0dd7a8b496fc}, !- HVAC Component
  {914a1165-a2f6-4ae8-9761-ecd7a63a794c}; !- Port 1

OS:PortList,
  {811bdb28-a95e-4fad-8446-a9f07d7476d9}, !- Handle
  {35bbe2c6-883e-4cfe-8434-0dd7a8b496fc}; !- HVAC Component

OS:PortList,
  {5bc44d6f-0abe-4eae-a8e1-848a63937894}, !- Handle
  {35bbe2c6-883e-4cfe-8434-0dd7a8b496fc}, !- HVAC Component
  {a8993eea-2ed7-453b-87f8-8957dfed5023}; !- Port 1

OS:Sizing:Zone,
  {6eda279d-f7b3-477f-be51-87367fb64eb5}, !- Handle
  {35bbe2c6-883e-4cfe-8434-0dd7a8b496fc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9447c52f-3384-4d41-a41e-7e708a1919d2}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F 1 Zone HVAC Equipment List, !- Name
  {35bbe2c6-883e-4cfe-8434-0dd7a8b496fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e99f5d46-6d08-4672-a799-7cffdde3da3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {486c75fd-8ff7-4a3c-86e1-b06ae3cff8e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7ebd994a-f2c8-49e6-831d-11587b9e0f2c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 22, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a03b7df-1a00-467b-99ac-7effbffb9b67}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c68c0cbc-7a81-4e46-abc6-52b456c0d4ae}, !- Zone Air Inlet Port List
  {0d2f02f4-b42a-4a88-98d3-b18f1a19b04d}, !- Zone Air Exhaust Port List
  {138e997d-0586-49fc-ab84-79a5402608da}, !- Zone Air Node Name
  {8de01945-656c-42de-8dff-cd6b4086eaa2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea4ae745-f3a5-4a6f-a868-c4f5af3ecda3}, !- Group Rendering Name
  {dc6988c0-9afe-47f1-a308-23cebbb39541}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df53e689-058f-4ca7-9593-62cc8de795a9}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {138e997d-0586-49fc-ab84-79a5402608da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {138e997d-0586-49fc-ab84-79a5402608da}, !- Handle
  {9a03b7df-1a00-467b-99ac-7effbffb9b67}, !- Source Object
  11,                                     !- Outlet Port
  {df53e689-058f-4ca7-9593-62cc8de795a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c68c0cbc-7a81-4e46-abc6-52b456c0d4ae}, !- Handle
  {9a03b7df-1a00-467b-99ac-7effbffb9b67}, !- HVAC Component
  {293a5bcf-acf2-4992-a1a6-61765d20ec5a}; !- Port 1

OS:PortList,
  {0d2f02f4-b42a-4a88-98d3-b18f1a19b04d}, !- Handle
  {9a03b7df-1a00-467b-99ac-7effbffb9b67}; !- HVAC Component

OS:PortList,
  {8de01945-656c-42de-8dff-cd6b4086eaa2}, !- Handle
  {9a03b7df-1a00-467b-99ac-7effbffb9b67}, !- HVAC Component
  {4a6c1024-19d0-440a-8348-16dedf59c7a2}; !- Port 1

OS:Sizing:Zone,
  {79411289-5b7e-4868-a1d1-80a372ee1113}, !- Handle
  {9a03b7df-1a00-467b-99ac-7effbffb9b67}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bef6101f-c84d-4e1f-b56c-8bd9b2aa7d6f}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {9a03b7df-1a00-467b-99ac-7effbffb9b67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c1c4c3f-9e40-4326-98a8-eac9d426b3fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {616f2854-1f3e-45a7-a530-1b014655c099}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dc6988c0-9afe-47f1-a308-23cebbb39541}, !- Handle
  Space Function Stairway-sch-F Thermostat 23, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04e9e338-1616-4eaa-8074-bc787865227d}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {651c3124-babe-4816-b82c-6d0dd0a48110}, !- Zone Air Inlet Port List
  {fcfc2ab2-246d-4ece-b08d-c69fb06ff46a}, !- Zone Air Exhaust Port List
  {e35076a3-1c26-418e-976b-fbfe097e92ef}, !- Zone Air Node Name
  {f372107c-7212-47f5-8c67-a0555845ce14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6a708f7-65c0-49bd-b2d9-9fed32708848}, !- Group Rendering Name
  {f9c4c89e-b441-417e-b2c2-25409e5eb0f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a3119e7-d685-44b6-9931-4490ec2397dd}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Name
  {e35076a3-1c26-418e-976b-fbfe097e92ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e35076a3-1c26-418e-976b-fbfe097e92ef}, !- Handle
  {04e9e338-1616-4eaa-8074-bc787865227d}, !- Source Object
  11,                                     !- Outlet Port
  {8a3119e7-d685-44b6-9931-4490ec2397dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {651c3124-babe-4816-b82c-6d0dd0a48110}, !- Handle
  {04e9e338-1616-4eaa-8074-bc787865227d}, !- HVAC Component
  {34a7d504-3316-4ce0-80d2-86e3825bf3ad}; !- Port 1

OS:PortList,
  {fcfc2ab2-246d-4ece-b08d-c69fb06ff46a}, !- Handle
  {04e9e338-1616-4eaa-8074-bc787865227d}; !- HVAC Component

OS:PortList,
  {f372107c-7212-47f5-8c67-a0555845ce14}, !- Handle
  {04e9e338-1616-4eaa-8074-bc787865227d}, !- HVAC Component
  {883b771e-9a26-4d25-89fe-ccadaccf0d7d}; !- Port 1

OS:Sizing:Zone,
  {cc18a9d5-1760-4ab5-9851-5d56caaf0fc2}, !- Handle
  {04e9e338-1616-4eaa-8074-bc787865227d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dae2e36f-5578-43e5-a2ac-dae77dcaac1c}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1 Zone HVAC Equipment List, !- Name
  {04e9e338-1616-4eaa-8074-bc787865227d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {992419e9-82b3-4d5e-9827-c2fb2149f27d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f9f4e7f8-edd7-444d-a844-4c084b2584a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f9c4c89e-b441-417e-b2c2-25409e5eb0f9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 23, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Heating Setpoint Temperature Schedule Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc2bafea-445a-4a9b-88d2-ec523ec62e2d}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e92e9919-82d0-4b18-8699-d9e3f88b68af}, !- Zone Air Inlet Port List
  {8d9a96f2-031c-4cc5-8539-2c93fb4ca551}, !- Zone Air Exhaust Port List
  {fa60ac8a-5ad6-48e0-8523-e7097ab54919}, !- Zone Air Node Name
  {6e1ddccc-6cd6-4962-8b41-2dd6a1e51f56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75ff1243-6647-4426-aa86-edc4bfdd6940}, !- Group Rendering Name
  {33aaf91d-bc1f-4c66-9751-3bb98fb215e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c292f591-f416-4254-b837-9a009f60d784}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Name
  {fa60ac8a-5ad6-48e0-8523-e7097ab54919}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa60ac8a-5ad6-48e0-8523-e7097ab54919}, !- Handle
  {bc2bafea-445a-4a9b-88d2-ec523ec62e2d}, !- Source Object
  11,                                     !- Outlet Port
  {c292f591-f416-4254-b837-9a009f60d784}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e92e9919-82d0-4b18-8699-d9e3f88b68af}, !- Handle
  {bc2bafea-445a-4a9b-88d2-ec523ec62e2d}, !- HVAC Component
  {b673b749-7b54-4017-a580-88300c2385af}; !- Port 1

OS:PortList,
  {8d9a96f2-031c-4cc5-8539-2c93fb4ca551}, !- Handle
  {bc2bafea-445a-4a9b-88d2-ec523ec62e2d}; !- HVAC Component

OS:PortList,
  {6e1ddccc-6cd6-4962-8b41-2dd6a1e51f56}, !- Handle
  {bc2bafea-445a-4a9b-88d2-ec523ec62e2d}, !- HVAC Component
  {82db0bcd-78a3-441c-8d91-04e62b9610f2}; !- Port 1

OS:Sizing:Zone,
  {63590a0f-4719-4af1-82d4-90bf7e7d7f2c}, !- Handle
  {bc2bafea-445a-4a9b-88d2-ec523ec62e2d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4dd7b4cf-0caa-44bc-ba33-67c312e98575}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1 Zone HVAC Equipment List, !- Name
  {bc2bafea-445a-4a9b-88d2-ec523ec62e2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {033c0088-0664-4ca8-b998-d9e1f35a7d07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb5685a0-0442-498c-acec-d5d3b615826a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
