  ,                                       !- Schedule Type Limits Name
  {0372f161-5793-4d02-8fc5-0225e8e9f1b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0372f161-5793-4d02-8fc5-0225e8e9f1b4}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {91b8281c-cae1-4d09-a8d1-cda49b21bf25}, !- Handle
  Guestroom302_305 Service Water Use 0.27gal/min, !- Name
  {fce49780-6c81-4073-8762-3b609d8534d8}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {031658d7-4184-463e-8355-0e0f6aa981f0}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {b668e2a8-c7c7-4fcf-aff8-5a3288c82e35}, !- Inlet Port
  {1b57548a-1165-48ae-86a7-40536a481fbd}; !- Outlet Port

OS:Connection,
  {b668e2a8-c7c7-4fcf-aff8-5a3288c82e35}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  28,                                     !- Outlet Port
  {031658d7-4184-463e-8355-0e0f6aa981f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c371f8f8-dd77-426b-8de5-dc333d0b4c59}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {94ddb168-7b30-42be-b4aa-11a240851609}, !- Inlet Port
  {2178fe4c-9d70-47e8-a5a2-e1b16a1e076f}; !- Outlet Port

OS:Connection,
  {1b57548a-1165-48ae-86a7-40536a481fbd}, !- Handle
  {031658d7-4184-463e-8355-0e0f6aa981f0}, !- Source Object
  3,                                      !- Outlet Port
  {a2aa9b14-9288-4752-ad0d-8a9e7bad92c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ddb168-7b30-42be-b4aa-11a240851609}, !- Handle
  {a2aa9b14-9288-4752-ad0d-8a9e7bad92c8}, !- Source Object
  3,                                      !- Outlet Port
  {c371f8f8-dd77-426b-8de5-dc333d0b4c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2178fe4c-9d70-47e8-a5a2-e1b16a1e076f}, !- Handle
  {c371f8f8-dd77-426b-8de5-dc333d0b4c59}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {184f4338-297f-432b-b734-43f6ab2988ba}, !- Handle
  Water Use Connections 26,               !- Name
  {478028ed-ede5-49f6-9a34-859f6a2f4a5f}, !- Inlet Node Name
  {d01e8853-c2ae-4cc4-b8b1-8242da5bbd6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02ebbdb0-bfc5-481f-9510-b5dbbdc3b3dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39d7ca26-43ac-44e1-973b-77232aff5ebc}, !- Handle
  Guestroom306_308 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {bc8f1ff2-2b39-4d54-86cd-54ee4efdb174}, !- Target Temperature Schedule Name
  {4e8b4e0e-415e-461d-9db3-bb04972a2cbc}, !- Sensible Fraction Schedule Name
  {1df224f6-f4aa-4450-b685-d0ce3388a1fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e8b4e0e-415e-461d-9db3-bb04972a2cbc}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {179faff4-835e-49dc-9875-099537ef390b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {179faff4-835e-49dc-9875-099537ef390b}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1df224f6-f4aa-4450-b685-d0ce3388a1fc}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9224694c-c644-45a6-b446-8dd6bc6a0425}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9224694c-c644-45a6-b446-8dd6bc6a0425}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc8f1ff2-2b39-4d54-86cd-54ee4efdb174}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efe61b27-3a91-4d7a-a08f-6243fa6130fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe61b27-3a91-4d7a-a08f-6243fa6130fd}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {02ebbdb0-bfc5-481f-9510-b5dbbdc3b3dd}, !- Handle
  Guestroom306_308 Service Water Use 0.22gal/min, !- Name
  {39d7ca26-43ac-44e1-973b-77232aff5ebc}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {67066b37-0177-43df-9335-22536ffce30b}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {40bf251a-e476-49c7-b9f5-6395fce6ca0b}, !- Inlet Port
  {478028ed-ede5-49f6-9a34-859f6a2f4a5f}; !- Outlet Port

OS:Connection,
  {40bf251a-e476-49c7-b9f5-6395fce6ca0b}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  29,                                     !- Outlet Port
  {67066b37-0177-43df-9335-22536ffce30b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41ca8f69-724f-4cda-90f7-956196987d26}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {d01e8853-c2ae-4cc4-b8b1-8242da5bbd6a}, !- Inlet Port
  {77a5d4e5-afad-4347-aa6d-ab2f2a629a39}; !- Outlet Port

OS:Connection,
  {478028ed-ede5-49f6-9a34-859f6a2f4a5f}, !- Handle
  {67066b37-0177-43df-9335-22536ffce30b}, !- Source Object
  3,                                      !- Outlet Port
  {184f4338-297f-432b-b734-43f6ab2988ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01e8853-c2ae-4cc4-b8b1-8242da5bbd6a}, !- Handle
  {184f4338-297f-432b-b734-43f6ab2988ba}, !- Source Object
  3,                                      !- Outlet Port
  {41ca8f69-724f-4cda-90f7-956196987d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a5d4e5-afad-4347-aa6d-ab2f2a629a39}, !- Handle
  {41ca8f69-724f-4cda-90f7-956196987d26}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {28b6ea5d-bc85-4807-85cb-aff399fb5c99}, !- Handle
  Water Use Connections 27,               !- Name
  {80774441-cd82-49e0-9cc0-c2deec8b10b4}, !- Inlet Node Name
  {eb365ae5-3257-49f2-a479-36aaa4a8fd9e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e5b5664-5d1a-482b-a255-f5689f568a96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5414c86-7802-4a68-9b44-c8711e97876f}, !- Handle
  Guestroom309_312 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e7a5d381-0a22-4b8d-968d-7c39014b45e9}, !- Target Temperature Schedule Name
  {e5ed4116-b6c6-4e94-897d-c029b18292e4}, !- Sensible Fraction Schedule Name
  {29976fda-e45f-4d0b-a75b-8214af6dc514}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5ed4116-b6c6-4e94-897d-c029b18292e4}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92af4ba6-9415-4ec1-806f-151ba1b58d2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92af4ba6-9415-4ec1-806f-151ba1b58d2f}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29976fda-e45f-4d0b-a75b-8214af6dc514}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61e6b32e-d5d4-4c78-8613-1b731305fcd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61e6b32e-d5d4-4c78-8613-1b731305fcd5}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7a5d381-0a22-4b8d-968d-7c39014b45e9}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ecbf59e2-f8c0-42f7-bf08-6fdf512db5e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecbf59e2-f8c0-42f7-bf08-6fdf512db5e9}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7e5b5664-5d1a-482b-a255-f5689f568a96}, !- Handle
  Guestroom309_312 Service Water Use 0.27gal/min, !- Name
  {e5414c86-7802-4a68-9b44-c8711e97876f}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {edc32640-1876-4a94-a47a-1892e306b457}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {282c226f-3f40-482d-bda6-7b4fb6af9ef5}, !- Inlet Port
  {80774441-cd82-49e0-9cc0-c2deec8b10b4}; !- Outlet Port

OS:Connection,
  {282c226f-3f40-482d-bda6-7b4fb6af9ef5}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  30,                                     !- Outlet Port
  {edc32640-1876-4a94-a47a-1892e306b457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {673b400d-b36b-4ffd-8c23-d45d7d4e06af}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {eb365ae5-3257-49f2-a479-36aaa4a8fd9e}, !- Inlet Port
  {858107f9-eff1-4440-b67a-61b8d0eccc80}; !- Outlet Port

OS:Connection,
  {80774441-cd82-49e0-9cc0-c2deec8b10b4}, !- Handle
  {edc32640-1876-4a94-a47a-1892e306b457}, !- Source Object
  3,                                      !- Outlet Port
  {28b6ea5d-bc85-4807-85cb-aff399fb5c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb365ae5-3257-49f2-a479-36aaa4a8fd9e}, !- Handle
  {28b6ea5d-bc85-4807-85cb-aff399fb5c99}, !- Source Object
  3,                                      !- Outlet Port
  {673b400d-b36b-4ffd-8c23-d45d7d4e06af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858107f9-eff1-4440-b67a-61b8d0eccc80}, !- Handle
  {673b400d-b36b-4ffd-8c23-d45d7d4e06af}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {94101e9a-e7aa-4a6f-8d8a-df6d77f9513e}, !- Handle
  Water Use Connections 28,               !- Name
  {87af19fa-e373-4c26-a967-4cd83fd2af84}, !- Inlet Node Name
  {b98a63b4-6787-4ffb-8173-739333b46534}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45425e7c-91af-4c25-b317-e0e760be3a14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31fdc423-8d08-4766-8278-0155170890b9}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {cb3a639a-a75d-43a1-a123-469bddba0bec}, !- Target Temperature Schedule Name
  {21c65142-7437-4896-a636-ce72e54e98ff}, !- Sensible Fraction Schedule Name
  {01c65adf-3432-43a9-adf1-e88739ae6bde}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21c65142-7437-4896-a636-ce72e54e98ff}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b19d24bb-6307-43ec-a1a9-e4ffbe687710}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b19d24bb-6307-43ec-a1a9-e4ffbe687710}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {01c65adf-3432-43a9-adf1-e88739ae6bde}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1660adfd-367d-4990-a05c-2eda85ee56ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1660adfd-367d-4990-a05c-2eda85ee56ce}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb3a639a-a75d-43a1-a123-469bddba0bec}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3b301f5-21ab-463d-b521-a96fb0de3537}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3b301f5-21ab-463d-b521-a96fb0de3537}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {45425e7c-91af-4c25-b317-e0e760be3a14}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {31fdc423-8d08-4766-8278-0155170890b9}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5350e0c1-e536-4699-804a-c5178f19de4a}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {71bce35b-7b60-46e4-b10c-e7130c86dfde}, !- Inlet Port
  {87af19fa-e373-4c26-a967-4cd83fd2af84}; !- Outlet Port

OS:Connection,
  {71bce35b-7b60-46e4-b10c-e7130c86dfde}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  31,                                     !- Outlet Port
  {5350e0c1-e536-4699-804a-c5178f19de4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {838c06d8-2643-4336-a195-72d47f2952a5}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {b98a63b4-6787-4ffb-8173-739333b46534}, !- Inlet Port
  {0f4f8d46-74e8-4500-afe9-1bc108f580dc}; !- Outlet Port

OS:Connection,
  {87af19fa-e373-4c26-a967-4cd83fd2af84}, !- Handle
  {5350e0c1-e536-4699-804a-c5178f19de4a}, !- Source Object
  3,                                      !- Outlet Port
  {94101e9a-e7aa-4a6f-8d8a-df6d77f9513e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98a63b4-6787-4ffb-8173-739333b46534}, !- Handle
  {94101e9a-e7aa-4a6f-8d8a-df6d77f9513e}, !- Source Object
  3,                                      !- Outlet Port
  {838c06d8-2643-4336-a195-72d47f2952a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4f8d46-74e8-4500-afe9-1bc108f580dc}, !- Handle
  {838c06d8-2643-4336-a195-72d47f2952a5}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5771ebf0-e942-49ee-97ad-160a7c439f15}, !- Handle
  Water Use Connections 29,               !- Name
  {5c9efe24-626f-420e-9078-1a6c62f44c88}, !- Inlet Node Name
  {9fece141-cfef-43aa-bd4c-65cc9f9acbf5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d68b4029-2a25-4eab-8903-4f98a84017de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6656c77-8497-4a1d-a44a-6db2a6145e18}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {4c216aef-52d4-44bf-9ce0-5701e9db7ccc}, !- Target Temperature Schedule Name
  {ceae7edd-097b-4795-a44c-4175ce6f9500}, !- Sensible Fraction Schedule Name
  {6b35657d-6b14-4da0-8d92-2125c328b273}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ceae7edd-097b-4795-a44c-4175ce6f9500}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e24badc6-2039-44d2-8547-aedf041211b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e24badc6-2039-44d2-8547-aedf041211b9}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b35657d-6b14-4da0-8d92-2125c328b273}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {800ac74d-9834-4375-95cd-c480209b5da6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {800ac74d-9834-4375-95cd-c480209b5da6}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c216aef-52d4-44bf-9ce0-5701e9db7ccc}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f7f7d9c-c75d-4c3a-a391-d95cf44acb50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f7f7d9c-c75d-4c3a-a391-d95cf44acb50}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d68b4029-2a25-4eab-8903-4f98a84017de}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {d6656c77-8497-4a1d-a44a-6db2a6145e18}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {995a0efe-3cbe-48c5-a7a6-d82a87c129c7}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {be211798-ad22-4966-8f44-315f465fbf79}, !- Inlet Port
  {5c9efe24-626f-420e-9078-1a6c62f44c88}; !- Outlet Port

OS:Connection,
  {be211798-ad22-4966-8f44-315f465fbf79}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  32,                                     !- Outlet Port
  {995a0efe-3cbe-48c5-a7a6-d82a87c129c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f75ecaa-8086-4e66-b064-bffc27fb23f2}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {9fece141-cfef-43aa-bd4c-65cc9f9acbf5}, !- Inlet Port
  {d2f13c9a-e97a-4d80-8518-f0f37da65cd1}; !- Outlet Port

OS:Connection,
  {5c9efe24-626f-420e-9078-1a6c62f44c88}, !- Handle
  {995a0efe-3cbe-48c5-a7a6-d82a87c129c7}, !- Source Object
  3,                                      !- Outlet Port
  {5771ebf0-e942-49ee-97ad-160a7c439f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fece141-cfef-43aa-bd4c-65cc9f9acbf5}, !- Handle
  {5771ebf0-e942-49ee-97ad-160a7c439f15}, !- Source Object
  3,                                      !- Outlet Port
  {8f75ecaa-8086-4e66-b064-bffc27fb23f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f13c9a-e97a-4d80-8518-f0f37da65cd1}, !- Handle
  {8f75ecaa-8086-4e66-b064-bffc27fb23f2}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ad31a70d-5500-4bbf-97f7-2ed2f6305e7c}, !- Handle
  Water Use Connections 30,               !- Name
  {794334b6-e9d4-4e40-8eef-9228a1ada508}, !- Inlet Node Name
  {b73566bf-707d-41b1-8814-e31a4cb08213}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {056aad25-d4b2-44e8-9af4-6efb33c898b3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86a73181-f362-446b-8bb1-e9bd907c9010}, !- Handle
  Guestroom315_318 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {fe6c8a76-8d1a-44a6-81af-ef2168992131}, !- Target Temperature Schedule Name
  {081f67d4-b1c4-4b94-b6af-0a24c14480c5}, !- Sensible Fraction Schedule Name
  {aac9eb57-a4f2-428c-817e-0229549da4c8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {081f67d4-b1c4-4b94-b6af-0a24c14480c5}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f164f3c-50a6-4202-9292-9dd85eb8c15b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f164f3c-50a6-4202-9292-9dd85eb8c15b}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aac9eb57-a4f2-428c-817e-0229549da4c8}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f1e6923-134a-4366-8da6-5519e10388e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f1e6923-134a-4366-8da6-5519e10388e3}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe6c8a76-8d1a-44a6-81af-ef2168992131}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34902cc9-7410-4d74-93dc-771303b2da98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34902cc9-7410-4d74-93dc-771303b2da98}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {056aad25-d4b2-44e8-9af4-6efb33c898b3}, !- Handle
  Guestroom315_318 Service Water Use 0.27gal/min, !- Name
  {86a73181-f362-446b-8bb1-e9bd907c9010}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0132b113-e523-49b9-b56b-e3f3210d429a}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {721d6133-a5ab-4165-829f-7ac8b6292289}, !- Inlet Port
  {794334b6-e9d4-4e40-8eef-9228a1ada508}; !- Outlet Port

OS:Connection,
  {721d6133-a5ab-4165-829f-7ac8b6292289}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  33,                                     !- Outlet Port
  {0132b113-e523-49b9-b56b-e3f3210d429a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3be9dec1-e210-4ce4-8304-e9b5216af22e}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {b73566bf-707d-41b1-8814-e31a4cb08213}, !- Inlet Port
  {0dd3fe11-93dd-46a1-93b5-86e3ed130a04}; !- Outlet Port

OS:Connection,
  {794334b6-e9d4-4e40-8eef-9228a1ada508}, !- Handle
  {0132b113-e523-49b9-b56b-e3f3210d429a}, !- Source Object
  3,                                      !- Outlet Port
  {ad31a70d-5500-4bbf-97f7-2ed2f6305e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73566bf-707d-41b1-8814-e31a4cb08213}, !- Handle
  {ad31a70d-5500-4bbf-97f7-2ed2f6305e7c}, !- Source Object
  3,                                      !- Outlet Port
  {3be9dec1-e210-4ce4-8304-e9b5216af22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd3fe11-93dd-46a1-93b5-86e3ed130a04}, !- Handle
  {3be9dec1-e210-4ce4-8304-e9b5216af22e}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {56bcdaba-ab79-4772-a87c-422610ba0ab9}, !- Handle
  Water Use Connections 31,               !- Name
  {a12ef872-80d3-46ac-8609-c84135ac5615}, !- Inlet Node Name
  {701fea4d-6484-4675-8739-b8f54d314331}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5287e9a3-c222-48e5-a963-75ceed7ea386}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c743fdc5-9e92-4af2-8126-be126e97f32a}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {9b5b44ea-4bd0-487c-ad43-7fc5b2cd1217}, !- Target Temperature Schedule Name
  {26216ead-02b5-4e43-9f21-6e35f6332d74}, !- Sensible Fraction Schedule Name
  {21dfc4a7-cecd-4465-ad0b-f778d89af613}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {26216ead-02b5-4e43-9f21-6e35f6332d74}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49e0c7c5-9043-423d-bd29-7cd534659cfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49e0c7c5-9043-423d-bd29-7cd534659cfa}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21dfc4a7-cecd-4465-ad0b-f778d89af613}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdb75e04-864b-42c7-81e6-34fa5bdbc434}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdb75e04-864b-42c7-81e6-34fa5bdbc434}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b5b44ea-4bd0-487c-ad43-7fc5b2cd1217}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1346267-b2e2-4a20-9c78-7c381a762571}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1346267-b2e2-4a20-9c78-7c381a762571}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5287e9a3-c222-48e5-a963-75ceed7ea386}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {c743fdc5-9e92-4af2-8126-be126e97f32a}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a07a036-4a22-42a7-9a19-26d65b1b7c5e}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {6ea2593c-6bb7-4e58-b43a-eb97491433b7}, !- Inlet Port
  {a12ef872-80d3-46ac-8609-c84135ac5615}; !- Outlet Port

OS:Connection,
  {6ea2593c-6bb7-4e58-b43a-eb97491433b7}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  34,                                     !- Outlet Port
  {4a07a036-4a22-42a7-9a19-26d65b1b7c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2254f27-a2b2-4e3d-97d3-62c7c26369fa}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {701fea4d-6484-4675-8739-b8f54d314331}, !- Inlet Port
  {f5bf5966-5199-4899-a140-09b4cf321f7b}; !- Outlet Port

OS:Connection,
  {a12ef872-80d3-46ac-8609-c84135ac5615}, !- Handle
  {4a07a036-4a22-42a7-9a19-26d65b1b7c5e}, !- Source Object
  3,                                      !- Outlet Port
  {56bcdaba-ab79-4772-a87c-422610ba0ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701fea4d-6484-4675-8739-b8f54d314331}, !- Handle
  {56bcdaba-ab79-4772-a87c-422610ba0ab9}, !- Source Object
  3,                                      !- Outlet Port
  {f2254f27-a2b2-4e3d-97d3-62c7c26369fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bf5966-5199-4899-a140-09b4cf321f7b}, !- Handle
  {f2254f27-a2b2-4e3d-97d3-62c7c26369fa}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13b89f2c-707f-46f1-8197-6641fd9b06a6}, !- Handle
  Water Use Connections 32,               !- Name
  {a8dd4b16-08ca-44ce-88c7-006687e79a71}, !- Inlet Node Name
  {bac53e6e-7153-41ab-ac83-2012337a04c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30f68bfa-fced-4c75-98cc-93c4cd026530}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b611b74-95d2-4d97-87a1-39165655fdc0}, !- Handle
  Guestroom320_323 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {fd1242bd-ec00-4ca2-938f-a4384944106a}, !- Target Temperature Schedule Name
  {2e4d6fd4-0af4-4e07-ac67-464697848c89}, !- Sensible Fraction Schedule Name
  {3097aa05-147c-42d3-bd12-fc71e41aecfc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e4d6fd4-0af4-4e07-ac67-464697848c89}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4dae4be8-c958-4560-8614-6d9dabc0515e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dae4be8-c958-4560-8614-6d9dabc0515e}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3097aa05-147c-42d3-bd12-fc71e41aecfc}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9cb9814c-ab61-4e78-9a5f-b9371898b2f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cb9814c-ab61-4e78-9a5f-b9371898b2f1}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd1242bd-ec00-4ca2-938f-a4384944106a}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {961e42ed-d018-4519-9c29-26e22dbe5525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {961e42ed-d018-4519-9c29-26e22dbe5525}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {30f68bfa-fced-4c75-98cc-93c4cd026530}, !- Handle
  Guestroom320_323 Service Water Use 0.27gal/min, !- Name
  {6b611b74-95d2-4d97-87a1-39165655fdc0}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {af426cc3-9d95-4588-a09c-2bed586623b1}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {2a8b65fc-1a02-431d-bf3a-a3a2d48c1e2d}, !- Inlet Port
  {a8dd4b16-08ca-44ce-88c7-006687e79a71}; !- Outlet Port

OS:Connection,
  {2a8b65fc-1a02-431d-bf3a-a3a2d48c1e2d}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  35,                                     !- Outlet Port
  {af426cc3-9d95-4588-a09c-2bed586623b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dac416a2-3662-420d-8db8-11f704e29d05}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {bac53e6e-7153-41ab-ac83-2012337a04c7}, !- Inlet Port
  {e308735d-fb62-477f-a92b-2a0b6c82973b}; !- Outlet Port

OS:Connection,
  {a8dd4b16-08ca-44ce-88c7-006687e79a71}, !- Handle
  {af426cc3-9d95-4588-a09c-2bed586623b1}, !- Source Object
  3,                                      !- Outlet Port
  {13b89f2c-707f-46f1-8197-6641fd9b06a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac53e6e-7153-41ab-ac83-2012337a04c7}, !- Handle
  {13b89f2c-707f-46f1-8197-6641fd9b06a6}, !- Source Object
  3,                                      !- Outlet Port
  {dac416a2-3662-420d-8db8-11f704e29d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e308735d-fb62-477f-a92b-2a0b6c82973b}, !- Handle
  {dac416a2-3662-420d-8db8-11f704e29d05}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6daaf68a-7ecd-4a4f-b417-972c66287b0e}, !- Handle
  Water Use Connections 33,               !- Name
  {6ef65f7e-5f2b-4c0c-b55e-144d92efe0e5}, !- Inlet Node Name
  {bd613e32-6b97-4120-a049-41a2f3ce3ece}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d152a87-5cf0-4759-9b63-59da343b9c72}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92c8cc4c-cfcd-4899-87fc-55469bb1861e}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {9b317f6b-737b-445a-ace8-6e54f16e6f93}, !- Target Temperature Schedule Name
  {b6cf8d40-f862-4968-ad37-0c6d6d1ef985}, !- Sensible Fraction Schedule Name
  {d98d20cb-4f12-4e1a-8f1a-7295724af131}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6cf8d40-f862-4968-ad37-0c6d6d1ef985}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff47fe60-3ea4-47c1-8714-6204279dd48f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff47fe60-3ea4-47c1-8714-6204279dd48f}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d98d20cb-4f12-4e1a-8f1a-7295724af131}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {55a1e101-af70-4571-9ec4-01cc460f879f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55a1e101-af70-4571-9ec4-01cc460f879f}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b317f6b-737b-445a-ace8-6e54f16e6f93}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c2a0ceb-5715-42ea-a0ca-f4d90ccdb207}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c2a0ceb-5715-42ea-a0ca-f4d90ccdb207}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9d152a87-5cf0-4759-9b63-59da343b9c72}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {92c8cc4c-cfcd-4899-87fc-55469bb1861e}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {43f371a0-6144-4c8f-8413-7781bf3d767b}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {25b77787-b4fa-4779-846a-b3fb3d33759a}, !- Inlet Port
  {6ef65f7e-5f2b-4c0c-b55e-144d92efe0e5}; !- Outlet Port

OS:Connection,
  {25b77787-b4fa-4779-846a-b3fb3d33759a}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  36,                                     !- Outlet Port
  {43f371a0-6144-4c8f-8413-7781bf3d767b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ba3f341-6a7e-4896-9331-bcc895f4b52e}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {bd613e32-6b97-4120-a049-41a2f3ce3ece}, !- Inlet Port
  {7c923061-356c-4679-87d1-825dbe857f81}; !- Outlet Port

OS:Connection,
  {6ef65f7e-5f2b-4c0c-b55e-144d92efe0e5}, !- Handle
  {43f371a0-6144-4c8f-8413-7781bf3d767b}, !- Source Object
  3,                                      !- Outlet Port
  {6daaf68a-7ecd-4a4f-b417-972c66287b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd613e32-6b97-4120-a049-41a2f3ce3ece}, !- Handle
  {6daaf68a-7ecd-4a4f-b417-972c66287b0e}, !- Source Object
  3,                                      !- Outlet Port
  {8ba3f341-6a7e-4896-9331-bcc895f4b52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c923061-356c-4679-87d1-825dbe857f81}, !- Handle
  {8ba3f341-6a7e-4896-9331-bcc895f4b52e}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {70d7a078-0bdc-4e0a-97ac-f65be86afe43}, !- Handle
  Water Use Connections 34,               !- Name
  {1881bd19-636a-45d1-9623-77c71a44f4c3}, !- Inlet Node Name
  {5826c6ee-30ce-4965-a695-da3e786b982f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74d4c07e-6f15-4e53-8ef6-377b7a27f90c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ecbbfd4-8d04-49c6-acd2-76584133b7f8}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {0dd6f628-288c-4397-befe-3c16aed2b1e4}, !- Target Temperature Schedule Name
  {1e95883a-3cee-4940-a97d-5d5577564467}, !- Sensible Fraction Schedule Name
  {f8eeaca5-7f44-4dd2-990c-758bcbd2581e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e95883a-3cee-4940-a97d-5d5577564467}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b624925-2f18-4181-94a3-4f30531f8846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b624925-2f18-4181-94a3-4f30531f8846}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8eeaca5-7f44-4dd2-990c-758bcbd2581e}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3037547a-ef69-4d4c-b9b7-bf161fa53de0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3037547a-ef69-4d4c-b9b7-bf161fa53de0}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0dd6f628-288c-4397-befe-3c16aed2b1e4}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {feada55f-1522-4ed9-905f-806a68b0c6ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feada55f-1522-4ed9-905f-806a68b0c6ee}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {74d4c07e-6f15-4e53-8ef6-377b7a27f90c}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {1ecbbfd4-8d04-49c6-acd2-76584133b7f8}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {168611c4-bd7b-47dc-9833-727418a99ba9}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {fbbbff2b-e139-4873-910f-6faf6f67e1d6}, !- Inlet Port
  {1881bd19-636a-45d1-9623-77c71a44f4c3}; !- Outlet Port

OS:Connection,
  {fbbbff2b-e139-4873-910f-6faf6f67e1d6}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  37,                                     !- Outlet Port
  {168611c4-bd7b-47dc-9833-727418a99ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ce298be-11ef-4989-9fea-bfa7275777b9}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {5826c6ee-30ce-4965-a695-da3e786b982f}, !- Inlet Port
  {a1fd5554-4500-4914-ab5b-449fcb003a97}; !- Outlet Port

OS:Connection,
  {1881bd19-636a-45d1-9623-77c71a44f4c3}, !- Handle
  {168611c4-bd7b-47dc-9833-727418a99ba9}, !- Source Object
  3,                                      !- Outlet Port
  {70d7a078-0bdc-4e0a-97ac-f65be86afe43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5826c6ee-30ce-4965-a695-da3e786b982f}, !- Handle
  {70d7a078-0bdc-4e0a-97ac-f65be86afe43}, !- Source Object
  3,                                      !- Outlet Port
  {3ce298be-11ef-4989-9fea-bfa7275777b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fd5554-4500-4914-ab5b-449fcb003a97}, !- Handle
  {3ce298be-11ef-4989-9fea-bfa7275777b9}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8401be4f-8214-4f9e-8479-b0c809433e5e}, !- Handle
  Water Use Connections 35,               !- Name
  {fe6e00a8-1f19-42d8-b1ab-250fc74055f7}, !- Inlet Node Name
  {23d26846-c910-43d6-b6b5-cc5bbf4617c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9769287f-1771-4212-bd6c-3b79291ef0a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c31c55bb-ac1d-4b28-980d-808912191a6f}, !- Handle
  Guestroom402_405 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {23deb87d-838c-4223-9eb1-2553ef56d165}, !- Target Temperature Schedule Name
  {2854b84a-5714-42af-9ae7-7d330821e605}, !- Sensible Fraction Schedule Name
  {9805db77-cb67-4094-9dee-14df7e931ddc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2854b84a-5714-42af-9ae7-7d330821e605}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a04ba531-d2b9-419b-a739-ac5ad8aab3c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a04ba531-d2b9-419b-a739-ac5ad8aab3c3}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9805db77-cb67-4094-9dee-14df7e931ddc}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3fefce95-d7ca-4346-beab-c93a65f4d7b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fefce95-d7ca-4346-beab-c93a65f4d7b9}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23deb87d-838c-4223-9eb1-2553ef56d165}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {807d1225-f5d7-4907-b8f0-564cbb5c9f39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {807d1225-f5d7-4907-b8f0-564cbb5c9f39}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9769287f-1771-4212-bd6c-3b79291ef0a3}, !- Handle
  Guestroom402_405 Service Water Use 0.27gal/min, !- Name
  {c31c55bb-ac1d-4b28-980d-808912191a6f}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13ef94aa-c992-45a6-aa43-3aa748e1b288}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {5e4792ea-b05f-4a25-9500-ed048b9c866b}, !- Inlet Port
  {fe6e00a8-1f19-42d8-b1ab-250fc74055f7}; !- Outlet Port

OS:Connection,
  {5e4792ea-b05f-4a25-9500-ed048b9c866b}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  38,                                     !- Outlet Port
  {13ef94aa-c992-45a6-aa43-3aa748e1b288}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0852d46b-e594-41fe-9f0b-c1f3c6739729}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {23d26846-c910-43d6-b6b5-cc5bbf4617c0}, !- Inlet Port
  {5b246e1a-80ad-4633-ad8e-78e2748f4c75}; !- Outlet Port

OS:Connection,
  {fe6e00a8-1f19-42d8-b1ab-250fc74055f7}, !- Handle
  {13ef94aa-c992-45a6-aa43-3aa748e1b288}, !- Source Object
  3,                                      !- Outlet Port
  {8401be4f-8214-4f9e-8479-b0c809433e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d26846-c910-43d6-b6b5-cc5bbf4617c0}, !- Handle
  {8401be4f-8214-4f9e-8479-b0c809433e5e}, !- Source Object
  3,                                      !- Outlet Port
  {0852d46b-e594-41fe-9f0b-c1f3c6739729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b246e1a-80ad-4633-ad8e-78e2748f4c75}, !- Handle
  {0852d46b-e594-41fe-9f0b-c1f3c6739729}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3dab8bf-89a3-45f2-b0c3-0fe4a24ec9d1}, !- Handle
  Water Use Connections 36,               !- Name
  {b4629c50-954e-45a6-9557-1ff45fd73c25}, !- Inlet Node Name
  {0ac27dfe-0c99-41be-8326-5d3ddf4749c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f12c428-3e90-465e-8a86-3c0c43fbca63}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da9c0df0-ca25-4012-868c-4c9547a2f340}, !- Handle
  Guestroom406_408 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {d97df9ea-b8ee-4830-b864-8b210c3fb8b3}, !- Target Temperature Schedule Name
  {4f136b52-bacf-4ff3-a088-d202b6c34def}, !- Sensible Fraction Schedule Name
  {63d0a6bb-ca6f-4e8e-b139-f320e47fbd8c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4f136b52-bacf-4ff3-a088-d202b6c34def}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c24377c5-e883-4cad-ada0-7bc984763050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c24377c5-e883-4cad-ada0-7bc984763050}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63d0a6bb-ca6f-4e8e-b139-f320e47fbd8c}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a7e3bd2-45ed-46bc-8c69-2827f7949b93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a7e3bd2-45ed-46bc-8c69-2827f7949b93}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d97df9ea-b8ee-4830-b864-8b210c3fb8b3}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {27f9bd93-5562-466a-89cb-b5cef4988fad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27f9bd93-5562-466a-89cb-b5cef4988fad}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f12c428-3e90-465e-8a86-3c0c43fbca63}, !- Handle
  Guestroom406_408 Service Water Use 0.22gal/min, !- Name
  {da9c0df0-ca25-4012-868c-4c9547a2f340}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7dc667e3-181c-484b-829f-852b0a209439}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {d373f75c-d808-415c-b3ec-076f9e9c0e85}, !- Inlet Port
  {b4629c50-954e-45a6-9557-1ff45fd73c25}; !- Outlet Port

OS:Connection,
  {d373f75c-d808-415c-b3ec-076f9e9c0e85}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  39,                                     !- Outlet Port
  {7dc667e3-181c-484b-829f-852b0a209439}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce518755-7507-4b67-a60a-c005cb903e3c}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {0ac27dfe-0c99-41be-8326-5d3ddf4749c5}, !- Inlet Port
  {120e15a6-a1b2-4b5e-b9ca-5696ca013390}; !- Outlet Port

OS:Connection,
  {b4629c50-954e-45a6-9557-1ff45fd73c25}, !- Handle
  {7dc667e3-181c-484b-829f-852b0a209439}, !- Source Object
  3,                                      !- Outlet Port
  {b3dab8bf-89a3-45f2-b0c3-0fe4a24ec9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac27dfe-0c99-41be-8326-5d3ddf4749c5}, !- Handle
  {b3dab8bf-89a3-45f2-b0c3-0fe4a24ec9d1}, !- Source Object
  3,                                      !- Outlet Port
  {ce518755-7507-4b67-a60a-c005cb903e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120e15a6-a1b2-4b5e-b9ca-5696ca013390}, !- Handle
  {ce518755-7507-4b67-a60a-c005cb903e3c}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {55191125-64f3-41ff-828d-c0dfc3632f1b}, !- Handle
  Water Use Connections 37,               !- Name
  {3eb8d871-596e-407e-b58a-d439c5e040d2}, !- Inlet Node Name
  {ae19810a-47c6-4606-b460-866ef06b02de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe8b901c-d61e-4725-a913-14ff06ecf52d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dcd7edf2-7f01-4b8f-9ee9-3c1cc3e8099e}, !- Handle
  Guestroom409_412 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {bef140ec-5c98-4b26-8c72-eb0329a851cc}, !- Target Temperature Schedule Name
  {bc22dca1-1d09-4a13-8ac9-56ad9082c6e5}, !- Sensible Fraction Schedule Name
  {a3dea3ec-342b-4659-a7c6-c604134dff06}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc22dca1-1d09-4a13-8ac9-56ad9082c6e5}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {500162d0-3083-4a38-b292-cb55f23b0f77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {500162d0-3083-4a38-b292-cb55f23b0f77}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3dea3ec-342b-4659-a7c6-c604134dff06}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {26e17034-8105-454f-855d-26f3fa5b6108}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26e17034-8105-454f-855d-26f3fa5b6108}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bef140ec-5c98-4b26-8c72-eb0329a851cc}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {283db35b-bb1a-42a5-bece-e579d9117051}; !- Default Day Schedule Name

OS:Schedule:Day,
  {283db35b-bb1a-42a5-bece-e579d9117051}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fe8b901c-d61e-4725-a913-14ff06ecf52d}, !- Handle
  Guestroom409_412 Service Water Use 0.27gal/min, !- Name
  {dcd7edf2-7f01-4b8f-9ee9-3c1cc3e8099e}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78b8409d-d20c-43b1-8f67-d0ad7b0c6f3c}, !- Handle
  Water Use Connections 37 Inlet Water Node, !- Name
  {a1f4039b-1ee5-431b-9093-c2e06512fe7d}, !- Inlet Port
  {3eb8d871-596e-407e-b58a-d439c5e040d2}; !- Outlet Port

OS:Connection,
  {a1f4039b-1ee5-431b-9093-c2e06512fe7d}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  40,                                     !- Outlet Port
  {78b8409d-d20c-43b1-8f67-d0ad7b0c6f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df17ae4e-17ae-4e8e-b8b6-4de584719346}, !- Handle
  Water Use Connections 37 Outlet Water Node, !- Name
  {ae19810a-47c6-4606-b460-866ef06b02de}, !- Inlet Port
  {b8d5663e-8e9c-4115-a534-d39d7954ce58}; !- Outlet Port

OS:Connection,
  {3eb8d871-596e-407e-b58a-d439c5e040d2}, !- Handle
  {78b8409d-d20c-43b1-8f67-d0ad7b0c6f3c}, !- Source Object
  3,                                      !- Outlet Port
  {55191125-64f3-41ff-828d-c0dfc3632f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae19810a-47c6-4606-b460-866ef06b02de}, !- Handle
  {55191125-64f3-41ff-828d-c0dfc3632f1b}, !- Source Object
  3,                                      !- Outlet Port
  {df17ae4e-17ae-4e8e-b8b6-4de584719346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d5663e-8e9c-4115-a534-d39d7954ce58}, !- Handle
  {df17ae4e-17ae-4e8e-b8b6-4de584719346}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {39d39fa1-1494-4abb-a843-ba3aeee98d71}, !- Handle
  Water Use Connections 38,               !- Name
  {7e21f661-c121-4a72-9a6d-6460f545a24f}, !- Inlet Node Name
  {4d392a39-1ca9-4874-a99d-be81c24ff49c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c451ff6c-4be7-4e55-a432-15da85df427d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84525549-acce-4e7b-b304-8d06c6ecc688}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {3a5de876-c3f6-47df-af9b-5c4cf4afaa14}, !- Target Temperature Schedule Name
  {c35d3720-2ef7-41ed-9d03-2b7aa0438fd7}, !- Sensible Fraction Schedule Name
  {0ef36d15-e078-4f8f-aea4-f7b918c9127d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c35d3720-2ef7-41ed-9d03-2b7aa0438fd7}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3003d403-d0ea-413a-9a3c-66b137b2ec09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3003d403-d0ea-413a-9a3c-66b137b2ec09}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ef36d15-e078-4f8f-aea4-f7b918c9127d}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {982bed2c-4f57-41e2-83f4-01981e273165}; !- Default Day Schedule Name

OS:Schedule:Day,
  {982bed2c-4f57-41e2-83f4-01981e273165}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a5de876-c3f6-47df-af9b-5c4cf4afaa14}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {08eee95c-4ec5-4355-8103-bec3b7fd2c6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08eee95c-4ec5-4355-8103-bec3b7fd2c6d}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c451ff6c-4be7-4e55-a432-15da85df427d}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {84525549-acce-4e7b-b304-8d06c6ecc688}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f5f77fd-45d9-408c-8c4d-51b946d9087d}, !- Handle
  Water Use Connections 38 Inlet Water Node, !- Name
  {f7a5b85e-f865-482a-a3be-c4a501ce560f}, !- Inlet Port
  {7e21f661-c121-4a72-9a6d-6460f545a24f}; !- Outlet Port

OS:Connection,
  {f7a5b85e-f865-482a-a3be-c4a501ce560f}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  41,                                     !- Outlet Port
  {6f5f77fd-45d9-408c-8c4d-51b946d9087d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea6bbcdf-e104-4842-bb31-b290ee4c3c7f}, !- Handle
  Water Use Connections 38 Outlet Water Node, !- Name
  {4d392a39-1ca9-4874-a99d-be81c24ff49c}, !- Inlet Port
  {7eda46c7-4bea-422c-a3c2-83201a6e181d}; !- Outlet Port

OS:Connection,
  {7e21f661-c121-4a72-9a6d-6460f545a24f}, !- Handle
  {6f5f77fd-45d9-408c-8c4d-51b946d9087d}, !- Source Object
  3,                                      !- Outlet Port
  {39d39fa1-1494-4abb-a843-ba3aeee98d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d392a39-1ca9-4874-a99d-be81c24ff49c}, !- Handle
  {39d39fa1-1494-4abb-a843-ba3aeee98d71}, !- Source Object
  3,                                      !- Outlet Port
  {ea6bbcdf-e104-4842-bb31-b290ee4c3c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eda46c7-4bea-422c-a3c2-83201a6e181d}, !- Handle
  {ea6bbcdf-e104-4842-bb31-b290ee4c3c7f}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {034f2fe3-cb68-4aba-8525-e4bb4980aaf5}, !- Handle
  Water Use Connections 39,               !- Name
  {17bf37c0-bdf8-4f22-893d-33495e5ec3c4}, !- Inlet Node Name
  {af772bc5-8154-47cf-a174-94235e25ab36}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ce7a5d7-08fc-403d-88df-d13c31c3147b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {067d5226-2349-440b-8801-a1e136e0e2b5}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {349ca221-53eb-419c-a91a-d5e5bb6bf0ea}, !- Target Temperature Schedule Name
  {1ad63e56-130a-4847-9518-3b9e0d48aa85}, !- Sensible Fraction Schedule Name
  {5468c55f-62da-485d-8003-b44528d8f6a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ad63e56-130a-4847-9518-3b9e0d48aa85}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9fc3ebc1-5510-49d8-8772-1cdb8e5a4dd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fc3ebc1-5510-49d8-8772-1cdb8e5a4dd0}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5468c55f-62da-485d-8003-b44528d8f6a6}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac859aea-8899-4186-9aa0-1e3760e65b80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac859aea-8899-4186-9aa0-1e3760e65b80}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {349ca221-53eb-419c-a91a-d5e5bb6bf0ea}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf2de7dc-ed31-4cb7-8e6d-b3fe607ab81b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf2de7dc-ed31-4cb7-8e6d-b3fe607ab81b}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2ce7a5d7-08fc-403d-88df-d13c31c3147b}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {067d5226-2349-440b-8801-a1e136e0e2b5}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85c404b9-bf19-459e-83cd-e06fff82a219}, !- Handle
  Water Use Connections 39 Inlet Water Node, !- Name
  {09324ca5-d87f-4c74-be41-01e491f777ad}, !- Inlet Port
  {17bf37c0-bdf8-4f22-893d-33495e5ec3c4}; !- Outlet Port

OS:Connection,
  {09324ca5-d87f-4c74-be41-01e491f777ad}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  42,                                     !- Outlet Port
  {85c404b9-bf19-459e-83cd-e06fff82a219}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f36fdab5-5fe9-47d1-880f-b00d896c6f30}, !- Handle
  Water Use Connections 39 Outlet Water Node, !- Name
  {af772bc5-8154-47cf-a174-94235e25ab36}, !- Inlet Port
  {080de007-7b64-4f0e-a43c-05613dd8b632}; !- Outlet Port

OS:Connection,
  {17bf37c0-bdf8-4f22-893d-33495e5ec3c4}, !- Handle
  {85c404b9-bf19-459e-83cd-e06fff82a219}, !- Source Object
  3,                                      !- Outlet Port
  {034f2fe3-cb68-4aba-8525-e4bb4980aaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af772bc5-8154-47cf-a174-94235e25ab36}, !- Handle
  {034f2fe3-cb68-4aba-8525-e4bb4980aaf5}, !- Source Object
  3,                                      !- Outlet Port
  {f36fdab5-5fe9-47d1-880f-b00d896c6f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {080de007-7b64-4f0e-a43c-05613dd8b632}, !- Handle
  {f36fdab5-5fe9-47d1-880f-b00d896c6f30}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43411269-e918-4b35-81b3-c4d731ba369d}, !- Handle
  Water Use Connections 40,               !- Name
  {2e7e42da-2147-4119-9708-c6cf9b001e8e}, !- Inlet Node Name
  {f068ddab-f554-43f1-ae3f-72f3071fba43}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc929d9b-c671-4be4-a4dd-41620e6f879a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2949cfa-ee38-4fc2-8d96-2ca5ab00bc21}, !- Handle
  Guestroom415_418 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {2141ea51-158f-4a1b-bb64-2ac393ef4d9c}, !- Target Temperature Schedule Name
  {4c4821e6-b521-41cc-bfad-6f2a1b2c88bf}, !- Sensible Fraction Schedule Name
  {9376bc78-b499-4a14-8576-66368242ab9c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4c4821e6-b521-41cc-bfad-6f2a1b2c88bf}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5db12e0a-b755-42ec-b533-22d90ecfc80a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5db12e0a-b755-42ec-b533-22d90ecfc80a}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9376bc78-b499-4a14-8576-66368242ab9c}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29f5093a-5793-4ea1-97bc-fb5bccb71590}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29f5093a-5793-4ea1-97bc-fb5bccb71590}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2141ea51-158f-4a1b-bb64-2ac393ef4d9c}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1bfdea8e-5b3b-4bd2-989c-04988a567d7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bfdea8e-5b3b-4bd2-989c-04988a567d7f}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc929d9b-c671-4be4-a4dd-41620e6f879a}, !- Handle
  Guestroom415_418 Service Water Use 0.27gal/min, !- Name
  {e2949cfa-ee38-4fc2-8d96-2ca5ab00bc21}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cdb20eda-51e3-4e87-8187-d7353c8fe8f4}, !- Handle
  Water Use Connections 40 Inlet Water Node, !- Name
  {b516d21b-56ec-4ea0-8f14-0db62424512b}, !- Inlet Port
  {2e7e42da-2147-4119-9708-c6cf9b001e8e}; !- Outlet Port

OS:Connection,
  {b516d21b-56ec-4ea0-8f14-0db62424512b}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  43,                                     !- Outlet Port
  {cdb20eda-51e3-4e87-8187-d7353c8fe8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9de9938-5a59-4dcd-85f2-a4a0b0384b1e}, !- Handle
  Water Use Connections 40 Outlet Water Node, !- Name
  {f068ddab-f554-43f1-ae3f-72f3071fba43}, !- Inlet Port
  {d5c75b10-6a83-4df3-9185-3b332978d882}; !- Outlet Port

OS:Connection,
  {2e7e42da-2147-4119-9708-c6cf9b001e8e}, !- Handle
  {cdb20eda-51e3-4e87-8187-d7353c8fe8f4}, !- Source Object
  3,                                      !- Outlet Port
  {43411269-e918-4b35-81b3-c4d731ba369d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f068ddab-f554-43f1-ae3f-72f3071fba43}, !- Handle
  {43411269-e918-4b35-81b3-c4d731ba369d}, !- Source Object
  3,                                      !- Outlet Port
  {f9de9938-5a59-4dcd-85f2-a4a0b0384b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c75b10-6a83-4df3-9185-3b332978d882}, !- Handle
  {f9de9938-5a59-4dcd-85f2-a4a0b0384b1e}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83f641ce-b58b-4a8d-9b0b-ee68eed1f83d}, !- Handle
  Water Use Connections 41,               !- Name
  {3e5b4acb-2531-43d3-b203-6563b6e8cc77}, !- Inlet Node Name
  {836a100d-d635-4760-aaf0-f42fff2f6f7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc266cb4-2edd-4812-bc35-322e6bfe8e6a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4a5e15f-eb7b-4872-b328-908cffcb8088}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {88a866cc-b839-4407-b9af-97d2ebc99e67}, !- Target Temperature Schedule Name
  {bab5f93e-aa59-459a-90c7-6ff6ef054e83}, !- Sensible Fraction Schedule Name
  {38186314-9af4-4098-8758-913de731a32f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bab5f93e-aa59-459a-90c7-6ff6ef054e83}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc2ff139-b6f1-4440-b384-eb68d60fbbe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc2ff139-b6f1-4440-b384-eb68d60fbbe4}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38186314-9af4-4098-8758-913de731a32f}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28048d5a-3953-4478-9913-06d7a859005f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28048d5a-3953-4478-9913-06d7a859005f}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88a866cc-b839-4407-b9af-97d2ebc99e67}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e6559b1-14e0-4f69-8229-8250620191a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e6559b1-14e0-4f69-8229-8250620191a2}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc266cb4-2edd-4812-bc35-322e6bfe8e6a}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {b4a5e15f-eb7b-4872-b328-908cffcb8088}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6bc7e071-2ddb-451b-95c1-a94552c0fdfd}, !- Handle
  Water Use Connections 41 Inlet Water Node, !- Name
  {e220db48-0c5e-4d37-8826-1116ef197dae}, !- Inlet Port
  {3e5b4acb-2531-43d3-b203-6563b6e8cc77}; !- Outlet Port

OS:Connection,
  {e220db48-0c5e-4d37-8826-1116ef197dae}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  44,                                     !- Outlet Port
  {6bc7e071-2ddb-451b-95c1-a94552c0fdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da39123b-6d32-44fc-9744-51497389df4b}, !- Handle
  Water Use Connections 41 Outlet Water Node, !- Name
  {836a100d-d635-4760-aaf0-f42fff2f6f7a}, !- Inlet Port
  {4508106d-25da-4ca0-9ff3-bf595dcfcbe7}; !- Outlet Port

OS:Connection,
  {3e5b4acb-2531-43d3-b203-6563b6e8cc77}, !- Handle
  {6bc7e071-2ddb-451b-95c1-a94552c0fdfd}, !- Source Object
  3,                                      !- Outlet Port
  {83f641ce-b58b-4a8d-9b0b-ee68eed1f83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836a100d-d635-4760-aaf0-f42fff2f6f7a}, !- Handle
  {83f641ce-b58b-4a8d-9b0b-ee68eed1f83d}, !- Source Object
  3,                                      !- Outlet Port
  {da39123b-6d32-44fc-9744-51497389df4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4508106d-25da-4ca0-9ff3-bf595dcfcbe7}, !- Handle
  {da39123b-6d32-44fc-9744-51497389df4b}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {be4834fc-ecf2-46ee-b9ea-aef542ddf796}, !- Handle
  Water Use Connections 42,               !- Name
  {33a70ded-ca4b-4830-8b74-799413b50208}, !- Inlet Node Name
  {d96fcdfc-b890-4473-8f83-86abbcb205dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b96333c-b53e-4e71-93ee-38452d091f96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aab7a04a-c665-4d1f-bc2d-5c49925cca31}, !- Handle
  Guestroom420_423 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {796b9801-8267-4143-b036-bbbb1850e7af}, !- Target Temperature Schedule Name
  {518d4bb4-897f-40f9-89e5-3358499e14a1}, !- Sensible Fraction Schedule Name
  {e5326822-2fdf-45e3-930f-575fd79db836}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {518d4bb4-897f-40f9-89e5-3358499e14a1}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1332ad5-d835-4933-9652-d6e655421487}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1332ad5-d835-4933-9652-d6e655421487}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5326822-2fdf-45e3-930f-575fd79db836}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {592996c2-952e-4924-9954-67bc0442b97f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {592996c2-952e-4924-9954-67bc0442b97f}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {796b9801-8267-4143-b036-bbbb1850e7af}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {239de799-45ae-4f6b-b0b9-de3b47f53b9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {239de799-45ae-4f6b-b0b9-de3b47f53b9e}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b96333c-b53e-4e71-93ee-38452d091f96}, !- Handle
  Guestroom420_423 Service Water Use 0.27gal/min, !- Name
  {aab7a04a-c665-4d1f-bc2d-5c49925cca31}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f0c59c7-c831-4962-9221-24db6a83499d}, !- Handle
  Water Use Connections 42 Inlet Water Node, !- Name
  {3f3a9008-67af-4af0-9495-b0f42179c4ab}, !- Inlet Port
  {33a70ded-ca4b-4830-8b74-799413b50208}; !- Outlet Port

OS:Connection,
  {3f3a9008-67af-4af0-9495-b0f42179c4ab}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  45,                                     !- Outlet Port
  {3f0c59c7-c831-4962-9221-24db6a83499d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7e77828-9d4b-440f-9188-ccf4491f4487}, !- Handle
  Water Use Connections 42 Outlet Water Node, !- Name
  {d96fcdfc-b890-4473-8f83-86abbcb205dc}, !- Inlet Port
  {4be5f12c-75c9-4698-91b2-3a8885f3520d}; !- Outlet Port

OS:Connection,
  {33a70ded-ca4b-4830-8b74-799413b50208}, !- Handle
  {3f0c59c7-c831-4962-9221-24db6a83499d}, !- Source Object
  3,                                      !- Outlet Port
  {be4834fc-ecf2-46ee-b9ea-aef542ddf796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96fcdfc-b890-4473-8f83-86abbcb205dc}, !- Handle
  {be4834fc-ecf2-46ee-b9ea-aef542ddf796}, !- Source Object
  3,                                      !- Outlet Port
  {c7e77828-9d4b-440f-9188-ccf4491f4487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be5f12c-75c9-4698-91b2-3a8885f3520d}, !- Handle
  {c7e77828-9d4b-440f-9188-ccf4491f4487}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cbc5c525-c4e5-498f-bbda-d69f6fc7d37b}, !- Handle
  Water Use Connections 43,               !- Name
  {1c802c5e-b574-465a-bae2-8e68d9a926c8}, !- Inlet Node Name
  {9b30909c-5ac3-4e0d-a971-9d1af3ca82cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9e54cbd2-e754-44ca-8fb0-5b8018533f26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {605df2b4-9c46-453c-856d-d3c453da25bd}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {aa4629a7-05cf-4324-a272-098947079129}, !- Target Temperature Schedule Name
  {11e6d7c0-9396-4e7a-a956-95899e94822e}, !- Sensible Fraction Schedule Name
  {2132788c-ca76-47d7-951b-c6f830c5ad16}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {11e6d7c0-9396-4e7a-a956-95899e94822e}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96662799-3a90-4f9b-8afe-f6bec19c89da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96662799-3a90-4f9b-8afe-f6bec19c89da}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2132788c-ca76-47d7-951b-c6f830c5ad16}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1cd11056-a058-4ad2-a28b-f827d60ab369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cd11056-a058-4ad2-a28b-f827d60ab369}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa4629a7-05cf-4324-a272-098947079129}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c16ddf70-29c8-4497-9269-7c0ceb82a922}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c16ddf70-29c8-4497-9269-7c0ceb82a922}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9e54cbd2-e754-44ca-8fb0-5b8018533f26}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {605df2b4-9c46-453c-856d-d3c453da25bd}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {18fd4560-ea0b-4ab8-b4f2-265e2dd475c2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {49df68ff-dc09-4fd6-a10a-b5e3306480d5}, !- Handle
  Water Use Connections 43 Inlet Water Node, !- Name
  {1a2bc0f9-9d09-444d-9b28-3bdf6340713d}, !- Inlet Port
  {1c802c5e-b574-465a-bae2-8e68d9a926c8}; !- Outlet Port

OS:Connection,
  {1a2bc0f9-9d09-444d-9b28-3bdf6340713d}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  46,                                     !- Outlet Port
  {49df68ff-dc09-4fd6-a10a-b5e3306480d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {164e9f1e-20ad-440d-bf80-b57bddc2594a}, !- Handle
  Water Use Connections 43 Outlet Water Node, !- Name
  {9b30909c-5ac3-4e0d-a971-9d1af3ca82cb}, !- Inlet Port
  {66a49f3f-b4a8-4ff4-a4b3-30adcccb3fae}; !- Outlet Port

OS:Connection,
  {1c802c5e-b574-465a-bae2-8e68d9a926c8}, !- Handle
  {49df68ff-dc09-4fd6-a10a-b5e3306480d5}, !- Source Object
  3,                                      !- Outlet Port
  {cbc5c525-c4e5-498f-bbda-d69f6fc7d37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b30909c-5ac3-4e0d-a971-9d1af3ca82cb}, !- Handle
  {cbc5c525-c4e5-498f-bbda-d69f6fc7d37b}, !- Source Object
  3,                                      !- Outlet Port
  {164e9f1e-20ad-440d-bf80-b57bddc2594a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a49f3f-b4a8-4ff4-a4b3-30adcccb3fae}, !- Handle
  {164e9f1e-20ad-440d-bf80-b57bddc2594a}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8c0d51c5-8fe1-40c3-b523-9aad0f9a8436}, !- Handle
  Water Use Connections 44,               !- Name
  {dd0a0bf4-9103-46b0-869e-2c9b7eaff63d}, !- Inlet Node Name
  {97a67ec8-25dd-4b25-b9b0-dd727870678f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a05d505-b765-451f-a5b6-c862f767667c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7c40cdd-a67a-4e3f-b20e-9e24bb185de0}, !- Handle
  Laundryroomflr1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.57974460687614e-06,                   !- Peak Flow Rate {m3/s}
  {06774441-cd48-4d09-828a-3948ce2a8734}, !- Target Temperature Schedule Name
  {a06aa006-37b3-4095-b80a-ddb43c135630}, !- Sensible Fraction Schedule Name
  {426556a4-d436-4130-9600-a7ed025d8ea4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a06aa006-37b3-4095-b80a-ddb43c135630}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dde7fadf-b4f5-44f0-98a3-bbb17cb78417}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dde7fadf-b4f5-44f0-98a3-bbb17cb78417}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {426556a4-d436-4130-9600-a7ed025d8ea4}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f863952f-c973-4e4d-b3a5-5de35b9177c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f863952f-c973-4e4d-b3a5-5de35b9177c7}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {06774441-cd48-4d09-828a-3948ce2a8734}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f94697b3-5a92-429e-b9b4-5484a53b846c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f94697b3-5a92-429e-b9b4-5484a53b846c}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a05d505-b765-451f-a5b6-c862f767667c}, !- Handle
  Laundryroomflr1 Service Water Use 0.03gal/min, !- Name
  {f7c40cdd-a67a-4e3f-b20e-9e24bb185de0}, !- Water Use Equipment Definition Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  {489ea1e3-a723-42e2-ab4a-2e293b4e6957}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13699981-0e87-4eae-a1d5-460abf51a666}, !- Handle
  Water Use Connections 44 Inlet Water Node, !- Name
  {bf157600-65bc-401a-806b-2382e5b18069}, !- Inlet Port
  {dd0a0bf4-9103-46b0-869e-2c9b7eaff63d}; !- Outlet Port

OS:Connection,
  {bf157600-65bc-401a-806b-2382e5b18069}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  47,                                     !- Outlet Port
  {13699981-0e87-4eae-a1d5-460abf51a666}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38892e31-bc40-443f-bbe9-0e19b8ff0684}, !- Handle
  Water Use Connections 44 Outlet Water Node, !- Name
  {97a67ec8-25dd-4b25-b9b0-dd727870678f}, !- Inlet Port
  {b8b60c7f-cde8-4a91-b4af-5efe5fcb0638}; !- Outlet Port

OS:Connection,
  {dd0a0bf4-9103-46b0-869e-2c9b7eaff63d}, !- Handle
  {13699981-0e87-4eae-a1d5-460abf51a666}, !- Source Object
  3,                                      !- Outlet Port
  {8c0d51c5-8fe1-40c3-b523-9aad0f9a8436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a67ec8-25dd-4b25-b9b0-dd727870678f}, !- Handle
  {8c0d51c5-8fe1-40c3-b523-9aad0f9a8436}, !- Source Object
  3,                                      !- Outlet Port
  {38892e31-bc40-443f-bbe9-0e19b8ff0684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b60c7f-cde8-4a91-b4af-5efe5fcb0638}, !- Handle
  {38892e31-bc40-443f-bbe9-0e19b8ff0684}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {34c26a11-8ad8-4728-941b-66bac130d3a9}, !- Handle
  Water Use Connections 45,               !- Name
  {0aa1c126-2971-4dc8-b655-efe88fc81423}, !- Inlet Node Name
  {61f34be3-7adf-4b25-9bde-b8a8b626c344}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {abc8c9df-06e5-458e-b222-23fa56e85f52}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69f740dc-df5f-42ea-aa65-81584ebf6e90}, !- Handle
  Meetingroomflr1 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.89481370151532e-06,                   !- Peak Flow Rate {m3/s}
  {403e0428-a323-4f0e-b351-751214a5c877}, !- Target Temperature Schedule Name
  {fb7f88e0-bfbe-4c7d-b873-8869d0024c45}, !- Sensible Fraction Schedule Name
  {7415759b-03a5-4638-a1ab-64cd3e94e748}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb7f88e0-bfbe-4c7d-b873-8869d0024c45}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea093de1-e32e-4b20-ba7d-a20b7e602ae0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea093de1-e32e-4b20-ba7d-a20b7e602ae0}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7415759b-03a5-4638-a1ab-64cd3e94e748}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a8d499c2-c626-4163-b4c9-50f79849b5fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8d499c2-c626-4163-b4c9-50f79849b5fc}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {403e0428-a323-4f0e-b351-751214a5c877}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0802645-1d4b-4948-8148-1d6103c166e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0802645-1d4b-4948-8148-1d6103c166e6}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {abc8c9df-06e5-458e-b222-23fa56e85f52}, !- Handle
  Meetingroomflr1 Service Water Use 0.06gal/min, !- Name
  {69f740dc-df5f-42ea-aa65-81584ebf6e90}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {33b1bc2b-a939-46d6-81e4-11a093a7e8f6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {33b1bc2b-a939-46d6-81e4-11a093a7e8f6}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  {43db8e19-f8e4-4209-98b9-e5bccb4b693b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43db8e19-f8e4-4209-98b9-e5bccb4b693b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0072a94b-e723-4bfb-9e14-555ede0930c8}, !- Handle
  Schedule Rule 107,                      !- Name
  {33b1bc2b-a939-46d6-81e4-11a093a7e8f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {086ede3c-31a3-424e-b259-c85be7025e1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {086ede3c-31a3-424e-b259-c85be7025e1c}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {eb099fa1-c872-482e-826d-6673d28337a8}, !- Handle
  Schedule Rule 108,                      !- Name
  {33b1bc2b-a939-46d6-81e4-11a093a7e8f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {326d294f-2807-4d6e-ae2b-0e58dacf5ae5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {326d294f-2807-4d6e-ae2b-0e58dacf5ae5}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {65dfd135-41d4-409e-bedb-4a43f0b71cac}, !- Handle
  Schedule Rule 109,                      !- Name
  {33b1bc2b-a939-46d6-81e4-11a093a7e8f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddeff870-2e29-4f68-b278-5f45b2f31121}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddeff870-2e29-4f68-b278-5f45b2f31121}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {087954c6-2bab-4399-8936-f08e2b0923f0}, !- Handle
  Water Use Connections 45 Inlet Water Node, !- Name
  {714fa35c-8a70-4d0e-8ff3-751ed0873e42}, !- Inlet Port
  {0aa1c126-2971-4dc8-b655-efe88fc81423}; !- Outlet Port

OS:Connection,
  {714fa35c-8a70-4d0e-8ff3-751ed0873e42}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  48,                                     !- Outlet Port
  {087954c6-2bab-4399-8936-f08e2b0923f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc7809ba-3943-49ee-929f-679d1ed5db71}, !- Handle
  Water Use Connections 45 Outlet Water Node, !- Name
  {61f34be3-7adf-4b25-9bde-b8a8b626c344}, !- Inlet Port
  {dca48a72-11c1-4252-9095-24e07289a4e1}; !- Outlet Port

OS:Connection,
  {0aa1c126-2971-4dc8-b655-efe88fc81423}, !- Handle
  {087954c6-2bab-4399-8936-f08e2b0923f0}, !- Source Object
  3,                                      !- Outlet Port
  {34c26a11-8ad8-4728-941b-66bac130d3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f34be3-7adf-4b25-9bde-b8a8b626c344}, !- Handle
  {34c26a11-8ad8-4728-941b-66bac130d3a9}, !- Source Object
  3,                                      !- Outlet Port
  {dc7809ba-3943-49ee-929f-679d1ed5db71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca48a72-11c1-4252-9095-24e07289a4e1}, !- Handle
  {dc7809ba-3943-49ee-929f-679d1ed5db71}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d02c14b-22ed-4084-8a21-31dd32c2f229}, !- Handle
  Water Use Connections 46,               !- Name
  {f762416f-b696-46df-acbd-bc951fec9df9}, !- Inlet Node Name
  {d4a7ea71-8157-48e8-9726-f0f1b77647d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6b23267-26ee-4458-b399-e5a1bfbfa9fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80a85b7c-0bb6-4d90-8a45-c630d94835d7}, !- Handle
  Rearstorageflr1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787407158e-07,                   !- Peak Flow Rate {m3/s}
  {21d67c13-c2b1-49b0-825d-969fe1ddb361}, !- Target Temperature Schedule Name
  {a6074c0f-35c0-42f6-a472-07272d62af59}, !- Sensible Fraction Schedule Name
  {f52135e8-bd82-4a63-b8ed-6b25e5db4dfb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a6074c0f-35c0-42f6-a472-07272d62af59}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bebfe2e7-a355-4961-ba89-47e17aea8ab7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bebfe2e7-a355-4961-ba89-47e17aea8ab7}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f52135e8-bd82-4a63-b8ed-6b25e5db4dfb}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df6f2715-2877-49ac-b32a-d1d1634493c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df6f2715-2877-49ac-b32a-d1d1634493c3}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21d67c13-c2b1-49b0-825d-969fe1ddb361}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4120389-25c8-48f5-9309-01ce253a2b88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4120389-25c8-48f5-9309-01ce253a2b88}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c6b23267-26ee-4458-b399-e5a1bfbfa9fa}, !- Handle
  Rearstorageflr1 Service Water Use 0.01gal/min, !- Name
  {80a85b7c-0bb6-4d90-8a45-c630d94835d7}, !- Water Use Equipment Definition Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  {489ea1e3-a723-42e2-ab4a-2e293b4e6957}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {70764a0d-245a-4189-b043-5859536ca140}, !- Handle
  Water Use Connections 46 Inlet Water Node, !- Name
  {0552724c-edf6-424d-b02c-81ed53069cd4}, !- Inlet Port
  {f762416f-b696-46df-acbd-bc951fec9df9}; !- Outlet Port

OS:Connection,
  {0552724c-edf6-424d-b02c-81ed53069cd4}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  49,                                     !- Outlet Port
  {70764a0d-245a-4189-b043-5859536ca140}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f7a8768-d481-4c6b-a1e5-0dcd8e304b10}, !- Handle
  Water Use Connections 46 Outlet Water Node, !- Name
  {d4a7ea71-8157-48e8-9726-f0f1b77647d5}, !- Inlet Port
  {0c0fc4ab-3d09-483c-b330-4c4b7a44d546}; !- Outlet Port

OS:Connection,
  {f762416f-b696-46df-acbd-bc951fec9df9}, !- Handle
  {70764a0d-245a-4189-b043-5859536ca140}, !- Source Object
  3,                                      !- Outlet Port
  {5d02c14b-22ed-4084-8a21-31dd32c2f229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a7ea71-8157-48e8-9726-f0f1b77647d5}, !- Handle
  {5d02c14b-22ed-4084-8a21-31dd32c2f229}, !- Source Object
  3,                                      !- Outlet Port
  {1f7a8768-d481-4c6b-a1e5-0dcd8e304b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0fc4ab-3d09-483c-b330-4c4b7a44d546}, !- Handle
  {1f7a8768-d481-4c6b-a1e5-0dcd8e304b10}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f5a6e1de-677b-4680-8cfb-5c3b1aafbc2a}, !- Handle
  Water Use Connections 47,               !- Name
  {dbe4b0b5-628d-460b-9b00-f28bf87ed9a5}, !- Inlet Node Name
  {1309e620-21aa-472b-a022-7fb6f70840c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eedd6bf7-c217-4990-a381-9eded9790c79}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a557758-f423-40e8-819a-8d22d5365b73}, !- Handle
  Rearstorageflr2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {5633ee8d-0d06-4881-a225-b32d3c3e01dc}, !- Target Temperature Schedule Name
  {b27dea87-4347-4660-bd76-d9682ab60cd1}, !- Sensible Fraction Schedule Name
  {5f7945f3-638c-4087-87e4-c47df0e9de5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b27dea87-4347-4660-bd76-d9682ab60cd1}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80a06404-cda0-45a9-97f5-674088be3952}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80a06404-cda0-45a9-97f5-674088be3952}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f7945f3-638c-4087-87e4-c47df0e9de5c}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f4b165af-850f-4126-a09a-2e0d2bb8ce82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4b165af-850f-4126-a09a-2e0d2bb8ce82}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5633ee8d-0d06-4881-a225-b32d3c3e01dc}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {434052d9-5b39-4368-bc00-42aacc2da00b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {434052d9-5b39-4368-bc00-42aacc2da00b}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eedd6bf7-c217-4990-a381-9eded9790c79}, !- Handle
  Rearstorageflr2 Service Water Use 0.01gal/min, !- Name
  {1a557758-f423-40e8-819a-8d22d5365b73}, !- Water Use Equipment Definition Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  {489ea1e3-a723-42e2-ab4a-2e293b4e6957}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94391971-1879-439c-9452-fe5c29d12944}, !- Handle
  Water Use Connections 47 Inlet Water Node, !- Name
  {81a708fb-a0f8-4ed2-a3bc-d7814a02629d}, !- Inlet Port
  {dbe4b0b5-628d-460b-9b00-f28bf87ed9a5}; !- Outlet Port

OS:Connection,
  {81a708fb-a0f8-4ed2-a3bc-d7814a02629d}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  50,                                     !- Outlet Port
  {94391971-1879-439c-9452-fe5c29d12944}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad40db08-4eab-4610-becd-5bc4139f3bde}, !- Handle
  Water Use Connections 47 Outlet Water Node, !- Name
  {1309e620-21aa-472b-a022-7fb6f70840c7}, !- Inlet Port
  {664f29c5-c7c1-49f9-9aea-08414328cbd8}; !- Outlet Port

OS:Connection,
  {dbe4b0b5-628d-460b-9b00-f28bf87ed9a5}, !- Handle
  {94391971-1879-439c-9452-fe5c29d12944}, !- Source Object
  3,                                      !- Outlet Port
  {f5a6e1de-677b-4680-8cfb-5c3b1aafbc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1309e620-21aa-472b-a022-7fb6f70840c7}, !- Handle
  {f5a6e1de-677b-4680-8cfb-5c3b1aafbc2a}, !- Source Object
  3,                                      !- Outlet Port
  {ad40db08-4eab-4610-becd-5bc4139f3bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664f29c5-c7c1-49f9-9aea-08414328cbd8}, !- Handle
  {ad40db08-4eab-4610-becd-5bc4139f3bde}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2807b881-a877-4209-b5d6-f214249769e3}, !- Handle
  Water Use Connections 48,               !- Name
  {5fdd5710-7bc6-4def-a384-2b1fdd1c4264}, !- Inlet Node Name
  {b74590c6-4be7-494d-b8d5-998d5667def4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3ce95e5-8c6a-4fc5-8c1e-346bbb294fd6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea73e2be-8383-44a1-850f-c59c3b37b269}, !- Handle
  Rearstorageflr3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {311ca58d-77ac-4a96-9f01-619d193b3d4b}, !- Target Temperature Schedule Name
  {f9e539ff-6c38-43b9-87db-3bb0ddf9e106}, !- Sensible Fraction Schedule Name
  {9c22e42b-9358-49b2-afd4-5e006c87a5f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f9e539ff-6c38-43b9-87db-3bb0ddf9e106}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1a12e96-40b5-4cda-b7f1-4312f25b93b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1a12e96-40b5-4cda-b7f1-4312f25b93b6}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c22e42b-9358-49b2-afd4-5e006c87a5f4}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5383f667-3b89-4278-bc46-3517f8b3e5c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5383f667-3b89-4278-bc46-3517f8b3e5c2}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {311ca58d-77ac-4a96-9f01-619d193b3d4b}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {79918912-ab3a-47ac-b7c2-efbfbf68b909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79918912-ab3a-47ac-b7c2-efbfbf68b909}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3ce95e5-8c6a-4fc5-8c1e-346bbb294fd6}, !- Handle
  Rearstorageflr3 Service Water Use 0.01gal/min, !- Name
  {ea73e2be-8383-44a1-850f-c59c3b37b269}, !- Water Use Equipment Definition Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  {489ea1e3-a723-42e2-ab4a-2e293b4e6957}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {19a5495b-04eb-47dd-9fcb-a7c45236f0f8}, !- Handle
  Water Use Connections 48 Inlet Water Node, !- Name
  {2fe49718-ae7d-42e3-ab27-3dd39967b2f4}, !- Inlet Port
  {5fdd5710-7bc6-4def-a384-2b1fdd1c4264}; !- Outlet Port

OS:Connection,
  {2fe49718-ae7d-42e3-ab27-3dd39967b2f4}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  51,                                     !- Outlet Port
  {19a5495b-04eb-47dd-9fcb-a7c45236f0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f85e87b1-a3f0-40bd-a6b6-88888e430f99}, !- Handle
  Water Use Connections 48 Outlet Water Node, !- Name
  {b74590c6-4be7-494d-b8d5-998d5667def4}, !- Inlet Port
  {b69a1819-e08e-4160-a118-e055075c0402}; !- Outlet Port

OS:Connection,
  {5fdd5710-7bc6-4def-a384-2b1fdd1c4264}, !- Handle
  {19a5495b-04eb-47dd-9fcb-a7c45236f0f8}, !- Source Object
  3,                                      !- Outlet Port
  {2807b881-a877-4209-b5d6-f214249769e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74590c6-4be7-494d-b8d5-998d5667def4}, !- Handle
  {2807b881-a877-4209-b5d6-f214249769e3}, !- Source Object
  3,                                      !- Outlet Port
  {f85e87b1-a3f0-40bd-a6b6-88888e430f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69a1819-e08e-4160-a118-e055075c0402}, !- Handle
  {f85e87b1-a3f0-40bd-a6b6-88888e430f99}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9cd8b05a-071e-4c27-930c-900bfd7d66ef}, !- Handle
  Water Use Connections 49,               !- Name
  {fe703d46-665d-4868-a1e4-65b6d67d917b}, !- Inlet Node Name
  {0a076379-f6ec-4239-977b-076dd1c6bcb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {548b26b9-550b-4451-bd59-f4bde3969c7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {58868481-af08-4100-ae8b-7afddbb7e2a2}, !- Handle
  Rearstorageflr4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {14afd8b1-5b4a-46b6-a5a3-ecbe53a077c1}, !- Target Temperature Schedule Name
  {c5a4fb9a-7073-4bcc-8d4d-80b147e417fd}, !- Sensible Fraction Schedule Name
  {3467267b-8e7c-4366-86c9-ac98d43a2a28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5a4fb9a-7073-4bcc-8d4d-80b147e417fd}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d34ecd1-9cb0-456e-a69a-a306e71f0015}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d34ecd1-9cb0-456e-a69a-a306e71f0015}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3467267b-8e7c-4366-86c9-ac98d43a2a28}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c343fbb1-7ec8-4a04-a952-d923aaba8512}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c343fbb1-7ec8-4a04-a952-d923aaba8512}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {14afd8b1-5b4a-46b6-a5a3-ecbe53a077c1}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {19b4d680-bdca-4736-aeea-9631c45ec4e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19b4d680-bdca-4736-aeea-9631c45ec4e3}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {548b26b9-550b-4451-bd59-f4bde3969c7e}, !- Handle
  Rearstorageflr4 Service Water Use 0.01gal/min, !- Name
  {58868481-af08-4100-ae8b-7afddbb7e2a2}, !- Water Use Equipment Definition Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  {489ea1e3-a723-42e2-ab4a-2e293b4e6957}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f08641e9-0043-4744-bab9-a411a532c4a7}, !- Handle
  Water Use Connections 49 Inlet Water Node, !- Name
  {599e4db0-5a71-4c2d-bb65-d667736e29ad}, !- Inlet Port
  {fe703d46-665d-4868-a1e4-65b6d67d917b}; !- Outlet Port

OS:Connection,
  {599e4db0-5a71-4c2d-bb65-d667736e29ad}, !- Handle
  {4e042519-7103-4c81-9e40-424038ecf04b}, !- Source Object
  52,                                     !- Outlet Port
  {f08641e9-0043-4744-bab9-a411a532c4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12fccc11-da6b-45d1-ba3c-793527eaa4c4}, !- Handle
  Water Use Connections 49 Outlet Water Node, !- Name
  {0a076379-f6ec-4239-977b-076dd1c6bcb5}, !- Inlet Port
  {e8fdbd80-9827-4e92-aae0-41fbfd3ee6a7}; !- Outlet Port

OS:Connection,
  {fe703d46-665d-4868-a1e4-65b6d67d917b}, !- Handle
  {f08641e9-0043-4744-bab9-a411a532c4a7}, !- Source Object
  3,                                      !- Outlet Port
  {9cd8b05a-071e-4c27-930c-900bfd7d66ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a076379-f6ec-4239-977b-076dd1c6bcb5}, !- Handle
  {9cd8b05a-071e-4c27-930c-900bfd7d66ef}, !- Source Object
  3,                                      !- Outlet Port
  {12fccc11-da6b-45d1-ba3c-793527eaa4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8fdbd80-9827-4e92-aae0-41fbfd3ee6a7}, !- Handle
  {12fccc11-da6b-45d1-ba3c-793527eaa4c4}, !- Source Object
  3,                                      !- Outlet Port
  {9e61db6f-966e-4665-9eb3-7e7b1703be84}, !- Target Object
  52;                                     !- Inlet Port

OS:Sizing:Parameters,
  {d291cfde-ca58-4a0d-a29d-3a876b15711d}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {becb4102-de0d-40d4-abf2-f1270694ebe5}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {3a6db4d8-e2b2-4a70-95f4-6141850a7a28}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {01ba84cb-f20f-4f0e-97c7-6451629d8c1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01ba84cb-f20f-4f0e-97c7-6451629d8c1e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9d5f0c73-b608-4d25-a607-34018c0ea84e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {904791f4-d71e-420f-9322-c801c8f27239}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f60143d5-ca61-4568-9da9-b4b2b182f8d5}, !- Control Zone or Zone List Name
  {d98817e1-3fd0-4c1c-aa51-57f220066ff1}, !- Cooling Control Zone or Zone List Name
  {5ad4306b-a295-4ba5-ae07-13d1239a7c83}, !- Heating Control Zone or Zone List Name
  {66bad219-d194-44cd-8f1e-3269048de765}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f60143d5-ca61-4568-9da9-b4b2b182f8d5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d98817e1-3fd0-4c1c-aa51-57f220066ff1}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ad4306b-a295-4ba5-ae07-13d1239a7c83}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {66bad219-d194-44cd-8f1e-3269048de765}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4cc825f0-bf4d-44ec-a26e-0215c29ed6dd}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  {3448dff6-bbaa-4dfc-b55a-c4d27cb14110}, !- Default Day Schedule Name
  {d44c67be-1f05-4040-8bba-84df9c4b6c1e}, !- Summer Design Day Schedule Name
  {9743d456-8ac2-4105-9c21-1e91417591e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3448dff6-bbaa-4dfc-b55a-c4d27cb14110}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {69d85b00-1813-4c24-8a8d-17b58743b848}, !- Handle
  {4cc825f0-bf4d-44ec-a26e-0215c29ed6dd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  101.44835579532329,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  35,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:54:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:54:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ba62597-6559-48bf-a090-2ea33d15c526}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9743d456-8ac2-4105-9c21-1e91417591e2}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4f293b0-22b9-4965-9130-dd0637a5f2e6}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d44c67be-1f05-4040-8bba-84df9c4b6c1e}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {af0563ab-571e-414e-9078-353b6410f953}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneHtgSch0, !- Name
  {ee80ae4d-efc7-431b-ab16-4b293c5fd0dd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {85317699-7c31-41dc-8d91-0c58cc953e0d}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneClgSch0, !- Name
  {ec3a5725-feeb-4771-a911-b570707f5de0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ff93231e-c9b7-4bdc-8386-46af43288d97}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}<23.9 && {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}>1.7, !- Program Line 1
  SET {85317699-7c31-41dc-8d91-0c58cc953e0d} = 29.4, !- Program Line 2
  SET {af0563ab-571e-414e-9078-353b6410f953} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}<23.9 && {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}>1.7, !- Program Line 4
  SET {85317699-7c31-41dc-8d91-0c58cc953e0d} = 29.4, !- Program Line 5
  SET {af0563ab-571e-414e-9078-353b6410f953} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}<23.9 && {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}>1.7, !- Program Line 7
  SET {85317699-7c31-41dc-8d91-0c58cc953e0d} = 29.4, !- Program Line 8
  SET {af0563ab-571e-414e-9078-353b6410f953} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}<23.9 && {7e3d71c7-66b9-44ff-9201-28cc0b8a8f5f}>1.7, !- Program Line 10
  SET {85317699-7c31-41dc-8d91-0c58cc953e0d} = 29.4, !- Program Line 11
  SET {af0563ab-571e-414e-9078-353b6410f953} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {85317699-7c31-41dc-8d91-0c58cc953e0d} = NULL, !- Program Line 14
  SET {af0563ab-571e-414e-9078-353b6410f953} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {32672c62-b7f6-4eea-a38e-469ec8038abe}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ff93231e-c9b7-4bdc-8386-46af43288d97}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {405f606d-f1e3-42e0-9928-6e1944eecda4}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {904791f4-d71e-420f-9322-c801c8f27239}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0bcd730c-103c-4574-8b21-475a4d2f36c2}, !- Control Zone or Zone List Name
  {bbb3650a-66dd-4f66-a715-00b1cdc2cca6}, !- Cooling Control Zone or Zone List Name
  {a35fab4b-fe48-4598-9f4c-413a1a71105e}, !- Heating Control Zone or Zone List Name
  {a27a23ba-1600-42e7-b39d-87d89945727a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0bcd730c-103c-4574-8b21-475a4d2f36c2}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {bbb3650a-66dd-4f66-a715-00b1cdc2cca6}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a35fab4b-fe48-4598-9f4c-413a1a71105e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a27a23ba-1600-42e7-b39d-87d89945727a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cc2f2837-782c-40e5-af73-22b938c076b1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  {6a16b8a2-05d5-4d66-a0d6-6adfae9b8cdf}, !- Default Day Schedule Name
  {5822e197-2f3b-46ca-8049-e1c6e00cd030}, !- Summer Design Day Schedule Name
  {d03777bf-2461-4d63-844e-ede6d6c39a75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a16b8a2-05d5-4d66-a0d6-6adfae9b8cdf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e3e8088f-3318-4b80-8cfa-cd50c42fae1c}, !- Handle
  {cc2f2837-782c-40e5-af73-22b938c076b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.305106983220043,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:54:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:54:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b2e3033-6fdc-4f2f-a816-1efb94c24012}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d03777bf-2461-4d63-844e-ede6d6c39a75}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ec2093e-421c-4984-b0a3-807117a8208b}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5822e197-2f3b-46ca-8049-e1c6e00cd030}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:AvailabilityManager:NightCycle,
  {b332539c-1208-4430-b9fd-f3f6eb7f4000}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {904791f4-d71e-420f-9322-c801c8f27239}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {120b120f-d3e2-4ab0-b5a0-464c5199dd10}, !- Control Zone or Zone List Name
  {114c189f-9d54-4353-860f-357f1e22615d}, !- Cooling Control Zone or Zone List Name
  {4b10e56c-e158-4fd2-8ad6-790893b2fd83}, !- Heating Control Zone or Zone List Name
  {e3a4d951-b1e3-40c9-995a-c369e7014050}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {120b120f-d3e2-4ab0-b5a0-464c5199dd10}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {114c189f-9d54-4353-860f-357f1e22615d}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b10e56c-e158-4fd2-8ad6-790893b2fd83}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e3a4d951-b1e3-40c9-995a-c369e7014050}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7579fa72-51ff-4811-a6f2-727f0b61e5d5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  {41304c93-c848-4055-9a02-5600f4518d25}, !- Default Day Schedule Name
  {100e5a8d-7df3-4193-b0bd-ec7d1abaa6c1}, !- Summer Design Day Schedule Name
  {891b6106-03fc-47db-9d6f-cc45d0d499c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41304c93-c848-4055-9a02-5600f4518d25}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {581439d4-8832-4154-be3b-e1b1b1c12a35}, !- Handle
  {7579fa72-51ff-4811-a6f2-727f0b61e5d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2607900000000019,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:54:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:54:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1d7a811-4a76-4199-8cb1-04501033e71f}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {891b6106-03fc-47db-9d6f-cc45d0d499c6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2f84694-de7b-4a2a-ab5c-905a36afb73f}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {100e5a8d-7df3-4193-b0bd-ec7d1abaa6c1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fc2454e-3091-423f-ad28-58576a08255f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {7579fa72-51ff-4811-a6f2-727f0b61e5d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01bd54c5-ada7-453f-af0e-b0c961e2c83b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01bd54c5-ada7-453f-af0e-b0c961e2c83b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40d25ca6-9e83-4f70-a19b-3f89b6bc40cf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {7579fa72-51ff-4811-a6f2-727f0b61e5d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39da376a-ab4d-48e5-bafb-9608334e5b54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39da376a-ab4d-48e5-bafb-9608334e5b54}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {097664b5-ff92-48e1-aa74-088cc35d85e0}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {904791f4-d71e-420f-9322-c801c8f27239}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cf77cdd6-5f82-4df2-b33a-514997047186}, !- Control Zone or Zone List Name
  {219f6d0a-9aef-4c25-9229-5e7b37369c83}, !- Cooling Control Zone or Zone List Name
  {d91ae657-b8ee-4d82-b5fb-7b8f96a78960}, !- Heating Control Zone or Zone List Name
  {403bb7ff-7eac-4ace-b842-0f132c8c551e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cf77cdd6-5f82-4df2-b33a-514997047186}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {219f6d0a-9aef-4c25-9229-5e7b37369c83}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d91ae657-b8ee-4d82-b5fb-7b8f96a78960}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {403bb7ff-7eac-4ace-b842-0f132c8c551e}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b368f039-942e-434a-b571-22962984f848}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  {d4d3ee58-ba16-4d1d-add1-b9fea53bbd2f}, !- Default Day Schedule Name
  {35b180bc-f8f5-44ec-bf10-924286268f5c}, !- Summer Design Day Schedule Name
  {a2553b69-4b56-4219-8e5c-eff98ac2436e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4d3ee58-ba16-4d1d-add1-b9fea53bbd2f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d5a6e72d-94cd-42ba-8cc4-8ef4be9df6e6}, !- Handle
  {b368f039-942e-434a-b571-22962984f848}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.054259183397196,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:54:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:54:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {929adfab-5642-4568-a8cc-bbcd56bfe095}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2553b69-4b56-4219-8e5c-eff98ac2436e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afb69f82-1543-4b2f-a555-48a6c5c46514}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35b180bc-f8f5-44ec-bf10-924286268f5c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa3320da-b8bc-41f2-85bf-5e78d18b2eeb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {b368f039-942e-434a-b571-22962984f848}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97e4b6bd-0b95-46e5-b69b-c2e0ec720242}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97e4b6bd-0b95-46e5-b69b-c2e0ec720242}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {617aeb78-b565-47f9-a7d1-51d1d36bf76f}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {904791f4-d71e-420f-9322-c801c8f27239}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9b933e5a-c258-44c7-be63-86384966a934}, !- Control Zone or Zone List Name
  {6181c317-8c5a-4e26-8309-8cd52c4f86be}, !- Cooling Control Zone or Zone List Name
  {809632d2-d5dc-432c-a566-2241a97569b6}, !- Heating Control Zone or Zone List Name
  {942a6c38-7592-4eeb-b249-f499a879150c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9b933e5a-c258-44c7-be63-86384966a934}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6181c317-8c5a-4e26-8309-8cd52c4f86be}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {809632d2-d5dc-432c-a566-2241a97569b6}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {942a6c38-7592-4eeb-b249-f499a879150c}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0328a28c-79d2-49c1-a30d-0bd90f075b0d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  {528126f1-eaa6-48f9-83b0-da9aca768733}, !- Default Day Schedule Name
  {7dcd33ec-1c83-475a-8f1d-50f66076bac6}, !- Summer Design Day Schedule Name
  {bcb915b7-c709-4b4b-b9dd-94402f531c09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {528126f1-eaa6-48f9-83b0-da9aca768733}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fe6994cb-14e3-4d6a-a77d-83025d1f3b5e}, !- Handle
  {0328a28c-79d2-49c1-a30d-0bd90f075b0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0881772152363169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:54:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:54:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {51a32e4b-a164-4d78-ab02-1547cf816556}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcb915b7-c709-4b4b-b9dd-94402f531c09}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a19f0ee-a5ed-4e68-a908-4b29cddafaa1}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dcd33ec-1c83-475a-8f1d-50f66076bac6}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {aa46cf99-324e-43b4-a7d9-c344cbcb5bc0}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {904791f4-d71e-420f-9322-c801c8f27239}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e030f7e6-9a4c-49c3-982e-10e18f2f3418}, !- Control Zone or Zone List Name
  {294a4977-0ac4-49b8-a92d-07db7ce0ceac}, !- Cooling Control Zone or Zone List Name
  {a0ddba83-4ae6-44df-a212-20f2af4900b9}, !- Heating Control Zone or Zone List Name
  {e19975cd-dbca-4d38-b3ea-a2916f80134d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e030f7e6-9a4c-49c3-982e-10e18f2f3418}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {294a4977-0ac4-49b8-a92d-07db7ce0ceac}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a0ddba83-4ae6-44df-a212-20f2af4900b9}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e19975cd-dbca-4d38-b3ea-a2916f80134d}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {46b7f57f-e574-4237-b762-8f9c51481b15}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  {89f06827-6e76-4eab-86fa-a23964f4b5a1}, !- Default Day Schedule Name
  {c55c0d1d-cda3-4c5b-910c-ef47ff47544e}, !- Summer Design Day Schedule Name
  {1e1bdfd9-8f2b-4d32-801e-2bf01f2ce785}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89f06827-6e76-4eab-86fa-a23964f4b5a1}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {961770e9-52a7-4874-bcbd-59a3dd556050}, !- Handle
  {46b7f57f-e574-4237-b762-8f9c51481b15}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2852594782340789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:55:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:55:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bb440fb1-e2d4-4d3c-9ae7-56e009ef4d14}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e1bdfd9-8f2b-4d32-801e-2bf01f2ce785}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c436aac-43e0-4446-9658-6a9e2087d111}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c55c0d1d-cda3-4c5b-910c-ef47ff47544e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4bf3ec4-778f-4ba3-ada4-b2b07118e639}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {46b7f57f-e574-4237-b762-8f9c51481b15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0f2f839-6a9a-4ee6-83f3-80ea18cd7d6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0f2f839-6a9a-4ee6-83f3-80ea18cd7d6b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5833f20-b989-4003-b6a9-9f1a65a24aed}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {46b7f57f-e574-4237-b762-8f9c51481b15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3aa95ea3-cfaa-4648-9a5d-fb01a5d6c0d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3aa95ea3-cfaa-4648-9a5d-fb01a5d6c0d9}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {18b70c0a-99e2-4610-9e68-9b0aae3d2230}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {904791f4-d71e-420f-9322-c801c8f27239}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa46cfae-e106-471d-a2bf-3266a2fdf7eb}, !- Control Zone or Zone List Name
  {29164ba0-2499-488d-854b-3c9052448cc2}, !- Cooling Control Zone or Zone List Name
  {5c4f1f10-436c-4031-906a-f87e7d4d7131}, !- Heating Control Zone or Zone List Name
  {5110e07d-d7a7-4808-b348-cfe62d5714f4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa46cfae-e106-471d-a2bf-3266a2fdf7eb}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {29164ba0-2499-488d-854b-3c9052448cc2}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5c4f1f10-436c-4031-906a-f87e7d4d7131}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5110e07d-d7a7-4808-b348-cfe62d5714f4}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {526329f3-d86c-408f-8f75-40c56a724f80}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  {e24cc895-c73a-4822-85b0-02d46b497081}, !- Default Day Schedule Name
  {63140064-4465-41dd-ac55-f8a5c917f3b4}, !- Summer Design Day Schedule Name
  {1cfba1c3-c881-43f4-ba85-6dc89105a308}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e24cc895-c73a-4822-85b0-02d46b497081}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7f38152c-8e21-48d9-ba79-14c73d2f0ae1}, !- Handle
  {526329f3-d86c-408f-8f75-40c56a724f80}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.8322472294090479,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:55:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:55:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {faf87174-4609-44b2-af69-42a488141a20}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cfba1c3-c881-43f4-ba85-6dc89105a308}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a38560a1-0026-4018-b6ac-cde86b62a666}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63140064-4465-41dd-ac55-f8a5c917f3b4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {90bce1d9-3e35-4730-95c8-75b79adf97c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e98de2d1-69d4-4d1c-8ddc-6fef3c527ad6}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {904791f4-d71e-420f-9322-c801c8f27239}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6b397fbc-216d-465b-84ee-a7aee09d1764}, !- Control Zone or Zone List Name
  {f18b6aed-7aef-4712-8ad8-043554cdd286}, !- Cooling Control Zone or Zone List Name
  {ac48e646-c7f5-48c4-8ad7-73a9ea0413f1}, !- Heating Control Zone or Zone List Name
  {ae1465c9-1d2f-4a56-a171-3e45a71fd834}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6b397fbc-216d-465b-84ee-a7aee09d1764}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {f18b6aed-7aef-4712-8ad8-043554cdd286}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ac48e646-c7f5-48c4-8ad7-73a9ea0413f1}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae1465c9-1d2f-4a56-a171-3e45a71fd834}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {56de706e-2a89-4666-a913-8c6c56c4747b}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  {5969d678-0357-4110-a628-569178744f47}, !- Default Day Schedule Name
  {265e1325-8e24-4e99-87c6-e14c09cab1c9}, !- Summer Design Day Schedule Name
  {38710c1e-56ff-44da-9620-74bca0d3cb57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5969d678-0357-4110-a628-569178744f47}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Default, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dbc7c3cd-7f61-40d4-93b8-4ee1d0ca1402}, !- Handle
  {56de706e-2a89-4666-a913-8c6c56c4747b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.050180000041202,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:55:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:55:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6878a9d3-2b03-4a3d-a6ee-8fe93d30373c}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38710c1e-56ff-44da-9620-74bca0d3cb57}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f964fc5-c042-4516-bf84-5929d652e144}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {265e1325-8e24-4e99-87c6-e14c09cab1c9}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68ff04be-8ea0-410c-972f-7e09872d15e2}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Saturday Rule, !- Name
  {56de706e-2a89-4666-a913-8c6c56c4747b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1d035ed-b7a2-465b-aac9-7c8fe8b6657f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1d035ed-b7a2-465b-aac9-7c8fe8b6657f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Saturday, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ace1fae0-0c38-4f9b-b6cd-9e543d97f810}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {56de706e-2a89-4666-a913-8c6c56c4747b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {974dff0a-efb2-4994-baff-6a94541cedcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {974dff0a-efb2-4994-baff-6a94541cedcf}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {e71283c3-a6ad-4bf9-bbbc-9be404af8dab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Curve:Cubic,
  {eb08ba23-999f-4767-9346-36032aa5f145}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {70faaedc-0235-45e8-a901-75bd4ad1daf6}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5d1054cf-1ca0-4797-81a8-fc553042392f}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {863e2ee4-2476-47c4-b5bf-3d53ce7a5a0f}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2db78a00-abb4-4955-a1a8-129eff2905c6}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b46959c-97ab-41f7-8645-fb4cf7909dd3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2752976-9943-4b43-9a01-0de68e3fe068}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5d18035-c3f4-437c-a604-d8deaae49aed}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8db4d7a-3645-4536-b95f-d402ae25f682}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {110255bc-b85a-4317-9990-dc6cf9aa12a2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3d01a6ca-4262-4919-a7ac-62219df7caeb}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {431726d9-8925-4938-b078-dbf792c09ea9}, !- Handle
  FrontOfficeFlr1 daylighting control,    !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  11.93588442405,                         !- Position X-Coordinate {m}
  14.2226292198,                          !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

OS:Output:Meter,
  {acfb76f3-79b9-4abf-b3eb-fd9b00b32a1a}, !- Handle
  FuelOil#2:Facility,                     !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {6065ab8a-d919-4263-92f3-5c873002e2fc}, !- Handle
  DISTRICTHEATING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {9eac8808-3f75-49f2-ab01-997b34b08606}, !- Handle
  DISTRICTCOOLING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

