  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7d4b8353-5aee-4831-a4b6-2a94ffe24019}, !- Handle
  Space Function Stairway-sch-F People,   !- Name
  {759c506a-4fdb-401e-b371-fc56df70acbe}, !- People Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fcfced0a-c100-434f-9133-f924fd1e068b}, !- Work Efficiency Schedule Name
  {25b94ef2-453f-4547-a8ca-4be627dc3e74}, !- Clothing Insulation Schedule Name
  {eb36a62c-2b76-42b4-b1ba-c324f897d531}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {44b381fc-53af-47b8-8121-efa5ff8e0ed9}, !- Handle
  Space Function Stairway-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ced05b9d-77ff-43fb-ac7e-a75a03da31db}, !- Handle
  Space Function Stairway-sch-F Lights,   !- Name
  {44b381fc-53af-47b8-8121-efa5ff8e0ed9}, !- Lights Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {817ef7f5-74c4-4f56-ac83-b13ad3968201}, !- Handle
  Space Function Stairway-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7142f29a-de91-4234-9f5d-83f010555af5}, !- Handle
  Space Function Stairway-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9209a5d-f90e-49de-b948-4caf51b35e9c}, !- Number of People Schedule Name
  {8a6585f5-0a23-4437-9ada-be4c65b88574}, !- People Activity Level Schedule Name
  {b4d9ee7c-1c0a-41a7-bac6-2dbc0355a960}, !- Lighting Schedule Name
  {6879e7aa-9451-4674-abd3-4b455f58f7bb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d5beeded-89ae-4cb5-bead-c8855347e646}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc2d6af3-e1bc-4a6c-a5df-4e1f348fd63f}, !- Handle
  Space Function Stairway-sch-F Thermostat, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {261994d6-d759-49a9-8f97-c963fce6ab64}, !- Handle
  Space Function Storage area - occsens 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {47f3397c-3f11-4fb0-a1f2-5ee85076bf20}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {37351675-8801-4ab1-9c18-aec4440328fd}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {47f3397c-3f11-4fb0-a1f2-5ee85076bf20}, !- People Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fcfced0a-c100-434f-9133-f924fd1e068b}, !- Work Efficiency Schedule Name
  {25b94ef2-453f-4547-a8ca-4be627dc3e74}, !- Clothing Insulation Schedule Name
  {eb36a62c-2b76-42b4-b1ba-c324f897d531}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b4bd7583-4137-4409-b086-8e1498224983}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a16eeb1d-a33a-49da-a96c-59603d94f054}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {b4bd7583-4137-4409-b086-8e1498224983}, !- Lights Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f55a3fd1-8c8e-4b05-af5b-f4a0d71749b1}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {91952830-afea-4645-a001-f50be478189c}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {f55a3fd1-8c8e-4b05-af5b-f4a0d71749b1}, !- Electric Equipment Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eef2f3a0-f7bd-4f8c-a6f7-74948b2cfc4b}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2d3bca69-389f-43a4-adab-8a95ffdec08c}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {00e42d8a-7a61-491a-b30f-c61ea3c1d0a7}, !- Number of People Schedule Name
  {8a6585f5-0a23-4437-9ada-be4c65b88574}, !- People Activity Level Schedule Name
  {c6457342-fed8-4810-ae1e-8df0d2bcfa14}, !- Lighting Schedule Name
  {8c5ff0e6-4100-48e5-a06a-5e22b17c5b98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d5beeded-89ae-4cb5-bead-c8855347e646}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {00e42d8a-7a61-491a-b30f-c61ea3c1d0a7}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  {8f946f88-186a-4655-a8cf-68d39cb7f7ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f946f88-186a-4655-a8cf-68d39cb7f7ad}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {73f56a33-7d73-4546-8f4f-aa46f43de01b}, !- Handle
  Schedule Rule 77,                       !- Name
  {00e42d8a-7a61-491a-b30f-c61ea3c1d0a7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {72d548af-1b66-48f6-9b41-8fffc71835c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72d548af-1b66-48f6-9b41-8fffc71835c6}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {a1d9955e-7569-47b6-8829-73675b9dcaec}, !- Handle
  Schedule Rule 78,                       !- Name
  {00e42d8a-7a61-491a-b30f-c61ea3c1d0a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68cf8a0a-7ceb-4231-9801-5344f686edde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68cf8a0a-7ceb-4231-9801-5344f686edde}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {3f062406-8330-4ef0-99c6-b2e638ba1146}, !- Handle
  Schedule Rule 79,                       !- Name
  {00e42d8a-7a61-491a-b30f-c61ea3c1d0a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f39068c2-59be-4106-b01b-e11b56c251cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f39068c2-59be-4106-b01b-e11b56c251cb}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6457342-fed8-4810-ae1e-8df0d2bcfa14}, !- Handle
  NECB-E-Lighting,                        !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  {46931b44-42d5-460e-831c-27257c5f3f72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46931b44-42d5-460e-831c-27257c5f3f72}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {dc26b2cd-6078-4fac-8c07-00618d33f904}, !- Handle
  Schedule Rule 80,                       !- Name
  {c6457342-fed8-4810-ae1e-8df0d2bcfa14}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e921fb8-5c21-472a-8cab-e22dc7a12274}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e921fb8-5c21-472a-8cab-e22dc7a12274}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {09aed75e-e5cc-4203-9dad-8bb9b969be67}, !- Handle
  Schedule Rule 81,                       !- Name
  {c6457342-fed8-4810-ae1e-8df0d2bcfa14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d93d0e1e-6ca6-4861-9991-523513254eec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d93d0e1e-6ca6-4861-9991-523513254eec}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {58ee3caf-42a0-4985-8f29-96d0f5fc0e6a}, !- Handle
  Schedule Rule 82,                       !- Name
  {c6457342-fed8-4810-ae1e-8df0d2bcfa14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ea46ec0-652c-4032-9fb5-ba10ec29d5de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ea46ec0-652c-4032-9fb5-ba10ec29d5de}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c5ff0e6-4100-48e5-a06a-5e22b17c5b98}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  {ef36a840-cea5-4adb-9b2e-ec9d9479e9dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef36a840-cea5-4adb-9b2e-ec9d9479e9dd}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6fb9dc0d-11a1-48be-9fe1-dfe24be82fdb}, !- Handle
  Schedule Rule 83,                       !- Name
  {8c5ff0e6-4100-48e5-a06a-5e22b17c5b98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a12413b6-3a6d-42a3-a0dd-8610b771ba4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a12413b6-3a6d-42a3-a0dd-8610b771ba4c}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a896edcc-efdd-432c-ac8f-9a335f58dba6}, !- Handle
  Schedule Rule 84,                       !- Name
  {8c5ff0e6-4100-48e5-a06a-5e22b17c5b98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1132d043-dd03-4b2c-8265-b61ff6687c71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1132d043-dd03-4b2c-8265-b61ff6687c71}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a74a2560-eca7-43e9-82bc-18f5e126ce01}, !- Handle
  Schedule Rule 85,                       !- Name
  {8c5ff0e6-4100-48e5-a06a-5e22b17c5b98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18c9803a-0e16-498c-b798-54e74244f764}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18c9803a-0e16-498c-b798-54e74244f764}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {40f3bb1a-e647-4dfd-b2f0-87a1720d9af6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {655131cf-29e8-4cb6-9007-1ee63bda0c0b}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  {3a461b19-d22f-457e-a6ae-0a72c457970d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a461b19-d22f-457e-a6ae-0a72c457970d}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e167f6ba-7922-4a93-befa-fd62170338a3}, !- Handle
  Schedule Rule 86,                       !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26670a21-d5c7-4fbc-b822-496b2cbc44d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26670a21-d5c7-4fbc-b822-496b2cbc44d9}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {20c76953-90cc-4725-8052-2f065022d52c}, !- Handle
  Schedule Rule 87,                       !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e33af748-70f4-4b96-bd9c-0aa1c41d7e59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e33af748-70f4-4b96-bd9c-0aa1c41d7e59}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {23e7e2ec-a694-47a0-9b0d-7c0bedbbcc80}, !- Handle
  Schedule Rule 88,                       !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fab7a87-df06-44fa-aaa5-25dee6d05769}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fab7a87-df06-44fa-aaa5-25dee6d05769}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  {817b9e69-8f78-4e20-8088-e9b858ba47d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {817b9e69-8f78-4e20-8088-e9b858ba47d4}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7756addb-5b0d-4198-9b20-dccc0e571598}, !- Handle
  Schedule Rule 89,                       !- Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ba6ec125-d4cb-4de3-aac3-c08635f3042f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba6ec125-d4cb-4de3-aac3-c08635f3042f}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {08de2673-1b5d-4e76-954e-ada1b7c9b628}, !- Handle
  Schedule Rule 90,                       !- Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76b06cd7-bc32-417e-abc6-1928de39ce8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76b06cd7-bc32-417e-abc6-1928de39ce8c}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a84e6984-dd3d-47a3-a435-52f11b1d7f78}, !- Handle
  Schedule Rule 91,                       !- Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06b45ee1-c211-455c-8f1e-4676bc2d329b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06b45ee1-c211-455c-8f1e-4676bc2d329b}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {99c44993-8d19-4d79-b02a-eed47ecf4e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {506c2215-5a35-4ef9-bc54-c7228b14b1ff}, !- Handle
  Space Function Washroom-sch-F 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7d26edc8-be33-41e5-ba76-64f4bfb46dec}, !- Handle
  Space Function Washroom-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {03ef1230-c20c-46a8-b0ab-90f139db391e}, !- Handle
  Space Function Washroom-sch-F People,   !- Name
  {7d26edc8-be33-41e5-ba76-64f4bfb46dec}, !- People Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fcfced0a-c100-434f-9133-f924fd1e068b}, !- Work Efficiency Schedule Name
  {25b94ef2-453f-4547-a8ca-4be627dc3e74}, !- Clothing Insulation Schedule Name
  {eb36a62c-2b76-42b4-b1ba-c324f897d531}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {570f38c2-b847-4abe-8a24-bfc393477593}, !- Handle
  Space Function Washroom-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e6be6689-8ec2-4495-89dc-dff9258977fa}, !- Handle
  Space Function Washroom-sch-F Lights,   !- Name
  {570f38c2-b847-4abe-8a24-bfc393477593}, !- Lights Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f7b0f334-aee2-42f2-93a2-7852eab1fea8}, !- Handle
  Space Function Washroom-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a53c3b64-d6cf-4790-92a7-bde9fdd550a6}, !- Handle
  Space Function Washroom-sch-F Elec Equip, !- Name
  {f7b0f334-aee2-42f2-93a2-7852eab1fea8}, !- Electric Equipment Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3c90f3d4-9127-43a7-a15c-cc8c5f939f94}, !- Handle
  Space Function Washroom-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f120da7a-0cc1-44c1-8a67-61e088fec2de}, !- Handle
  Space Function Washroom-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9209a5d-f90e-49de-b948-4caf51b35e9c}, !- Number of People Schedule Name
  {8a6585f5-0a23-4437-9ada-be4c65b88574}, !- People Activity Level Schedule Name
  {b4d9ee7c-1c0a-41a7-bac6-2dbc0355a960}, !- Lighting Schedule Name
  {6879e7aa-9451-4674-abd3-4b455f58f7bb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d5beeded-89ae-4cb5-bead-c8855347e646}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f199dfab-7f8e-474b-8844-7834a5f64803}, !- Handle
  Space Function Washroom-sch-F Thermostat, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Handle
  Always On Discrete,                     !- Name
  {f199f13a-c8a6-42cd-a43b-b1ef43daaa1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f199f13a-c8a6-42cd-a43b-b1ef43daaa1e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {fa3aeddb-8387-46a2-a971-4017a50dd6e4}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d626f0bf-83df-48f6-b450-43c94e7dc633}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52018010-651a-4454-bd55-4d7f2f09e62e}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a05183f-7629-40d5-baa1-8925e969d9dc}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33a4ea86-47d4-442b-8539-716e710f1ad7}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ae394e6-627d-4911-935f-1ecab805b8ea}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8aefb1db-c19a-48a9-94e5-b7ff105267d9}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79e17625-7025-4093-867b-eca1c9a026bf}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {397bcf25-944d-4782-89e7-b6c59eeefc1d}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fce85a54-74d7-4b86-92e8-ccae79d300c7}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ae27cfc-5342-4602-a922-6745ecfd89b1}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b50b3bc-e118-4299-8a66-8c4d34475fdd}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f95de02d-deb8-4762-ba5f-f413faa28f75}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd4d9027-4071-43c6-a57e-9c6ee28124c8}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9741c222-5a22-44d6-91ff-d26ea212836d}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b9a772f-0b7d-4121-99b2-2022ba91c273}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58632964-ada2-4462-88e2-083bb7d73afe}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c646ec1c-2682-4d59-b2ef-1e3873550cc0}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eece701e-8e2e-40ea-a5eb-df40cfa60006}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fbef924-2c70-486a-b1b5-d1eb105b1fb5}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61c54c18-1f6f-472a-8864-a9f923f8d70b}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {996fd9ea-a198-457d-9695-6111d7652e45}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71ac36b5-ae72-4bd9-8604-264c8f79bb55}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2019d707-3fc7-4c50-a456-6bb60aa70f32}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0db1b0f7-6ccc-469b-93cf-285a10615619}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55974923-8b60-4e6c-8da6-c8971f67dc15}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8313c883-9397-486f-a9cc-eb7290f77967}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1f9b512-448b-4d21-8216-7d027bf7c8a1}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6077df7-68de-413d-a551-45215d37db79}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c891bdf0-954c-4f91-bd50-66ef48eb2353}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ade508f-112d-4709-9fca-bb71b1506b29}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57283774-4bf8-4dd7-9898-bee82834238b}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56884601-3814-4c12-961e-f3731bd26a27}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7d68211-0e46-44bb-a864-d1e913096974}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5301537c-fc55-4778-a0f4-1be5662c8b6f}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3cefc96-7199-4abe-8fc5-8be122237ca0}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a38b759-2da2-4b69-9bdd-f22a447286d7}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b7bc4d5-82a1-42d3-a17a-04a27477bde1}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34f199d2-c987-44cf-97c8-84b57382e006}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d058f8b-18db-4079-9fec-5fb9fbd8e2ba}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c398f1ec-d25e-4c50-b8e6-4f3208e3ee4e}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f25d1602-37dc-4253-99cb-94377df155f8}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31d16e4d-45c8-4396-af94-8f38315e3a84}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce5993cf-6934-491a-859c-b2c18a925b5c}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8eac473-aea6-4590-a8ad-8cbb54205276}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8d20f1f-4f4d-4d81-bea0-72d0c2cf035c}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea8e0656-a31a-48e1-8943-d65a54541468}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e16883c-3f10-48c9-b524-4a281078bf6d}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a78fabb-225b-4fc6-a42b-f0170ba559af}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02ef35cd-8358-4e38-8d47-43affec25573}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b78d061c-5cb4-45ef-94d5-ceaf397eed19}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7699e80a-5c15-4d7d-8d00-f3dd60766969}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e642b784-86a2-4ac3-8f4a-5edcee05b213}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae28034d-2d1d-4160-8c4d-acda04d05591}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {329aa9bc-ab2c-4fd8-8be6-e96816303324}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dad7f29c-cf53-4ae3-a1f7-be58c1f57ea4}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33075de0-98fe-4020-b40d-00023ab76180}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4885f124-edc8-4cf9-b82d-642809a174f6}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bcc7c4f1-decc-4233-bc8d-b1cf2a04351b}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f204bd70-946a-46d3-9c61-591983d06be2}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d00de70-214b-4df9-ac97-ac9d4c5a6063}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3bab7819-fdfe-44bc-b7db-477f82da1356}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cdb0b2b-e65e-4198-b0d9-6437bcbdf7b5}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {744d6976-6a3d-4732-8d6a-dd0b5dd0adcf}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fae08024-82c8-491b-8c96-4221475ade14}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6eeae5bc-1969-49ce-941d-47f2c6e017f2}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91bd94ff-82ab-4405-9e65-6f877988f30a}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {805e4088-546e-46ac-b2bc-b062fbb2c992}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {513bc42d-0d06-4d09-8f18-4ec488a9ee90}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {d293b5ec-a60a-445f-a37a-6c15833c3e50}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c6027274-718e-4edd-a59c-d95f6465ffaf}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1ec992a4-b91c-4951-9f65-be5e5d2d4ae5}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b427a2ed-1a18-4f90-be48-dd4ccd6e8676}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {d293b5ec-a60a-445f-a37a-6c15833c3e50}, !- Layer 1
  {c6027274-718e-4edd-a59c-d95f6465ffaf}, !- Layer 2
  {1ec992a4-b91c-4951-9f65-be5e5d2d4ae5}; !- Layer 3

OS:Material,
  {334b1a09-23a5-4049-b4aa-36996cf6e654}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f8e193e6-41f2-4f71-8f33-4b57d68e5938}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {334b1a09-23a5-4049-b4aa-36996cf6e654}, !- Layer 1
  {334b1a09-23a5-4049-b4aa-36996cf6e654}; !- Layer 2

OS:Material,
  {f5fa4ab0-5b91-49ad-9a83-85709c36bdf2}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {bcd007b7-3803-4ef0-bc15-9c93a3104f34}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {f5fa4ab0-5b91-49ad-9a83-85709c36bdf2}; !- Layer 1

OS:Construction,
  {a2b72977-defd-4e0f-9bdf-2a25d2dec262}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {f5fa4ab0-5b91-49ad-9a83-85709c36bdf2}, !- Layer 1
  {d293b5ec-a60a-445f-a37a-6c15833c3e50}; !- Layer 2

OS:DefaultConstructionSet,
  {a03261f4-517e-4736-9db9-d6059ec33616}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {fb41febf-370b-44d3-8d92-4a72800b783a}, !- Default Exterior Surface Constructions Name
  {4bfdb297-6147-4f4a-892f-9954b501b1c8}, !- Default Interior Surface Constructions Name
  {1b9d59ba-7398-475a-bce8-b4a5c0b3fbbb}, !- Default Ground Contact Surface Constructions Name
  {1e968a82-6fa1-4b95-b113-82dec3ddc0dc}, !- Default Exterior SubSurface Constructions Name
  {84feddbb-cdc0-4686-89f7-e8d0a05ec541}, !- Default Interior SubSurface Constructions Name
  {9b27953e-019f-47ae-8346-df30d5796c2c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d286fd7c-8d70-4d41-bc4e-09d46c3d3e1c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {4529c724-9834-44f2-afd6-1c83e9130393}, !- Floor Construction Name
  {3e52eee7-e047-4a88-aecd-a76c17844faf}, !- Wall Construction Name
  {1fe5d61a-e089-4e8c-a01d-a53585c8e4b2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4bfdb297-6147-4f4a-892f-9954b501b1c8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {30bb2816-0b7d-46eb-8216-7a17978591aa}, !- Floor Construction Name
  {c8e1a908-b9b4-49bb-af40-9553d99e6fcf}, !- Wall Construction Name
  {34f634d9-bf22-4484-8138-04e42dcd680d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cbcc162c-97f3-4e44-97be-6f7657c53a32}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {915b379d-0c84-49f1-8ec8-ee86d5506738}, !- Floor Construction Name
  {bbf6412b-0c4a-4176-9c3d-a348e627f52c}, !- Wall Construction Name
  {31f9104d-36c8-4179-bec0-85fa6a955939}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {11c328dd-7697-468f-8b0d-855aed7ab3cd}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {a0ac6088-b1ab-49df-9863-91a926526368}, !- Fixed Window Construction Name
  {a0ac6088-b1ab-49df-9863-91a926526368}, !- Operable Window Construction Name
  {dd5bbaae-014c-4d2c-a5dd-141725a839e9}, !- Door Construction Name
  {6d98f739-44bd-4aa2-97c0-30925c1bc859}, !- Glass Door Construction Name
  {06c0a731-81da-4681-99dc-8e9e42c62a44}, !- Overhead Door Construction Name
  {b84c998e-fddc-4318-8b73-d922a25c0b33}, !- Skylight Construction Name
  {844335ef-9a65-4e97-8e16-c6bc125fd821}, !- Tubular Daylight Dome Construction Name
  {b665af42-c398-4c39-aa5f-56fda1956b6b}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {84feddbb-cdc0-4686-89f7-e8d0a05ec541}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1e078dc3-111b-4929-ac32-9980189a846a}, !- Fixed Window Construction Name
  {1e078dc3-111b-4929-ac32-9980189a846a}, !- Operable Window Construction Name
  {bbbc7ea1-e638-43a6-a65e-b81b6e3436cd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9b27953e-019f-47ae-8346-df30d5796c2c}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {a6b26eb4-ec88-4e3a-822a-b6f75ec8253b}; !- Layer 1

OS:StandardsInformation:Construction,
  {94df1593-ef17-47a9-9885-2937c310a553}, !- Handle
  {9b27953e-019f-47ae-8346-df30d5796c2c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4529c724-9834-44f2-afd6-1c83e9130393}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {3f55c703-779d-48dc-a22b-615c1e9fc188}, !- Layer 1
  {8bc49e3b-b832-4d62-97e5-ce09806b4f0a}, !- Layer 2
  {0b557b0a-c854-4dad-b537-5d749278b05b}; !- Layer 3

OS:StandardsInformation:Construction,
  {1fca7348-4183-4d82-82af-951990519a98}, !- Handle
  {4529c724-9834-44f2-afd6-1c83e9130393}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3e52eee7-e047-4a88-aecd-a76c17844faf}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {63fc8a20-5bf5-4139-900d-7438fabdcfc7}, !- Layer 1
  {0988a601-86d3-4872-ab1e-9949d2f0b3cb}, !- Layer 2
  {3f55c703-779d-48dc-a22b-615c1e9fc188}, !- Layer 3
  {ae61c4d3-ed22-43a1-844b-ba59d21753a0}; !- Layer 4

OS:StandardsInformation:Construction,
  {20b2d723-fbf5-48ab-bd98-5df96c5a65cc}, !- Handle
  {3e52eee7-e047-4a88-aecd-a76c17844faf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {1fe5d61a-e089-4e8c-a01d-a53585c8e4b2}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {f8faf04d-1da4-4aea-900e-74de9e306226}, !- Layer 1
  {3f55c703-779d-48dc-a22b-615c1e9fc188}; !- Layer 2

OS:StandardsInformation:Construction,
  {ca125f85-fc2e-4577-a5c9-54dcbfb52183}, !- Handle
  {1fe5d61a-e089-4e8c-a01d-a53585c8e4b2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {30bb2816-0b7d-46eb-8216-7a17978591aa}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {f4ce1628-1c44-43d3-93f0-e21dc522a246}, !- Layer 1
  {0b557b0a-c854-4dad-b537-5d749278b05b}; !- Layer 2

OS:StandardsInformation:Construction,
  {b726c627-968d-4e7a-9c5c-0ec14c1d9efe}, !- Handle
  {30bb2816-0b7d-46eb-8216-7a17978591aa}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c8e1a908-b9b4-49bb-af40-9553d99e6fcf}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {8ff2ae4b-55c3-490a-9c8c-5bac938f4050}, !- Layer 1
  {8ff2ae4b-55c3-490a-9c8c-5bac938f4050}; !- Layer 2

OS:StandardsInformation:Construction,
  {4fbeb83a-fcf7-489c-ab24-cfc63b418bf9}, !- Handle
  {c8e1a908-b9b4-49bb-af40-9553d99e6fcf}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {34f634d9-bf22-4484-8138-04e42dcd680d}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {0b557b0a-c854-4dad-b537-5d749278b05b}, !- Layer 1
  {f4ce1628-1c44-43d3-93f0-e21dc522a246}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c831b52-78aa-4e51-b50f-8ebe26d9d671}, !- Handle
  {34f634d9-bf22-4484-8138-04e42dcd680d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {915b379d-0c84-49f1-8ec8-ee86d5506738}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {38781987-da19-4c26-aa5e-d00a3ace8753}, !- Layer 1
  {0b557b0a-c854-4dad-b537-5d749278b05b}; !- Layer 2

OS:StandardsInformation:Construction,
  {e873b6e2-0eaf-4ba5-881d-7091a8d55adc}, !- Handle
  {915b379d-0c84-49f1-8ec8-ee86d5506738}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {bbf6412b-0c4a-4176-9c3d-a348e627f52c}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {38781987-da19-4c26-aa5e-d00a3ace8753}, !- Layer 1
  {0b557b0a-c854-4dad-b537-5d749278b05b}; !- Layer 2

OS:StandardsInformation:Construction,
  {e318852c-0a84-4a44-869e-1455cf86ee7c}, !- Handle
  {bbf6412b-0c4a-4176-9c3d-a348e627f52c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {31f9104d-36c8-4179-bec0-85fa6a955939}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {38781987-da19-4c26-aa5e-d00a3ace8753}, !- Layer 1
  {0b557b0a-c854-4dad-b537-5d749278b05b}; !- Layer 2

OS:StandardsInformation:Construction,
  {ad781d67-8291-4df9-abce-699c7edd5c10}, !- Handle
  {31f9104d-36c8-4179-bec0-85fa6a955939}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a0ac6088-b1ab-49df-9863-91a926526368}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {ff576e7b-4808-4f1d-9e2c-9c8afd3f3930}; !- Layer 1

OS:StandardsInformation:Construction,
  {e2b1f810-e97a-4c21-a85a-573427c41060}, !- Handle
  {a0ac6088-b1ab-49df-9863-91a926526368}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {dd5bbaae-014c-4d2c-a5dd-141725a839e9}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {fc34b708-4b67-44c2-a259-30cd03fddc7d}, !- Layer 1
  {3f55c703-779d-48dc-a22b-615c1e9fc188}; !- Layer 2

OS:StandardsInformation:Construction,
  {b179bcee-87bd-4f86-8c5f-a9830853ed9e}, !- Handle
  {dd5bbaae-014c-4d2c-a5dd-141725a839e9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6d98f739-44bd-4aa2-97c0-30925c1bc859}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {ff576e7b-4808-4f1d-9e2c-9c8afd3f3930}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6a1a6ed-18ea-4b10-ad64-eb29d74aa025}, !- Handle
  {6d98f739-44bd-4aa2-97c0-30925c1bc859}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {06c0a731-81da-4681-99dc-8e9e42c62a44}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {3f55c703-779d-48dc-a22b-615c1e9fc188}; !- Layer 1

OS:StandardsInformation:Construction,
  {e864af2f-86ba-4513-86a9-f8aadcd78491}, !- Handle
  {06c0a731-81da-4681-99dc-8e9e42c62a44}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b84c998e-fddc-4318-8b73-d922a25c0b33}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {ff576e7b-4808-4f1d-9e2c-9c8afd3f3930}; !- Layer 1

OS:StandardsInformation:Construction,
  {7b3bb713-d95b-42e9-b75a-3b31b6b3320d}, !- Handle
  {b84c998e-fddc-4318-8b73-d922a25c0b33}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {844335ef-9a65-4e97-8e16-c6bc125fd821}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {ff576e7b-4808-4f1d-9e2c-9c8afd3f3930}; !- Layer 1

OS:StandardsInformation:Construction,
  {bafe04b6-12d2-44ff-97cd-fb6caa3e80ef}, !- Handle
  {844335ef-9a65-4e97-8e16-c6bc125fd821}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {b665af42-c398-4c39-aa5f-56fda1956b6b}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {ff576e7b-4808-4f1d-9e2c-9c8afd3f3930}; !- Layer 1

OS:StandardsInformation:Construction,
  {96e0c1ac-fd23-4271-a24e-35f3c71c1446}, !- Handle
  {b665af42-c398-4c39-aa5f-56fda1956b6b}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {1e078dc3-111b-4929-ac32-9980189a846a}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff576e7b-4808-4f1d-9e2c-9c8afd3f3930}; !- Layer 1

OS:StandardsInformation:Construction,
  {de74e0dd-96ae-4a84-8c70-ef322fb42d4a}, !- Handle
  {1e078dc3-111b-4929-ac32-9980189a846a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bbbc7ea1-e638-43a6-a65e-b81b6e3436cd}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {a6b26eb4-ec88-4e3a-822a-b6f75ec8253b}; !- Layer 1

OS:StandardsInformation:Construction,
  {85f9d73b-ed6f-47f8-8409-e8ad28ba38a8}, !- Handle
  {bbbc7ea1-e638-43a6-a65e-b81b6e3436cd}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a6b26eb4-ec88-4e3a-822a-b6f75ec8253b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d433e48e-a56a-4870-b22a-16cdac2f6208}, !- Handle
  {a6b26eb4-ec88-4e3a-822a-b6f75ec8253b}; !- Material Name

OS:Material:NoMass,
  {3f55c703-779d-48dc-a22b-615c1e9fc188}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ca90a01-ff34-43b0-880b-3cdcda73a0c5}, !- Handle
  {3f55c703-779d-48dc-a22b-615c1e9fc188}; !- Material Name

OS:Material,
  {8bc49e3b-b832-4d62-97e5-ce09806b4f0a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {276407c7-de12-43cc-bcd6-6e2b60cfb1e4}, !- Handle
  {8bc49e3b-b832-4d62-97e5-ce09806b4f0a}; !- Material Name

OS:Material:NoMass,
  {0b557b0a-c854-4dad-b537-5d749278b05b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {32837db9-3589-429e-8f43-d0ad750945f1}, !- Handle
  {0b557b0a-c854-4dad-b537-5d749278b05b}; !- Material Name

OS:Material,
  {63fc8a20-5bf5-4139-900d-7438fabdcfc7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b50fc4a2-bf71-48b4-8c23-d28d387d6279}, !- Handle
  {63fc8a20-5bf5-4139-900d-7438fabdcfc7}; !- Material Name

OS:Material,
  {0988a601-86d3-4872-ab1e-9949d2f0b3cb}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f753c648-3546-4330-85b9-4cbfda50858c}, !- Handle
  {0988a601-86d3-4872-ab1e-9949d2f0b3cb}; !- Material Name

OS:Material,
  {ae61c4d3-ed22-43a1-844b-ba59d21753a0}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48ba03c6-fe32-456d-aca1-91a42acba8ef}, !- Handle
  {ae61c4d3-ed22-43a1-844b-ba59d21753a0}; !- Material Name

OS:Material,
  {f8faf04d-1da4-4aea-900e-74de9e306226}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f75617d4-9556-42a1-85c2-d478ad9ca986}, !- Handle
  {f8faf04d-1da4-4aea-900e-74de9e306226}; !- Material Name

OS:Material,
  {f4ce1628-1c44-43d3-93f0-e21dc522a246}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {19a76ff3-d157-49bf-b330-9baf8b03a7ca}, !- Handle
  {f4ce1628-1c44-43d3-93f0-e21dc522a246}; !- Material Name

OS:Material,
  {8ff2ae4b-55c3-490a-9c8c-5bac938f4050}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6181eabb-6592-41bb-9f9a-c8908f2dfb23}, !- Handle
  {8ff2ae4b-55c3-490a-9c8c-5bac938f4050}; !- Material Name

OS:Material,
  {38781987-da19-4c26-aa5e-d00a3ace8753}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eaa6fc79-3d13-47b1-b4f2-7788a190a3ea}, !- Handle
  {38781987-da19-4c26-aa5e-d00a3ace8753}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ff576e7b-4808-4f1d-9e2c-9c8afd3f3930}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {e10ee0b4-9667-4c5e-86fd-4de1838710d2}, !- Handle
  {ff576e7b-4808-4f1d-9e2c-9c8afd3f3930}; !- Material Name

OS:Material,
  {fc34b708-4b67-44c2-a259-30cd03fddc7d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7804af68-c3c5-4e1b-b568-f12411e00957}, !- Handle
  {fc34b708-4b67-44c2-a259-30cd03fddc7d}; !- Material Name

OS:DefaultSurfaceConstructions,
  {fb41febf-370b-44d3-8d92-4a72800b783a}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {235453f5-cc4b-40c4-b313-c0ad70f2710f}, !- Floor Construction Name
  {80050ad1-c058-4c1e-b593-c73e513b311c}, !- Wall Construction Name
  {cf402e3b-fb95-4d0d-a63d-47477429685b}; !- Roof Ceiling Construction Name

OS:Construction,
  {235453f5-cc4b-40c4-b313-c0ad70f2710f}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {d1131145-eae1-49c7-848e-d6cb8f085dee}, !- Layer 1
  {558d4b61-16b8-4439-b15c-9139fe2959ed}, !- Layer 2
  {5c48c5f9-7e6b-4026-933a-b406b9b6c104}; !- Layer 3

OS:StandardsInformation:Construction,
  {84098469-9ac4-4064-a40e-e3c90804156f}, !- Handle
  {235453f5-cc4b-40c4-b313-c0ad70f2710f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d1131145-eae1-49c7-848e-d6cb8f085dee}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c89caa3-ddff-45db-b06c-92f5eb9c1c87}, !- Handle
  {d1131145-eae1-49c7-848e-d6cb8f085dee}; !- Material Name

OS:Material,
  {558d4b61-16b8-4439-b15c-9139fe2959ed}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {75f2268e-d7c9-4fa3-812d-faa56c0341bf}, !- Handle
  {558d4b61-16b8-4439-b15c-9139fe2959ed}; !- Material Name

OS:Material:NoMass,
  {5c48c5f9-7e6b-4026-933a-b406b9b6c104}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {50cdb896-13e1-486c-b16b-70cce6fd9629}, !- Handle
  {5c48c5f9-7e6b-4026-933a-b406b9b6c104}; !- Material Name

OS:Construction,
  {80050ad1-c058-4c1e-b593-c73e513b311c}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {58c9ecdb-5f82-4266-8a2c-1e3639cbac9e}, !- Layer 1
  {8d08d2d4-0e0e-496a-bb92-1204283a6461}, !- Layer 2
  {45f417af-8ada-4d40-800d-04005d768464}, !- Layer 3
  {a695aefe-cffb-4ca0-8087-d3a784be075e}; !- Layer 4

OS:StandardsInformation:Construction,
  {650e58b0-e9d0-4e87-a45b-f23ad761b411}, !- Handle
  {80050ad1-c058-4c1e-b593-c73e513b311c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {58c9ecdb-5f82-4266-8a2c-1e3639cbac9e}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {5748c0b4-4842-466e-b399-966faab666bb}, !- Handle
  {58c9ecdb-5f82-4266-8a2c-1e3639cbac9e}; !- Material Name

OS:Material,
  {8d08d2d4-0e0e-496a-bb92-1204283a6461}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a256ed54-936d-449a-95ff-812c57bf2974}, !- Handle
  {8d08d2d4-0e0e-496a-bb92-1204283a6461}; !- Material Name

OS:Material:NoMass,
  {45f417af-8ada-4d40-800d-04005d768464}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6a5cd643-b6f4-4f80-9d0a-2295b10f3f80}, !- Handle
  {45f417af-8ada-4d40-800d-04005d768464}; !- Material Name

OS:Material,
  {a695aefe-cffb-4ca0-8087-d3a784be075e}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf42556b-1bac-400b-8794-4a9ee5260349}, !- Handle
  {a695aefe-cffb-4ca0-8087-d3a784be075e}; !- Material Name

OS:Construction,
  {cf402e3b-fb95-4d0d-a63d-47477429685b}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {4871d132-524d-41ab-ab79-74eb8e6bc92f}, !- Layer 1
  {cf16e010-a40c-418a-9de7-38949dc2abeb}; !- Layer 2

OS:StandardsInformation:Construction,
  {344e60ad-4b15-4f45-8292-ec423fe2bc4f}, !- Handle
  {cf402e3b-fb95-4d0d-a63d-47477429685b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4871d132-524d-41ab-ab79-74eb8e6bc92f}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d6122cca-83f6-4ddb-82dc-bd9f8ad667b0}, !- Handle
  {4871d132-524d-41ab-ab79-74eb8e6bc92f}; !- Material Name

OS:Material:NoMass,
  {cf16e010-a40c-418a-9de7-38949dc2abeb}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bbc056c-b1d3-4a22-839c-5b8e9a6892c0}, !- Handle
  {cf16e010-a40c-418a-9de7-38949dc2abeb}; !- Material Name

OS:DefaultSurfaceConstructions,
  {1b9d59ba-7398-475a-bce8-b4a5c0b3fbbb}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {edcd6915-a020-4ae7-ba9e-f33c6b013aa1}, !- Floor Construction Name
  {a047dbec-4811-49de-9031-dca127237d15}, !- Wall Construction Name
  {f7930a0d-760a-4bc2-a245-a683b7d8d0c0}; !- Roof Ceiling Construction Name

OS:Construction,
  {edcd6915-a020-4ae7-ba9e-f33c6b013aa1}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {9388199d-6eaa-4d49-88db-bf28a4cd31ac}, !- Layer 1
  {4d19bd26-1099-457c-9c08-72b23c9075ac}; !- Layer 2

OS:StandardsInformation:Construction,
  {43180eab-4abb-4844-941d-acd2149c310a}, !- Handle
  {edcd6915-a020-4ae7-ba9e-f33c6b013aa1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9388199d-6eaa-4d49-88db-bf28a4cd31ac}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a4015936-b418-4436-a49c-f58820691199}, !- Handle
  {9388199d-6eaa-4d49-88db-bf28a4cd31ac}; !- Material Name

OS:Material:NoMass,
  {4d19bd26-1099-457c-9c08-72b23c9075ac}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac2bfe39-c647-4ac4-80bd-1e30524c7b64}, !- Handle
  {4d19bd26-1099-457c-9c08-72b23c9075ac}; !- Material Name

OS:Construction,
  {a047dbec-4811-49de-9031-dca127237d15}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {e350984f-ee86-4374-a2f9-6af238fa323b}, !- Layer 1
  {405d0620-386d-42c8-abca-1ed6dfadc3f2}; !- Layer 2

OS:StandardsInformation:Construction,
  {0bd44844-8680-4c6f-8656-8c94b412612e}, !- Handle
  {a047dbec-4811-49de-9031-dca127237d15}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e350984f-ee86-4374-a2f9-6af238fa323b}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1eea0465-bb4e-4c97-ab10-22271eb0f477}, !- Handle
  {e350984f-ee86-4374-a2f9-6af238fa323b}; !- Material Name

OS:Material:NoMass,
  {405d0620-386d-42c8-abca-1ed6dfadc3f2}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3721d6be-0aab-4da6-bc0e-33b9c7e6fe3f}, !- Handle
  {405d0620-386d-42c8-abca-1ed6dfadc3f2}; !- Material Name

OS:Construction,
  {f7930a0d-760a-4bc2-a245-a683b7d8d0c0}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {a453e272-7733-4574-86bd-c5ec2b4b4fe1}, !- Layer 1
  {94880ac6-d14e-47ed-b902-2ba6f3a325f5}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2f65ac7-4f44-47c6-b1c0-cf1cca436b3f}, !- Handle
  {f7930a0d-760a-4bc2-a245-a683b7d8d0c0}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a453e272-7733-4574-86bd-c5ec2b4b4fe1}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cfc7e558-7f48-4d6c-8aec-b605cef76cb0}, !- Handle
  {a453e272-7733-4574-86bd-c5ec2b4b4fe1}; !- Material Name

OS:Material:NoMass,
  {94880ac6-d14e-47ed-b902-2ba6f3a325f5}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a6b8679b-62e3-46b2-b1ef-0fe01eb0bc19}, !- Handle
  {94880ac6-d14e-47ed-b902-2ba6f3a325f5}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {1e968a82-6fa1-4b95-b113-82dec3ddc0dc}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Fixed Window Construction Name
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Operable Window Construction Name
  {161ad713-29c8-4df4-98da-450fe3e2c7e1}, !- Door Construction Name
  {47f319b9-1abf-4b42-96d9-dc17ce63e47f}, !- Glass Door Construction Name
  {e771a704-6cc4-4eef-a8eb-ad7bb22e71d5}, !- Overhead Door Construction Name
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Skylight Construction Name
  {5ffbd69d-f070-456a-9154-3be971edc5d3}, !- Tubular Daylight Dome Construction Name
  {36af48bf-f5ad-4a05-8a4f-7586a1100501}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e7496ac5-9dba-4c5a-bf9a-4747bfaf0de5}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e7496ac5-9dba-4c5a-bf9a-4747bfaf0de5}; !- Layer 1

OS:Construction,
  {161ad713-29c8-4df4-98da-450fe3e2c7e1}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {b9c20087-ac6c-4f3a-a212-ba142f2afdbc}, !- Layer 1
  {f83ddc11-1f2d-4d33-9eac-10a826766ed3}; !- Layer 2

OS:StandardsInformation:Construction,
  {37e10405-6ee8-4517-9c97-8f6eab92c968}, !- Handle
  {161ad713-29c8-4df4-98da-450fe3e2c7e1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b9c20087-ac6c-4f3a-a212-ba142f2afdbc}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {73cec8f8-4129-4667-9b0d-602885c79a54}, !- Handle
  {b9c20087-ac6c-4f3a-a212-ba142f2afdbc}; !- Material Name

OS:Material:NoMass,
  {f83ddc11-1f2d-4d33-9eac-10a826766ed3}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5d1f8139-3d99-45fc-ac4b-55d745cb61ff}, !- Handle
  {f83ddc11-1f2d-4d33-9eac-10a826766ed3}; !- Material Name

OS:Construction,
  {47f319b9-1abf-4b42-96d9-dc17ce63e47f}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e7496ac5-9dba-4c5a-bf9a-4747bfaf0de5}; !- Layer 1

OS:Construction,
  {e771a704-6cc4-4eef-a8eb-ad7bb22e71d5}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {d3bc5896-9762-4b93-b518-bc3d86b5cbb2}; !- Layer 1

OS:StandardsInformation:Construction,
  {915cbc96-4825-40c2-9ca1-d3d9acce8cd5}, !- Handle
  {e771a704-6cc4-4eef-a8eb-ad7bb22e71d5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d3bc5896-9762-4b93-b518-bc3d86b5cbb2}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a14d5441-745b-4ee6-84a9-37804baec729}, !- Handle
  {d3bc5896-9762-4b93-b518-bc3d86b5cbb2}; !- Material Name

OS:Construction,
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {e7496ac5-9dba-4c5a-bf9a-4747bfaf0de5}; !- Layer 1

OS:Construction,
  {5ffbd69d-f070-456a-9154-3be971edc5d3}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e7496ac5-9dba-4c5a-bf9a-4747bfaf0de5}; !- Layer 1

OS:Construction,
  {36af48bf-f5ad-4a05-8a4f-7586a1100501}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {e7496ac5-9dba-4c5a-bf9a-4747bfaf0de5}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8839202-0375-49cb-9c97-74a8b50ae799}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 1, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65004524-83a3-4aca-abef-824857bd5e1d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 2, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea2c6144-8cdb-4bd4-b99b-2b2169bd0b94}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 3, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {463bdaf9-c187-4935-a421-45eace622ddb}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 4, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bd95ed2-6dad-43e5-8e5f-50152f8375cb}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 5, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec6e7dc7-2d16-40b6-bb77-c8b614d1b1f7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 6, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fda0753-6db6-468b-af62-ac77d99b6375}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 7, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d5a6290-9220-4b70-ab3b-5d157d362203}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 8, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47d39155-78c8-4e18-9fb2-5416b357752a}, !- Handle
  Space Function Lounge/recreation Thermostat 1, !- Name
  {8f90710f-29c7-4ea3-aff5-586a5d26fad3}, !- Heating Setpoint Temperature Schedule Name
  {98c48dc6-bc1e-49fa-abf1-a82b3e3f15f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0606e180-887a-4df2-a6aa-1cb53b0f3fe9}, !- Handle
  Space Function Gym - fitness Thermostat 1, !- Name
  {8f90710f-29c7-4ea3-aff5-586a5d26fad3}, !- Heating Setpoint Temperature Schedule Name
  {98c48dc6-bc1e-49fa-abf1-a82b3e3f15f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4908633-0abc-412c-a1a2-354bb8f7413c}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 1, !- Name
  {80165dc6-0fea-4f34-a19b-d35511503a66}, !- Heating Setpoint Temperature Schedule Name
  {253b9c6c-bc0d-41af-a6ea-023f46bd4c12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0fcb742-22a3-4410-bd5f-c3b5ecae6d90}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {3d84d192-8963-44c2-ae07-53c1b3bf01e9}, !- Heating Setpoint Temperature Schedule Name
  {d08199f8-d6c4-47b3-b0fb-d17a499fe965}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53233843-de22-46e5-8aad-72bd30ce2f57}, !- Handle
  Space Function Stairway-sch-F Thermostat 1, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {906e4ebc-03e0-4894-a375-1400d5e88ef1}, !- Handle
  Space Function Stairway-sch-F Thermostat 2, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de38dc1f-65f1-415d-8a30-da1bc0c5a263}, !- Handle
  Space Function Stairway-sch-F Thermostat 3, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91d0cc58-99f8-475c-a92f-045690f495c0}, !- Handle
  Space Function Stairway-sch-F Thermostat 4, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db8bf08f-8a6b-4a59-8cc8-ca425a16d6c2}, !- Handle
  Space Function Storage area - occsens Thermostat 1, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bd782d2-6614-4460-8b1d-ba1fc8b7d5a6}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb671c66-a189-49e6-a35d-8cafc3a9b6fe}, !- Handle
  Space Function Storage area - occsens Thermostat 3, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db6e9159-723b-4e73-861e-1078d039dcf8}, !- Handle
  Space Function Storage area - occsens Thermostat 4, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d76e6029-41bb-4634-a604-4acb94e031f6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 1, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23f496e8-dc14-45f3-aa4a-67c3a254b535}, !- Handle
  Space Function Hway lodging - rooms Thermostat 2, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f76e3351-4e23-4a35-8c4f-330462aee68b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 3, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {328b5e3a-6997-4623-b151-add86983fcce}, !- Handle
  Space Function Hway lodging - rooms Thermostat 4, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c13ae656-8311-458b-be6b-17a2241b0e9a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 5, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c03cb1a-df5e-48fe-b05b-8f89226e4531}, !- Handle
  Space Function Hway lodging - rooms Thermostat 6, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {979d47e3-4f77-4676-9eb5-ad785ae07e08}, !- Handle
  Space Function Hway lodging - rooms Thermostat 7, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {793e5180-8cc0-4d27-b00e-e91f9efad780}, !- Handle
  Space Function Hway lodging - rooms Thermostat 8, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5542fd97-b034-47f6-bdcc-5647bbd9ba2a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 9, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1fa4b03-9402-406e-90da-86c4177c3bda}, !- Handle
  Space Function Hway lodging - rooms Thermostat 10, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df1234b1-cb5b-46e2-ab10-88cfc087a171}, !- Handle
  Space Function Hway lodging - rooms Thermostat 11, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d482bd17-7533-46ff-ad89-81307c600d9d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 12, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a50a908-8d73-4826-9712-11ed4c0daa68}, !- Handle
  Space Function Hway lodging - rooms Thermostat 13, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed326815-7447-4c3b-9ba5-480b607cb89b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 14, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4299d710-d963-43a3-b26f-45813f514539}, !- Handle
  Space Function Hway lodging - rooms Thermostat 15, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a26767c-583e-426a-adf5-2f21ec71c48b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 16, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af628306-b588-48dd-b878-e245643db1b5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 17, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af53ac11-0078-4f46-b2c5-dcb3156dd841}, !- Handle
  Space Function Hway lodging - rooms Thermostat 18, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4667b630-2863-4e1d-8458-33329c447d59}, !- Handle
  Space Function Hway lodging - rooms Thermostat 19, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a2b33ca-8365-438a-8d68-a99b5dd714ee}, !- Handle
  Space Function Hway lodging - rooms Thermostat 20, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0403c03f-6d41-4f46-953e-39756bd4a7e1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 21, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23cc00e2-488f-4ba9-953e-aa1519ed487f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 22, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2d0ff0d-42e6-4ae9-a0e2-9e417634a8cd}, !- Handle
  Space Function Hway lodging - rooms Thermostat 23, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2988871c-7d81-480a-ba30-31aef69ed93c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 24, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00299a78-6134-4c6d-a838-a4ca7530b04e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 25, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32850fd2-4a01-40ad-b2be-6d1989442bc5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 26, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {829c73de-c649-4eda-ac2b-12bb31cb791c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 27, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13d041c1-872a-4e7b-977c-68ff98fb8797}, !- Handle
  Space Function Hway lodging - rooms Thermostat 28, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49813626-5024-4287-a8c3-d4a3b97d5149}, !- Handle
  Space Function Hway lodging - rooms Thermostat 29, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dbcc36b-f79f-4987-acf0-f3411af7f312}, !- Handle
  Space Function Hway lodging - rooms Thermostat 30, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f4dfd28-ebf2-479d-8c5b-29cd879761d4}, !- Handle
  Space Function Hway lodging - rooms Thermostat 31, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb66f53d-9028-4fbc-8a1a-0cb631e991ef}, !- Handle
  Space Function Hway lodging - rooms Thermostat 32, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a51e242a-c1bb-4c61-abf8-c5dc66d0010c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 33, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cca9b18-eb0f-452b-8d4c-4bb65c97e462}, !- Handle
  Space Function Hway lodging - rooms Thermostat 34, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01b1ffaa-9f87-4c4a-8c2c-187e2089c924}, !- Handle
  Space Function Hway lodging - rooms Thermostat 35, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de2a4db6-42f7-43d0-bb95-371e6bd80c60}, !- Handle
  Space Function Storage area - occsens Thermostat 5, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73e6036f-c68f-4fa2-af4e-84980affa10f}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 1, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcacba91-3add-4bd0-94d1-ac029291fe0b}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {f55db905-453b-4fdd-9c0b-ce0f4c9099b1}, !- Heating Setpoint Temperature Schedule Name
  {0b9418ea-9707-46b7-8779-ad0750e2df6a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da7635f0-4067-44d8-a193-9c17010e00f8}, !- Handle
  Space Function Stairway-sch-F Thermostat 5, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f5882a7-2da6-4085-aa83-48357425edfb}, !- Handle
  Space Function Stairway-sch-F Thermostat 6, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0d8a0e8-27bf-407f-b141-b6b1d6b777ff}, !- Handle
  Space Function Stairway-sch-F Thermostat 7, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b525ad8-ca3d-4dd4-a592-ca6da237cbc0}, !- Handle
  Space Function Stairway-sch-F Thermostat 8, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e530253-c2b4-4b9d-ab7c-de54fad9f9bf}, !- Handle
  Space Function Storage area - occsens Thermostat 6, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82f8ba79-dc7e-4033-8747-e7a4966fb159}, !- Handle
  Space Function Storage area - occsens Thermostat 7, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bdf6650-a9a0-4a07-9134-038ee1f0bf6d}, !- Handle
  Space Function Storage area - occsens Thermostat 8, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcb349c0-cb42-44f9-a020-1d0c95b8c306}, !- Handle
  Space Function Storage area - occsens Thermostat 9, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d500b9a-04b5-4c01-b886-aa2d572990f2}, !- Handle
  Space Function Washroom-sch-F Thermostat 1, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {2d5dd708-6275-4959-9714-841777def08e}, !- Handle
  W_CorridorFlr1_10_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 1.89740583050847, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 1.89740583050847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8adabf1c-9bdf-467d-ac9b-d8317b4e61d7}, !- Handle
  W_CorridorFlr1_16_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {f3f374ce-81b3-4108-a823-468a6dc57d37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1ef1fda-d925-49c1-b3ae-795719ad780e}, !- Handle
  W_CorridorFlr1_20_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ded8e7ab-5ed9-4381-9f68-f1fbb2389103}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8484844241, 0.0488452197, 1.89740583050847, !- X,Y,Z Vertex 1 {m}
  23.8484844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  26.8456844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  26.8456844241, 0.0488452197, 1.89740583050847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47d6b061-9a51-4768-b52b-f5c4a2817455}, !- Handle
  W_CorridorFlr1_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {0926d277-207d-4756-a848-cba075c447b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06162e38-d4c9-4231-be3e-ede9c07432da}, !- Handle
  W_CorridorFlr2_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {be9b3035-bc77-48b9-80ed-58aa46328816}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 4.1148,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1df155a1-bb4f-45cb-8e50-9a991db14753}, !- Handle
  W_CorridorFlr2_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {4c735dd9-2955-4588-a4bf-31b5acea3bac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e6fc244-e718-47d3-ab42-f41bce99c1d4}, !- Handle
  W_CorridorFlr2_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ad0cf5b1-8d1e-4f31-92e2-c992b5fd186e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 5.04376840677966, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 5.04376840677966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8271352-40bb-47fb-8d26-9a6a1365dc36}, !- Handle
  W_CorridorFlr3_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {88066b3f-7fc2-4686-8bf9-7171cf004651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 6.858,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97614a36-2b32-47f1-a933-3fe7e2cf4547}, !- Handle
  W_CorridorFlr3_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85b2c09b-f84b-4212-a24b-1c51f2ac947a}, !- Handle
  W_CorridorFlr3_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {deec7659-1e19-4f18-9f92-7fbc282dbbca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 7.78696840677966, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 7.78696840677966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bf6900a-099a-49db-a7f8-37d2cd6bc40f}, !- Handle
  W_CorridorFlr4_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {73f2e2a0-b3cd-4a9a-8028-c3352b4742d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 9.6012,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {983c6cd7-b413-44df-9fdd-eab5c7f7e137}, !- Handle
  W_CorridorFlr4_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8102842e-b015-4fcd-b9ed-841b62a8e0e8}, !- Handle
  W_CorridorFlr4_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {572cb100-91d6-44ce-b90d-fc1324abd310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 10.5301684067797, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 10.5301684067797; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bad8816f-5f71-4a1c-be83-14a0e889086c}, !- Handle
  W_ElevatorCoreFlr1_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {b598f49d-2ab8-4380-832d-e1f7bb4bc507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6225429-5ece-4145-a47d-def42e336204}, !- Handle
  W_ElevatorCoreFlr2_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {9b104321-fea7-4073-9d6c-fd4c1703d419}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77265fb6-1cda-4e5f-89a8-eb2fc858d5ce}, !- Handle
  W_ElevatorCoreFlr3_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {896c954d-9d52-4f12-939f-9af8fa2fe4c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b15ffb4-4404-4cdf-8ff4-ef25b846a60d}, !- Handle
  W_ElevatorCoreFlr4_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {d958df9d-1e1c-42a2-8df9-7b701c2ef932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {479a92b0-4686-4937-9158-70a718ddae7f}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.5240844242, 18.3374292198, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  44.5240844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  40.6124844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  40.6124844242, 18.3374292198, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ee9c749-22d3-4d5a-bfbb-92c93b1db00f}, !- Handle
  W_ExerciseCenterFlr1_3_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {00d24a03-1cf2-4272-acaf-d6e00494b540}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  19.8860844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  19.8860844241, 18.3374292198, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d69d098-33d8-4399-8694-821eb0e28cef}, !- Handle
  W_FrontLoungeFlr1_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {f463439d-afe6-4514-83e9-a648a0c1dccd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 1.88541657816297, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 0.762, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 1.88541657816297; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ad87a5c-99b9-4322-b27e-c0ea3584d187}, !- Handle
  W_FrontLoungeFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {2881cfbf-7f62-4f64-8153-cf8db73ca268}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 1.88135253470436, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 0.762,       !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 1.88135253470436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7172d3ec-7cc6-4238-8773-e4e94d9f11ee}, !- Handle
  W_FrontOfficeFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8352844241, 18.3374292198, 1.88207237556268, !- X,Y,Z Vertex 1 {m}
  19.8352844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 1.88207237556268; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fff55521-a10d-4989-bc9f-8ee5655cc8d7}, !- Handle
  W_FrontStairsFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {d3978d7d-c802-4d12-82d2-aeadc2e5ad5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 1.90223734468085, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 1.90223734468085; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e1c24fe-94d4-49fb-888e-c836653cbec0}, !- Handle
  W_FrontStairsFlr1_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {fb3eb74d-7185-42ab-b8cc-bc7eca4eb684}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 1.88541707329193, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 1.88541707329193; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2732de02-1bbc-4bf3-a961-924ef728e911}, !- Handle
  W_FrontStairsFlr2_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {051aa6c1-d4b9-4c95-8852-2a53a5e7773f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 5.04772146382979, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 4.1148, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 5.04772146382979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e33df71-2bfa-42d3-a445-f9a535c46907}, !- Handle
  W_FrontStairsFlr2_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {a57d3e0d-a90d-4d8f-a715-6f39ab4f25a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 5.03395942360248, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 5.03395942360248; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c64c643b-1adc-40ad-a8e9-d2c798447d26}, !- Handle
  W_FrontStairsFlr3_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {96e51021-834a-4b3c-aae7-519f4e69ca8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 7.79092146382979, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 6.858, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 7.79092146382979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2490592e-6a2c-4428-98e3-1e4faac84385}, !- Handle
  W_FrontStairsFlr3_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {40a0f826-182a-4bbb-a938-a53d09bef32b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 7.77715942360248, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 7.77715942360248; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eb2e8e9-75ca-4c09-b175-e4cf6c9b5ced}, !- Handle
  W_FrontStairsFlr4_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {32043356-66b4-4ff7-b71f-aa329d147b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 10.5341214638298, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 9.6012, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 10.5341214638298; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a734ca81-e47d-4596-9365-9bcad5c1841d}, !- Handle
  W_FrontStairsFlr4_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {1515d576-30e4-461f-ac78-443590b4aab7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 10.5203594236025, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 10.5203594236025; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e064731c-01a0-4f93-a264-41d83742cad0}, !- Handle
  W_FrontStorageFlr1_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {9c2ad7cd-73c2-4108-a029-7a8f2ae90fff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 1.91698179310345, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 1.91698179310345; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc1393dd-1a2b-4630-90b0-d80f20737f03}, !- Handle
  W_FrontStorageFlr2_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {3dab3364-3263-4dbf-90ee-56b20c015fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 5.05978510344828, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 5.05978510344828; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e25011b-2e24-4445-b060-30699b9f3a28}, !- Handle
  W_FrontStorageFlr3_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {8a3150d2-cc0d-4c0c-85e9-4d81a999b810}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 7.80298510344828, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 7.80298510344828; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7aa6f19d-d615-4e2f-8756-56a24969c225}, !- Handle
  W_FrontStorageFlr4_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {86464ec7-1b15-462d-b082-f3f40db72357}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 10.5461851034483, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 10.5461851034483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4083107c-3b46-4240-a946-f10641cf0b78}, !- Handle
  W_GuestRoom101_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {314952b3-2ba2-4039-9b19-4146c8dc7701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6124844242, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  40.6124844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.5240844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  44.5240844242, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fbc0516-771a-474b-8645-71caf8790ad6}, !- Handle
  W_GuestRoom102_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {437a17a5-1421-4bf1-8a4a-cf335c3e9083}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.5748844242, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  44.5748844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38976900-68de-48da-a242-342fff932ad4}, !- Handle
  W_GuestRoom103_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {f80474cf-a752-48c4-a810-55836b4b933d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c85b8961-fdd9-41a3-abb8-c428b2e879ad}, !- Handle
  W_GuestRoom104_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {427aa1f8-ce14-42fb-b64d-7866df14325d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a94228e-4668-4518-bd8b-60a2ebebee3a}, !- Handle
  W_GuestRoom105_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {e1dba369-73af-4abc-ba9f-c377be15909d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  44.5748844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  44.5748844242, 18.3374292198, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74cd4efe-dadc-43b6-8ddd-40fd8fd23b7a}, !- Handle
  W_GuestRoom201_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {302ac3fd-438f-4813-82c6-38e8dcbf1e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 5.03395901849697, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 4.1148,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 4.1148, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 5.03395901849697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29025f7b-76b4-4545-8e07-6b0b2b5b48d6}, !- Handle
  W_GuestRoom201_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {48a34c6e-9853-4fb2-97b5-f4d38337a489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d7efd33-94af-46e9-96b6-f526158c11b5}, !- Handle
  W_GuestRoom202_205_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {4e3dc200-fabc-4261-9c63-fbf5a0e60d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 5.0312228527331, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 5.0312228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f66a1275-3a8a-48ca-be05-d11f1f9922c6}, !- Handle
  W_GuestRoom206_208_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {0f21be12-9a8e-4410-ac55-b506f3bb0834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 5.03192498486056, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 5.03192498486056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d014fa6c-fffc-4461-beee-8610d8a9edf8}, !- Handle
  W_GuestRoom209_212_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 5.0312228527331, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 5.0312228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53998d90-a119-48c5-ba94-84e2a034a773}, !- Handle
  W_GuestRoom213_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {6029be60-d7bc-4b2e-986c-9245308e18e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36464bbd-a626-46fc-b333-847332924efc}, !- Handle
  W_GuestRoom214_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01f8ae9b-6dcc-4584-830e-b4a944f39347}, !- Handle
  W_GuestRoom215_218_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 5.0312228527331, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 5.0312228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9a50768-a866-402b-b93b-58f76892ca4a}, !- Handle
  W_GuestRoom219_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {4f915983-f4c1-4d1f-87cb-9a43996fbd65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fea03d3c-6499-4aed-a8d9-63388381cb1b}, !- Handle
  W_GuestRoom220_223_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 5.0312228527331, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 5.0312228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a679531f-2bf6-4b17-a33b-d3c41bda0ab1}, !- Handle
  W_GuestRoom224_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {4b141013-a265-499f-8342-f6156daec0eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae0c3822-ff96-49a7-b214-6e20d9092a3e}, !- Handle
  W_GuestRoom301_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ddfad5a6-6cfe-48ec-a516-9389e10c0b70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 7.77715901849697, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 6.858,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 6.858, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 7.77715901849697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7737b8d4-78b4-41e6-b633-b4ccf4ba7b29}, !- Handle
  W_GuestRoom301_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {7a08468f-d35b-4d89-b80b-270403023c9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a44e48fd-2c69-44e4-8e15-9237bdf4c0c2}, !- Handle
  W_GuestRoom302_305_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {b021f7b7-e622-4aca-bce7-1b63724f0d47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 7.7744228527331, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 7.7744228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e84ded1-9f9a-4c0f-ae7b-12869ca8ce2c}, !- Handle
  W_GuestRoom306_308_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 7.77512498486056, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 7.77512498486056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d9d5d1f-eb4c-4b5f-8538-9d4b2a84b264}, !- Handle
  W_GuestRoom309_312_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 7.7744228527331, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 7.7744228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eaa70c8-1e3c-4541-be22-bce59ef586b5}, !- Handle
  W_GuestRoom313_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78a2abd6-5cd1-47c6-a948-692c38570486}, !- Handle
  W_GuestRoom314_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {3c189ab5-dc4f-4401-aae2-4ef66bc6c431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85a90a1a-1a6e-4282-bb6a-2ed04e4622b8}, !- Handle
  W_GuestRoom315_318_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 7.7744228527331, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 7.7744228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23c96c62-7906-45fa-8591-4ad115e0aaa3}, !- Handle
  W_GuestRoom319_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {2c98615d-4ae5-409d-8893-1ef90ee89efa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b207154-fe40-4828-8d33-9bc0994712c1}, !- Handle
  W_GuestRoom320_323_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 7.7744228527331, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 7.7744228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5bc846a-3cc0-4f37-89a3-dd8b6187acc8}, !- Handle
  W_GuestRoom324_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {7af758be-2421-4428-8bfb-0138bac375e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b131df3-748d-4178-839d-9eb6f764e740}, !- Handle
  W_GuestRoom401_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {d0fc0ed9-c3a0-40b6-8ead-44c1bcec424f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 10.520359018497, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 9.6012,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 9.6012, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 10.520359018497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a05f2cab-2ea6-418f-a98f-ac6f99fe9aa5}, !- Handle
  W_GuestRoom401_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ceffdd5d-c6cc-457b-9edc-abf5c1cf7ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9811a5bb-43e2-4271-bb0f-ae2d46b62ca2}, !- Handle
  W_GuestRoom402_405_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53e34a0b-1d2a-4dcf-88e3-eb76be7629c1}, !- Handle
  W_GuestRoom406_408_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 10.5183249848606, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 10.5183249848606; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edc4d268-1874-4c33-abeb-615211bcfcd1}, !- Handle
  W_GuestRoom409_412_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {5fc30d43-7a09-4876-8b7e-54a0a78b128f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44195743-63ae-47c6-99a9-03f7fe3d83c5}, !- Handle
  W_GuestRoom413_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {401a8237-19a4-4d72-8975-f4b9be65d603}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5566bc47-201e-44e2-b776-61278bccb4fa}, !- Handle
  W_GuestRoom414_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {9956b56a-9d07-4ed3-9150-f8bdb066bd90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a09c8357-32ec-4abc-8c78-f84b7c145914}, !- Handle
  W_GuestRoom415_418_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ed560fb-4450-47e8-80c5-c0e8b22480b8}, !- Handle
  W_GuestRoom419_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {9cb3fcb5-ddb7-4978-a611-60f00119ce95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a5e5a5a-8e15-453e-9e77-aeca7f56657a}, !- Handle
  W_GuestRoom420_423_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2078dbed-8728-4d9d-8ad2-9173ba13e37b}, !- Handle
  W_GuestRoom424_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {724fe8e3-3736-413d-9a49-ca22da0e97d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {563ccdf5-dfb6-4010-844a-deec5cedccea}, !- Handle
  W_LaundryRoomFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {f74eae1a-8767-4675-9244-362119492b20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.5616844242, 18.3374292198, 1.88327416995704, !- X,Y,Z Vertex 1 {m}
  40.5616844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 1.88327416995704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {296bf699-93bb-4d1c-93cd-a89d3fd130b1}, !- Handle
  W_MechanicalRoomFlr1_5_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {7c75f174-88c2-4b43-be9a-e69d472d8664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6500844241, 0.0488452197, 1.8929821714282, !- X,Y,Z Vertex 1 {m}
  36.6500844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  40.5616844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  40.5616844242, 0.0488452197, 1.8929821714282; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {393e1d5d-6257-4a18-ab80-a1917890ad40}, !- Handle
  W_MeetingRoomFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8964844241, 0.0488452197, 1.88432785759162, !- X,Y,Z Vertex 1 {m}
  26.8964844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  36.5992844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  36.5992844241, 0.0488452197, 1.88432785759162; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {164d0079-5449-4ec2-a628-7fd67fab8dfa}, !- Handle
  W_RearStairsFlr1_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {6a7f3132-9f80-472b-b8a3-87748558bcd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 1.88541707329193, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 1.88541707329193; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f291f0b-c325-44ec-9ff9-59ba01561d8e}, !- Handle
  W_RearStairsFlr1_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {243bcfcf-91f5-4fc7-932e-e84676de23a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 1.90223153571149, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 1.90223153571149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa52ea2f-b703-4856-a8e6-19e8f02b3f24}, !- Handle
  W_RearStairsFlr2_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {6e96a5d2-6741-440f-9ecf-e223d8f76683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 5.03395942360248, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 5.03395942360248; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f73b7f26-8733-473c-8bc9-aa54a5eda45a}, !- Handle
  W_RearStairsFlr2_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {2d7548b3-ce5d-4560-b26f-d12b290c7fe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 5.04771671103667, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 5.04771671103667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dfe2c9a-c0ee-4e99-a81a-b331537624bc}, !- Handle
  W_RearStairsFlr3_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {a9879341-d95f-4356-bd64-deefb76b623f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 7.77715942360248, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 7.77715942360248; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8675cf8c-7506-4a16-84e6-820ad40233f5}, !- Handle
  W_RearStairsFlr3_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {e3ff5749-09b6-4d53-9707-dbc4725fe310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 7.79091671103667, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 7.79091671103667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d575dae0-8561-44f8-990b-76ccaf19f671}, !- Handle
  W_RearStairsFlr4_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {e5ee6b9b-39c2-4a69-948f-de7b298a3323}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 10.5203594236025, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 10.5203594236025; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a0c05ca-99e8-4ebc-8784-a8ee7eeed4bf}, !- Handle
  W_RearStairsFlr4_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ecd4d830-2e3f-4901-8435-7554bfd72632}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 10.5341167110367, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 10.5341167110367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {998d1372-c43a-4785-a177-fe9ab8c5400a}, !- Handle
  W_RearStorageFlr1_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {e954fea9-6dd0-4070-a47b-902f95dfd7eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 1.88541657816297, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 0.762,     !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 1.88541657816297; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7bba189-642f-475b-9bbb-e7791d2eeb12}, !- Handle
  W_RearStorageFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {a7dff2f4-516d-4c4c-b39f-e469c2f6d769}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 1.90223153571149, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 1.90223153571149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5979f64d-83b2-4928-8f48-8ec7ce60e54b}, !- Handle
  W_RearStorageFlr2_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {ce871faf-dab7-40f9-a4b1-9338e2677e68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 5.03395901849697, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 4.1148,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 5.03395901849697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3169498-8f77-4b61-bc7e-2a1644f5ead8}, !- Handle
  W_RearStorageFlr2_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {0676e141-6bb2-4ffa-ae2e-564c899023d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 5.04771671103667, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 5.04771671103667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f535f249-530e-435f-a859-5bd8bc6a3bd8}, !- Handle
  W_RearStorageFlr3_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {68156cbd-796a-4236-b2af-63eded1e7ffe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 7.77715901849697, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 6.858,     !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 7.77715901849697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89aa152a-229c-4189-b1e3-63afe7f1cc6e}, !- Handle
  W_RearStorageFlr3_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {7abde1aa-859d-42fc-85a3-ce3b2d394147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 7.79091671103667, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 7.79091671103667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f451793e-216e-4c35-b499-cb05a5c8395f}, !- Handle
  W_RearStorageFlr4_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {2dc9cd19-be3b-4800-83aa-a133bfccee47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 10.520359018497, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 9.6012,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 10.520359018497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd446d7d-cacd-47ce-862b-25ff230f9c3d}, !- Handle
  W_RearStorageFlr4_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {680e6575-5ef4-486d-be81-20bbea326b92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 10.5341167110367, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 10.5341167110367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {435cfcaa-834b-46ac-bce8-125b7a73be16}, !- Handle
  W_RestroomFlr1_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e409684-2a7c-4f6c-ab07-39309fd19856}, !- Construction Name
  {7b36d9ea-382c-43ac-8679-67f3526a6b61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  23.7976844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  23.7976844241, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2bfdf10-3b39-49e3-a607-d0a13a29a99c}, !- Handle
  R_CorridorFlr4_1_0_0_Skylight_0,        !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {8202b1b4-08d7-45e1-bee3-b63aee55e5bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.6150233931847, 9.39789527566258, 11.5824, !- X,Y,Z Vertex 1 {m}
  21.3469294550153, 9.39789527566258, 11.5824, !- X,Y,Z Vertex 2 {m}
  21.3469294550153, 8.98896316393742, 11.5824, !- X,Y,Z Vertex 3 {m}
  33.6150233931847, 8.98896316393742, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2030537-9763-42b7-b549-8cf2d19269b0}, !- Handle
  R_CorridorFlr4_1_0_0_Skylight_1,        !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {8202b1b4-08d7-45e1-bee3-b63aee55e5bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.687861183871, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 1 {m}
  25.006307664329, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  25.006307664329, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 3 {m}
  25.687861183871, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4905b32f-d535-4096-9bf3-440d614ee57e}, !- Handle
  R_ElevatorCoreFlr4_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {df85fd92-0dfe-42ab-9e6b-0c615b64410a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.9899504799626, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  27.9899504799626, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  27.5810183682374, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  27.5810183682374, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7537ec2-278f-4e9c-a66e-8392db99caba}, !- Handle
  R_FrontStairsFlr4_1_0_0_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {1b9f1da8-5793-45b5-a631-b08b460ab952}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.54050583181677, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  1.54050583181677, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  0.995263016183226, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  0.995263016183226, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a775dd1-b332-4fd6-9bca-738b14f4dcde}, !- Handle
  R_FrontStorageFlr4_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {c14a5fe3-d175-4fd9-bde6-b38e473b4132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.41947280388548, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  3.41947280388548, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  3.07869604411452, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  3.07869604411452, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c64ada47-41ac-4bf2-bf54-e36177ff5b6b}, !- Handle
  R_GuestRoom401_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {94ce7807-1d8c-4a21-9508-b80d9e46c0be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.47289421170226, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  2.47289421170226, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  1.58687463629774, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  1.58687463629774, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16594ee6-b789-499d-a045-24980f5b68bb}, !- Handle
  R_GuestRoom402_405_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {4dec6ae4-76f5-48a4-959e-e9542ead31e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.7079235748702, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  13.7079235748702, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  10.1638452732298, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  10.1638452732298, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59173388-2d1c-4017-9d8f-f8f0bcb6e8f3}, !- Handle
  R_GuestRoom406_408_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {bd37a2b6-53e0-4241-8c5c-4bc98352570f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.6927468151381, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  27.6927468151381, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  24.8302220330619, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  24.8302220330619, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f9faeac-c90d-4c97-a53f-a996237477fe}, !- Handle
  R_GuestRoom409_412_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {04e20a21-fc03-463c-8a72-4beb7387b4bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.3591235749702, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  42.3591235749702, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  38.8150452733298, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  38.8150452733298, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62673fb9-2c1e-4703-b6f1-17394530326e}, !- Handle
  R_GuestRoom413_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {987b8883-8f34-4770-9a55-e53a12dd965c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.9360942119023, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  50.9360942119023, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  50.0500746364977, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  50.0500746364977, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04c20e67-1710-4f1e-82ea-d1813eb2efc4}, !- Handle
  R_GuestRoom414_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {f3b83dc7-688d-4a33-9875-4080a1b2b776}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.9360942119023, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  50.9360942119023, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  50.0500746364977, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  50.0500746364977, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbbf4459-368e-487c-91e5-81bdf4259224}, !- Handle
  R_GuestRoom415_418_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {96e54bd1-03cd-42ec-ac43-7ffc9bdc5213}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.3591235749702, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  42.3591235749702, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  38.8150452733298, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  38.8150452733298, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc7cc19b-885c-47f2-8b32-8a110adc32ee}, !- Handle
  R_GuestRoom419_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {2047530c-e332-4ffa-854e-1dc5aeb90345}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.1240942118023, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  31.1240942118023, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  30.2380746363977, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  30.2380746363977, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fc8a2e2-42c4-4732-8336-960fb2e34434}, !- Handle
  R_GuestRoom420_423_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {d7713861-1f6b-4ab9-83ba-f235f0f2ae4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.6703235748702, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  17.6703235748702, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  14.1262452732298, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  14.1262452732298, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92a963a6-eef3-415b-8108-17c3413883b8}, !- Handle
  R_GuestRoom424_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {e79340e9-dd20-4033-b860-4ef976d7215d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.43529421170226, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  6.43529421170226, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  5.54927463629774, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  5.54927463629774, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75f4b6ab-5dd0-4837-958c-4e4626883608}, !- Handle
  R_RearStairsFlr4_1_0_0_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {875dad43-e067-49a5-9f99-6e29b19a0f8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9664631252017, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  53.9664631252017, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  53.4210897231983, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  53.4210897231983, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41957dde-37b4-4d2a-9ffa-97e7b112623a}, !- Handle
  R_RearStorageFlr4_1_0_0_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {41e3c7ad-2370-40d4-a8a8-5b3dfbc2408b}, !- Construction Name
  {3d545561-93cf-48d5-9b40-fc12d1e2a3ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9664631252017, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  53.9664631252017, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  53.4210897231983, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  53.4210897231983, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {310cb624-7cd2-4fc9-9871-e7f6a669ad49}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 9, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7dbb42ae-2972-4c7c-b57e-e1f631100002}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 10, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f738738c-5e79-476a-8cfe-a75f06b45156}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 11, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a6aa270-e5c0-4e2c-b66f-501cdae0bc92}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 12, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d7155f0-55ed-471f-a20c-63ebddeade4a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 13, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19c42c53-6a73-4de2-b85c-244c6797fe9b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 14, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {637d4bf6-4305-41a2-8eb1-67b43984aad3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 15, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d497aea-927a-442e-9293-ce033c8cdb86}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 16, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cc7eb41-f2b4-42ce-b209-636819f43119}, !- Handle
  Space Function Lounge/recreation Thermostat 2, !- Name
  {8f90710f-29c7-4ea3-aff5-586a5d26fad3}, !- Heating Setpoint Temperature Schedule Name
  {98c48dc6-bc1e-49fa-abf1-a82b3e3f15f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {623c6f03-10c3-4360-bf8c-a1c568e31727}, !- Handle
  Space Function Gym - fitness Thermostat 2, !- Name
  {8f90710f-29c7-4ea3-aff5-586a5d26fad3}, !- Heating Setpoint Temperature Schedule Name
  {98c48dc6-bc1e-49fa-abf1-a82b3e3f15f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82d165dd-9987-4ebb-b1b2-5d0ea138f4d8}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 2, !- Name
  {80165dc6-0fea-4f34-a19b-d35511503a66}, !- Heating Setpoint Temperature Schedule Name
  {253b9c6c-bc0d-41af-a6ea-023f46bd4c12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3bde9a3-d82a-4e10-a9ab-99aaed7debfd}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {3d84d192-8963-44c2-ae07-53c1b3bf01e9}, !- Heating Setpoint Temperature Schedule Name
  {d08199f8-d6c4-47b3-b0fb-d17a499fe965}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acca6760-749c-44b2-8640-c6d6b2283373}, !- Handle
  Space Function Stairway-sch-F Thermostat 9, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ed9e1b3-d58c-42e4-9d11-0abcecbfb0a8}, !- Handle
  Space Function Stairway-sch-F Thermostat 10, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d56dddfd-83d7-4041-8cda-e101b98e67fa}, !- Handle
  Space Function Stairway-sch-F Thermostat 11, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b595778-e5ae-4f15-8608-54c4f7de0042}, !- Handle
  Space Function Stairway-sch-F Thermostat 12, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc59ec4e-b83e-4793-8229-622b5a43493a}, !- Handle
  Space Function Storage area - occsens Thermostat 10, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b738e683-e44a-4d86-90a6-4d341452bbbd}, !- Handle
  Space Function Storage area - occsens Thermostat 11, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e165e45-7757-4a93-8fe3-c6a3075580e2}, !- Handle
  Space Function Storage area - occsens Thermostat 12, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06dba7e6-bff9-451e-9b53-9e9c721ebbf3}, !- Handle
  Space Function Storage area - occsens Thermostat 13, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e60e99b0-ad60-47a0-b617-25a786ede35e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 36, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6885f092-444c-4932-a026-1afb1d9c538c}, !- Handle
  Space Function Hway lodging - rooms Thermostat 37, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5200d29-17fb-4b07-979f-7efdb9c4da87}, !- Handle
  Space Function Hway lodging - rooms Thermostat 38, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51b98593-efc0-4873-9b81-a09af879fb90}, !- Handle
  Space Function Hway lodging - rooms Thermostat 39, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1165a3ff-cc9c-4c4f-9e2f-b9f22c7a81c0}, !- Handle
  Space Function Hway lodging - rooms Thermostat 40, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3001d72e-6e5e-438b-aedd-dcf4facfffa3}, !- Handle
  Space Function Hway lodging - rooms Thermostat 41, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3579c34b-6f20-484b-b1ed-73650b90c919}, !- Handle
  Space Function Hway lodging - rooms Thermostat 42, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {172c27ee-642c-4c3e-95b6-04119d780839}, !- Handle
  Space Function Hway lodging - rooms Thermostat 43, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac0c280b-7904-4a0c-8950-b1b546ae4c53}, !- Handle
  Space Function Hway lodging - rooms Thermostat 44, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {909a23f7-eed4-4726-ad4b-39c4a4d69abb}, !- Handle
  Space Function Hway lodging - rooms Thermostat 45, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e199513d-cd97-4b67-bfa1-cb49cfab7261}, !- Handle
  Space Function Hway lodging - rooms Thermostat 46, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7217ffba-2a93-406f-a6d8-3561ae0dffab}, !- Handle
  Space Function Hway lodging - rooms Thermostat 47, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1745e333-7b40-4be9-b45a-6dcad83dc531}, !- Handle
  Space Function Hway lodging - rooms Thermostat 48, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65bf4782-8fad-431d-8275-80c9965d87e7}, !- Handle
  Space Function Hway lodging - rooms Thermostat 49, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6380b883-44a3-4670-bf50-8310483d9500}, !- Handle
  Space Function Hway lodging - rooms Thermostat 50, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d5cae70-fb96-4401-99f3-bbd00a4d8832}, !- Handle
  Space Function Hway lodging - rooms Thermostat 51, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb699fc2-ca80-4f1a-9397-08e6c4b07e54}, !- Handle
  Space Function Hway lodging - rooms Thermostat 52, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {005faa4b-5f37-4271-97af-9768295e0c22}, !- Handle
  Space Function Hway lodging - rooms Thermostat 53, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c48f345-c1c4-4d87-81d8-35c22de72974}, !- Handle
  Space Function Hway lodging - rooms Thermostat 54, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53039a44-74c1-422b-81c9-c75a42fdc368}, !- Handle
  Space Function Hway lodging - rooms Thermostat 55, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {301cb959-f85a-427d-a833-9a9a3158e358}, !- Handle
  Space Function Hway lodging - rooms Thermostat 56, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d8fbc34-f910-480b-85d6-bc7bbc516337}, !- Handle
  Space Function Hway lodging - rooms Thermostat 57, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {471cabab-e1aa-40a9-b36e-53b58525a8ba}, !- Handle
  Space Function Hway lodging - rooms Thermostat 58, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e7790ee-5716-4daf-8fb2-3f98ed69c982}, !- Handle
  Space Function Hway lodging - rooms Thermostat 59, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a997efa7-5726-46e5-8306-e3b5f7d4439e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 60, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8137e645-44a0-4935-b67f-9e911f6ab396}, !- Handle
  Space Function Hway lodging - rooms Thermostat 61, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3e2f6f9-4c83-43a1-a89e-11cf0a98e52e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 62, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b6a29db-f1a8-4490-9bea-9c20bb5b5a0a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 63, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56675a04-58a6-44cb-8aa4-4c42cf15a9ec}, !- Handle
  Space Function Hway lodging - rooms Thermostat 64, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8937e5b-0981-4de1-8ff5-3949dd129fec}, !- Handle
  Space Function Hway lodging - rooms Thermostat 65, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {676dfd66-8de5-45a7-96aa-a04a136c9eaf}, !- Handle
  Space Function Hway lodging - rooms Thermostat 66, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a893bc5e-3c10-4ae4-8d9c-89f9099bdcf1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 67, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08d90fdf-225b-446f-a501-bd8e097da7c1}, !- Handle
  Space Function Hway lodging - rooms Thermostat 68, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81b68273-d48d-40c1-8ad9-b63a345a2204}, !- Handle
  Space Function Hway lodging - rooms Thermostat 69, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd2e296d-3e16-4798-9862-20fe8729c30a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 70, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dea20a05-a6bf-4d17-94e3-cdadd6f69379}, !- Handle
  Space Function Storage area - occsens Thermostat 14, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e4a1306-37d5-432b-b545-5aafc235f198}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 2, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fd3f0f1-84ad-4639-8f76-04b0beac4ce7}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {f55db905-453b-4fdd-9c0b-ce0f4c9099b1}, !- Heating Setpoint Temperature Schedule Name
  {0b9418ea-9707-46b7-8779-ad0750e2df6a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47d40154-9638-4749-a571-e81c87c41d87}, !- Handle
  Space Function Stairway-sch-F Thermostat 13, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3aea9997-4ebd-4941-9b35-88359c7b9df7}, !- Handle
  Space Function Stairway-sch-F Thermostat 14, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c991f4e-659c-4b0b-9075-5f8fc03c66e7}, !- Handle
  Space Function Stairway-sch-F Thermostat 15, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b91e27b3-2537-479b-9321-b4d0da591e0a}, !- Handle
  Space Function Stairway-sch-F Thermostat 16, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2503edad-50eb-4a41-ba03-49794bbf8383}, !- Handle
  Space Function Storage area - occsens Thermostat 15, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {077392ff-c8f7-4585-9949-dd8aa03f2f4c}, !- Handle
  Space Function Storage area - occsens Thermostat 16, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b35b1300-10a8-420d-83c0-2da1cb665d23}, !- Handle
  Space Function Storage area - occsens Thermostat 17, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acdc8f09-6df9-480c-8f25-70fc4cea3f93}, !- Handle
  Space Function Storage area - occsens Thermostat 18, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d58f823b-a59b-4d0a-9156-dc3c0c6bb098}, !- Handle
  Space Function Washroom-sch-F Thermostat 2, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58f333dd-261f-4fd0-b3b8-b6100e2a7b3e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ce29307-ad7f-49fd-bb7e-536333aa0d4f}, !- Zone Air Inlet Port List
  {3f696871-5fa6-4e72-99ac-83d3201a13f6}, !- Zone Air Exhaust Port List
  {1d7c2d49-5bb4-42fa-b33c-770673b2ccb7}, !- Zone Air Node Name
  {79bb4a0b-0ffb-4a15-a1a9-82e2720ed18d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4b545e8-5614-4e26-8458-247622a9446c}, !- Group Rendering Name
  {0fcf7a9a-1cd7-4e0e-8ffb-55c093dc7896}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c9359df-24ca-44c2-9cff-ab4430211b87}, !- Handle
  Node 1,                                 !- Name
  {1d7c2d49-5bb4-42fa-b33c-770673b2ccb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d7c2d49-5bb4-42fa-b33c-770673b2ccb7}, !- Handle
  {58f333dd-261f-4fd0-b3b8-b6100e2a7b3e}, !- Source Object
  11,                                     !- Outlet Port
  {9c9359df-24ca-44c2-9cff-ab4430211b87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ce29307-ad7f-49fd-bb7e-536333aa0d4f}, !- Handle
  {58f333dd-261f-4fd0-b3b8-b6100e2a7b3e}, !- HVAC Component
  {ddb82d3d-3ab2-4a96-9655-034b9936b57d}; !- Port 1

OS:PortList,
  {3f696871-5fa6-4e72-99ac-83d3201a13f6}, !- Handle
  {58f333dd-261f-4fd0-b3b8-b6100e2a7b3e}; !- HVAC Component

OS:PortList,
  {79bb4a0b-0ffb-4a15-a1a9-82e2720ed18d}, !- Handle
  {58f333dd-261f-4fd0-b3b8-b6100e2a7b3e}, !- HVAC Component
  {dc53045b-da49-47f8-b20d-a75bd28cc5ce}; !- Port 1

OS:Sizing:Zone,
  {5ebe2010-6ace-4873-8dd5-8b167e398b66}, !- Handle
  {58f333dd-261f-4fd0-b3b8-b6100e2a7b3e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4fb43b3a-3234-4b0b-b209-3753d175d929}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {58f333dd-261f-4fd0-b3b8-b6100e2a7b3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7046904-81c5-45ef-8238-bcae2b458583}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c45f3791-5da4-4a22-896b-d1313fda9a99}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0fcf7a9a-1cd7-4e0e-8ffb-55c093dc7896}, !- Handle
  Space Function Hway lodging - rooms Thermostat 71, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4440871-388d-41ee-a48e-5d24da8abe2e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a51bca9f-2b06-46b5-9f3f-ace3801cae8b}, !- Zone Air Inlet Port List
  {6a6fea87-167e-43ee-a9fa-ddb86435e958}, !- Zone Air Exhaust Port List
  {a1005070-6d3b-4b9c-b459-d7ff825c4d42}, !- Zone Air Node Name
  {0120fe6f-1f60-4a5a-987e-a8c040232ee2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8bac0f5-e125-4740-947b-8f33f5b9e9ac}, !- Group Rendering Name
  {4b5c084b-4e47-4763-94e8-02f758ed135f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8c5291a-82ec-4d12-a607-aaee48bc37de}, !- Handle
  Node 4,                                 !- Name
  {a1005070-6d3b-4b9c-b459-d7ff825c4d42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1005070-6d3b-4b9c-b459-d7ff825c4d42}, !- Handle
  {c4440871-388d-41ee-a48e-5d24da8abe2e}, !- Source Object
  11,                                     !- Outlet Port
  {c8c5291a-82ec-4d12-a607-aaee48bc37de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a51bca9f-2b06-46b5-9f3f-ace3801cae8b}, !- Handle
  {c4440871-388d-41ee-a48e-5d24da8abe2e}, !- HVAC Component
  {02bac77b-e6c5-44d9-934d-4cc53b0ac003}; !- Port 1

OS:PortList,
  {6a6fea87-167e-43ee-a9fa-ddb86435e958}, !- Handle
  {c4440871-388d-41ee-a48e-5d24da8abe2e}; !- HVAC Component

OS:PortList,
  {0120fe6f-1f60-4a5a-987e-a8c040232ee2}, !- Handle
  {c4440871-388d-41ee-a48e-5d24da8abe2e}, !- HVAC Component
  {ea14dd28-d69c-44a0-b7f1-822b62d2ec36}; !- Port 1

OS:Sizing:Zone,
  {4f148761-e267-4ecf-84a9-fea1168802b9}, !- Handle
  {c4440871-388d-41ee-a48e-5d24da8abe2e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {480b0395-9788-4899-a8ee-4ed1a5abdd16}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c4440871-388d-41ee-a48e-5d24da8abe2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bfadb65-2494-4353-af3e-b627a371bde2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fbacb5e7-d10b-4868-9f22-034aad982756}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b5c084b-4e47-4763-94e8-02f758ed135f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 72, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c52a7d3-b1d7-4924-8067-c5c3f8a42b2c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ede739d5-eea2-461f-bca3-5af1c2bb8b82}, !- Zone Air Inlet Port List
  {c17979e4-5153-481b-acc7-325aed1ca322}, !- Zone Air Exhaust Port List
  {db2fdf7a-b7be-455a-af26-70de89281239}, !- Zone Air Node Name
  {a704e228-fdef-48bb-b7e4-3b9e29f8340d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4700a253-5d9c-41fe-b9d8-9e499e4bfd92}, !- Group Rendering Name
  {995bd004-a8c9-445a-b4db-3aebb7b2f996}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caa4bb6d-5381-415c-a60b-2e0daeb0e063}, !- Handle
  Node 7,                                 !- Name
  {db2fdf7a-b7be-455a-af26-70de89281239}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db2fdf7a-b7be-455a-af26-70de89281239}, !- Handle
  {5c52a7d3-b1d7-4924-8067-c5c3f8a42b2c}, !- Source Object
  11,                                     !- Outlet Port
  {caa4bb6d-5381-415c-a60b-2e0daeb0e063}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ede739d5-eea2-461f-bca3-5af1c2bb8b82}, !- Handle
  {5c52a7d3-b1d7-4924-8067-c5c3f8a42b2c}, !- HVAC Component
  {0c49b08c-584f-4c8a-9491-493a7e8a46e6}; !- Port 1

OS:PortList,
  {c17979e4-5153-481b-acc7-325aed1ca322}, !- Handle
  {5c52a7d3-b1d7-4924-8067-c5c3f8a42b2c}; !- HVAC Component

OS:PortList,
  {a704e228-fdef-48bb-b7e4-3b9e29f8340d}, !- Handle
  {5c52a7d3-b1d7-4924-8067-c5c3f8a42b2c}, !- HVAC Component
  {167b97b7-1c4a-455b-818d-e9c54a2c69d0}; !- Port 1

OS:Sizing:Zone,
  {9b62d15d-ae30-4884-84b8-91e858aa2ace}, !- Handle
  {5c52a7d3-b1d7-4924-8067-c5c3f8a42b2c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86902fec-63b3-4a24-85f8-3c0111817c89}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {5c52a7d3-b1d7-4924-8067-c5c3f8a42b2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1bdbeea-293d-47b7-adf2-ac24106805f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {62fa9e49-c3af-49c6-a323-40c365860afb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {995bd004-a8c9-445a-b4db-3aebb7b2f996}, !- Handle
  Space Function Hway lodging - rooms Thermostat 73, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {08547820-8ac9-48a1-a456-6221330465b2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdc70147-2628-403b-9e1c-47914c6c26cb}, !- Zone Air Inlet Port List
  {b0746bfa-8e78-444f-a670-17f35dc2c4d2}, !- Zone Air Exhaust Port List
  {46d36e52-3e8b-4bf9-b35f-941f62eb17ff}, !- Zone Air Node Name
  {aa0337f4-3c1f-4b78-8353-050709a8079b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {718422ee-acab-48eb-9ebc-45668e70156a}, !- Group Rendering Name
  {99f3983d-e5e0-46e9-b8d6-57027c5f1012}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01478e78-c5ae-4e1f-b4ec-b0317f5a4921}, !- Handle
  Node 10,                                !- Name
  {46d36e52-3e8b-4bf9-b35f-941f62eb17ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46d36e52-3e8b-4bf9-b35f-941f62eb17ff}, !- Handle
  {08547820-8ac9-48a1-a456-6221330465b2}, !- Source Object
  11,                                     !- Outlet Port
  {01478e78-c5ae-4e1f-b4ec-b0317f5a4921}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdc70147-2628-403b-9e1c-47914c6c26cb}, !- Handle
  {08547820-8ac9-48a1-a456-6221330465b2}, !- HVAC Component
  {d91c78ae-f3d1-4ba3-9b67-0550ba297803}; !- Port 1

OS:PortList,
  {b0746bfa-8e78-444f-a670-17f35dc2c4d2}, !- Handle
  {08547820-8ac9-48a1-a456-6221330465b2}; !- HVAC Component

OS:PortList,
  {aa0337f4-3c1f-4b78-8353-050709a8079b}, !- Handle
  {08547820-8ac9-48a1-a456-6221330465b2}, !- HVAC Component
  {9014fa50-0772-4316-bd1a-64d045c05c36}; !- Port 1

OS:Sizing:Zone,
  {2a2a6c5f-1004-443a-826c-868b310f49fd}, !- Handle
  {08547820-8ac9-48a1-a456-6221330465b2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {043c1071-4433-49b3-9950-f45994d8fde0}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {08547820-8ac9-48a1-a456-6221330465b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9e34cde-ebab-4802-834f-dbdff6ec7fc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97113a71-d89b-4ca6-b988-2f35c20f0366}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {99f3983d-e5e0-46e9-b8d6-57027c5f1012}, !- Handle
  Space Function Hway lodging - rooms Thermostat 74, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {955229d5-1fe6-4f65-8c1c-f8bea4f24b07}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9545bfd1-77d1-4833-83d8-34bf97d1ba84}, !- Zone Air Inlet Port List
  {bd775c59-468b-468d-bf2e-3a76000d555a}, !- Zone Air Exhaust Port List
  {f0438a86-d4c9-458d-9d4a-da2f957ceba2}, !- Zone Air Node Name
  {60a2fb31-3a7f-420f-9437-d5409757f5a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c492c6b-3172-4de3-811b-0d688c658f35}, !- Group Rendering Name
  {f9f578fd-3cbf-444c-b919-581464e576b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11db70aa-6d29-4edb-96ef-23d30392669e}, !- Handle
  Node 13,                                !- Name
  {f0438a86-d4c9-458d-9d4a-da2f957ceba2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0438a86-d4c9-458d-9d4a-da2f957ceba2}, !- Handle
  {955229d5-1fe6-4f65-8c1c-f8bea4f24b07}, !- Source Object
  11,                                     !- Outlet Port
  {11db70aa-6d29-4edb-96ef-23d30392669e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9545bfd1-77d1-4833-83d8-34bf97d1ba84}, !- Handle
  {955229d5-1fe6-4f65-8c1c-f8bea4f24b07}, !- HVAC Component
  {83133505-cb4d-48e2-a964-553ba239ad23}; !- Port 1

OS:PortList,
  {bd775c59-468b-468d-bf2e-3a76000d555a}, !- Handle
  {955229d5-1fe6-4f65-8c1c-f8bea4f24b07}; !- HVAC Component

OS:PortList,
  {60a2fb31-3a7f-420f-9437-d5409757f5a4}, !- Handle
  {955229d5-1fe6-4f65-8c1c-f8bea4f24b07}, !- HVAC Component
  {19ce809b-84a8-4e2b-8a56-c6b41b1ee6bc}; !- Port 1

OS:Sizing:Zone,
  {e9499457-bca0-4458-884c-62b068f1e714}, !- Handle
  {955229d5-1fe6-4f65-8c1c-f8bea4f24b07}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d1cc19d-27c5-4da7-bb76-5dfbc2f062f5}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {955229d5-1fe6-4f65-8c1c-f8bea4f24b07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e33b429-24f7-4ee9-acb6-2f06f6eb6176}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {271db2ec-3709-4075-8901-55b36d2bc706}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f9f578fd-3cbf-444c-b919-581464e576b0}, !- Handle
  Space Function Hway lodging - rooms Thermostat 75, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4886fca0-d6d9-4ad1-9b90-6addf7776c7c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fffd6ebf-9dd2-4ced-89c6-d90344dad15d}, !- Zone Air Inlet Port List
  {1d6b9c8a-1497-44cc-8c91-7f75136cb9f9}, !- Zone Air Exhaust Port List
  {24677212-204a-4003-805a-8ab59fc6c2a8}, !- Zone Air Node Name
  {06d154eb-32b3-41a8-9810-34bbd62b0d3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a2afb25-b5fe-4e7c-81d5-da932369d54c}, !- Group Rendering Name
  {05bf2c64-0392-44e6-a949-69c539b5cb3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34e8ba3a-7653-4b1d-894d-4c4dff478cb9}, !- Handle
  Node 16,                                !- Name
  {24677212-204a-4003-805a-8ab59fc6c2a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24677212-204a-4003-805a-8ab59fc6c2a8}, !- Handle
  {4886fca0-d6d9-4ad1-9b90-6addf7776c7c}, !- Source Object
  11,                                     !- Outlet Port
  {34e8ba3a-7653-4b1d-894d-4c4dff478cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fffd6ebf-9dd2-4ced-89c6-d90344dad15d}, !- Handle
  {4886fca0-d6d9-4ad1-9b90-6addf7776c7c}, !- HVAC Component
  {39e531ec-5083-4631-aaa3-f8dc65d7634c}; !- Port 1

OS:PortList,
  {1d6b9c8a-1497-44cc-8c91-7f75136cb9f9}, !- Handle
  {4886fca0-d6d9-4ad1-9b90-6addf7776c7c}; !- HVAC Component

OS:PortList,
  {06d154eb-32b3-41a8-9810-34bbd62b0d3c}, !- Handle
  {4886fca0-d6d9-4ad1-9b90-6addf7776c7c}, !- HVAC Component
  {02a401e9-0932-4426-8109-e548147dce78}; !- Port 1

OS:Sizing:Zone,
  {e265f3df-8603-42c8-91ba-6caac2a52d06}, !- Handle
  {4886fca0-d6d9-4ad1-9b90-6addf7776c7c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e087307d-1804-494a-a838-b83ea0aced34}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4886fca0-d6d9-4ad1-9b90-6addf7776c7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d708cf26-b811-4d7e-8802-609151ed3692}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {107d2740-421a-4ee9-98fd-f77294d04a7b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {05bf2c64-0392-44e6-a949-69c539b5cb3e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 76, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80076044-91df-4483-b202-e1ea190ace1c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {169b7fa5-30b9-4e39-afa1-b0961237e71a}, !- Zone Air Inlet Port List
  {996a8bce-ef60-4365-8381-26f576053e04}, !- Zone Air Exhaust Port List
  {d24be626-551c-4124-b79a-2918fdf93bc3}, !- Zone Air Node Name
  {5df8e82d-1512-4747-af6e-3ba2c7cec19d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5d16736-13cd-4ce9-8822-81f28537fb00}, !- Group Rendering Name
  {dcbdd511-f00a-4854-927e-a76e29a0137e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21cc16e9-2e3f-4691-aa00-359d0ff89570}, !- Handle
  Node 19,                                !- Name
  {d24be626-551c-4124-b79a-2918fdf93bc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d24be626-551c-4124-b79a-2918fdf93bc3}, !- Handle
  {80076044-91df-4483-b202-e1ea190ace1c}, !- Source Object
  11,                                     !- Outlet Port
  {21cc16e9-2e3f-4691-aa00-359d0ff89570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {169b7fa5-30b9-4e39-afa1-b0961237e71a}, !- Handle
  {80076044-91df-4483-b202-e1ea190ace1c}, !- HVAC Component
  {22c65962-ac0a-4d95-a409-b3e7a811cf4d}; !- Port 1

OS:PortList,
  {996a8bce-ef60-4365-8381-26f576053e04}, !- Handle
  {80076044-91df-4483-b202-e1ea190ace1c}; !- HVAC Component

OS:PortList,
  {5df8e82d-1512-4747-af6e-3ba2c7cec19d}, !- Handle
  {80076044-91df-4483-b202-e1ea190ace1c}, !- HVAC Component
  {de8fb8c8-2463-4b4d-ad89-716ed6d9de4a}; !- Port 1

OS:Sizing:Zone,
  {ff997b32-e4a0-4de5-96a3-3ba3846c99bd}, !- Handle
  {80076044-91df-4483-b202-e1ea190ace1c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30d7064d-9b2e-4434-a82a-5ddb6e3a5208}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {80076044-91df-4483-b202-e1ea190ace1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0ffda4a-be92-4073-9167-ece2f3363ce3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {539fc7bb-d76d-4839-ad8e-2e0873e50c60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dcbdd511-f00a-4854-927e-a76e29a0137e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 77, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7032730-23b5-412f-996e-7e1cd4ddb4a7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3d3f445-dad1-43fc-a3eb-247d2fe98834}, !- Zone Air Inlet Port List
  {0d78efd8-8b34-428d-a15f-731b657d8a5f}, !- Zone Air Exhaust Port List
  {00589312-ce4e-4732-ad2b-9ec907281e96}, !- Zone Air Node Name
  {99e52485-6680-4337-9791-0d4587f15979}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf2bc8ec-62f6-4bb4-9eb1-0774446d29a7}, !- Group Rendering Name
  {06d43bc3-0ff5-4152-8338-0bd87b95ad96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ada3e70c-b54a-49cc-b1b0-32bbceda8cfc}, !- Handle
  Node 22,                                !- Name
  {00589312-ce4e-4732-ad2b-9ec907281e96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00589312-ce4e-4732-ad2b-9ec907281e96}, !- Handle
  {c7032730-23b5-412f-996e-7e1cd4ddb4a7}, !- Source Object
  11,                                     !- Outlet Port
  {ada3e70c-b54a-49cc-b1b0-32bbceda8cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3d3f445-dad1-43fc-a3eb-247d2fe98834}, !- Handle
  {c7032730-23b5-412f-996e-7e1cd4ddb4a7}, !- HVAC Component
  {af3fa551-8aaa-4b23-98f2-5b80dc03f761}; !- Port 1

OS:PortList,
  {0d78efd8-8b34-428d-a15f-731b657d8a5f}, !- Handle
  {c7032730-23b5-412f-996e-7e1cd4ddb4a7}; !- HVAC Component

OS:PortList,
  {99e52485-6680-4337-9791-0d4587f15979}, !- Handle
  {c7032730-23b5-412f-996e-7e1cd4ddb4a7}, !- HVAC Component
  {51f3ce0b-3ecd-4987-a00c-0627a0bfda4f}; !- Port 1

OS:Sizing:Zone,
  {25aaa168-46d2-4c1a-9ccd-0a9da9c460c8}, !- Handle
  {c7032730-23b5-412f-996e-7e1cd4ddb4a7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9edd5a33-e80e-4e08-ad28-434ccd0efe91}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c7032730-23b5-412f-996e-7e1cd4ddb4a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9482a19a-844b-4f56-84f8-ee514a71ea1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2e4cdb5-cccc-4ef7-9b7d-424a38368733}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {06d43bc3-0ff5-4152-8338-0bd87b95ad96}, !- Handle
  Space Function Hway lodging - rooms Thermostat 78, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {277c1a93-ef0c-4472-b393-88645860a9ac}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dcade30-12c4-42bf-b688-29464f5c7b9a}, !- Zone Air Inlet Port List
  {c4f2848d-682b-4786-9c80-3ab5bd69804c}, !- Zone Air Exhaust Port List
  {abf89379-ad15-4e94-a4cf-675ca9f9de8d}, !- Zone Air Node Name
  {7602c718-1a2c-4f88-ac76-d26d14127809}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eda789b4-f7ad-4d8d-9153-75fde294bf10}, !- Group Rendering Name
  {d10b79be-720a-4f43-909e-8913213ac11a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2272981-f878-4c73-b62e-4ce4230d3054}, !- Handle
  Node 25,                                !- Name
  {abf89379-ad15-4e94-a4cf-675ca9f9de8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abf89379-ad15-4e94-a4cf-675ca9f9de8d}, !- Handle
  {277c1a93-ef0c-4472-b393-88645860a9ac}, !- Source Object
  11,                                     !- Outlet Port
  {f2272981-f878-4c73-b62e-4ce4230d3054}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dcade30-12c4-42bf-b688-29464f5c7b9a}, !- Handle
  {277c1a93-ef0c-4472-b393-88645860a9ac}, !- HVAC Component
  {07df66dc-3cb9-4d8a-b82c-b2435c884aaf}; !- Port 1

OS:PortList,
  {c4f2848d-682b-4786-9c80-3ab5bd69804c}, !- Handle
  {277c1a93-ef0c-4472-b393-88645860a9ac}; !- HVAC Component

OS:PortList,
  {7602c718-1a2c-4f88-ac76-d26d14127809}, !- Handle
  {277c1a93-ef0c-4472-b393-88645860a9ac}, !- HVAC Component
  {9e6b37af-a88c-4eb6-ba5e-720afbe7b219}; !- Port 1

OS:Sizing:Zone,
  {089f5a78-0672-42ee-8c61-1044f48caa44}, !- Handle
  {277c1a93-ef0c-4472-b393-88645860a9ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0abe0d9d-3982-485d-9188-8e5534a5597d}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {277c1a93-ef0c-4472-b393-88645860a9ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d6ed315-d62c-4c0f-9ffe-3c3e461671b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {319a45b1-ff39-48f8-8a86-8629334b64f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d10b79be-720a-4f43-909e-8913213ac11a}, !- Handle
  Space Function Hway lodging - rooms Thermostat 79, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {987cd6b7-d3c5-4d93-a5ba-cb463881bb03}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {960109ba-16a2-48f5-8bf1-1292caf90c81}, !- Zone Air Inlet Port List
  {158a075b-3bc1-4395-9e68-789f9b342caa}, !- Zone Air Exhaust Port List
  {70a9a80d-c4b3-4203-b352-b58e9a0e2578}, !- Zone Air Node Name
  {aa57eee5-1db5-4a5e-a6a3-e69170b6c132}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea43a48f-a4c5-4132-9cf6-7276082784c5}, !- Group Rendering Name
  {a1a7ed93-77db-44eb-8f47-277be069a6c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65b3b9a3-39b0-426b-a97c-da2b49ac8965}, !- Handle
  Node 28,                                !- Name
  {70a9a80d-c4b3-4203-b352-b58e9a0e2578}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70a9a80d-c4b3-4203-b352-b58e9a0e2578}, !- Handle
  {987cd6b7-d3c5-4d93-a5ba-cb463881bb03}, !- Source Object
  11,                                     !- Outlet Port
  {65b3b9a3-39b0-426b-a97c-da2b49ac8965}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {960109ba-16a2-48f5-8bf1-1292caf90c81}, !- Handle
  {987cd6b7-d3c5-4d93-a5ba-cb463881bb03}, !- HVAC Component
  {0e880794-5a28-4fb7-92e4-bd52b731c906}; !- Port 1

OS:PortList,
  {158a075b-3bc1-4395-9e68-789f9b342caa}, !- Handle
  {987cd6b7-d3c5-4d93-a5ba-cb463881bb03}; !- HVAC Component

OS:PortList,
  {aa57eee5-1db5-4a5e-a6a3-e69170b6c132}, !- Handle
  {987cd6b7-d3c5-4d93-a5ba-cb463881bb03}, !- HVAC Component
  {dbe4229c-b66b-437a-8685-b5ed0a09536f}; !- Port 1

OS:Sizing:Zone,
  {e2381f8d-ca3f-4f87-8380-150ca277d605}, !- Handle
  {987cd6b7-d3c5-4d93-a5ba-cb463881bb03}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98e09c3f-48b8-47ca-984e-8c4159d129ba}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {987cd6b7-d3c5-4d93-a5ba-cb463881bb03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {195b9aae-00d1-411d-82a5-f4c36f29a16e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {71108ae1-cb09-4a38-8404-e823d53a2b1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a1a7ed93-77db-44eb-8f47-277be069a6c6}, !- Handle
  Space Function Hway lodging - rooms Thermostat 80, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d73467bb-ab7c-4302-a357-ee38e11784ef}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afb5c823-fc1c-43c1-b4e1-41d1f6557343}, !- Zone Air Inlet Port List
  {9116934c-4d3c-4613-ae38-394a33920505}, !- Zone Air Exhaust Port List
  {dac9ab01-99b8-431c-bc2f-21fa22bc1ebe}, !- Zone Air Node Name
  {27528ddf-d2d0-49ac-aeed-17ca8b376f9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {017a6a78-38ad-497e-bdf1-b3fa9891ab0e}, !- Group Rendering Name
  {a3a5f7a1-31c0-43f9-8e5b-84043709896e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2313b222-b236-47ee-b00a-da26135bfe3b}, !- Handle
  Node 31,                                !- Name
  {dac9ab01-99b8-431c-bc2f-21fa22bc1ebe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dac9ab01-99b8-431c-bc2f-21fa22bc1ebe}, !- Handle
  {d73467bb-ab7c-4302-a357-ee38e11784ef}, !- Source Object
  11,                                     !- Outlet Port
  {2313b222-b236-47ee-b00a-da26135bfe3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afb5c823-fc1c-43c1-b4e1-41d1f6557343}, !- Handle
  {d73467bb-ab7c-4302-a357-ee38e11784ef}, !- HVAC Component
  {953b95cd-ae90-4108-ab0a-145fed6e0a22}; !- Port 1

OS:PortList,
  {9116934c-4d3c-4613-ae38-394a33920505}, !- Handle
  {d73467bb-ab7c-4302-a357-ee38e11784ef}; !- HVAC Component

OS:PortList,
  {27528ddf-d2d0-49ac-aeed-17ca8b376f9f}, !- Handle
  {d73467bb-ab7c-4302-a357-ee38e11784ef}, !- HVAC Component
  {098d883c-5926-4fd0-ac2f-130de088427f}; !- Port 1

OS:Sizing:Zone,
  {edfc37c1-c6f1-42b5-9833-fa317f510dad}, !- Handle
  {d73467bb-ab7c-4302-a357-ee38e11784ef}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46033aab-ba33-4481-8269-e9afd57a3270}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d73467bb-ab7c-4302-a357-ee38e11784ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd86e32a-d9ca-4f55-bd8d-1fa988b49504}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b77f30ef-2c8e-4b8c-b259-2cfd316b883d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a3a5f7a1-31c0-43f9-8e5b-84043709896e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 81, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc6b2cd9-d470-4328-a360-4457de37c665}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {070d8b95-e970-45be-bf47-f127e6b34107}, !- Zone Air Inlet Port List
  {58148162-34f7-498a-a0bc-94b20af8827d}, !- Zone Air Exhaust Port List
  {a312c135-63e2-46bc-9d39-99e51daf39d5}, !- Zone Air Node Name
  {f79832c4-1af9-4765-b4ed-76a81519a760}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f817e9f-009b-4f88-8123-c82a2200db01}, !- Group Rendering Name
  {0d90b03b-f412-42ef-bf6a-e58b657ac3d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83676477-a607-49ae-89e8-d8459568c2f8}, !- Handle
  Node 34,                                !- Name
  {a312c135-63e2-46bc-9d39-99e51daf39d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a312c135-63e2-46bc-9d39-99e51daf39d5}, !- Handle
  {fc6b2cd9-d470-4328-a360-4457de37c665}, !- Source Object
  11,                                     !- Outlet Port
  {83676477-a607-49ae-89e8-d8459568c2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {070d8b95-e970-45be-bf47-f127e6b34107}, !- Handle
  {fc6b2cd9-d470-4328-a360-4457de37c665}, !- HVAC Component
  {19623520-c081-4946-ac9f-349887d96cdc}; !- Port 1

OS:PortList,
  {58148162-34f7-498a-a0bc-94b20af8827d}, !- Handle
  {fc6b2cd9-d470-4328-a360-4457de37c665}; !- HVAC Component

OS:PortList,
  {f79832c4-1af9-4765-b4ed-76a81519a760}, !- Handle
  {fc6b2cd9-d470-4328-a360-4457de37c665}, !- HVAC Component
  {5a748a9d-a552-428a-ba15-c8b7967c408a}; !- Port 1

OS:Sizing:Zone,
  {fd436a07-6f05-47b0-bc0f-03ed1302d361}, !- Handle
  {fc6b2cd9-d470-4328-a360-4457de37c665}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80e32baa-be8c-497b-92a1-fafb53c9a8e0}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {fc6b2cd9-d470-4328-a360-4457de37c665}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e37ef5e-b117-49c4-af87-cf1c2ab7552e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ae17ce88-5f01-4abe-89c9-bdb85fd6cec5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0d90b03b-f412-42ef-bf6a-e58b657ac3d3}, !- Handle
  Space Function Hway lodging - rooms Thermostat 82, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52d47a5c-acb4-4da9-bacb-810ed2719d4a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6412b5ee-dfe9-42d0-a04e-ef33d0e00910}, !- Zone Air Inlet Port List
  {088dd3ea-c183-4413-8a5f-26ee89c0870e}, !- Zone Air Exhaust Port List
  {8f5da14c-7878-475b-a0b0-74c3adf4b2be}, !- Zone Air Node Name
  {8f2acbf1-7fe5-4a8f-9e6d-81c1e665484b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca2f2569-c3a2-42b6-a98f-02da7fb79e21}, !- Group Rendering Name
  {fbf72a9f-5ffe-4405-9353-f8a97171ddcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46a666b9-ef4a-447d-963f-aeac6cdee81f}, !- Handle
  Node 37,                                !- Name
  {8f5da14c-7878-475b-a0b0-74c3adf4b2be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f5da14c-7878-475b-a0b0-74c3adf4b2be}, !- Handle
  {52d47a5c-acb4-4da9-bacb-810ed2719d4a}, !- Source Object
  11,                                     !- Outlet Port
  {46a666b9-ef4a-447d-963f-aeac6cdee81f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6412b5ee-dfe9-42d0-a04e-ef33d0e00910}, !- Handle
  {52d47a5c-acb4-4da9-bacb-810ed2719d4a}, !- HVAC Component
  {7a46868e-7e55-486f-9271-e33ef51d1bf2}; !- Port 1

OS:PortList,
  {088dd3ea-c183-4413-8a5f-26ee89c0870e}, !- Handle
  {52d47a5c-acb4-4da9-bacb-810ed2719d4a}; !- HVAC Component

OS:PortList,
  {8f2acbf1-7fe5-4a8f-9e6d-81c1e665484b}, !- Handle
  {52d47a5c-acb4-4da9-bacb-810ed2719d4a}, !- HVAC Component
  {aed7eddd-8714-4b47-8cbd-d34020bdab07}; !- Port 1

OS:Sizing:Zone,
  {59f924b7-d9c1-435b-931a-4f824e6ea072}, !- Handle
  {52d47a5c-acb4-4da9-bacb-810ed2719d4a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2527a54b-a768-4f9b-818f-f1c898689492}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {52d47a5c-acb4-4da9-bacb-810ed2719d4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {766d2f54-a3f6-4667-8a52-68824ab166b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba7ed2e0-9d5b-4b51-9418-920bbf4484c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fbf72a9f-5ffe-4405-9353-f8a97171ddcc}, !- Handle
  Space Function Hway lodging - rooms Thermostat 83, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe349379-35bd-43f0-8dd1-8ed765a89b62}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5db35375-2b81-4337-aec1-e676d32a578b}, !- Zone Air Inlet Port List
  {842e9fc1-1ef4-45d6-af29-cafe58d7d8c6}, !- Zone Air Exhaust Port List
  {e1eedcf0-327b-4d29-bb13-98f279a8d374}, !- Zone Air Node Name
  {f25c9854-ca48-4c77-8888-deeca4245f67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04d7c611-7e89-4523-889f-329e699227c6}, !- Group Rendering Name
  {f7b20ba9-4261-4712-898e-f48174399eb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75f105ba-93f2-4cb0-8bde-9d497a93e197}, !- Handle
  Node 40,                                !- Name
  {e1eedcf0-327b-4d29-bb13-98f279a8d374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1eedcf0-327b-4d29-bb13-98f279a8d374}, !- Handle
  {fe349379-35bd-43f0-8dd1-8ed765a89b62}, !- Source Object
  11,                                     !- Outlet Port
  {75f105ba-93f2-4cb0-8bde-9d497a93e197}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5db35375-2b81-4337-aec1-e676d32a578b}, !- Handle
  {fe349379-35bd-43f0-8dd1-8ed765a89b62}, !- HVAC Component
  {6131c084-2d36-4e6d-b8b7-e082ec98fc26}; !- Port 1

OS:PortList,
  {842e9fc1-1ef4-45d6-af29-cafe58d7d8c6}, !- Handle
  {fe349379-35bd-43f0-8dd1-8ed765a89b62}; !- HVAC Component

OS:PortList,
  {f25c9854-ca48-4c77-8888-deeca4245f67}, !- Handle
  {fe349379-35bd-43f0-8dd1-8ed765a89b62}, !- HVAC Component
  {169e7ff5-df15-4852-ae37-907371a5c477}; !- Port 1

OS:Sizing:Zone,
  {78b958bb-7116-4432-9141-feffec2b2faf}, !- Handle
  {fe349379-35bd-43f0-8dd1-8ed765a89b62}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac9370fe-8c16-4fd4-8563-5155212c9b4e}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {fe349379-35bd-43f0-8dd1-8ed765a89b62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {928476c2-56e3-4979-a21f-3bc8974557ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6e330f6-4d1d-4b77-8ef9-fb414b6e52d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f7b20ba9-4261-4712-898e-f48174399eb7}, !- Handle
  Space Function Hway lodging - rooms Thermostat 84, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3dbb04b3-43da-4646-aeda-8e8650b8783a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4958a2c7-a733-4141-ae59-6cd89606fec0}, !- Zone Air Inlet Port List
  {7d873bdb-b4eb-4585-a10a-58f0755dc82c}, !- Zone Air Exhaust Port List
  {72a6cd06-7131-4d99-8387-37d93cbddda8}, !- Zone Air Node Name
  {d31a301f-72be-4cce-a29f-08e183eeff13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c433d6ab-6fb2-4d32-92c4-6101ec28c6f0}, !- Group Rendering Name
  {98e0347b-d261-41e5-a48c-06e1e0642473}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98afcd66-1b3b-456f-90ea-400f92979376}, !- Handle
  Node 43,                                !- Name
  {72a6cd06-7131-4d99-8387-37d93cbddda8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72a6cd06-7131-4d99-8387-37d93cbddda8}, !- Handle
  {3dbb04b3-43da-4646-aeda-8e8650b8783a}, !- Source Object
  11,                                     !- Outlet Port
  {98afcd66-1b3b-456f-90ea-400f92979376}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4958a2c7-a733-4141-ae59-6cd89606fec0}, !- Handle
  {3dbb04b3-43da-4646-aeda-8e8650b8783a}, !- HVAC Component
  {1e2ef2ba-a7b7-4be9-b2c4-e84adc4c44dd}; !- Port 1

OS:PortList,
  {7d873bdb-b4eb-4585-a10a-58f0755dc82c}, !- Handle
  {3dbb04b3-43da-4646-aeda-8e8650b8783a}; !- HVAC Component

OS:PortList,
  {d31a301f-72be-4cce-a29f-08e183eeff13}, !- Handle
  {3dbb04b3-43da-4646-aeda-8e8650b8783a}, !- HVAC Component
  {4f798fcd-3cd8-4202-ab6d-03ee5c5a5d02}; !- Port 1

OS:Sizing:Zone,
  {732c5cd2-58a5-4f7b-b8c1-09eb163548d7}, !- Handle
  {3dbb04b3-43da-4646-aeda-8e8650b8783a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
