  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b48682e-2a9b-4548-89de-d4a455d36f97}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {3dbb04b3-43da-4646-aeda-8e8650b8783a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96a26858-8ab6-4e38-826a-c2385c4879de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05c2c50e-8315-47b5-b845-bbc01f4e78f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {98e0347b-d261-41e5-a48c-06e1e0642473}, !- Handle
  Space Function Hway lodging - rooms Thermostat 85, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c91c615-c39b-4938-8dff-8518eb195f78}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {049c2bae-e5db-4795-b9de-b7a25f9c6dab}, !- Zone Air Inlet Port List
  {3c131245-9f52-4455-9299-0ba350fe4938}, !- Zone Air Exhaust Port List
  {c8f71a3b-235b-4037-8d72-d6e3c0cd5fb2}, !- Zone Air Node Name
  {f928f370-25bf-4985-88c6-95efffbc6835}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f285dab-3291-40f5-8bf5-f8db3520da39}, !- Group Rendering Name
  {43355bdc-5048-4f63-945b-62e1afc4e906}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd2f9faf-5715-4f9f-a50a-30c1c5a05be8}, !- Handle
  Node 46,                                !- Name
  {c8f71a3b-235b-4037-8d72-d6e3c0cd5fb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8f71a3b-235b-4037-8d72-d6e3c0cd5fb2}, !- Handle
  {9c91c615-c39b-4938-8dff-8518eb195f78}, !- Source Object
  11,                                     !- Outlet Port
  {dd2f9faf-5715-4f9f-a50a-30c1c5a05be8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {049c2bae-e5db-4795-b9de-b7a25f9c6dab}, !- Handle
  {9c91c615-c39b-4938-8dff-8518eb195f78}, !- HVAC Component
  {f685027b-1eee-4daf-a867-dc10ff52d737}; !- Port 1

OS:PortList,
  {3c131245-9f52-4455-9299-0ba350fe4938}, !- Handle
  {9c91c615-c39b-4938-8dff-8518eb195f78}; !- HVAC Component

OS:PortList,
  {f928f370-25bf-4985-88c6-95efffbc6835}, !- Handle
  {9c91c615-c39b-4938-8dff-8518eb195f78}, !- HVAC Component
  {5ae08a62-a37f-49f4-9c80-6c370480a803}; !- Port 1

OS:Sizing:Zone,
  {baef4150-f864-482c-a96c-1aac14cedde6}, !- Handle
  {9c91c615-c39b-4938-8dff-8518eb195f78}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1aefba3-a0b7-45fb-b0d8-d452c48cc859}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {9c91c615-c39b-4938-8dff-8518eb195f78}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a13fcf1-1604-4b34-822e-f90b1b33da0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c7532d6c-4f77-4b57-a0ef-15bda88b1c0d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {43355bdc-5048-4f63-945b-62e1afc4e906}, !- Handle
  Space Function Hway lodging - rooms Thermostat 86, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ace9d3c-f5f3-41d2-b79a-bc247a217d89}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {031c9456-b113-4bb0-bdca-1122b937f427}, !- Zone Air Inlet Port List
  {a4f9cd68-9e17-4097-9302-a8b091ce834a}, !- Zone Air Exhaust Port List
  {fdc58c47-c71a-4999-89d9-67f79e7934aa}, !- Zone Air Node Name
  {a01db440-7dad-4aa9-a6d0-ddbed8002ca2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27311eb3-c325-4f1b-8edd-c40d32d9e0ce}, !- Group Rendering Name
  {9c18f73d-7ff6-4065-bfbe-91712028beb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04f9de93-1fff-4072-9873-ab7c3df7a81b}, !- Handle
  Node 49,                                !- Name
  {fdc58c47-c71a-4999-89d9-67f79e7934aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdc58c47-c71a-4999-89d9-67f79e7934aa}, !- Handle
  {4ace9d3c-f5f3-41d2-b79a-bc247a217d89}, !- Source Object
  11,                                     !- Outlet Port
  {04f9de93-1fff-4072-9873-ab7c3df7a81b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {031c9456-b113-4bb0-bdca-1122b937f427}, !- Handle
  {4ace9d3c-f5f3-41d2-b79a-bc247a217d89}, !- HVAC Component
  {e10e5039-cbd3-422a-8a00-7611bf621a92}; !- Port 1

OS:PortList,
  {a4f9cd68-9e17-4097-9302-a8b091ce834a}, !- Handle
  {4ace9d3c-f5f3-41d2-b79a-bc247a217d89}; !- HVAC Component

OS:PortList,
  {a01db440-7dad-4aa9-a6d0-ddbed8002ca2}, !- Handle
  {4ace9d3c-f5f3-41d2-b79a-bc247a217d89}, !- HVAC Component
  {983de912-5f7b-4489-92f9-1c22561f52b8}; !- Port 1

OS:Sizing:Zone,
  {de62dde1-1cc4-47fb-aec7-26f10cdc716f}, !- Handle
  {4ace9d3c-f5f3-41d2-b79a-bc247a217d89}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f5ec863-df9f-4f37-874b-0cb847e39996}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {4ace9d3c-f5f3-41d2-b79a-bc247a217d89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c621ddb1-5934-4f6b-b1ee-08cf572b6141}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {730b0f3d-d938-4f1b-8815-354d816709d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9c18f73d-7ff6-4065-bfbe-91712028beb0}, !- Handle
  Space Function Hway lodging - rooms Thermostat 87, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d7daddd-101f-47bd-8f2f-baa3a25966d5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13321a9a-5b86-4891-948d-c551f9247274}, !- Zone Air Inlet Port List
  {1388f65e-16b9-4ea4-8e65-0a38b96bbf38}, !- Zone Air Exhaust Port List
  {12504c63-7d98-4bb4-a3cf-abcc377bba71}, !- Zone Air Node Name
  {a1e0ee74-2984-4e18-aa0c-5aae21f8d0b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57ee554b-3d65-4c9e-a5f3-72defe0a4abd}, !- Group Rendering Name
  {689ab0c1-e2f2-4745-8dcf-918b1a916a22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b5a2c5c-e940-435d-ba26-d9ebfff86bd7}, !- Handle
  Node 52,                                !- Name
  {12504c63-7d98-4bb4-a3cf-abcc377bba71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12504c63-7d98-4bb4-a3cf-abcc377bba71}, !- Handle
  {5d7daddd-101f-47bd-8f2f-baa3a25966d5}, !- Source Object
  11,                                     !- Outlet Port
  {8b5a2c5c-e940-435d-ba26-d9ebfff86bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13321a9a-5b86-4891-948d-c551f9247274}, !- Handle
  {5d7daddd-101f-47bd-8f2f-baa3a25966d5}, !- HVAC Component
  {be5eb544-6cf1-4f15-bb85-42827430a36f}; !- Port 1

OS:PortList,
  {1388f65e-16b9-4ea4-8e65-0a38b96bbf38}, !- Handle
  {5d7daddd-101f-47bd-8f2f-baa3a25966d5}; !- HVAC Component

OS:PortList,
  {a1e0ee74-2984-4e18-aa0c-5aae21f8d0b5}, !- Handle
  {5d7daddd-101f-47bd-8f2f-baa3a25966d5}, !- HVAC Component
  {b03c5b8c-f861-45a5-ac6a-73fa44a53210}; !- Port 1

OS:Sizing:Zone,
  {19efd3f2-9295-4f19-a6f6-3f61df9f12b1}, !- Handle
  {5d7daddd-101f-47bd-8f2f-baa3a25966d5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba25bc66-b17e-4aa1-b8ce-a9fa17a0e9bd}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5d7daddd-101f-47bd-8f2f-baa3a25966d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ccd5304-8f87-4817-8523-1ea5c7370998}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ccba80d-baab-4009-af2c-241c2bffab15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {689ab0c1-e2f2-4745-8dcf-918b1a916a22}, !- Handle
  Space Function Hway lodging - rooms Thermostat 88, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2def27cc-34b9-492b-9dbd-e40f1a1443a1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c8b816e-cb66-400a-a567-7e904b513009}, !- Zone Air Inlet Port List
  {9a6ea19c-bec7-4fa2-9ff7-de11834fb856}, !- Zone Air Exhaust Port List
  {1c54c75e-8362-4442-9212-69ff3e2c0529}, !- Zone Air Node Name
  {a6a7fbd8-f89b-433a-b533-899bab164f55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f9ce43f-345e-4f16-ab85-b8055b683d00}, !- Group Rendering Name
  {58759e47-5b4f-4a33-9655-f85264a827d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41913ca8-53c9-4d29-96e3-d5e507e74d35}, !- Handle
  Node 55,                                !- Name
  {1c54c75e-8362-4442-9212-69ff3e2c0529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c54c75e-8362-4442-9212-69ff3e2c0529}, !- Handle
  {2def27cc-34b9-492b-9dbd-e40f1a1443a1}, !- Source Object
  11,                                     !- Outlet Port
  {41913ca8-53c9-4d29-96e3-d5e507e74d35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c8b816e-cb66-400a-a567-7e904b513009}, !- Handle
  {2def27cc-34b9-492b-9dbd-e40f1a1443a1}, !- HVAC Component
  {7db1f189-c11d-4868-a1da-174b4d168613}; !- Port 1

OS:PortList,
  {9a6ea19c-bec7-4fa2-9ff7-de11834fb856}, !- Handle
  {2def27cc-34b9-492b-9dbd-e40f1a1443a1}; !- HVAC Component

OS:PortList,
  {a6a7fbd8-f89b-433a-b533-899bab164f55}, !- Handle
  {2def27cc-34b9-492b-9dbd-e40f1a1443a1}, !- HVAC Component
  {879db473-14d7-4301-a84e-5c33860ab3dd}; !- Port 1

OS:Sizing:Zone,
  {07cddc39-3086-40b7-8c20-f98df067e5ba}, !- Handle
  {2def27cc-34b9-492b-9dbd-e40f1a1443a1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9ac9137-88d5-4478-b4ac-daf01fb3f8b9}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {2def27cc-34b9-492b-9dbd-e40f1a1443a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6f041a2-3158-4885-a2cb-2ade5a413051}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de03182d-276d-4aab-a88d-85fd849c754e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {58759e47-5b4f-4a33-9655-f85264a827d2}, !- Handle
  Space Function Hway lodging - rooms Thermostat 89, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70f57a92-f916-4ed3-9418-04439cc65c8f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10f8a8c4-79fb-4c98-988e-592caf92658d}, !- Zone Air Inlet Port List
  {688317bb-d760-415d-8fa9-d2f21606d5d5}, !- Zone Air Exhaust Port List
  {f846e789-fefd-4ad3-b3bb-ec2923b05c84}, !- Zone Air Node Name
  {862433b1-8fe6-4b52-9ec5-e18fb1b7f49c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da1e2d43-2c96-4efe-b806-e9f1feed421d}, !- Group Rendering Name
  {10538289-b1b8-4d64-ac37-148ca889614d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2c944e4-0b91-4705-9f12-6f818cd6453d}, !- Handle
  Node 58,                                !- Name
  {f846e789-fefd-4ad3-b3bb-ec2923b05c84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f846e789-fefd-4ad3-b3bb-ec2923b05c84}, !- Handle
  {70f57a92-f916-4ed3-9418-04439cc65c8f}, !- Source Object
  11,                                     !- Outlet Port
  {e2c944e4-0b91-4705-9f12-6f818cd6453d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10f8a8c4-79fb-4c98-988e-592caf92658d}, !- Handle
  {70f57a92-f916-4ed3-9418-04439cc65c8f}, !- HVAC Component
  {79e5ad46-f909-4436-bb2f-ae3a1de82aed}; !- Port 1

OS:PortList,
  {688317bb-d760-415d-8fa9-d2f21606d5d5}, !- Handle
  {70f57a92-f916-4ed3-9418-04439cc65c8f}; !- HVAC Component

OS:PortList,
  {862433b1-8fe6-4b52-9ec5-e18fb1b7f49c}, !- Handle
  {70f57a92-f916-4ed3-9418-04439cc65c8f}, !- HVAC Component
  {91160e5b-bf26-4ad6-9670-15c39ee17012}; !- Port 1

OS:Sizing:Zone,
  {403b42a7-5cda-4376-806e-a9325e179b8c}, !- Handle
  {70f57a92-f916-4ed3-9418-04439cc65c8f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68629019-c686-4341-a78b-021b664901e5}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {70f57a92-f916-4ed3-9418-04439cc65c8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1548881-56f1-4d94-8890-82e1f47614c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {beb34e23-7896-4d81-bd7b-a24868a88c15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {10538289-b1b8-4d64-ac37-148ca889614d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 90, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aec87525-fdb8-4933-a129-4e2082bf7938}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26d95c9a-1d99-4baa-9399-bf8d8bed1a2e}, !- Zone Air Inlet Port List
  {3d6d5976-29a1-4a6f-9bd4-95699d4c1290}, !- Zone Air Exhaust Port List
  {50626b70-b20d-40f1-a4e1-0da70247332a}, !- Zone Air Node Name
  {8c4d1938-8121-4916-ad47-1c39b289a8ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {528756b0-86ec-4a3f-8425-e735cae499fa}, !- Group Rendering Name
  {67c67826-15ea-481b-b6fd-c5f3d10ebb50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ab0bb88-a4e6-4ab2-b8b6-d108cd8e8065}, !- Handle
  Node 61,                                !- Name
  {50626b70-b20d-40f1-a4e1-0da70247332a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50626b70-b20d-40f1-a4e1-0da70247332a}, !- Handle
  {aec87525-fdb8-4933-a129-4e2082bf7938}, !- Source Object
  11,                                     !- Outlet Port
  {7ab0bb88-a4e6-4ab2-b8b6-d108cd8e8065}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26d95c9a-1d99-4baa-9399-bf8d8bed1a2e}, !- Handle
  {aec87525-fdb8-4933-a129-4e2082bf7938}, !- HVAC Component
  {dcdd95db-4818-49f0-9c88-346129900735}; !- Port 1

OS:PortList,
  {3d6d5976-29a1-4a6f-9bd4-95699d4c1290}, !- Handle
  {aec87525-fdb8-4933-a129-4e2082bf7938}; !- HVAC Component

OS:PortList,
  {8c4d1938-8121-4916-ad47-1c39b289a8ce}, !- Handle
  {aec87525-fdb8-4933-a129-4e2082bf7938}, !- HVAC Component
  {69f2ab24-5e37-4b6b-8f62-9713d6793d0e}; !- Port 1

OS:Sizing:Zone,
  {21d8128d-e824-45ec-b208-a239ae2d44d0}, !- Handle
  {aec87525-fdb8-4933-a129-4e2082bf7938}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c68a5cc9-2c78-463d-ae65-31781aa19c75}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {aec87525-fdb8-4933-a129-4e2082bf7938}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3207ee0-c530-4683-82ec-0e2d255ddc4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c96327c0-3315-4cce-af82-f9d795086f86}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {67c67826-15ea-481b-b6fd-c5f3d10ebb50}, !- Handle
  Space Function Hway lodging - rooms Thermostat 91, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e95a9eb-9599-4a73-83d6-8fa573911199}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d9258e0-a4ad-42fa-b26b-9912b771c626}, !- Zone Air Inlet Port List
  {087469f2-2390-4a47-82b7-682d90ec344b}, !- Zone Air Exhaust Port List
  {abc86598-512a-4355-9c6e-ff8b03903ae5}, !- Zone Air Node Name
  {c8860c90-eee1-4aab-9e90-b4c84f87f92e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f150550-5663-4ece-b21d-0eb5bea0b3e4}, !- Group Rendering Name
  {134969b1-8a1c-4c1c-845e-8126ef405dd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce82b32b-981d-4a61-8bc9-caf3e2ba6587}, !- Handle
  Node 64,                                !- Name
  {abc86598-512a-4355-9c6e-ff8b03903ae5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abc86598-512a-4355-9c6e-ff8b03903ae5}, !- Handle
  {9e95a9eb-9599-4a73-83d6-8fa573911199}, !- Source Object
  11,                                     !- Outlet Port
  {ce82b32b-981d-4a61-8bc9-caf3e2ba6587}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d9258e0-a4ad-42fa-b26b-9912b771c626}, !- Handle
  {9e95a9eb-9599-4a73-83d6-8fa573911199}, !- HVAC Component
  {e3566254-ebec-4b6d-b791-b436e6d5e161}; !- Port 1

OS:PortList,
  {087469f2-2390-4a47-82b7-682d90ec344b}, !- Handle
  {9e95a9eb-9599-4a73-83d6-8fa573911199}; !- HVAC Component

OS:PortList,
  {c8860c90-eee1-4aab-9e90-b4c84f87f92e}, !- Handle
  {9e95a9eb-9599-4a73-83d6-8fa573911199}, !- HVAC Component
  {b20737c6-96ef-45c6-a3d8-245d40d1293e}; !- Port 1

OS:Sizing:Zone,
  {94771be1-f249-4e65-9407-f56504bcb82f}, !- Handle
  {9e95a9eb-9599-4a73-83d6-8fa573911199}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {353aa363-a1b7-48ec-ab18-4215bb571d5e}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {9e95a9eb-9599-4a73-83d6-8fa573911199}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32fbcb31-e9da-482b-bdd3-2a3b7bd07ff7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {22c8f6ed-4427-4e36-8d4c-3152b263cf5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {134969b1-8a1c-4c1c-845e-8126ef405dd5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 92, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8ea5d32-d25e-4fc6-99fe-9652f268088a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21e96acc-c3ce-4b8e-ba7c-cf6871dff33c}, !- Zone Air Inlet Port List
  {5dcaf0ac-208d-4535-bf1f-78e38fc43514}, !- Zone Air Exhaust Port List
  {0922f504-953f-4e47-9db0-1f808b0a3459}, !- Zone Air Node Name
  {f0245940-1f38-41b9-a53e-a3d18f9c611b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3837a014-8a17-40c8-ada5-00ef945977cf}, !- Group Rendering Name
  {a4c72391-00e7-4065-90f0-96814328e46b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c957990b-e67a-4028-8c6a-5bc2c96720d7}, !- Handle
  Node 67,                                !- Name
  {0922f504-953f-4e47-9db0-1f808b0a3459}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0922f504-953f-4e47-9db0-1f808b0a3459}, !- Handle
  {c8ea5d32-d25e-4fc6-99fe-9652f268088a}, !- Source Object
  11,                                     !- Outlet Port
  {c957990b-e67a-4028-8c6a-5bc2c96720d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21e96acc-c3ce-4b8e-ba7c-cf6871dff33c}, !- Handle
  {c8ea5d32-d25e-4fc6-99fe-9652f268088a}, !- HVAC Component
  {91f86f9c-1bdf-454b-b2a4-9253721103ad}; !- Port 1

OS:PortList,
  {5dcaf0ac-208d-4535-bf1f-78e38fc43514}, !- Handle
  {c8ea5d32-d25e-4fc6-99fe-9652f268088a}; !- HVAC Component

OS:PortList,
  {f0245940-1f38-41b9-a53e-a3d18f9c611b}, !- Handle
  {c8ea5d32-d25e-4fc6-99fe-9652f268088a}, !- HVAC Component
  {1b24b408-59e0-4624-8c86-573f014df07c}; !- Port 1

OS:Sizing:Zone,
  {56ab1aed-d900-469b-b56c-eb26ed971860}, !- Handle
  {c8ea5d32-d25e-4fc6-99fe-9652f268088a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee69baa9-2907-49bf-b409-3e408612e947}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c8ea5d32-d25e-4fc6-99fe-9652f268088a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {106cbc9c-bcde-493a-b538-0e35bb704c29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {96300657-05b5-4aca-a0c3-79740cb00537}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a4c72391-00e7-4065-90f0-96814328e46b}, !- Handle
  Space Function Hway lodging - rooms Thermostat 93, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2d4f8b7-4080-49cb-8de4-61ac943fbae2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cc09c00-de9f-4851-a3ce-f434f0a6f45d}, !- Zone Air Inlet Port List
  {1d5a77cd-de73-4b95-87a4-68191812fcb3}, !- Zone Air Exhaust Port List
  {2c9f39d7-b9b1-434d-a826-803df9ff5bd9}, !- Zone Air Node Name
  {0e189679-13d0-4333-a6c1-367e2564643b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {981cef19-7a71-48b0-a6e5-517878a8aa96}, !- Group Rendering Name
  {32f0d773-47d5-4964-9213-28e5a9423512}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0a0b9f2-8d55-4639-a46f-f68eccbeef9c}, !- Handle
  Node 70,                                !- Name
  {2c9f39d7-b9b1-434d-a826-803df9ff5bd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c9f39d7-b9b1-434d-a826-803df9ff5bd9}, !- Handle
  {d2d4f8b7-4080-49cb-8de4-61ac943fbae2}, !- Source Object
  11,                                     !- Outlet Port
  {b0a0b9f2-8d55-4639-a46f-f68eccbeef9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cc09c00-de9f-4851-a3ce-f434f0a6f45d}, !- Handle
  {d2d4f8b7-4080-49cb-8de4-61ac943fbae2}, !- HVAC Component
  {e97fae2e-b454-4490-b9b3-1e758555265a}; !- Port 1

OS:PortList,
  {1d5a77cd-de73-4b95-87a4-68191812fcb3}, !- Handle
  {d2d4f8b7-4080-49cb-8de4-61ac943fbae2}; !- HVAC Component

OS:PortList,
  {0e189679-13d0-4333-a6c1-367e2564643b}, !- Handle
  {d2d4f8b7-4080-49cb-8de4-61ac943fbae2}, !- HVAC Component
  {58a8d999-0e76-4b6f-9b2c-e686a45d693e}; !- Port 1

OS:Sizing:Zone,
  {0408201d-6331-419c-a0a9-161736f1a067}, !- Handle
  {d2d4f8b7-4080-49cb-8de4-61ac943fbae2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {797f1de7-cb87-4e50-81cc-fc20f4b666a4}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {d2d4f8b7-4080-49cb-8de4-61ac943fbae2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {caa926bd-4b10-4b77-a2e3-1d14526062b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e653a8e-d2ce-4e39-a36e-95102ebbd5dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {32f0d773-47d5-4964-9213-28e5a9423512}, !- Handle
  Space Function Hway lodging - rooms Thermostat 94, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39b4f905-2461-4f01-819f-78493124824f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9578363-9627-4b20-abf0-059a7337a049}, !- Zone Air Inlet Port List
  {ea12ed41-bcea-46bd-9f9a-ef2a8b48314d}, !- Zone Air Exhaust Port List
  {719be525-aa60-4a4f-b74a-f4480a48ebe2}, !- Zone Air Node Name
  {bd6bb330-7f70-4e9c-8b60-579280013943}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8783b247-0970-4b41-9b8d-7b1f6bc0f1f0}, !- Group Rendering Name
  {73102437-bd51-42ff-96ed-c09aaf2b009f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {718b5655-496a-4bba-a8af-5d91ff0e2a05}, !- Handle
  Node 73,                                !- Name
  {719be525-aa60-4a4f-b74a-f4480a48ebe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {719be525-aa60-4a4f-b74a-f4480a48ebe2}, !- Handle
  {39b4f905-2461-4f01-819f-78493124824f}, !- Source Object
  11,                                     !- Outlet Port
  {718b5655-496a-4bba-a8af-5d91ff0e2a05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9578363-9627-4b20-abf0-059a7337a049}, !- Handle
  {39b4f905-2461-4f01-819f-78493124824f}, !- HVAC Component
  {bd328d67-c5d5-48b4-ae82-68358d64c057}; !- Port 1

OS:PortList,
  {ea12ed41-bcea-46bd-9f9a-ef2a8b48314d}, !- Handle
  {39b4f905-2461-4f01-819f-78493124824f}; !- HVAC Component

OS:PortList,
  {bd6bb330-7f70-4e9c-8b60-579280013943}, !- Handle
  {39b4f905-2461-4f01-819f-78493124824f}, !- HVAC Component
  {2c8c2ea2-4e41-4406-99f7-8a39ff4b0b38}; !- Port 1

OS:Sizing:Zone,
  {bad79218-ade1-49f7-8128-df80a27a8942}, !- Handle
  {39b4f905-2461-4f01-819f-78493124824f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dffd22cd-66e4-4120-baa5-5d7daf491b0a}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {39b4f905-2461-4f01-819f-78493124824f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37854d61-8034-4fd0-a1c3-2b865570b254}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d3c47fa-591c-48de-8fcb-b250ba24a31c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {73102437-bd51-42ff-96ed-c09aaf2b009f}, !- Handle
  Space Function Hway lodging - rooms Thermostat 95, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {03bab787-3e9a-462d-80b9-4f09c3285394}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6052ca80-5209-47ed-abf9-ee9123b72c42}, !- Zone Air Inlet Port List
  {2283c101-becb-43af-8b8a-c1351352405f}, !- Zone Air Exhaust Port List
  {8f335fd1-c701-4b3b-b073-55b571f6a29c}, !- Zone Air Node Name
  {e8f00644-e93c-46ba-904f-95dc48757416}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b0e948c-2fb2-41d4-a996-4b6805b3438c}, !- Group Rendering Name
  {83eba9e9-a804-436a-bcd4-f0f0bba655d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a5e3e00-31c7-4d01-844f-81a5cc0f7c10}, !- Handle
  Node 76,                                !- Name
  {8f335fd1-c701-4b3b-b073-55b571f6a29c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f335fd1-c701-4b3b-b073-55b571f6a29c}, !- Handle
  {03bab787-3e9a-462d-80b9-4f09c3285394}, !- Source Object
  11,                                     !- Outlet Port
  {6a5e3e00-31c7-4d01-844f-81a5cc0f7c10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6052ca80-5209-47ed-abf9-ee9123b72c42}, !- Handle
  {03bab787-3e9a-462d-80b9-4f09c3285394}, !- HVAC Component
  {e2a00fa3-573f-4fa4-a065-1f7bd9012fa6}; !- Port 1

OS:PortList,
  {2283c101-becb-43af-8b8a-c1351352405f}, !- Handle
  {03bab787-3e9a-462d-80b9-4f09c3285394}; !- HVAC Component

OS:PortList,
  {e8f00644-e93c-46ba-904f-95dc48757416}, !- Handle
  {03bab787-3e9a-462d-80b9-4f09c3285394}, !- HVAC Component
  {8f4b4324-f06f-470e-adb1-c0327fd0e347}; !- Port 1

OS:Sizing:Zone,
  {eaae1d33-b315-442c-b367-9b0a51e54264}, !- Handle
  {03bab787-3e9a-462d-80b9-4f09c3285394}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {383280c9-44c9-43dc-83e5-f340c3432e9d}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {03bab787-3e9a-462d-80b9-4f09c3285394}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa6919b1-8396-4870-b4fc-ece0f0b73cd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d94f44ca-8ad5-4197-9e64-7d3566c22abf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {83eba9e9-a804-436a-bcd4-f0f0bba655d5}, !- Handle
  Space Function Hway lodging - rooms Thermostat 96, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da10dbe9-4a7a-4879-8e72-5106eaefeecc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32276680-5269-4bbf-ad6b-b6927cdabd9d}, !- Zone Air Inlet Port List
  {da2db062-bc80-48d7-8fb9-77ada502d2e7}, !- Zone Air Exhaust Port List
  {45bbdf47-288d-424a-b92a-91a75ab1fd0d}, !- Zone Air Node Name
  {2fa4027c-90b3-436a-8125-4ad5a60a2c89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09fde2bc-4c1e-484a-81ff-4d26dd2c5df9}, !- Group Rendering Name
  {a521d325-e29f-4f2d-8937-d82fc0d41c17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78182ad5-63a0-4afa-a6b4-c6531a8ec155}, !- Handle
  Node 79,                                !- Name
  {45bbdf47-288d-424a-b92a-91a75ab1fd0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45bbdf47-288d-424a-b92a-91a75ab1fd0d}, !- Handle
  {da10dbe9-4a7a-4879-8e72-5106eaefeecc}, !- Source Object
  11,                                     !- Outlet Port
  {78182ad5-63a0-4afa-a6b4-c6531a8ec155}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32276680-5269-4bbf-ad6b-b6927cdabd9d}, !- Handle
  {da10dbe9-4a7a-4879-8e72-5106eaefeecc}, !- HVAC Component
  {70d39cae-9f99-400a-bce5-68a836427c8c}; !- Port 1

OS:PortList,
  {da2db062-bc80-48d7-8fb9-77ada502d2e7}, !- Handle
  {da10dbe9-4a7a-4879-8e72-5106eaefeecc}; !- HVAC Component

OS:PortList,
  {2fa4027c-90b3-436a-8125-4ad5a60a2c89}, !- Handle
  {da10dbe9-4a7a-4879-8e72-5106eaefeecc}, !- HVAC Component
  {9910f914-aeef-42fe-b371-9f196657afe5}; !- Port 1

OS:Sizing:Zone,
  {69ea71ff-e57c-44f4-8966-909c718457ad}, !- Handle
  {da10dbe9-4a7a-4879-8e72-5106eaefeecc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73004f60-e9a5-43a6-b597-2de9a01943e1}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {da10dbe9-4a7a-4879-8e72-5106eaefeecc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c3a8e0a-fcee-4196-89ed-72b940a0d466}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b433a60b-a3a9-4a7a-a719-16a010b23de8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a521d325-e29f-4f2d-8937-d82fc0d41c17}, !- Handle
  Space Function Hway lodging - rooms Thermostat 97, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fefe31da-de8c-47ab-b3a8-ee0adedb3db2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc9fd58b-5d35-4b2d-ba09-c64a0c02a018}, !- Zone Air Inlet Port List
  {1064df0a-fc1b-4e3f-af9a-41617a01de97}, !- Zone Air Exhaust Port List
  {1f49a31f-72c5-4fe1-a1a7-ff9bd4485ea3}, !- Zone Air Node Name
  {29031a6f-c1d9-4546-951f-9930c915c9c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {faef3fc6-9682-4e17-866c-7c0cbae9f3ab}, !- Group Rendering Name
  {08e0e71b-c0e6-497c-959c-01cc138119ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5498fe9-1bba-4f5c-899c-4cffa2bcdbe4}, !- Handle
  Node 82,                                !- Name
  {1f49a31f-72c5-4fe1-a1a7-ff9bd4485ea3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f49a31f-72c5-4fe1-a1a7-ff9bd4485ea3}, !- Handle
  {fefe31da-de8c-47ab-b3a8-ee0adedb3db2}, !- Source Object
  11,                                     !- Outlet Port
  {a5498fe9-1bba-4f5c-899c-4cffa2bcdbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc9fd58b-5d35-4b2d-ba09-c64a0c02a018}, !- Handle
  {fefe31da-de8c-47ab-b3a8-ee0adedb3db2}, !- HVAC Component
  {5cea272e-9fdf-40d7-8994-c305e4a37ce2}; !- Port 1

OS:PortList,
  {1064df0a-fc1b-4e3f-af9a-41617a01de97}, !- Handle
  {fefe31da-de8c-47ab-b3a8-ee0adedb3db2}; !- HVAC Component

OS:PortList,
  {29031a6f-c1d9-4546-951f-9930c915c9c8}, !- Handle
  {fefe31da-de8c-47ab-b3a8-ee0adedb3db2}, !- HVAC Component
  {b9ec603d-8949-4ed5-9278-1a5c1109cb08}; !- Port 1

OS:Sizing:Zone,
  {902b1315-78ad-4c8a-b301-d3bddce88b60}, !- Handle
  {fefe31da-de8c-47ab-b3a8-ee0adedb3db2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dc3858d-5a4f-43c5-a413-613438deafc9}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {fefe31da-de8c-47ab-b3a8-ee0adedb3db2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3393cee5-4e95-464c-8c31-b53016f51f59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf4aa197-072c-4857-b63d-55a890246f84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {08e0e71b-c0e6-497c-959c-01cc138119ea}, !- Handle
  Space Function Hway lodging - rooms Thermostat 98, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e20ee2e1-e9fd-49a8-83c6-300b5ca7089a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c37fac0-61e9-4b32-bceb-a0df327b5572}, !- Zone Air Inlet Port List
  {1d340957-05af-4866-976b-6d03ec85895b}, !- Zone Air Exhaust Port List
  {70da5487-e085-4810-a0af-356fbd3294cd}, !- Zone Air Node Name
  {a17fca98-7fdb-4ef6-9f6a-85353f8a4c48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {175881cd-79f9-47ae-92c8-f1632cd8717d}, !- Group Rendering Name
  {45b6123a-5c09-470d-b6dd-407d0c37126d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c7547a7-c86f-4957-981a-4fe991405bef}, !- Handle
  Node 85,                                !- Name
  {70da5487-e085-4810-a0af-356fbd3294cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70da5487-e085-4810-a0af-356fbd3294cd}, !- Handle
  {e20ee2e1-e9fd-49a8-83c6-300b5ca7089a}, !- Source Object
  11,                                     !- Outlet Port
  {4c7547a7-c86f-4957-981a-4fe991405bef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c37fac0-61e9-4b32-bceb-a0df327b5572}, !- Handle
  {e20ee2e1-e9fd-49a8-83c6-300b5ca7089a}, !- HVAC Component
  {8c5d6947-9165-4741-96d5-e80f994d7e98}; !- Port 1

OS:PortList,
  {1d340957-05af-4866-976b-6d03ec85895b}, !- Handle
  {e20ee2e1-e9fd-49a8-83c6-300b5ca7089a}; !- HVAC Component

OS:PortList,
  {a17fca98-7fdb-4ef6-9f6a-85353f8a4c48}, !- Handle
  {e20ee2e1-e9fd-49a8-83c6-300b5ca7089a}, !- HVAC Component
  {19164c7a-5d25-4a16-854f-a675a99de90a}; !- Port 1

OS:Sizing:Zone,
  {b8eb3ec1-e86d-4cab-a337-b9006a217818}, !- Handle
  {e20ee2e1-e9fd-49a8-83c6-300b5ca7089a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92e8e5b2-f9ff-4d62-9551-bc1f6a4178b6}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {e20ee2e1-e9fd-49a8-83c6-300b5ca7089a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70a8f8e9-e0b5-40a4-919f-f61b808dec65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {467e9902-e15e-41e3-af30-4e372cc486e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {45b6123a-5c09-470d-b6dd-407d0c37126d}, !- Handle
  Space Function Hway lodging - rooms Thermostat 99, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd3a05d2-e9a9-4122-84bd-066bb522fa02}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51261018-ff59-4bff-ae0d-0103d3544288}, !- Zone Air Inlet Port List
  {6c497516-2248-4f1e-8866-3b8288764069}, !- Zone Air Exhaust Port List
  {7cf19844-e219-4548-a7db-9e800873b7ff}, !- Zone Air Node Name
  {5ae242d2-b798-4af3-90dd-5aca68999eb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96835c28-4dbb-4ddd-be5b-958e8d113104}, !- Group Rendering Name
  {169347ba-0871-4f11-a13b-02f3f0286c9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cde616e4-df8d-4d6b-aa4f-62dbcfd7eb8e}, !- Handle
  Node 88,                                !- Name
  {7cf19844-e219-4548-a7db-9e800873b7ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cf19844-e219-4548-a7db-9e800873b7ff}, !- Handle
  {fd3a05d2-e9a9-4122-84bd-066bb522fa02}, !- Source Object
  11,                                     !- Outlet Port
  {cde616e4-df8d-4d6b-aa4f-62dbcfd7eb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51261018-ff59-4bff-ae0d-0103d3544288}, !- Handle
  {fd3a05d2-e9a9-4122-84bd-066bb522fa02}, !- HVAC Component
  {36aab0d9-513b-4c73-92de-fceb4caf4884}; !- Port 1

OS:PortList,
  {6c497516-2248-4f1e-8866-3b8288764069}, !- Handle
  {fd3a05d2-e9a9-4122-84bd-066bb522fa02}; !- HVAC Component

OS:PortList,
  {5ae242d2-b798-4af3-90dd-5aca68999eb3}, !- Handle
  {fd3a05d2-e9a9-4122-84bd-066bb522fa02}, !- HVAC Component
  {de44be2a-5295-421e-8860-8d8df86ba547}; !- Port 1

OS:Sizing:Zone,
  {265a8f88-febe-4e1d-8593-074772f3306c}, !- Handle
  {fd3a05d2-e9a9-4122-84bd-066bb522fa02}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fe259dc-0b19-4764-a076-cc8c92e56596}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {fd3a05d2-e9a9-4122-84bd-066bb522fa02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30f71ec4-886c-45e5-b4de-48a9ea0bd865}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7559e208-53c6-4a28-8a77-2021b7dececb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {169347ba-0871-4f11-a13b-02f3f0286c9e}, !- Handle
  Space Function Hway lodging - rooms Thermostat 100, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {423b7597-a9eb-4996-adda-09f4464f6e97}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {034123a5-7d83-42bb-a6cf-396832053c0a}, !- Zone Air Inlet Port List
  {d1cda1b9-43f1-4f70-9940-755c0570aabc}, !- Zone Air Exhaust Port List
  {1d97da8b-ac48-47ca-b91d-52787bde9a6e}, !- Zone Air Node Name
  {36b1bbad-1627-4310-ab7e-3574d1fba821}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7caaa8f-d00a-4a90-b52d-672972de654c}, !- Group Rendering Name
  {ac216fe6-52b5-4a4e-b0de-4013cf656420}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3e39510-edbd-49fc-9907-f0abb32edd61}, !- Handle
  Node 91,                                !- Name
  {1d97da8b-ac48-47ca-b91d-52787bde9a6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d97da8b-ac48-47ca-b91d-52787bde9a6e}, !- Handle
  {423b7597-a9eb-4996-adda-09f4464f6e97}, !- Source Object
  11,                                     !- Outlet Port
  {e3e39510-edbd-49fc-9907-f0abb32edd61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {034123a5-7d83-42bb-a6cf-396832053c0a}, !- Handle
  {423b7597-a9eb-4996-adda-09f4464f6e97}, !- HVAC Component
  {8ffbbb80-62e9-4718-8fae-657202f97cb2}; !- Port 1

OS:PortList,
  {d1cda1b9-43f1-4f70-9940-755c0570aabc}, !- Handle
  {423b7597-a9eb-4996-adda-09f4464f6e97}; !- HVAC Component

OS:PortList,
  {36b1bbad-1627-4310-ab7e-3574d1fba821}, !- Handle
  {423b7597-a9eb-4996-adda-09f4464f6e97}, !- HVAC Component
  {811c7906-0100-400c-8de8-dafa14278749}; !- Port 1

OS:Sizing:Zone,
  {26ff6f05-96ee-4dc3-a672-f1231f0b36e3}, !- Handle
  {423b7597-a9eb-4996-adda-09f4464f6e97}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e79d5312-5f11-437f-bc24-2d9fde92dcb4}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {423b7597-a9eb-4996-adda-09f4464f6e97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e41091be-49f8-4af4-a5b8-bd3bec080384}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c4607ad7-1392-408b-a12d-b9a543927c8d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ac216fe6-52b5-4a4e-b0de-4013cf656420}, !- Handle
  Space Function Hway lodging - rooms Thermostat 101, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab5d2c50-8322-4498-b921-56ad6b5cf9a4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc726146-4ec9-4763-b120-a43c063e1d9c}, !- Zone Air Inlet Port List
  {214b0035-b2a2-4da5-833e-505a7cdfef7b}, !- Zone Air Exhaust Port List
  {7e77cac2-0ce7-4c68-8a38-3d5b657374d7}, !- Zone Air Node Name
  {4208ad70-2cd7-486f-8531-01b0e7e7bfa4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {349178ee-e700-45f7-a168-c3338bf2830d}, !- Group Rendering Name
  {ab53ad0a-7bf9-4b6f-aa2e-bd0c029a2099}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0192a74-48af-4513-a50c-2ec3ee4dcd71}, !- Handle
  Node 94,                                !- Name
  {7e77cac2-0ce7-4c68-8a38-3d5b657374d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e77cac2-0ce7-4c68-8a38-3d5b657374d7}, !- Handle
  {ab5d2c50-8322-4498-b921-56ad6b5cf9a4}, !- Source Object
  11,                                     !- Outlet Port
  {e0192a74-48af-4513-a50c-2ec3ee4dcd71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc726146-4ec9-4763-b120-a43c063e1d9c}, !- Handle
  {ab5d2c50-8322-4498-b921-56ad6b5cf9a4}, !- HVAC Component
  {cd8f7a17-069e-43b6-9a46-972b254b240c}; !- Port 1

OS:PortList,
  {214b0035-b2a2-4da5-833e-505a7cdfef7b}, !- Handle
  {ab5d2c50-8322-4498-b921-56ad6b5cf9a4}; !- HVAC Component

OS:PortList,
  {4208ad70-2cd7-486f-8531-01b0e7e7bfa4}, !- Handle
  {ab5d2c50-8322-4498-b921-56ad6b5cf9a4}, !- HVAC Component
  {809701be-3edb-4525-9172-a61cf19cf844}; !- Port 1

OS:Sizing:Zone,
  {713686e7-45b8-462c-b643-65b5e2f2f5e7}, !- Handle
  {ab5d2c50-8322-4498-b921-56ad6b5cf9a4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d654f37-6d91-4623-bfb8-eb4daace3d04}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {ab5d2c50-8322-4498-b921-56ad6b5cf9a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fc88497-2cd5-4cdf-9ee3-b42c18bd43b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {289c51ee-2366-472d-9ee9-a84bd5f491dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ab53ad0a-7bf9-4b6f-aa2e-bd0c029a2099}, !- Handle
  Space Function Hway lodging - rooms Thermostat 102, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d34efb76-825d-4b52-980e-d8b38baaa473}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {896e38ec-b06a-4cb6-a7dd-bacee09b6d6d}, !- Zone Air Inlet Port List
  {37de0444-cce3-4319-ae04-10599aa5dd7f}, !- Zone Air Exhaust Port List
  {ea4e4713-8f52-4558-b468-493288b5be7d}, !- Zone Air Node Name
  {ed080cd8-84d4-4909-8d73-df63b8152b7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59e96f25-5d41-4076-9eb0-5b5ce171b4ba}, !- Group Rendering Name
  {448a62a9-fedc-490d-a54d-94094bcbe073}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {979ed1d6-c9e9-4aa4-b3a0-33a8e698219d}, !- Handle
  Node 97,                                !- Name
  {ea4e4713-8f52-4558-b468-493288b5be7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea4e4713-8f52-4558-b468-493288b5be7d}, !- Handle
  {d34efb76-825d-4b52-980e-d8b38baaa473}, !- Source Object
  11,                                     !- Outlet Port
  {979ed1d6-c9e9-4aa4-b3a0-33a8e698219d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {896e38ec-b06a-4cb6-a7dd-bacee09b6d6d}, !- Handle
  {d34efb76-825d-4b52-980e-d8b38baaa473}, !- HVAC Component
  {0d2a91a7-0098-4f8c-8350-1c9b74c11b14}; !- Port 1

OS:PortList,
  {37de0444-cce3-4319-ae04-10599aa5dd7f}, !- Handle
  {d34efb76-825d-4b52-980e-d8b38baaa473}; !- HVAC Component

OS:PortList,
  {ed080cd8-84d4-4909-8d73-df63b8152b7d}, !- Handle
  {d34efb76-825d-4b52-980e-d8b38baaa473}, !- HVAC Component
  {311494fa-5405-4f87-b952-d839c893122b}; !- Port 1

OS:Sizing:Zone,
  {a198d5a5-cdf7-4508-af72-57278dd48a91}, !- Handle
  {d34efb76-825d-4b52-980e-d8b38baaa473}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {daa63b0d-b926-4a12-a4df-c6720e801e84}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {d34efb76-825d-4b52-980e-d8b38baaa473}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed7127eb-705c-48cc-bf95-4fa22b86a22b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2676b0d4-b7a4-4deb-a184-8a04d3f64600}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {448a62a9-fedc-490d-a54d-94094bcbe073}, !- Handle
  Space Function Hway lodging - rooms Thermostat 103, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8236e206-6398-427c-8f03-dd420e8b28fc}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {203f5b0f-e5f0-43b5-828d-46519b46ee0b}, !- Zone Air Inlet Port List
  {198962ca-5611-4f54-87f6-25c4b95d3113}, !- Zone Air Exhaust Port List
  {1569c0c4-38ec-4ad1-b6d9-3d16c70450c1}, !- Zone Air Node Name
  {e1578c45-dde6-4974-b88f-faed73cbc28d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b384472-723b-4b29-b8e5-753bce163ac1}, !- Group Rendering Name
  {70b86a42-cd2d-47a5-b9ce-eeff28c882f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34d5c568-9423-481c-938e-68bf53ffe250}, !- Handle
  Node 100,                               !- Name
  {1569c0c4-38ec-4ad1-b6d9-3d16c70450c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1569c0c4-38ec-4ad1-b6d9-3d16c70450c1}, !- Handle
  {8236e206-6398-427c-8f03-dd420e8b28fc}, !- Source Object
  11,                                     !- Outlet Port
  {34d5c568-9423-481c-938e-68bf53ffe250}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {203f5b0f-e5f0-43b5-828d-46519b46ee0b}, !- Handle
  {8236e206-6398-427c-8f03-dd420e8b28fc}, !- HVAC Component
  {2c6564cb-01d1-413a-bfe0-102b4b8cdf8a}; !- Port 1

OS:PortList,
  {198962ca-5611-4f54-87f6-25c4b95d3113}, !- Handle
  {8236e206-6398-427c-8f03-dd420e8b28fc}; !- HVAC Component

OS:PortList,
  {e1578c45-dde6-4974-b88f-faed73cbc28d}, !- Handle
  {8236e206-6398-427c-8f03-dd420e8b28fc}, !- HVAC Component
  {9cd965cd-0205-48f0-b628-0a9ad27406bf}; !- Port 1

OS:Sizing:Zone,
  {738ca7fe-134f-46f0-b199-1f73ece5bc4f}, !- Handle
  {8236e206-6398-427c-8f03-dd420e8b28fc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81cd53a2-32d5-4eaa-8485-8ef1f884be4d}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {8236e206-6398-427c-8f03-dd420e8b28fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12afabab-910e-48a2-86b7-536234d840f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8dbeb158-e0a4-4d80-985e-e7e82fd11584}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {70b86a42-cd2d-47a5-b9ce-eeff28c882f2}, !- Handle
  Space Function Hway lodging - rooms Thermostat 104, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f1fac39-f3d6-485a-8663-8b56eb8c90c2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85db1a05-cf2f-4906-b688-1de3b417d0b7}, !- Zone Air Inlet Port List
  {33ab5bb2-92f1-4d83-b355-574d50dbf2d6}, !- Zone Air Exhaust Port List
  {f97a4356-af92-4930-bb0e-2c6c48705c50}, !- Zone Air Node Name
  {58eb608a-5b72-4638-98c9-5688e34c62d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac687bfb-a2b9-42bf-a87b-9291403d607e}, !- Group Rendering Name
  {e87df5bd-fc80-4015-95a2-686020837265}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ef6b523-2a9a-4f9b-b4c0-68f07b38ef94}, !- Handle
  Node 103,                               !- Name
  {f97a4356-af92-4930-bb0e-2c6c48705c50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f97a4356-af92-4930-bb0e-2c6c48705c50}, !- Handle
  {2f1fac39-f3d6-485a-8663-8b56eb8c90c2}, !- Source Object
  11,                                     !- Outlet Port
  {7ef6b523-2a9a-4f9b-b4c0-68f07b38ef94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85db1a05-cf2f-4906-b688-1de3b417d0b7}, !- Handle
  {2f1fac39-f3d6-485a-8663-8b56eb8c90c2}, !- HVAC Component
  {7574cc91-9c21-4e6c-b116-fec82f8e155f}; !- Port 1

OS:PortList,
  {33ab5bb2-92f1-4d83-b355-574d50dbf2d6}, !- Handle
  {2f1fac39-f3d6-485a-8663-8b56eb8c90c2}; !- HVAC Component

OS:PortList,
  {58eb608a-5b72-4638-98c9-5688e34c62d3}, !- Handle
  {2f1fac39-f3d6-485a-8663-8b56eb8c90c2}, !- HVAC Component
  {ad391038-9657-4f74-804e-26d5dc331891}; !- Port 1

OS:Sizing:Zone,
  {3a9e7555-27b9-4688-bc67-505455ad842d}, !- Handle
  {2f1fac39-f3d6-485a-8663-8b56eb8c90c2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf297293-6479-4309-8c7e-23fc84700592}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {2f1fac39-f3d6-485a-8663-8b56eb8c90c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddaadfd2-cdaa-480e-89fd-97ef3b5fdfeb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0268857d-53e8-4b4d-be63-19fa9669832a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e87df5bd-fc80-4015-95a2-686020837265}, !- Handle
  Space Function Hway lodging - rooms Thermostat 105, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6351da39-1878-4f78-b057-90cc12d6fd52}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb00ef02-0681-4c6e-86f3-432c568f17c0}, !- Zone Air Inlet Port List
  {81a9bd00-a493-42ae-80c8-cf23f35a0f84}, !- Zone Air Exhaust Port List
  {1f101fbd-76ad-464c-ba01-f91ced3b3feb}, !- Zone Air Node Name
  {e6b121bc-7a15-4bf4-b1dd-fb5b0abdbeb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8af512b-d44b-4b20-9ed7-8f7b7e1d341d}, !- Group Rendering Name
  {6dbebd3d-d453-4095-9647-c7be816c13d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f92c9e22-d86f-4653-b373-93b6f7805c30}, !- Handle
  Node 106,                               !- Name
  {1f101fbd-76ad-464c-ba01-f91ced3b3feb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f101fbd-76ad-464c-ba01-f91ced3b3feb}, !- Handle
  {6351da39-1878-4f78-b057-90cc12d6fd52}, !- Source Object
  11,                                     !- Outlet Port
  {f92c9e22-d86f-4653-b373-93b6f7805c30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb00ef02-0681-4c6e-86f3-432c568f17c0}, !- Handle
  {6351da39-1878-4f78-b057-90cc12d6fd52}, !- HVAC Component
  {76a96d28-5f70-441a-a3bc-723e96f649f7}; !- Port 1

OS:PortList,
  {81a9bd00-a493-42ae-80c8-cf23f35a0f84}, !- Handle
  {6351da39-1878-4f78-b057-90cc12d6fd52}; !- HVAC Component

OS:PortList,
  {e6b121bc-7a15-4bf4-b1dd-fb5b0abdbeb5}, !- Handle
  {6351da39-1878-4f78-b057-90cc12d6fd52}, !- HVAC Component
  {3b5e4063-7c7d-45c4-b2fe-6f2cfd1e6618}; !- Port 1

OS:Sizing:Zone,
  {2ceb6ef0-ec36-439c-ba70-6176c1c42931}, !- Handle
  {6351da39-1878-4f78-b057-90cc12d6fd52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7126bed-dbb4-4cee-8ee4-c48d037d1718}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {6351da39-1878-4f78-b057-90cc12d6fd52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c82e1e0-af62-490d-9371-5aef71f083c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b030f4ca-bdcd-4792-8b12-4f759199f3f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6dbebd3d-d453-4095-9647-c7be816c13d7}, !- Handle
  Space Function Washroom-sch-F Thermostat 3, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a4705ca-a522-49c4-8eda-0e41528177da}, !- Zone Air Inlet Port List
  {db3006a0-19a9-43c3-9613-a97f7265ea73}, !- Zone Air Exhaust Port List
  {deb97f7c-cb67-4e1a-a6b5-fbe1b6e47000}, !- Zone Air Node Name
  {4e269bb2-efd4-45e4-98ad-b16fb4775786}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16f7c76e-565d-4e93-9b60-43d45ebc0afc}, !- Group Rendering Name
  {67a827d9-f789-4526-b671-6fab5ef6c307}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4af9244a-d273-4c6f-bd55-e749b6e6cc26}, !- Handle
  Node 109,                               !- Name
  {deb97f7c-cb67-4e1a-a6b5-fbe1b6e47000}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {deb97f7c-cb67-4e1a-a6b5-fbe1b6e47000}, !- Handle
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}, !- Source Object
  11,                                     !- Outlet Port
  {4af9244a-d273-4c6f-bd55-e749b6e6cc26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a4705ca-a522-49c4-8eda-0e41528177da}, !- Handle
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}, !- HVAC Component
  {f0742be5-045e-494c-9945-707c9ecca978}; !- Port 1

OS:PortList,
  {db3006a0-19a9-43c3-9613-a97f7265ea73}, !- Handle
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}; !- HVAC Component

OS:PortList,
  {4e269bb2-efd4-45e4-98ad-b16fb4775786}, !- Handle
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}, !- HVAC Component
  {f4e69b80-df59-4426-aed9-99c756638057}; !- Port 1

OS:Sizing:Zone,
  {9be519d2-03c4-45a2-9ada-4f8724f56e91}, !- Handle
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0f15dc0-78ee-4625-a743-66f9854dd3d6}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9d16297-8aa9-4326-a399-05c0617752f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {381d5f27-a9c1-46ab-8deb-7fd520b0fa34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {67a827d9-f789-4526-b671-6fab5ef6c307}, !- Handle
  Space Function Storage area - occsens Thermostat 19, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15619f5b-03e2-4a9f-b0c5-22ed38359dc4}, !- Handle
  ALL_ST=Office - enclosed_FL=BuildingStory1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93be07ef-356c-42a7-9cc6-15cf7113459f}, !- Zone Air Inlet Port List
  {bb43b002-4321-48ca-a521-4aaa3a42dfee}, !- Zone Air Exhaust Port List
  {fbf97721-e282-4fef-be91-fd80314b8c1c}, !- Zone Air Node Name
  {e77bd804-f2b4-4709-a997-db7b75945400}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afa889ed-a4e5-497d-b18b-6d20a34842cd}, !- Group Rendering Name
  {04acc1c8-2b8d-4cec-8b89-ea3c575dae62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f88e157b-0e6f-45d6-959e-c50a24e90a10}, !- Handle
  Node 112,                               !- Name
  {fbf97721-e282-4fef-be91-fd80314b8c1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf97721-e282-4fef-be91-fd80314b8c1c}, !- Handle
  {15619f5b-03e2-4a9f-b0c5-22ed38359dc4}, !- Source Object
  11,                                     !- Outlet Port
  {f88e157b-0e6f-45d6-959e-c50a24e90a10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93be07ef-356c-42a7-9cc6-15cf7113459f}, !- Handle
  {15619f5b-03e2-4a9f-b0c5-22ed38359dc4}, !- HVAC Component
  {f36c152f-0da8-4e69-9816-51db82fd7ca8}; !- Port 1

OS:PortList,
  {bb43b002-4321-48ca-a521-4aaa3a42dfee}, !- Handle
  {15619f5b-03e2-4a9f-b0c5-22ed38359dc4}; !- HVAC Component

OS:PortList,
  {e77bd804-f2b4-4709-a997-db7b75945400}, !- Handle
  {15619f5b-03e2-4a9f-b0c5-22ed38359dc4}, !- HVAC Component
  {1b370497-1a5a-4eb5-a66d-42cd6a34a031}; !- Port 1

OS:Sizing:Zone,
  {8c752af0-7ff4-4d41-afab-28671ce90fa4}, !- Handle
  {15619f5b-03e2-4a9f-b0c5-22ed38359dc4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ace4527a-fbff-4758-ac61-c0a63810b79e}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {15619f5b-03e2-4a9f-b0c5-22ed38359dc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc617a39-3dc9-4c11-92c9-974263a9b44f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {390fd502-69ea-4249-ba2e-84b6da9eea25}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {04acc1c8-2b8d-4cec-8b89-ea3c575dae62}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {3d84d192-8963-44c2-ae07-53c1b3bf01e9}, !- Heating Setpoint Temperature Schedule Name
  {d08199f8-d6c4-47b3-b0fb-d17a499fe965}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6723cf59-d558-4510-819b-6ff8c89d3ce4}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0a37851-95a6-429f-9740-666b1305ff7b}, !- Zone Air Inlet Port List
  {8f98cc10-be25-40dc-a839-c0d7cdf33575}, !- Zone Air Exhaust Port List
  {e029c0f4-f3e6-436b-827a-6e86a35d0947}, !- Zone Air Node Name
  {de327dcd-4a81-4dc4-8ad6-5b37d01d9a9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddb49c50-5df2-44d7-aa85-5441c9c778c0}, !- Group Rendering Name
  {07cd1743-7473-406b-b2b7-8592d4123582}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {398b9b4d-3ee4-44df-8a9e-cccb92503427}, !- Handle
  Node 115,                               !- Name
  {e029c0f4-f3e6-436b-827a-6e86a35d0947}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e029c0f4-f3e6-436b-827a-6e86a35d0947}, !- Handle
  {6723cf59-d558-4510-819b-6ff8c89d3ce4}, !- Source Object
  11,                                     !- Outlet Port
  {398b9b4d-3ee4-44df-8a9e-cccb92503427}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0a37851-95a6-429f-9740-666b1305ff7b}, !- Handle
  {6723cf59-d558-4510-819b-6ff8c89d3ce4}, !- HVAC Component
  {200d980d-b976-4627-857e-4a5ed0e30361}; !- Port 1

OS:PortList,
  {8f98cc10-be25-40dc-a839-c0d7cdf33575}, !- Handle
  {6723cf59-d558-4510-819b-6ff8c89d3ce4}; !- HVAC Component

OS:PortList,
  {de327dcd-4a81-4dc4-8ad6-5b37d01d9a9f}, !- Handle
  {6723cf59-d558-4510-819b-6ff8c89d3ce4}, !- HVAC Component
  {e33db2ae-c6cd-440f-a8a4-97428b4fe621}; !- Port 1

OS:Sizing:Zone,
  {6dcdef54-aea9-4e07-bc6a-52d89d3863ed}, !- Handle
  {6723cf59-d558-4510-819b-6ff8c89d3ce4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89d88353-d1ab-4963-8895-b270b4b13ae9}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {6723cf59-d558-4510-819b-6ff8c89d3ce4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62914119-ba36-46dc-bbbb-465508f6905d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f9a2c402-ca74-4de8-baea-65de0dbde51c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {07cd1743-7473-406b-b2b7-8592d4123582}, !- Handle
  Space Function Storage area - occsens Thermostat 20, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d6d9000e-97c6-465e-8668-42f66b4dc174}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf598e30-a33b-4b69-a4ae-ebdb6117696a}, !- Zone Air Inlet Port List
  {bb366729-c75b-4f77-a1bd-a7dd74f0db09}, !- Zone Air Exhaust Port List
  {ac604e30-df38-4fbd-b0df-b3234a27b979}, !- Zone Air Node Name
  {6d45ff5b-03d5-489d-a6a5-ccd16e0020f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d901e570-a563-472e-b92a-f8693ffc4e14}, !- Group Rendering Name
  {339cb679-1cec-4411-b962-2d7cac8db3d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a231247-9233-4cf0-ad84-6c322a2d1329}, !- Handle
  Node 118,                               !- Name
  {ac604e30-df38-4fbd-b0df-b3234a27b979}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac604e30-df38-4fbd-b0df-b3234a27b979}, !- Handle
  {d6d9000e-97c6-465e-8668-42f66b4dc174}, !- Source Object
  11,                                     !- Outlet Port
  {3a231247-9233-4cf0-ad84-6c322a2d1329}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf598e30-a33b-4b69-a4ae-ebdb6117696a}, !- Handle
  {d6d9000e-97c6-465e-8668-42f66b4dc174}, !- HVAC Component
  {2b5a1dab-1cc3-44ab-b79f-8b22f42cbf18}; !- Port 1

OS:PortList,
  {bb366729-c75b-4f77-a1bd-a7dd74f0db09}, !- Handle
  {d6d9000e-97c6-465e-8668-42f66b4dc174}; !- HVAC Component

OS:PortList,
  {6d45ff5b-03d5-489d-a6a5-ccd16e0020f7}, !- Handle
  {d6d9000e-97c6-465e-8668-42f66b4dc174}, !- HVAC Component
  {65fee1f0-66b4-453e-94e8-2e716d98ebf2}; !- Port 1

OS:Sizing:Zone,
  {93683f74-006e-47be-8e1b-6be9cd7832e3}, !- Handle
  {d6d9000e-97c6-465e-8668-42f66b4dc174}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b744648e-32af-47e2-909b-596fc6c42f21}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {d6d9000e-97c6-465e-8668-42f66b4dc174}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e78f481-7500-478d-9d5b-d2cb56723fd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe68d96a-8b5a-4e54-a698-ef83da4f250d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {339cb679-1cec-4411-b962-2d7cac8db3d8}, !- Handle
  Space Function Storage area - occsens Thermostat 21, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41638698-720a-4deb-af6f-b11bf3682e10}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4510dc5c-9af1-4307-bea5-275d1bb09c43}, !- Zone Air Inlet Port List
  {1218eef5-fd2c-4f4c-9454-9b269686bc43}, !- Zone Air Exhaust Port List
  {282d1fce-2c41-437c-b602-29b57b774505}, !- Zone Air Node Name
  {6809c2aa-3179-481c-a0f6-365b57b1bbaf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d461a1d-112e-452f-a874-c580a8b2813b}, !- Group Rendering Name
  {954583c3-20ff-43b8-a2ed-3c9a030c2914}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28fd4789-8fba-4cdc-b338-52dd0deadb46}, !- Handle
  Node 121,                               !- Name
  {282d1fce-2c41-437c-b602-29b57b774505}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {282d1fce-2c41-437c-b602-29b57b774505}, !- Handle
  {41638698-720a-4deb-af6f-b11bf3682e10}, !- Source Object
  11,                                     !- Outlet Port
  {28fd4789-8fba-4cdc-b338-52dd0deadb46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4510dc5c-9af1-4307-bea5-275d1bb09c43}, !- Handle
  {41638698-720a-4deb-af6f-b11bf3682e10}, !- HVAC Component
  {264e9ca9-93ae-4b05-b8c6-c90882d73c73}; !- Port 1

OS:PortList,
  {1218eef5-fd2c-4f4c-9454-9b269686bc43}, !- Handle
  {41638698-720a-4deb-af6f-b11bf3682e10}; !- HVAC Component

OS:PortList,
  {6809c2aa-3179-481c-a0f6-365b57b1bbaf}, !- Handle
  {41638698-720a-4deb-af6f-b11bf3682e10}, !- HVAC Component
  {1f7f7979-1423-4613-928d-f465c9a3fa63}; !- Port 1

OS:Sizing:Zone,
  {559acf1f-b415-4a75-a273-b19433bba381}, !- Handle
  {41638698-720a-4deb-af6f-b11bf3682e10}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30762cf4-6e2b-444d-ae4f-8d55e0a69821}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {41638698-720a-4deb-af6f-b11bf3682e10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6e76220-d062-47a7-a761-04b1c6713aef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0541d90f-7e38-4e55-826c-db099349b425}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {954583c3-20ff-43b8-a2ed-3c9a030c2914}, !- Handle
  Space Function Storage area - occsens Thermostat 22, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39754344-405b-4dde-91e5-9246cda257a7}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5bb0d96-085b-41ee-a3cf-b7ed31b93016}, !- Zone Air Inlet Port List
  {3dec67d5-a32a-47f8-ac20-01434410cf02}, !- Zone Air Exhaust Port List
  {4b758e7a-8674-40fc-b641-14daf38ed80f}, !- Zone Air Node Name
  {d160f28c-3e41-4530-96ed-a057059c238a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3eada17f-01e4-44df-8c4c-d3b65c816477}, !- Group Rendering Name
  {64fced00-e15b-43a6-878e-548fb637b531}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7db0ea4-e0d6-40dd-82ad-7f71b47a2b72}, !- Handle
  Node 124,                               !- Name
  {4b758e7a-8674-40fc-b641-14daf38ed80f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b758e7a-8674-40fc-b641-14daf38ed80f}, !- Handle
  {39754344-405b-4dde-91e5-9246cda257a7}, !- Source Object
  11,                                     !- Outlet Port
  {b7db0ea4-e0d6-40dd-82ad-7f71b47a2b72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5bb0d96-085b-41ee-a3cf-b7ed31b93016}, !- Handle
  {39754344-405b-4dde-91e5-9246cda257a7}, !- HVAC Component
  {041348de-43cf-4ca8-beb7-2a0b51ecdd65}; !- Port 1

OS:PortList,
  {3dec67d5-a32a-47f8-ac20-01434410cf02}, !- Handle
  {39754344-405b-4dde-91e5-9246cda257a7}; !- HVAC Component

OS:PortList,
  {d160f28c-3e41-4530-96ed-a057059c238a}, !- Handle
  {39754344-405b-4dde-91e5-9246cda257a7}, !- HVAC Component
  {f869da4d-0acb-4057-a246-51b370027438}; !- Port 1

OS:Sizing:Zone,
  {deb4e1f4-e429-45f2-bf02-9cbc3fd57aba}, !- Handle
  {39754344-405b-4dde-91e5-9246cda257a7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {655fd592-b1d7-43e4-85a3-48210f0c4795}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {39754344-405b-4dde-91e5-9246cda257a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45954eff-182d-4252-aaaa-5e87381785e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {74387671-5407-41b6-a209-62178cbfcd2d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {64fced00-e15b-43a6-878e-548fb637b531}, !- Handle
  Space Function Storage area - occsens Thermostat 23, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81b9792f-e8ba-491a-b946-36cdbf885a55}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=BuildingStory1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {372313bf-39c2-4119-a49a-e8befe2c53e5}, !- Zone Air Inlet Port List
  {77cbe9ae-2535-47ca-98b1-683238b23482}, !- Zone Air Exhaust Port List
  {88117dd6-7d2d-4c44-b83b-62ee0dfa6009}, !- Zone Air Node Name
  {baaab0ce-44e7-4975-a092-82d711a51ad3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1012192a-0e80-42d5-a204-ce106afca544}, !- Group Rendering Name
  {6202db25-eca9-4c11-9684-35060fef387c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dcfa200-5555-409c-a1d5-db2fbba573bc}, !- Handle
  Node 127,                               !- Name
  {88117dd6-7d2d-4c44-b83b-62ee0dfa6009}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88117dd6-7d2d-4c44-b83b-62ee0dfa6009}, !- Handle
  {81b9792f-e8ba-491a-b946-36cdbf885a55}, !- Source Object
  11,                                     !- Outlet Port
  {1dcfa200-5555-409c-a1d5-db2fbba573bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {372313bf-39c2-4119-a49a-e8befe2c53e5}, !- Handle
  {81b9792f-e8ba-491a-b946-36cdbf885a55}, !- HVAC Component
  {530d77a1-e093-4e9c-891a-7846d09b5cb1}; !- Port 1

OS:PortList,
  {77cbe9ae-2535-47ca-98b1-683238b23482}, !- Handle
  {81b9792f-e8ba-491a-b946-36cdbf885a55}; !- HVAC Component

OS:PortList,
  {baaab0ce-44e7-4975-a092-82d711a51ad3}, !- Handle
  {81b9792f-e8ba-491a-b946-36cdbf885a55}, !- HVAC Component
  {13f5ae77-de10-4864-ad7c-1a1bfd675aa3}; !- Port 1

OS:Sizing:Zone,
  {1d2bbbd2-315b-472d-a407-60bf104e6be7}, !- Handle
  {81b9792f-e8ba-491a-b946-36cdbf885a55}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf65cb85-eeca-4f9d-8801-96d02cc6e111}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {81b9792f-e8ba-491a-b946-36cdbf885a55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {207cc7e0-6ad2-48f0-87a6-c1b986910dbd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {acccca42-3a72-44f1-af30-f992f067341e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6202db25-eca9-4c11-9684-35060fef387c}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 3, !- Name
  {80165dc6-0fea-4f34-a19b-d35511503a66}, !- Heating Setpoint Temperature Schedule Name
  {253b9c6c-bc0d-41af-a6ea-023f46bd4c12}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f548f11-fab9-404f-9063-35f44eb4ced8}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b575cc8-2f09-490b-81d0-0d7f29de7d24}, !- Zone Air Inlet Port List
  {e1f4bbe6-9097-4da8-a02e-4edd09fbd3bc}, !- Zone Air Exhaust Port List
  {a744afa7-44db-4ef8-b373-2b2544cb9cfa}, !- Zone Air Node Name
  {b3b2c301-a147-4f82-878f-bfc8861de7c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60e00dd6-6149-424c-9088-f2674abb9b90}, !- Group Rendering Name
  {769fd9f2-6c34-41ec-8c1d-d4a8f26220d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c0e9d1f-ecb6-48a7-84ff-2b4424d78eb9}, !- Handle
  Node 130,                               !- Name
  {a744afa7-44db-4ef8-b373-2b2544cb9cfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a744afa7-44db-4ef8-b373-2b2544cb9cfa}, !- Handle
  {7f548f11-fab9-404f-9063-35f44eb4ced8}, !- Source Object
  11,                                     !- Outlet Port
  {5c0e9d1f-ecb6-48a7-84ff-2b4424d78eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b575cc8-2f09-490b-81d0-0d7f29de7d24}, !- Handle
  {7f548f11-fab9-404f-9063-35f44eb4ced8}, !- HVAC Component
  {80a36d1c-3984-4dc9-9ff7-b8ed2e713407}; !- Port 1

OS:PortList,
  {e1f4bbe6-9097-4da8-a02e-4edd09fbd3bc}, !- Handle
  {7f548f11-fab9-404f-9063-35f44eb4ced8}; !- HVAC Component

OS:PortList,
  {b3b2c301-a147-4f82-878f-bfc8861de7c8}, !- Handle
  {7f548f11-fab9-404f-9063-35f44eb4ced8}, !- HVAC Component
  {f761153b-5128-4b1d-97d6-f3f1e273b7b4}; !- Port 1

OS:Sizing:Zone,
  {a52299bf-42e1-4c43-8514-b9fdcde865e1}, !- Handle
  {7f548f11-fab9-404f-9063-35f44eb4ced8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {effefb70-a08d-4629-9e7e-40ee21ceee0d}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {7f548f11-fab9-404f-9063-35f44eb4ced8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51fb338c-7d84-4575-94f1-eb09900acad6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5833588-10cd-440b-a21b-81ba0445dec7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {769fd9f2-6c34-41ec-8c1d-d4a8f26220d0}, !- Handle
  Space Function Storage area - occsens Thermostat 24, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d6b1528f-7954-4949-a45e-6d3ed4599acc}, !- Handle
  ALL_ST=Lounge/recreation_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6afadb02-a4e2-44b1-be8b-f517518bb436}, !- Zone Air Inlet Port List
  {1ef00f77-1d95-4fa4-91c7-3df541053fd5}, !- Zone Air Exhaust Port List
  {e196e07f-6cee-4c46-960a-a395090aff55}, !- Zone Air Node Name
  {1f51070f-afb4-4a94-bfb3-a856b0180c31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84314a0b-8d43-408c-9e7d-b8d0240a2c9d}, !- Group Rendering Name
  {e0c8f5c7-42fb-486e-944b-49ece3fb0c25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c13af95-8f40-4031-8698-9fb4b0f5a8df}, !- Handle
  Node 133,                               !- Name
  {e196e07f-6cee-4c46-960a-a395090aff55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e196e07f-6cee-4c46-960a-a395090aff55}, !- Handle
  {d6b1528f-7954-4949-a45e-6d3ed4599acc}, !- Source Object
  11,                                     !- Outlet Port
  {8c13af95-8f40-4031-8698-9fb4b0f5a8df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6afadb02-a4e2-44b1-be8b-f517518bb436}, !- Handle
  {d6b1528f-7954-4949-a45e-6d3ed4599acc}, !- HVAC Component
  {8f05d632-8164-4c2b-b353-5f6b63545ce9}; !- Port 1

OS:PortList,
  {1ef00f77-1d95-4fa4-91c7-3df541053fd5}, !- Handle
  {d6b1528f-7954-4949-a45e-6d3ed4599acc}; !- HVAC Component

OS:PortList,
  {1f51070f-afb4-4a94-bfb3-a856b0180c31}, !- Handle
  {d6b1528f-7954-4949-a45e-6d3ed4599acc}, !- HVAC Component
  {fc85567d-f104-4dd0-b838-16fd519e2e7b}; !- Port 1

OS:Sizing:Zone,
  {77115f9f-fb5b-41f6-82dc-ed98e5f85e79}, !- Handle
  {d6b1528f-7954-4949-a45e-6d3ed4599acc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f61ee33-ccf6-4b75-b15c-6a256f3da684}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {d6b1528f-7954-4949-a45e-6d3ed4599acc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b86b3a1-f9c9-44f8-973e-ac2c1f91e4a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f84fe7bf-f2f0-4a87-acc3-7c278f9d81e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e0c8f5c7-42fb-486e-944b-49ece3fb0c25}, !- Handle
  Space Function Lounge/recreation Thermostat 3, !- Name
  {8f90710f-29c7-4ea3-aff5-586a5d26fad3}, !- Heating Setpoint Temperature Schedule Name
  {98c48dc6-bc1e-49fa-abf1-a82b3e3f15f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7e3ebae-77bb-4b13-980f-bd8f4c52101e}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=BuildingStory1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3926491-f966-4dea-8267-d25157f75304}, !- Zone Air Inlet Port List
  {ce774508-69d8-4a16-ac8a-1779ff049c14}, !- Zone Air Exhaust Port List
  {bdfe0438-3fae-48d4-8894-8090c4e29301}, !- Zone Air Node Name
  {24298d27-c90b-4824-9cee-bdf7c6b039bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69d56b76-7141-4e55-bdbe-807a26680496}, !- Group Rendering Name
  {61f941b3-ac51-4efa-ad2d-7d901692c689}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5df6f6d8-04d0-4616-8307-184efda84d39}, !- Handle
  Node 136,                               !- Name
  {bdfe0438-3fae-48d4-8894-8090c4e29301}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdfe0438-3fae-48d4-8894-8090c4e29301}, !- Handle
  {d7e3ebae-77bb-4b13-980f-bd8f4c52101e}, !- Source Object
  11,                                     !- Outlet Port
  {5df6f6d8-04d0-4616-8307-184efda84d39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3926491-f966-4dea-8267-d25157f75304}, !- Handle
  {d7e3ebae-77bb-4b13-980f-bd8f4c52101e}, !- HVAC Component
  {ae87ea79-4413-4093-a1db-3b7398953ddb}; !- Port 1

OS:PortList,
  {ce774508-69d8-4a16-ac8a-1779ff049c14}, !- Handle
  {d7e3ebae-77bb-4b13-980f-bd8f4c52101e}; !- HVAC Component

OS:PortList,
  {24298d27-c90b-4824-9cee-bdf7c6b039bb}, !- Handle
  {d7e3ebae-77bb-4b13-980f-bd8f4c52101e}, !- HVAC Component
  {bd257d9b-0393-40c6-bdd8-d4b5c9191f2c}; !- Port 1

OS:Sizing:Zone,
  {1b854a48-6256-4741-b498-fcaa3336b310}, !- Handle
  {d7e3ebae-77bb-4b13-980f-bd8f4c52101e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f004efac-862b-4e25-92b6-2102e84aa6fd}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {d7e3ebae-77bb-4b13-980f-bd8f4c52101e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8590e0c4-00c1-4cbc-a243-f8bdee489339}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fa5b1f83-03fd-4ffd-b440-6a8425c86610}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {61f941b3-ac51-4efa-ad2d-7d901692c689}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {f55db905-453b-4fdd-9c0b-ce0f4c9099b1}, !- Heating Setpoint Temperature Schedule Name
  {0b9418ea-9707-46b7-8779-ad0750e2df6a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f1f6ab2-913d-49ce-8885-35edc4072dbb}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea9c84f5-e69f-4e5b-8695-4456c4353710}, !- Zone Air Inlet Port List
  {6259f03a-1a5f-4e80-9e56-c76f41849d8d}, !- Zone Air Exhaust Port List
  {01049fa3-ec3e-43a4-aa6b-a89f62a29ac9}, !- Zone Air Node Name
  {bf4eb5bd-cce3-4ae7-9faa-20aee4462453}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fcde471-420b-4493-a020-15c6c2da5ccc}, !- Group Rendering Name
  {d51d6bd1-13b3-4706-98c6-e173a3e88bc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c33963b8-b141-4cf0-a69c-28eecdaac751}, !- Handle
  Node 139,                               !- Name
  {01049fa3-ec3e-43a4-aa6b-a89f62a29ac9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01049fa3-ec3e-43a4-aa6b-a89f62a29ac9}, !- Handle
  {9f1f6ab2-913d-49ce-8885-35edc4072dbb}, !- Source Object
  11,                                     !- Outlet Port
  {c33963b8-b141-4cf0-a69c-28eecdaac751}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea9c84f5-e69f-4e5b-8695-4456c4353710}, !- Handle
  {9f1f6ab2-913d-49ce-8885-35edc4072dbb}, !- HVAC Component
  {44e152d1-8cca-4ed4-830d-cc3baac3c4f8}; !- Port 1

OS:PortList,
  {6259f03a-1a5f-4e80-9e56-c76f41849d8d}, !- Handle
  {9f1f6ab2-913d-49ce-8885-35edc4072dbb}; !- HVAC Component

OS:PortList,
  {bf4eb5bd-cce3-4ae7-9faa-20aee4462453}, !- Handle
  {9f1f6ab2-913d-49ce-8885-35edc4072dbb}, !- HVAC Component
  {642fd307-8411-4ff9-b46a-bb5c1c7bb651}; !- Port 1

OS:Sizing:Zone,
  {29b2a7e7-0c2f-46c4-8741-33610430a2c9}, !- Handle
  {9f1f6ab2-913d-49ce-8885-35edc4072dbb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42b9fb88-28bc-4dad-83af-d9cfa2950cd4}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {9f1f6ab2-913d-49ce-8885-35edc4072dbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4b02ce2-a3a5-4c13-a497-db7f189a336d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {75344d41-412b-46cc-ae25-c480941f1757}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d51d6bd1-13b3-4706-98c6-e173a3e88bc6}, !- Handle
  Space Function Storage area - occsens Thermostat 25, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcf73394-c9dd-4cc2-aa0a-70c6beeac209}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef519c60-ecc8-48fb-8fba-a85d6171a86f}, !- Zone Air Inlet Port List
  {a5be54da-9933-4648-b3cf-68b2048f3ec3}, !- Zone Air Exhaust Port List
  {e16482bd-b3c3-4791-9f3c-1a3c5c70cbdd}, !- Zone Air Node Name
  {a73babf1-5441-4110-a48a-dee474b1b6d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {059f7be7-b76d-4968-ada9-8ec95058996a}, !- Group Rendering Name
  {8b32878b-3825-4f8c-af99-c845ea9dcdf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23d57b5b-0370-4c24-8481-97f4d1282b53}, !- Handle
  Node 142,                               !- Name
  {e16482bd-b3c3-4791-9f3c-1a3c5c70cbdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e16482bd-b3c3-4791-9f3c-1a3c5c70cbdd}, !- Handle
  {bcf73394-c9dd-4cc2-aa0a-70c6beeac209}, !- Source Object
  11,                                     !- Outlet Port
  {23d57b5b-0370-4c24-8481-97f4d1282b53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef519c60-ecc8-48fb-8fba-a85d6171a86f}, !- Handle
  {bcf73394-c9dd-4cc2-aa0a-70c6beeac209}, !- HVAC Component
  {8b13cade-dfe9-44ce-9cfc-34f519c7c54d}; !- Port 1

OS:PortList,
  {a5be54da-9933-4648-b3cf-68b2048f3ec3}, !- Handle
  {bcf73394-c9dd-4cc2-aa0a-70c6beeac209}; !- HVAC Component

OS:PortList,
  {a73babf1-5441-4110-a48a-dee474b1b6d9}, !- Handle
  {bcf73394-c9dd-4cc2-aa0a-70c6beeac209}, !- HVAC Component
  {874ccd3c-58c1-438e-90d9-25537fa312e1}; !- Port 1

OS:Sizing:Zone,
  {b6fd5b97-7c2d-490c-9464-0d7d07d67d53}, !- Handle
  {bcf73394-c9dd-4cc2-aa0a-70c6beeac209}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2993573a-f6d8-480e-94a7-12256d7926a4}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {bcf73394-c9dd-4cc2-aa0a-70c6beeac209}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c59ac15-c23b-4847-be27-8ab1990bde23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {65d3e166-299f-4a8b-a2e6-2b8f77e73465}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8b32878b-3825-4f8c-af99-c845ea9dcdf7}, !- Handle
  Space Function Storage area - occsens Thermostat 26, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {273dd9eb-6f59-44f5-802a-86606738389f}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9655cbdd-ad11-4db0-aff1-dfaa6afe6af9}, !- Zone Air Inlet Port List
  {070353b2-a306-40e2-b895-5afdafa95a42}, !- Zone Air Exhaust Port List
  {7c98afe4-b547-4859-9d0b-5e58ba2d8fc9}, !- Zone Air Node Name
  {a7c01998-39c5-4bb2-887c-939439d5bc5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86775bcc-9039-442d-a817-690b9183b609}, !- Group Rendering Name
  {f0787c64-092b-4bf9-ac4c-d6ff33e568ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcd00ea9-a1ab-45d8-adce-86cafd7e4c68}, !- Handle
  Node 145,                               !- Name
  {7c98afe4-b547-4859-9d0b-5e58ba2d8fc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c98afe4-b547-4859-9d0b-5e58ba2d8fc9}, !- Handle
  {273dd9eb-6f59-44f5-802a-86606738389f}, !- Source Object
  11,                                     !- Outlet Port
  {bcd00ea9-a1ab-45d8-adce-86cafd7e4c68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9655cbdd-ad11-4db0-aff1-dfaa6afe6af9}, !- Handle
  {273dd9eb-6f59-44f5-802a-86606738389f}, !- HVAC Component
  {c1d72a60-3b79-4b2b-8b46-d6c7f6fb4aaa}; !- Port 1

OS:PortList,
  {070353b2-a306-40e2-b895-5afdafa95a42}, !- Handle
  {273dd9eb-6f59-44f5-802a-86606738389f}; !- HVAC Component

OS:PortList,
  {a7c01998-39c5-4bb2-887c-939439d5bc5e}, !- Handle
  {273dd9eb-6f59-44f5-802a-86606738389f}, !- HVAC Component
  {f6698482-eddc-4ed2-8b9f-6c5b05c7f2da}; !- Port 1

OS:Sizing:Zone,
  {672e9fad-d1e5-49da-82fb-48ea389a3730}, !- Handle
  {273dd9eb-6f59-44f5-802a-86606738389f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8285f3f9-10da-42e9-864d-d818be57fe1b}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {273dd9eb-6f59-44f5-802a-86606738389f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e46f4e41-02ec-4a8a-b4df-6fab8a7099ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f7386d1-5a08-4125-a278-5e7a4b3040ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f0787c64-092b-4bf9-ac4c-d6ff33e568ec}, !- Handle
  Space Function Storage area - occsens Thermostat 27, !- Name
  {c45a3d51-05e9-4b9d-8ed5-97e5a697d2a9}, !- Heating Setpoint Temperature Schedule Name
  {6cec52d8-898f-4b1e-a5fe-c6beb152a78f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd340f1b-e058-4727-93e8-4af9d62a1a2d}, !- Handle
  ALL_ST=Gym - fitness_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae91f94b-ec73-433c-96d7-b0e8ac899a83}, !- Zone Air Inlet Port List
  {051a1211-8c64-4396-94a8-1d633f3d9016}, !- Zone Air Exhaust Port List
  {0258c390-1532-4d9b-be8f-032453073a2c}, !- Zone Air Node Name
  {5df3e6eb-7a64-4864-9b01-4a2abee6f5b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ba613df-8fd8-412b-9cf7-3f28f5d5c6d0}, !- Group Rendering Name
  {9bcfce3e-ce46-496b-8a97-1aefa8bfebf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {671adb6a-a9c4-4eda-91a0-acbdaa74c514}, !- Handle
  Node 148,                               !- Name
  {0258c390-1532-4d9b-be8f-032453073a2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0258c390-1532-4d9b-be8f-032453073a2c}, !- Handle
  {dd340f1b-e058-4727-93e8-4af9d62a1a2d}, !- Source Object
  11,                                     !- Outlet Port
  {671adb6a-a9c4-4eda-91a0-acbdaa74c514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae91f94b-ec73-433c-96d7-b0e8ac899a83}, !- Handle
  {dd340f1b-e058-4727-93e8-4af9d62a1a2d}, !- HVAC Component
  {70957ea5-5296-4be2-9487-eb278648ff56}; !- Port 1

OS:PortList,
  {051a1211-8c64-4396-94a8-1d633f3d9016}, !- Handle
  {dd340f1b-e058-4727-93e8-4af9d62a1a2d}; !- HVAC Component

OS:PortList,
  {5df3e6eb-7a64-4864-9b01-4a2abee6f5b0}, !- Handle
  {dd340f1b-e058-4727-93e8-4af9d62a1a2d}, !- HVAC Component
  {a7001f2b-86cb-4fe9-90d4-b35a2ea3b193}; !- Port 1

OS:Sizing:Zone,
  {4e428096-f400-42f5-8e68-4383b24b5037}, !- Handle
  {dd340f1b-e058-4727-93e8-4af9d62a1a2d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de7967d8-b13f-4eee-b03d-2b76e7b63209}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {dd340f1b-e058-4727-93e8-4af9d62a1a2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e1c7176-45bd-473f-b72f-23091a68f952}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {63c1dc9b-b88d-4c84-ba07-d2f452447691}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9bcfce3e-ce46-496b-8a97-1aefa8bfebf5}, !- Handle
  Space Function Gym - fitness Thermostat 3, !- Name
  {8f90710f-29c7-4ea3-aff5-586a5d26fad3}, !- Heating Setpoint Temperature Schedule Name
  {98c48dc6-bc1e-49fa-abf1-a82b3e3f15f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {faeeccfe-ed52-4032-b7ce-4806656654e4}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {796ab485-1928-4919-8e54-a64074857fbb}, !- Zone Air Inlet Port List
  {3c7d9779-f2f3-48c5-8a91-64b927811c2d}, !- Zone Air Exhaust Port List
  {baaff69a-3c1a-40fd-b701-db8ef315ea34}, !- Zone Air Node Name
  {4bb48ccf-786c-40b1-b69c-f4bf05d4fcaf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07f80349-8a8f-40be-949c-4d8a6faab46a}, !- Group Rendering Name
  {5bd2e21e-e086-4738-b5aa-232175b900f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5904b808-490d-48aa-a8a9-7eb823805bef}, !- Handle
  Node 151,                               !- Name
  {baaff69a-3c1a-40fd-b701-db8ef315ea34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baaff69a-3c1a-40fd-b701-db8ef315ea34}, !- Handle
  {faeeccfe-ed52-4032-b7ce-4806656654e4}, !- Source Object
  11,                                     !- Outlet Port
  {5904b808-490d-48aa-a8a9-7eb823805bef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {796ab485-1928-4919-8e54-a64074857fbb}, !- Handle
  {faeeccfe-ed52-4032-b7ce-4806656654e4}, !- HVAC Component
  {a917d608-e464-4bac-874f-b78c9657455c}; !- Port 1

OS:PortList,
  {3c7d9779-f2f3-48c5-8a91-64b927811c2d}, !- Handle
  {faeeccfe-ed52-4032-b7ce-4806656654e4}; !- HVAC Component

OS:PortList,
  {4bb48ccf-786c-40b1-b69c-f4bf05d4fcaf}, !- Handle
  {faeeccfe-ed52-4032-b7ce-4806656654e4}, !- HVAC Component
  {114e4c07-52f7-417d-9e76-db5e3fabd658}; !- Port 1

OS:Sizing:Zone,
  {0591df9f-d5d2-463d-9177-453bece3bd89}, !- Handle
  {faeeccfe-ed52-4032-b7ce-4806656654e4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81175e22-a79c-4ab8-87bb-8f27b1b648b6}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {faeeccfe-ed52-4032-b7ce-4806656654e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75f356f5-bad3-4cbf-9453-dcafedee15ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {674e4161-9ec1-45da-a9de-398ff1839f5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5bd2e21e-e086-4738-b5aa-232175b900f1}, !- Handle
  Space Function Stairway-sch-F Thermostat 17, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4580ec4a-4313-4512-8147-138de4ab064f}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e51fedec-d8c1-4c8b-b065-5253e196453b}, !- Zone Air Inlet Port List
  {8371af72-78e8-4508-b3e0-0c12a3471ab2}, !- Zone Air Exhaust Port List
  {5d34da8b-f549-4a2d-a30a-dc1fd6bad271}, !- Zone Air Node Name
  {6636cf23-48c3-4d10-b932-ddd74e247b46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4723db19-1b12-46d5-b171-5d787226f41e}, !- Group Rendering Name
  {b663c3b1-1983-4e9d-a17f-9046bf385fad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d4d3f3c-faae-42e5-8b9d-e7cada033efa}, !- Handle
  Node 154,                               !- Name
  {5d34da8b-f549-4a2d-a30a-dc1fd6bad271}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d34da8b-f549-4a2d-a30a-dc1fd6bad271}, !- Handle
  {4580ec4a-4313-4512-8147-138de4ab064f}, !- Source Object
  11,                                     !- Outlet Port
  {5d4d3f3c-faae-42e5-8b9d-e7cada033efa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e51fedec-d8c1-4c8b-b065-5253e196453b}, !- Handle
  {4580ec4a-4313-4512-8147-138de4ab064f}, !- HVAC Component
  {5bf67b78-58c2-4dec-8d8b-f0282613cbe5}; !- Port 1

OS:PortList,
  {8371af72-78e8-4508-b3e0-0c12a3471ab2}, !- Handle
  {4580ec4a-4313-4512-8147-138de4ab064f}; !- HVAC Component

OS:PortList,
  {6636cf23-48c3-4d10-b932-ddd74e247b46}, !- Handle
  {4580ec4a-4313-4512-8147-138de4ab064f}, !- HVAC Component
  {283bcf4f-c42d-4246-bd11-b19dfde29547}; !- Port 1

OS:Sizing:Zone,
  {6bb36cc0-c25d-4a1f-a4ae-eafbbcb3d705}, !- Handle
  {4580ec4a-4313-4512-8147-138de4ab064f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {747bdd28-4a94-4b50-bbf5-085e014a578c}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {4580ec4a-4313-4512-8147-138de4ab064f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c131179d-6d51-420b-809d-9eab3541e96a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc04779b-9fb9-4146-a3e8-a67d1fd3a1b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b663c3b1-1983-4e9d-a17f-9046bf385fad}, !- Handle
  Space Function Stairway-sch-F Thermostat 18, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dfccafc5-ce66-4a31-80ef-8eda6b09c87d}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f17580c-d56f-4ed1-a6b9-9167e3f85aed}, !- Zone Air Inlet Port List
  {8263830a-54ea-49dc-a53d-e647af028e43}, !- Zone Air Exhaust Port List
  {ef5d7bee-f246-4cf8-be93-41baf9b73691}, !- Zone Air Node Name
  {76395abe-6c69-4d64-be49-afd74a521cbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {358caf26-4113-4ff9-9b82-be18f7eb6d38}, !- Group Rendering Name
  {4d238684-3eb7-48a2-a387-789abeca316e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13830154-342f-46b0-9468-b0d822fb9c7a}, !- Handle
  Node 157,                               !- Name
  {ef5d7bee-f246-4cf8-be93-41baf9b73691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef5d7bee-f246-4cf8-be93-41baf9b73691}, !- Handle
  {dfccafc5-ce66-4a31-80ef-8eda6b09c87d}, !- Source Object
  11,                                     !- Outlet Port
  {13830154-342f-46b0-9468-b0d822fb9c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f17580c-d56f-4ed1-a6b9-9167e3f85aed}, !- Handle
  {dfccafc5-ce66-4a31-80ef-8eda6b09c87d}, !- HVAC Component
  {26b07e28-0206-4ac1-b813-76e272de43ac}; !- Port 1

OS:PortList,
  {8263830a-54ea-49dc-a53d-e647af028e43}, !- Handle
  {dfccafc5-ce66-4a31-80ef-8eda6b09c87d}; !- HVAC Component

OS:PortList,
  {76395abe-6c69-4d64-be49-afd74a521cbb}, !- Handle
  {dfccafc5-ce66-4a31-80ef-8eda6b09c87d}, !- HVAC Component
  {0613344d-a087-438b-b8fc-1846cb425023}; !- Port 1

OS:Sizing:Zone,
  {de429ae6-9bbe-40b8-b01b-4ec68238da6e}, !- Handle
  {dfccafc5-ce66-4a31-80ef-8eda6b09c87d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6167fa2-729b-470c-af59-68c782bdf42a}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {dfccafc5-ce66-4a31-80ef-8eda6b09c87d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b26ec9b3-0739-453a-9d5c-56f19f75a080}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6abb2ce-6e64-4e99-a091-de580c434e4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4d238684-3eb7-48a2-a387-789abeca316e}, !- Handle
  Space Function Stairway-sch-F Thermostat 19, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a99155f0-966b-41a3-971d-7a224bcf3f61}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {628eb07e-19bf-4dc9-828e-36ae38023d10}, !- Zone Air Inlet Port List
  {31b2bc9d-8c27-44ea-be7b-8e55b37046f1}, !- Zone Air Exhaust Port List
  {7f5f0140-5244-4ff5-9073-001f05588ef8}, !- Zone Air Node Name
  {a0d33084-efdf-41d6-b663-4debfc8de686}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bbd02ba-5685-44ad-95f8-ba863402d4a3}, !- Group Rendering Name
  {a36b09d0-3473-4286-83d5-f0932c2cea5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bcfc987-09a3-4498-83db-599038a6a66a}, !- Handle
  Node 160,                               !- Name
  {7f5f0140-5244-4ff5-9073-001f05588ef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f5f0140-5244-4ff5-9073-001f05588ef8}, !- Handle
  {a99155f0-966b-41a3-971d-7a224bcf3f61}, !- Source Object
  11,                                     !- Outlet Port
  {5bcfc987-09a3-4498-83db-599038a6a66a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {628eb07e-19bf-4dc9-828e-36ae38023d10}, !- Handle
  {a99155f0-966b-41a3-971d-7a224bcf3f61}, !- HVAC Component
  {a93f2404-804e-49ce-9f3f-465709f7a8f7}; !- Port 1

OS:PortList,
  {31b2bc9d-8c27-44ea-be7b-8e55b37046f1}, !- Handle
  {a99155f0-966b-41a3-971d-7a224bcf3f61}; !- HVAC Component

OS:PortList,
  {a0d33084-efdf-41d6-b663-4debfc8de686}, !- Handle
  {a99155f0-966b-41a3-971d-7a224bcf3f61}, !- HVAC Component
  {597a0ab3-89eb-46e6-9dba-fea7fdd009dc}; !- Port 1

OS:Sizing:Zone,
  {a220c4cb-414e-462f-8865-484285988bd1}, !- Handle
  {a99155f0-966b-41a3-971d-7a224bcf3f61}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08857604-a5a8-482d-ada7-e4ec43a15c46}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {a99155f0-966b-41a3-971d-7a224bcf3f61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32d55c45-0e50-4caf-a3fd-b6e75a269c96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4de4d46-3ae6-4af3-9daa-16c0bd49ed50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a36b09d0-3473-4286-83d5-f0932c2cea5f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 17, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c154d1b-bb49-4e7f-8292-d28855e6a6a8}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f3d3d62-e8a2-4f8f-8c71-514f68e67b69}, !- Zone Air Inlet Port List
  {71ec3d71-0474-412e-b85b-1df962af0667}, !- Zone Air Exhaust Port List
  {a9be2280-f34c-4c04-b935-2c8f843ba64a}, !- Zone Air Node Name
  {6436ad01-3d31-4f82-93ef-57f03b5da7c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31866960-04b1-49b9-b4b4-3a0b0dae2668}, !- Group Rendering Name
  {4aa8169d-638b-4a78-9b06-b10410175233}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af08011f-df63-442f-b3be-bb255a6c02df}, !- Handle
  Node 163,                               !- Name
  {a9be2280-f34c-4c04-b935-2c8f843ba64a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9be2280-f34c-4c04-b935-2c8f843ba64a}, !- Handle
  {8c154d1b-bb49-4e7f-8292-d28855e6a6a8}, !- Source Object
  11,                                     !- Outlet Port
  {af08011f-df63-442f-b3be-bb255a6c02df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f3d3d62-e8a2-4f8f-8c71-514f68e67b69}, !- Handle
  {8c154d1b-bb49-4e7f-8292-d28855e6a6a8}, !- HVAC Component
  {9b3a4c71-7b83-4ad7-9fdb-c7711922b835}; !- Port 1

OS:PortList,
  {71ec3d71-0474-412e-b85b-1df962af0667}, !- Handle
  {8c154d1b-bb49-4e7f-8292-d28855e6a6a8}; !- HVAC Component

OS:PortList,
  {6436ad01-3d31-4f82-93ef-57f03b5da7c9}, !- Handle
  {8c154d1b-bb49-4e7f-8292-d28855e6a6a8}, !- HVAC Component
  {d0e1acd7-f121-4e78-91ba-c15fa8fe809d}; !- Port 1

OS:Sizing:Zone,
  {4e607724-8247-42c9-8487-9420f20a0c39}, !- Handle
  {8c154d1b-bb49-4e7f-8292-d28855e6a6a8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8367a3a6-706f-450d-a585-7d0a859583a7}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {8c154d1b-bb49-4e7f-8292-d28855e6a6a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bf086c2-ee36-4402-be99-94673f56f3b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb84a278-ab50-415e-918d-2c45fd7ff71e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4aa8169d-638b-4a78-9b06-b10410175233}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 18, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba202b0b-44d1-4d4f-8069-d288cdf985fe}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a551242-78f3-409a-97f2-77446c6c603b}, !- Zone Air Inlet Port List
  {778471c0-7938-4de7-8c3a-644ac2d5b074}, !- Zone Air Exhaust Port List
  {ab3b2a96-8931-40a3-9339-da9d1e57d8ca}, !- Zone Air Node Name
  {0c84366d-0cf4-4152-a4f7-9f5cc0aa29fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8549c0c8-40aa-4b19-a814-180b7d1c0791}, !- Group Rendering Name
  {1744832f-c433-48dd-9058-4843b7e3f9c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {182d54d9-e13c-4254-a9bd-8eb6ceb227ce}, !- Handle
  Node 166,                               !- Name
  {ab3b2a96-8931-40a3-9339-da9d1e57d8ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab3b2a96-8931-40a3-9339-da9d1e57d8ca}, !- Handle
  {ba202b0b-44d1-4d4f-8069-d288cdf985fe}, !- Source Object
  11,                                     !- Outlet Port
  {182d54d9-e13c-4254-a9bd-8eb6ceb227ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a551242-78f3-409a-97f2-77446c6c603b}, !- Handle
  {ba202b0b-44d1-4d4f-8069-d288cdf985fe}, !- HVAC Component
  {0a6d9a32-7757-428c-9563-3c967f8732d7}; !- Port 1

OS:PortList,
  {778471c0-7938-4de7-8c3a-644ac2d5b074}, !- Handle
  {ba202b0b-44d1-4d4f-8069-d288cdf985fe}; !- HVAC Component

OS:PortList,
  {0c84366d-0cf4-4152-a4f7-9f5cc0aa29fe}, !- Handle
  {ba202b0b-44d1-4d4f-8069-d288cdf985fe}, !- HVAC Component
  {74632cd3-785b-422c-9124-e3995a064ffe}; !- Port 1

OS:Sizing:Zone,
  {bfe984f8-8ac5-43ed-8567-06ca9390d670}, !- Handle
  {ba202b0b-44d1-4d4f-8069-d288cdf985fe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fa0c052-67a3-4513-9eae-2bf95845d3c9}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {ba202b0b-44d1-4d4f-8069-d288cdf985fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f203658c-3a52-48a5-acd1-4b2ddc96ab6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0e6e310-27be-4274-b15c-0ef3cd639f80}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1744832f-c433-48dd-9058-4843b7e3f9c4}, !- Handle
  Space Function Stairway-sch-F Thermostat 20, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b91817a9-97d5-4846-85b0-d5d3556dd9f5}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e73c9aa-1241-405e-aed8-8c7972cab61f}, !- Zone Air Inlet Port List
  {fccf028e-48fb-4f18-8d1f-528cbca17240}, !- Zone Air Exhaust Port List
  {5c6cba69-ba48-4787-b9bf-993dc0b295f1}, !- Zone Air Node Name
  {942738cb-48c3-4ade-9ad4-692628d68184}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a380f3f2-a856-4fb2-82d7-85bfcea0021b}, !- Group Rendering Name
  {ca5b40a5-378c-4770-87ac-b9891dc527b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c12dd735-9821-45fa-89b3-c3abc0f32205}, !- Handle
  Node 169,                               !- Name
  {5c6cba69-ba48-4787-b9bf-993dc0b295f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c6cba69-ba48-4787-b9bf-993dc0b295f1}, !- Handle
  {b91817a9-97d5-4846-85b0-d5d3556dd9f5}, !- Source Object
  11,                                     !- Outlet Port
  {c12dd735-9821-45fa-89b3-c3abc0f32205}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e73c9aa-1241-405e-aed8-8c7972cab61f}, !- Handle
  {b91817a9-97d5-4846-85b0-d5d3556dd9f5}, !- HVAC Component
  {ca40296d-95ac-4a2b-9e5a-7fe50b2f7596}; !- Port 1

OS:PortList,
  {fccf028e-48fb-4f18-8d1f-528cbca17240}, !- Handle
  {b91817a9-97d5-4846-85b0-d5d3556dd9f5}; !- HVAC Component

OS:PortList,
  {942738cb-48c3-4ade-9ad4-692628d68184}, !- Handle
  {b91817a9-97d5-4846-85b0-d5d3556dd9f5}, !- HVAC Component
  {31061c4d-c2ea-43ec-b95d-f2e1d24d28ba}; !- Port 1

OS:Sizing:Zone,
  {0a1f010f-0466-460f-84a4-becd4f56f806}, !- Handle
  {b91817a9-97d5-4846-85b0-d5d3556dd9f5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f353f66-b97b-41ac-a990-3ebd8185fcb5}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {b91817a9-97d5-4846-85b0-d5d3556dd9f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b45fd24-83dc-4b61-9a48-47f39af23c56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e85f3eb-51e2-4f8b-a180-37054a893f4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ca5b40a5-378c-4770-87ac-b9891dc527b3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 19, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba513166-95db-497c-a988-8d43dd3154ae}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78b8218a-e9b4-46c0-833d-876c70c2a42a}, !- Zone Air Inlet Port List
  {f7705fa1-634c-49d8-adbd-bbb7cd49102f}, !- Zone Air Exhaust Port List
  {8e8d2aa0-3a1b-4c88-a1b4-8d7d002024e1}, !- Zone Air Node Name
  {bc905808-39f6-4a00-bd1f-a55512f1c090}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49ae1f02-165b-464f-aba1-540a2201a658}, !- Group Rendering Name
  {1007ee1d-2afb-4260-8b2d-d7646af4204d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {438307e1-b5f8-4c5d-b121-9ac4b7744d8e}, !- Handle
  Node 172,                               !- Name
  {8e8d2aa0-3a1b-4c88-a1b4-8d7d002024e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e8d2aa0-3a1b-4c88-a1b4-8d7d002024e1}, !- Handle
  {ba513166-95db-497c-a988-8d43dd3154ae}, !- Source Object
  11,                                     !- Outlet Port
  {438307e1-b5f8-4c5d-b121-9ac4b7744d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78b8218a-e9b4-46c0-833d-876c70c2a42a}, !- Handle
  {ba513166-95db-497c-a988-8d43dd3154ae}, !- HVAC Component
  {ffd4904f-275f-4375-87f7-65817c38db66}; !- Port 1

OS:PortList,
  {f7705fa1-634c-49d8-adbd-bbb7cd49102f}, !- Handle
  {ba513166-95db-497c-a988-8d43dd3154ae}; !- HVAC Component

OS:PortList,
  {bc905808-39f6-4a00-bd1f-a55512f1c090}, !- Handle
  {ba513166-95db-497c-a988-8d43dd3154ae}, !- HVAC Component
  {69781782-58a3-4b60-9584-62d6cfcae3bf}; !- Port 1

OS:Sizing:Zone,
  {bcb3ecb8-6080-45f2-8473-1fe322c98bd1}, !- Handle
  {ba513166-95db-497c-a988-8d43dd3154ae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f76fad9-fbb7-4f20-a00c-0a2294e29232}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {ba513166-95db-497c-a988-8d43dd3154ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f53db1a-4eaa-4ed5-b3c5-22e251138b3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {073063d6-5011-4725-b0ee-553a27ad5113}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1007ee1d-2afb-4260-8b2d-d7646af4204d}, !- Handle
  Space Function Stairway-sch-F Thermostat 21, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dffbfb73-f7ea-43f6-80cc-559d9f338b36}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d00bf8ae-623f-443c-bca4-93365896ccf2}, !- Zone Air Inlet Port List
  {4f85fde9-e735-4b85-8354-eb47186a9406}, !- Zone Air Exhaust Port List
  {8cf02c93-a2f1-4bfa-bf5d-b97415bd2d73}, !- Zone Air Node Name
  {b4d95c88-4b23-4938-a43a-75934eba1026}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28d64169-171a-46a8-b1fd-62308f43303b}, !- Group Rendering Name
  {94e7cc00-0fd0-4bc9-8f97-c1ab7d602ded}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d51bf83-9024-48fc-84d5-a45f0c122332}, !- Handle
  Node 175,                               !- Name
  {8cf02c93-a2f1-4bfa-bf5d-b97415bd2d73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cf02c93-a2f1-4bfa-bf5d-b97415bd2d73}, !- Handle
  {dffbfb73-f7ea-43f6-80cc-559d9f338b36}, !- Source Object
  11,                                     !- Outlet Port
  {2d51bf83-9024-48fc-84d5-a45f0c122332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d00bf8ae-623f-443c-bca4-93365896ccf2}, !- Handle
  {dffbfb73-f7ea-43f6-80cc-559d9f338b36}, !- HVAC Component
  {cd72f493-d48b-4a96-a147-089419c8948d}; !- Port 1

OS:PortList,
  {4f85fde9-e735-4b85-8354-eb47186a9406}, !- Handle
  {dffbfb73-f7ea-43f6-80cc-559d9f338b36}; !- HVAC Component

OS:PortList,
  {b4d95c88-4b23-4938-a43a-75934eba1026}, !- Handle
  {dffbfb73-f7ea-43f6-80cc-559d9f338b36}, !- HVAC Component
  {f0785c99-f0d5-4ea7-a8ea-ceee304e14ee}; !- Port 1

OS:Sizing:Zone,
  {50147ccb-5980-4d2f-b1ff-8ac5e3eb4e23}, !- Handle
  {dffbfb73-f7ea-43f6-80cc-559d9f338b36}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0febce0-c36e-4170-a6fd-e485e2efbc03}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {dffbfb73-f7ea-43f6-80cc-559d9f338b36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8095e851-e6bc-45b5-b69c-b69919a58c4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97d5d024-4a77-4fd3-b2a5-03f1b4452032}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {94e7cc00-0fd0-4bc9-8f97-c1ab7d602ded}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 3, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96e9a30c-f68d-43df-88df-f974a092d0fe}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7739467e-6476-4cd6-a203-c2f18235e1ac}, !- Zone Air Inlet Port List
  {183a45f0-7f5c-4945-b008-8e685c60517f}, !- Zone Air Exhaust Port List
  {7d4f77f3-8ca5-4ddc-842c-d0c1639741e8}, !- Zone Air Node Name
  {1b2f6e0e-3843-4dc2-8ce2-593d2813f32f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {396eb9e4-09fa-446b-a7f5-ff36fb34be5e}, !- Group Rendering Name
  {53ca5c76-ef07-4188-a142-bf6eb354a25d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33ec42df-d49c-48e8-b6fc-d4737baa1947}, !- Handle
  Node 178,                               !- Name
  {7d4f77f3-8ca5-4ddc-842c-d0c1639741e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d4f77f3-8ca5-4ddc-842c-d0c1639741e8}, !- Handle
  {96e9a30c-f68d-43df-88df-f974a092d0fe}, !- Source Object
  11,                                     !- Outlet Port
  {33ec42df-d49c-48e8-b6fc-d4737baa1947}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7739467e-6476-4cd6-a203-c2f18235e1ac}, !- Handle
  {96e9a30c-f68d-43df-88df-f974a092d0fe}, !- HVAC Component
  {20741ede-8d1a-4245-97be-aaae1119749c}; !- Port 1

OS:PortList,
  {183a45f0-7f5c-4945-b008-8e685c60517f}, !- Handle
  {96e9a30c-f68d-43df-88df-f974a092d0fe}; !- HVAC Component

OS:PortList,
  {1b2f6e0e-3843-4dc2-8ce2-593d2813f32f}, !- Handle
  {96e9a30c-f68d-43df-88df-f974a092d0fe}, !- HVAC Component
  {2da924f4-fe1c-41f5-80c8-e9a30e6840f7}; !- Port 1

OS:Sizing:Zone,
  {285eb125-74a1-404c-ae82-c103130e26e6}, !- Handle
  {96e9a30c-f68d-43df-88df-f974a092d0fe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dad24723-4492-4249-bb5a-eb187c469fbc}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {96e9a30c-f68d-43df-88df-f974a092d0fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d657c34-9e32-4887-98d2-93ec6c971ac2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2ec5b67-5878-4ce8-b212-f960008fcbbf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {53ca5c76-ef07-4188-a142-bf6eb354a25d}, !- Handle
  Space Function Stairway-sch-F Thermostat 22, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb1183a2-df8d-4343-9476-d08028635b53}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {676fce3a-f4ba-4bf0-a95d-bef091b7fe7b}, !- Zone Air Inlet Port List
  {f7457c2f-8911-456c-a906-315018ec8ebf}, !- Zone Air Exhaust Port List
  {1b6eaecb-1f6c-41cf-9dcc-35320bbb2741}, !- Zone Air Node Name
  {dba141b2-6b97-4b09-a7b3-28106a472092}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e15b263-bf71-4141-b9db-befecece8e37}, !- Group Rendering Name
  {8da83095-8f1b-41b7-b56a-b777f297e13c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73f333de-f1ab-4ad4-8065-fe0908cba060}, !- Handle
  Node 181,                               !- Name
  {1b6eaecb-1f6c-41cf-9dcc-35320bbb2741}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b6eaecb-1f6c-41cf-9dcc-35320bbb2741}, !- Handle
  {bb1183a2-df8d-4343-9476-d08028635b53}, !- Source Object
  11,                                     !- Outlet Port
  {73f333de-f1ab-4ad4-8065-fe0908cba060}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {676fce3a-f4ba-4bf0-a95d-bef091b7fe7b}, !- Handle
  {bb1183a2-df8d-4343-9476-d08028635b53}, !- HVAC Component
  {c68bc444-4651-4e79-b832-e9facc0b179a}; !- Port 1

OS:PortList,
  {f7457c2f-8911-456c-a906-315018ec8ebf}, !- Handle
  {bb1183a2-df8d-4343-9476-d08028635b53}; !- HVAC Component

OS:PortList,
  {dba141b2-6b97-4b09-a7b3-28106a472092}, !- Handle
  {bb1183a2-df8d-4343-9476-d08028635b53}, !- HVAC Component
  {798b0243-a116-4eac-992c-c796135129fb}; !- Port 1

OS:Sizing:Zone,
  {4b97e606-1e39-41b8-ad69-32366896e088}, !- Handle
  {bb1183a2-df8d-4343-9476-d08028635b53}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08cf242a-11d1-496d-8e1e-1dc961c3fdaa}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {bb1183a2-df8d-4343-9476-d08028635b53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a06f9450-a5e3-43da-8d26-070e6ddd15a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4bc2b923-83a5-4a14-a893-f6d3fbd88da6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8da83095-8f1b-41b7-b56a-b777f297e13c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 20, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01597b18-e2b9-46eb-8871-3605bf0bc057}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc8e1818-6aba-4797-bdc2-458921d2544b}, !- Zone Air Inlet Port List
  {e19c19be-6432-4093-825f-5b40febb4cbe}, !- Zone Air Exhaust Port List
  {88282614-a296-4f5f-994a-3f0a3be697f0}, !- Zone Air Node Name
  {2aed498d-54c9-4709-b81d-9ca6a859b8c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5b0a3a8-30af-48e0-b344-de8fd58e6b51}, !- Group Rendering Name
  {4676bdf8-8944-4156-a32d-71c84efac25e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c45e98ab-cda3-4e27-b75d-92c94219b21e}, !- Handle
  Node 184,                               !- Name
  {88282614-a296-4f5f-994a-3f0a3be697f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88282614-a296-4f5f-994a-3f0a3be697f0}, !- Handle
  {01597b18-e2b9-46eb-8871-3605bf0bc057}, !- Source Object
  11,                                     !- Outlet Port
  {c45e98ab-cda3-4e27-b75d-92c94219b21e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc8e1818-6aba-4797-bdc2-458921d2544b}, !- Handle
  {01597b18-e2b9-46eb-8871-3605bf0bc057}, !- HVAC Component
  {030ed224-337c-4e85-844c-4800a3b2d2b2}; !- Port 1

OS:PortList,
  {e19c19be-6432-4093-825f-5b40febb4cbe}, !- Handle
  {01597b18-e2b9-46eb-8871-3605bf0bc057}; !- HVAC Component

OS:PortList,
  {2aed498d-54c9-4709-b81d-9ca6a859b8c0}, !- Handle
  {01597b18-e2b9-46eb-8871-3605bf0bc057}, !- HVAC Component
  {be8d29a7-1dcb-4462-92dd-2af6fe93a0d1}; !- Port 1

OS:Sizing:Zone,
  {f2bf431e-c276-4267-871f-31fd8df7130b}, !- Handle
  {01597b18-e2b9-46eb-8871-3605bf0bc057}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e78712ec-595b-4963-9c9a-98a8f49495ce}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {01597b18-e2b9-46eb-8871-3605bf0bc057}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75100191-c78a-47b9-8c99-d68538b1896d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ae49084b-cbe2-4695-b763-4fd164cc1792}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4676bdf8-8944-4156-a32d-71c84efac25e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 21, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58b9a185-ca34-4d36-82b3-e6ff2208b022}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7652f0c-7cfa-49c9-8186-7c37e27f7a2f}, !- Zone Air Inlet Port List
  {d3b068e6-68c8-4b7c-88a7-b50a4fa72e86}, !- Zone Air Exhaust Port List
  {82dc0adc-6630-4107-89a9-3cdcb34ff43d}, !- Zone Air Node Name
  {b9f38a78-0965-4a93-a32b-630bd8fbbcd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e696811f-4f66-40b9-bade-8573d4d1952a}, !- Group Rendering Name
  {702df97b-2fcf-4a80-ae83-f040c3fc881d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24c2921b-1672-495b-91d6-6b138b8cfe13}, !- Handle
  Node 187,                               !- Name
  {82dc0adc-6630-4107-89a9-3cdcb34ff43d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82dc0adc-6630-4107-89a9-3cdcb34ff43d}, !- Handle
  {58b9a185-ca34-4d36-82b3-e6ff2208b022}, !- Source Object
  11,                                     !- Outlet Port
  {24c2921b-1672-495b-91d6-6b138b8cfe13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7652f0c-7cfa-49c9-8186-7c37e27f7a2f}, !- Handle
  {58b9a185-ca34-4d36-82b3-e6ff2208b022}, !- HVAC Component
  {b70b412f-c4e1-4cfa-b7ad-4b9b664afb3d}; !- Port 1

OS:PortList,
  {d3b068e6-68c8-4b7c-88a7-b50a4fa72e86}, !- Handle
  {58b9a185-ca34-4d36-82b3-e6ff2208b022}; !- HVAC Component

OS:PortList,
  {b9f38a78-0965-4a93-a32b-630bd8fbbcd7}, !- Handle
  {58b9a185-ca34-4d36-82b3-e6ff2208b022}, !- HVAC Component
  {550a6759-2e9e-42ab-b95c-d8ff43c9d0c2}; !- Port 1

OS:Sizing:Zone,
  {7857b4ee-4a20-4f8e-b704-adb55c12a870}, !- Handle
  {58b9a185-ca34-4d36-82b3-e6ff2208b022}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acd069c6-fbd2-4eca-a398-59e46c2e422f}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {58b9a185-ca34-4d36-82b3-e6ff2208b022}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbf90299-8b78-46f0-a234-82aeed174fd5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70db6f67-24f2-407b-add5-602dff58d211}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {702df97b-2fcf-4a80-ae83-f040c3fc881d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 22, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfd38035-4642-4c48-9182-864738aebc13}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac8cc803-0095-4497-996a-51a721ac202b}, !- Zone Air Inlet Port List
  {c2b9c5a7-dbf1-42b1-91ac-12300115e2df}, !- Zone Air Exhaust Port List
  {97b3e3a3-5e87-41df-98c6-57dac87a8620}, !- Zone Air Node Name
  {22572323-0fc6-4517-b796-fa376e542698}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41d58969-985f-4c5f-ae31-632cf3e297d7}, !- Group Rendering Name
  {a8b0b1e2-fd98-4177-9e3a-5c616221ce80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e10df532-879f-4025-bcc4-e2e6bdc15d58}, !- Handle
  Node 190,                               !- Name
  {97b3e3a3-5e87-41df-98c6-57dac87a8620}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97b3e3a3-5e87-41df-98c6-57dac87a8620}, !- Handle
  {cfd38035-4642-4c48-9182-864738aebc13}, !- Source Object
  11,                                     !- Outlet Port
  {e10df532-879f-4025-bcc4-e2e6bdc15d58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac8cc803-0095-4497-996a-51a721ac202b}, !- Handle
  {cfd38035-4642-4c48-9182-864738aebc13}, !- HVAC Component
  {c8a91d06-517f-4517-a96a-d1cbd4f43b94}; !- Port 1

OS:PortList,
  {c2b9c5a7-dbf1-42b1-91ac-12300115e2df}, !- Handle
  {cfd38035-4642-4c48-9182-864738aebc13}; !- HVAC Component

OS:PortList,
  {22572323-0fc6-4517-b796-fa376e542698}, !- Handle
  {cfd38035-4642-4c48-9182-864738aebc13}, !- HVAC Component
  {7bd15429-095c-462e-a4cf-880fa53e3d44}; !- Port 1

OS:Sizing:Zone,
  {3e6ca5ce-7553-4c56-bc51-ed130196bf6b}, !- Handle
  {cfd38035-4642-4c48-9182-864738aebc13}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e71a99f-e12b-42fb-9fdc-389860bf2c17}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {cfd38035-4642-4c48-9182-864738aebc13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10a912a7-8a68-44e0-bb59-8c0012c1959c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23f59f4e-9032-4125-ade1-71ba4345f721}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a8b0b1e2-fd98-4177-9e3a-5c616221ce80}, !- Handle
  Space Function Stairway-sch-F Thermostat 23, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6b85f26-d638-40a0-a370-da32e6fe3a89}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc31ad3d-656f-4b6d-97bf-0ec52341158a}, !- Zone Air Inlet Port List
  {f82920a1-54f2-450c-b993-1b1be247dbb2}, !- Zone Air Exhaust Port List
  {47731b66-99d5-4ff5-b961-9f39052cd7d6}, !- Zone Air Node Name
  {00093f5f-3e36-4d37-84fe-b148e480fa2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07c405b5-0a37-4206-8582-2974cfb78d01}, !- Group Rendering Name
  {5358127e-bb1b-4b96-b0e5-79542a511776}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1895e13d-18f0-448b-95cc-5c85e56a85ee}, !- Handle
  Node 193,                               !- Name
  {47731b66-99d5-4ff5-b961-9f39052cd7d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47731b66-99d5-4ff5-b961-9f39052cd7d6}, !- Handle
  {c6b85f26-d638-40a0-a370-da32e6fe3a89}, !- Source Object
  11,                                     !- Outlet Port
  {1895e13d-18f0-448b-95cc-5c85e56a85ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc31ad3d-656f-4b6d-97bf-0ec52341158a}, !- Handle
  {c6b85f26-d638-40a0-a370-da32e6fe3a89}, !- HVAC Component
  {553be861-6ce9-4130-adc8-9228cf5ce65a}; !- Port 1

OS:PortList,
  {f82920a1-54f2-450c-b993-1b1be247dbb2}, !- Handle
  {c6b85f26-d638-40a0-a370-da32e6fe3a89}; !- HVAC Component

OS:PortList,
  {00093f5f-3e36-4d37-84fe-b148e480fa2d}, !- Handle
  {c6b85f26-d638-40a0-a370-da32e6fe3a89}, !- HVAC Component
  {85f06d4d-d502-4733-b882-6c14552b957f}; !- Port 1

OS:Sizing:Zone,
  {8a41dd95-7302-4366-80d6-8181f66bb16f}, !- Handle
  {c6b85f26-d638-40a0-a370-da32e6fe3a89}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {320d1ed2-cc87-4202-8dd3-1d02e2ac5427}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {c6b85f26-d638-40a0-a370-da32e6fe3a89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0f05b2f-65d9-4c7b-89ba-9f1bdb3a5a3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68b170d9-0c7a-4212-8b7c-9a60948ddf84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5358127e-bb1b-4b96-b0e5-79542a511776}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 23, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c34dd59e-c0a8-4234-b2c2-b92a8be0c16e}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {790ebc3c-7b9a-41b1-9464-3385d7ea2936}, !- Zone Air Inlet Port List
  {6cc93591-2751-4a7f-8e90-f85abd546d3c}, !- Zone Air Exhaust Port List
  {fc644aef-9b86-431b-b261-231d3166f0aa}, !- Zone Air Node Name
  {c1b00d13-fcf4-4aec-b353-4f87feda6c2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed7c6c80-3f60-40b9-bc3c-968ec7d49492}, !- Group Rendering Name
  {7d6c77dd-df45-4117-bedc-bb0003d2db1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57d6c8fc-fffd-4d60-88c9-d711d444e536}, !- Handle
  Node 196,                               !- Name
  {fc644aef-9b86-431b-b261-231d3166f0aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc644aef-9b86-431b-b261-231d3166f0aa}, !- Handle
  {c34dd59e-c0a8-4234-b2c2-b92a8be0c16e}, !- Source Object
  11,                                     !- Outlet Port
  {57d6c8fc-fffd-4d60-88c9-d711d444e536}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {790ebc3c-7b9a-41b1-9464-3385d7ea2936}, !- Handle
  {c34dd59e-c0a8-4234-b2c2-b92a8be0c16e}, !- HVAC Component
  {733e23bf-0400-4751-8196-e0d29e5f4362}; !- Port 1

OS:PortList,
  {6cc93591-2751-4a7f-8e90-f85abd546d3c}, !- Handle
  {c34dd59e-c0a8-4234-b2c2-b92a8be0c16e}; !- HVAC Component

OS:PortList,
  {c1b00d13-fcf4-4aec-b353-4f87feda6c2d}, !- Handle
  {c34dd59e-c0a8-4234-b2c2-b92a8be0c16e}, !- HVAC Component
  {25bcefca-43db-4589-9f4f-b4c0c08749f5}; !- Port 1

OS:Sizing:Zone,
  {93c5579e-ee22-4f02-9f19-be7b31aae231}, !- Handle
  {c34dd59e-c0a8-4234-b2c2-b92a8be0c16e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e10e0977-6434-4481-aeb7-f5efaf329c3d}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {c34dd59e-c0a8-4234-b2c2-b92a8be0c16e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14c5d406-72a4-4402-a986-7b5b885b54da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7e073005-1c94-42aa-b0df-036d98b85abb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7d6c77dd-df45-4117-bedc-bb0003d2db1d}, !- Handle
  Space Function Stairway-sch-F Thermostat 24, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c35ea799-498c-4d6f-8eb0-2981dad1f523}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ff3160e-a5f8-456e-afbd-4a52f83d4969}, !- Zone Air Inlet Port List
  {21d15b07-98c3-429a-b400-2ff47eee2c8b}, !- Zone Air Exhaust Port List
  {0cf26cce-d6c2-4961-8ae3-1a1fdddec291}, !- Zone Air Node Name
  {f227dd6f-e828-4453-b487-4e4eaa43f228}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {187a7191-cf32-46b5-a846-6bf4f51d5527}, !- Group Rendering Name
  {6b34a95d-9e5a-4545-9603-2f124c47a22a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f046003-8ada-4cab-a724-5e3714327b48}, !- Handle
  Node 199,                               !- Name
  {0cf26cce-d6c2-4961-8ae3-1a1fdddec291}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cf26cce-d6c2-4961-8ae3-1a1fdddec291}, !- Handle
  {c35ea799-498c-4d6f-8eb0-2981dad1f523}, !- Source Object
  11,                                     !- Outlet Port
  {7f046003-8ada-4cab-a724-5e3714327b48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ff3160e-a5f8-456e-afbd-4a52f83d4969}, !- Handle
  {c35ea799-498c-4d6f-8eb0-2981dad1f523}, !- HVAC Component
  {12025cff-fb21-4aef-aa69-af6a2ac05ee8}; !- Port 1

OS:PortList,
  {21d15b07-98c3-429a-b400-2ff47eee2c8b}, !- Handle
  {c35ea799-498c-4d6f-8eb0-2981dad1f523}; !- HVAC Component

OS:PortList,
  {f227dd6f-e828-4453-b487-4e4eaa43f228}, !- Handle
  {c35ea799-498c-4d6f-8eb0-2981dad1f523}, !- HVAC Component
  {b3fb5174-83ea-43d9-be8d-6b3878eeb508}; !- Port 1

OS:Sizing:Zone,
  {996e19a6-8632-4f44-88a8-88ca3f03c8c9}, !- Handle
  {c35ea799-498c-4d6f-8eb0-2981dad1f523}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6bd7805d-4326-4670-8c55-77fe72c9b12f}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {c35ea799-498c-4d6f-8eb0-2981dad1f523}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49090b31-ca0d-4f45-9df5-9408b615555c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7c1327a-f255-47fc-8cb8-1ec4856f6827}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6b34a95d-9e5a-4545-9603-2f124c47a22a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 24, !- Name
  {7e1aa9e6-1937-41af-adfd-8fbacf43d153}, !- Heating Setpoint Temperature Schedule Name
  {9b7f6bef-14d1-4dd5-90c1-82060dfa18a8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {69d56b76-7141-4e55-bdbe-807a26680496}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=BuildingStory1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ba613df-8fd8-412b-9cf7-3f28f5d5c6d0}, !- Handle
  ALL_ST=Gym - fitness_FL=BuildingStory1_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1012192a-0e80-42d5-a204-ce106afca544}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=BuildingStory1_SCH=H, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84314a0b-8d43-408c-9e7d-b8d0240a2c9d}, !- Handle
  ALL_ST=Lounge/recreation_FL=BuildingStory1_SCH=B, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afa889ed-a4e5-497d-b18b-6d20a34842cd}, !- Handle
  ALL_ST=Office - enclosed_FL=BuildingStory1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddb49c50-5df2-44d7-aa85-5441c9c778c0}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d901e570-a563-472e-b92a-f8693ffc4e14}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60e00dd6-6149-424c-9088-f2674abb9b90}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory1_SCH=E 2, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d461a1d-112e-452f-a874-c580a8b2813b}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eada17f-01e4-44df-8c4c-d3b65c816477}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory2_SCH=E 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fcde471-420b-4493-a020-15c6c2da5ccc}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86775bcc-9039-442d-a817-690b9183b609}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory3_SCH=E 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {16f7c76e-565d-4e93-9b60-43d45ebc0afc}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {059f7be7-b76d-4968-ada9-8ec95058996a}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E 1, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca2f2569-c3a2-42b6-a98f-02da7fb79e21}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {27311eb3-c325-4f1b-8edd-c40d32d9e0ce}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {da1e2d43-2c96-4efe-b806-e9f1feed421d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59e96f25-5d41-4076-9eb0-5b5ce171b4ba}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b384472-723b-4b29-b8e5-753bce163ac1}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e4b545e8-5614-4e26-8458-247622a9446c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2a2afb25-b5fe-4e7c-81d5-da932369d54c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf2bc8ec-62f6-4bb4-9eb1-0774446d29a7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c433d6ab-6fb2-4d32-92c4-6101ec28c6f0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f150550-5663-4ece-b21d-0eb5bea0b3e4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8783b247-0970-4b41-9b8d-7b1f6bc0f1f0}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09fde2bc-4c1e-484a-81ff-4d26dd2c5df9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {175881cd-79f9-47ae-92c8-f1632cd8717d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {96835c28-4dbb-4ddd-be5b-958e8d113104}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c7caaa8f-d00a-4a90-b52d-672972de654c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8bac0f5-e125-4740-947b-8f33f5b9e9ac}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4700a253-5d9c-41fe-b9d8-9e499e4bfd92}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c492c6b-3172-4de3-811b-0d688c658f35}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eda789b4-f7ad-4d8d-9153-75fde294bf10}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f817e9f-009b-4f88-8123-c82a2200db01}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f285dab-3291-40f5-8bf5-f8db3520da39}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3837a014-8a17-40c8-ada5-00ef945977cf}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {981cef19-7a71-48b0-a6e5-517878a8aa96}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b0e948c-2fb2-41d4-a996-4b6805b3438c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {349178ee-e700-45f7-a168-c3338bf2830d}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {718422ee-acab-48eb-9ebc-45668e70156a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a5d16736-13cd-4ce9-8822-81f28537fb00}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea43a48f-a4c5-4132-9cf6-7276082784c5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {017a6a78-38ad-497e-bdf1-b3fa9891ab0e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04d7c611-7e89-4523-889f-329e699227c6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {57ee554b-3d65-4c9e-a5f3-72defe0a4abd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f9ce43f-345e-4f16-ab85-b8055b683d00}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {528756b0-86ec-4a3f-8425-e735cae499fa}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faef3fc6-9682-4e17-866c-7c0cbae9f3ab}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac687bfb-a2b9-42bf-a87b-9291403d607e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8af512b-d44b-4b20-9ed7-8f7b7e1d341d}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5b0a3a8-30af-48e0-b344-de8fd58e6b51}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {07c405b5-0a37-4206-8582-2974cfb78d01}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a380f3f2-a856-4fb2-82d7-85bfcea0021b}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e696811f-4f66-40b9-bade-8573d4d1952a}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {31866960-04b1-49b9-b4b4-3a0b0dae2668}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {187a7191-cf32-46b5-a846-6bf4f51d5527}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bbd02ba-5685-44ad-95f8-ba863402d4a3}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e15b263-bf71-4141-b9db-befecece8e37}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28d64169-171a-46a8-b1fd-62308f43303b}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-F_FL=BuildingStory1_SCH=F, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8549c0c8-40aa-4b19-a814-180b7d1c0791}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49ae1f02-165b-464f-aba1-540a2201a658}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4723db19-1b12-46d5-b171-5d787226f41e}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {396eb9e4-09fa-446b-a7f5-ff36fb34be5e}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07f80349-8a8f-40be-949c-4d8a6faab46a}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41d58969-985f-4c5f-ae31-632cf3e297d7}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {358caf26-4113-4ff9-9b82-be18f7eb6d38}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed7c6c80-3f60-40b9-bc3c-968ec7d49492}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db65b761-c304-4ebe-ab6d-d2d3560cd6d5}, !- Handle
  Space Function Conf./meet./multi-purpose 1, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b202df2-9316-451b-b832-0ff0ca82bcc9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F 2, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b41810a9-7dc9-45d1-943d-7893a0d299db}, !- Handle
  Space Function Electrical/Mechanical-sch-F 2, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {62f57a6f-a17f-46f7-93e7-690bd7ff6cd0}, !- Handle
  Space Function Gym - fitness 2,         !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cae58d2b-227a-4c90-899c-fb3cd5db6ae1}, !- Handle
  Space Function Hotel/Motel - lobby 2,   !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cb1c2bc-712d-4acd-a1ad-6fe3fa206e2e}, !- Handle
  Space Function Hway lodging - rooms 2,  !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8484ab5-8a50-4515-a296-77bc91e82bbc}, !- Handle
  Space Function Lounge/recreation 2,     !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5baa90be-db93-428f-8a1b-f9305a837ca6}, !- Handle
  Space Function Office - enclosed 2,     !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11904320-f989-4d36-b4cf-5c3ff00f2768}, !- Handle
  Space Function Stairway-sch-F 2,        !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a68f2b1c-d180-4353-b5db-06acc28b1771}, !- Handle
  Space Function Storage area - occsens 2, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3b72bd02-fcc9-4cb9-a933-ceffe85d92c9}, !- Handle
  Space Function Washroom-sch-F 2,        !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {1be0e6db-29c7-4765-87fa-c8fe40fa30e7}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {9a933983-5212-47a4-bd68-44dc16a21ea3}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {4b488495-4b5a-4d74-8b97-d7482c5ae0e9}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {9388199d-6eaa-4d49-88db-bf28a4cd31ac}, !- Layer 1
  {9a933983-5212-47a4-bd68-44dc16a21ea3}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c9b1b1e9-0383-4b83-ba52-1225ffe8699c}, !- Handle
  {b465c5a7-35d5-4827-8f6a-9437bfcd5c32}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.7536;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {eb064afa-d8fd-46bb-b68b-08f11e4330bf}, !- Handle
  {473156da-35b3-458d-b0dc-c57c25dfb558}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3b26ae48-246c-465b-ae9b-da65f8293e6b}, !- Handle
  {1ac39d80-1fb2-4801-813c-2df845b7cb18}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  28.0421840002;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f51889cf-8ce2-4086-bd18-ac0873adeecc}, !- Handle
  {3a1abb46-3812-4745-b8fb-a64d5e0edeb2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b0bf8e66-3ace-42de-88cc-90f8719abb0d}, !- Handle
  {0a441b08-d849-4d9d-bb10-ef4324328019}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.8496000001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c0ccbf20-b416-4dc6-870a-7f6db1db39eb}, !- Handle
  {843b1de7-8dc9-4916-8a13-9e7a04e461c5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.8872000001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {37926e91-d189-4762-8dd0-f3dd3092969c}, !- Handle
  {4bab85d8-23b4-4518-b507-f248152b6971}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.6691680001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d002601c-c4df-49a1-9d2b-ba543b49084e}, !- Handle
  {63ce7a75-ca53-47b4-80ec-d56d236dd066}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.524;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {881a183e-9377-4f24-bb28-552e38641682}, !- Handle
  {d3bf4617-8772-40a6-81ac-138b426a48cf}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7f9ff710-4509-477e-acdd-3bb2d190a6d4}, !- Handle
  {24f7470c-9e1a-47d0-9b61-08b73f8f6bf9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c6bfb310-37b6-49cc-a8d0-5b4e213b0028}, !- Handle
  {e315e3aa-07e4-495a-81c8-3111fe79ec28}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {133ad0c7-bd63-4eac-9c60-7892d7503880}, !- Handle
  {10da32de-f98c-460e-a13e-760f3b4611f4}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {fe4808a0-a49d-4995-ac35-5b1d2ef99b0f}, !- Handle
  {139a015a-499a-49c2-91ba-c8a5fc346e8f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2166e0d4-2523-4e85-bb11-b524963172c8}, !- Handle
  {c9c5c022-de6f-4aa7-ba8f-0dad01c07a42}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {60065052-0a8b-4b14-9cce-1c8c6691d5e5}, !- Handle
  {d8af1ad0-09b4-4e7f-af93-f04cbeb9552b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.7536;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9aa56dde-9d1c-46c2-b90a-9d3e3ee4f6cc}, !- Handle
  {5c74a38a-473a-435a-b431-eee5684a80ef}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.8288;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {69318c76-6d98-4acc-bdf7-6fb7a6e6223e}, !- Handle
  {94344c0c-1625-4449-882c-aed7b87006d2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624000001;                           !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {4c9fdc68-0de0-4bb9-a09b-11daafa80515}, !- Handle
  {779cd9dd-45a0-4ba2-a6b3-6f3ade1f511e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668584;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {214e1d3e-672d-4532-adb3-3fe55c66c39e}, !- Handle
  {2a1feab0-828f-459c-9051-9147e885191c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668;                                 !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {110a2b99-04ff-4fb0-82b4-16ce07129fe9}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Schedule:Ruleset,
  {b16d39c3-4e0f-4ace-b124-bb5f1d31120e}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {57ee868f-fbd1-40d4-bfbb-7b29c1503b0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57ee868f-fbd1-40d4-bfbb-7b29c1503b0f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {5c110c27-bf8a-440d-a833-db573074f6c2}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {8f4f780c-75c8-4c38-81e0-cc2393831e27}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {5c110c27-bf8a-440d-a833-db573074f6c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6034df10-0db3-4b65-852f-9e52002700aa}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {5c110c27-bf8a-440d-a833-db573074f6c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {55823e0d-5921-4b89-a54b-359c87985e69}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {5c110c27-bf8a-440d-a833-db573074f6c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c6664166-f075-45fe-bebd-0acc85aa7059}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {b16d39c3-4e0f-4ace-b124-bb5f1d31120e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b4d15d1b-9455-444a-9f92-34f86c7cb94d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4d15d1b-9455-444a-9f92-34f86c7cb94d}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {5c110c27-bf8a-440d-a833-db573074f6c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {882dea57-0375-405b-921f-97b655f3986f}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {b16d39c3-4e0f-4ace-b124-bb5f1d31120e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7941da78-32fb-45fd-b5b6-1c53dd14adf9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7941da78-32fb-45fd-b5b6-1c53dd14adf9}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {5c110c27-bf8a-440d-a833-db573074f6c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6ccb1921-dc2c-4fb0-aee0-19c6bc8dce4a}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {b16d39c3-4e0f-4ace-b124-bb5f1d31120e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa062f08-77f7-4d8b-9825-8e125aded816}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa062f08-77f7-4d8b-9825-8e125aded816}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {5c110c27-bf8a-440d-a833-db573074f6c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
