  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {6bcea2cb-04c5-4afe-8828-b7c69a615f1e}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {23945ed3-36c3-42b4-a58f-ec48ee72bd4f}, !- Availability Schedule
  {a9a2ed7b-74eb-4988-8e77-499e29f0325c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f077d4b9-1dca-4f51-a866-fdb8663da754}, !- Supply Side Inlet Node Name
  {de5ee225-6d0d-44c7-8f04-49b01e3e5fce}, !- Demand Side Outlet Node Name
  {67f1139b-8c8b-477c-a7c0-b61718428978}, !- Demand Side Inlet Node A
  {265183e6-9aa3-4ec7-afbf-961c68102124}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Demand Mixer Name
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {718a188f-9a6b-4799-8ca8-87489e9f20cc}, !- Handle
  Node 2,                                 !- Name
  {f077d4b9-1dca-4f51-a866-fdb8663da754}, !- Inlet Port
  {b97b12d6-2dd3-4aa0-b0e8-8baede81cb23}; !- Outlet Port

OS:Node,
  {3b8c7eca-c612-4aa7-9405-db09e7c078a2}, !- Handle
  Node 3,                                 !- Name
  {12b2bd49-3dd6-4576-b7d9-8d3cb9ac0acb}, !- Inlet Port
  {265183e6-9aa3-4ec7-afbf-961c68102124}; !- Outlet Port

OS:Connection,
  {f077d4b9-1dca-4f51-a866-fdb8663da754}, !- Handle
  {6bcea2cb-04c5-4afe-8828-b7c69a615f1e}, !- Source Object
  9,                                      !- Outlet Port
  {718a188f-9a6b-4799-8ca8-87489e9f20cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265183e6-9aa3-4ec7-afbf-961c68102124}, !- Handle
  {3b8c7eca-c612-4aa7-9405-db09e7c078a2}, !- Source Object
  3,                                      !- Outlet Port
  {6bcea2cb-04c5-4afe-8828-b7c69a615f1e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {79141ad7-4a46-4271-94b4-68a2d67eb95a}, !- Handle
  Node 5,                                 !- Name
  {67f1139b-8c8b-477c-a7c0-b61718428978}, !- Inlet Port
  {f38c5e44-6545-4e59-9d30-c8502c57a75e}; !- Outlet Port

OS:Node,
  {c7bf1c83-8e4a-4833-82f1-410bae469369}, !- Handle
  Node 6,                                 !- Name
  {ab2c357d-775f-4408-922e-28e88c7dc94e}, !- Inlet Port
  {de5ee225-6d0d-44c7-8f04-49b01e3e5fce}; !- Outlet Port

OS:Node,
  {897e6cfc-2a87-4640-8f88-cf7532ae6afa}, !- Handle
  Node 8,                                 !- Name
  {9fe11f68-feab-4e2d-8ef8-6e0346f94bd5}, !- Inlet Port
  {ddb82d3d-3ab2-4a96-9655-034b9936b57d}; !- Outlet Port

OS:Connection,
  {67f1139b-8c8b-477c-a7c0-b61718428978}, !- Handle
  {6bcea2cb-04c5-4afe-8828-b7c69a615f1e}, !- Source Object
  11,                                     !- Outlet Port
  {79141ad7-4a46-4271-94b4-68a2d67eb95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5ee225-6d0d-44c7-8f04-49b01e3e5fce}, !- Handle
  {c7bf1c83-8e4a-4833-82f1-410bae469369}, !- Source Object
  3,                                      !- Outlet Port
  {6bcea2cb-04c5-4afe-8828-b7c69a615f1e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f38c5e44-6545-4e59-9d30-c8502c57a75e}, !- Inlet Node Name
  {6ff1172e-82ac-45c8-aba7-df33f894e883}, !- Outlet Node Name 1
  {560d010a-c621-418c-b253-fd8bc201f82f}, !- Outlet Node Name 2
  {59f874f4-51cd-413e-8cda-1984ecb7bba6}, !- Outlet Node Name 3
  {e67c0e0d-5abc-40a1-a174-71f0c28dd451}, !- Outlet Node Name 4
  {f411ffc3-7c33-4425-becd-dca31f0ef0de}, !- Outlet Node Name 5
  {fc30c950-bd36-4c9f-9184-6569d10594f7}, !- Outlet Node Name 6
  {8474fbd2-1fda-4627-9d5f-e2bdb25c4d3b}, !- Outlet Node Name 7
  {a67e40f3-621b-4940-9139-af07153c3ee0}, !- Outlet Node Name 8
  {476f313c-d06b-4a54-9650-6e5d380686ca}, !- Outlet Node Name 9
  {4f55e982-0f3c-4175-9724-dc31e32826d9}, !- Outlet Node Name 10
  {73c13868-7339-4264-9520-3cace7e7239f}, !- Outlet Node Name 11
  {1804f58c-8711-4bd3-bd8d-f039ed8998a8}, !- Outlet Node Name 12
  {5334c9ed-1467-44bc-885b-781cd20aeb0c}, !- Outlet Node Name 13
  {1f1d70af-bed7-45e6-a1a5-f3c912c84bfc}, !- Outlet Node Name 14
  {dc34352d-6328-4759-a4e7-12ba597846b7}, !- Outlet Node Name 15
  {7868b635-8d76-4413-a15d-bfd847dca091}, !- Outlet Node Name 16
  {bec2171c-707b-4099-8c76-fb795b1c1d43}, !- Outlet Node Name 17
  {1df10729-39fd-41fc-9b22-33294aa40b92}, !- Outlet Node Name 18
  {b69720dc-d3cb-4f01-ac0b-d9a1e6189f51}, !- Outlet Node Name 19
  {b5e16ba6-fddf-4fa3-a1c2-c230ff8fe465}, !- Outlet Node Name 20
  {46172c48-b778-4988-bf95-1354ce4359ce}, !- Outlet Node Name 21
  {179fd171-ec44-468a-8eed-5d8f1d9e5c8e}, !- Outlet Node Name 22
  {fcd299de-500b-49aa-863d-3ef0d33a0496}, !- Outlet Node Name 23
  {0f16d8ba-5334-4b8a-8f6e-6d21aa8a10cd}, !- Outlet Node Name 24
  {17a3086c-cdb1-40c9-a235-0824ddf1b67f}, !- Outlet Node Name 25
  {e15876e1-2cea-4c08-9575-3065980cf1a2}, !- Outlet Node Name 26
  {37fa788c-26e1-4170-98a6-7ecac241c6f0}, !- Outlet Node Name 27
  {bb3220c6-130f-4bda-8081-1e4e6f3bb531}, !- Outlet Node Name 28
  {958218d5-7c28-426b-82f0-779fd4d8b49f}, !- Outlet Node Name 29
  {827c6c45-8f97-415c-89b0-9cdec49e67e1}, !- Outlet Node Name 30
  {5a5886a6-cf81-4bed-ab58-01e7e641a8f8}, !- Outlet Node Name 31
  {3030298e-a2f1-46d8-a4c0-441a1d2b993d}, !- Outlet Node Name 32
  {ba9c7cf3-8c2e-484d-a8e4-3a8a167496d6}, !- Outlet Node Name 33
  {201d47fb-d09f-4782-b186-64f696bd8299}, !- Outlet Node Name 34
  {87ce2ef9-e064-4ae4-a521-8de588759863}; !- Outlet Node Name 35

OS:AirLoopHVAC:ZoneMixer,
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ab2c357d-775f-4408-922e-28e88c7dc94e}, !- Outlet Node Name
  {1300138b-0e45-41ad-b4a7-f08d17668cde}, !- Inlet Node Name 1
  {cfaf1797-678b-43d8-bbd3-4412d8e5e6a5}, !- Inlet Node Name 2
  {9be16992-7b8c-469e-ae99-02387c49c34f}, !- Inlet Node Name 3
  {04174752-45c4-43df-8919-8de4bceb9dab}, !- Inlet Node Name 4
  {11165784-826f-4576-869e-0f61e93aeb7b}, !- Inlet Node Name 5
  {5ba70c7a-66af-4c01-80ee-b6678b356884}, !- Inlet Node Name 6
  {90dc07d8-79c3-4fdf-8f47-9e38a51c46c0}, !- Inlet Node Name 7
  {2da4aa7e-35be-4e48-b890-1ae53925f073}, !- Inlet Node Name 8
  {7f359ee3-9f44-4b58-bac5-3b3593bb71ba}, !- Inlet Node Name 9
  {8aebfd71-3de5-44db-8778-45b42cb3c06e}, !- Inlet Node Name 10
  {f547ca62-294a-4e74-ba93-057b012a9511}, !- Inlet Node Name 11
  {0933e359-df26-4c5b-b6e3-b66821e3bdce}, !- Inlet Node Name 12
  {a88fc90c-30fd-44ef-a293-c046ce19237a}, !- Inlet Node Name 13
  {a8893c1e-a71b-46aa-89fc-6f0d141bf976}, !- Inlet Node Name 14
  {4bfecea9-8b5c-4672-a57b-d23e48bef862}, !- Inlet Node Name 15
  {bd0f7947-6012-4775-a2dd-ecc86a2dc8e5}, !- Inlet Node Name 16
  {feca3f2d-b80f-4829-9710-d3ba705cfce8}, !- Inlet Node Name 17
  {854d6894-3395-46d0-a7bb-62912fa1285f}, !- Inlet Node Name 18
  {efa76fd3-9e01-40bb-8f68-b1a3383951ba}, !- Inlet Node Name 19
  {9b20693c-764b-4fb1-9204-11442fe3a496}, !- Inlet Node Name 20
  {04b69479-6d1c-42b3-a933-08cc51676a54}, !- Inlet Node Name 21
  {497598c4-ede3-4c10-9e53-528965b77dcc}, !- Inlet Node Name 22
  {38e06198-cb98-4da9-9af8-e1e626b0ea6f}, !- Inlet Node Name 23
  {4e838eae-f787-4e39-8847-28f2897b7f92}, !- Inlet Node Name 24
  {7ae128a1-7514-4f6d-9859-42e979842228}, !- Inlet Node Name 25
  {1d5417b7-ae8c-405c-952c-c7ae01d2e11b}, !- Inlet Node Name 26
  {fc4673b9-7bd2-4002-af83-755eb997dbe8}, !- Inlet Node Name 27
  {c529ae22-e64d-4e33-9f1f-c9d626431740}, !- Inlet Node Name 28
  {df02a580-1ae2-4ad6-a149-e6820c3f7cee}, !- Inlet Node Name 29
  {0b459946-0904-454b-90b4-2e5dbaba7d5d}, !- Inlet Node Name 30
  {0b20c83e-c1b8-48a2-a876-ee4d88e1e6e9}, !- Inlet Node Name 31
  {aa419e6d-14d6-4de8-9a56-fd06c3560064}, !- Inlet Node Name 32
  {a1bb61db-d39a-497f-95e0-9c1b3f889893}, !- Inlet Node Name 33
  {b47dd63e-4868-40d4-86f2-a7d5644a1273}, !- Inlet Node Name 34
  {c92defa1-2c88-42f7-b40b-e25f2b5fb501}; !- Inlet Node Name 35

OS:Connection,
  {f38c5e44-6545-4e59-9d30-c8502c57a75e}, !- Handle
  {79141ad7-4a46-4271-94b4-68a2d67eb95a}, !- Source Object
  3,                                      !- Outlet Port
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2c357d-775f-4408-922e-28e88c7dc94e}, !- Handle
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Source Object
  2,                                      !- Outlet Port
  {c7bf1c83-8e4a-4833-82f1-410bae469369}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d0d61420-66f6-466d-84be-6c4951395956}, !- Handle
  {6bcea2cb-04c5-4afe-8828-b7c69a615f1e}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a9a2ed7b-74eb-4988-8e77-499e29f0325c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b0d8d444-9d2d-4fcb-bae5-3cde26b32a37}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2959df60-0d29-42aa-97cf-1d53e6023c07}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1909dbb6-7977-4d95-8758-b3a2f695dc8a}, !- Air Inlet Node Name
  {12b2bd49-3dd6-4576-b7d9-8d3cb9ac0acb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {5f4d5a98-8791-46e7-9926-7ae41fd45dec}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {11352ee4-2547-4f72-b8b8-ca564abe0e6e}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8d3e9244-9127-414c-a2bd-b858c7c5625f}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e5e87747-150f-4917-a552-38da408a346e}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3353cc20-7141-441d-bc7d-340c8b77880f}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {58016283-319b-4f4c-9788-67e9dcaa152a}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 237 Clg kBtu/hr 3.3COPH, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  69378.2304338611,                       !- Rated Total Heating Capacity {W}
  3.62021812540551,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {31a7dbc0-1954-461c-b012-bd785c6e5a29}, !- Air Inlet Node Name
  {853a6d12-5c18-4678-ac78-4c011fca29c2}, !- Air Outlet Node Name
  {65234dc2-d2f5-44d2-97ab-4ae4fb3242bb}, !- Total Heating Capacity Function of Temperature Curve Name
  {51f2060f-d8bc-4c5a-a2ce-7971ff497832}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c0fd3243-9c0f-4e8f-b046-3be5040442c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {7587ce5f-7f71-44d1-901e-e2b872dc74e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ccb076eb-4082-445b-88bc-f4bad54c2833}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {feefec82-ddbd-4f4a-ae4b-840f0eb2e5f9}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10d986c6-ccc5-482a-a982-07bbbe170ec0}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {787fb13e-ef39-481b-a230-4e2ae72fb913}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {707e160e-1624-4e9d-b9c0-a97a3cf740d2}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {81ca144d-51f0-4dde-97d7-9861dde8264f}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a0a7cdaf-7baf-49af-a78d-da1db186654e}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 327kBtu/hr 7.94EER, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.77999893455504,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bc3cde5c-f6e9-4d2f-8783-061a8a5607d8}, !- Air Inlet Node Name
  {6c49e511-5a33-488e-b0ca-b3ff85f47b23}, !- Air Outlet Node Name
  {cc04eb10-d986-4248-b493-439ec560fb7d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a2f9e47b-1cdf-49aa-8e44-aef9efbfdc83}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27e60272-f61f-4d1e-953e-a53a24532430}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d47d0d6-650b-4e08-aa0a-1e46c3df36cc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {230500e9-8783-4040-a990-bb4ac05698f7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {af1e18f5-38c7-45ff-997e-4f9294c37b8d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {23945ed3-36c3-42b4-a58f-ec48ee72bd4f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41ed0573-6532-44f5-9194-a2cfc5842857}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {41ed0573-6532-44f5-9194-a2cfc5842857}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4992aba1-3ee0-45c4-807b-8cbf58f6738a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {af1e18f5-38c7-45ff-997e-4f9294c37b8d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fd4e9c93-3f06-4a5c-b8a3-d4f11a0e2067}, !- Mixed Air Node Name
  {3beeb637-34fc-4643-b415-2c583fba6f8f}, !- Outdoor Air Stream Node Name
  {718408fd-caca-4f57-8026-fb4b46840b25}, !- Relief Air Stream Node Name
  {b97b12d6-2dd3-4aa0-b0e8-8baede81cb23}; !- Return Air Stream Node Name

OS:Node,
  {0d9274c3-4819-476a-ab0b-a37221662f4b}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {3beeb637-34fc-4643-b415-2c583fba6f8f}; !- Outlet Port

OS:Connection,
  {3beeb637-34fc-4643-b415-2c583fba6f8f}, !- Handle
  {0d9274c3-4819-476a-ab0b-a37221662f4b}, !- Source Object
  3,                                      !- Outlet Port
  {4992aba1-3ee0-45c4-807b-8cbf58f6738a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c79fb155-95ea-4f19-8a62-c4d4633ba0a7}, !- Handle
  Node 11,                                !- Name
  {718408fd-caca-4f57-8026-fb4b46840b25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {718408fd-caca-4f57-8026-fb4b46840b25}, !- Handle
  {4992aba1-3ee0-45c4-807b-8cbf58f6738a}, !- Source Object
  7,                                      !- Outlet Port
  {c79fb155-95ea-4f19-8a62-c4d4633ba0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b2bd49-3dd6-4576-b7d9-8d3cb9ac0acb}, !- Handle
  {2959df60-0d29-42aa-97cf-1d53e6023c07}, !- Source Object
  9,                                      !- Outlet Port
  {3b8c7eca-c612-4aa7-9405-db09e7c078a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e1003c1-103f-4872-b46c-339f79e80063}, !- Handle
  Node 12,                                !- Name
  {853a6d12-5c18-4678-ac78-4c011fca29c2}, !- Inlet Port
  {1909dbb6-7977-4d95-8758-b3a2f695dc8a}; !- Outlet Port

OS:Connection,
  {853a6d12-5c18-4678-ac78-4c011fca29c2}, !- Handle
  {58016283-319b-4f4c-9788-67e9dcaa152a}, !- Source Object
  8,                                      !- Outlet Port
  {2e1003c1-103f-4872-b46c-339f79e80063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1909dbb6-7977-4d95-8758-b3a2f695dc8a}, !- Handle
  {2e1003c1-103f-4872-b46c-339f79e80063}, !- Source Object
  3,                                      !- Outlet Port
  {2959df60-0d29-42aa-97cf-1d53e6023c07}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c291cb00-ee26-4e4f-a804-b9c23aa4d797}, !- Handle
  Node 14,                                !- Name
  {6c49e511-5a33-488e-b0ca-b3ff85f47b23}, !- Inlet Port
  {31a7dbc0-1954-461c-b012-bd785c6e5a29}; !- Outlet Port

OS:Connection,
  {6c49e511-5a33-488e-b0ca-b3ff85f47b23}, !- Handle
  {a0a7cdaf-7baf-49af-a78d-da1db186654e}, !- Source Object
  9,                                      !- Outlet Port
  {c291cb00-ee26-4e4f-a804-b9c23aa4d797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a7dbc0-1954-461c-b012-bd785c6e5a29}, !- Handle
  {c291cb00-ee26-4e4f-a804-b9c23aa4d797}, !- Source Object
  3,                                      !- Outlet Port
  {58016283-319b-4f4c-9788-67e9dcaa152a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3610fc1b-8b68-4d09-94f5-4df2f2588398}, !- Handle
  Node 15,                                !- Name
  {fd4e9c93-3f06-4a5c-b8a3-d4f11a0e2067}, !- Inlet Port
  {bc3cde5c-f6e9-4d2f-8783-061a8a5607d8}; !- Outlet Port

OS:Connection,
  {b97b12d6-2dd3-4aa0-b0e8-8baede81cb23}, !- Handle
  {718a188f-9a6b-4799-8ca8-87489e9f20cc}, !- Source Object
  3,                                      !- Outlet Port
  {4992aba1-3ee0-45c4-807b-8cbf58f6738a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fd4e9c93-3f06-4a5c-b8a3-d4f11a0e2067}, !- Handle
  {4992aba1-3ee0-45c4-807b-8cbf58f6738a}, !- Source Object
  5,                                      !- Outlet Port
  {3610fc1b-8b68-4d09-94f5-4df2f2588398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3cde5c-f6e9-4d2f-8783-061a8a5607d8}, !- Handle
  {3610fc1b-8b68-4d09-94f5-4df2f2588398}, !- Source Object
  3,                                      !- Outlet Port
  {a0a7cdaf-7baf-49af-a78d-da1db186654e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {05135009-322a-49ca-aa31-a43d06c48a55}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3b8c7eca-c612-4aa7-9405-db09e7c078a2}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e7046904-81c5-45ef-8238-bcae2b458583}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d9a18055-0891-4ee3-8304-08ffd117fa85}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c45f3791-5da4-4a22-896b-d1313fda9a99}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {9fe11f68-feab-4e2d-8ef8-6e0346f94bd5}, !- Air Outlet Node Name
  {fe763cdd-c1d7-43e5-b81c-9ea7397fc85e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d9a18055-0891-4ee3-8304-08ffd117fa85}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {081637a7-cf75-4ed3-a42c-86f5e3460459}, !- Handle
  Node 17,                                !- Name
  {dc53045b-da49-47f8-b20d-a75bd28cc5ce}, !- Inlet Port
  {1300138b-0e45-41ad-b4a7-f08d17668cde}; !- Outlet Port

OS:Connection,
  {ddb82d3d-3ab2-4a96-9655-034b9936b57d}, !- Handle
  {897e6cfc-2a87-4640-8f88-cf7532ae6afa}, !- Source Object
  3,                                      !- Outlet Port
  {6ce29307-ad7f-49fd-bb7e-536333aa0d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc53045b-da49-47f8-b20d-a75bd28cc5ce}, !- Handle
  {79bb4a0b-0ffb-4a15-a1a9-82e2720ed18d}, !- Source Object
  2,                                      !- Outlet Port
  {081637a7-cf75-4ed3-a42c-86f5e3460459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1300138b-0e45-41ad-b4a7-f08d17668cde}, !- Handle
  {081637a7-cf75-4ed3-a42c-86f5e3460459}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8475ab3b-2903-429d-aeb4-4bb8e773e184}, !- Handle
  Node 18,                                !- Name
  {6ff1172e-82ac-45c8-aba7-df33f894e883}, !- Inlet Port
  {fe763cdd-c1d7-43e5-b81c-9ea7397fc85e}; !- Outlet Port

OS:Connection,
  {6ff1172e-82ac-45c8-aba7-df33f894e883}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  3,                                      !- Outlet Port
  {8475ab3b-2903-429d-aeb4-4bb8e773e184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe763cdd-c1d7-43e5-b81c-9ea7397fc85e}, !- Handle
  {8475ab3b-2903-429d-aeb4-4bb8e773e184}, !- Source Object
  3,                                      !- Outlet Port
  {c45f3791-5da4-4a22-896b-d1313fda9a99}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9fe11f68-feab-4e2d-8ef8-6e0346f94bd5}, !- Handle
  {c45f3791-5da4-4a22-896b-d1313fda9a99}, !- Source Object
  3,                                      !- Outlet Port
  {897e6cfc-2a87-4640-8f88-cf7532ae6afa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0bfadb65-2494-4353-af3e-b627a371bde2}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d7d024ea-4ae7-414f-887b-ff29edad65ba}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fbacb5e7-d10b-4868-9f22-034aad982756}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {694717c8-c15e-41e2-b795-bae4f912a17c}, !- Air Outlet Node Name
  {5f3d0281-6aa9-418c-b577-c61acd23c667}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d7d024ea-4ae7-414f-887b-ff29edad65ba}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dac9dd1f-db69-4168-87a0-dd01faacc8bc}, !- Handle
  Node 20,                                !- Name
  {694717c8-c15e-41e2-b795-bae4f912a17c}, !- Inlet Port
  {02bac77b-e6c5-44d9-934d-4cc53b0ac003}; !- Outlet Port

OS:Node,
  {639e1315-e7c7-4b90-8fee-a73cd58ecd07}, !- Handle
  Node 21,                                !- Name
  {ea14dd28-d69c-44a0-b7f1-822b62d2ec36}, !- Inlet Port
  {cfaf1797-678b-43d8-bbd3-4412d8e5e6a5}; !- Outlet Port

OS:Connection,
  {02bac77b-e6c5-44d9-934d-4cc53b0ac003}, !- Handle
  {dac9dd1f-db69-4168-87a0-dd01faacc8bc}, !- Source Object
  3,                                      !- Outlet Port
  {a51bca9f-2b06-46b5-9f3f-ace3801cae8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea14dd28-d69c-44a0-b7f1-822b62d2ec36}, !- Handle
  {0120fe6f-1f60-4a5a-987e-a8c040232ee2}, !- Source Object
  2,                                      !- Outlet Port
  {639e1315-e7c7-4b90-8fee-a73cd58ecd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfaf1797-678b-43d8-bbd3-4412d8e5e6a5}, !- Handle
  {639e1315-e7c7-4b90-8fee-a73cd58ecd07}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {53f199ba-2e3e-43d8-9f77-ab4887ae2c68}, !- Handle
  Node 23,                                !- Name
  {560d010a-c621-418c-b253-fd8bc201f82f}, !- Inlet Port
  {5f3d0281-6aa9-418c-b577-c61acd23c667}; !- Outlet Port

OS:Connection,
  {560d010a-c621-418c-b253-fd8bc201f82f}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  4,                                      !- Outlet Port
  {53f199ba-2e3e-43d8-9f77-ab4887ae2c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3d0281-6aa9-418c-b577-c61acd23c667}, !- Handle
  {53f199ba-2e3e-43d8-9f77-ab4887ae2c68}, !- Source Object
  3,                                      !- Outlet Port
  {fbacb5e7-d10b-4868-9f22-034aad982756}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {694717c8-c15e-41e2-b795-bae4f912a17c}, !- Handle
  {fbacb5e7-d10b-4868-9f22-034aad982756}, !- Source Object
  3,                                      !- Outlet Port
  {dac9dd1f-db69-4168-87a0-dd01faacc8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e1bdbeea-293d-47b7-adf2-ac24106805f9}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {06d48cda-aec6-47ba-aed7-eb65bf1f35dd}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {62fa9e49-c3af-49c6-a323-40c365860afb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {c1d8c0d4-6e82-42b3-955a-55b5ad4eac85}, !- Air Outlet Node Name
  {93623608-89dd-48e5-acde-6622e7624228}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {06d48cda-aec6-47ba-aed7-eb65bf1f35dd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ae340763-deda-4315-bac5-1989d17dcc41}, !- Handle
  Node 24,                                !- Name
  {c1d8c0d4-6e82-42b3-955a-55b5ad4eac85}, !- Inlet Port
  {0c49b08c-584f-4c8a-9491-493a7e8a46e6}; !- Outlet Port

OS:Node,
  {a0743833-7bf4-4982-b308-51de16b143cb}, !- Handle
  Node 26,                                !- Name
  {167b97b7-1c4a-455b-818d-e9c54a2c69d0}, !- Inlet Port
  {9be16992-7b8c-469e-ae99-02387c49c34f}; !- Outlet Port

OS:Connection,
  {0c49b08c-584f-4c8a-9491-493a7e8a46e6}, !- Handle
  {ae340763-deda-4315-bac5-1989d17dcc41}, !- Source Object
  3,                                      !- Outlet Port
  {ede739d5-eea2-461f-bca3-5af1c2bb8b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167b97b7-1c4a-455b-818d-e9c54a2c69d0}, !- Handle
  {a704e228-fdef-48bb-b7e4-3b9e29f8340d}, !- Source Object
  2,                                      !- Outlet Port
  {a0743833-7bf4-4982-b308-51de16b143cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be16992-7b8c-469e-ae99-02387c49c34f}, !- Handle
  {a0743833-7bf4-4982-b308-51de16b143cb}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9988cd58-46d8-441c-b08b-a1d77caf5e1a}, !- Handle
  Node 27,                                !- Name
  {59f874f4-51cd-413e-8cda-1984ecb7bba6}, !- Inlet Port
  {93623608-89dd-48e5-acde-6622e7624228}; !- Outlet Port

OS:Connection,
  {59f874f4-51cd-413e-8cda-1984ecb7bba6}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  5,                                      !- Outlet Port
  {9988cd58-46d8-441c-b08b-a1d77caf5e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93623608-89dd-48e5-acde-6622e7624228}, !- Handle
  {9988cd58-46d8-441c-b08b-a1d77caf5e1a}, !- Source Object
  3,                                      !- Outlet Port
  {62fa9e49-c3af-49c6-a323-40c365860afb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c1d8c0d4-6e82-42b3-955a-55b5ad4eac85}, !- Handle
  {62fa9e49-c3af-49c6-a323-40c365860afb}, !- Source Object
  3,                                      !- Outlet Port
  {ae340763-deda-4315-bac5-1989d17dcc41}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b9e34cde-ebab-4802-834f-dbdff6ec7fc5}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3c0f6517-e816-47d3-b905-f476bc4bf5cd}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {97113a71-d89b-4ca6-b988-2f35c20f0366}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {20d5a9aa-9f36-4cad-8b52-289259a6c3ce}, !- Air Outlet Node Name
  {2f3fe806-975e-475e-867b-1c9f5ec43b22}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3c0f6517-e816-47d3-b905-f476bc4bf5cd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b004e5eb-eec0-4113-b44a-7b2dd2ff6179}, !- Handle
  Node 29,                                !- Name
  {20d5a9aa-9f36-4cad-8b52-289259a6c3ce}, !- Inlet Port
  {d91c78ae-f3d1-4ba3-9b67-0550ba297803}; !- Outlet Port

OS:Node,
  {4b96ae0f-cab8-4225-8b08-6eeb1a987378}, !- Handle
  Node 30,                                !- Name
  {9014fa50-0772-4316-bd1a-64d045c05c36}, !- Inlet Port
  {04174752-45c4-43df-8919-8de4bceb9dab}; !- Outlet Port

OS:Connection,
  {d91c78ae-f3d1-4ba3-9b67-0550ba297803}, !- Handle
  {b004e5eb-eec0-4113-b44a-7b2dd2ff6179}, !- Source Object
  3,                                      !- Outlet Port
  {fdc70147-2628-403b-9e1c-47914c6c26cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9014fa50-0772-4316-bd1a-64d045c05c36}, !- Handle
  {aa0337f4-3c1f-4b78-8353-050709a8079b}, !- Source Object
  2,                                      !- Outlet Port
  {4b96ae0f-cab8-4225-8b08-6eeb1a987378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04174752-45c4-43df-8919-8de4bceb9dab}, !- Handle
  {4b96ae0f-cab8-4225-8b08-6eeb1a987378}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cac8a1cb-b28c-4e54-9012-67fe08bb2530}, !- Handle
  Node 32,                                !- Name
  {e67c0e0d-5abc-40a1-a174-71f0c28dd451}, !- Inlet Port
  {2f3fe806-975e-475e-867b-1c9f5ec43b22}; !- Outlet Port

OS:Connection,
  {e67c0e0d-5abc-40a1-a174-71f0c28dd451}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  6,                                      !- Outlet Port
  {cac8a1cb-b28c-4e54-9012-67fe08bb2530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3fe806-975e-475e-867b-1c9f5ec43b22}, !- Handle
  {cac8a1cb-b28c-4e54-9012-67fe08bb2530}, !- Source Object
  3,                                      !- Outlet Port
  {97113a71-d89b-4ca6-b988-2f35c20f0366}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {20d5a9aa-9f36-4cad-8b52-289259a6c3ce}, !- Handle
  {97113a71-d89b-4ca6-b988-2f35c20f0366}, !- Source Object
  3,                                      !- Outlet Port
  {b004e5eb-eec0-4113-b44a-7b2dd2ff6179}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0e33b429-24f7-4ee9-acb6-2f06f6eb6176}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {1d7431ba-d34d-40e8-a257-4eb96f174a70}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {271db2ec-3709-4075-8901-55b36d2bc706}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {1928735f-3aee-4adc-86f3-f0a33a6380c7}, !- Air Outlet Node Name
  {04812953-b753-47c8-81aa-2fdff2aec274}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1d7431ba-d34d-40e8-a257-4eb96f174a70}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1624946c-dfa0-4848-8759-1b7794fc83a5}, !- Handle
  Node 33,                                !- Name
  {1928735f-3aee-4adc-86f3-f0a33a6380c7}, !- Inlet Port
  {83133505-cb4d-48e2-a964-553ba239ad23}; !- Outlet Port

OS:Node,
  {9207291a-59a3-4a3e-9456-fc5459389f77}, !- Handle
  Node 35,                                !- Name
  {19ce809b-84a8-4e2b-8a56-c6b41b1ee6bc}, !- Inlet Port
  {11165784-826f-4576-869e-0f61e93aeb7b}; !- Outlet Port

OS:Connection,
  {83133505-cb4d-48e2-a964-553ba239ad23}, !- Handle
  {1624946c-dfa0-4848-8759-1b7794fc83a5}, !- Source Object
  3,                                      !- Outlet Port
  {9545bfd1-77d1-4833-83d8-34bf97d1ba84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ce809b-84a8-4e2b-8a56-c6b41b1ee6bc}, !- Handle
  {60a2fb31-3a7f-420f-9437-d5409757f5a4}, !- Source Object
  2,                                      !- Outlet Port
  {9207291a-59a3-4a3e-9456-fc5459389f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11165784-826f-4576-869e-0f61e93aeb7b}, !- Handle
  {9207291a-59a3-4a3e-9456-fc5459389f77}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {082755d2-2de7-4a73-9495-19121ba5bcd2}, !- Handle
  Node 36,                                !- Name
  {f411ffc3-7c33-4425-becd-dca31f0ef0de}, !- Inlet Port
  {04812953-b753-47c8-81aa-2fdff2aec274}; !- Outlet Port

OS:Connection,
  {f411ffc3-7c33-4425-becd-dca31f0ef0de}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  7,                                      !- Outlet Port
  {082755d2-2de7-4a73-9495-19121ba5bcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04812953-b753-47c8-81aa-2fdff2aec274}, !- Handle
  {082755d2-2de7-4a73-9495-19121ba5bcd2}, !- Source Object
  3,                                      !- Outlet Port
  {271db2ec-3709-4075-8901-55b36d2bc706}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1928735f-3aee-4adc-86f3-f0a33a6380c7}, !- Handle
  {271db2ec-3709-4075-8901-55b36d2bc706}, !- Source Object
  3,                                      !- Outlet Port
  {1624946c-dfa0-4848-8759-1b7794fc83a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d708cf26-b811-4d7e-8802-609151ed3692}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {828a132d-a631-4141-b208-699742cdfa01}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {107d2740-421a-4ee9-98fd-f77294d04a7b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {1f46494a-078b-40ce-a12b-9c6892b51f26}, !- Air Outlet Node Name
  {acf96e92-b17e-4b45-af41-a826c690427c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {828a132d-a631-4141-b208-699742cdfa01}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a1493937-bb17-40bc-b525-9e602ea4a804}, !- Handle
  Node 38,                                !- Name
  {1f46494a-078b-40ce-a12b-9c6892b51f26}, !- Inlet Port
  {39e531ec-5083-4631-aaa3-f8dc65d7634c}; !- Outlet Port

OS:Node,
  {0ba45ea6-643a-438c-9819-fbb15018035b}, !- Handle
  Node 39,                                !- Name
  {02a401e9-0932-4426-8109-e548147dce78}, !- Inlet Port
  {5ba70c7a-66af-4c01-80ee-b6678b356884}; !- Outlet Port

OS:Connection,
  {39e531ec-5083-4631-aaa3-f8dc65d7634c}, !- Handle
  {a1493937-bb17-40bc-b525-9e602ea4a804}, !- Source Object
  3,                                      !- Outlet Port
  {fffd6ebf-9dd2-4ced-89c6-d90344dad15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a401e9-0932-4426-8109-e548147dce78}, !- Handle
  {06d154eb-32b3-41a8-9810-34bbd62b0d3c}, !- Source Object
  2,                                      !- Outlet Port
  {0ba45ea6-643a-438c-9819-fbb15018035b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba70c7a-66af-4c01-80ee-b6678b356884}, !- Handle
  {0ba45ea6-643a-438c-9819-fbb15018035b}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4e157a83-1fd5-4d8f-8032-6eaf61245938}, !- Handle
  Node 41,                                !- Name
  {fc30c950-bd36-4c9f-9184-6569d10594f7}, !- Inlet Port
  {acf96e92-b17e-4b45-af41-a826c690427c}; !- Outlet Port

OS:Connection,
  {fc30c950-bd36-4c9f-9184-6569d10594f7}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  8,                                      !- Outlet Port
  {4e157a83-1fd5-4d8f-8032-6eaf61245938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf96e92-b17e-4b45-af41-a826c690427c}, !- Handle
  {4e157a83-1fd5-4d8f-8032-6eaf61245938}, !- Source Object
  3,                                      !- Outlet Port
  {107d2740-421a-4ee9-98fd-f77294d04a7b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f46494a-078b-40ce-a12b-9c6892b51f26}, !- Handle
  {107d2740-421a-4ee9-98fd-f77294d04a7b}, !- Source Object
  3,                                      !- Outlet Port
  {a1493937-bb17-40bc-b525-9e602ea4a804}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c0ffda4a-be92-4073-9167-ece2f3363ce3}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {5a52a36b-a718-4fc6-86f6-a055d6524467}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {539fc7bb-d76d-4839-ad8e-2e0873e50c60}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {45955456-4f9f-44f2-a56c-65e5a696d4ba}, !- Air Outlet Node Name
  {b05bb2b2-319f-48b0-8ecd-e6c345eff40a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5a52a36b-a718-4fc6-86f6-a055d6524467}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b2874aa6-993b-422f-8836-542c02faf1f4}, !- Handle
  Node 42,                                !- Name
  {45955456-4f9f-44f2-a56c-65e5a696d4ba}, !- Inlet Port
  {22c65962-ac0a-4d95-a409-b3e7a811cf4d}; !- Outlet Port

OS:Node,
  {a9b57062-d446-47fb-84bd-1f08c223b585}, !- Handle
  Node 44,                                !- Name
  {de8fb8c8-2463-4b4d-ad89-716ed6d9de4a}, !- Inlet Port
  {90dc07d8-79c3-4fdf-8f47-9e38a51c46c0}; !- Outlet Port

OS:Connection,
  {22c65962-ac0a-4d95-a409-b3e7a811cf4d}, !- Handle
  {b2874aa6-993b-422f-8836-542c02faf1f4}, !- Source Object
  3,                                      !- Outlet Port
  {169b7fa5-30b9-4e39-afa1-b0961237e71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8fb8c8-2463-4b4d-ad89-716ed6d9de4a}, !- Handle
  {5df8e82d-1512-4747-af6e-3ba2c7cec19d}, !- Source Object
  2,                                      !- Outlet Port
  {a9b57062-d446-47fb-84bd-1f08c223b585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90dc07d8-79c3-4fdf-8f47-9e38a51c46c0}, !- Handle
  {a9b57062-d446-47fb-84bd-1f08c223b585}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c5e47b0a-cefc-4c4e-a41f-821e6b84212b}, !- Handle
  Node 45,                                !- Name
  {8474fbd2-1fda-4627-9d5f-e2bdb25c4d3b}, !- Inlet Port
  {b05bb2b2-319f-48b0-8ecd-e6c345eff40a}; !- Outlet Port

OS:Connection,
  {8474fbd2-1fda-4627-9d5f-e2bdb25c4d3b}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  9,                                      !- Outlet Port
  {c5e47b0a-cefc-4c4e-a41f-821e6b84212b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05bb2b2-319f-48b0-8ecd-e6c345eff40a}, !- Handle
  {c5e47b0a-cefc-4c4e-a41f-821e6b84212b}, !- Source Object
  3,                                      !- Outlet Port
  {539fc7bb-d76d-4839-ad8e-2e0873e50c60}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {45955456-4f9f-44f2-a56c-65e5a696d4ba}, !- Handle
  {539fc7bb-d76d-4839-ad8e-2e0873e50c60}, !- Source Object
  3,                                      !- Outlet Port
  {b2874aa6-993b-422f-8836-542c02faf1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9482a19a-844b-4f56-84f8-ee514a71ea1f}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {59828fc8-32da-499b-bc61-b458a0e5788b}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d2e4cdb5-cccc-4ef7-9b7d-424a38368733}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {455912ea-9efe-4548-9374-ff9cb242b08c}, !- Air Outlet Node Name
  {991d7adc-e444-4bcc-8edb-6ba32675045e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {59828fc8-32da-499b-bc61-b458a0e5788b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a2a741b9-8747-4b1b-96f3-a6325a7b0646}, !- Handle
  Node 47,                                !- Name
  {455912ea-9efe-4548-9374-ff9cb242b08c}, !- Inlet Port
  {af3fa551-8aaa-4b23-98f2-5b80dc03f761}; !- Outlet Port

OS:Node,
  {918ddaf1-ece5-44b0-bc22-6eb58243bf80}, !- Handle
  Node 48,                                !- Name
  {51f3ce0b-3ecd-4987-a00c-0627a0bfda4f}, !- Inlet Port
  {2da4aa7e-35be-4e48-b890-1ae53925f073}; !- Outlet Port

OS:Connection,
  {af3fa551-8aaa-4b23-98f2-5b80dc03f761}, !- Handle
  {a2a741b9-8747-4b1b-96f3-a6325a7b0646}, !- Source Object
  3,                                      !- Outlet Port
  {c3d3f445-dad1-43fc-a3eb-247d2fe98834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f3ce0b-3ecd-4987-a00c-0627a0bfda4f}, !- Handle
  {99e52485-6680-4337-9791-0d4587f15979}, !- Source Object
  2,                                      !- Outlet Port
  {918ddaf1-ece5-44b0-bc22-6eb58243bf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da4aa7e-35be-4e48-b890-1ae53925f073}, !- Handle
  {918ddaf1-ece5-44b0-bc22-6eb58243bf80}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e13e5a29-71c4-44bc-b881-00ac5ea1992b}, !- Handle
  Node 50,                                !- Name
  {a67e40f3-621b-4940-9139-af07153c3ee0}, !- Inlet Port
  {991d7adc-e444-4bcc-8edb-6ba32675045e}; !- Outlet Port

OS:Connection,
  {a67e40f3-621b-4940-9139-af07153c3ee0}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  10,                                     !- Outlet Port
  {e13e5a29-71c4-44bc-b881-00ac5ea1992b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991d7adc-e444-4bcc-8edb-6ba32675045e}, !- Handle
  {e13e5a29-71c4-44bc-b881-00ac5ea1992b}, !- Source Object
  3,                                      !- Outlet Port
  {d2e4cdb5-cccc-4ef7-9b7d-424a38368733}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {455912ea-9efe-4548-9374-ff9cb242b08c}, !- Handle
  {d2e4cdb5-cccc-4ef7-9b7d-424a38368733}, !- Source Object
  3,                                      !- Outlet Port
  {a2a741b9-8747-4b1b-96f3-a6325a7b0646}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d6ed315-d62c-4c0f-9ffe-3c3e461671b1}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {af220729-6e63-4396-83e8-c5b079612aa3}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {319a45b1-ff39-48f8-8a86-8629334b64f2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {16a19571-5a91-439c-bb60-48e6258042c9}, !- Air Outlet Node Name
  {ec86ee9c-3f14-4629-9279-38241351fefd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {af220729-6e63-4396-83e8-c5b079612aa3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {818fef8c-20fe-466b-97e7-f7e98490fb66}, !- Handle
  Node 51,                                !- Name
  {16a19571-5a91-439c-bb60-48e6258042c9}, !- Inlet Port
  {07df66dc-3cb9-4d8a-b82c-b2435c884aaf}; !- Outlet Port

OS:Node,
  {b1d82677-0632-4347-aa3e-c5914f6e635f}, !- Handle
  Node 53,                                !- Name
  {9e6b37af-a88c-4eb6-ba5e-720afbe7b219}, !- Inlet Port
  {7f359ee3-9f44-4b58-bac5-3b3593bb71ba}; !- Outlet Port

OS:Connection,
  {07df66dc-3cb9-4d8a-b82c-b2435c884aaf}, !- Handle
  {818fef8c-20fe-466b-97e7-f7e98490fb66}, !- Source Object
  3,                                      !- Outlet Port
  {0dcade30-12c4-42bf-b688-29464f5c7b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6b37af-a88c-4eb6-ba5e-720afbe7b219}, !- Handle
  {7602c718-1a2c-4f88-ac76-d26d14127809}, !- Source Object
  2,                                      !- Outlet Port
  {b1d82677-0632-4347-aa3e-c5914f6e635f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f359ee3-9f44-4b58-bac5-3b3593bb71ba}, !- Handle
  {b1d82677-0632-4347-aa3e-c5914f6e635f}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ee388098-a4c1-4d76-98d8-f065d4363330}, !- Handle
  Node 54,                                !- Name
  {476f313c-d06b-4a54-9650-6e5d380686ca}, !- Inlet Port
  {ec86ee9c-3f14-4629-9279-38241351fefd}; !- Outlet Port

OS:Connection,
  {476f313c-d06b-4a54-9650-6e5d380686ca}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  11,                                     !- Outlet Port
  {ee388098-a4c1-4d76-98d8-f065d4363330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec86ee9c-3f14-4629-9279-38241351fefd}, !- Handle
  {ee388098-a4c1-4d76-98d8-f065d4363330}, !- Source Object
  3,                                      !- Outlet Port
  {319a45b1-ff39-48f8-8a86-8629334b64f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {16a19571-5a91-439c-bb60-48e6258042c9}, !- Handle
  {319a45b1-ff39-48f8-8a86-8629334b64f2}, !- Source Object
  3,                                      !- Outlet Port
  {818fef8c-20fe-466b-97e7-f7e98490fb66}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {195b9aae-00d1-411d-82a5-f4c36f29a16e}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {777bb95d-da05-4c1b-b5bf-3594689a892a}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {71108ae1-cb09-4a38-8404-e823d53a2b1d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {32d8ef25-0605-41c1-a0e3-9ec34a8b056c}, !- Air Outlet Node Name
  {b1037657-f1a3-4c4b-b2a8-a2894afb3827}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {777bb95d-da05-4c1b-b5bf-3594689a892a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0ea49d47-56af-4d63-956c-5c6dea0db069}, !- Handle
  Node 56,                                !- Name
  {32d8ef25-0605-41c1-a0e3-9ec34a8b056c}, !- Inlet Port
  {0e880794-5a28-4fb7-92e4-bd52b731c906}; !- Outlet Port

OS:Node,
  {f448b106-1d4d-4f34-aa06-355484a4d44c}, !- Handle
  Node 57,                                !- Name
  {dbe4229c-b66b-437a-8685-b5ed0a09536f}, !- Inlet Port
  {8aebfd71-3de5-44db-8778-45b42cb3c06e}; !- Outlet Port

OS:Connection,
  {0e880794-5a28-4fb7-92e4-bd52b731c906}, !- Handle
  {0ea49d47-56af-4d63-956c-5c6dea0db069}, !- Source Object
  3,                                      !- Outlet Port
  {960109ba-16a2-48f5-8bf1-1292caf90c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe4229c-b66b-437a-8685-b5ed0a09536f}, !- Handle
  {aa57eee5-1db5-4a5e-a6a3-e69170b6c132}, !- Source Object
  2,                                      !- Outlet Port
  {f448b106-1d4d-4f34-aa06-355484a4d44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aebfd71-3de5-44db-8778-45b42cb3c06e}, !- Handle
  {f448b106-1d4d-4f34-aa06-355484a4d44c}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a08e879b-d9ec-4f35-a6ed-e60d2b1938e5}, !- Handle
  Node 59,                                !- Name
  {4f55e982-0f3c-4175-9724-dc31e32826d9}, !- Inlet Port
  {b1037657-f1a3-4c4b-b2a8-a2894afb3827}; !- Outlet Port

OS:Connection,
  {4f55e982-0f3c-4175-9724-dc31e32826d9}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  12,                                     !- Outlet Port
  {a08e879b-d9ec-4f35-a6ed-e60d2b1938e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1037657-f1a3-4c4b-b2a8-a2894afb3827}, !- Handle
  {a08e879b-d9ec-4f35-a6ed-e60d2b1938e5}, !- Source Object
  3,                                      !- Outlet Port
  {71108ae1-cb09-4a38-8404-e823d53a2b1d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {32d8ef25-0605-41c1-a0e3-9ec34a8b056c}, !- Handle
  {71108ae1-cb09-4a38-8404-e823d53a2b1d}, !- Source Object
  3,                                      !- Outlet Port
  {0ea49d47-56af-4d63-956c-5c6dea0db069}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd86e32a-d9ca-4f55-bd8d-1fa988b49504}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {5604bec9-43b1-4600-b7c9-2fcb5832a506}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b77f30ef-2c8e-4b8c-b259-2cfd316b883d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {aa04444c-cefb-4803-9739-247bc2399854}, !- Air Outlet Node Name
  {656f8e30-0860-4035-8294-72543f938183}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5604bec9-43b1-4600-b7c9-2fcb5832a506}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a094f592-686f-48bd-84fa-1faecc6f7a3f}, !- Handle
  Node 60,                                !- Name
  {aa04444c-cefb-4803-9739-247bc2399854}, !- Inlet Port
  {953b95cd-ae90-4108-ab0a-145fed6e0a22}; !- Outlet Port

OS:Node,
  {a10269c1-2608-4b4b-a7c9-cb39f6b9041f}, !- Handle
  Node 62,                                !- Name
  {098d883c-5926-4fd0-ac2f-130de088427f}, !- Inlet Port
  {f547ca62-294a-4e74-ba93-057b012a9511}; !- Outlet Port

OS:Connection,
  {953b95cd-ae90-4108-ab0a-145fed6e0a22}, !- Handle
  {a094f592-686f-48bd-84fa-1faecc6f7a3f}, !- Source Object
  3,                                      !- Outlet Port
  {afb5c823-fc1c-43c1-b4e1-41d1f6557343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098d883c-5926-4fd0-ac2f-130de088427f}, !- Handle
  {27528ddf-d2d0-49ac-aeed-17ca8b376f9f}, !- Source Object
  2,                                      !- Outlet Port
  {a10269c1-2608-4b4b-a7c9-cb39f6b9041f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f547ca62-294a-4e74-ba93-057b012a9511}, !- Handle
  {a10269c1-2608-4b4b-a7c9-cb39f6b9041f}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {7425d168-3d35-443f-acdc-e0d567ab5678}, !- Handle
  Node 63,                                !- Name
  {73c13868-7339-4264-9520-3cace7e7239f}, !- Inlet Port
  {656f8e30-0860-4035-8294-72543f938183}; !- Outlet Port

OS:Connection,
  {73c13868-7339-4264-9520-3cace7e7239f}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  13,                                     !- Outlet Port
  {7425d168-3d35-443f-acdc-e0d567ab5678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656f8e30-0860-4035-8294-72543f938183}, !- Handle
  {7425d168-3d35-443f-acdc-e0d567ab5678}, !- Source Object
  3,                                      !- Outlet Port
  {b77f30ef-2c8e-4b8c-b259-2cfd316b883d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aa04444c-cefb-4803-9739-247bc2399854}, !- Handle
  {b77f30ef-2c8e-4b8c-b259-2cfd316b883d}, !- Source Object
  3,                                      !- Outlet Port
  {a094f592-686f-48bd-84fa-1faecc6f7a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e37ef5e-b117-49c4-af87-cf1c2ab7552e}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {91ff554d-53a0-4a3a-a58b-f0b9195d304e}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ae17ce88-5f01-4abe-89c9-bdb85fd6cec5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {e738fae9-64e4-4cfb-b920-efbb698d2a0e}, !- Air Outlet Node Name
  {362f373d-1288-4cb2-bb5c-9e4d3ef3879f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {91ff554d-53a0-4a3a-a58b-f0b9195d304e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {56e233a6-eb2e-429e-812d-0b475fd2781a}, !- Handle
  Node 65,                                !- Name
  {e738fae9-64e4-4cfb-b920-efbb698d2a0e}, !- Inlet Port
  {19623520-c081-4946-ac9f-349887d96cdc}; !- Outlet Port

OS:Node,
  {34d9f28c-686f-4052-8585-3fd116dea287}, !- Handle
  Node 66,                                !- Name
  {5a748a9d-a552-428a-ba15-c8b7967c408a}, !- Inlet Port
  {0933e359-df26-4c5b-b6e3-b66821e3bdce}; !- Outlet Port

OS:Connection,
  {19623520-c081-4946-ac9f-349887d96cdc}, !- Handle
  {56e233a6-eb2e-429e-812d-0b475fd2781a}, !- Source Object
  3,                                      !- Outlet Port
  {070d8b95-e970-45be-bf47-f127e6b34107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a748a9d-a552-428a-ba15-c8b7967c408a}, !- Handle
  {f79832c4-1af9-4765-b4ed-76a81519a760}, !- Source Object
  2,                                      !- Outlet Port
  {34d9f28c-686f-4052-8585-3fd116dea287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0933e359-df26-4c5b-b6e3-b66821e3bdce}, !- Handle
  {34d9f28c-686f-4052-8585-3fd116dea287}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9c571ce4-2e9f-417f-8f8d-f53f5399ffd6}, !- Handle
  Node 68,                                !- Name
  {1804f58c-8711-4bd3-bd8d-f039ed8998a8}, !- Inlet Port
  {362f373d-1288-4cb2-bb5c-9e4d3ef3879f}; !- Outlet Port

OS:Connection,
  {1804f58c-8711-4bd3-bd8d-f039ed8998a8}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  14,                                     !- Outlet Port
  {9c571ce4-2e9f-417f-8f8d-f53f5399ffd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362f373d-1288-4cb2-bb5c-9e4d3ef3879f}, !- Handle
  {9c571ce4-2e9f-417f-8f8d-f53f5399ffd6}, !- Source Object
  3,                                      !- Outlet Port
  {ae17ce88-5f01-4abe-89c9-bdb85fd6cec5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e738fae9-64e4-4cfb-b920-efbb698d2a0e}, !- Handle
  {ae17ce88-5f01-4abe-89c9-bdb85fd6cec5}, !- Source Object
  3,                                      !- Outlet Port
  {56e233a6-eb2e-429e-812d-0b475fd2781a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {766d2f54-a3f6-4667-8a52-68824ab166b9}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0751ef2f-ac7c-4b2e-95fa-34197fe02908}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ba7ed2e0-9d5b-4b51-9418-920bbf4484c1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {6fb3d485-1817-4444-bef7-795b2ac716a4}, !- Air Outlet Node Name
  {b6124361-6014-4315-a764-00fb0a06bcfa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0751ef2f-ac7c-4b2e-95fa-34197fe02908}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5348a648-ca01-4a0e-b20d-09bd360f3a87}, !- Handle
  Node 69,                                !- Name
  {6fb3d485-1817-4444-bef7-795b2ac716a4}, !- Inlet Port
  {7a46868e-7e55-486f-9271-e33ef51d1bf2}; !- Outlet Port

OS:Node,
  {52d9c1a5-a776-4cd1-a5a2-60fe8f3179db}, !- Handle
  Node 71,                                !- Name
  {aed7eddd-8714-4b47-8cbd-d34020bdab07}, !- Inlet Port
  {a88fc90c-30fd-44ef-a293-c046ce19237a}; !- Outlet Port

OS:Connection,
  {7a46868e-7e55-486f-9271-e33ef51d1bf2}, !- Handle
  {5348a648-ca01-4a0e-b20d-09bd360f3a87}, !- Source Object
  3,                                      !- Outlet Port
  {6412b5ee-dfe9-42d0-a04e-ef33d0e00910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed7eddd-8714-4b47-8cbd-d34020bdab07}, !- Handle
  {8f2acbf1-7fe5-4a8f-9e6d-81c1e665484b}, !- Source Object
  2,                                      !- Outlet Port
  {52d9c1a5-a776-4cd1-a5a2-60fe8f3179db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88fc90c-30fd-44ef-a293-c046ce19237a}, !- Handle
  {52d9c1a5-a776-4cd1-a5a2-60fe8f3179db}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {de812613-fd65-4aed-b63c-312fe5297863}, !- Handle
  Node 72,                                !- Name
  {5334c9ed-1467-44bc-885b-781cd20aeb0c}, !- Inlet Port
  {b6124361-6014-4315-a764-00fb0a06bcfa}; !- Outlet Port

OS:Connection,
  {5334c9ed-1467-44bc-885b-781cd20aeb0c}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  15,                                     !- Outlet Port
  {de812613-fd65-4aed-b63c-312fe5297863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6124361-6014-4315-a764-00fb0a06bcfa}, !- Handle
  {de812613-fd65-4aed-b63c-312fe5297863}, !- Source Object
  3,                                      !- Outlet Port
  {ba7ed2e0-9d5b-4b51-9418-920bbf4484c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6fb3d485-1817-4444-bef7-795b2ac716a4}, !- Handle
  {ba7ed2e0-9d5b-4b51-9418-920bbf4484c1}, !- Source Object
  3,                                      !- Outlet Port
  {5348a648-ca01-4a0e-b20d-09bd360f3a87}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {928476c2-56e3-4979-a21f-3bc8974557ab}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e81c66c3-38b4-4907-9c0a-94943b15814a}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e6e330f6-4d1d-4b77-8ef9-fb414b6e52d0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {8f3673e1-4fe1-4f64-82c5-95752f9be100}, !- Air Outlet Node Name
  {626eeb78-537f-4254-a63b-47bf0f725408}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e81c66c3-38b4-4907-9c0a-94943b15814a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a3764f10-943d-429a-abe0-443923249a69}, !- Handle
  Node 74,                                !- Name
  {8f3673e1-4fe1-4f64-82c5-95752f9be100}, !- Inlet Port
  {6131c084-2d36-4e6d-b8b7-e082ec98fc26}; !- Outlet Port

OS:Node,
  {9668afc3-660f-4abb-957c-c5a0d88ec2fc}, !- Handle
  Node 75,                                !- Name
  {169e7ff5-df15-4852-ae37-907371a5c477}, !- Inlet Port
  {a8893c1e-a71b-46aa-89fc-6f0d141bf976}; !- Outlet Port

OS:Connection,
  {6131c084-2d36-4e6d-b8b7-e082ec98fc26}, !- Handle
  {a3764f10-943d-429a-abe0-443923249a69}, !- Source Object
  3,                                      !- Outlet Port
  {5db35375-2b81-4337-aec1-e676d32a578b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169e7ff5-df15-4852-ae37-907371a5c477}, !- Handle
  {f25c9854-ca48-4c77-8888-deeca4245f67}, !- Source Object
  2,                                      !- Outlet Port
  {9668afc3-660f-4abb-957c-c5a0d88ec2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8893c1e-a71b-46aa-89fc-6f0d141bf976}, !- Handle
  {9668afc3-660f-4abb-957c-c5a0d88ec2fc}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {453fabfa-ec62-44ba-98c3-0852cc39b262}, !- Handle
  Node 77,                                !- Name
  {1f1d70af-bed7-45e6-a1a5-f3c912c84bfc}, !- Inlet Port
  {626eeb78-537f-4254-a63b-47bf0f725408}; !- Outlet Port

OS:Connection,
  {1f1d70af-bed7-45e6-a1a5-f3c912c84bfc}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  16,                                     !- Outlet Port
  {453fabfa-ec62-44ba-98c3-0852cc39b262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626eeb78-537f-4254-a63b-47bf0f725408}, !- Handle
  {453fabfa-ec62-44ba-98c3-0852cc39b262}, !- Source Object
  3,                                      !- Outlet Port
  {e6e330f6-4d1d-4b77-8ef9-fb414b6e52d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8f3673e1-4fe1-4f64-82c5-95752f9be100}, !- Handle
  {e6e330f6-4d1d-4b77-8ef9-fb414b6e52d0}, !- Source Object
  3,                                      !- Outlet Port
  {a3764f10-943d-429a-abe0-443923249a69}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {96a26858-8ab6-4e38-826a-c2385c4879de}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {238a6c7f-8af3-4571-8de0-cae0e0492f2a}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {05c2c50e-8315-47b5-b845-bbc01f4e78f1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {db6bd1fe-8d97-49a1-890c-36970f2a785b}, !- Air Outlet Node Name
  {686b383f-326b-4cdc-9554-dc153d50ceb4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {238a6c7f-8af3-4571-8de0-cae0e0492f2a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3fe7e9df-a35d-4457-9aff-812bd32fbe38}, !- Handle
  Node 78,                                !- Name
  {db6bd1fe-8d97-49a1-890c-36970f2a785b}, !- Inlet Port
  {1e2ef2ba-a7b7-4be9-b2c4-e84adc4c44dd}; !- Outlet Port

OS:Node,
  {943eb0a0-019e-4228-9f55-aea859389d79}, !- Handle
  Node 80,                                !- Name
  {4f798fcd-3cd8-4202-ab6d-03ee5c5a5d02}, !- Inlet Port
  {4bfecea9-8b5c-4672-a57b-d23e48bef862}; !- Outlet Port

OS:Connection,
  {1e2ef2ba-a7b7-4be9-b2c4-e84adc4c44dd}, !- Handle
  {3fe7e9df-a35d-4457-9aff-812bd32fbe38}, !- Source Object
  3,                                      !- Outlet Port
  {4958a2c7-a733-4141-ae59-6cd89606fec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f798fcd-3cd8-4202-ab6d-03ee5c5a5d02}, !- Handle
  {d31a301f-72be-4cce-a29f-08e183eeff13}, !- Source Object
  2,                                      !- Outlet Port
  {943eb0a0-019e-4228-9f55-aea859389d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bfecea9-8b5c-4672-a57b-d23e48bef862}, !- Handle
  {943eb0a0-019e-4228-9f55-aea859389d79}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {ae2ea49a-666a-475c-8263-931cafb772f1}, !- Handle
  Node 81,                                !- Name
  {dc34352d-6328-4759-a4e7-12ba597846b7}, !- Inlet Port
  {686b383f-326b-4cdc-9554-dc153d50ceb4}; !- Outlet Port

OS:Connection,
  {dc34352d-6328-4759-a4e7-12ba597846b7}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  17,                                     !- Outlet Port
  {ae2ea49a-666a-475c-8263-931cafb772f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686b383f-326b-4cdc-9554-dc153d50ceb4}, !- Handle
  {ae2ea49a-666a-475c-8263-931cafb772f1}, !- Source Object
  3,                                      !- Outlet Port
  {05c2c50e-8315-47b5-b845-bbc01f4e78f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db6bd1fe-8d97-49a1-890c-36970f2a785b}, !- Handle
  {05c2c50e-8315-47b5-b845-bbc01f4e78f1}, !- Source Object
  3,                                      !- Outlet Port
  {3fe7e9df-a35d-4457-9aff-812bd32fbe38}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3a13fcf1-1604-4b34-822e-f90b1b33da0b}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {461a7cf6-4fbd-4192-8d1d-62f47a07bb80}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c7532d6c-4f77-4b57-a0ef-15bda88b1c0d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {efe97f7d-235b-4b58-84f3-735418223bed}, !- Air Outlet Node Name
  {e48347a7-a446-4718-b4da-e62bdea750c6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {461a7cf6-4fbd-4192-8d1d-62f47a07bb80}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {741fca35-b542-4422-b1d5-6b65ceeefd43}, !- Handle
  Node 83,                                !- Name
  {efe97f7d-235b-4b58-84f3-735418223bed}, !- Inlet Port
  {f685027b-1eee-4daf-a867-dc10ff52d737}; !- Outlet Port

OS:Node,
  {1b65cf6c-7039-4e78-9ce2-d5ce86f8ea25}, !- Handle
  Node 84,                                !- Name
  {5ae08a62-a37f-49f4-9c80-6c370480a803}, !- Inlet Port
  {bd0f7947-6012-4775-a2dd-ecc86a2dc8e5}; !- Outlet Port

OS:Connection,
  {f685027b-1eee-4daf-a867-dc10ff52d737}, !- Handle
  {741fca35-b542-4422-b1d5-6b65ceeefd43}, !- Source Object
  3,                                      !- Outlet Port
  {049c2bae-e5db-4795-b9de-b7a25f9c6dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae08a62-a37f-49f4-9c80-6c370480a803}, !- Handle
  {f928f370-25bf-4985-88c6-95efffbc6835}, !- Source Object
  2,                                      !- Outlet Port
  {1b65cf6c-7039-4e78-9ce2-d5ce86f8ea25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0f7947-6012-4775-a2dd-ecc86a2dc8e5}, !- Handle
  {1b65cf6c-7039-4e78-9ce2-d5ce86f8ea25}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {2f50bba2-225b-4551-8b94-196e48285a91}, !- Handle
  Node 86,                                !- Name
  {7868b635-8d76-4413-a15d-bfd847dca091}, !- Inlet Port
  {e48347a7-a446-4718-b4da-e62bdea750c6}; !- Outlet Port

OS:Connection,
  {7868b635-8d76-4413-a15d-bfd847dca091}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  18,                                     !- Outlet Port
  {2f50bba2-225b-4551-8b94-196e48285a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e48347a7-a446-4718-b4da-e62bdea750c6}, !- Handle
  {2f50bba2-225b-4551-8b94-196e48285a91}, !- Source Object
  3,                                      !- Outlet Port
  {c7532d6c-4f77-4b57-a0ef-15bda88b1c0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {efe97f7d-235b-4b58-84f3-735418223bed}, !- Handle
  {c7532d6c-4f77-4b57-a0ef-15bda88b1c0d}, !- Source Object
  3,                                      !- Outlet Port
  {741fca35-b542-4422-b1d5-6b65ceeefd43}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c621ddb1-5934-4f6b-b1ee-08cf572b6141}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {04b9be5b-d1b7-4e96-b27f-41acbf80169f}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {730b0f3d-d938-4f1b-8815-354d816709d3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {31fe8263-e6d6-4bad-b081-a6d93e955c74}, !- Air Outlet Node Name
  {7e68def3-301a-4cc3-b428-b10676eb38ba}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {04b9be5b-d1b7-4e96-b27f-41acbf80169f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ce697402-3c82-48f3-8eb0-7037cb772d5c}, !- Handle
  Node 87,                                !- Name
  {31fe8263-e6d6-4bad-b081-a6d93e955c74}, !- Inlet Port
  {e10e5039-cbd3-422a-8a00-7611bf621a92}; !- Outlet Port

OS:Node,
  {5049f9fc-3e82-4826-bf4b-306006402af3}, !- Handle
  Node 89,                                !- Name
  {983de912-5f7b-4489-92f9-1c22561f52b8}, !- Inlet Port
  {feca3f2d-b80f-4829-9710-d3ba705cfce8}; !- Outlet Port

OS:Connection,
  {e10e5039-cbd3-422a-8a00-7611bf621a92}, !- Handle
  {ce697402-3c82-48f3-8eb0-7037cb772d5c}, !- Source Object
  3,                                      !- Outlet Port
  {031c9456-b113-4bb0-bdca-1122b937f427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983de912-5f7b-4489-92f9-1c22561f52b8}, !- Handle
  {a01db440-7dad-4aa9-a6d0-ddbed8002ca2}, !- Source Object
  2,                                      !- Outlet Port
  {5049f9fc-3e82-4826-bf4b-306006402af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feca3f2d-b80f-4829-9710-d3ba705cfce8}, !- Handle
  {5049f9fc-3e82-4826-bf4b-306006402af3}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {9bc7a786-8f59-454c-94c9-5d624bcb8be6}, !- Handle
  Node 90,                                !- Name
  {bec2171c-707b-4099-8c76-fb795b1c1d43}, !- Inlet Port
  {7e68def3-301a-4cc3-b428-b10676eb38ba}; !- Outlet Port

OS:Connection,
  {bec2171c-707b-4099-8c76-fb795b1c1d43}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  19,                                     !- Outlet Port
  {9bc7a786-8f59-454c-94c9-5d624bcb8be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e68def3-301a-4cc3-b428-b10676eb38ba}, !- Handle
  {9bc7a786-8f59-454c-94c9-5d624bcb8be6}, !- Source Object
  3,                                      !- Outlet Port
  {730b0f3d-d938-4f1b-8815-354d816709d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {31fe8263-e6d6-4bad-b081-a6d93e955c74}, !- Handle
  {730b0f3d-d938-4f1b-8815-354d816709d3}, !- Source Object
  3,                                      !- Outlet Port
  {ce697402-3c82-48f3-8eb0-7037cb772d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8ccd5304-8f87-4817-8523-1ea5c7370998}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {197b659d-295e-4bab-8a89-f7e834ef21b8}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2ccba80d-baab-4009-af2c-241c2bffab15}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {4cbc2213-c4cf-44ed-a39c-889d4d923d32}, !- Air Outlet Node Name
  {9e97ac33-03f3-4b4b-a89f-17d9b09deb94}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {197b659d-295e-4bab-8a89-f7e834ef21b8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3e9650ff-5b0c-47c2-8b7a-3df144846f3a}, !- Handle
  Node 92,                                !- Name
  {4cbc2213-c4cf-44ed-a39c-889d4d923d32}, !- Inlet Port
  {be5eb544-6cf1-4f15-bb85-42827430a36f}; !- Outlet Port

OS:Node,
  {f8c9fe63-f15b-4c1f-9469-b18c073193ca}, !- Handle
  Node 93,                                !- Name
  {b03c5b8c-f861-45a5-ac6a-73fa44a53210}, !- Inlet Port
  {854d6894-3395-46d0-a7bb-62912fa1285f}; !- Outlet Port

OS:Connection,
  {be5eb544-6cf1-4f15-bb85-42827430a36f}, !- Handle
  {3e9650ff-5b0c-47c2-8b7a-3df144846f3a}, !- Source Object
  3,                                      !- Outlet Port
  {13321a9a-5b86-4891-948d-c551f9247274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b03c5b8c-f861-45a5-ac6a-73fa44a53210}, !- Handle
  {a1e0ee74-2984-4e18-aa0c-5aae21f8d0b5}, !- Source Object
  2,                                      !- Outlet Port
  {f8c9fe63-f15b-4c1f-9469-b18c073193ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854d6894-3395-46d0-a7bb-62912fa1285f}, !- Handle
  {f8c9fe63-f15b-4c1f-9469-b18c073193ca}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {b653c343-5986-422b-b6f0-da4ab9cace1f}, !- Handle
  Node 95,                                !- Name
  {1df10729-39fd-41fc-9b22-33294aa40b92}, !- Inlet Port
  {9e97ac33-03f3-4b4b-a89f-17d9b09deb94}; !- Outlet Port

OS:Connection,
  {1df10729-39fd-41fc-9b22-33294aa40b92}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  20,                                     !- Outlet Port
  {b653c343-5986-422b-b6f0-da4ab9cace1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e97ac33-03f3-4b4b-a89f-17d9b09deb94}, !- Handle
  {b653c343-5986-422b-b6f0-da4ab9cace1f}, !- Source Object
  3,                                      !- Outlet Port
  {2ccba80d-baab-4009-af2c-241c2bffab15}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4cbc2213-c4cf-44ed-a39c-889d4d923d32}, !- Handle
  {2ccba80d-baab-4009-af2c-241c2bffab15}, !- Source Object
  3,                                      !- Outlet Port
  {3e9650ff-5b0c-47c2-8b7a-3df144846f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6f041a2-3158-4885-a2cb-2ade5a413051}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {90422979-2d0d-4ad8-a886-69224a9178a9}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {de03182d-276d-4aab-a88d-85fd849c754e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {9577687f-fe89-41ad-a626-703f65641929}, !- Air Outlet Node Name
  {2a91a3de-0907-4acc-bf59-4dced3fac44a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {90422979-2d0d-4ad8-a886-69224a9178a9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e06dcd4a-236d-475a-b0ed-35b16a516e79}, !- Handle
  Node 96,                                !- Name
  {9577687f-fe89-41ad-a626-703f65641929}, !- Inlet Port
  {7db1f189-c11d-4868-a1da-174b4d168613}; !- Outlet Port

OS:Node,
  {930bd7a0-9ac5-4d80-9223-ae05fb3d5b44}, !- Handle
  Node 98,                                !- Name
  {879db473-14d7-4301-a84e-5c33860ab3dd}, !- Inlet Port
  {efa76fd3-9e01-40bb-8f68-b1a3383951ba}; !- Outlet Port

OS:Connection,
  {7db1f189-c11d-4868-a1da-174b4d168613}, !- Handle
  {e06dcd4a-236d-475a-b0ed-35b16a516e79}, !- Source Object
  3,                                      !- Outlet Port
  {0c8b816e-cb66-400a-a567-7e904b513009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879db473-14d7-4301-a84e-5c33860ab3dd}, !- Handle
  {a6a7fbd8-f89b-433a-b533-899bab164f55}, !- Source Object
  2,                                      !- Outlet Port
  {930bd7a0-9ac5-4d80-9223-ae05fb3d5b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa76fd3-9e01-40bb-8f68-b1a3383951ba}, !- Handle
  {930bd7a0-9ac5-4d80-9223-ae05fb3d5b44}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {193db0d7-7655-402e-aeb8-f4236daba164}, !- Handle
  Node 99,                                !- Name
  {b69720dc-d3cb-4f01-ac0b-d9a1e6189f51}, !- Inlet Port
  {2a91a3de-0907-4acc-bf59-4dced3fac44a}; !- Outlet Port

OS:Connection,
  {b69720dc-d3cb-4f01-ac0b-d9a1e6189f51}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  21,                                     !- Outlet Port
  {193db0d7-7655-402e-aeb8-f4236daba164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a91a3de-0907-4acc-bf59-4dced3fac44a}, !- Handle
  {193db0d7-7655-402e-aeb8-f4236daba164}, !- Source Object
  3,                                      !- Outlet Port
  {de03182d-276d-4aab-a88d-85fd849c754e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9577687f-fe89-41ad-a626-703f65641929}, !- Handle
  {de03182d-276d-4aab-a88d-85fd849c754e}, !- Source Object
  3,                                      !- Outlet Port
  {e06dcd4a-236d-475a-b0ed-35b16a516e79}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f1548881-56f1-4d94-8890-82e1f47614c2}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a18623eb-ae0c-42ba-904d-ca60b98dc46a}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {beb34e23-7896-4d81-bd7b-a24868a88c15}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {f53a1814-a6f2-48fb-aca7-9ba684e6d406}, !- Air Outlet Node Name
  {b2b63f71-9b66-4c04-a81a-c78816bfb1b9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a18623eb-ae0c-42ba-904d-ca60b98dc46a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fa2bbdd5-4fe1-4e8a-b4dd-5f4752bb79ae}, !- Handle
  Node 101,                               !- Name
  {f53a1814-a6f2-48fb-aca7-9ba684e6d406}, !- Inlet Port
  {79e5ad46-f909-4436-bb2f-ae3a1de82aed}; !- Outlet Port

OS:Node,
  {e8055941-73f6-4d73-bf04-aa4853af6cee}, !- Handle
  Node 102,                               !- Name
  {91160e5b-bf26-4ad6-9670-15c39ee17012}, !- Inlet Port
  {9b20693c-764b-4fb1-9204-11442fe3a496}; !- Outlet Port

OS:Connection,
  {79e5ad46-f909-4436-bb2f-ae3a1de82aed}, !- Handle
  {fa2bbdd5-4fe1-4e8a-b4dd-5f4752bb79ae}, !- Source Object
  3,                                      !- Outlet Port
  {10f8a8c4-79fb-4c98-988e-592caf92658d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91160e5b-bf26-4ad6-9670-15c39ee17012}, !- Handle
  {862433b1-8fe6-4b52-9ec5-e18fb1b7f49c}, !- Source Object
  2,                                      !- Outlet Port
  {e8055941-73f6-4d73-bf04-aa4853af6cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b20693c-764b-4fb1-9204-11442fe3a496}, !- Handle
  {e8055941-73f6-4d73-bf04-aa4853af6cee}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {7fcd4144-b967-498f-ac33-2e56b84ad17a}, !- Handle
  Node 104,                               !- Name
  {b5e16ba6-fddf-4fa3-a1c2-c230ff8fe465}, !- Inlet Port
  {b2b63f71-9b66-4c04-a81a-c78816bfb1b9}; !- Outlet Port

OS:Connection,
  {b5e16ba6-fddf-4fa3-a1c2-c230ff8fe465}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  22,                                     !- Outlet Port
  {7fcd4144-b967-498f-ac33-2e56b84ad17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b63f71-9b66-4c04-a81a-c78816bfb1b9}, !- Handle
  {7fcd4144-b967-498f-ac33-2e56b84ad17a}, !- Source Object
  3,                                      !- Outlet Port
  {beb34e23-7896-4d81-bd7b-a24868a88c15}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f53a1814-a6f2-48fb-aca7-9ba684e6d406}, !- Handle
  {beb34e23-7896-4d81-bd7b-a24868a88c15}, !- Source Object
  3,                                      !- Outlet Port
  {fa2bbdd5-4fe1-4e8a-b4dd-5f4752bb79ae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3207ee0-c530-4683-82ec-0e2d255ddc4a}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4535782e-a523-4d02-8093-4984c2629515}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c96327c0-3315-4cce-af82-f9d795086f86}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {af302a4b-a884-49f5-987a-f3c8f8f3fa83}, !- Air Outlet Node Name
  {36739ec3-6551-4dc1-a654-2f2513580102}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4535782e-a523-4d02-8093-4984c2629515}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a8f4a2b9-8e4e-443a-9339-2d8552baef49}, !- Handle
  Node 105,                               !- Name
  {af302a4b-a884-49f5-987a-f3c8f8f3fa83}, !- Inlet Port
  {dcdd95db-4818-49f0-9c88-346129900735}; !- Outlet Port

OS:Node,
  {b9e98538-f8c8-42ae-8c20-ec8864ed6825}, !- Handle
  Node 107,                               !- Name
  {69f2ab24-5e37-4b6b-8f62-9713d6793d0e}, !- Inlet Port
  {04b69479-6d1c-42b3-a933-08cc51676a54}; !- Outlet Port

OS:Connection,
  {dcdd95db-4818-49f0-9c88-346129900735}, !- Handle
  {a8f4a2b9-8e4e-443a-9339-2d8552baef49}, !- Source Object
  3,                                      !- Outlet Port
  {26d95c9a-1d99-4baa-9399-bf8d8bed1a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f2ab24-5e37-4b6b-8f62-9713d6793d0e}, !- Handle
  {8c4d1938-8121-4916-ad47-1c39b289a8ce}, !- Source Object
  2,                                      !- Outlet Port
  {b9e98538-f8c8-42ae-8c20-ec8864ed6825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b69479-6d1c-42b3-a933-08cc51676a54}, !- Handle
  {b9e98538-f8c8-42ae-8c20-ec8864ed6825}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {153d9b6f-a2c8-429d-8210-036a559579c5}, !- Handle
  Node 108,                               !- Name
  {46172c48-b778-4988-bf95-1354ce4359ce}, !- Inlet Port
  {36739ec3-6551-4dc1-a654-2f2513580102}; !- Outlet Port

OS:Connection,
  {46172c48-b778-4988-bf95-1354ce4359ce}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  23,                                     !- Outlet Port
  {153d9b6f-a2c8-429d-8210-036a559579c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36739ec3-6551-4dc1-a654-2f2513580102}, !- Handle
  {153d9b6f-a2c8-429d-8210-036a559579c5}, !- Source Object
  3,                                      !- Outlet Port
  {c96327c0-3315-4cce-af82-f9d795086f86}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af302a4b-a884-49f5-987a-f3c8f8f3fa83}, !- Handle
  {c96327c0-3315-4cce-af82-f9d795086f86}, !- Source Object
  3,                                      !- Outlet Port
  {a8f4a2b9-8e4e-443a-9339-2d8552baef49}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {32fbcb31-e9da-482b-bdd3-2a3b7bd07ff7}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {9bd7fdb2-b642-4993-b5ff-5f25806a7f6a}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {22c8f6ed-4427-4e36-8d4c-3152b263cf5b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {8111ca58-924a-4d76-8f42-cd9f787cce2c}, !- Air Outlet Node Name
  {aff2549a-9154-42bd-8b4e-ce18c0d1092b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9bd7fdb2-b642-4993-b5ff-5f25806a7f6a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {19934b92-1042-4549-ae6f-ad44bb2c2472}, !- Handle
  Node 110,                               !- Name
  {8111ca58-924a-4d76-8f42-cd9f787cce2c}, !- Inlet Port
  {e3566254-ebec-4b6d-b791-b436e6d5e161}; !- Outlet Port

OS:Node,
  {e739598a-f550-4345-8619-9af8386d5482}, !- Handle
  Node 111,                               !- Name
  {b20737c6-96ef-45c6-a3d8-245d40d1293e}, !- Inlet Port
  {497598c4-ede3-4c10-9e53-528965b77dcc}; !- Outlet Port

OS:Connection,
  {e3566254-ebec-4b6d-b791-b436e6d5e161}, !- Handle
  {19934b92-1042-4549-ae6f-ad44bb2c2472}, !- Source Object
  3,                                      !- Outlet Port
  {7d9258e0-a4ad-42fa-b26b-9912b771c626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20737c6-96ef-45c6-a3d8-245d40d1293e}, !- Handle
  {c8860c90-eee1-4aab-9e90-b4c84f87f92e}, !- Source Object
  2,                                      !- Outlet Port
  {e739598a-f550-4345-8619-9af8386d5482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497598c4-ede3-4c10-9e53-528965b77dcc}, !- Handle
  {e739598a-f550-4345-8619-9af8386d5482}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {ef4fe9ce-9fb5-4647-b4ce-21973031074c}, !- Handle
  Node 113,                               !- Name
  {179fd171-ec44-468a-8eed-5d8f1d9e5c8e}, !- Inlet Port
  {aff2549a-9154-42bd-8b4e-ce18c0d1092b}; !- Outlet Port

OS:Connection,
  {179fd171-ec44-468a-8eed-5d8f1d9e5c8e}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  24,                                     !- Outlet Port
  {ef4fe9ce-9fb5-4647-b4ce-21973031074c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff2549a-9154-42bd-8b4e-ce18c0d1092b}, !- Handle
  {ef4fe9ce-9fb5-4647-b4ce-21973031074c}, !- Source Object
  3,                                      !- Outlet Port
  {22c8f6ed-4427-4e36-8d4c-3152b263cf5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8111ca58-924a-4d76-8f42-cd9f787cce2c}, !- Handle
  {22c8f6ed-4427-4e36-8d4c-3152b263cf5b}, !- Source Object
  3,                                      !- Outlet Port
  {19934b92-1042-4549-ae6f-ad44bb2c2472}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {106cbc9c-bcde-493a-b538-0e35bb704c29}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {77f4e6e3-19d3-45cc-80d8-ea5c7647369b}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {96300657-05b5-4aca-a0c3-79740cb00537}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {84e64310-07f9-4861-a5d7-916e7fff649d}, !- Air Outlet Node Name
  {1d04c7fd-2ddb-43cf-b8d2-bcea1b8b7f48}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {77f4e6e3-19d3-45cc-80d8-ea5c7647369b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6d391da8-7d95-4620-afc6-cc5c1d4a7f27}, !- Handle
  Node 114,                               !- Name
  {84e64310-07f9-4861-a5d7-916e7fff649d}, !- Inlet Port
  {91f86f9c-1bdf-454b-b2a4-9253721103ad}; !- Outlet Port

OS:Node,
  {a8970c34-96d3-49a8-ad9f-75a55a8dbe8e}, !- Handle
  Node 116,                               !- Name
  {1b24b408-59e0-4624-8c86-573f014df07c}, !- Inlet Port
  {38e06198-cb98-4da9-9af8-e1e626b0ea6f}; !- Outlet Port

OS:Connection,
  {91f86f9c-1bdf-454b-b2a4-9253721103ad}, !- Handle
  {6d391da8-7d95-4620-afc6-cc5c1d4a7f27}, !- Source Object
  3,                                      !- Outlet Port
  {21e96acc-c3ce-4b8e-ba7c-cf6871dff33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b24b408-59e0-4624-8c86-573f014df07c}, !- Handle
  {f0245940-1f38-41b9-a53e-a3d18f9c611b}, !- Source Object
  2,                                      !- Outlet Port
  {a8970c34-96d3-49a8-ad9f-75a55a8dbe8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e06198-cb98-4da9-9af8-e1e626b0ea6f}, !- Handle
  {a8970c34-96d3-49a8-ad9f-75a55a8dbe8e}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {379d2e5b-69ff-4b95-aff5-934cdf99c664}, !- Handle
  Node 117,                               !- Name
  {fcd299de-500b-49aa-863d-3ef0d33a0496}, !- Inlet Port
  {1d04c7fd-2ddb-43cf-b8d2-bcea1b8b7f48}; !- Outlet Port

OS:Connection,
  {fcd299de-500b-49aa-863d-3ef0d33a0496}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  25,                                     !- Outlet Port
  {379d2e5b-69ff-4b95-aff5-934cdf99c664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d04c7fd-2ddb-43cf-b8d2-bcea1b8b7f48}, !- Handle
  {379d2e5b-69ff-4b95-aff5-934cdf99c664}, !- Source Object
  3,                                      !- Outlet Port
  {96300657-05b5-4aca-a0c3-79740cb00537}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {84e64310-07f9-4861-a5d7-916e7fff649d}, !- Handle
  {96300657-05b5-4aca-a0c3-79740cb00537}, !- Source Object
  3,                                      !- Outlet Port
  {6d391da8-7d95-4620-afc6-cc5c1d4a7f27}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {caa926bd-4b10-4b77-a2e3-1d14526062b3}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {96a128be-b00f-41a3-a9c3-bb63cae37dca}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0e653a8e-d2ce-4e39-a36e-95102ebbd5dd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {0901ee03-079a-40b9-8929-b5e0cba7025d}, !- Air Outlet Node Name
  {7bdec63f-f7a3-48e5-9dc9-6b8bbe46727a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {96a128be-b00f-41a3-a9c3-bb63cae37dca}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e7e50bb9-25df-4c3a-af6f-fbf733d9c23c}, !- Handle
  Node 119,                               !- Name
  {0901ee03-079a-40b9-8929-b5e0cba7025d}, !- Inlet Port
  {e97fae2e-b454-4490-b9b3-1e758555265a}; !- Outlet Port

OS:Node,
  {a4e37f6f-0e20-4c48-847a-a74f05c4b76a}, !- Handle
  Node 120,                               !- Name
  {58a8d999-0e76-4b6f-9b2c-e686a45d693e}, !- Inlet Port
  {4e838eae-f787-4e39-8847-28f2897b7f92}; !- Outlet Port

OS:Connection,
  {e97fae2e-b454-4490-b9b3-1e758555265a}, !- Handle
  {e7e50bb9-25df-4c3a-af6f-fbf733d9c23c}, !- Source Object
  3,                                      !- Outlet Port
  {5cc09c00-de9f-4851-a3ce-f434f0a6f45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a8d999-0e76-4b6f-9b2c-e686a45d693e}, !- Handle
  {0e189679-13d0-4333-a6c1-367e2564643b}, !- Source Object
  2,                                      !- Outlet Port
  {a4e37f6f-0e20-4c48-847a-a74f05c4b76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e838eae-f787-4e39-8847-28f2897b7f92}, !- Handle
  {a4e37f6f-0e20-4c48-847a-a74f05c4b76a}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {9162f91d-0fab-41de-8857-d6ab5100bf97}, !- Handle
  Node 122,                               !- Name
  {0f16d8ba-5334-4b8a-8f6e-6d21aa8a10cd}, !- Inlet Port
  {7bdec63f-f7a3-48e5-9dc9-6b8bbe46727a}; !- Outlet Port

OS:Connection,
  {0f16d8ba-5334-4b8a-8f6e-6d21aa8a10cd}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  26,                                     !- Outlet Port
  {9162f91d-0fab-41de-8857-d6ab5100bf97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bdec63f-f7a3-48e5-9dc9-6b8bbe46727a}, !- Handle
  {9162f91d-0fab-41de-8857-d6ab5100bf97}, !- Source Object
  3,                                      !- Outlet Port
  {0e653a8e-d2ce-4e39-a36e-95102ebbd5dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0901ee03-079a-40b9-8929-b5e0cba7025d}, !- Handle
  {0e653a8e-d2ce-4e39-a36e-95102ebbd5dd}, !- Source Object
  3,                                      !- Outlet Port
  {e7e50bb9-25df-4c3a-af6f-fbf733d9c23c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {37854d61-8034-4fd0-a1c3-2b865570b254}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {c919bd7e-ebad-4505-8ac6-05bffbfa2fd3}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4d3c47fa-591c-48de-8fcb-b250ba24a31c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {f2dc5b68-9199-4266-b11f-c9849c005cca}, !- Air Outlet Node Name
  {abb680ca-3da2-4040-92d2-7c16c934e3d7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c919bd7e-ebad-4505-8ac6-05bffbfa2fd3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {541cced8-3570-4534-b623-6bf1728fdc87}, !- Handle
  Node 123,                               !- Name
  {f2dc5b68-9199-4266-b11f-c9849c005cca}, !- Inlet Port
  {bd328d67-c5d5-48b4-ae82-68358d64c057}; !- Outlet Port

OS:Node,
  {06ca91cd-ff19-4182-a226-a1bc5308826e}, !- Handle
  Node 125,                               !- Name
  {2c8c2ea2-4e41-4406-99f7-8a39ff4b0b38}, !- Inlet Port
  {7ae128a1-7514-4f6d-9859-42e979842228}; !- Outlet Port

OS:Connection,
  {bd328d67-c5d5-48b4-ae82-68358d64c057}, !- Handle
  {541cced8-3570-4534-b623-6bf1728fdc87}, !- Source Object
  3,                                      !- Outlet Port
  {d9578363-9627-4b20-abf0-059a7337a049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8c2ea2-4e41-4406-99f7-8a39ff4b0b38}, !- Handle
  {bd6bb330-7f70-4e9c-8b60-579280013943}, !- Source Object
  2,                                      !- Outlet Port
  {06ca91cd-ff19-4182-a226-a1bc5308826e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae128a1-7514-4f6d-9859-42e979842228}, !- Handle
  {06ca91cd-ff19-4182-a226-a1bc5308826e}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {b00a8d19-edab-4b11-a238-dfe40ef1035c}, !- Handle
  Node 126,                               !- Name
  {17a3086c-cdb1-40c9-a235-0824ddf1b67f}, !- Inlet Port
  {abb680ca-3da2-4040-92d2-7c16c934e3d7}; !- Outlet Port

OS:Connection,
  {17a3086c-cdb1-40c9-a235-0824ddf1b67f}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  27,                                     !- Outlet Port
  {b00a8d19-edab-4b11-a238-dfe40ef1035c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb680ca-3da2-4040-92d2-7c16c934e3d7}, !- Handle
  {b00a8d19-edab-4b11-a238-dfe40ef1035c}, !- Source Object
  3,                                      !- Outlet Port
  {4d3c47fa-591c-48de-8fcb-b250ba24a31c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f2dc5b68-9199-4266-b11f-c9849c005cca}, !- Handle
  {4d3c47fa-591c-48de-8fcb-b250ba24a31c}, !- Source Object
  3,                                      !- Outlet Port
  {541cced8-3570-4534-b623-6bf1728fdc87}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aa6919b1-8396-4870-b4fc-ece0f0b73cd0}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {34c2aca0-0d34-4c9f-8a4e-034fb479c04b}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d94f44ca-8ad5-4197-9e64-7d3566c22abf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {6311e2bb-3546-4c3d-bb6c-367b459398cd}, !- Air Outlet Node Name
  {3f5692ed-b8d8-40df-bb25-5286688dee43}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {34c2aca0-0d34-4c9f-8a4e-034fb479c04b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ce1d8027-c6b6-4817-aa78-fe728e4e5af7}, !- Handle
  Node 128,                               !- Name
  {6311e2bb-3546-4c3d-bb6c-367b459398cd}, !- Inlet Port
  {e2a00fa3-573f-4fa4-a065-1f7bd9012fa6}; !- Outlet Port

OS:Node,
  {59484461-cb4b-4b0b-87a1-2541a2dc2183}, !- Handle
  Node 129,                               !- Name
  {8f4b4324-f06f-470e-adb1-c0327fd0e347}, !- Inlet Port
  {1d5417b7-ae8c-405c-952c-c7ae01d2e11b}; !- Outlet Port

OS:Connection,
  {e2a00fa3-573f-4fa4-a065-1f7bd9012fa6}, !- Handle
  {ce1d8027-c6b6-4817-aa78-fe728e4e5af7}, !- Source Object
  3,                                      !- Outlet Port
  {6052ca80-5209-47ed-abf9-ee9123b72c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4b4324-f06f-470e-adb1-c0327fd0e347}, !- Handle
  {e8f00644-e93c-46ba-904f-95dc48757416}, !- Source Object
  2,                                      !- Outlet Port
  {59484461-cb4b-4b0b-87a1-2541a2dc2183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5417b7-ae8c-405c-952c-c7ae01d2e11b}, !- Handle
  {59484461-cb4b-4b0b-87a1-2541a2dc2183}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {fbb0e14b-2725-46f6-bffe-14a70338b6bb}, !- Handle
  Node 131,                               !- Name
  {e15876e1-2cea-4c08-9575-3065980cf1a2}, !- Inlet Port
  {3f5692ed-b8d8-40df-bb25-5286688dee43}; !- Outlet Port

OS:Connection,
  {e15876e1-2cea-4c08-9575-3065980cf1a2}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  28,                                     !- Outlet Port
  {fbb0e14b-2725-46f6-bffe-14a70338b6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5692ed-b8d8-40df-bb25-5286688dee43}, !- Handle
  {fbb0e14b-2725-46f6-bffe-14a70338b6bb}, !- Source Object
  3,                                      !- Outlet Port
  {d94f44ca-8ad5-4197-9e64-7d3566c22abf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6311e2bb-3546-4c3d-bb6c-367b459398cd}, !- Handle
  {d94f44ca-8ad5-4197-9e64-7d3566c22abf}, !- Source Object
  3,                                      !- Outlet Port
  {ce1d8027-c6b6-4817-aa78-fe728e4e5af7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5c3a8e0a-fcee-4196-89ed-72b940a0d466}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {57e02389-e57f-49d6-b695-8609f12fa001}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b433a60b-a3a9-4a7a-a719-16a010b23de8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {1d789e5e-8ff2-4067-aa65-0f2bddf34a6f}, !- Air Outlet Node Name
  {9f430c75-ac28-4bc6-a6c9-d15c4e9dd643}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {57e02389-e57f-49d6-b695-8609f12fa001}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c3378e23-de41-4502-86d0-f2906d692901}, !- Handle
  Node 132,                               !- Name
  {1d789e5e-8ff2-4067-aa65-0f2bddf34a6f}, !- Inlet Port
  {70d39cae-9f99-400a-bce5-68a836427c8c}; !- Outlet Port

OS:Node,
  {79d8df06-a113-4c61-91c5-c42349915892}, !- Handle
  Node 134,                               !- Name
  {9910f914-aeef-42fe-b371-9f196657afe5}, !- Inlet Port
  {fc4673b9-7bd2-4002-af83-755eb997dbe8}; !- Outlet Port

OS:Connection,
  {70d39cae-9f99-400a-bce5-68a836427c8c}, !- Handle
  {c3378e23-de41-4502-86d0-f2906d692901}, !- Source Object
  3,                                      !- Outlet Port
  {32276680-5269-4bbf-ad6b-b6927cdabd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9910f914-aeef-42fe-b371-9f196657afe5}, !- Handle
  {2fa4027c-90b3-436a-8125-4ad5a60a2c89}, !- Source Object
  2,                                      !- Outlet Port
  {79d8df06-a113-4c61-91c5-c42349915892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4673b9-7bd2-4002-af83-755eb997dbe8}, !- Handle
  {79d8df06-a113-4c61-91c5-c42349915892}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {ec71418a-949b-413b-bf7f-e69b711358b0}, !- Handle
  Node 135,                               !- Name
  {37fa788c-26e1-4170-98a6-7ecac241c6f0}, !- Inlet Port
  {9f430c75-ac28-4bc6-a6c9-d15c4e9dd643}; !- Outlet Port

OS:Connection,
  {37fa788c-26e1-4170-98a6-7ecac241c6f0}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  29,                                     !- Outlet Port
  {ec71418a-949b-413b-bf7f-e69b711358b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f430c75-ac28-4bc6-a6c9-d15c4e9dd643}, !- Handle
  {ec71418a-949b-413b-bf7f-e69b711358b0}, !- Source Object
  3,                                      !- Outlet Port
  {b433a60b-a3a9-4a7a-a719-16a010b23de8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1d789e5e-8ff2-4067-aa65-0f2bddf34a6f}, !- Handle
  {b433a60b-a3a9-4a7a-a719-16a010b23de8}, !- Source Object
  3,                                      !- Outlet Port
  {c3378e23-de41-4502-86d0-f2906d692901}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3393cee5-4e95-464c-8c31-b53016f51f59}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {dae2e244-b2c8-41ed-bc3b-391c3798158f}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bf4aa197-072c-4857-b63d-55a890246f84}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {b59ad130-c182-4aef-a401-83296483a1e4}, !- Air Outlet Node Name
  {d9b5b797-4509-4a4d-a1ca-802772c717c4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {dae2e244-b2c8-41ed-bc3b-391c3798158f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5d83a926-d723-43bf-96c5-92ecb1fea8c5}, !- Handle
  Node 137,                               !- Name
  {b59ad130-c182-4aef-a401-83296483a1e4}, !- Inlet Port
  {5cea272e-9fdf-40d7-8994-c305e4a37ce2}; !- Outlet Port

OS:Node,
  {a912f5e9-0576-4e26-87e0-28ac2b675153}, !- Handle
  Node 138,                               !- Name
  {b9ec603d-8949-4ed5-9278-1a5c1109cb08}, !- Inlet Port
  {c529ae22-e64d-4e33-9f1f-c9d626431740}; !- Outlet Port

OS:Connection,
  {5cea272e-9fdf-40d7-8994-c305e4a37ce2}, !- Handle
  {5d83a926-d723-43bf-96c5-92ecb1fea8c5}, !- Source Object
  3,                                      !- Outlet Port
  {cc9fd58b-5d35-4b2d-ba09-c64a0c02a018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ec603d-8949-4ed5-9278-1a5c1109cb08}, !- Handle
  {29031a6f-c1d9-4546-951f-9930c915c9c8}, !- Source Object
  2,                                      !- Outlet Port
  {a912f5e9-0576-4e26-87e0-28ac2b675153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c529ae22-e64d-4e33-9f1f-c9d626431740}, !- Handle
  {a912f5e9-0576-4e26-87e0-28ac2b675153}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {f8638360-9217-4027-9b74-7ab61e89e64e}, !- Handle
  Node 140,                               !- Name
  {bb3220c6-130f-4bda-8081-1e4e6f3bb531}, !- Inlet Port
  {d9b5b797-4509-4a4d-a1ca-802772c717c4}; !- Outlet Port

OS:Connection,
  {bb3220c6-130f-4bda-8081-1e4e6f3bb531}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  30,                                     !- Outlet Port
  {f8638360-9217-4027-9b74-7ab61e89e64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b5b797-4509-4a4d-a1ca-802772c717c4}, !- Handle
  {f8638360-9217-4027-9b74-7ab61e89e64e}, !- Source Object
  3,                                      !- Outlet Port
  {bf4aa197-072c-4857-b63d-55a890246f84}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b59ad130-c182-4aef-a401-83296483a1e4}, !- Handle
  {bf4aa197-072c-4857-b63d-55a890246f84}, !- Source Object
  3,                                      !- Outlet Port
  {5d83a926-d723-43bf-96c5-92ecb1fea8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {70a8f8e9-e0b5-40a4-919f-f61b808dec65}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {216ba547-19d6-4484-887d-83ea3d1e4826}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {467e9902-e15e-41e3-af30-4e372cc486e4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {8ff11b1f-82b1-4ab3-a1f2-1455035001be}, !- Air Outlet Node Name
  {b054e041-f078-4dab-8ecf-5bf3050e5670}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {216ba547-19d6-4484-887d-83ea3d1e4826}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3afc24ca-341f-4cc5-9805-9c55374e72f1}, !- Handle
  Node 141,                               !- Name
  {8ff11b1f-82b1-4ab3-a1f2-1455035001be}, !- Inlet Port
  {8c5d6947-9165-4741-96d5-e80f994d7e98}; !- Outlet Port

OS:Node,
  {58773717-d4dd-47bd-8f04-190248563002}, !- Handle
  Node 143,                               !- Name
  {19164c7a-5d25-4a16-854f-a675a99de90a}, !- Inlet Port
  {df02a580-1ae2-4ad6-a149-e6820c3f7cee}; !- Outlet Port

OS:Connection,
  {8c5d6947-9165-4741-96d5-e80f994d7e98}, !- Handle
  {3afc24ca-341f-4cc5-9805-9c55374e72f1}, !- Source Object
  3,                                      !- Outlet Port
  {0c37fac0-61e9-4b32-bceb-a0df327b5572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19164c7a-5d25-4a16-854f-a675a99de90a}, !- Handle
  {a17fca98-7fdb-4ef6-9f6a-85353f8a4c48}, !- Source Object
  2,                                      !- Outlet Port
  {58773717-d4dd-47bd-8f04-190248563002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df02a580-1ae2-4ad6-a149-e6820c3f7cee}, !- Handle
  {58773717-d4dd-47bd-8f04-190248563002}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {079b015f-d8fc-4d83-918c-0f6d38c8c914}, !- Handle
  Node 144,                               !- Name
  {958218d5-7c28-426b-82f0-779fd4d8b49f}, !- Inlet Port
  {b054e041-f078-4dab-8ecf-5bf3050e5670}; !- Outlet Port

OS:Connection,
  {958218d5-7c28-426b-82f0-779fd4d8b49f}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  31,                                     !- Outlet Port
  {079b015f-d8fc-4d83-918c-0f6d38c8c914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b054e041-f078-4dab-8ecf-5bf3050e5670}, !- Handle
  {079b015f-d8fc-4d83-918c-0f6d38c8c914}, !- Source Object
  3,                                      !- Outlet Port
  {467e9902-e15e-41e3-af30-4e372cc486e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8ff11b1f-82b1-4ab3-a1f2-1455035001be}, !- Handle
  {467e9902-e15e-41e3-af30-4e372cc486e4}, !- Source Object
  3,                                      !- Outlet Port
  {3afc24ca-341f-4cc5-9805-9c55374e72f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {30f71ec4-886c-45e5-b4de-48a9ea0bd865}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {771636e3-fc29-4f91-8fbb-ee88da3cb1c6}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7559e208-53c6-4a28-8a77-2021b7dececb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {c91b8e0a-e52e-46de-a0d8-7fe0c6e76ba1}, !- Air Outlet Node Name
  {c1a50b71-ca20-493c-a91e-216493e3bb7c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {771636e3-fc29-4f91-8fbb-ee88da3cb1c6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {094066b0-ecdc-49c7-b67f-cff3a2eecfe9}, !- Handle
  Node 146,                               !- Name
  {c91b8e0a-e52e-46de-a0d8-7fe0c6e76ba1}, !- Inlet Port
  {36aab0d9-513b-4c73-92de-fceb4caf4884}; !- Outlet Port

OS:Node,
  {41ab721e-f247-44f3-a8c5-b7fcd7c053c1}, !- Handle
  Node 147,                               !- Name
  {de44be2a-5295-421e-8860-8d8df86ba547}, !- Inlet Port
  {0b459946-0904-454b-90b4-2e5dbaba7d5d}; !- Outlet Port

OS:Connection,
  {36aab0d9-513b-4c73-92de-fceb4caf4884}, !- Handle
  {094066b0-ecdc-49c7-b67f-cff3a2eecfe9}, !- Source Object
  3,                                      !- Outlet Port
  {51261018-ff59-4bff-ae0d-0103d3544288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de44be2a-5295-421e-8860-8d8df86ba547}, !- Handle
  {5ae242d2-b798-4af3-90dd-5aca68999eb3}, !- Source Object
  2,                                      !- Outlet Port
  {41ab721e-f247-44f3-a8c5-b7fcd7c053c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b459946-0904-454b-90b4-2e5dbaba7d5d}, !- Handle
  {41ab721e-f247-44f3-a8c5-b7fcd7c053c1}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {1ebdf716-b737-439f-b75e-bfb412fba0e6}, !- Handle
  Node 149,                               !- Name
  {827c6c45-8f97-415c-89b0-9cdec49e67e1}, !- Inlet Port
  {c1a50b71-ca20-493c-a91e-216493e3bb7c}; !- Outlet Port

OS:Connection,
  {827c6c45-8f97-415c-89b0-9cdec49e67e1}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  32,                                     !- Outlet Port
  {1ebdf716-b737-439f-b75e-bfb412fba0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a50b71-ca20-493c-a91e-216493e3bb7c}, !- Handle
  {1ebdf716-b737-439f-b75e-bfb412fba0e6}, !- Source Object
  3,                                      !- Outlet Port
  {7559e208-53c6-4a28-8a77-2021b7dececb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c91b8e0a-e52e-46de-a0d8-7fe0c6e76ba1}, !- Handle
  {7559e208-53c6-4a28-8a77-2021b7dececb}, !- Source Object
  3,                                      !- Outlet Port
  {094066b0-ecdc-49c7-b67f-cff3a2eecfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e41091be-49f8-4af4-a5b8-bd3bec080384}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {89b5dfff-4ef1-489c-a100-67bd30274f85}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c4607ad7-1392-408b-a12d-b9a543927c8d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {4b8a66fc-307c-4275-95b1-ce09c3cc3ecb}, !- Air Outlet Node Name
  {74a3d2a4-2470-4017-8651-69a23ddafb62}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {89b5dfff-4ef1-489c-a100-67bd30274f85}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4cf83c67-2877-4279-b220-d06361b7b959}, !- Handle
  Node 150,                               !- Name
  {4b8a66fc-307c-4275-95b1-ce09c3cc3ecb}, !- Inlet Port
  {8ffbbb80-62e9-4718-8fae-657202f97cb2}; !- Outlet Port

OS:Node,
  {d89ee498-6857-4ec1-a7b9-e0f6090305e4}, !- Handle
  Node 152,                               !- Name
  {811c7906-0100-400c-8de8-dafa14278749}, !- Inlet Port
  {0b20c83e-c1b8-48a2-a876-ee4d88e1e6e9}; !- Outlet Port

OS:Connection,
  {8ffbbb80-62e9-4718-8fae-657202f97cb2}, !- Handle
  {4cf83c67-2877-4279-b220-d06361b7b959}, !- Source Object
  3,                                      !- Outlet Port
  {034123a5-7d83-42bb-a6cf-396832053c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811c7906-0100-400c-8de8-dafa14278749}, !- Handle
  {36b1bbad-1627-4310-ab7e-3574d1fba821}, !- Source Object
  2,                                      !- Outlet Port
  {d89ee498-6857-4ec1-a7b9-e0f6090305e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b20c83e-c1b8-48a2-a876-ee4d88e1e6e9}, !- Handle
  {d89ee498-6857-4ec1-a7b9-e0f6090305e4}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {50a0d4cc-e55b-4c17-b2a4-c1474fc7f113}, !- Handle
  Node 153,                               !- Name
  {5a5886a6-cf81-4bed-ab58-01e7e641a8f8}, !- Inlet Port
  {74a3d2a4-2470-4017-8651-69a23ddafb62}; !- Outlet Port

OS:Connection,
  {5a5886a6-cf81-4bed-ab58-01e7e641a8f8}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  33,                                     !- Outlet Port
  {50a0d4cc-e55b-4c17-b2a4-c1474fc7f113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a3d2a4-2470-4017-8651-69a23ddafb62}, !- Handle
  {50a0d4cc-e55b-4c17-b2a4-c1474fc7f113}, !- Source Object
  3,                                      !- Outlet Port
  {c4607ad7-1392-408b-a12d-b9a543927c8d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4b8a66fc-307c-4275-95b1-ce09c3cc3ecb}, !- Handle
  {c4607ad7-1392-408b-a12d-b9a543927c8d}, !- Source Object
  3,                                      !- Outlet Port
  {4cf83c67-2877-4279-b220-d06361b7b959}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5fc88497-2cd5-4cdf-9ee3-b42c18bd43b1}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0efd5f78-bc99-419c-956d-211e8e80f4f5}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {289c51ee-2366-472d-9ee9-a84bd5f491dc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {246e31c4-7863-4bf0-9ba8-fd2ac603f7d3}, !- Air Outlet Node Name
  {3a10a30f-1348-4adf-a8de-a74db3f5f54c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0efd5f78-bc99-419c-956d-211e8e80f4f5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {77b6060e-51c7-4f5b-95e5-556da0e59ab9}, !- Handle
  Node 155,                               !- Name
  {246e31c4-7863-4bf0-9ba8-fd2ac603f7d3}, !- Inlet Port
  {cd8f7a17-069e-43b6-9a46-972b254b240c}; !- Outlet Port

OS:Node,
  {bd2a9de4-b18b-4ef9-bd33-93c86eafce9a}, !- Handle
  Node 156,                               !- Name
  {809701be-3edb-4525-9172-a61cf19cf844}, !- Inlet Port
  {aa419e6d-14d6-4de8-9a56-fd06c3560064}; !- Outlet Port

OS:Connection,
  {cd8f7a17-069e-43b6-9a46-972b254b240c}, !- Handle
  {77b6060e-51c7-4f5b-95e5-556da0e59ab9}, !- Source Object
  3,                                      !- Outlet Port
  {fc726146-4ec9-4763-b120-a43c063e1d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {809701be-3edb-4525-9172-a61cf19cf844}, !- Handle
  {4208ad70-2cd7-486f-8531-01b0e7e7bfa4}, !- Source Object
  2,                                      !- Outlet Port
  {bd2a9de4-b18b-4ef9-bd33-93c86eafce9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa419e6d-14d6-4de8-9a56-fd06c3560064}, !- Handle
  {bd2a9de4-b18b-4ef9-bd33-93c86eafce9a}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {6855b601-8595-40b4-86bc-53b8f6324acc}, !- Handle
  Node 158,                               !- Name
  {3030298e-a2f1-46d8-a4c0-441a1d2b993d}, !- Inlet Port
  {3a10a30f-1348-4adf-a8de-a74db3f5f54c}; !- Outlet Port

OS:Connection,
  {3030298e-a2f1-46d8-a4c0-441a1d2b993d}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  34,                                     !- Outlet Port
  {6855b601-8595-40b4-86bc-53b8f6324acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a10a30f-1348-4adf-a8de-a74db3f5f54c}, !- Handle
  {6855b601-8595-40b4-86bc-53b8f6324acc}, !- Source Object
  3,                                      !- Outlet Port
  {289c51ee-2366-472d-9ee9-a84bd5f491dc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {246e31c4-7863-4bf0-9ba8-fd2ac603f7d3}, !- Handle
  {289c51ee-2366-472d-9ee9-a84bd5f491dc}, !- Source Object
  3,                                      !- Outlet Port
  {77b6060e-51c7-4f5b-95e5-556da0e59ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ed7127eb-705c-48cc-bf95-4fa22b86a22b}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {b098fb3e-1a00-4fc4-8d0b-d95f70e5b00a}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2676b0d4-b7a4-4deb-a184-8a04d3f64600}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {42745e54-2298-4195-9ce9-a2eee9160d16}, !- Air Outlet Node Name
  {a445cfda-6250-455b-ab2c-83717bccf7e6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b098fb3e-1a00-4fc4-8d0b-d95f70e5b00a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {466323c5-1dae-4f03-a3f1-eeb2b1eac50f}, !- Handle
  Node 159,                               !- Name
  {42745e54-2298-4195-9ce9-a2eee9160d16}, !- Inlet Port
  {0d2a91a7-0098-4f8c-8350-1c9b74c11b14}; !- Outlet Port

OS:Node,
  {c8045443-61f4-4cfa-85d0-4b9d6b2c8b64}, !- Handle
  Node 161,                               !- Name
  {311494fa-5405-4f87-b952-d839c893122b}, !- Inlet Port
  {a1bb61db-d39a-497f-95e0-9c1b3f889893}; !- Outlet Port

OS:Connection,
  {0d2a91a7-0098-4f8c-8350-1c9b74c11b14}, !- Handle
  {466323c5-1dae-4f03-a3f1-eeb2b1eac50f}, !- Source Object
  3,                                      !- Outlet Port
  {896e38ec-b06a-4cb6-a7dd-bacee09b6d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311494fa-5405-4f87-b952-d839c893122b}, !- Handle
  {ed080cd8-84d4-4909-8d73-df63b8152b7d}, !- Source Object
  2,                                      !- Outlet Port
  {c8045443-61f4-4cfa-85d0-4b9d6b2c8b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1bb61db-d39a-497f-95e0-9c1b3f889893}, !- Handle
  {c8045443-61f4-4cfa-85d0-4b9d6b2c8b64}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {e8c8fb6d-9957-48e8-837c-b544b80fccab}, !- Handle
  Node 162,                               !- Name
  {ba9c7cf3-8c2e-484d-a8e4-3a8a167496d6}, !- Inlet Port
  {a445cfda-6250-455b-ab2c-83717bccf7e6}; !- Outlet Port

OS:Connection,
  {ba9c7cf3-8c2e-484d-a8e4-3a8a167496d6}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  35,                                     !- Outlet Port
  {e8c8fb6d-9957-48e8-837c-b544b80fccab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a445cfda-6250-455b-ab2c-83717bccf7e6}, !- Handle
  {e8c8fb6d-9957-48e8-837c-b544b80fccab}, !- Source Object
  3,                                      !- Outlet Port
  {2676b0d4-b7a4-4deb-a184-8a04d3f64600}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {42745e54-2298-4195-9ce9-a2eee9160d16}, !- Handle
  {2676b0d4-b7a4-4deb-a184-8a04d3f64600}, !- Source Object
  3,                                      !- Outlet Port
  {466323c5-1dae-4f03-a3f1-eeb2b1eac50f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {12afabab-910e-48a2-86b7-536234d840f4}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {8f5f0910-f2d8-4db9-b84f-40d088a6b21b}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8dbeb158-e0a4-4d80-985e-e7e82fd11584}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {1074709d-183a-403e-806b-499a9fc2c193}, !- Air Outlet Node Name
  {1bd37012-84a0-47ba-b295-e8462c013023}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8f5f0910-f2d8-4db9-b84f-40d088a6b21b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {99bda275-6dd3-4fdf-9ca9-3127988f542e}, !- Handle
  Node 164,                               !- Name
  {1074709d-183a-403e-806b-499a9fc2c193}, !- Inlet Port
  {2c6564cb-01d1-413a-bfe0-102b4b8cdf8a}; !- Outlet Port

OS:Node,
  {e3e0ff18-c78e-4322-8c73-cecfab94dda7}, !- Handle
  Node 165,                               !- Name
  {9cd965cd-0205-48f0-b628-0a9ad27406bf}, !- Inlet Port
  {b47dd63e-4868-40d4-86f2-a7d5644a1273}; !- Outlet Port

OS:Connection,
  {2c6564cb-01d1-413a-bfe0-102b4b8cdf8a}, !- Handle
  {99bda275-6dd3-4fdf-9ca9-3127988f542e}, !- Source Object
  3,                                      !- Outlet Port
  {203f5b0f-e5f0-43b5-828d-46519b46ee0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd965cd-0205-48f0-b628-0a9ad27406bf}, !- Handle
  {e1578c45-dde6-4974-b88f-faed73cbc28d}, !- Source Object
  2,                                      !- Outlet Port
  {e3e0ff18-c78e-4322-8c73-cecfab94dda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47dd63e-4868-40d4-86f2-a7d5644a1273}, !- Handle
  {e3e0ff18-c78e-4322-8c73-cecfab94dda7}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {2cf351c2-f457-4ae2-98d8-61d62f621ad9}, !- Handle
  Node 167,                               !- Name
  {201d47fb-d09f-4782-b186-64f696bd8299}, !- Inlet Port
  {1bd37012-84a0-47ba-b295-e8462c013023}; !- Outlet Port

OS:Connection,
  {201d47fb-d09f-4782-b186-64f696bd8299}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  36,                                     !- Outlet Port
  {2cf351c2-f457-4ae2-98d8-61d62f621ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd37012-84a0-47ba-b295-e8462c013023}, !- Handle
  {2cf351c2-f457-4ae2-98d8-61d62f621ad9}, !- Source Object
  3,                                      !- Outlet Port
  {8dbeb158-e0a4-4d80-985e-e7e82fd11584}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1074709d-183a-403e-806b-499a9fc2c193}, !- Handle
  {8dbeb158-e0a4-4d80-985e-e7e82fd11584}, !- Source Object
  3,                                      !- Outlet Port
  {99bda275-6dd3-4fdf-9ca9-3127988f542e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ddaadfd2-cdaa-480e-89fd-97ef3b5fdfeb}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {7578a560-5d13-4442-9fb9-c01914dd6392}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0268857d-53e8-4b4d-be63-19fa9669832a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {8da333de-e38f-4596-a530-5cc2bf3927e4}, !- Air Outlet Node Name
  {28129658-8330-4c18-a012-e35040572b65}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7578a560-5d13-4442-9fb9-c01914dd6392}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e1b74a32-9a3e-44a2-8a1f-d8a645f188c0}, !- Handle
  Node 168,                               !- Name
  {8da333de-e38f-4596-a530-5cc2bf3927e4}, !- Inlet Port
  {7574cc91-9c21-4e6c-b116-fec82f8e155f}; !- Outlet Port

OS:Node,
  {30d6fdd2-0084-4404-9dea-af989ae6862a}, !- Handle
  Node 170,                               !- Name
  {ad391038-9657-4f74-804e-26d5dc331891}, !- Inlet Port
  {c92defa1-2c88-42f7-b40b-e25f2b5fb501}; !- Outlet Port

OS:Connection,
  {7574cc91-9c21-4e6c-b116-fec82f8e155f}, !- Handle
  {e1b74a32-9a3e-44a2-8a1f-d8a645f188c0}, !- Source Object
  3,                                      !- Outlet Port
  {85db1a05-cf2f-4906-b688-1de3b417d0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad391038-9657-4f74-804e-26d5dc331891}, !- Handle
  {58eb608a-5b72-4638-98c9-5688e34c62d3}, !- Source Object
  2,                                      !- Outlet Port
  {30d6fdd2-0084-4404-9dea-af989ae6862a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92defa1-2c88-42f7-b40b-e25f2b5fb501}, !- Handle
  {30d6fdd2-0084-4404-9dea-af989ae6862a}, !- Source Object
  3,                                      !- Outlet Port
  {49f0fbb1-68c8-4ebb-8cf8-7a426409358d}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {3805773f-5c25-4c9d-9da5-795b74f6273b}, !- Handle
  Node 171,                               !- Name
  {87ce2ef9-e064-4ae4-a521-8de588759863}, !- Inlet Port
  {28129658-8330-4c18-a012-e35040572b65}; !- Outlet Port

OS:Connection,
  {87ce2ef9-e064-4ae4-a521-8de588759863}, !- Handle
  {fe1da170-9c25-43e6-9d7e-c8c0e4c5ec4a}, !- Source Object
  37,                                     !- Outlet Port
  {3805773f-5c25-4c9d-9da5-795b74f6273b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28129658-8330-4c18-a012-e35040572b65}, !- Handle
  {3805773f-5c25-4c9d-9da5-795b74f6273b}, !- Source Object
  3,                                      !- Outlet Port
  {0268857d-53e8-4b4d-be63-19fa9669832a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8da333de-e38f-4596-a530-5cc2bf3927e4}, !- Handle
  {0268857d-53e8-4b4d-be63-19fa9669832a}, !- Source Object
  3,                                      !- Outlet Port
  {e1b74a32-9a3e-44a2-8a1f-d8a645f188c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49358d38-c390-4061-8b4f-f279711fa631}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {27819fc9-b728-4e46-9b9f-3c417cb5ef11}, !- Availability Schedule
  {68218ca9-f106-412e-8d97-478b9bdfc339}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebeccb4d-8bcd-4df8-bcdf-07ea0831d83b}, !- Supply Side Inlet Node Name
  {90b90c99-ceab-4236-82c8-b11c09e88f35}, !- Demand Side Outlet Node Name
  {6a413f6a-814c-441a-9e1e-b19d08cd4eb9}, !- Demand Side Inlet Node A
  {537959e9-e81c-4e51-9f1a-8c72fcce56fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2db4f86-7d59-4dd0-adca-f22c07c856e3}, !- Demand Mixer Name
  {ae7d21b1-d3b5-43de-89f3-29ff5efd4bdb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {25a5e10b-85e6-42ea-8b4b-6f3859fdbfaa}, !- Handle
  Node 173,                               !- Name
  {ebeccb4d-8bcd-4df8-bcdf-07ea0831d83b}, !- Inlet Port
  {a8106628-bb94-4a4b-8293-bb6dea0019f9}; !- Outlet Port

OS:Node,
  {1d127bd5-d32b-4b8b-900d-a416b1febc74}, !- Handle
  Node 174,                               !- Name
  {30f13072-6ca7-418d-ab95-3d01991ef162}, !- Inlet Port
  {537959e9-e81c-4e51-9f1a-8c72fcce56fa}; !- Outlet Port

OS:Connection,
  {ebeccb4d-8bcd-4df8-bcdf-07ea0831d83b}, !- Handle
  {49358d38-c390-4061-8b4f-f279711fa631}, !- Source Object
  9,                                      !- Outlet Port
  {25a5e10b-85e6-42ea-8b4b-6f3859fdbfaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {537959e9-e81c-4e51-9f1a-8c72fcce56fa}, !- Handle
  {1d127bd5-d32b-4b8b-900d-a416b1febc74}, !- Source Object
  3,                                      !- Outlet Port
  {49358d38-c390-4061-8b4f-f279711fa631}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5e77c674-1e34-4594-9ac6-cda4571cd1c2}, !- Handle
  Node 176,                               !- Name
  {6a413f6a-814c-441a-9e1e-b19d08cd4eb9}, !- Inlet Port
  {9ab88bc3-dd34-4fb7-a276-d06945612141}; !- Outlet Port

OS:Node,
  {60ac41f1-8e58-4620-940c-d05eddf8cf3f}, !- Handle
  Node 177,                               !- Name
  {7246d9d2-d0a2-4b3b-bd4e-44779e4aaa73}, !- Inlet Port
  {90b90c99-ceab-4236-82c8-b11c09e88f35}; !- Outlet Port

OS:Node,
  {3fc1eb83-f0f9-4cca-a75a-2bbdc773a969}, !- Handle
  Node 179,                               !- Name
  {5bce642c-ea7c-4033-b10e-1e0f3f097e81}, !- Inlet Port
  {76a96d28-5f70-441a-a3bc-723e96f649f7}; !- Outlet Port

OS:Connection,
  {6a413f6a-814c-441a-9e1e-b19d08cd4eb9}, !- Handle
  {49358d38-c390-4061-8b4f-f279711fa631}, !- Source Object
  11,                                     !- Outlet Port
  {5e77c674-1e34-4594-9ac6-cda4571cd1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b90c99-ceab-4236-82c8-b11c09e88f35}, !- Handle
  {60ac41f1-8e58-4620-940c-d05eddf8cf3f}, !- Source Object
  3,                                      !- Outlet Port
  {49358d38-c390-4061-8b4f-f279711fa631}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae7d21b1-d3b5-43de-89f3-29ff5efd4bdb}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9ab88bc3-dd34-4fb7-a276-d06945612141}, !- Inlet Node Name
  {8e42b397-1f21-4ada-b14f-3af355d17964}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e2db4f86-7d59-4dd0-adca-f22c07c856e3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7246d9d2-d0a2-4b3b-bd4e-44779e4aaa73}, !- Outlet Node Name
  {c9f6af1f-d242-45b0-b9df-96fad6d4c959}; !- Inlet Node Name 1

OS:Connection,
  {9ab88bc3-dd34-4fb7-a276-d06945612141}, !- Handle
  {5e77c674-1e34-4594-9ac6-cda4571cd1c2}, !- Source Object
  3,                                      !- Outlet Port
  {ae7d21b1-d3b5-43de-89f3-29ff5efd4bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7246d9d2-d0a2-4b3b-bd4e-44779e4aaa73}, !- Handle
  {e2db4f86-7d59-4dd0-adca-f22c07c856e3}, !- Source Object
  2,                                      !- Outlet Port
  {60ac41f1-8e58-4620-940c-d05eddf8cf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe78444e-f68c-4083-87fe-2d90d24132de}, !- Handle
  {49358d38-c390-4061-8b4f-f279711fa631}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {68218ca9-f106-412e-8d97-478b9bdfc339}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {110a1c72-b40b-4a33-9284-ff9f48526142}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1fa8f296-5b83-40db-9b59-a1fcca5a568f}, !- Handle
  Fan On Off 1,                           !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6f3cd23-c5ad-4038-81a1-2b64e250111c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66f6fe42-d3cc-4c59-8f94-91735623fe9e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a6f3cd23-c5ad-4038-81a1-2b64e250111c}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66f6fe42-d3cc-4c59-8f94-91735623fe9e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9c44c83-1c7b-476c-a59d-0ae751d181b7}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af9cf48c-3282-4091-bf72-daac63b58200}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97166998-e45e-468f-8924-ea19f76e8c81}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c1a86c6-c44b-438e-a824-57252bcac3c0}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {abbe420b-0f27-4c28-ae58-5252869ffb3e}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fbb60e3d-03c1-4e39-aaae-c5a3de972308}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 14kBtu/hr 10.0EER, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc04eb10-d986-4248-b493-439ec560fb7d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a2f9e47b-1cdf-49aa-8e44-aef9efbfdc83}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27e60272-f61f-4d1e-953e-a53a24532430}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d47d0d6-650b-4e08-aa0a-1e46c3df36cc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {230500e9-8783-4040-a990-bb4ac05698f7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c14f0286-d5f6-4d8d-93cd-9d252d7c96fe}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3533bcd3-6596-4ad0-8e8f-caa2323d38ae}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {18595835-5787-4409-89fe-57fc03f05c40}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6335d3e0-76f5-44db-8a35-1e8263cef94a}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {63f1853a-ef31-4f41-8ebb-16f2c8257fc9}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2f7e38e1-cf74-4aa4-83f9-8e8f8522403f}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 10 Clg kBtu/hr 3.1COPH, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  2979.83372417747,                       !- Rated Total Heating Capacity {W}
  3.29686490162898,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65234dc2-d2f5-44d2-97ab-4ae4fb3242bb}, !- Total Heating Capacity Function of Temperature Curve Name
  {51f2060f-d8bc-4c5a-a2ce-7971ff497832}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c0fd3243-9c0f-4e8f-b046-3be5040442c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {7587ce5f-7f71-44d1-901e-e2b872dc74e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ccb076eb-4082-445b-88bc-f4bad54c2833}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {be125d25-9b02-47d2-a420-03a13a7506ed}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {27819fc9-b728-4e46-9b9f-3c417cb5ef11}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db0c05c5-5663-44ad-a83e-388521ee20e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {db0c05c5-5663-44ad-a83e-388521ee20e5}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {51e62616-8066-40b3-83d6-3dc8d7cfb13c}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {be125d25-9b02-47d2-a420-03a13a7506ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {862608b6-fa57-447a-9e57-ec3279e6e624}, !- Mixed Air Node Name
  {f471cfcd-6bc1-400e-8698-b28cbf2bbdda}, !- Outdoor Air Stream Node Name
  {ae247904-4c41-452e-a5d0-fe6cb4ac57fd}, !- Relief Air Stream Node Name
  {a8106628-bb94-4a4b-8293-bb6dea0019f9}; !- Return Air Stream Node Name

OS:Node,
  {b62854a3-5532-4b62-9381-323e5ccdf4d7}, !- Handle
  Node 180,                               !- Name
  ,                                       !- Inlet Port
  {f471cfcd-6bc1-400e-8698-b28cbf2bbdda}; !- Outlet Port

OS:Connection,
  {f471cfcd-6bc1-400e-8698-b28cbf2bbdda}, !- Handle
  {b62854a3-5532-4b62-9381-323e5ccdf4d7}, !- Source Object
  3,                                      !- Outlet Port
  {51e62616-8066-40b3-83d6-3dc8d7cfb13c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f38d3968-4876-40fb-a4b6-42f7cc4af5a6}, !- Handle
  Node 182,                               !- Name
  {ae247904-4c41-452e-a5d0-fe6cb4ac57fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae247904-4c41-452e-a5d0-fe6cb4ac57fd}, !- Handle
  {51e62616-8066-40b3-83d6-3dc8d7cfb13c}, !- Source Object
  7,                                      !- Outlet Port
  {f38d3968-4876-40fb-a4b6-42f7cc4af5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b6d48b6d-841c-4671-910f-89861f824d07}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {13858e38-c39b-4eec-a22d-4833e819a1d8}, !- Handle
  WET_ST=Washroom-sch-F_FL=BuildingStory1_SCHF ASHP, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {023913d8-cb91-4719-8181-c0e67d131b8c}, !- Air Inlet Node Name
  {30f13072-6ca7-418d-ab95-3d01991ef162}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6351da39-1878-4f78-b057-90cc12d6fd52}, !- Controlling Zone or Thermostat Location
  {1fa8f296-5b83-40db-9b59-a1fcca5a568f}, !- Supply Air Fan Name
  {2f7e38e1-cf74-4aa4-83f9-8e8f8522403f}, !- Heating Coil Name
  {fbb60e3d-03c1-4e39-aaae-c5a3de972308}, !- Cooling Coil Name
  {b6d48b6d-841c-4671-910f-89861f824d07}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {27819fc9-b728-4e46-9b9f-3c417cb5ef11}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {30f13072-6ca7-418d-ab95-3d01991ef162}, !- Handle
  {13858e38-c39b-4eec-a22d-4833e819a1d8}, !- Source Object
  4,                                      !- Outlet Port
  {1d127bd5-d32b-4b8b-900d-a416b1febc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4393dc36-6849-465f-ac2c-4b5a5c912f6d}, !- Handle
  Node 183,                               !- Name
  {862608b6-fa57-447a-9e57-ec3279e6e624}, !- Inlet Port
  {023913d8-cb91-4719-8181-c0e67d131b8c}; !- Outlet Port

OS:Connection,
  {a8106628-bb94-4a4b-8293-bb6dea0019f9}, !- Handle
  {25a5e10b-85e6-42ea-8b4b-6f3859fdbfaa}, !- Source Object
  3,                                      !- Outlet Port
  {51e62616-8066-40b3-83d6-3dc8d7cfb13c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {862608b6-fa57-447a-9e57-ec3279e6e624}, !- Handle
  {51e62616-8066-40b3-83d6-3dc8d7cfb13c}, !- Source Object
  5,                                      !- Outlet Port
  {4393dc36-6849-465f-ac2c-4b5a5c912f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023913d8-cb91-4719-8181-c0e67d131b8c}, !- Handle
  {4393dc36-6849-465f-ac2c-4b5a5c912f6d}, !- Source Object
  3,                                      !- Outlet Port
  {13858e38-c39b-4eec-a22d-4833e819a1d8}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {920ae52f-5642-41dc-9b62-d688357fb3d3}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6351da39-1878-4f78-b057-90cc12d6fd52}, !- Control Zone Name
  {1d127bd5-d32b-4b8b-900d-a416b1febc74}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7c82e1e0-af62-490d-9371-5aef71f083c2}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b030f4ca-bdcd-4792-8b12-4f759199f3f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {808000e2-fbcd-41ca-9f34-1af24d024242}, !- Air Inlet Node Name
  {5bce642c-ea7c-4033-b10e-1e0f3f097e81}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d9b2353-d9bd-447e-b975-b89f94dcb542}, !- Handle
  Node 185,                               !- Name
  {3b5e4063-7c7d-45c4-b2fe-6f2cfd1e6618}, !- Inlet Port
  {c9f6af1f-d242-45b0-b9df-96fad6d4c959}; !- Outlet Port

OS:Connection,
  {76a96d28-5f70-441a-a3bc-723e96f649f7}, !- Handle
  {3fc1eb83-f0f9-4cca-a75a-2bbdc773a969}, !- Source Object
  3,                                      !- Outlet Port
  {cb00ef02-0681-4c6e-86f3-432c568f17c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5e4063-7c7d-45c4-b2fe-6f2cfd1e6618}, !- Handle
  {e6b121bc-7a15-4bf4-b1dd-fb5b0abdbeb5}, !- Source Object
  2,                                      !- Outlet Port
  {6d9b2353-d9bd-447e-b975-b89f94dcb542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f6af1f-d242-45b0-b9df-96fad6d4c959}, !- Handle
  {6d9b2353-d9bd-447e-b975-b89f94dcb542}, !- Source Object
  3,                                      !- Outlet Port
  {e2db4f86-7d59-4dd0-adca-f22c07c856e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {147e07e9-6f54-4e8f-a2d1-8a8231a4f7f1}, !- Handle
  Node 186,                               !- Name
  {8e42b397-1f21-4ada-b14f-3af355d17964}, !- Inlet Port
  {808000e2-fbcd-41ca-9f34-1af24d024242}; !- Outlet Port

OS:Connection,
  {8e42b397-1f21-4ada-b14f-3af355d17964}, !- Handle
  {ae7d21b1-d3b5-43de-89f3-29ff5efd4bdb}, !- Source Object
  3,                                      !- Outlet Port
  {147e07e9-6f54-4e8f-a2d1-8a8231a4f7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808000e2-fbcd-41ca-9f34-1af24d024242}, !- Handle
  {147e07e9-6f54-4e8f-a2d1-8a8231a4f7f1}, !- Source Object
  3,                                      !- Outlet Port
  {b030f4ca-bdcd-4792-8b12-4f759199f3f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bce642c-ea7c-4033-b10e-1e0f3f097e81}, !- Handle
  {b030f4ca-bdcd-4792-8b12-4f759199f3f6}, !- Source Object
  4,                                      !- Outlet Port
  {3fc1eb83-f0f9-4cca-a75a-2bbdc773a969}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {464d165f-1ecd-4330-b3f7-0fcc5bdcbd08}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {07331b89-41a4-4d0d-b203-fb4818af8a39}, !- Availability Schedule
  {8a0728bf-b9e8-48d0-a84d-fe5330d6b05a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abdeb378-a489-404e-84f9-abbd9fd512aa}, !- Supply Side Inlet Node Name
  {1c81344b-c990-42a6-9353-dd581c96eae1}, !- Demand Side Outlet Node Name
  {120a49dc-d324-457f-a802-95262963b954}, !- Demand Side Inlet Node A
  {1c24f846-e6b0-4c8d-924a-b31df9cc5a20}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Demand Mixer Name
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d5c3ecce-3fec-428a-a3ad-7178bf73658d}, !- Handle
  Node 188,                               !- Name
  {abdeb378-a489-404e-84f9-abbd9fd512aa}, !- Inlet Port
  {464e5407-5d5f-428d-a286-9a1d70021692}; !- Outlet Port

OS:Node,
  {85619ffc-cc49-4771-bbd5-0d6c6f19c08f}, !- Handle
  Node 189,                               !- Name
  {d248b49b-fae8-45a6-aed1-3f58f4871c36}, !- Inlet Port
  {1c24f846-e6b0-4c8d-924a-b31df9cc5a20}; !- Outlet Port

OS:Connection,
  {abdeb378-a489-404e-84f9-abbd9fd512aa}, !- Handle
  {464d165f-1ecd-4330-b3f7-0fcc5bdcbd08}, !- Source Object
  9,                                      !- Outlet Port
  {d5c3ecce-3fec-428a-a3ad-7178bf73658d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c24f846-e6b0-4c8d-924a-b31df9cc5a20}, !- Handle
  {85619ffc-cc49-4771-bbd5-0d6c6f19c08f}, !- Source Object
  3,                                      !- Outlet Port
  {464d165f-1ecd-4330-b3f7-0fcc5bdcbd08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f47cd532-68d5-49fe-a290-d51c0b350284}, !- Handle
  Node 191,                               !- Name
  {120a49dc-d324-457f-a802-95262963b954}, !- Inlet Port
  {8f633c98-75db-4865-a30c-52408b0f7516}; !- Outlet Port

OS:Node,
  {b287dac4-0111-4dd9-b48c-0ce0133f4158}, !- Handle
  Node 192,                               !- Name
  {8f45fd48-62f5-426b-adab-5eba78d72ab2}, !- Inlet Port
  {1c81344b-c990-42a6-9353-dd581c96eae1}; !- Outlet Port

OS:Node,
  {ac4b1b7e-15f2-46dd-a746-20498efaf72e}, !- Handle
  Node 194,                               !- Name
  {7e4eeae3-e6bd-4a6f-9314-3b4265eaff8d}, !- Inlet Port
  {f0742be5-045e-494c-9945-707c9ecca978}; !- Outlet Port

OS:Connection,
  {120a49dc-d324-457f-a802-95262963b954}, !- Handle
  {464d165f-1ecd-4330-b3f7-0fcc5bdcbd08}, !- Source Object
  11,                                     !- Outlet Port
  {f47cd532-68d5-49fe-a290-d51c0b350284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c81344b-c990-42a6-9353-dd581c96eae1}, !- Handle
  {b287dac4-0111-4dd9-b48c-0ce0133f4158}, !- Source Object
  3,                                      !- Outlet Port
  {464d165f-1ecd-4330-b3f7-0fcc5bdcbd08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {8f633c98-75db-4865-a30c-52408b0f7516}, !- Inlet Node Name
  {00bf97b3-e6e7-4c01-a91e-dbe83e7d4fea}, !- Outlet Node Name 1
  {f943d7c8-517b-4e2b-921b-833514ce5856}, !- Outlet Node Name 2
  {e7e60f26-4382-47dd-bdf4-4435f55899c2}, !- Outlet Node Name 3
  {d1ff88c6-ce5d-4214-858e-ea73717e236a}, !- Outlet Node Name 4
  {4560ca8a-1425-40cd-9d5c-9e5c2bbdc238}, !- Outlet Node Name 5
  {fc36dce1-6d41-4885-b97e-d5eab27807b5}, !- Outlet Node Name 6
  {d445f7d4-53b3-4fb6-9300-b8d09461a1c6}, !- Outlet Node Name 7
  {f2e6cd01-848d-488e-8032-c4db2288f790}, !- Outlet Node Name 8
  {6517e528-1ee8-4b41-86a0-36a25139ae3e}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8f45fd48-62f5-426b-adab-5eba78d72ab2}, !- Outlet Node Name
  {560332a4-5e02-47d9-855a-84da23d54992}, !- Inlet Node Name 1
  {a323b53c-d629-43e7-8f57-290da7926d3b}, !- Inlet Node Name 2
  {845dd48f-de96-4464-8c32-91ccde4c803b}, !- Inlet Node Name 3
  {4fd9d95f-bd76-4dfc-a4fd-4c80409344c1}, !- Inlet Node Name 4
  {64c0acea-1c80-431b-b9ae-dc2bca4595ea}, !- Inlet Node Name 5
  {3204baed-0975-4b5d-a06b-7a4cc2ed8f73}, !- Inlet Node Name 6
  {2929eb1a-386d-465c-bbaa-b46fed0c6209}, !- Inlet Node Name 7
  {f762491c-c33b-457d-8596-260b5564bcd1}, !- Inlet Node Name 8
  {32707647-b4d3-48aa-8938-d8963e2d96bd}; !- Inlet Node Name 9

OS:Connection,
  {8f633c98-75db-4865-a30c-52408b0f7516}, !- Handle
  {f47cd532-68d5-49fe-a290-d51c0b350284}, !- Source Object
  3,                                      !- Outlet Port
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f45fd48-62f5-426b-adab-5eba78d72ab2}, !- Handle
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Source Object
  2,                                      !- Outlet Port
  {b287dac4-0111-4dd9-b48c-0ce0133f4158}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a26066ca-e5aa-427a-b364-7e98163f5a5d}, !- Handle
  {464d165f-1ecd-4330-b3f7-0fcc5bdcbd08}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a0728bf-b9e8-48d0-a84d-fe5330d6b05a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {c45c8ad3-55e7-47e6-b9ec-9fd780e8dadb}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {0f10152a-2f37-47d4-acc3-5edf1a349f70}, !- Handle
  Fan On Off 2,                           !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8848bf87-7fc3-42ed-830c-be767c35046f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39b59fb0-bfb2-4c7e-a4a0-de5a9ccd8c71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8848bf87-7fc3-42ed-830c-be767c35046f}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39b59fb0-bfb2-4c7e-a4a0-de5a9ccd8c71}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1df323f6-8b94-4b20-b520-daae0237322e}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad6c7967-d271-4013-b424-330b552eafc5}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {460d6f4a-74b6-47fb-bedb-e578dc822d7e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39b9d3e5-351b-41a7-824a-3b339f4bac55}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {49897276-a491-482b-b9d1-83ea8383613b}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {51b3c8d8-717c-49a9-8bf7-2597b096ce62}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 68kBtu/hr 9.08EER, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc04eb10-d986-4248-b493-439ec560fb7d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a2f9e47b-1cdf-49aa-8e44-aef9efbfdc83}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27e60272-f61f-4d1e-953e-a53a24532430}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d47d0d6-650b-4e08-aa0a-1e46c3df36cc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {230500e9-8783-4040-a990-bb4ac05698f7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {fcc2ed81-33a9-40d9-aee4-e0c56821d182}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2c1bd101-0bcd-4a63-9f21-8c86bfee2de5}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1d918bad-0088-4586-b80d-0626185989ea}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {69cc4054-acf1-4051-8769-77289925faf5}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {370413a0-4753-40fa-9d49-05632c52188d}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0cf367cb-98d9-4bc5-9bbe-c57a57f0d1c8}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 49 Clg kBtu/hr 3.1COPH, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  14401.1176109625,                       !- Rated Total Heating Capacity {W}
  3.31474481397985,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65234dc2-d2f5-44d2-97ab-4ae4fb3242bb}, !- Total Heating Capacity Function of Temperature Curve Name
  {51f2060f-d8bc-4c5a-a2ce-7971ff497832}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c0fd3243-9c0f-4e8f-b046-3be5040442c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {7587ce5f-7f71-44d1-901e-e2b872dc74e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ccb076eb-4082-445b-88bc-f4bad54c2833}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1a14eed8-1dca-4d88-ab0c-36d0e7ead8e2}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {07331b89-41a4-4d0d-b203-fb4818af8a39}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a65c349b-6b62-462a-ba75-93452d4b02ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a65c349b-6b62-462a-ba75-93452d4b02ac}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4bb6d7ff-536c-4755-962a-bc2476633ab8}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {1a14eed8-1dca-4d88-ab0c-36d0e7ead8e2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d7e6d7d4-348e-426c-8933-6360bc773a95}, !- Mixed Air Node Name
  {9290391a-7d3b-4482-84ff-84d1876b1f3b}, !- Outdoor Air Stream Node Name
  {bb39fd9a-2e31-4d95-8d50-5457b838442e}, !- Relief Air Stream Node Name
  {464e5407-5d5f-428d-a286-9a1d70021692}; !- Return Air Stream Node Name

OS:Node,
  {6bb6f639-2805-4d0d-a5c4-86852e24e152}, !- Handle
  Node 195,                               !- Name
  ,                                       !- Inlet Port
  {9290391a-7d3b-4482-84ff-84d1876b1f3b}; !- Outlet Port

OS:Connection,
  {9290391a-7d3b-4482-84ff-84d1876b1f3b}, !- Handle
  {6bb6f639-2805-4d0d-a5c4-86852e24e152}, !- Source Object
  3,                                      !- Outlet Port
  {4bb6d7ff-536c-4755-962a-bc2476633ab8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3556c254-08bd-47c1-8b34-c613d5045407}, !- Handle
  Node 197,                               !- Name
  {bb39fd9a-2e31-4d95-8d50-5457b838442e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb39fd9a-2e31-4d95-8d50-5457b838442e}, !- Handle
  {4bb6d7ff-536c-4755-962a-bc2476633ab8}, !- Source Object
  7,                                      !- Outlet Port
  {3556c254-08bd-47c1-8b34-c613d5045407}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c08ce917-19f0-41ae-b91c-284dc299fd14}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d24c42e6-a4b7-4607-8542-023c7f6b66a7}, !- Handle
  ALL_ST=Storage area - occsens_FL=BuildingStory4_SCH=E ASHP, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {0d451ef4-268d-4b4a-bfda-4f696909826b}, !- Air Inlet Node Name
  {d248b49b-fae8-45a6-aed1-3f58f4871c36}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}, !- Controlling Zone or Thermostat Location
  {0f10152a-2f37-47d4-acc3-5edf1a349f70}, !- Supply Air Fan Name
  {0cf367cb-98d9-4bc5-9bbe-c57a57f0d1c8}, !- Heating Coil Name
  {51b3c8d8-717c-49a9-8bf7-2597b096ce62}, !- Cooling Coil Name
  {c08ce917-19f0-41ae-b91c-284dc299fd14}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {07331b89-41a4-4d0d-b203-fb4818af8a39}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d248b49b-fae8-45a6-aed1-3f58f4871c36}, !- Handle
  {d24c42e6-a4b7-4607-8542-023c7f6b66a7}, !- Source Object
  4,                                      !- Outlet Port
  {85619ffc-cc49-4771-bbd5-0d6c6f19c08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0bc50ae-9f94-49bb-81a3-021c1ba59560}, !- Handle
  Node 198,                               !- Name
  {d7e6d7d4-348e-426c-8933-6360bc773a95}, !- Inlet Port
  {0d451ef4-268d-4b4a-bfda-4f696909826b}; !- Outlet Port

OS:Connection,
  {464e5407-5d5f-428d-a286-9a1d70021692}, !- Handle
  {d5c3ecce-3fec-428a-a3ad-7178bf73658d}, !- Source Object
  3,                                      !- Outlet Port
  {4bb6d7ff-536c-4755-962a-bc2476633ab8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d7e6d7d4-348e-426c-8933-6360bc773a95}, !- Handle
  {4bb6d7ff-536c-4755-962a-bc2476633ab8}, !- Source Object
  5,                                      !- Outlet Port
  {a0bc50ae-9f94-49bb-81a3-021c1ba59560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d451ef4-268d-4b4a-bfda-4f696909826b}, !- Handle
  {a0bc50ae-9f94-49bb-81a3-021c1ba59560}, !- Source Object
  3,                                      !- Outlet Port
  {d24c42e6-a4b7-4607-8542-023c7f6b66a7}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {82df60ee-0561-4bc9-8091-065743d05a6e}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {75a0d9c4-a469-4e10-86b4-6085d9285b69}, !- Control Zone Name
  {85619ffc-cc49-4771-bbd5-0d6c6f19c08f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d9d16297-8aa9-4326-a399-05c0617752f3}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {381d5f27-a9c1-46ab-8deb-7fd520b0fa34}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {45d9ce91-5cca-43ea-bd73-44a110b66132}, !- Air Inlet Node Name
  {7e4eeae3-e6bd-4a6f-9314-3b4265eaff8d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bef088f-9c49-40ce-b73d-741b2deb8450}, !- Handle
  Node 200,                               !- Name
  {f4e69b80-df59-4426-aed9-99c756638057}, !- Inlet Port
  {560332a4-5e02-47d9-855a-84da23d54992}; !- Outlet Port

OS:Connection,
  {f0742be5-045e-494c-9945-707c9ecca978}, !- Handle
  {ac4b1b7e-15f2-46dd-a746-20498efaf72e}, !- Source Object
  3,                                      !- Outlet Port
  {2a4705ca-a522-49c4-8eda-0e41528177da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e69b80-df59-4426-aed9-99c756638057}, !- Handle
  {4e269bb2-efd4-45e4-98ad-b16fb4775786}, !- Source Object
  2,                                      !- Outlet Port
  {8bef088f-9c49-40ce-b73d-741b2deb8450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560332a4-5e02-47d9-855a-84da23d54992}, !- Handle
  {8bef088f-9c49-40ce-b73d-741b2deb8450}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {018fe699-3264-4a1d-af9f-956256c4b301}, !- Handle
  Node 201,                               !- Name
  {00bf97b3-e6e7-4c01-a91e-dbe83e7d4fea}, !- Inlet Port
  {45d9ce91-5cca-43ea-bd73-44a110b66132}; !- Outlet Port

OS:Connection,
  {00bf97b3-e6e7-4c01-a91e-dbe83e7d4fea}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  3,                                      !- Outlet Port
  {018fe699-3264-4a1d-af9f-956256c4b301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d9ce91-5cca-43ea-bd73-44a110b66132}, !- Handle
  {018fe699-3264-4a1d-af9f-956256c4b301}, !- Source Object
  3,                                      !- Outlet Port
  {381d5f27-a9c1-46ab-8deb-7fd520b0fa34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e4eeae3-e6bd-4a6f-9314-3b4265eaff8d}, !- Handle
  {381d5f27-a9c1-46ab-8deb-7fd520b0fa34}, !- Source Object
  4,                                      !- Outlet Port
  {ac4b1b7e-15f2-46dd-a746-20498efaf72e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {62914119-ba36-46dc-bbbb-465508f6905d}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f9a2c402-ca74-4de8-baea-65de0dbde51c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {d753e1e6-4877-4d2f-b9cd-aea763d5a8d7}, !- Air Inlet Node Name
  {3d4e860c-2b7c-4357-9f05-39378177a4ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19fd13c4-f218-4363-a777-e4bdd4d09196}, !- Handle
  Node 202,                               !- Name
  {3d4e860c-2b7c-4357-9f05-39378177a4ae}, !- Inlet Port
  {200d980d-b976-4627-857e-4a5ed0e30361}; !- Outlet Port

OS:Node,
  {a71f24c8-d771-4f92-bcd8-a6b754e16aaa}, !- Handle
  Node 203,                               !- Name
  {e33db2ae-c6cd-440f-a8a4-97428b4fe621}, !- Inlet Port
  {a323b53c-d629-43e7-8f57-290da7926d3b}; !- Outlet Port

OS:Connection,
  {200d980d-b976-4627-857e-4a5ed0e30361}, !- Handle
  {19fd13c4-f218-4363-a777-e4bdd4d09196}, !- Source Object
  3,                                      !- Outlet Port
  {e0a37851-95a6-429f-9740-666b1305ff7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33db2ae-c6cd-440f-a8a4-97428b4fe621}, !- Handle
  {de327dcd-4a81-4dc4-8ad6-5b37d01d9a9f}, !- Source Object
  2,                                      !- Outlet Port
  {a71f24c8-d771-4f92-bcd8-a6b754e16aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a323b53c-d629-43e7-8f57-290da7926d3b}, !- Handle
  {a71f24c8-d771-4f92-bcd8-a6b754e16aaa}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d3918ffb-1a47-402b-9906-d1e276e76f02}, !- Handle
  Node 204,                               !- Name
  {f943d7c8-517b-4e2b-921b-833514ce5856}, !- Inlet Port
  {d753e1e6-4877-4d2f-b9cd-aea763d5a8d7}; !- Outlet Port

OS:Connection,
  {f943d7c8-517b-4e2b-921b-833514ce5856}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  4,                                      !- Outlet Port
  {d3918ffb-1a47-402b-9906-d1e276e76f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d753e1e6-4877-4d2f-b9cd-aea763d5a8d7}, !- Handle
  {d3918ffb-1a47-402b-9906-d1e276e76f02}, !- Source Object
  3,                                      !- Outlet Port
  {f9a2c402-ca74-4de8-baea-65de0dbde51c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d4e860c-2b7c-4357-9f05-39378177a4ae}, !- Handle
  {f9a2c402-ca74-4de8-baea-65de0dbde51c}, !- Source Object
  4,                                      !- Outlet Port
  {19fd13c4-f218-4363-a777-e4bdd4d09196}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e78f481-7500-478d-9d5b-d2cb56723fd2}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe68d96a-8b5a-4e54-a698-ef83da4f250d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {6b386ce0-e505-458c-9af7-a0c3dba139f3}, !- Air Inlet Node Name
  {934a4d26-7393-479d-bbe7-4d0aa4dfef04}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f030f275-faa7-4916-9faa-d6d471d12dcc}, !- Handle
  Node 205,                               !- Name
  {934a4d26-7393-479d-bbe7-4d0aa4dfef04}, !- Inlet Port
  {2b5a1dab-1cc3-44ab-b79f-8b22f42cbf18}; !- Outlet Port

OS:Node,
  {75454328-d69c-4e09-95a5-654b7538e064}, !- Handle
  Node 206,                               !- Name
  {65fee1f0-66b4-453e-94e8-2e716d98ebf2}, !- Inlet Port
  {845dd48f-de96-4464-8c32-91ccde4c803b}; !- Outlet Port

OS:Connection,
  {2b5a1dab-1cc3-44ab-b79f-8b22f42cbf18}, !- Handle
  {f030f275-faa7-4916-9faa-d6d471d12dcc}, !- Source Object
  3,                                      !- Outlet Port
  {cf598e30-a33b-4b69-a4ae-ebdb6117696a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fee1f0-66b4-453e-94e8-2e716d98ebf2}, !- Handle
  {6d45ff5b-03d5-489d-a6a5-ccd16e0020f7}, !- Source Object
  2,                                      !- Outlet Port
  {75454328-d69c-4e09-95a5-654b7538e064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845dd48f-de96-4464-8c32-91ccde4c803b}, !- Handle
  {75454328-d69c-4e09-95a5-654b7538e064}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {99488dec-fbcb-42e7-966c-08845950052c}, !- Handle
  Node 207,                               !- Name
  {e7e60f26-4382-47dd-bdf4-4435f55899c2}, !- Inlet Port
  {6b386ce0-e505-458c-9af7-a0c3dba139f3}; !- Outlet Port

OS:Connection,
  {e7e60f26-4382-47dd-bdf4-4435f55899c2}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  5,                                      !- Outlet Port
  {99488dec-fbcb-42e7-966c-08845950052c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b386ce0-e505-458c-9af7-a0c3dba139f3}, !- Handle
  {99488dec-fbcb-42e7-966c-08845950052c}, !- Source Object
  3,                                      !- Outlet Port
  {fe68d96a-8b5a-4e54-a698-ef83da4f250d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {934a4d26-7393-479d-bbe7-4d0aa4dfef04}, !- Handle
  {fe68d96a-8b5a-4e54-a698-ef83da4f250d}, !- Source Object
  4,                                      !- Outlet Port
  {f030f275-faa7-4916-9faa-d6d471d12dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6e76220-d062-47a7-a761-04b1c6713aef}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0541d90f-7e38-4e55-826c-db099349b425}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {d464777e-67b3-4a7a-9da2-7c75e188b98b}, !- Air Inlet Node Name
  {6c049b4b-187b-4ce1-ac26-42425888be9f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {13578046-65a0-468d-9dbd-9ac631aebb80}, !- Handle
  Node 208,                               !- Name
  {6c049b4b-187b-4ce1-ac26-42425888be9f}, !- Inlet Port
  {264e9ca9-93ae-4b05-b8c6-c90882d73c73}; !- Outlet Port

OS:Node,
  {0626670b-8d75-4bde-b640-e0d1c224e530}, !- Handle
  Node 209,                               !- Name
  {1f7f7979-1423-4613-928d-f465c9a3fa63}, !- Inlet Port
  {4fd9d95f-bd76-4dfc-a4fd-4c80409344c1}; !- Outlet Port

OS:Connection,
  {264e9ca9-93ae-4b05-b8c6-c90882d73c73}, !- Handle
  {13578046-65a0-468d-9dbd-9ac631aebb80}, !- Source Object
  3,                                      !- Outlet Port
  {4510dc5c-9af1-4307-bea5-275d1bb09c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7f7979-1423-4613-928d-f465c9a3fa63}, !- Handle
  {6809c2aa-3179-481c-a0f6-365b57b1bbaf}, !- Source Object
  2,                                      !- Outlet Port
  {0626670b-8d75-4bde-b640-e0d1c224e530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd9d95f-bd76-4dfc-a4fd-4c80409344c1}, !- Handle
  {0626670b-8d75-4bde-b640-e0d1c224e530}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45dab20f-b2d0-4177-ae12-6dad164d50cc}, !- Handle
  Node 210,                               !- Name
  {d1ff88c6-ce5d-4214-858e-ea73717e236a}, !- Inlet Port
  {d464777e-67b3-4a7a-9da2-7c75e188b98b}; !- Outlet Port

OS:Connection,
  {d1ff88c6-ce5d-4214-858e-ea73717e236a}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  6,                                      !- Outlet Port
  {45dab20f-b2d0-4177-ae12-6dad164d50cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d464777e-67b3-4a7a-9da2-7c75e188b98b}, !- Handle
  {45dab20f-b2d0-4177-ae12-6dad164d50cc}, !- Source Object
  3,                                      !- Outlet Port
  {0541d90f-7e38-4e55-826c-db099349b425}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c049b4b-187b-4ce1-ac26-42425888be9f}, !- Handle
  {0541d90f-7e38-4e55-826c-db099349b425}, !- Source Object
  4,                                      !- Outlet Port
  {13578046-65a0-468d-9dbd-9ac631aebb80}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {45954eff-182d-4252-aaaa-5e87381785e0}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {74387671-5407-41b6-a209-62178cbfcd2d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {fd118167-c428-4b89-b80a-b7097a78669c}, !- Air Inlet Node Name
  {fde99493-eee1-44fe-ad01-b8bfac766cc6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47964dc7-c982-4e4b-be2d-b78ee3781371}, !- Handle
  Node 211,                               !- Name
  {fde99493-eee1-44fe-ad01-b8bfac766cc6}, !- Inlet Port
  {041348de-43cf-4ca8-beb7-2a0b51ecdd65}; !- Outlet Port

OS:Node,
  {ed5c4c9b-1bb6-4c9c-86af-8d6878aea54f}, !- Handle
  Node 212,                               !- Name
  {f869da4d-0acb-4057-a246-51b370027438}, !- Inlet Port
  {64c0acea-1c80-431b-b9ae-dc2bca4595ea}; !- Outlet Port

OS:Connection,
  {041348de-43cf-4ca8-beb7-2a0b51ecdd65}, !- Handle
  {47964dc7-c982-4e4b-be2d-b78ee3781371}, !- Source Object
  3,                                      !- Outlet Port
  {d5bb0d96-085b-41ee-a3cf-b7ed31b93016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f869da4d-0acb-4057-a246-51b370027438}, !- Handle
  {d160f28c-3e41-4530-96ed-a057059c238a}, !- Source Object
  2,                                      !- Outlet Port
  {ed5c4c9b-1bb6-4c9c-86af-8d6878aea54f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c0acea-1c80-431b-b9ae-dc2bca4595ea}, !- Handle
  {ed5c4c9b-1bb6-4c9c-86af-8d6878aea54f}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3543a65a-c907-4e2c-bc86-8e5a79e41d4d}, !- Handle
  Node 213,                               !- Name
  {4560ca8a-1425-40cd-9d5c-9e5c2bbdc238}, !- Inlet Port
  {fd118167-c428-4b89-b80a-b7097a78669c}; !- Outlet Port

OS:Connection,
  {4560ca8a-1425-40cd-9d5c-9e5c2bbdc238}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  7,                                      !- Outlet Port
  {3543a65a-c907-4e2c-bc86-8e5a79e41d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd118167-c428-4b89-b80a-b7097a78669c}, !- Handle
  {3543a65a-c907-4e2c-bc86-8e5a79e41d4d}, !- Source Object
  3,                                      !- Outlet Port
  {74387671-5407-41b6-a209-62178cbfcd2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fde99493-eee1-44fe-ad01-b8bfac766cc6}, !- Handle
  {74387671-5407-41b6-a209-62178cbfcd2d}, !- Source Object
  4,                                      !- Outlet Port
  {47964dc7-c982-4e4b-be2d-b78ee3781371}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {51fb338c-7d84-4575-94f1-eb09900acad6}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5833588-10cd-440b-a21b-81ba0445dec7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {897d156a-13ed-4e7e-80fd-9f84aea5632a}, !- Air Inlet Node Name
  {aafcd2f8-5b2b-430b-aac1-556575655f94}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5c0e4e9-fa7b-4a03-8623-aca2fa30d547}, !- Handle
  Node 214,                               !- Name
  {aafcd2f8-5b2b-430b-aac1-556575655f94}, !- Inlet Port
  {80a36d1c-3984-4dc9-9ff7-b8ed2e713407}; !- Outlet Port

OS:Node,
  {24ae46f3-6c3e-4087-a547-a9fb23e5cfd9}, !- Handle
  Node 215,                               !- Name
  {f761153b-5128-4b1d-97d6-f3f1e273b7b4}, !- Inlet Port
  {3204baed-0975-4b5d-a06b-7a4cc2ed8f73}; !- Outlet Port

OS:Connection,
  {80a36d1c-3984-4dc9-9ff7-b8ed2e713407}, !- Handle
  {b5c0e4e9-fa7b-4a03-8623-aca2fa30d547}, !- Source Object
  3,                                      !- Outlet Port
  {2b575cc8-2f09-490b-81d0-0d7f29de7d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f761153b-5128-4b1d-97d6-f3f1e273b7b4}, !- Handle
  {b3b2c301-a147-4f82-878f-bfc8861de7c8}, !- Source Object
  2,                                      !- Outlet Port
  {24ae46f3-6c3e-4087-a547-a9fb23e5cfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3204baed-0975-4b5d-a06b-7a4cc2ed8f73}, !- Handle
  {24ae46f3-6c3e-4087-a547-a9fb23e5cfd9}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4105a3b7-df09-4d35-8141-c857a8a4a589}, !- Handle
  Node 216,                               !- Name
  {fc36dce1-6d41-4885-b97e-d5eab27807b5}, !- Inlet Port
  {897d156a-13ed-4e7e-80fd-9f84aea5632a}; !- Outlet Port

OS:Connection,
  {fc36dce1-6d41-4885-b97e-d5eab27807b5}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  8,                                      !- Outlet Port
  {4105a3b7-df09-4d35-8141-c857a8a4a589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897d156a-13ed-4e7e-80fd-9f84aea5632a}, !- Handle
  {4105a3b7-df09-4d35-8141-c857a8a4a589}, !- Source Object
  3,                                      !- Outlet Port
  {a5833588-10cd-440b-a21b-81ba0445dec7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aafcd2f8-5b2b-430b-aac1-556575655f94}, !- Handle
  {a5833588-10cd-440b-a21b-81ba0445dec7}, !- Source Object
  4,                                      !- Outlet Port
  {b5c0e4e9-fa7b-4a03-8623-aca2fa30d547}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a4b02ce2-a3a5-4c13-a497-db7f189a336d}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75344d41-412b-46cc-ae25-c480941f1757}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {854b8000-5735-4720-9402-2b17ad6ce282}, !- Air Inlet Node Name
  {c2bf9e74-9e8a-46e7-8969-2ce5b4ca9634}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ab17f6f-57f7-4e9d-8597-13e01eb6df0d}, !- Handle
  Node 217,                               !- Name
  {c2bf9e74-9e8a-46e7-8969-2ce5b4ca9634}, !- Inlet Port
  {44e152d1-8cca-4ed4-830d-cc3baac3c4f8}; !- Outlet Port

OS:Node,
  {defa8f19-2122-4ee5-908c-346527639eee}, !- Handle
  Node 218,                               !- Name
  {642fd307-8411-4ff9-b46a-bb5c1c7bb651}, !- Inlet Port
  {2929eb1a-386d-465c-bbaa-b46fed0c6209}; !- Outlet Port

OS:Connection,
  {44e152d1-8cca-4ed4-830d-cc3baac3c4f8}, !- Handle
  {0ab17f6f-57f7-4e9d-8597-13e01eb6df0d}, !- Source Object
  3,                                      !- Outlet Port
  {ea9c84f5-e69f-4e5b-8695-4456c4353710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642fd307-8411-4ff9-b46a-bb5c1c7bb651}, !- Handle
  {bf4eb5bd-cce3-4ae7-9faa-20aee4462453}, !- Source Object
  2,                                      !- Outlet Port
  {defa8f19-2122-4ee5-908c-346527639eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2929eb1a-386d-465c-bbaa-b46fed0c6209}, !- Handle
  {defa8f19-2122-4ee5-908c-346527639eee}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3a6f6311-be3a-43d0-9a1e-0bd716786832}, !- Handle
  Node 219,                               !- Name
  {d445f7d4-53b3-4fb6-9300-b8d09461a1c6}, !- Inlet Port
  {854b8000-5735-4720-9402-2b17ad6ce282}; !- Outlet Port

OS:Connection,
  {d445f7d4-53b3-4fb6-9300-b8d09461a1c6}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  9,                                      !- Outlet Port
  {3a6f6311-be3a-43d0-9a1e-0bd716786832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854b8000-5735-4720-9402-2b17ad6ce282}, !- Handle
  {3a6f6311-be3a-43d0-9a1e-0bd716786832}, !- Source Object
  3,                                      !- Outlet Port
  {75344d41-412b-46cc-ae25-c480941f1757}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2bf9e74-9e8a-46e7-8969-2ce5b4ca9634}, !- Handle
  {75344d41-412b-46cc-ae25-c480941f1757}, !- Source Object
  4,                                      !- Outlet Port
  {0ab17f6f-57f7-4e9d-8597-13e01eb6df0d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3c59ac15-c23b-4847-be27-8ab1990bde23}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65d3e166-299f-4a8b-a2e6-2b8f77e73465}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {ae97c9ef-1f28-44a8-ac65-17ab16d05322}, !- Air Inlet Node Name
  {c1f36cbd-1e17-498a-b7df-1b57557457f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd67dde7-7f2e-450d-a056-4e97f12ae1c5}, !- Handle
  Node 220,                               !- Name
  {c1f36cbd-1e17-498a-b7df-1b57557457f9}, !- Inlet Port
  {8b13cade-dfe9-44ce-9cfc-34f519c7c54d}; !- Outlet Port

OS:Node,
  {96575041-c9f9-4f29-8047-8ebcc37103f8}, !- Handle
  Node 221,                               !- Name
  {874ccd3c-58c1-438e-90d9-25537fa312e1}, !- Inlet Port
  {f762491c-c33b-457d-8596-260b5564bcd1}; !- Outlet Port

OS:Connection,
  {8b13cade-dfe9-44ce-9cfc-34f519c7c54d}, !- Handle
  {fd67dde7-7f2e-450d-a056-4e97f12ae1c5}, !- Source Object
  3,                                      !- Outlet Port
  {ef519c60-ecc8-48fb-8fba-a85d6171a86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {874ccd3c-58c1-438e-90d9-25537fa312e1}, !- Handle
  {a73babf1-5441-4110-a48a-dee474b1b6d9}, !- Source Object
  2,                                      !- Outlet Port
  {96575041-c9f9-4f29-8047-8ebcc37103f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f762491c-c33b-457d-8596-260b5564bcd1}, !- Handle
  {96575041-c9f9-4f29-8047-8ebcc37103f8}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1c1c239e-4e43-423f-822b-545bb246c6bb}, !- Handle
  Node 222,                               !- Name
  {f2e6cd01-848d-488e-8032-c4db2288f790}, !- Inlet Port
  {ae97c9ef-1f28-44a8-ac65-17ab16d05322}; !- Outlet Port

OS:Connection,
  {f2e6cd01-848d-488e-8032-c4db2288f790}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  10,                                     !- Outlet Port
  {1c1c239e-4e43-423f-822b-545bb246c6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae97c9ef-1f28-44a8-ac65-17ab16d05322}, !- Handle
  {1c1c239e-4e43-423f-822b-545bb246c6bb}, !- Source Object
  3,                                      !- Outlet Port
  {65d3e166-299f-4a8b-a2e6-2b8f77e73465}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1f36cbd-1e17-498a-b7df-1b57557457f9}, !- Handle
  {65d3e166-299f-4a8b-a2e6-2b8f77e73465}, !- Source Object
  4,                                      !- Outlet Port
  {fd67dde7-7f2e-450d-a056-4e97f12ae1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e46f4e41-02ec-4a8a-b4df-6fab8a7099ff}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f7386d1-5a08-4125-a278-5e7a4b3040ee}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {5d235043-b1f1-428d-847c-fc5b9485b404}, !- Air Inlet Node Name
  {d1a963c4-e2e0-46e7-89f1-1a43f5639513}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2770f501-40c8-4005-bba7-484e62a79ef7}, !- Handle
  Node 223,                               !- Name
  {d1a963c4-e2e0-46e7-89f1-1a43f5639513}, !- Inlet Port
  {c1d72a60-3b79-4b2b-8b46-d6c7f6fb4aaa}; !- Outlet Port

OS:Node,
  {33ad77b5-85f6-42a4-818a-85cf7d550ceb}, !- Handle
  Node 224,                               !- Name
  {f6698482-eddc-4ed2-8b9f-6c5b05c7f2da}, !- Inlet Port
  {32707647-b4d3-48aa-8938-d8963e2d96bd}; !- Outlet Port

OS:Connection,
  {c1d72a60-3b79-4b2b-8b46-d6c7f6fb4aaa}, !- Handle
  {2770f501-40c8-4005-bba7-484e62a79ef7}, !- Source Object
  3,                                      !- Outlet Port
  {9655cbdd-ad11-4db0-aff1-dfaa6afe6af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6698482-eddc-4ed2-8b9f-6c5b05c7f2da}, !- Handle
  {a7c01998-39c5-4bb2-887c-939439d5bc5e}, !- Source Object
  2,                                      !- Outlet Port
  {33ad77b5-85f6-42a4-818a-85cf7d550ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32707647-b4d3-48aa-8938-d8963e2d96bd}, !- Handle
  {33ad77b5-85f6-42a4-818a-85cf7d550ceb}, !- Source Object
  3,                                      !- Outlet Port
  {60b6109b-b9ad-4405-b425-7ec3ae87544e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {79f3f1e8-ba84-4ae6-8eab-c075b53e07ee}, !- Handle
  Node 225,                               !- Name
  {6517e528-1ee8-4b41-86a0-36a25139ae3e}, !- Inlet Port
  {5d235043-b1f1-428d-847c-fc5b9485b404}; !- Outlet Port

OS:Connection,
  {6517e528-1ee8-4b41-86a0-36a25139ae3e}, !- Handle
  {f330371c-7091-4534-8e83-f5d0763c1381}, !- Source Object
  11,                                     !- Outlet Port
  {79f3f1e8-ba84-4ae6-8eab-c075b53e07ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d235043-b1f1-428d-847c-fc5b9485b404}, !- Handle
  {79f3f1e8-ba84-4ae6-8eab-c075b53e07ee}, !- Source Object
  3,                                      !- Outlet Port
  {1f7386d1-5a08-4125-a278-5e7a4b3040ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1a963c4-e2e0-46e7-89f1-1a43f5639513}, !- Handle
  {1f7386d1-5a08-4125-a278-5e7a4b3040ee}, !- Source Object
  4,                                      !- Outlet Port
  {2770f501-40c8-4005-bba7-484e62a79ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28fc4105-c5ed-4389-a215-2adff88f9360}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {2410d235-3e61-4da0-9a3e-409a4641e6e2}, !- Availability Schedule
  {014e9ca0-dbcb-4a7e-83f6-01b670be216a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {37e318f1-9f80-4a90-9602-22a2dd44929c}, !- Supply Side Inlet Node Name
  {53cd6492-6b22-483e-89d6-f1f2954f66d6}, !- Demand Side Outlet Node Name
  {cd9254aa-1a68-41e2-8704-84c5a5c164c0}, !- Demand Side Inlet Node A
  {846f76e0-7045-4457-983f-73da3e3b04b8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Demand Mixer Name
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df9f1d01-826b-455a-8f23-f748e030dd3d}, !- Handle
  Node 226,                               !- Name
  {37e318f1-9f80-4a90-9602-22a2dd44929c}, !- Inlet Port
  {40746354-2c0f-469c-ac88-eff59b94c8d6}; !- Outlet Port

OS:Node,
  {6311fda1-8130-4295-9cbd-d28990c3f7dc}, !- Handle
  Node 227,                               !- Name
  {d82423df-52b4-4f51-8e30-d20857c555c6}, !- Inlet Port
  {846f76e0-7045-4457-983f-73da3e3b04b8}; !- Outlet Port

OS:Connection,
  {37e318f1-9f80-4a90-9602-22a2dd44929c}, !- Handle
  {28fc4105-c5ed-4389-a215-2adff88f9360}, !- Source Object
  9,                                      !- Outlet Port
  {df9f1d01-826b-455a-8f23-f748e030dd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846f76e0-7045-4457-983f-73da3e3b04b8}, !- Handle
  {6311fda1-8130-4295-9cbd-d28990c3f7dc}, !- Source Object
  3,                                      !- Outlet Port
  {28fc4105-c5ed-4389-a215-2adff88f9360}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2122b09c-e880-475f-b914-153c3a4b4123}, !- Handle
  Node 228,                               !- Name
  {cd9254aa-1a68-41e2-8704-84c5a5c164c0}, !- Inlet Port
  {e8a6e04a-4015-45fe-93de-89554196bf1b}; !- Outlet Port

OS:Node,
  {61b9e552-d54e-4c07-bc90-69fd76a209d0}, !- Handle
  Node 229,                               !- Name
  {6d655356-044a-403e-ac5c-10a247d06d0b}, !- Inlet Port
  {53cd6492-6b22-483e-89d6-f1f2954f66d6}; !- Outlet Port

OS:Node,
  {13614400-e0ad-4cb0-a9fd-9b52b7650773}, !- Handle
  Node 230,                               !- Name
  {14bf85cf-4ff5-4e80-bc20-e6f2ece32cf2}, !- Inlet Port
  {a917d608-e464-4bac-874f-b78c9657455c}; !- Outlet Port

OS:Connection,
  {cd9254aa-1a68-41e2-8704-84c5a5c164c0}, !- Handle
  {28fc4105-c5ed-4389-a215-2adff88f9360}, !- Source Object
  11,                                     !- Outlet Port
  {2122b09c-e880-475f-b914-153c3a4b4123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53cd6492-6b22-483e-89d6-f1f2954f66d6}, !- Handle
  {61b9e552-d54e-4c07-bc90-69fd76a209d0}, !- Source Object
  3,                                      !- Outlet Port
  {28fc4105-c5ed-4389-a215-2adff88f9360}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e8a6e04a-4015-45fe-93de-89554196bf1b}, !- Inlet Node Name
  {169b345e-f4c0-4e87-8eb5-e7eb64926907}, !- Outlet Node Name 1
  {a7e309eb-4164-4099-87a0-ce88a3151399}, !- Outlet Node Name 2
  {52e136eb-20b4-44e8-a75a-a33106c94757}, !- Outlet Node Name 3
  {e10fc2d9-fd7c-4f7d-867b-411dd727d56f}, !- Outlet Node Name 4
  {c551bc04-277c-40ab-b0dd-27cd29cdfc17}, !- Outlet Node Name 5
  {c65a1fac-8e7e-4735-934a-43480b46a633}, !- Outlet Node Name 6
  {b2daa10e-988e-4d4f-980f-81471b869e97}, !- Outlet Node Name 7
  {c3f0cac8-4720-49a7-8704-45c42e62f070}, !- Outlet Node Name 8
  {0b809c35-b2ae-437d-8604-9d4090a8ab04}, !- Outlet Node Name 9
  {991b10b5-8d0e-48c5-b21a-a56972febda0}, !- Outlet Node Name 10
  {3609bb35-fe6c-405f-914c-4a5a1d8d92a4}, !- Outlet Node Name 11
  {c8b85bff-26db-4bba-8d73-ee37959c9433}, !- Outlet Node Name 12
  {8d7c4b19-93b5-446b-aa21-e6cca5a998fe}, !- Outlet Node Name 13
  {8794d5d3-2c52-4ee1-bc69-343f06460774}, !- Outlet Node Name 14
  {6dea6dfd-a14a-48eb-a05b-0de0315c2e50}, !- Outlet Node Name 15
  {f55ae62f-a138-41ae-92b7-e55dbb539b3e}, !- Outlet Node Name 16
  {264a2299-6e7b-4319-b7f1-7c1f7b275339}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {6d655356-044a-403e-ac5c-10a247d06d0b}, !- Outlet Node Name
  {c52718b0-9d31-4e4f-ba7e-8e888d8ccc8c}, !- Inlet Node Name 1
  {be8f5fff-4f9a-4f2b-bc2a-b9cfdbda43f9}, !- Inlet Node Name 2
  {39031a80-fa6d-440d-a32d-324dac2cfd09}, !- Inlet Node Name 3
  {a90f64b8-3925-4a42-b09f-e561e7a34c38}, !- Inlet Node Name 4
  {97d2f15d-84f7-4e79-9bf8-f048db1ee13b}, !- Inlet Node Name 5
  {ab041a91-929e-40f0-babe-9864f615681e}, !- Inlet Node Name 6
  {81d97815-0a5b-4872-a50e-25842ec4f957}, !- Inlet Node Name 7
  {99123457-dfca-4738-80fd-2e37393b9722}, !- Inlet Node Name 8
  {d132b3f8-7ea0-429a-a530-18dd2bc20e69}, !- Inlet Node Name 9
  {ba55ef73-8c60-4098-8230-b9839d490bb3}, !- Inlet Node Name 10
  {3eb24fc7-609a-4a33-89a2-c9be21bc756a}, !- Inlet Node Name 11
  {549e7136-b0f4-41fa-908f-ef1e9a7feac9}, !- Inlet Node Name 12
  {7015e4d8-9107-475d-832c-c4199d64a104}, !- Inlet Node Name 13
  {f3037834-b6bb-488f-8e9d-cf08df2cb68f}, !- Inlet Node Name 14
  {96fe745f-fc17-46eb-8839-9b73d4c71f1a}, !- Inlet Node Name 15
  {110d7971-bae1-4373-8e59-4149eaffea81}, !- Inlet Node Name 16
  {94d2f9ec-1bd0-4228-a4c7-29a54ae44157}; !- Inlet Node Name 17

OS:Connection,
  {e8a6e04a-4015-45fe-93de-89554196bf1b}, !- Handle
  {2122b09c-e880-475f-b914-153c3a4b4123}, !- Source Object
  3,                                      !- Outlet Port
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d655356-044a-403e-ac5c-10a247d06d0b}, !- Handle
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Source Object
  2,                                      !- Outlet Port
  {61b9e552-d54e-4c07-bc90-69fd76a209d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae70a3db-dacd-4e97-9f93-3e9ec88d3af1}, !- Handle
  {28fc4105-c5ed-4389-a215-2adff88f9360}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {014e9ca0-dbcb-4a7e-83f6-01b670be216a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {3b3c8aa1-5ce2-48d4-9202-25caf3455107}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {0a2b7d11-149d-4ab0-8fde-d6509406728c}, !- Handle
  Fan On Off 3,                           !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22103e4-a70d-4db5-94fa-aa3fcc1bcfec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8c39daf3-4faa-4b94-9e26-1cd9d91265a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f22103e4-a70d-4db5-94fa-aa3fcc1bcfec}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8c39daf3-4faa-4b94-9e26-1cd9d91265a1}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9dacda9-0b4d-49ab-90b1-305f10db5d4a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2797391-a393-427a-bde6-92dd131c4307}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f2fc9a7-a5ab-4dc1-b076-3a673c028508}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70f48bb3-2e26-496c-bbfc-6c85eadcb51e}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {668eb9ed-c8d6-4ce5-9ec2-5f3b06ac935e}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {15a3538f-6f9e-49bc-8980-92d630097697}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 145kBtu/hr 8.72EER, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03970114268972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc04eb10-d986-4248-b493-439ec560fb7d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a2f9e47b-1cdf-49aa-8e44-aef9efbfdc83}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27e60272-f61f-4d1e-953e-a53a24532430}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d47d0d6-650b-4e08-aa0a-1e46c3df36cc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {230500e9-8783-4040-a990-bb4ac05698f7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {e0facf13-4165-40e7-a99e-4eab18a97601}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ef148888-c3a1-4f33-a13f-fcc683cf2ef7}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4c2170d1-777d-436c-a374-70ea18a0dd30}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {91cb2f98-6f22-47ea-9d4b-360b4f3db85c}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {191e0b35-1f3f-492a-a899-c753e73c3dfb}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a50b1770-7e31-4ea5-83e5-668f8b650fc7}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 105 Clg kBtu/hr 3.3COPH, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  30726.8905443643,                       !- Rated Total Heating Capacity {W}
  3.55580605501269,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65234dc2-d2f5-44d2-97ab-4ae4fb3242bb}, !- Total Heating Capacity Function of Temperature Curve Name
  {51f2060f-d8bc-4c5a-a2ce-7971ff497832}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c0fd3243-9c0f-4e8f-b046-3be5040442c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {7587ce5f-7f71-44d1-901e-e2b872dc74e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ccb076eb-4082-445b-88bc-f4bad54c2833}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0ac6ea1f-308d-4d26-bf42-c3e4567f1d7f}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2410d235-3e61-4da0-9a3e-409a4641e6e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cf7622be-6d73-4a1d-9d71-e2bace8e7f13}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cf7622be-6d73-4a1d-9d71-e2bace8e7f13}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8074c759-6c0f-4bb8-b609-b2704805eee4}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {0ac6ea1f-308d-4d26-bf42-c3e4567f1d7f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd9dda6a-af6c-4a72-9a64-92aea0de2471}, !- Mixed Air Node Name
  {a06444ee-cc6a-4b5a-9024-a47ca387c724}, !- Outdoor Air Stream Node Name
  {bff60c18-9cf9-4d45-a9c3-8fad140ddc3c}, !- Relief Air Stream Node Name
  {40746354-2c0f-469c-ac88-eff59b94c8d6}; !- Return Air Stream Node Name

OS:Node,
  {4a204f11-2c0f-46ed-bc7c-6a92e04801a6}, !- Handle
  Node 231,                               !- Name
  ,                                       !- Inlet Port
  {a06444ee-cc6a-4b5a-9024-a47ca387c724}; !- Outlet Port

OS:Connection,
  {a06444ee-cc6a-4b5a-9024-a47ca387c724}, !- Handle
  {4a204f11-2c0f-46ed-bc7c-6a92e04801a6}, !- Source Object
  3,                                      !- Outlet Port
  {8074c759-6c0f-4bb8-b609-b2704805eee4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61882427-02a8-40b3-aec7-b2d896b8cf43}, !- Handle
  Node 232,                               !- Name
  {bff60c18-9cf9-4d45-a9c3-8fad140ddc3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bff60c18-9cf9-4d45-a9c3-8fad140ddc3c}, !- Handle
  {8074c759-6c0f-4bb8-b609-b2704805eee4}, !- Source Object
  7,                                      !- Outlet Port
  {61882427-02a8-40b3-aec7-b2d896b8cf43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ac86e542-10e3-48a6-9964-d7c32ec0e400}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {df545ebb-4768-4553-b241-c1653cc399a5}, !- Handle
  WILD_ST=Stairway-sch-F_FL=BuildingStory3_SCH=F ASHP, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {d45d1bb8-3ef7-4942-81dd-8818dadceaef}, !- Air Inlet Node Name
  {d82423df-52b4-4f51-8e30-d20857c555c6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {faeeccfe-ed52-4032-b7ce-4806656654e4}, !- Controlling Zone or Thermostat Location
  {0a2b7d11-149d-4ab0-8fde-d6509406728c}, !- Supply Air Fan Name
  {a50b1770-7e31-4ea5-83e5-668f8b650fc7}, !- Heating Coil Name
  {15a3538f-6f9e-49bc-8980-92d630097697}, !- Cooling Coil Name
  {ac86e542-10e3-48a6-9964-d7c32ec0e400}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {2410d235-3e61-4da0-9a3e-409a4641e6e2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d82423df-52b4-4f51-8e30-d20857c555c6}, !- Handle
  {df545ebb-4768-4553-b241-c1653cc399a5}, !- Source Object
  4,                                      !- Outlet Port
  {6311fda1-8130-4295-9cbd-d28990c3f7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c41df221-f6de-472c-8020-e214bc8bb172}, !- Handle
  Node 233,                               !- Name
  {bd9dda6a-af6c-4a72-9a64-92aea0de2471}, !- Inlet Port
  {d45d1bb8-3ef7-4942-81dd-8818dadceaef}; !- Outlet Port

OS:Connection,
  {40746354-2c0f-469c-ac88-eff59b94c8d6}, !- Handle
  {df9f1d01-826b-455a-8f23-f748e030dd3d}, !- Source Object
  3,                                      !- Outlet Port
  {8074c759-6c0f-4bb8-b609-b2704805eee4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd9dda6a-af6c-4a72-9a64-92aea0de2471}, !- Handle
  {8074c759-6c0f-4bb8-b609-b2704805eee4}, !- Source Object
  5,                                      !- Outlet Port
  {c41df221-f6de-472c-8020-e214bc8bb172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45d1bb8-3ef7-4942-81dd-8818dadceaef}, !- Handle
  {c41df221-f6de-472c-8020-e214bc8bb172}, !- Source Object
  3,                                      !- Outlet Port
  {df545ebb-4768-4553-b241-c1653cc399a5}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a02ecb7f-4678-4b21-b169-718c7bb61035}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {faeeccfe-ed52-4032-b7ce-4806656654e4}, !- Control Zone Name
  {6311fda1-8130-4295-9cbd-d28990c3f7dc}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {75f356f5-bad3-4cbf-9453-dcafedee15ea}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {674e4161-9ec1-45da-a9de-398ff1839f5b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {a4588dab-8464-4343-bd54-a5894cb619b1}, !- Air Inlet Node Name
  {14bf85cf-4ff5-4e80-bc20-e6f2ece32cf2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26d2918d-7d7f-4a2e-8632-eed46ae2f9cf}, !- Handle
  Node 234,                               !- Name
  {114e4c07-52f7-417d-9e76-db5e3fabd658}, !- Inlet Port
  {c52718b0-9d31-4e4f-ba7e-8e888d8ccc8c}; !- Outlet Port

OS:Connection,
  {a917d608-e464-4bac-874f-b78c9657455c}, !- Handle
  {13614400-e0ad-4cb0-a9fd-9b52b7650773}, !- Source Object
  3,                                      !- Outlet Port
  {796ab485-1928-4919-8e54-a64074857fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114e4c07-52f7-417d-9e76-db5e3fabd658}, !- Handle
  {4bb48ccf-786c-40b1-b69c-f4bf05d4fcaf}, !- Source Object
  2,                                      !- Outlet Port
  {26d2918d-7d7f-4a2e-8632-eed46ae2f9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52718b0-9d31-4e4f-ba7e-8e888d8ccc8c}, !- Handle
  {26d2918d-7d7f-4a2e-8632-eed46ae2f9cf}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3472419a-53b4-4518-a1f4-92f6cf71fb24}, !- Handle
  Node 235,                               !- Name
  {169b345e-f4c0-4e87-8eb5-e7eb64926907}, !- Inlet Port
  {a4588dab-8464-4343-bd54-a5894cb619b1}; !- Outlet Port

OS:Connection,
  {169b345e-f4c0-4e87-8eb5-e7eb64926907}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  3,                                      !- Outlet Port
  {3472419a-53b4-4518-a1f4-92f6cf71fb24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4588dab-8464-4343-bd54-a5894cb619b1}, !- Handle
  {3472419a-53b4-4518-a1f4-92f6cf71fb24}, !- Source Object
  3,                                      !- Outlet Port
  {674e4161-9ec1-45da-a9de-398ff1839f5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14bf85cf-4ff5-4e80-bc20-e6f2ece32cf2}, !- Handle
  {674e4161-9ec1-45da-a9de-398ff1839f5b}, !- Source Object
  4,                                      !- Outlet Port
  {13614400-e0ad-4cb0-a9fd-9b52b7650773}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c131179d-6d51-420b-809d-9eab3541e96a}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dc04779b-9fb9-4146-a3e8-a67d1fd3a1b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {d58e1552-e599-4a5e-8629-2458ac91c1c9}, !- Air Inlet Node Name
  {b067db06-2861-463b-a6ae-988092674ef0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {086c13e5-71ac-4bcd-8d08-89c046684995}, !- Handle
  Node 236,                               !- Name
  {b067db06-2861-463b-a6ae-988092674ef0}, !- Inlet Port
  {5bf67b78-58c2-4dec-8d8b-f0282613cbe5}; !- Outlet Port

OS:Node,
  {22f3d0cf-7573-4c4b-b479-ae7932022d3c}, !- Handle
  Node 237,                               !- Name
  {283bcf4f-c42d-4246-bd11-b19dfde29547}, !- Inlet Port
  {be8f5fff-4f9a-4f2b-bc2a-b9cfdbda43f9}; !- Outlet Port

OS:Connection,
  {5bf67b78-58c2-4dec-8d8b-f0282613cbe5}, !- Handle
  {086c13e5-71ac-4bcd-8d08-89c046684995}, !- Source Object
  3,                                      !- Outlet Port
  {e51fedec-d8c1-4c8b-b065-5253e196453b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283bcf4f-c42d-4246-bd11-b19dfde29547}, !- Handle
  {6636cf23-48c3-4d10-b932-ddd74e247b46}, !- Source Object
  2,                                      !- Outlet Port
  {22f3d0cf-7573-4c4b-b479-ae7932022d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8f5fff-4f9a-4f2b-bc2a-b9cfdbda43f9}, !- Handle
  {22f3d0cf-7573-4c4b-b479-ae7932022d3c}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {df1f827d-7e8f-4698-b275-5321f7a9069b}, !- Handle
  Node 238,                               !- Name
  {a7e309eb-4164-4099-87a0-ce88a3151399}, !- Inlet Port
  {d58e1552-e599-4a5e-8629-2458ac91c1c9}; !- Outlet Port

OS:Connection,
  {a7e309eb-4164-4099-87a0-ce88a3151399}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  4,                                      !- Outlet Port
  {df1f827d-7e8f-4698-b275-5321f7a9069b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d58e1552-e599-4a5e-8629-2458ac91c1c9}, !- Handle
  {df1f827d-7e8f-4698-b275-5321f7a9069b}, !- Source Object
  3,                                      !- Outlet Port
  {dc04779b-9fb9-4146-a3e8-a67d1fd3a1b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b067db06-2861-463b-a6ae-988092674ef0}, !- Handle
  {dc04779b-9fb9-4146-a3e8-a67d1fd3a1b7}, !- Source Object
  4,                                      !- Outlet Port
  {086c13e5-71ac-4bcd-8d08-89c046684995}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b26ec9b3-0739-453a-9d5c-56f19f75a080}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6abb2ce-6e64-4e99-a091-de580c434e4c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {f0df6636-beba-4852-9fec-4a2e90fb3d72}, !- Air Inlet Node Name
  {dc0dfb47-1493-49fb-94aa-199329160007}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20899c46-0561-4b9a-8bd9-e95eea0842e6}, !- Handle
  Node 239,                               !- Name
  {dc0dfb47-1493-49fb-94aa-199329160007}, !- Inlet Port
  {26b07e28-0206-4ac1-b813-76e272de43ac}; !- Outlet Port

OS:Node,
  {1668069a-db88-444d-8dfa-530e42d4fb45}, !- Handle
  Node 240,                               !- Name
  {0613344d-a087-438b-b8fc-1846cb425023}, !- Inlet Port
  {39031a80-fa6d-440d-a32d-324dac2cfd09}; !- Outlet Port

OS:Connection,
  {26b07e28-0206-4ac1-b813-76e272de43ac}, !- Handle
  {20899c46-0561-4b9a-8bd9-e95eea0842e6}, !- Source Object
  3,                                      !- Outlet Port
  {7f17580c-d56f-4ed1-a6b9-9167e3f85aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0613344d-a087-438b-b8fc-1846cb425023}, !- Handle
  {76395abe-6c69-4d64-be49-afd74a521cbb}, !- Source Object
  2,                                      !- Outlet Port
  {1668069a-db88-444d-8dfa-530e42d4fb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39031a80-fa6d-440d-a32d-324dac2cfd09}, !- Handle
  {1668069a-db88-444d-8dfa-530e42d4fb45}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {debb34f8-b53a-4618-b52e-3f926f6ec3d7}, !- Handle
  Node 241,                               !- Name
  {52e136eb-20b4-44e8-a75a-a33106c94757}, !- Inlet Port
  {f0df6636-beba-4852-9fec-4a2e90fb3d72}; !- Outlet Port

OS:Connection,
  {52e136eb-20b4-44e8-a75a-a33106c94757}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  5,                                      !- Outlet Port
  {debb34f8-b53a-4618-b52e-3f926f6ec3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0df6636-beba-4852-9fec-4a2e90fb3d72}, !- Handle
  {debb34f8-b53a-4618-b52e-3f926f6ec3d7}, !- Source Object
  3,                                      !- Outlet Port
  {a6abb2ce-6e64-4e99-a091-de580c434e4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc0dfb47-1493-49fb-94aa-199329160007}, !- Handle
  {a6abb2ce-6e64-4e99-a091-de580c434e4c}, !- Source Object
  4,                                      !- Outlet Port
  {20899c46-0561-4b9a-8bd9-e95eea0842e6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {32d55c45-0e50-4caf-a3fd-b6e75a269c96}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4de4d46-3ae6-4af3-9daa-16c0bd49ed50}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {b9018d92-457e-421f-ba9a-71e08375a583}, !- Air Inlet Node Name
  {73bb47ae-29e8-49fa-bb82-38f3261bee3c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4b85ce0-7914-4738-9b75-a5f61b916bf9}, !- Handle
  Node 242,                               !- Name
  {73bb47ae-29e8-49fa-bb82-38f3261bee3c}, !- Inlet Port
  {a93f2404-804e-49ce-9f3f-465709f7a8f7}; !- Outlet Port

OS:Node,
  {47773ee3-0ebd-4c1e-b378-4e42b76a9ee5}, !- Handle
  Node 243,                               !- Name
  {597a0ab3-89eb-46e6-9dba-fea7fdd009dc}, !- Inlet Port
  {a90f64b8-3925-4a42-b09f-e561e7a34c38}; !- Outlet Port

OS:Connection,
  {a93f2404-804e-49ce-9f3f-465709f7a8f7}, !- Handle
  {e4b85ce0-7914-4738-9b75-a5f61b916bf9}, !- Source Object
  3,                                      !- Outlet Port
  {628eb07e-19bf-4dc9-828e-36ae38023d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597a0ab3-89eb-46e6-9dba-fea7fdd009dc}, !- Handle
  {a0d33084-efdf-41d6-b663-4debfc8de686}, !- Source Object
  2,                                      !- Outlet Port
  {47773ee3-0ebd-4c1e-b378-4e42b76a9ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90f64b8-3925-4a42-b09f-e561e7a34c38}, !- Handle
  {47773ee3-0ebd-4c1e-b378-4e42b76a9ee5}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5c363a1-400c-45c8-b0df-4ff1c48b0d35}, !- Handle
  Node 244,                               !- Name
  {e10fc2d9-fd7c-4f7d-867b-411dd727d56f}, !- Inlet Port
  {b9018d92-457e-421f-ba9a-71e08375a583}; !- Outlet Port

OS:Connection,
  {e10fc2d9-fd7c-4f7d-867b-411dd727d56f}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  6,                                      !- Outlet Port
  {e5c363a1-400c-45c8-b0df-4ff1c48b0d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9018d92-457e-421f-ba9a-71e08375a583}, !- Handle
  {e5c363a1-400c-45c8-b0df-4ff1c48b0d35}, !- Source Object
  3,                                      !- Outlet Port
  {e4de4d46-3ae6-4af3-9daa-16c0bd49ed50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73bb47ae-29e8-49fa-bb82-38f3261bee3c}, !- Handle
  {e4de4d46-3ae6-4af3-9daa-16c0bd49ed50}, !- Source Object
  4,                                      !- Outlet Port
  {e4b85ce0-7914-4738-9b75-a5f61b916bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0bf086c2-ee36-4402-be99-94673f56f3b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb84a278-ab50-415e-918d-2c45fd7ff71e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {8b9918b7-54bf-4a9c-9d48-eaf633c8e500}, !- Air Inlet Node Name
  {1e2f1831-373d-40e8-9e27-86a1d1f63429}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe714bce-09f3-43ae-8734-bae5faff3a6e}, !- Handle
  Node 245,                               !- Name
  {1e2f1831-373d-40e8-9e27-86a1d1f63429}, !- Inlet Port
  {9b3a4c71-7b83-4ad7-9fdb-c7711922b835}; !- Outlet Port

OS:Node,
  {715e5490-64cd-41aa-9301-5e306e24ef8a}, !- Handle
  Node 246,                               !- Name
  {d0e1acd7-f121-4e78-91ba-c15fa8fe809d}, !- Inlet Port
  {97d2f15d-84f7-4e79-9bf8-f048db1ee13b}; !- Outlet Port

OS:Connection,
  {9b3a4c71-7b83-4ad7-9fdb-c7711922b835}, !- Handle
  {fe714bce-09f3-43ae-8734-bae5faff3a6e}, !- Source Object
  3,                                      !- Outlet Port
  {9f3d3d62-e8a2-4f8f-8c71-514f68e67b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e1acd7-f121-4e78-91ba-c15fa8fe809d}, !- Handle
  {6436ad01-3d31-4f82-93ef-57f03b5da7c9}, !- Source Object
  2,                                      !- Outlet Port
  {715e5490-64cd-41aa-9301-5e306e24ef8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d2f15d-84f7-4e79-9bf8-f048db1ee13b}, !- Handle
  {715e5490-64cd-41aa-9301-5e306e24ef8a}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4c2806d8-2a71-4f03-9db2-4d54608476fb}, !- Handle
  Node 247,                               !- Name
  {c551bc04-277c-40ab-b0dd-27cd29cdfc17}, !- Inlet Port
  {8b9918b7-54bf-4a9c-9d48-eaf633c8e500}; !- Outlet Port

OS:Connection,
  {c551bc04-277c-40ab-b0dd-27cd29cdfc17}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  7,                                      !- Outlet Port
  {4c2806d8-2a71-4f03-9db2-4d54608476fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9918b7-54bf-4a9c-9d48-eaf633c8e500}, !- Handle
  {4c2806d8-2a71-4f03-9db2-4d54608476fb}, !- Source Object
  3,                                      !- Outlet Port
  {eb84a278-ab50-415e-918d-2c45fd7ff71e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e2f1831-373d-40e8-9e27-86a1d1f63429}, !- Handle
  {eb84a278-ab50-415e-918d-2c45fd7ff71e}, !- Source Object
  4,                                      !- Outlet Port
  {fe714bce-09f3-43ae-8734-bae5faff3a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f203658c-3a52-48a5-acd1-4b2ddc96ab6d}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e0e6e310-27be-4274-b15c-0ef3cd639f80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {cc9ae53c-a8aa-44bb-af3b-14d494547687}, !- Air Inlet Node Name
  {7ee67035-9723-430f-bd63-51eb6769e2ed}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82257de4-f2bc-4565-81e9-c700f5415c58}, !- Handle
  Node 248,                               !- Name
  {7ee67035-9723-430f-bd63-51eb6769e2ed}, !- Inlet Port
  {0a6d9a32-7757-428c-9563-3c967f8732d7}; !- Outlet Port

OS:Node,
  {c293bd51-b8eb-4337-adb8-7c93d238770b}, !- Handle
  Node 249,                               !- Name
  {74632cd3-785b-422c-9124-e3995a064ffe}, !- Inlet Port
  {ab041a91-929e-40f0-babe-9864f615681e}; !- Outlet Port

OS:Connection,
  {0a6d9a32-7757-428c-9563-3c967f8732d7}, !- Handle
  {82257de4-f2bc-4565-81e9-c700f5415c58}, !- Source Object
  3,                                      !- Outlet Port
  {1a551242-78f3-409a-97f2-77446c6c603b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74632cd3-785b-422c-9124-e3995a064ffe}, !- Handle
  {0c84366d-0cf4-4152-a4f7-9f5cc0aa29fe}, !- Source Object
  2,                                      !- Outlet Port
  {c293bd51-b8eb-4337-adb8-7c93d238770b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab041a91-929e-40f0-babe-9864f615681e}, !- Handle
  {c293bd51-b8eb-4337-adb8-7c93d238770b}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {99a9f837-fcbb-472e-9f8b-d8c703a5e66e}, !- Handle
  Node 250,                               !- Name
  {c65a1fac-8e7e-4735-934a-43480b46a633}, !- Inlet Port
  {cc9ae53c-a8aa-44bb-af3b-14d494547687}; !- Outlet Port

OS:Connection,
  {c65a1fac-8e7e-4735-934a-43480b46a633}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  8,                                      !- Outlet Port
  {99a9f837-fcbb-472e-9f8b-d8c703a5e66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9ae53c-a8aa-44bb-af3b-14d494547687}, !- Handle
  {99a9f837-fcbb-472e-9f8b-d8c703a5e66e}, !- Source Object
  3,                                      !- Outlet Port
  {e0e6e310-27be-4274-b15c-0ef3cd639f80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ee67035-9723-430f-bd63-51eb6769e2ed}, !- Handle
  {e0e6e310-27be-4274-b15c-0ef3cd639f80}, !- Source Object
  4,                                      !- Outlet Port
  {82257de4-f2bc-4565-81e9-c700f5415c58}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9b45fd24-83dc-4b61-9a48-47f39af23c56}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e85f3eb-51e2-4f8b-a180-37054a893f4e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {a8ffbccd-c63f-4508-b2f5-1fb8a67a026e}, !- Air Inlet Node Name
  {7850b0ad-e79f-47de-a887-15f5dbe60a79}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26bfb71b-7c20-4ad3-a6fd-f3e842b073fa}, !- Handle
  Node 251,                               !- Name
  {7850b0ad-e79f-47de-a887-15f5dbe60a79}, !- Inlet Port
  {ca40296d-95ac-4a2b-9e5a-7fe50b2f7596}; !- Outlet Port

OS:Node,
  {6346fb09-8e68-4590-b71f-1c296d6afa60}, !- Handle
  Node 252,                               !- Name
  {31061c4d-c2ea-43ec-b95d-f2e1d24d28ba}, !- Inlet Port
  {81d97815-0a5b-4872-a50e-25842ec4f957}; !- Outlet Port

OS:Connection,
  {ca40296d-95ac-4a2b-9e5a-7fe50b2f7596}, !- Handle
  {26bfb71b-7c20-4ad3-a6fd-f3e842b073fa}, !- Source Object
  3,                                      !- Outlet Port
  {7e73c9aa-1241-405e-aed8-8c7972cab61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31061c4d-c2ea-43ec-b95d-f2e1d24d28ba}, !- Handle
  {942738cb-48c3-4ade-9ad4-692628d68184}, !- Source Object
  2,                                      !- Outlet Port
  {6346fb09-8e68-4590-b71f-1c296d6afa60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d97815-0a5b-4872-a50e-25842ec4f957}, !- Handle
  {6346fb09-8e68-4590-b71f-1c296d6afa60}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4f19af48-97fd-4ab2-a407-96d67f84cfbd}, !- Handle
  Node 253,                               !- Name
  {b2daa10e-988e-4d4f-980f-81471b869e97}, !- Inlet Port
  {a8ffbccd-c63f-4508-b2f5-1fb8a67a026e}; !- Outlet Port

OS:Connection,
  {b2daa10e-988e-4d4f-980f-81471b869e97}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  9,                                      !- Outlet Port
  {4f19af48-97fd-4ab2-a407-96d67f84cfbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ffbccd-c63f-4508-b2f5-1fb8a67a026e}, !- Handle
  {4f19af48-97fd-4ab2-a407-96d67f84cfbd}, !- Source Object
  3,                                      !- Outlet Port
  {1e85f3eb-51e2-4f8b-a180-37054a893f4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7850b0ad-e79f-47de-a887-15f5dbe60a79}, !- Handle
  {1e85f3eb-51e2-4f8b-a180-37054a893f4e}, !- Source Object
  4,                                      !- Outlet Port
  {26bfb71b-7c20-4ad3-a6fd-f3e842b073fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f53db1a-4eaa-4ed5-b3c5-22e251138b3d}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {073063d6-5011-4725-b0ee-553a27ad5113}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {1b810922-3904-46b8-a6c8-7b45288e6d0a}, !- Air Inlet Node Name
  {8aeee7e2-da53-4704-9d09-d2b8018f3cbb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {901e0c8d-052b-4867-8a77-dd7b7c771cdf}, !- Handle
  Node 254,                               !- Name
  {8aeee7e2-da53-4704-9d09-d2b8018f3cbb}, !- Inlet Port
  {ffd4904f-275f-4375-87f7-65817c38db66}; !- Outlet Port

OS:Node,
  {37b666eb-85c5-4f70-a3d4-c51d887ebbce}, !- Handle
  Node 255,                               !- Name
  {69781782-58a3-4b60-9584-62d6cfcae3bf}, !- Inlet Port
  {99123457-dfca-4738-80fd-2e37393b9722}; !- Outlet Port

OS:Connection,
  {ffd4904f-275f-4375-87f7-65817c38db66}, !- Handle
  {901e0c8d-052b-4867-8a77-dd7b7c771cdf}, !- Source Object
  3,                                      !- Outlet Port
  {78b8218a-e9b4-46c0-833d-876c70c2a42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69781782-58a3-4b60-9584-62d6cfcae3bf}, !- Handle
  {bc905808-39f6-4a00-bd1f-a55512f1c090}, !- Source Object
  2,                                      !- Outlet Port
  {37b666eb-85c5-4f70-a3d4-c51d887ebbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99123457-dfca-4738-80fd-2e37393b9722}, !- Handle
  {37b666eb-85c5-4f70-a3d4-c51d887ebbce}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b64d348b-d00d-45c9-986f-a473875a97cb}, !- Handle
  Node 256,                               !- Name
  {c3f0cac8-4720-49a7-8704-45c42e62f070}, !- Inlet Port
  {1b810922-3904-46b8-a6c8-7b45288e6d0a}; !- Outlet Port

OS:Connection,
  {c3f0cac8-4720-49a7-8704-45c42e62f070}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  10,                                     !- Outlet Port
  {b64d348b-d00d-45c9-986f-a473875a97cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b810922-3904-46b8-a6c8-7b45288e6d0a}, !- Handle
  {b64d348b-d00d-45c9-986f-a473875a97cb}, !- Source Object
  3,                                      !- Outlet Port
  {073063d6-5011-4725-b0ee-553a27ad5113}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8aeee7e2-da53-4704-9d09-d2b8018f3cbb}, !- Handle
  {073063d6-5011-4725-b0ee-553a27ad5113}, !- Source Object
  4,                                      !- Outlet Port
  {901e0c8d-052b-4867-8a77-dd7b7c771cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8095e851-e6bc-45b5-b69c-b69919a58c4b}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97d5d024-4a77-4fd3-b2a5-03f1b4452032}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {3eed5241-0d98-4910-b7ad-219ce51ddeec}, !- Air Inlet Node Name
  {1ef4b409-73fb-4fd3-802d-67827d7b77ed}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd2ec770-8cfc-4383-8072-c5426902a976}, !- Handle
  Node 257,                               !- Name
  {1ef4b409-73fb-4fd3-802d-67827d7b77ed}, !- Inlet Port
  {cd72f493-d48b-4a96-a147-089419c8948d}; !- Outlet Port

OS:Node,
  {11a20270-c868-4b3a-a674-171b1c11003b}, !- Handle
  Node 258,                               !- Name
  {f0785c99-f0d5-4ea7-a8ea-ceee304e14ee}, !- Inlet Port
  {d132b3f8-7ea0-429a-a530-18dd2bc20e69}; !- Outlet Port

OS:Connection,
  {cd72f493-d48b-4a96-a147-089419c8948d}, !- Handle
  {fd2ec770-8cfc-4383-8072-c5426902a976}, !- Source Object
  3,                                      !- Outlet Port
  {d00bf8ae-623f-443c-bca4-93365896ccf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0785c99-f0d5-4ea7-a8ea-ceee304e14ee}, !- Handle
  {b4d95c88-4b23-4938-a43a-75934eba1026}, !- Source Object
  2,                                      !- Outlet Port
  {11a20270-c868-4b3a-a674-171b1c11003b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d132b3f8-7ea0-429a-a530-18dd2bc20e69}, !- Handle
  {11a20270-c868-4b3a-a674-171b1c11003b}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fd9d1655-00cc-47fa-97f5-067ef2320f7b}, !- Handle
  Node 259,                               !- Name
  {0b809c35-b2ae-437d-8604-9d4090a8ab04}, !- Inlet Port
  {3eed5241-0d98-4910-b7ad-219ce51ddeec}; !- Outlet Port

OS:Connection,
  {0b809c35-b2ae-437d-8604-9d4090a8ab04}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  11,                                     !- Outlet Port
  {fd9d1655-00cc-47fa-97f5-067ef2320f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eed5241-0d98-4910-b7ad-219ce51ddeec}, !- Handle
  {fd9d1655-00cc-47fa-97f5-067ef2320f7b}, !- Source Object
  3,                                      !- Outlet Port
  {97d5d024-4a77-4fd3-b2a5-03f1b4452032}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ef4b409-73fb-4fd3-802d-67827d7b77ed}, !- Handle
  {97d5d024-4a77-4fd3-b2a5-03f1b4452032}, !- Source Object
  4,                                      !- Outlet Port
  {fd2ec770-8cfc-4383-8072-c5426902a976}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4d657c34-9e32-4887-98d2-93ec6c971ac2}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d2ec5b67-5878-4ce8-b212-f960008fcbbf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {2137c4ba-7346-4f6b-bf83-efd55ba42272}, !- Air Inlet Node Name
  {3c536c05-12e6-4e8d-b35f-9e9e16eeb35d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4271fbe2-13b5-43f0-bf6c-e1a9835261c8}, !- Handle
  Node 260,                               !- Name
  {3c536c05-12e6-4e8d-b35f-9e9e16eeb35d}, !- Inlet Port
  {20741ede-8d1a-4245-97be-aaae1119749c}; !- Outlet Port

OS:Node,
  {462dd696-78c1-4ee5-a1a7-9af62b4d9fa1}, !- Handle
  Node 261,                               !- Name
  {2da924f4-fe1c-41f5-80c8-e9a30e6840f7}, !- Inlet Port
  {ba55ef73-8c60-4098-8230-b9839d490bb3}; !- Outlet Port

OS:Connection,
  {20741ede-8d1a-4245-97be-aaae1119749c}, !- Handle
  {4271fbe2-13b5-43f0-bf6c-e1a9835261c8}, !- Source Object
  3,                                      !- Outlet Port
  {7739467e-6476-4cd6-a203-c2f18235e1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da924f4-fe1c-41f5-80c8-e9a30e6840f7}, !- Handle
  {1b2f6e0e-3843-4dc2-8ce2-593d2813f32f}, !- Source Object
  2,                                      !- Outlet Port
  {462dd696-78c1-4ee5-a1a7-9af62b4d9fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba55ef73-8c60-4098-8230-b9839d490bb3}, !- Handle
  {462dd696-78c1-4ee5-a1a7-9af62b4d9fa1}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4decb42d-ea1d-49a2-aacc-45a671dd695e}, !- Handle
  Node 262,                               !- Name
  {991b10b5-8d0e-48c5-b21a-a56972febda0}, !- Inlet Port
  {2137c4ba-7346-4f6b-bf83-efd55ba42272}; !- Outlet Port

OS:Connection,
  {991b10b5-8d0e-48c5-b21a-a56972febda0}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  12,                                     !- Outlet Port
  {4decb42d-ea1d-49a2-aacc-45a671dd695e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2137c4ba-7346-4f6b-bf83-efd55ba42272}, !- Handle
  {4decb42d-ea1d-49a2-aacc-45a671dd695e}, !- Source Object
  3,                                      !- Outlet Port
  {d2ec5b67-5878-4ce8-b212-f960008fcbbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c536c05-12e6-4e8d-b35f-9e9e16eeb35d}, !- Handle
  {d2ec5b67-5878-4ce8-b212-f960008fcbbf}, !- Source Object
  4,                                      !- Outlet Port
  {4271fbe2-13b5-43f0-bf6c-e1a9835261c8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a06f9450-a5e3-43da-8d26-070e6ddd15a3}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4bc2b923-83a5-4a14-a893-f6d3fbd88da6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {f0b35999-46de-403f-a6d6-619287ed397a}, !- Air Inlet Node Name
  {9a1b70e2-8fcd-4c5e-9fc1-ae7ddd5ebfa6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e91501f-ec13-4ac7-b038-6f5b826bae41}, !- Handle
  Node 263,                               !- Name
  {9a1b70e2-8fcd-4c5e-9fc1-ae7ddd5ebfa6}, !- Inlet Port
  {c68bc444-4651-4e79-b832-e9facc0b179a}; !- Outlet Port

OS:Node,
  {aac0f39b-4d1f-4275-bf8a-234ca680ab5b}, !- Handle
  Node 264,                               !- Name
  {798b0243-a116-4eac-992c-c796135129fb}, !- Inlet Port
  {3eb24fc7-609a-4a33-89a2-c9be21bc756a}; !- Outlet Port

OS:Connection,
  {c68bc444-4651-4e79-b832-e9facc0b179a}, !- Handle
  {2e91501f-ec13-4ac7-b038-6f5b826bae41}, !- Source Object
  3,                                      !- Outlet Port
  {676fce3a-f4ba-4bf0-a95d-bef091b7fe7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798b0243-a116-4eac-992c-c796135129fb}, !- Handle
  {dba141b2-6b97-4b09-a7b3-28106a472092}, !- Source Object
  2,                                      !- Outlet Port
  {aac0f39b-4d1f-4275-bf8a-234ca680ab5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb24fc7-609a-4a33-89a2-c9be21bc756a}, !- Handle
  {aac0f39b-4d1f-4275-bf8a-234ca680ab5b}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {8f87da59-ce6b-459f-8242-d401fa381b14}, !- Handle
  Node 265,                               !- Name
  {3609bb35-fe6c-405f-914c-4a5a1d8d92a4}, !- Inlet Port
  {f0b35999-46de-403f-a6d6-619287ed397a}; !- Outlet Port

OS:Connection,
  {3609bb35-fe6c-405f-914c-4a5a1d8d92a4}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  13,                                     !- Outlet Port
  {8f87da59-ce6b-459f-8242-d401fa381b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b35999-46de-403f-a6d6-619287ed397a}, !- Handle
  {8f87da59-ce6b-459f-8242-d401fa381b14}, !- Source Object
  3,                                      !- Outlet Port
  {4bc2b923-83a5-4a14-a893-f6d3fbd88da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a1b70e2-8fcd-4c5e-9fc1-ae7ddd5ebfa6}, !- Handle
  {4bc2b923-83a5-4a14-a893-f6d3fbd88da6}, !- Source Object
  4,                                      !- Outlet Port
  {2e91501f-ec13-4ac7-b038-6f5b826bae41}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {75100191-c78a-47b9-8c99-d68538b1896d}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae49084b-cbe2-4695-b763-4fd164cc1792}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {a72f1aa2-1fe5-4f19-adba-a03515139ea7}, !- Air Inlet Node Name
  {90d52408-1a99-4a2c-b7e2-92f4275d8482}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80c9ce1d-518b-4a87-82af-5c4ba111c152}, !- Handle
  Node 266,                               !- Name
  {90d52408-1a99-4a2c-b7e2-92f4275d8482}, !- Inlet Port
  {030ed224-337c-4e85-844c-4800a3b2d2b2}; !- Outlet Port

OS:Node,
  {1f4d07b6-9c41-4dc2-b911-2c823343e7e8}, !- Handle
  Node 267,                               !- Name
  {be8d29a7-1dcb-4462-92dd-2af6fe93a0d1}, !- Inlet Port
  {549e7136-b0f4-41fa-908f-ef1e9a7feac9}; !- Outlet Port

OS:Connection,
  {030ed224-337c-4e85-844c-4800a3b2d2b2}, !- Handle
  {80c9ce1d-518b-4a87-82af-5c4ba111c152}, !- Source Object
  3,                                      !- Outlet Port
  {bc8e1818-6aba-4797-bdc2-458921d2544b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8d29a7-1dcb-4462-92dd-2af6fe93a0d1}, !- Handle
  {2aed498d-54c9-4709-b81d-9ca6a859b8c0}, !- Source Object
  2,                                      !- Outlet Port
  {1f4d07b6-9c41-4dc2-b911-2c823343e7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549e7136-b0f4-41fa-908f-ef1e9a7feac9}, !- Handle
  {1f4d07b6-9c41-4dc2-b911-2c823343e7e8}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {a658e36e-fe31-4580-adfc-4bebc4d75aa2}, !- Handle
  Node 268,                               !- Name
  {c8b85bff-26db-4bba-8d73-ee37959c9433}, !- Inlet Port
  {a72f1aa2-1fe5-4f19-adba-a03515139ea7}; !- Outlet Port

OS:Connection,
  {c8b85bff-26db-4bba-8d73-ee37959c9433}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  14,                                     !- Outlet Port
  {a658e36e-fe31-4580-adfc-4bebc4d75aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72f1aa2-1fe5-4f19-adba-a03515139ea7}, !- Handle
  {a658e36e-fe31-4580-adfc-4bebc4d75aa2}, !- Source Object
  3,                                      !- Outlet Port
  {ae49084b-cbe2-4695-b763-4fd164cc1792}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90d52408-1a99-4a2c-b7e2-92f4275d8482}, !- Handle
  {ae49084b-cbe2-4695-b763-4fd164cc1792}, !- Source Object
  4,                                      !- Outlet Port
  {80c9ce1d-518b-4a87-82af-5c4ba111c152}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bbf90299-8b78-46f0-a234-82aeed174fd5}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70db6f67-24f2-407b-add5-602dff58d211}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {1311599c-2702-401f-b286-e3907603f6cb}, !- Air Inlet Node Name
  {2c2fcabd-995d-4697-ace8-66aace193c21}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1cf48816-d686-4859-9997-eda454f450cc}, !- Handle
  Node 269,                               !- Name
  {2c2fcabd-995d-4697-ace8-66aace193c21}, !- Inlet Port
  {b70b412f-c4e1-4cfa-b7ad-4b9b664afb3d}; !- Outlet Port

OS:Node,
  {4ebbc31d-739d-46b8-b159-f8396c0fba45}, !- Handle
  Node 270,                               !- Name
  {550a6759-2e9e-42ab-b95c-d8ff43c9d0c2}, !- Inlet Port
  {7015e4d8-9107-475d-832c-c4199d64a104}; !- Outlet Port

OS:Connection,
  {b70b412f-c4e1-4cfa-b7ad-4b9b664afb3d}, !- Handle
  {1cf48816-d686-4859-9997-eda454f450cc}, !- Source Object
  3,                                      !- Outlet Port
  {d7652f0c-7cfa-49c9-8186-7c37e27f7a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550a6759-2e9e-42ab-b95c-d8ff43c9d0c2}, !- Handle
  {b9f38a78-0965-4a93-a32b-630bd8fbbcd7}, !- Source Object
  2,                                      !- Outlet Port
  {4ebbc31d-739d-46b8-b159-f8396c0fba45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7015e4d8-9107-475d-832c-c4199d64a104}, !- Handle
  {4ebbc31d-739d-46b8-b159-f8396c0fba45}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fcd736bb-4d19-4532-97d3-62dea2872369}, !- Handle
  Node 271,                               !- Name
  {8d7c4b19-93b5-446b-aa21-e6cca5a998fe}, !- Inlet Port
  {1311599c-2702-401f-b286-e3907603f6cb}; !- Outlet Port

OS:Connection,
  {8d7c4b19-93b5-446b-aa21-e6cca5a998fe}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  15,                                     !- Outlet Port
  {fcd736bb-4d19-4532-97d3-62dea2872369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1311599c-2702-401f-b286-e3907603f6cb}, !- Handle
  {fcd736bb-4d19-4532-97d3-62dea2872369}, !- Source Object
  3,                                      !- Outlet Port
  {70db6f67-24f2-407b-add5-602dff58d211}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c2fcabd-995d-4697-ace8-66aace193c21}, !- Handle
  {70db6f67-24f2-407b-add5-602dff58d211}, !- Source Object
  4,                                      !- Outlet Port
  {1cf48816-d686-4859-9997-eda454f450cc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {10a912a7-8a68-44e0-bb59-8c0012c1959c}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23f59f4e-9032-4125-ade1-71ba4345f721}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {efd7e44d-5490-4f2f-b7dd-e1ba4be9bbd8}, !- Air Inlet Node Name
  {27a822d5-9e5c-4114-8142-3fd137a08be7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ccbeff2-01e3-4eba-b06f-210cf275f68b}, !- Handle
  Node 272,                               !- Name
  {27a822d5-9e5c-4114-8142-3fd137a08be7}, !- Inlet Port
  {c8a91d06-517f-4517-a96a-d1cbd4f43b94}; !- Outlet Port

OS:Node,
  {f8e1b7e9-93ff-47b1-bcf5-8defbaf05ad4}, !- Handle
  Node 273,                               !- Name
  {7bd15429-095c-462e-a4cf-880fa53e3d44}, !- Inlet Port
  {f3037834-b6bb-488f-8e9d-cf08df2cb68f}; !- Outlet Port

OS:Connection,
  {c8a91d06-517f-4517-a96a-d1cbd4f43b94}, !- Handle
  {0ccbeff2-01e3-4eba-b06f-210cf275f68b}, !- Source Object
  3,                                      !- Outlet Port
  {ac8cc803-0095-4497-996a-51a721ac202b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd15429-095c-462e-a4cf-880fa53e3d44}, !- Handle
  {22572323-0fc6-4517-b796-fa376e542698}, !- Source Object
  2,                                      !- Outlet Port
  {f8e1b7e9-93ff-47b1-bcf5-8defbaf05ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3037834-b6bb-488f-8e9d-cf08df2cb68f}, !- Handle
  {f8e1b7e9-93ff-47b1-bcf5-8defbaf05ad4}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ac37c3d4-0531-43fa-b763-5529423f5317}, !- Handle
  Node 274,                               !- Name
  {8794d5d3-2c52-4ee1-bc69-343f06460774}, !- Inlet Port
  {efd7e44d-5490-4f2f-b7dd-e1ba4be9bbd8}; !- Outlet Port

OS:Connection,
  {8794d5d3-2c52-4ee1-bc69-343f06460774}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  16,                                     !- Outlet Port
  {ac37c3d4-0531-43fa-b763-5529423f5317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd7e44d-5490-4f2f-b7dd-e1ba4be9bbd8}, !- Handle
  {ac37c3d4-0531-43fa-b763-5529423f5317}, !- Source Object
  3,                                      !- Outlet Port
  {23f59f4e-9032-4125-ade1-71ba4345f721}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27a822d5-9e5c-4114-8142-3fd137a08be7}, !- Handle
  {23f59f4e-9032-4125-ade1-71ba4345f721}, !- Source Object
  4,                                      !- Outlet Port
  {0ccbeff2-01e3-4eba-b06f-210cf275f68b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e0f05b2f-65d9-4c7b-89ba-9f1bdb3a5a3c}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68b170d9-0c7a-4212-8b7c-9a60948ddf84}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {3fd7a524-522a-409f-9d4f-59bcdd3c5430}, !- Air Inlet Node Name
  {5f2877c5-e033-4410-8052-1f64a2490e57}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bea2596f-d5bb-4dd5-b87c-df6bac0b8801}, !- Handle
  Node 275,                               !- Name
  {5f2877c5-e033-4410-8052-1f64a2490e57}, !- Inlet Port
  {553be861-6ce9-4130-adc8-9228cf5ce65a}; !- Outlet Port

OS:Node,
  {3c12353d-1a5b-4336-88c2-dabfff6cacb4}, !- Handle
  Node 276,                               !- Name
  {85f06d4d-d502-4733-b882-6c14552b957f}, !- Inlet Port
  {96fe745f-fc17-46eb-8839-9b73d4c71f1a}; !- Outlet Port

OS:Connection,
  {553be861-6ce9-4130-adc8-9228cf5ce65a}, !- Handle
  {bea2596f-d5bb-4dd5-b87c-df6bac0b8801}, !- Source Object
  3,                                      !- Outlet Port
  {fc31ad3d-656f-4b6d-97bf-0ec52341158a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f06d4d-d502-4733-b882-6c14552b957f}, !- Handle
  {00093f5f-3e36-4d37-84fe-b148e480fa2d}, !- Source Object
  2,                                      !- Outlet Port
  {3c12353d-1a5b-4336-88c2-dabfff6cacb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fe745f-fc17-46eb-8839-9b73d4c71f1a}, !- Handle
  {3c12353d-1a5b-4336-88c2-dabfff6cacb4}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {5cf47be3-52d9-4761-bc78-51ca0270cc94}, !- Handle
  Node 277,                               !- Name
  {6dea6dfd-a14a-48eb-a05b-0de0315c2e50}, !- Inlet Port
  {3fd7a524-522a-409f-9d4f-59bcdd3c5430}; !- Outlet Port

OS:Connection,
  {6dea6dfd-a14a-48eb-a05b-0de0315c2e50}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  17,                                     !- Outlet Port
  {5cf47be3-52d9-4761-bc78-51ca0270cc94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd7a524-522a-409f-9d4f-59bcdd3c5430}, !- Handle
  {5cf47be3-52d9-4761-bc78-51ca0270cc94}, !- Source Object
  3,                                      !- Outlet Port
  {68b170d9-0c7a-4212-8b7c-9a60948ddf84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f2877c5-e033-4410-8052-1f64a2490e57}, !- Handle
  {68b170d9-0c7a-4212-8b7c-9a60948ddf84}, !- Source Object
  4,                                      !- Outlet Port
  {bea2596f-d5bb-4dd5-b87c-df6bac0b8801}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {14c5d406-72a4-4402-a986-7b5b885b54da}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e073005-1c94-42aa-b0df-036d98b85abb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {9f38d4f0-fa81-4ce8-8dce-f9fdb1490ed5}, !- Air Inlet Node Name
  {8383e2e4-e6e0-4991-ab99-1583315f0210}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {546a4ad8-caa0-40f0-a740-1abf70f27db4}, !- Handle
  Node 278,                               !- Name
  {8383e2e4-e6e0-4991-ab99-1583315f0210}, !- Inlet Port
  {733e23bf-0400-4751-8196-e0d29e5f4362}; !- Outlet Port

OS:Node,
  {cb8f7017-fd2c-4c6f-9796-41a0a0bb3d4c}, !- Handle
  Node 279,                               !- Name
  {25bcefca-43db-4589-9f4f-b4c0c08749f5}, !- Inlet Port
  {110d7971-bae1-4373-8e59-4149eaffea81}; !- Outlet Port

OS:Connection,
  {733e23bf-0400-4751-8196-e0d29e5f4362}, !- Handle
  {546a4ad8-caa0-40f0-a740-1abf70f27db4}, !- Source Object
  3,                                      !- Outlet Port
  {790ebc3c-7b9a-41b1-9464-3385d7ea2936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25bcefca-43db-4589-9f4f-b4c0c08749f5}, !- Handle
  {c1b00d13-fcf4-4aec-b353-4f87feda6c2d}, !- Source Object
  2,                                      !- Outlet Port
  {cb8f7017-fd2c-4c6f-9796-41a0a0bb3d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110d7971-bae1-4373-8e59-4149eaffea81}, !- Handle
  {cb8f7017-fd2c-4c6f-9796-41a0a0bb3d4c}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {f01ea519-b047-4b95-8d3b-8587bee42cef}, !- Handle
  Node 280,                               !- Name
  {f55ae62f-a138-41ae-92b7-e55dbb539b3e}, !- Inlet Port
  {9f38d4f0-fa81-4ce8-8dce-f9fdb1490ed5}; !- Outlet Port

OS:Connection,
  {f55ae62f-a138-41ae-92b7-e55dbb539b3e}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  18,                                     !- Outlet Port
  {f01ea519-b047-4b95-8d3b-8587bee42cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f38d4f0-fa81-4ce8-8dce-f9fdb1490ed5}, !- Handle
  {f01ea519-b047-4b95-8d3b-8587bee42cef}, !- Source Object
  3,                                      !- Outlet Port
  {7e073005-1c94-42aa-b0df-036d98b85abb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8383e2e4-e6e0-4991-ab99-1583315f0210}, !- Handle
  {7e073005-1c94-42aa-b0df-036d98b85abb}, !- Source Object
  4,                                      !- Outlet Port
  {546a4ad8-caa0-40f0-a740-1abf70f27db4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {49090b31-ca0d-4f45-9df5-9408b615555c}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7c1327a-f255-47fc-8cb8-1ec4856f6827}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {dfd4c3b4-13d4-4754-972d-ec6ac02a030d}, !- Air Inlet Node Name
  {f3e5fb82-bee7-41f5-9216-737be0ff09d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bdf713c7-8e29-4a07-b7c2-b132cfff31ad}, !- Handle
  Node 281,                               !- Name
  {f3e5fb82-bee7-41f5-9216-737be0ff09d4}, !- Inlet Port
  {12025cff-fb21-4aef-aa69-af6a2ac05ee8}; !- Outlet Port

OS:Node,
  {0fa184bb-07fe-4daf-ad5a-5a4f42f2f60b}, !- Handle
  Node 282,                               !- Name
  {b3fb5174-83ea-43d9-be8d-6b3878eeb508}, !- Inlet Port
  {94d2f9ec-1bd0-4228-a4c7-29a54ae44157}; !- Outlet Port

OS:Connection,
  {12025cff-fb21-4aef-aa69-af6a2ac05ee8}, !- Handle
  {bdf713c7-8e29-4a07-b7c2-b132cfff31ad}, !- Source Object
  3,                                      !- Outlet Port
  {6ff3160e-a5f8-456e-afbd-4a52f83d4969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fb5174-83ea-43d9-be8d-6b3878eeb508}, !- Handle
  {f227dd6f-e828-4453-b487-4e4eaa43f228}, !- Source Object
  2,                                      !- Outlet Port
  {0fa184bb-07fe-4daf-ad5a-5a4f42f2f60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d2f9ec-1bd0-4228-a4c7-29a54ae44157}, !- Handle
  {0fa184bb-07fe-4daf-ad5a-5a4f42f2f60b}, !- Source Object
  3,                                      !- Outlet Port
  {b7b198a6-0a69-450d-b567-418b25eae950}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {9a3f16c0-6f8d-46a8-9af8-8e1d385b74ed}, !- Handle
  Node 283,                               !- Name
  {264a2299-6e7b-4319-b7f1-7c1f7b275339}, !- Inlet Port
  {dfd4c3b4-13d4-4754-972d-ec6ac02a030d}; !- Outlet Port

OS:Connection,
  {264a2299-6e7b-4319-b7f1-7c1f7b275339}, !- Handle
  {49e12931-6407-41c0-96b4-40fa917e8891}, !- Source Object
  19,                                     !- Outlet Port
  {9a3f16c0-6f8d-46a8-9af8-8e1d385b74ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd4c3b4-13d4-4754-972d-ec6ac02a030d}, !- Handle
  {9a3f16c0-6f8d-46a8-9af8-8e1d385b74ed}, !- Source Object
  3,                                      !- Outlet Port
  {f7c1327a-f255-47fc-8cb8-1ec4856f6827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3e5fb82-bee7-41f5-9216-737be0ff09d4}, !- Handle
  {f7c1327a-f255-47fc-8cb8-1ec4856f6827}, !- Source Object
  4,                                      !- Outlet Port
  {bdf713c7-8e29-4a07-b7c2-b132cfff31ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b3874d21-f2d8-4c5f-a18e-68beeac030a7}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {26eecb50-bfa9-45e7-95df-2575a4a4b407}, !- Availability Schedule
  {b6913a7e-655c-4094-b1f9-d93445d1d0b1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e152e09-3c14-49bb-bcb4-0566335ebca2}, !- Supply Side Inlet Node Name
  {cd58b800-9635-4f9b-b618-cd18f5315738}, !- Demand Side Outlet Node Name
  {b4102723-d64b-455c-9142-cd392df01fe5}, !- Demand Side Inlet Node A
  {dc4e6964-c158-41ec-8b69-75f1e25bb879}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4ea26ea-3e0f-4910-98b9-241a6fe7da17}, !- Demand Mixer Name
  {7f8d7790-5357-4ab0-a400-9f51799931b4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d6333d5-09e6-4bc9-ad90-ac9aa333eb67}, !- Handle
  Node 284,                               !- Name
  {8e152e09-3c14-49bb-bcb4-0566335ebca2}, !- Inlet Port
  {a910ca92-382e-4423-b81b-f59d4ad31bfd}; !- Outlet Port

OS:Node,
  {e6c1ad98-967f-4f68-984d-f49097622aff}, !- Handle
  Node 285,                               !- Name
  {47fb1e6c-cd8c-4edd-a3cd-baa47bd76bdc}, !- Inlet Port
  {dc4e6964-c158-41ec-8b69-75f1e25bb879}; !- Outlet Port

OS:Connection,
  {8e152e09-3c14-49bb-bcb4-0566335ebca2}, !- Handle
  {b3874d21-f2d8-4c5f-a18e-68beeac030a7}, !- Source Object
  9,                                      !- Outlet Port
  {9d6333d5-09e6-4bc9-ad90-ac9aa333eb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4e6964-c158-41ec-8b69-75f1e25bb879}, !- Handle
  {e6c1ad98-967f-4f68-984d-f49097622aff}, !- Source Object
  3,                                      !- Outlet Port
  {b3874d21-f2d8-4c5f-a18e-68beeac030a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ce2b6898-27e7-4f37-9f89-27956f8598ef}, !- Handle
  Node 286,                               !- Name
  {b4102723-d64b-455c-9142-cd392df01fe5}, !- Inlet Port
  {5a40854c-830e-4d11-81f2-f383a82996ae}; !- Outlet Port

OS:Node,
  {406e25db-4ebd-40a7-a78a-63b3a06eccd2}, !- Handle
  Node 287,                               !- Name
  {4b8156de-3ba9-411e-93d3-e1aca95879a9}, !- Inlet Port
  {cd58b800-9635-4f9b-b618-cd18f5315738}; !- Outlet Port

OS:Node,
  {49b86b2a-572d-4d6d-bc18-c69c7f4554c9}, !- Handle
  Node 288,                               !- Name
  {c5d32b77-71ca-4da0-9ffa-80820340b3e5}, !- Inlet Port
  {70957ea5-5296-4be2-9487-eb278648ff56}; !- Outlet Port

OS:Connection,
  {b4102723-d64b-455c-9142-cd392df01fe5}, !- Handle
  {b3874d21-f2d8-4c5f-a18e-68beeac030a7}, !- Source Object
  11,                                     !- Outlet Port
  {ce2b6898-27e7-4f37-9f89-27956f8598ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd58b800-9635-4f9b-b618-cd18f5315738}, !- Handle
  {406e25db-4ebd-40a7-a78a-63b3a06eccd2}, !- Source Object
  3,                                      !- Outlet Port
  {b3874d21-f2d8-4c5f-a18e-68beeac030a7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f8d7790-5357-4ab0-a400-9f51799931b4}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {5a40854c-830e-4d11-81f2-f383a82996ae}, !- Inlet Node Name
  {e7070a33-ddda-42ba-b253-528d7d7ed4e5}, !- Outlet Node Name 1
  {f3131760-5c91-4c1f-9d0a-e93851812ef4}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {d4ea26ea-3e0f-4910-98b9-241a6fe7da17}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4b8156de-3ba9-411e-93d3-e1aca95879a9}, !- Outlet Node Name
  {3e6c67db-6b79-453c-ad1d-99f2e9449268}, !- Inlet Node Name 1
  {566a9c55-f26c-44fa-b38b-fa8764d9f7dd}; !- Inlet Node Name 2

OS:Connection,
  {5a40854c-830e-4d11-81f2-f383a82996ae}, !- Handle
  {ce2b6898-27e7-4f37-9f89-27956f8598ef}, !- Source Object
  3,                                      !- Outlet Port
  {7f8d7790-5357-4ab0-a400-9f51799931b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8156de-3ba9-411e-93d3-e1aca95879a9}, !- Handle
  {d4ea26ea-3e0f-4910-98b9-241a6fe7da17}, !- Source Object
  2,                                      !- Outlet Port
  {406e25db-4ebd-40a7-a78a-63b3a06eccd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1122d1d4-a5a4-466d-9f80-7870509b5dd1}, !- Handle
  {b3874d21-f2d8-4c5f-a18e-68beeac030a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b6913a7e-655c-4094-b1f9-d93445d1d0b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {d0b92c38-12d1-470a-b808-c0eb0ac19eaa}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {97faeda8-ed92-4f71-a644-cf777bc7def2}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a18a5860-ec26-49e1-bbe7-2662f3b3cf17}, !- Air Inlet Node Name
  {47fb1e6c-cd8c-4edd-a3cd-baa47bd76bdc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {cb23c75f-c323-4f5e-8a1f-b41e4aea27a9}, !- Handle
  Sys6 Return Fan,                        !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a910ca92-382e-4423-b81b-f59d4ad31bfd}, !- Air Inlet Node Name
  {1a915892-2777-4226-8cfd-9518b12f41e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {6ef92fc6-ec0e-44c6-b549-43b676be4901}, !- Handle
  Curve Cubic 21,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8fa59eba-1cb1-4a10-8e85-003229c10889}, !- Handle
  Curve Cubic 22,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {381109bb-3853-4cf7-a21f-cdcace25c695}, !- Handle
  Curve Cubic 23,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1be06c44-68c1-43b4-a898-adce03e08cc1}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ff60e25-ca08-49db-9565-4a112d91373f}, !- Handle
  Curve Cubic 24,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f6f089d7-34e2-4aea-94cb-a1c6258fbfac}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 25 Clg kBtu/hr 3.1COPH, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  7231.12726854991,                       !- Rated Total Heating Capacity {W}
  3.30352026163095,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {69e7e74e-92f6-44a8-a8b3-a46ef363bce1}, !- Air Inlet Node Name
  {9e597fab-bd24-4a5a-a6b7-9521dcce963b}, !- Air Outlet Node Name
  {65234dc2-d2f5-44d2-97ab-4ae4fb3242bb}, !- Total Heating Capacity Function of Temperature Curve Name
  {51f2060f-d8bc-4c5a-a2ce-7971ff497832}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c0fd3243-9c0f-4e8f-b046-3be5040442c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {7587ce5f-7f71-44d1-901e-e2b872dc74e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ccb076eb-4082-445b-88bc-f4bad54c2833}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e523af39-c66a-45ca-acb8-f7986a7b4799}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edd029ee-3c5a-4a4c-a886-5c4bcaad89e5}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0aab32a-196f-4c45-9be8-5a2ce87a62b4}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51f62c2b-ccb9-4ed9-ae04-f6a9e55b78b6}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77fe4c5a-fdfe-46a6-b846-c2604ec41762}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {65c19fdb-086f-46da-aa6d-98b0a5009a15}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 34kBtu/hr 10.0EER, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {28fa6e54-4202-477a-ad4b-9b066450b0e2}, !- Air Inlet Node Name
  {ef1aef9b-a733-47c0-910c-d7f5c9c7b725}, !- Air Outlet Node Name
  {cc04eb10-d986-4248-b493-439ec560fb7d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a2f9e47b-1cdf-49aa-8e44-aef9efbfdc83}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27e60272-f61f-4d1e-953e-a53a24532430}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d47d0d6-650b-4e08-aa0a-1e46c3df36cc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {230500e9-8783-4040-a990-bb4ac05698f7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6fe35033-31f4-491a-9c58-976603a816ce}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {26eecb50-bfa9-45e7-95df-2575a4a4b407}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {776650fa-32a5-4ae2-beb5-c490774fba25}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {776650fa-32a5-4ae2-beb5-c490774fba25}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {91162424-7bd8-4230-86b1-b4ed05e588a4}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {6fe35033-31f4-491a-9c58-976603a816ce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8563fc16-61e7-41bd-87da-a39fea94e020}, !- Mixed Air Node Name
  {4aa6f72c-7a20-4594-a1c2-346a9256eeb5}, !- Outdoor Air Stream Node Name
  {3aa70f8f-13e7-4aa7-a992-ff890289025a}, !- Relief Air Stream Node Name
  {24326f3d-7578-44fe-92de-7a6dd871be53}; !- Return Air Stream Node Name

OS:Node,
  {14b983c1-e580-4d5b-b652-51724fea5a1e}, !- Handle
  Node 289,                               !- Name
  ,                                       !- Inlet Port
  {4aa6f72c-7a20-4594-a1c2-346a9256eeb5}; !- Outlet Port

OS:Connection,
  {4aa6f72c-7a20-4594-a1c2-346a9256eeb5}, !- Handle
  {14b983c1-e580-4d5b-b652-51724fea5a1e}, !- Source Object
  3,                                      !- Outlet Port
  {91162424-7bd8-4230-86b1-b4ed05e588a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2abc5f6-e507-4f81-961c-1f796d0925a7}, !- Handle
  Node 290,                               !- Name
  {3aa70f8f-13e7-4aa7-a992-ff890289025a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aa70f8f-13e7-4aa7-a992-ff890289025a}, !- Handle
  {91162424-7bd8-4230-86b1-b4ed05e588a4}, !- Source Object
  7,                                      !- Outlet Port
  {d2abc5f6-e507-4f81-961c-1f796d0925a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47fb1e6c-cd8c-4edd-a3cd-baa47bd76bdc}, !- Handle
  {97faeda8-ed92-4f71-a644-cf777bc7def2}, !- Source Object
  9,                                      !- Outlet Port
  {e6c1ad98-967f-4f68-984d-f49097622aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8e6e70b-001c-42fa-8894-4700f5bda26d}, !- Handle
  Node 291,                               !- Name
  {9e597fab-bd24-4a5a-a6b7-9521dcce963b}, !- Inlet Port
  {a18a5860-ec26-49e1-bbe7-2662f3b3cf17}; !- Outlet Port

OS:Connection,
  {9e597fab-bd24-4a5a-a6b7-9521dcce963b}, !- Handle
  {f6f089d7-34e2-4aea-94cb-a1c6258fbfac}, !- Source Object
  8,                                      !- Outlet Port
  {a8e6e70b-001c-42fa-8894-4700f5bda26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18a5860-ec26-49e1-bbe7-2662f3b3cf17}, !- Handle
  {a8e6e70b-001c-42fa-8894-4700f5bda26d}, !- Source Object
  3,                                      !- Outlet Port
  {97faeda8-ed92-4f71-a644-cf777bc7def2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aee5de7f-ae2d-49bf-baf3-b077207c3b4b}, !- Handle
  Node 292,                               !- Name
  {ef1aef9b-a733-47c0-910c-d7f5c9c7b725}, !- Inlet Port
  {69e7e74e-92f6-44a8-a8b3-a46ef363bce1}; !- Outlet Port

OS:Connection,
  {ef1aef9b-a733-47c0-910c-d7f5c9c7b725}, !- Handle
  {65c19fdb-086f-46da-aa6d-98b0a5009a15}, !- Source Object
  9,                                      !- Outlet Port
  {aee5de7f-ae2d-49bf-baf3-b077207c3b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e7e74e-92f6-44a8-a8b3-a46ef363bce1}, !- Handle
  {aee5de7f-ae2d-49bf-baf3-b077207c3b4b}, !- Source Object
  3,                                      !- Outlet Port
  {f6f089d7-34e2-4aea-94cb-a1c6258fbfac}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1032b85a-6254-4338-9ab2-2287364daf3f}, !- Handle
  Node 293,                               !- Name
  {8563fc16-61e7-41bd-87da-a39fea94e020}, !- Inlet Port
  {28fa6e54-4202-477a-ad4b-9b066450b0e2}; !- Outlet Port

OS:Connection,
  {8563fc16-61e7-41bd-87da-a39fea94e020}, !- Handle
  {91162424-7bd8-4230-86b1-b4ed05e588a4}, !- Source Object
  5,                                      !- Outlet Port
  {1032b85a-6254-4338-9ab2-2287364daf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28fa6e54-4202-477a-ad4b-9b066450b0e2}, !- Handle
  {1032b85a-6254-4338-9ab2-2287364daf3f}, !- Source Object
  3,                                      !- Outlet Port
  {65c19fdb-086f-46da-aa6d-98b0a5009a15}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {54d8ae69-9441-4a8e-b8cb-2374e960fa74}, !- Handle
  Node 294,                               !- Name
  {1a915892-2777-4226-8cfd-9518b12f41e5}, !- Inlet Port
  {24326f3d-7578-44fe-92de-7a6dd871be53}; !- Outlet Port

OS:Connection,
  {a910ca92-382e-4423-b81b-f59d4ad31bfd}, !- Handle
  {9d6333d5-09e6-4bc9-ad90-ac9aa333eb67}, !- Source Object
  3,                                      !- Outlet Port
  {cb23c75f-c323-4f5e-8a1f-b41e4aea27a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a915892-2777-4226-8cfd-9518b12f41e5}, !- Handle
  {cb23c75f-c323-4f5e-8a1f-b41e4aea27a9}, !- Source Object
  9,                                      !- Outlet Port
  {54d8ae69-9441-4a8e-b8cb-2374e960fa74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24326f3d-7578-44fe-92de-7a6dd871be53}, !- Handle
  {54d8ae69-9441-4a8e-b8cb-2374e960fa74}, !- Source Object
  3,                                      !- Outlet Port
  {91162424-7bd8-4230-86b1-b4ed05e588a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {12e425f1-50bc-4bc6-9177-e48533655844}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {588b0a9d-1a83-463e-b1e8-f833ae756228}; !- Default Day Schedule Name

OS:Schedule:Day,
  {588b0a9d-1a83-463e-b1e8-f833ae756228}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {51f10bb8-7200-4433-8140-02c1d6172bea}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {e6c1ad98-967f-4f68-984d-f49097622aff}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0e1c7176-45bd-473f-b72f-23091a68f952}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {b7b576f7-213c-4436-92c3-dbe319c2c79f}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {63c1dc9b-b88d-4c84-ba07-d2f452447691}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {c5d32b77-71ca-4da0-9ffa-80820340b3e5}, !- Air Outlet Node Name
  {84e8ef40-b3f8-4dd1-9cd6-bfca8b68e92f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b7b576f7-213c-4436-92c3-dbe319c2c79f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cffa7ecf-0d77-4ef7-8cfc-0adc76179700}, !- Handle
  Node 295,                               !- Name
  {a7001f2b-86cb-4fe9-90d4-b35a2ea3b193}, !- Inlet Port
  {3e6c67db-6b79-453c-ad1d-99f2e9449268}; !- Outlet Port

OS:Connection,
  {70957ea5-5296-4be2-9487-eb278648ff56}, !- Handle
  {49b86b2a-572d-4d6d-bc18-c69c7f4554c9}, !- Source Object
  3,                                      !- Outlet Port
  {ae91f94b-ec73-433c-96d7-b0e8ac899a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7001f2b-86cb-4fe9-90d4-b35a2ea3b193}, !- Handle
  {5df3e6eb-7a64-4864-9b01-4a2abee6f5b0}, !- Source Object
  2,                                      !- Outlet Port
  {cffa7ecf-0d77-4ef7-8cfc-0adc76179700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6c67db-6b79-453c-ad1d-99f2e9449268}, !- Handle
  {cffa7ecf-0d77-4ef7-8cfc-0adc76179700}, !- Source Object
  3,                                      !- Outlet Port
  {d4ea26ea-3e0f-4910-98b9-241a6fe7da17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf6e1f93-5279-44e5-8d12-7d29e288f460}, !- Handle
  Node 296,                               !- Name
  {e7070a33-ddda-42ba-b253-528d7d7ed4e5}, !- Inlet Port
  {84e8ef40-b3f8-4dd1-9cd6-bfca8b68e92f}; !- Outlet Port

OS:Connection,
  {e7070a33-ddda-42ba-b253-528d7d7ed4e5}, !- Handle
  {7f8d7790-5357-4ab0-a400-9f51799931b4}, !- Source Object
  3,                                      !- Outlet Port
  {bf6e1f93-5279-44e5-8d12-7d29e288f460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e8ef40-b3f8-4dd1-9cd6-bfca8b68e92f}, !- Handle
  {bf6e1f93-5279-44e5-8d12-7d29e288f460}, !- Source Object
  3,                                      !- Outlet Port
  {63c1dc9b-b88d-4c84-ba07-d2f452447691}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c5d32b77-71ca-4da0-9ffa-80820340b3e5}, !- Handle
  {63c1dc9b-b88d-4c84-ba07-d2f452447691}, !- Source Object
  3,                                      !- Outlet Port
  {49b86b2a-572d-4d6d-bc18-c69c7f4554c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc617a39-3dc9-4c11-92c9-974263a9b44f}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3d9020e0-bfbd-4c9e-a4bb-9455dd973cc0}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3ed88cc9-500e-4a7b-b904-0b05e3d367e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {390fd502-69ea-4249-ba2e-84b6da9eea25}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {7b50efd1-3b38-4893-97f0-bcc5a19fb926}, !- Availability Schedule Name
  {08a8da4e-4e40-4bfd-845e-7ceead5e8913}, !- Air Outlet Node Name
  {84d928bb-7d14-4ec4-8f98-7cbf54381822}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3d9020e0-bfbd-4c9e-a4bb-9455dd973cc0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0437e8f7-5708-4ccc-8a2c-f52d9420d4e6}, !- Handle
  Node 297,                               !- Name
  {08a8da4e-4e40-4bfd-845e-7ceead5e8913}, !- Inlet Port
  {f36c152f-0da8-4e69-9816-51db82fd7ca8}; !- Outlet Port

OS:Node,
  {787f65fe-0c65-42ff-abad-c943c352dffe}, !- Handle
  Node 298,                               !- Name
  {1b370497-1a5a-4eb5-a66d-42cd6a34a031}, !- Inlet Port
  {566a9c55-f26c-44fa-b38b-fa8764d9f7dd}; !- Outlet Port

OS:Connection,
  {f36c152f-0da8-4e69-9816-51db82fd7ca8}, !- Handle
  {0437e8f7-5708-4ccc-8a2c-f52d9420d4e6}, !- Source Object
  3,                                      !- Outlet Port
  {93be07ef-356c-42a7-9cc6-15cf7113459f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b370497-1a5a-4eb5-a66d-42cd6a34a031}, !- Handle
  {e77bd804-f2b4-4709-a997-db7b75945400}, !- Source Object
  2,                                      !- Outlet Port
  {787f65fe-0c65-42ff-abad-c943c352dffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566a9c55-f26c-44fa-b38b-fa8764d9f7dd}, !- Handle
  {787f65fe-0c65-42ff-abad-c943c352dffe}, !- Source Object
  3,                                      !- Outlet Port
  {d4ea26ea-3e0f-4910-98b9-241a6fe7da17}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {de01aaa8-a704-4078-9fce-dcecf561bbe3}, !- Handle
  Node 299,                               !- Name
  {f3131760-5c91-4c1f-9d0a-e93851812ef4}, !- Inlet Port
  {84d928bb-7d14-4ec4-8f98-7cbf54381822}; !- Outlet Port

OS:Connection,
  {f3131760-5c91-4c1f-9d0a-e93851812ef4}, !- Handle
  {7f8d7790-5357-4ab0-a400-9f51799931b4}, !- Source Object
  4,                                      !- Outlet Port
  {de01aaa8-a704-4078-9fce-dcecf561bbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d928bb-7d14-4ec4-8f98-7cbf54381822}, !- Handle
  {de01aaa8-a704-4078-9fce-dcecf561bbe3}, !- Source Object
  3,                                      !- Outlet Port
  {390fd502-69ea-4249-ba2e-84b6da9eea25}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {08a8da4e-4e40-4bfd-845e-7ceead5e8913}, !- Handle
  {390fd502-69ea-4249-ba2e-84b6da9eea25}, !- Source Object
  3,                                      !- Outlet Port
  {0437e8f7-5708-4ccc-8a2c-f52d9420d4e6}, !- Target Object
