  {08a55313-c600-4267-af55-18de7bb7d5e2}, !- Name
  {6947734d-7780-49b4-bd51-5a23c370fb5e}, !- Source Object
  3,                                      !- Outlet Port
  {c3a05905-a9a4-409a-bbf8-f3de46c3c962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a57c7e-2fd3-4042-9e28-2252a63c6159}, !- Handle
  {c9271e38-2ca5-4bdd-8a5a-cd0c8a3709ae}, !- Name
  {c3a05905-a9a4-409a-bbf8-f3de46c3c962}, !- Source Object
  3,                                      !- Outlet Port
  {04191857-37d1-4779-9c6c-dfd013cd42b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe0835c-05ff-4cf5-9f24-b9d090e85485}, !- Handle
  {4157f195-8eca-4fab-a734-d1e13d81dba2}, !- Name
  {04191857-37d1-4779-9c6c-dfd013cd42b9}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bdc23fc8-e699-4cf5-9971-9c2d938e0085}, !- Handle
  Water Use Connections 23,               !- Name
  {84e4474a-4f99-4494-90c3-4fe194a1afcc}, !- Inlet Node Name
  {c5f0b8cb-e6cb-456f-9a3b-0aa6ad2d2535}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50d6e35c-353a-4393-967c-aeb22d384fef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d81d2e2-312d-41c4-b2e2-051515380852}, !- Handle
  Guestroom309_312 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-005,                  !- Peak Flow Rate {m3/s}
  {899c4237-210b-4a36-be6e-e453778bb56b}, !- Target Temperature Schedule Name
  {61e47f0f-f799-4709-971f-b70a2b0d4cca}, !- Sensible Fraction Schedule Name
  {ad379f2a-ad2c-4a25-88e7-7435c18414ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61e47f0f-f799-4709-971f-b70a2b0d4cca}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae70e0b5-a701-4c0f-ba79-5754a3f3a667}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae70e0b5-a701-4c0f-ba79-5754a3f3a667}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad379f2a-ad2c-4a25-88e7-7435c18414ca}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95885fd0-642f-4841-af1b-9053edae6cba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95885fd0-642f-4841-af1b-9053edae6cba}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {899c4237-210b-4a36-be6e-e453778bb56b}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95ce2ba7-69fd-4bf5-82e6-5f389e2c77ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95ce2ba7-69fd-4bf5-82e6-5f389e2c77ff}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50d6e35c-353a-4393-967c-aeb22d384fef}, !- Handle
  Guestroom309_312 Service Water Use 0.26gal/min, !- Name
  {9d81d2e2-312d-41c4-b2e2-051515380852}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9547055b-0686-4592-93f2-9a8b8f0e5cb3}, !- Handle
  Node 741,                               !- Name
  {95e7f4f1-4f60-49be-a8eb-70a45659749a}, !- Inlet Port
  {84e4474a-4f99-4494-90c3-4fe194a1afcc}; !- Outlet Port

OS:Connection,
  {95e7f4f1-4f60-49be-a8eb-70a45659749a}, !- Handle
  {233eca5b-0c62-4f28-97b9-d8390f87e89e}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  26,                                     !- Outlet Port
  {9547055b-0686-4592-93f2-9a8b8f0e5cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eebb230e-1274-4835-ae89-5d008fe00fa7}, !- Handle
  Node 742,                               !- Name
  {c5f0b8cb-e6cb-456f-9a3b-0aa6ad2d2535}, !- Inlet Port
  {841d4451-9f0b-4faa-9f79-66cfdc66c6d4}; !- Outlet Port

OS:Connection,
  {84e4474a-4f99-4494-90c3-4fe194a1afcc}, !- Handle
  {594f67cb-c623-4b4a-9000-2ba967362359}, !- Name
  {9547055b-0686-4592-93f2-9a8b8f0e5cb3}, !- Source Object
  3,                                      !- Outlet Port
  {bdc23fc8-e699-4cf5-9971-9c2d938e0085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f0b8cb-e6cb-456f-9a3b-0aa6ad2d2535}, !- Handle
  {67893335-3773-46c8-8f27-b6805e899084}, !- Name
  {bdc23fc8-e699-4cf5-9971-9c2d938e0085}, !- Source Object
  3,                                      !- Outlet Port
  {eebb230e-1274-4835-ae89-5d008fe00fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841d4451-9f0b-4faa-9f79-66cfdc66c6d4}, !- Handle
  {103a26fa-103e-400b-a810-5483e7f42995}, !- Name
  {eebb230e-1274-4835-ae89-5d008fe00fa7}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1ddbca42-8ede-4dab-a765-3716aa2b0fa2}, !- Handle
  Water Use Connections 24,               !- Name
  {b75bbf80-2a37-4958-bf61-575da2e691ed}, !- Inlet Node Name
  {00e8d380-472b-4979-a716-af56ec5f0458}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {315411ea-6372-4c6a-b538-4e3d7eede6dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69f1ade5-eb2d-4acd-845d-abbb378daf9f}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-006,                  !- Peak Flow Rate {m3/s}
  {9f565976-f1b4-4bca-b89c-e6810d7c2dd5}, !- Target Temperature Schedule Name
  {5d1ba096-72f7-4deb-b7bc-fcc3de37590c}, !- Sensible Fraction Schedule Name
  {95f163af-e5c0-4a9d-aff6-137f23776fba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d1ba096-72f7-4deb-b7bc-fcc3de37590c}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {752d0a74-7531-4532-82fc-aa2d535660d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {752d0a74-7531-4532-82fc-aa2d535660d9}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95f163af-e5c0-4a9d-aff6-137f23776fba}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6ca8eef-9573-4781-91bf-729f3313003f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6ca8eef-9573-4781-91bf-729f3313003f}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f565976-f1b4-4bca-b89c-e6810d7c2dd5}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52ff49ce-cf93-4753-909e-61cbe4312537}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52ff49ce-cf93-4753-909e-61cbe4312537}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {315411ea-6372-4c6a-b538-4e3d7eede6dd}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {69f1ade5-eb2d-4acd-845d-abbb378daf9f}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1d19e6f-843f-4ecb-b4b4-bcb6e170f40b}, !- Handle
  Node 743,                               !- Name
  {33f65f5f-a7f1-49c4-9a35-638d5d676817}, !- Inlet Port
  {b75bbf80-2a37-4958-bf61-575da2e691ed}; !- Outlet Port

OS:Connection,
  {33f65f5f-a7f1-49c4-9a35-638d5d676817}, !- Handle
  {76dfe5c9-256f-4a57-af5b-84003c011359}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  27,                                     !- Outlet Port
  {b1d19e6f-843f-4ecb-b4b4-bcb6e170f40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {162de21b-dd62-4c2c-9f12-184ecda3febc}, !- Handle
  Node 744,                               !- Name
  {00e8d380-472b-4979-a716-af56ec5f0458}, !- Inlet Port
  {33b27167-05d3-43df-b9e2-5a25241c805e}; !- Outlet Port

OS:Connection,
  {b75bbf80-2a37-4958-bf61-575da2e691ed}, !- Handle
  {85a2a071-f8c6-488b-ba7c-5b2ad29655bd}, !- Name
  {b1d19e6f-843f-4ecb-b4b4-bcb6e170f40b}, !- Source Object
  3,                                      !- Outlet Port
  {1ddbca42-8ede-4dab-a765-3716aa2b0fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e8d380-472b-4979-a716-af56ec5f0458}, !- Handle
  {8df70fac-e3b1-4ccf-a1bf-ca5491a0150b}, !- Name
  {1ddbca42-8ede-4dab-a765-3716aa2b0fa2}, !- Source Object
  3,                                      !- Outlet Port
  {162de21b-dd62-4c2c-9f12-184ecda3febc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b27167-05d3-43df-b9e2-5a25241c805e}, !- Handle
  {44eab1d1-6237-4a27-bf04-9faddf62194b}, !- Name
  {162de21b-dd62-4c2c-9f12-184ecda3febc}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {84fa95b0-c0a7-49f4-bacd-bd92423ab79a}, !- Handle
  Water Use Connections 25,               !- Name
  {5ef6bb30-1224-4d70-8ee3-7c8a9cb35081}, !- Inlet Node Name
  {e77002d8-49fd-4e88-9b61-e7e49b30cbfc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c98c45a4-f239-4cbd-ac2c-194e327eac69}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a3dd7032-efc0-4c09-bc34-f3991352bd57}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-006,                  !- Peak Flow Rate {m3/s}
  {4ed9e3c6-2409-40e0-bf13-fbe3e40c5626}, !- Target Temperature Schedule Name
  {853bdc6b-6919-4710-bbea-c8d1aadf9cd2}, !- Sensible Fraction Schedule Name
  {224cde3f-79d2-474c-8f93-621a97cd371b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {853bdc6b-6919-4710-bbea-c8d1aadf9cd2}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea71a162-b047-41b6-8145-456a92ab6cfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea71a162-b047-41b6-8145-456a92ab6cfd}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {224cde3f-79d2-474c-8f93-621a97cd371b}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2e99c50-d415-4480-882a-86151ac0dede}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2e99c50-d415-4480-882a-86151ac0dede}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ed9e3c6-2409-40e0-bf13-fbe3e40c5626}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d37f1ad-a0c5-47a4-aa1c-129c9ca75f30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d37f1ad-a0c5-47a4-aa1c-129c9ca75f30}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c98c45a4-f239-4cbd-ac2c-194e327eac69}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {a3dd7032-efc0-4c09-bc34-f3991352bd57}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6e75453-5b16-4834-a500-f67e816db5c8}, !- Handle
  Node 745,                               !- Name
  {b55568fc-ec49-482c-b818-d09dc66b726d}, !- Inlet Port
  {5ef6bb30-1224-4d70-8ee3-7c8a9cb35081}; !- Outlet Port

OS:Connection,
  {b55568fc-ec49-482c-b818-d09dc66b726d}, !- Handle
  {9da02bd9-70c2-4291-a4cc-068dd8cba11e}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  28,                                     !- Outlet Port
  {a6e75453-5b16-4834-a500-f67e816db5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {939b2d3c-4853-4cb6-89a6-553bd6606204}, !- Handle
  Node 746,                               !- Name
  {e77002d8-49fd-4e88-9b61-e7e49b30cbfc}, !- Inlet Port
  {c58d40dc-92d3-43d3-be78-9a51693d9a1f}; !- Outlet Port

OS:Connection,
  {5ef6bb30-1224-4d70-8ee3-7c8a9cb35081}, !- Handle
  {03b3560c-66ae-44ea-bdd2-5849121aac3a}, !- Name
  {a6e75453-5b16-4834-a500-f67e816db5c8}, !- Source Object
  3,                                      !- Outlet Port
  {84fa95b0-c0a7-49f4-bacd-bd92423ab79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e77002d8-49fd-4e88-9b61-e7e49b30cbfc}, !- Handle
  {f727d849-ea40-41e6-8aba-0c42815d5f50}, !- Name
  {84fa95b0-c0a7-49f4-bacd-bd92423ab79a}, !- Source Object
  3,                                      !- Outlet Port
  {939b2d3c-4853-4cb6-89a6-553bd6606204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58d40dc-92d3-43d3-be78-9a51693d9a1f}, !- Handle
  {e8e931cd-f16f-447c-9740-875776e9abc0}, !- Name
  {939b2d3c-4853-4cb6-89a6-553bd6606204}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a763f6e-a1e9-4cce-96fa-cbe538d0f9df}, !- Handle
  Water Use Connections 26,               !- Name
  {b2fae70d-ce1b-4bb4-8d83-5da2573f1323}, !- Inlet Node Name
  {e9eb5b02-0dc8-44fc-845b-32420099c46a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b40482b-f254-4501-96dd-1fe9a2453ccc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {38411793-198f-46f8-8281-f4ed6514b173}, !- Handle
  Guestroom315_318 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-005,                  !- Peak Flow Rate {m3/s}
  {301a6512-a1f2-43af-82ab-b44d184d317f}, !- Target Temperature Schedule Name
  {d0eefce1-85e2-43a2-a15f-ef4ec447d850}, !- Sensible Fraction Schedule Name
  {9f5965f0-5b43-4861-9b27-64371d0735f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d0eefce1-85e2-43a2-a15f-ef4ec447d850}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5869027c-05cd-4eed-89bb-ce1e6dd3542e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5869027c-05cd-4eed-89bb-ce1e6dd3542e}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f5965f0-5b43-4861-9b27-64371d0735f5}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90065858-06c5-45b0-b4a1-752b13292a3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90065858-06c5-45b0-b4a1-752b13292a3e}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {301a6512-a1f2-43af-82ab-b44d184d317f}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3ae5df9-6645-42c8-96ff-b13d14f9c727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3ae5df9-6645-42c8-96ff-b13d14f9c727}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b40482b-f254-4501-96dd-1fe9a2453ccc}, !- Handle
  Guestroom315_318 Service Water Use 0.26gal/min, !- Name
  {38411793-198f-46f8-8281-f4ed6514b173}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf7f5819-92f0-41e8-a3b5-89726fe227dd}, !- Handle
  Node 747,                               !- Name
  {8eb4b23d-7894-4b0c-8a1f-49484bb77e98}, !- Inlet Port
  {b2fae70d-ce1b-4bb4-8d83-5da2573f1323}; !- Outlet Port

OS:Connection,
  {8eb4b23d-7894-4b0c-8a1f-49484bb77e98}, !- Handle
  {4d96e5c8-229e-4114-adfa-273045d0bc3a}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  29,                                     !- Outlet Port
  {cf7f5819-92f0-41e8-a3b5-89726fe227dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86fb82c9-212b-4201-9077-9cb5baa93e07}, !- Handle
  Node 748,                               !- Name
  {e9eb5b02-0dc8-44fc-845b-32420099c46a}, !- Inlet Port
  {4f5f01b9-37de-4994-8dea-9949a802790a}; !- Outlet Port

OS:Connection,
  {b2fae70d-ce1b-4bb4-8d83-5da2573f1323}, !- Handle
  {84f0df76-32a0-4da0-b076-1e84fb32da75}, !- Name
  {cf7f5819-92f0-41e8-a3b5-89726fe227dd}, !- Source Object
  3,                                      !- Outlet Port
  {2a763f6e-a1e9-4cce-96fa-cbe538d0f9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9eb5b02-0dc8-44fc-845b-32420099c46a}, !- Handle
  {0904fc51-9a92-4da6-af5d-61b830be3017}, !- Name
  {2a763f6e-a1e9-4cce-96fa-cbe538d0f9df}, !- Source Object
  3,                                      !- Outlet Port
  {86fb82c9-212b-4201-9077-9cb5baa93e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5f01b9-37de-4994-8dea-9949a802790a}, !- Handle
  {6ab5e4da-d897-4f23-ad98-1ec8704f5a36}, !- Name
  {86fb82c9-212b-4201-9077-9cb5baa93e07}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {15c27560-2270-47ec-b3d1-75fa834712a4}, !- Handle
  Water Use Connections 27,               !- Name
  {40be4238-3d44-40fc-8c20-29c56fdc13a4}, !- Inlet Node Name
  {e55656ef-f188-4733-981c-7bfaf3e7167c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9da0de9-d27a-4928-8877-24499cacf223}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {20ff5427-efeb-4b54-ad7e-5dda2e129093}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-006,                  !- Peak Flow Rate {m3/s}
  {1ea108c1-982f-4170-aa28-df771681d1b6}, !- Target Temperature Schedule Name
  {fb930137-a035-440f-a50e-632968f10230}, !- Sensible Fraction Schedule Name
  {cbdc9b0f-0526-40c4-8f4b-e77667fd7179}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb930137-a035-440f-a50e-632968f10230}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09c54991-f6f1-4bfd-af8f-97a3e8354ec8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09c54991-f6f1-4bfd-af8f-97a3e8354ec8}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbdc9b0f-0526-40c4-8f4b-e77667fd7179}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81a0a0c2-c076-4799-88b0-77ab3d10e52a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81a0a0c2-c076-4799-88b0-77ab3d10e52a}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ea108c1-982f-4170-aa28-df771681d1b6}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {394aa6ad-493a-4cff-82ca-e1cc1960000c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {394aa6ad-493a-4cff-82ca-e1cc1960000c}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9da0de9-d27a-4928-8877-24499cacf223}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {20ff5427-efeb-4b54-ad7e-5dda2e129093}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {de7c2b63-ffc2-4ff2-aa8a-5ee3fbfca2bf}, !- Handle
  Node 749,                               !- Name
  {74a3d9ac-46ee-478c-b5f3-59932535f80f}, !- Inlet Port
  {40be4238-3d44-40fc-8c20-29c56fdc13a4}; !- Outlet Port

OS:Connection,
  {74a3d9ac-46ee-478c-b5f3-59932535f80f}, !- Handle
  {a42b1aad-7517-4d34-b8b6-e8a06883668b}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  30,                                     !- Outlet Port
  {de7c2b63-ffc2-4ff2-aa8a-5ee3fbfca2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96182df9-25ec-4697-871f-695d079a7242}, !- Handle
  Node 750,                               !- Name
  {e55656ef-f188-4733-981c-7bfaf3e7167c}, !- Inlet Port
  {1cb70be2-3fd9-477b-9693-9cbfb352ce4e}; !- Outlet Port

OS:Connection,
  {40be4238-3d44-40fc-8c20-29c56fdc13a4}, !- Handle
  {402e8fc7-dce3-4f3f-b5b0-db0a04951e42}, !- Name
  {de7c2b63-ffc2-4ff2-aa8a-5ee3fbfca2bf}, !- Source Object
  3,                                      !- Outlet Port
  {15c27560-2270-47ec-b3d1-75fa834712a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55656ef-f188-4733-981c-7bfaf3e7167c}, !- Handle
  {27ff75cd-f54e-4a38-8f75-18d0fb9eee4f}, !- Name
  {15c27560-2270-47ec-b3d1-75fa834712a4}, !- Source Object
  3,                                      !- Outlet Port
  {96182df9-25ec-4697-871f-695d079a7242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb70be2-3fd9-477b-9693-9cbfb352ce4e}, !- Handle
  {44dd0f5f-a06c-4912-938c-6471d0e177ba}, !- Name
  {96182df9-25ec-4697-871f-695d079a7242}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1c2ea23a-fd6f-46c1-9f82-7b5b7d4c1c68}, !- Handle
  Water Use Connections 28,               !- Name
  {f814c21c-d9d5-4c12-8451-714edc7103f1}, !- Inlet Node Name
  {65398352-38f3-4564-bdd7-f867ba100466}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b418fb6-0c5c-408b-a52c-014f3be59aae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88946b28-90bf-408a-be2d-4a6d5b09cec6}, !- Handle
  Guestroom320_323 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-005,                  !- Peak Flow Rate {m3/s}
  {dc76addb-dedb-4198-b4a5-0fe09909c4be}, !- Target Temperature Schedule Name
  {e5c91aad-0a72-43d7-9b92-c9172aef1904}, !- Sensible Fraction Schedule Name
  {16bf54fb-eb2d-4aa5-a0c1-954d5753e10a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5c91aad-0a72-43d7-9b92-c9172aef1904}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45214475-5276-412c-bb97-933ec89829b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45214475-5276-412c-bb97-933ec89829b4}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16bf54fb-eb2d-4aa5-a0c1-954d5753e10a}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51d6d807-baa1-4cdf-9e85-f1d947dbc4d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51d6d807-baa1-4cdf-9e85-f1d947dbc4d4}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc76addb-dedb-4198-b4a5-0fe09909c4be}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2a043a5-4277-449d-89b6-c076ada4c792}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2a043a5-4277-449d-89b6-c076ada4c792}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b418fb6-0c5c-408b-a52c-014f3be59aae}, !- Handle
  Guestroom320_323 Service Water Use 0.26gal/min, !- Name
  {88946b28-90bf-408a-be2d-4a6d5b09cec6}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9511ebe9-4558-4422-86fb-00f0a2a8d38a}, !- Handle
  Node 751,                               !- Name
  {e1d94604-2d8f-48b5-9fce-e46da7cdede1}, !- Inlet Port
  {f814c21c-d9d5-4c12-8451-714edc7103f1}; !- Outlet Port

OS:Connection,
  {e1d94604-2d8f-48b5-9fce-e46da7cdede1}, !- Handle
  {c97f307d-ad41-4b56-bf7d-48cea1c2e3bc}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  31,                                     !- Outlet Port
  {9511ebe9-4558-4422-86fb-00f0a2a8d38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed669c19-aa54-40f9-b3f0-3e7b56786fa2}, !- Handle
  Node 752,                               !- Name
  {65398352-38f3-4564-bdd7-f867ba100466}, !- Inlet Port
  {41b2e8fd-28e3-4d2c-b22d-5fb9356d417b}; !- Outlet Port

OS:Connection,
  {f814c21c-d9d5-4c12-8451-714edc7103f1}, !- Handle
  {45c38996-802f-46d5-983a-7c3a39daf803}, !- Name
  {9511ebe9-4558-4422-86fb-00f0a2a8d38a}, !- Source Object
  3,                                      !- Outlet Port
  {1c2ea23a-fd6f-46c1-9f82-7b5b7d4c1c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65398352-38f3-4564-bdd7-f867ba100466}, !- Handle
  {79d3045d-2eef-472a-a3a4-1e00788c9419}, !- Name
  {1c2ea23a-fd6f-46c1-9f82-7b5b7d4c1c68}, !- Source Object
  3,                                      !- Outlet Port
  {ed669c19-aa54-40f9-b3f0-3e7b56786fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b2e8fd-28e3-4d2c-b22d-5fb9356d417b}, !- Handle
  {7e5efd4a-e674-46f0-a6f4-3ee200589a2b}, !- Name
  {ed669c19-aa54-40f9-b3f0-3e7b56786fa2}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {28e55c23-f788-4ac0-9608-a11b35f2e689}, !- Handle
  Water Use Connections 29,               !- Name
  {8ceaf455-b132-432b-8480-c95fc133f475}, !- Inlet Node Name
  {fe11f823-e689-4226-b8e7-4f61cbf1094a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6153e77-da0c-4956-b8e7-ca0dc55d8a81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d76f03d-6054-481f-8097-8d0ac9d3c4e8}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-006,                  !- Peak Flow Rate {m3/s}
  {e8b3ac4d-3571-4f3d-b0dc-76f68a5adada}, !- Target Temperature Schedule Name
  {ce95882e-9c79-470d-885c-1030167fd3c6}, !- Sensible Fraction Schedule Name
  {0f79ac4e-06b5-47fd-a2f8-bac623caa6b4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ce95882e-9c79-470d-885c-1030167fd3c6}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94bef921-16f2-49c6-a6ef-d9c0a3a11635}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94bef921-16f2-49c6-a6ef-d9c0a3a11635}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f79ac4e-06b5-47fd-a2f8-bac623caa6b4}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a079110d-8199-4844-8957-42e74ca4d7a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a079110d-8199-4844-8957-42e74ca4d7a5}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8b3ac4d-3571-4f3d-b0dc-76f68a5adada}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29fff12f-2a99-4c8d-9e03-cf07dc3c547b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29fff12f-2a99-4c8d-9e03-cf07dc3c547b}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6153e77-da0c-4956-b8e7-ca0dc55d8a81}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {5d76f03d-6054-481f-8097-8d0ac9d3c4e8}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b16153e2-56e4-4d9e-b69f-a7e5b94fab89}, !- Handle
  Node 753,                               !- Name
  {450a6814-b16f-4fc3-b6ce-f85cf7e71259}, !- Inlet Port
  {8ceaf455-b132-432b-8480-c95fc133f475}; !- Outlet Port

OS:Connection,
  {450a6814-b16f-4fc3-b6ce-f85cf7e71259}, !- Handle
  {2f399ed8-ca51-4c41-aa09-a386c739e7c3}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  32,                                     !- Outlet Port
  {b16153e2-56e4-4d9e-b69f-a7e5b94fab89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba224a9c-c8ff-4eb0-804e-50f502fd0e5a}, !- Handle
  Node 754,                               !- Name
  {fe11f823-e689-4226-b8e7-4f61cbf1094a}, !- Inlet Port
  {ba95eae1-f7e4-4fb6-b404-7053dfe0d613}; !- Outlet Port

OS:Connection,
  {8ceaf455-b132-432b-8480-c95fc133f475}, !- Handle
  {fc5737b1-3af0-45f1-9a47-10e675ed94b8}, !- Name
  {b16153e2-56e4-4d9e-b69f-a7e5b94fab89}, !- Source Object
  3,                                      !- Outlet Port
  {28e55c23-f788-4ac0-9608-a11b35f2e689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe11f823-e689-4226-b8e7-4f61cbf1094a}, !- Handle
  {889fb23b-0eb7-466e-a147-34a196d3d8c5}, !- Name
  {28e55c23-f788-4ac0-9608-a11b35f2e689}, !- Source Object
  3,                                      !- Outlet Port
  {ba224a9c-c8ff-4eb0-804e-50f502fd0e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba95eae1-f7e4-4fb6-b404-7053dfe0d613}, !- Handle
  {79661553-0674-4578-bef8-17e540124285}, !- Name
  {ba224a9c-c8ff-4eb0-804e-50f502fd0e5a}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9025f232-0058-4cfa-b2bd-48e688b75f44}, !- Handle
  Water Use Connections 30,               !- Name
  {4fad03ff-a88f-4304-a120-f4bf07fdebba}, !- Inlet Node Name
  {b991ed73-3ca2-4e8e-a7cd-b51497de63bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5e4992a-6319-4166-838a-3038f74583cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16d52f7f-645e-4b18-a3f6-93a1c47cc89b}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-006,                  !- Peak Flow Rate {m3/s}
  {deead4be-81d8-40a0-a520-03e1482a77af}, !- Target Temperature Schedule Name
  {e470080a-af92-4fe5-a0c0-13bea95558d5}, !- Sensible Fraction Schedule Name
  {ca04688c-54a8-4b66-8ed1-535d0cbb2203}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e470080a-af92-4fe5-a0c0-13bea95558d5}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23857da1-3ffe-4398-a03f-181c6c09d181}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23857da1-3ffe-4398-a03f-181c6c09d181}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca04688c-54a8-4b66-8ed1-535d0cbb2203}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {402c7103-5e73-4381-90e6-f8aba750d5d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {402c7103-5e73-4381-90e6-f8aba750d5d5}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {deead4be-81d8-40a0-a520-03e1482a77af}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d475264-dc1e-4034-a105-272b0f011773}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d475264-dc1e-4034-a105-272b0f011773}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5e4992a-6319-4166-838a-3038f74583cd}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {16d52f7f-645e-4b18-a3f6-93a1c47cc89b}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1cb4e760-2a8c-4f0b-954a-f0b9e186439a}, !- Handle
  Node 755,                               !- Name
  {e791063c-cb94-4b96-9ba5-04d2f9a44bc2}, !- Inlet Port
  {4fad03ff-a88f-4304-a120-f4bf07fdebba}; !- Outlet Port

OS:Connection,
  {e791063c-cb94-4b96-9ba5-04d2f9a44bc2}, !- Handle
  {e2ec1a46-c945-40b8-9c99-cc0087ae79a3}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  33,                                     !- Outlet Port
  {1cb4e760-2a8c-4f0b-954a-f0b9e186439a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1fdad9f-7bb2-48f0-a824-74ae0ead352f}, !- Handle
  Node 756,                               !- Name
  {b991ed73-3ca2-4e8e-a7cd-b51497de63bd}, !- Inlet Port
  {bc78216c-1bdf-40e5-8f21-1e533350285c}; !- Outlet Port

OS:Connection,
  {4fad03ff-a88f-4304-a120-f4bf07fdebba}, !- Handle
  {61d04a29-fa29-400b-9398-b2a21a2a9db7}, !- Name
  {1cb4e760-2a8c-4f0b-954a-f0b9e186439a}, !- Source Object
  3,                                      !- Outlet Port
  {9025f232-0058-4cfa-b2bd-48e688b75f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b991ed73-3ca2-4e8e-a7cd-b51497de63bd}, !- Handle
  {13af2c1c-4128-4df4-b68c-3d197d11072b}, !- Name
  {9025f232-0058-4cfa-b2bd-48e688b75f44}, !- Source Object
  3,                                      !- Outlet Port
  {e1fdad9f-7bb2-48f0-a824-74ae0ead352f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc78216c-1bdf-40e5-8f21-1e533350285c}, !- Handle
  {1cfc3eaa-e720-4689-ac75-7cfaa506ec2d}, !- Name
  {e1fdad9f-7bb2-48f0-a824-74ae0ead352f}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7dc3475c-6d32-4bb1-b797-acb5656f23c6}, !- Handle
  Water Use Connections 31,               !- Name
  {cfadc668-8929-4360-8fa8-9642fac5427e}, !- Inlet Node Name
  {6d83ba32-5deb-4ec1-9206-a0d0527aeedf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93a407f8-13df-4866-880f-0a82f9307f1a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50cc6a8d-4ed4-4e55-b91e-040b4e73c385}, !- Handle
  Guestroom402_405 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-005,                  !- Peak Flow Rate {m3/s}
  {49e30694-f3d1-4a70-b5f5-d0a341f2114e}, !- Target Temperature Schedule Name
  {15fe890e-c777-4943-a07a-2fc90063b754}, !- Sensible Fraction Schedule Name
  {d5a7cb02-2717-4f46-9efd-e79e48d1f147}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15fe890e-c777-4943-a07a-2fc90063b754}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1eb9453-5829-435b-af20-caf02f2d18eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1eb9453-5829-435b-af20-caf02f2d18eb}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5a7cb02-2717-4f46-9efd-e79e48d1f147}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a61a0de-8ba4-4393-8c8b-23a9d35dc0f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a61a0de-8ba4-4393-8c8b-23a9d35dc0f7}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49e30694-f3d1-4a70-b5f5-d0a341f2114e}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {56526cd2-0e25-48b2-b774-8c71e32ef350}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56526cd2-0e25-48b2-b774-8c71e32ef350}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {93a407f8-13df-4866-880f-0a82f9307f1a}, !- Handle
  Guestroom402_405 Service Water Use 0.26gal/min, !- Name
  {50cc6a8d-4ed4-4e55-b91e-040b4e73c385}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3b4e95b9-93fa-44ca-a3b2-08bef9620046}, !- Handle
  Node 757,                               !- Name
  {8135cb39-adea-4f26-bb70-8955ef9968de}, !- Inlet Port
  {cfadc668-8929-4360-8fa8-9642fac5427e}; !- Outlet Port

OS:Connection,
  {8135cb39-adea-4f26-bb70-8955ef9968de}, !- Handle
  {828d3d6f-4251-42eb-b9b6-faee2e7631be}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  34,                                     !- Outlet Port
  {3b4e95b9-93fa-44ca-a3b2-08bef9620046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01e5b409-9a62-4af9-86f4-7b1439ed00a7}, !- Handle
  Node 758,                               !- Name
  {6d83ba32-5deb-4ec1-9206-a0d0527aeedf}, !- Inlet Port
  {f384a3b7-2076-4d12-aae2-25e361ec2b41}; !- Outlet Port

OS:Connection,
  {cfadc668-8929-4360-8fa8-9642fac5427e}, !- Handle
  {3e14eee5-c873-4a7e-b546-82d1a879efbf}, !- Name
  {3b4e95b9-93fa-44ca-a3b2-08bef9620046}, !- Source Object
  3,                                      !- Outlet Port
  {7dc3475c-6d32-4bb1-b797-acb5656f23c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d83ba32-5deb-4ec1-9206-a0d0527aeedf}, !- Handle
  {9f6167d8-c5d7-4f88-8174-de327b8a2172}, !- Name
  {7dc3475c-6d32-4bb1-b797-acb5656f23c6}, !- Source Object
  3,                                      !- Outlet Port
  {01e5b409-9a62-4af9-86f4-7b1439ed00a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f384a3b7-2076-4d12-aae2-25e361ec2b41}, !- Handle
  {ee127957-4baf-4485-bf59-e0143fcd723d}, !- Name
  {01e5b409-9a62-4af9-86f4-7b1439ed00a7}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0f88171-37d9-4a01-b4c1-c3c83bef9511}, !- Handle
  Water Use Connections 32,               !- Name
  {bc8ce040-8d1f-4537-b7b1-3b0d984cd750}, !- Inlet Node Name
  {33f8c6b7-2199-416f-8eed-84c9fac435f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db970164-6117-4090-83f4-6de6124588f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {007ece76-9ebb-4e26-ad52-19fab5b127d9}, !- Handle
  Guestroom406_408 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-005,                  !- Peak Flow Rate {m3/s}
  {79ae9cbf-6253-4f29-b0ee-4b5a9d1d0803}, !- Target Temperature Schedule Name
  {e1285528-01f2-4d17-b0ce-b20f5f3733dc}, !- Sensible Fraction Schedule Name
  {7926ac2b-9b88-41e6-97d6-31bf97d93441}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e1285528-01f2-4d17-b0ce-b20f5f3733dc}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12bd3b31-944f-4f46-be0a-7e136f651f4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12bd3b31-944f-4f46-be0a-7e136f651f4f}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7926ac2b-9b88-41e6-97d6-31bf97d93441}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b189037c-26a1-4892-a197-2e5b58a0e913}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b189037c-26a1-4892-a197-2e5b58a0e913}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79ae9cbf-6253-4f29-b0ee-4b5a9d1d0803}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3eda1e81-f441-4bca-a17a-d47b0a1b88b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eda1e81-f441-4bca-a17a-d47b0a1b88b9}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db970164-6117-4090-83f4-6de6124588f6}, !- Handle
  Guestroom406_408 Service Water Use 0.21gal/min, !- Name
  {007ece76-9ebb-4e26-ad52-19fab5b127d9}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a753457f-744d-41b1-8d30-3d762448cfa3}, !- Handle
  Node 759,                               !- Name
  {a074c3e7-2802-4352-b8e3-79f6aaab82c6}, !- Inlet Port
  {bc8ce040-8d1f-4537-b7b1-3b0d984cd750}; !- Outlet Port

OS:Connection,
  {a074c3e7-2802-4352-b8e3-79f6aaab82c6}, !- Handle
  {93aa0cdf-d2cc-43c3-879e-de391f544f9e}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  35,                                     !- Outlet Port
  {a753457f-744d-41b1-8d30-3d762448cfa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cddefbb-30cc-4c5e-87c8-967d158aee51}, !- Handle
  Node 760,                               !- Name
  {33f8c6b7-2199-416f-8eed-84c9fac435f2}, !- Inlet Port
  {81617223-e51e-4629-9f32-3349e77d1a37}; !- Outlet Port

OS:Connection,
  {bc8ce040-8d1f-4537-b7b1-3b0d984cd750}, !- Handle
  {ef6934c7-edfd-4065-bf6a-1e639afdc6e2}, !- Name
  {a753457f-744d-41b1-8d30-3d762448cfa3}, !- Source Object
  3,                                      !- Outlet Port
  {a0f88171-37d9-4a01-b4c1-c3c83bef9511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f8c6b7-2199-416f-8eed-84c9fac435f2}, !- Handle
  {8f83cda2-1f85-46e5-a1ac-e641f3b63a31}, !- Name
  {a0f88171-37d9-4a01-b4c1-c3c83bef9511}, !- Source Object
  3,                                      !- Outlet Port
  {5cddefbb-30cc-4c5e-87c8-967d158aee51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81617223-e51e-4629-9f32-3349e77d1a37}, !- Handle
  {4316534c-2d22-4c43-884f-e2671c46db06}, !- Name
  {5cddefbb-30cc-4c5e-87c8-967d158aee51}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {477c31e2-3e38-4f25-9fd2-3325ac8ede2a}, !- Handle
  Water Use Connections 33,               !- Name
  {bd5ebc74-7078-4f3f-9190-054314252a32}, !- Inlet Node Name
  {db478225-557f-48b0-9416-95a17531fe4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0feaca5e-debe-4071-90f0-4a6e79d518dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {48087507-5ddb-46eb-a548-a672f6a64089}, !- Handle
  Guestroom409_412 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-005,                  !- Peak Flow Rate {m3/s}
  {0452e15f-ad6c-4023-a78c-5630b0b193b0}, !- Target Temperature Schedule Name
  {50121a8f-60c3-45fc-8e96-1562acaf24ba}, !- Sensible Fraction Schedule Name
  {930b8780-a994-4131-b1b8-a0389f1e12d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {50121a8f-60c3-45fc-8e96-1562acaf24ba}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c25ab760-76ac-4d36-8d48-533b43f090b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c25ab760-76ac-4d36-8d48-533b43f090b0}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {930b8780-a994-4131-b1b8-a0389f1e12d5}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {136d48fe-70d6-4e16-8316-7907748e66f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {136d48fe-70d6-4e16-8316-7907748e66f1}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0452e15f-ad6c-4023-a78c-5630b0b193b0}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {239870f5-3f31-435f-9cd6-71bef2aea8f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {239870f5-3f31-435f-9cd6-71bef2aea8f7}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0feaca5e-debe-4071-90f0-4a6e79d518dd}, !- Handle
  Guestroom409_412 Service Water Use 0.26gal/min, !- Name
  {48087507-5ddb-46eb-a548-a672f6a64089}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5cd42cdc-c135-4da4-86b5-e1d89c33e712}, !- Handle
  Node 761,                               !- Name
  {4bbb8189-7459-4bbb-a308-81a03d4bb44b}, !- Inlet Port
  {bd5ebc74-7078-4f3f-9190-054314252a32}; !- Outlet Port

OS:Connection,
  {4bbb8189-7459-4bbb-a308-81a03d4bb44b}, !- Handle
  {1970171b-e432-4eb7-99cc-67722a3d1d73}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  36,                                     !- Outlet Port
  {5cd42cdc-c135-4da4-86b5-e1d89c33e712}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57015fca-d6f4-40f3-a074-a3d4d4382331}, !- Handle
  Node 762,                               !- Name
  {db478225-557f-48b0-9416-95a17531fe4a}, !- Inlet Port
  {92199bc1-e5f8-4f54-8622-10f324b0bb68}; !- Outlet Port

OS:Connection,
  {bd5ebc74-7078-4f3f-9190-054314252a32}, !- Handle
  {f2f847a5-7c64-4aa5-8535-00d52fda3a8b}, !- Name
  {5cd42cdc-c135-4da4-86b5-e1d89c33e712}, !- Source Object
  3,                                      !- Outlet Port
  {477c31e2-3e38-4f25-9fd2-3325ac8ede2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db478225-557f-48b0-9416-95a17531fe4a}, !- Handle
  {fa326131-3f72-497b-b617-1ae9b0e162a2}, !- Name
  {477c31e2-3e38-4f25-9fd2-3325ac8ede2a}, !- Source Object
  3,                                      !- Outlet Port
  {57015fca-d6f4-40f3-a074-a3d4d4382331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92199bc1-e5f8-4f54-8622-10f324b0bb68}, !- Handle
  {cbbff793-a8d9-4e53-81c5-8240836206fe}, !- Name
  {57015fca-d6f4-40f3-a074-a3d4d4382331}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b72379cd-a1ae-45f1-af40-59ee79b7677e}, !- Handle
  Water Use Connections 34,               !- Name
  {36facb7a-f68c-4ed6-b037-85f2c4e103ea}, !- Inlet Node Name
  {a0fd1cad-0646-4c03-ba5b-9255ea2ecf85}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d442a74f-e11a-438d-b4a8-5f9cf0df7b9d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffff4c72-4289-41e1-a5ff-afea2cdef23f}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-006,                  !- Peak Flow Rate {m3/s}
  {3e8bb8f2-4523-493d-bfb4-915343d2b60e}, !- Target Temperature Schedule Name
  {0f7d4712-bbf4-4b4e-8634-3b9e4a47836b}, !- Sensible Fraction Schedule Name
  {3c929269-fce6-46be-aa35-ff17bfc3ecae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f7d4712-bbf4-4b4e-8634-3b9e4a47836b}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a4640608-603f-4620-a5f7-e8ad34a89af9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4640608-603f-4620-a5f7-e8ad34a89af9}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c929269-fce6-46be-aa35-ff17bfc3ecae}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be1f328b-8990-46a8-8a88-d1f8f15696f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be1f328b-8990-46a8-8a88-d1f8f15696f5}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e8bb8f2-4523-493d-bfb4-915343d2b60e}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94b1d355-6dbc-49d4-8668-dc0b8846cc98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94b1d355-6dbc-49d4-8668-dc0b8846cc98}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d442a74f-e11a-438d-b4a8-5f9cf0df7b9d}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {ffff4c72-4289-41e1-a5ff-afea2cdef23f}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7df6ca1b-496a-44d4-af9d-9caedb33427d}, !- Handle
  Node 763,                               !- Name
  {90f698f9-1d43-43aa-b98a-763578eb4183}, !- Inlet Port
  {36facb7a-f68c-4ed6-b037-85f2c4e103ea}; !- Outlet Port

OS:Connection,
  {90f698f9-1d43-43aa-b98a-763578eb4183}, !- Handle
  {5795c511-cbb7-4eb2-8d8c-5760c2530ca1}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  37,                                     !- Outlet Port
  {7df6ca1b-496a-44d4-af9d-9caedb33427d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {005d14bf-e5aa-444e-9e0b-05edfed2f91a}, !- Handle
  Node 764,                               !- Name
  {a0fd1cad-0646-4c03-ba5b-9255ea2ecf85}, !- Inlet Port
  {52159074-39f0-4a51-bd25-f3096a751e71}; !- Outlet Port

OS:Connection,
  {36facb7a-f68c-4ed6-b037-85f2c4e103ea}, !- Handle
  {ef14acf3-6d49-4a7d-93ea-92d95dae4a79}, !- Name
  {7df6ca1b-496a-44d4-af9d-9caedb33427d}, !- Source Object
  3,                                      !- Outlet Port
  {b72379cd-a1ae-45f1-af40-59ee79b7677e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0fd1cad-0646-4c03-ba5b-9255ea2ecf85}, !- Handle
  {7c086a1d-c01c-4488-9cfc-806205daa391}, !- Name
  {b72379cd-a1ae-45f1-af40-59ee79b7677e}, !- Source Object
  3,                                      !- Outlet Port
  {005d14bf-e5aa-444e-9e0b-05edfed2f91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52159074-39f0-4a51-bd25-f3096a751e71}, !- Handle
  {cf6711e9-e3a3-4401-a76c-7af1cdecb57d}, !- Name
  {005d14bf-e5aa-444e-9e0b-05edfed2f91a}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {20f9e3c1-55c8-498f-a354-7722adfc0ca2}, !- Handle
  Water Use Connections 35,               !- Name
  {e4b7e1a5-b31b-40f9-90f7-b23dd47293d5}, !- Inlet Node Name
  {9561d57d-5e9c-4989-bef0-20054b909b8f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8736f3f8-6b2c-4378-aa7a-769d21694e0f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {029ba1d9-c4a3-48bd-976e-23eadfe78b1c}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-006,                  !- Peak Flow Rate {m3/s}
  {bf56649e-53ed-4f10-9a60-6f3a6fc882f1}, !- Target Temperature Schedule Name
  {a4310456-1389-4fc5-af3f-95b8fe9449b0}, !- Sensible Fraction Schedule Name
  {54eac0af-d3f0-43c6-b6e1-3b8e97ac1e48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a4310456-1389-4fc5-af3f-95b8fe9449b0}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd5f9b17-9688-4006-8089-d7758a47e414}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd5f9b17-9688-4006-8089-d7758a47e414}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54eac0af-d3f0-43c6-b6e1-3b8e97ac1e48}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b37b3bd3-135f-45b6-9ed6-5d6513cac21b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b37b3bd3-135f-45b6-9ed6-5d6513cac21b}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf56649e-53ed-4f10-9a60-6f3a6fc882f1}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d167ec82-4822-4813-afa0-cee871fbe419}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d167ec82-4822-4813-afa0-cee871fbe419}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8736f3f8-6b2c-4378-aa7a-769d21694e0f}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {029ba1d9-c4a3-48bd-976e-23eadfe78b1c}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f310b85-ca60-4f29-9d94-1b999684fa95}, !- Handle
  Node 765,                               !- Name
  {864d2089-cdb8-4066-9e89-8609f609d477}, !- Inlet Port
  {e4b7e1a5-b31b-40f9-90f7-b23dd47293d5}; !- Outlet Port

OS:Connection,
  {864d2089-cdb8-4066-9e89-8609f609d477}, !- Handle
  {7c81d2b4-d3ab-4c6e-9f07-76390ad84616}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  38,                                     !- Outlet Port
  {5f310b85-ca60-4f29-9d94-1b999684fa95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7738e81-b8cf-4ed5-a732-01d3cbecbb6b}, !- Handle
  Node 766,                               !- Name
  {9561d57d-5e9c-4989-bef0-20054b909b8f}, !- Inlet Port
  {4795aaca-0209-48ae-93c7-5a78c3fe5475}; !- Outlet Port

OS:Connection,
  {e4b7e1a5-b31b-40f9-90f7-b23dd47293d5}, !- Handle
  {e5940c27-a6e9-46ad-b228-9e100dcded03}, !- Name
  {5f310b85-ca60-4f29-9d94-1b999684fa95}, !- Source Object
  3,                                      !- Outlet Port
  {20f9e3c1-55c8-498f-a354-7722adfc0ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9561d57d-5e9c-4989-bef0-20054b909b8f}, !- Handle
  {fbbd48a1-f225-474c-b865-fb626b429761}, !- Name
  {20f9e3c1-55c8-498f-a354-7722adfc0ca2}, !- Source Object
  3,                                      !- Outlet Port
  {b7738e81-b8cf-4ed5-a732-01d3cbecbb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4795aaca-0209-48ae-93c7-5a78c3fe5475}, !- Handle
  {89bbbaa2-c417-4250-913f-58864b366bea}, !- Name
  {b7738e81-b8cf-4ed5-a732-01d3cbecbb6b}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {501b54de-0ebe-4bb7-8363-b165e285ee06}, !- Handle
  Water Use Connections 36,               !- Name
  {f0f0cfa4-acbd-46af-a0ef-3f7ebd105e26}, !- Inlet Node Name
  {b69d1b1e-029f-4d73-9894-029ed1d2c188}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58dcfbb8-932c-4c6c-bbbb-97da2a060996}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9fec4933-2939-4666-9cb4-6ff43d40cd4d}, !- Handle
  Guestroom415_418 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-005,                  !- Peak Flow Rate {m3/s}
  {a72dc56a-cb2e-43db-b296-59b0b221a59f}, !- Target Temperature Schedule Name
  {dbe3893c-f1e5-489f-b1fe-cdf4c8762294}, !- Sensible Fraction Schedule Name
  {e3c78109-3623-4ac5-a010-ca35f11a7985}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbe3893c-f1e5-489f-b1fe-cdf4c8762294}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {625e913f-dfbe-45f2-ab10-47f3a0d6cb1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {625e913f-dfbe-45f2-ab10-47f3a0d6cb1e}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3c78109-3623-4ac5-a010-ca35f11a7985}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3706d5a1-1806-45c8-b3a3-3744a017bad6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3706d5a1-1806-45c8-b3a3-3744a017bad6}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a72dc56a-cb2e-43db-b296-59b0b221a59f}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9a3e57a-8bc0-4daf-b688-1bc2025553f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9a3e57a-8bc0-4daf-b688-1bc2025553f4}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58dcfbb8-932c-4c6c-bbbb-97da2a060996}, !- Handle
  Guestroom415_418 Service Water Use 0.26gal/min, !- Name
  {9fec4933-2939-4666-9cb4-6ff43d40cd4d}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {022fc1d3-f7e2-4ba2-909e-b23445034146}, !- Handle
  Node 767,                               !- Name
  {d64bc7a8-2c01-46b0-9a7f-2a4a36ff804c}, !- Inlet Port
  {f0f0cfa4-acbd-46af-a0ef-3f7ebd105e26}; !- Outlet Port

OS:Connection,
  {d64bc7a8-2c01-46b0-9a7f-2a4a36ff804c}, !- Handle
  {842d7c2b-8775-47e2-b6ad-df09d2ace7a2}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  39,                                     !- Outlet Port
  {022fc1d3-f7e2-4ba2-909e-b23445034146}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b7d2422-587f-4374-8b28-696a1292cdeb}, !- Handle
  Node 768,                               !- Name
  {b69d1b1e-029f-4d73-9894-029ed1d2c188}, !- Inlet Port
  {b2f0354e-715d-4f65-ab49-ac7308d5acb1}; !- Outlet Port

OS:Connection,
  {f0f0cfa4-acbd-46af-a0ef-3f7ebd105e26}, !- Handle
  {061db9af-32b2-4853-b048-98bb1cab862a}, !- Name
  {022fc1d3-f7e2-4ba2-909e-b23445034146}, !- Source Object
  3,                                      !- Outlet Port
  {501b54de-0ebe-4bb7-8363-b165e285ee06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69d1b1e-029f-4d73-9894-029ed1d2c188}, !- Handle
  {f57cbd27-4d29-43dd-93b0-eda59b579c99}, !- Name
  {501b54de-0ebe-4bb7-8363-b165e285ee06}, !- Source Object
  3,                                      !- Outlet Port
  {2b7d2422-587f-4374-8b28-696a1292cdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f0354e-715d-4f65-ab49-ac7308d5acb1}, !- Handle
  {69ea16e6-5292-4def-8191-f8ea2c112bf3}, !- Name
  {2b7d2422-587f-4374-8b28-696a1292cdeb}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c6c81cf5-7325-4f4d-a857-e867d5a6bf0a}, !- Handle
  Water Use Connections 37,               !- Name
  {f98d4680-cef2-4a6f-9ae7-45dad1eda210}, !- Inlet Node Name
  {eef44222-072e-4bc3-b0da-64e8b5e4b00f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cec951e9-0a1f-4a14-820a-c0418a02696a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a415060-cac3-44be-8bee-472117b2f910}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-006,                  !- Peak Flow Rate {m3/s}
  {662dfa7a-e9d3-45e7-a2bf-2711f5e65b35}, !- Target Temperature Schedule Name
  {c5afd89c-762a-495a-9291-c691df1f3bd5}, !- Sensible Fraction Schedule Name
  {e89ae2e4-d687-4a3a-87b4-0247ef2ad0df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5afd89c-762a-495a-9291-c691df1f3bd5}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2af20453-2496-48a4-8e54-0005c2c30ad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2af20453-2496-48a4-8e54-0005c2c30ad4}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e89ae2e4-d687-4a3a-87b4-0247ef2ad0df}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a158bd8d-872a-431c-b0d7-536e940b6ab8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a158bd8d-872a-431c-b0d7-536e940b6ab8}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {662dfa7a-e9d3-45e7-a2bf-2711f5e65b35}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67593fcd-3fd5-46bc-9214-bc6448fba028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67593fcd-3fd5-46bc-9214-bc6448fba028}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cec951e9-0a1f-4a14-820a-c0418a02696a}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {3a415060-cac3-44be-8bee-472117b2f910}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d157a0c-b5d8-4c2a-9586-56557494e092}, !- Handle
  Node 769,                               !- Name
  {390fd186-49c1-4665-9a52-655311d08c7c}, !- Inlet Port
  {f98d4680-cef2-4a6f-9ae7-45dad1eda210}; !- Outlet Port

OS:Connection,
  {390fd186-49c1-4665-9a52-655311d08c7c}, !- Handle
  {746f5d8a-073b-46f4-9d05-38abee6a355e}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  40,                                     !- Outlet Port
  {8d157a0c-b5d8-4c2a-9586-56557494e092}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {230ae8fe-7f9f-4a7e-8839-216a0aecbc47}, !- Handle
  Node 770,                               !- Name
  {eef44222-072e-4bc3-b0da-64e8b5e4b00f}, !- Inlet Port
  {73e7e77b-559c-4518-98df-000479af1fa1}; !- Outlet Port

OS:Connection,
  {f98d4680-cef2-4a6f-9ae7-45dad1eda210}, !- Handle
  {9f99bcd7-8c1e-4eb9-acc1-d6cc39897d13}, !- Name
  {8d157a0c-b5d8-4c2a-9586-56557494e092}, !- Source Object
  3,                                      !- Outlet Port
  {c6c81cf5-7325-4f4d-a857-e867d5a6bf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef44222-072e-4bc3-b0da-64e8b5e4b00f}, !- Handle
  {fd25791f-a5cb-4209-b0b5-5d1fc0c595eb}, !- Name
  {c6c81cf5-7325-4f4d-a857-e867d5a6bf0a}, !- Source Object
  3,                                      !- Outlet Port
  {230ae8fe-7f9f-4a7e-8839-216a0aecbc47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e7e77b-559c-4518-98df-000479af1fa1}, !- Handle
  {7eaa5692-0292-4dbf-a921-e08fb032c23d}, !- Name
  {230ae8fe-7f9f-4a7e-8839-216a0aecbc47}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7bf81115-ce55-4b60-9c90-f7b9065fb8f6}, !- Handle
  Water Use Connections 38,               !- Name
  {4755e172-c473-44ca-9e27-8edc88a23966}, !- Inlet Node Name
  {1e9b9464-2bd5-4c61-9ae9-c0868a94de58}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67457d8b-4a1a-40dd-b666-10c7e8f18ed6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {681ff1dc-d9ab-4523-910c-6c677ae8d4c7}, !- Handle
  Guestroom420_423 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-005,                  !- Peak Flow Rate {m3/s}
  {74c7f94a-83e1-45f6-a2e3-75f3f4006cc0}, !- Target Temperature Schedule Name
  {7fbbc612-72b6-4227-910e-448ed7c42491}, !- Sensible Fraction Schedule Name
  {d7bb505f-93bc-4f55-add0-50238f2bcc3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7fbbc612-72b6-4227-910e-448ed7c42491}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67346454-8e1e-41ca-b022-f500e616ed7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67346454-8e1e-41ca-b022-f500e616ed7e}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7bb505f-93bc-4f55-add0-50238f2bcc3c}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81a216cc-65b6-4b51-8f0e-8a733b4e71bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81a216cc-65b6-4b51-8f0e-8a733b4e71bd}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {74c7f94a-83e1-45f6-a2e3-75f3f4006cc0}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {da7f253c-d404-490f-ba14-bdeb8ed55a9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da7f253c-d404-490f-ba14-bdeb8ed55a9c}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {67457d8b-4a1a-40dd-b666-10c7e8f18ed6}, !- Handle
  Guestroom420_423 Service Water Use 0.26gal/min, !- Name
  {681ff1dc-d9ab-4523-910c-6c677ae8d4c7}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3cd0a4c4-99b1-4908-9980-c0a501f8a5cf}, !- Handle
  Node 771,                               !- Name
  {885e1eb8-61a7-4a6c-92e5-92b154b12908}, !- Inlet Port
  {4755e172-c473-44ca-9e27-8edc88a23966}; !- Outlet Port

OS:Connection,
  {885e1eb8-61a7-4a6c-92e5-92b154b12908}, !- Handle
  {07afb99f-0463-4b73-a877-b25f1d81ea07}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  41,                                     !- Outlet Port
  {3cd0a4c4-99b1-4908-9980-c0a501f8a5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e81f060c-f10b-4e56-95d8-41e22ca5d3f4}, !- Handle
  Node 772,                               !- Name
  {1e9b9464-2bd5-4c61-9ae9-c0868a94de58}, !- Inlet Port
  {59e1abdd-40e8-4c01-81df-37bfd72a1b64}; !- Outlet Port

OS:Connection,
  {4755e172-c473-44ca-9e27-8edc88a23966}, !- Handle
  {3765c8b2-4645-457b-aeb2-f31d1e6af6ff}, !- Name
  {3cd0a4c4-99b1-4908-9980-c0a501f8a5cf}, !- Source Object
  3,                                      !- Outlet Port
  {7bf81115-ce55-4b60-9c90-f7b9065fb8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9b9464-2bd5-4c61-9ae9-c0868a94de58}, !- Handle
  {aaa6850f-e264-48c2-967e-fd32f717a4fe}, !- Name
  {7bf81115-ce55-4b60-9c90-f7b9065fb8f6}, !- Source Object
  3,                                      !- Outlet Port
  {e81f060c-f10b-4e56-95d8-41e22ca5d3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e1abdd-40e8-4c01-81df-37bfd72a1b64}, !- Handle
  {a93b6045-446d-4c20-95fb-7397d185aedf}, !- Name
  {e81f060c-f10b-4e56-95d8-41e22ca5d3f4}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e2d7ebed-802a-4b5c-8e19-04af0057d54a}, !- Handle
  Water Use Connections 39,               !- Name
  {6753441f-ed38-4851-9973-16bdd8d4a009}, !- Inlet Node Name
  {ce3a4d02-96f5-46ef-ae81-f70316c49fa7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7826b28e-bb83-4660-923e-eb44ea782feb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {52e5021a-9177-4908-b311-fb90b01b8293}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-006,                  !- Peak Flow Rate {m3/s}
  {af1a7fde-9dec-4842-86d4-0234640c90eb}, !- Target Temperature Schedule Name
  {5e7b96be-42c8-456f-9258-e7551889af71}, !- Sensible Fraction Schedule Name
  {c1040607-220e-4759-b1c5-0a999cd04da3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5e7b96be-42c8-456f-9258-e7551889af71}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ef00701-3e89-45e2-ac98-776ae9ca676f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ef00701-3e89-45e2-ac98-776ae9ca676f}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1040607-220e-4759-b1c5-0a999cd04da3}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23d2f26a-21f3-4a1d-a04f-e8f318a48901}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23d2f26a-21f3-4a1d-a04f-e8f318a48901}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af1a7fde-9dec-4842-86d4-0234640c90eb}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b007b50-3d69-43f2-b604-0c0ed252a815}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b007b50-3d69-43f2-b604-0c0ed252a815}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7826b28e-bb83-4660-923e-eb44ea782feb}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {52e5021a-9177-4908-b311-fb90b01b8293}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {68cdea72-bf1d-47fb-a599-646121ae13c5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {461db65f-f149-44c1-86e4-24777eef82aa}, !- Handle
  Node 773,                               !- Name
  {d1835e64-7506-44c8-acb0-5f52f885400f}, !- Inlet Port
  {6753441f-ed38-4851-9973-16bdd8d4a009}; !- Outlet Port

OS:Connection,
  {d1835e64-7506-44c8-acb0-5f52f885400f}, !- Handle
  {0be24709-bf06-4a3e-a5d7-0fefd0f83c6d}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  42,                                     !- Outlet Port
  {461db65f-f149-44c1-86e4-24777eef82aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b6ea3a9-4fd9-4cdb-8b05-8891844af7fd}, !- Handle
  Node 774,                               !- Name
  {ce3a4d02-96f5-46ef-ae81-f70316c49fa7}, !- Inlet Port
  {72200eb0-f829-4750-a5b5-b9eae3940784}; !- Outlet Port

OS:Connection,
  {6753441f-ed38-4851-9973-16bdd8d4a009}, !- Handle
  {b1dd85e1-52ad-4987-bd2e-3182ec972a34}, !- Name
  {461db65f-f149-44c1-86e4-24777eef82aa}, !- Source Object
  3,                                      !- Outlet Port
  {e2d7ebed-802a-4b5c-8e19-04af0057d54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3a4d02-96f5-46ef-ae81-f70316c49fa7}, !- Handle
  {c61b41ab-0c9d-471f-8b5c-b387bd1bedfd}, !- Name
  {e2d7ebed-802a-4b5c-8e19-04af0057d54a}, !- Source Object
  3,                                      !- Outlet Port
  {2b6ea3a9-4fd9-4cdb-8b05-8891844af7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72200eb0-f829-4750-a5b5-b9eae3940784}, !- Handle
  {be76dd74-f1a3-4c5c-ade7-b949cbb2d81d}, !- Name
  {2b6ea3a9-4fd9-4cdb-8b05-8891844af7fd}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6bed0972-ba20-47f8-9f57-07e66a6418f3}, !- Handle
  Water Use Connections 40,               !- Name
  {2f31f09c-f603-49cf-929c-582c23d7a756}, !- Inlet Node Name
  {c8854efb-a44f-4109-bcf2-83f1960a661a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ceda09e-445d-464d-8b89-5b7d72ee6972}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8cb7293-1aab-4c44-9d42-4c912be8eecb}, !- Handle
  Meetingroomflr1 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.83718171437846e-006,                  !- Peak Flow Rate {m3/s}
  {49eb03ea-766a-4f3b-a829-1f785b0ab67a}, !- Target Temperature Schedule Name
  {0032f6ee-0ad6-45fb-af26-4d4af48041b7}, !- Sensible Fraction Schedule Name
  {721aca97-2229-430c-9214-6ca296ee8986}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0032f6ee-0ad6-45fb-af26-4d4af48041b7}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {16ceb2ac-dbc4-4920-9090-fe723b78d922}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16ceb2ac-dbc4-4920-9090-fe723b78d922}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {721aca97-2229-430c-9214-6ca296ee8986}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7de5d370-8b5b-4636-93ee-ded356b1b66a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7de5d370-8b5b-4636-93ee-ded356b1b66a}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49eb03ea-766a-4f3b-a829-1f785b0ab67a}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {797e059b-f202-4f7c-b64a-a26df554da82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {797e059b-f202-4f7c-b64a-a26df554da82}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ceda09e-445d-464d-8b89-5b7d72ee6972}, !- Handle
  Meetingroomflr1 Service Water Use 0.06gal/min, !- Name
  {f8cb7293-1aab-4c44-9d42-4c912be8eecb}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {0844a77d-21dd-4e71-b512-8fc4e6d1e412}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0844a77d-21dd-4e71-b512-8fc4e6d1e412}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {7c4f2219-df31-4cca-a01b-c4f15ee01bd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c4f2219-df31-4cca-a01b-c4f15ee01bd8}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {76391bd4-8f32-4f4a-84a7-7ca6460d4070}, !- Handle
  Schedule Rule 95,                       !- Name
  {0844a77d-21dd-4e71-b512-8fc4e6d1e412}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7adda32-9afe-4b03-ada6-0c7d37014658}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7adda32-9afe-4b03-ada6-0c7d37014658}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ae63bf29-4d5f-4cf1-aeb6-f5ba6503de03}, !- Handle
  Schedule Rule 96,                       !- Name
  {0844a77d-21dd-4e71-b512-8fc4e6d1e412}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b913b0e6-e895-4811-8b18-c668be266246}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b913b0e6-e895-4811-8b18-c668be266246}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {3553461a-c0bf-4bb4-b314-ad821d42c250}, !- Handle
  Schedule Rule 97,                       !- Name
  {0844a77d-21dd-4e71-b512-8fc4e6d1e412}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {733bab03-3e0a-48aa-a630-99ad988f1f15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {733bab03-3e0a-48aa-a630-99ad988f1f15}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {b6dec79c-d490-44e9-9ba3-4ce033840dda}, !- Handle
  Node 775,                               !- Name
  {276fec01-f552-4f49-a575-1048d4ee6a73}, !- Inlet Port
  {2f31f09c-f603-49cf-929c-582c23d7a756}; !- Outlet Port

OS:Connection,
  {276fec01-f552-4f49-a575-1048d4ee6a73}, !- Handle
  {a4e3aa4d-5d3b-4ac9-874f-e142d40097ea}, !- Name
  {c39a095e-04ce-4b32-b7c8-e74a6fbee7b8}, !- Source Object
  43,                                     !- Outlet Port
  {b6dec79c-d490-44e9-9ba3-4ce033840dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6619f6b0-dfe1-4f7b-b161-1fa80d5f2bd0}, !- Handle
  Node 776,                               !- Name
  {c8854efb-a44f-4109-bcf2-83f1960a661a}, !- Inlet Port
  {45acd5b6-d829-42be-90b1-ff2d64392d4a}; !- Outlet Port

OS:Connection,
  {2f31f09c-f603-49cf-929c-582c23d7a756}, !- Handle
  {dcf74815-a94c-4671-a722-703c19d0e632}, !- Name
  {b6dec79c-d490-44e9-9ba3-4ce033840dda}, !- Source Object
  3,                                      !- Outlet Port
  {6bed0972-ba20-47f8-9f57-07e66a6418f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8854efb-a44f-4109-bcf2-83f1960a661a}, !- Handle
  {ba5daeec-a809-4b42-8428-dfc60a1f213e}, !- Name
  {6bed0972-ba20-47f8-9f57-07e66a6418f3}, !- Source Object
  3,                                      !- Outlet Port
  {6619f6b0-dfe1-4f7b-b161-1fa80d5f2bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45acd5b6-d829-42be-90b1-ff2d64392d4a}, !- Handle
  {2718bf21-09c6-40de-a8b6-2524876a93c0}, !- Name
  {6619f6b0-dfe1-4f7b-b161-1fa80d5f2bd0}, !- Source Object
  3,                                      !- Outlet Port
  {54e95e85-c816-461c-beb0-963800f15aee}, !- Target Object
  43;                                     !- Inlet Port

OS:Sizing:Parameters,
  {5b035bdb-71f7-4f69-8845-f10c7ec0eda7}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {c2f33870-7389-4c70-97da-cb73a84be691}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {c4efb2cd-cd7e-4c77-996a-8fdf526b411b}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {570da578-c2c3-487d-bb6d-aa050d0f5303}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {653b30cb-8e63-425b-971d-fe89cdb3727b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {653b30cb-8e63-425b-971d-fe89cdb3727b}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1b8b5ca1-c866-4353-ac14-d4a54c9b8b36}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6e5a8fb8-096f-41db-9d74-09c8ba45f727}, !- Control Zone or Zone List Name
  {a627aae7-d49f-4220-89d9-84e126da76a7}, !- Cooling Control Zone or Zone List Name
  {171b071a-e9c1-4c1f-849a-67f42a2e46b9}, !- Heating Control Zone or Zone List Name
  {55715a56-f5ce-472e-b608-ae07206e784c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e5a8fb8-096f-41db-9d74-09c8ba45f727}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a627aae7-d49f-4220-89d9-84e126da76a7}, !- Handle
  {157a3a13-7022-4853-b7f5-9a756dfe53b1}; !- Name

OS:ModelObjectList,
  {171b071a-e9c1-4c1f-849a-67f42a2e46b9}, !- Handle
  {4d4d5eef-9e83-4d6a-b43b-2e261c4adbe9}; !- Name

OS:ModelObjectList,
  {55715a56-f5ce-472e-b608-ae07206e784c}, !- Handle
  {2232ad81-38c8-4393-aeb9-80033e1a395a}; !- Name

OS:Schedule:Ruleset,
  {3465ca83-f0c4-4f7d-b940-d79b18b03663}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {9257fda2-99a1-4d89-9d05-e41e64e43d6c}, !- Default Day Schedule Name
  {8cd44eed-8475-4b60-bcc0-c4f9e268ed1f}, !- Summer Design Day Schedule Name
  {bad35663-20aa-4da6-b665-549ae52097ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9257fda2-99a1-4d89-9d05-e41e64e43d6c}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92c4957b-17df-470b-b1d1-eb2347537176}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bad35663-20aa-4da6-b665-549ae52097ae}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {feaf156e-040b-4e19-98db-7b4152f6c86d}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cd44eed-8475-4b60-bcc0-c4f9e268ed1f}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69ae7695-18f0-4ebe-b1a5-33b8975deb5a}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday Rule, !- Name
  {3465ca83-f0c4-4f7d-b940-d79b18b03663}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d3ffc661-abef-42d3-8e82-adf246de0797}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d3ffc661-abef-42d3-8e82-adf246de0797}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec58d574-3adf-4bc4-b61f-4141c507b32f}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {3465ca83-f0c4-4f7d-b940-d79b18b03663}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {78399cb0-84a7-4cdd-940d-59854ba0e49f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {78399cb0-84a7-4cdd-940d-59854ba0e49f}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e111406-367b-461b-862e-797af74d4241}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {3465ca83-f0c4-4f7d-b940-d79b18b03663}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {270082d2-914a-415b-8ed3-64e67d6d6028}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {270082d2-914a-415b-8ed3-64e67d6d6028}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba72eb92-b70d-464b-a489-0d6401274802}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday Rule, !- Name
  {3465ca83-f0c4-4f7d-b940-d79b18b03663}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6398b237-d636-466b-816f-6d4a4b2d94cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6398b237-d636-466b-816f-6d4a4b2d94cd}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1843ebf6-bffa-47b1-a959-c6e118c1d86c}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday Rule, !- Name
  {3465ca83-f0c4-4f7d-b940-d79b18b03663}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9fe99586-77b7-45e3-9bdd-fec02697f32e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9fe99586-77b7-45e3-9bdd-fec02697f32e}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fd0e0686-e971-4c92-afd9-7cc0a913966f}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday Rule, !- Name
  {3465ca83-f0c4-4f7d-b940-d79b18b03663}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f676c3a-2046-4de7-bf32-eb00924cddce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f676c3a-2046-4de7-bf32-eb00924cddce}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f15c7a1a-37ae-4412-990b-1ed2b390d237}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday Rule, !- Name
  {3465ca83-f0c4-4f7d-b940-d79b18b03663}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67502c41-4e6c-4c35-99d0-2f803376ee46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67502c41-4e6c-4c35-99d0-2f803376ee46}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {94e5f483-7a63-46b8-b63c-cd3e801b2af9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {73c2b98d-7e1c-4ee4-83e4-c0a6e7d574ef}, !- Control Zone or Zone List Name
  {78807148-26d2-45ec-ad31-e048c78d7b85}, !- Cooling Control Zone or Zone List Name
  {c3ae08f7-bc71-4010-8323-13a74b967fca}, !- Heating Control Zone or Zone List Name
  {ed5aa776-24ce-4e75-98d8-b1e5c1559111}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {73c2b98d-7e1c-4ee4-83e4-c0a6e7d574ef}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {78807148-26d2-45ec-ad31-e048c78d7b85}, !- Handle
  {a456d275-cad8-4c68-8e46-4087c9c5d5ce}; !- Name

OS:ModelObjectList,
  {c3ae08f7-bc71-4010-8323-13a74b967fca}, !- Handle
  {15a3d0d3-ebdd-414a-aeac-314ae4942797}; !- Name

OS:ModelObjectList,
  {ed5aa776-24ce-4e75-98d8-b1e5c1559111}, !- Handle
  {dfd152a9-0803-404b-bbeb-652e336c4e52}; !- Name

OS:Schedule:Ruleset,
  {b1eed8a6-5b09-40e3-89eb-d8829afca779}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {158c8b21-0528-43cc-b176-91b4cd9b3f5c}, !- Default Day Schedule Name
  {83fd5cfd-cc39-47f4-b07d-5daf7c889899}, !- Summer Design Day Schedule Name
  {8f8c0dca-815a-4764-9fbf-52e3d33a952f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {158c8b21-0528-43cc-b176-91b4cd9b3f5c}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {096a47ff-9595-460c-b5d8-a86f2dd951bb}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f8c0dca-815a-4764-9fbf-52e3d33a952f}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98fb4426-1210-444a-9e4f-b7fcd239b7c3}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83fd5cfd-cc39-47f4-b07d-5daf7c889899}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e99e0ab8-33fb-4f62-aa23-d6343818eeb4}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {b1eed8a6-5b09-40e3-89eb-d8829afca779}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {69f8a804-038e-4094-8dfc-f3ca17afa475}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {69f8a804-038e-4094-8dfc-f3ca17afa475}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ca3bccc-2fc5-4dbb-897b-d223fd25ec2b}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {b1eed8a6-5b09-40e3-89eb-d8829afca779}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cc42029a-e59f-4605-a8dd-8f9a0f87532d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cc42029a-e59f-4605-a8dd-8f9a0f87532d}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {457c38a7-b1be-46c2-a1cc-622d66d9d04a}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {b1eed8a6-5b09-40e3-89eb-d8829afca779}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bfb2d927-f3c3-454f-9d5b-27edf5f097a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bfb2d927-f3c3-454f-9d5b-27edf5f097a6}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03f7c473-0f31-47ad-b418-f53adc171ae1}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {b1eed8a6-5b09-40e3-89eb-d8829afca779}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fde75480-3721-4324-96da-77334e02a265}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fde75480-3721-4324-96da-77334e02a265}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8359f417-712a-4be2-985f-59ae98b0421c}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {b1eed8a6-5b09-40e3-89eb-d8829afca779}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1ac90d2f-7004-4ea4-962f-80648c27a8c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1ac90d2f-7004-4ea4-962f-80648c27a8c4}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb2fedc7-2c3f-4772-b789-f28093c26543}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {b1eed8a6-5b09-40e3-89eb-d8829afca779}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb7e1898-374a-4af1-8bc4-870bc74a3893}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb7e1898-374a-4af1-8bc4-870bc74a3893}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99f2de11-6845-41bb-be18-e641217a1156}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {b1eed8a6-5b09-40e3-89eb-d8829afca779}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {919365fa-9915-4cbe-b84b-88c3ad0d1569}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {919365fa-9915-4cbe-b84b-88c3ad0d1569}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {3f673f84-3efb-4ab0-a8b1-13c285249e86}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dee9444d-8aaa-480b-a65d-0175e05df05e}, !- Control Zone or Zone List Name
  {bf34fad4-63bc-4499-9e88-105e85022f46}, !- Cooling Control Zone or Zone List Name
  {0a476cda-861c-43cd-931b-8307ad1f7fef}, !- Heating Control Zone or Zone List Name
  {849d55a2-8d50-450b-928c-b9db3719bbe8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dee9444d-8aaa-480b-a65d-0175e05df05e}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bf34fad4-63bc-4499-9e88-105e85022f46}, !- Handle
  {84a03903-e361-44e8-974b-0cd6d7caee65}; !- Name

OS:ModelObjectList,
  {0a476cda-861c-43cd-931b-8307ad1f7fef}, !- Handle
  {194df902-d0fc-4888-9254-ea4b03fbd538}; !- Name

OS:ModelObjectList,
  {849d55a2-8d50-450b-928c-b9db3719bbe8}, !- Handle
  {eaa9e166-4683-4d81-9b55-d72395e4f861}; !- Name

OS:Schedule:Ruleset,
  {324fb9b0-adb9-40db-9f69-8f804c9ae175}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {40b59585-2d0b-4095-b8e0-586aad980dad}, !- Default Day Schedule Name
  {b5cce37b-b0ab-4710-8153-953468c87200}, !- Summer Design Day Schedule Name
  {b3de34f3-120c-49e6-a93b-7f852fa99a33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40b59585-2d0b-4095-b8e0-586aad980dad}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d76b4bc-0be6-470c-be13-81cb04ff99d6}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3de34f3-120c-49e6-a93b-7f852fa99a33}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9015c0fb-2903-4329-93f9-74d10a282ce5}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5cce37b-b0ab-4710-8153-953468c87200}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c69dbc63-28e9-4450-bc51-bb19c4c5f800}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {324fb9b0-adb9-40db-9f69-8f804c9ae175}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7e4b6ee9-578a-4ae0-892e-8325406cd96e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7e4b6ee9-578a-4ae0-892e-8325406cd96e}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b226729a-5931-470c-94d0-2f4da015dfeb}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {324fb9b0-adb9-40db-9f69-8f804c9ae175}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {431d5c60-23b2-43df-92b6-143d00e272e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {431d5c60-23b2-43df-92b6-143d00e272e6}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {489052e7-f417-4520-bc53-0b884af8489a}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {324fb9b0-adb9-40db-9f69-8f804c9ae175}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {10850ad1-686c-4b2d-a7a0-13c347a69f7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {10850ad1-686c-4b2d-a7a0-13c347a69f7a}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {185943e6-6062-480a-8ad9-9058c78b342d}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {324fb9b0-adb9-40db-9f69-8f804c9ae175}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {feb7e863-a984-454d-9963-169c470a8d2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {feb7e863-a984-454d-9963-169c470a8d2e}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84164aa2-8aac-40d7-9806-fce1b01bbef3}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {324fb9b0-adb9-40db-9f69-8f804c9ae175}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {82b9e8a8-84d8-43b5-97fe-3e96934f5646}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {82b9e8a8-84d8-43b5-97fe-3e96934f5646}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87ed0b06-0670-44ed-8309-bf5ce108aa44}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {324fb9b0-adb9-40db-9f69-8f804c9ae175}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af83d5d8-ad03-4181-8193-b5b9858b2df0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af83d5d8-ad03-4181-8193-b5b9858b2df0}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {979ebf7e-93f5-4ff0-ba43-38f7bb5f5b17}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {324fb9b0-adb9-40db-9f69-8f804c9ae175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e25ed1f5-a358-4f64-b070-d3246c951f80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e25ed1f5-a358-4f64-b070-d3246c951f80}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {445668cc-3ef8-4285-9ea2-5f8d5ead6cc8}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7a5491b0-1c85-4a33-a5a7-f29cbf0b87f0}, !- Control Zone or Zone List Name
  {1962264e-d77e-4f89-8eb1-34c92c2aed55}, !- Cooling Control Zone or Zone List Name
  {618789fa-0201-48d6-a877-5fa5182d4f6b}, !- Heating Control Zone or Zone List Name
  {8fc81851-f52a-40ea-bf89-c81aed269115}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a5491b0-1c85-4a33-a5a7-f29cbf0b87f0}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1962264e-d77e-4f89-8eb1-34c92c2aed55}, !- Handle
  {cf118a80-1442-4be6-99db-0b409cb1a110}; !- Name

OS:ModelObjectList,
  {618789fa-0201-48d6-a877-5fa5182d4f6b}, !- Handle
  {3a44b327-bb10-4005-9232-9910f446f2fc}; !- Name

OS:ModelObjectList,
  {8fc81851-f52a-40ea-bf89-c81aed269115}, !- Handle
  {b64ce543-23cf-4461-8a31-2bb6c53cfa77}; !- Name

OS:Schedule:Ruleset,
  {fbf59ace-6296-4313-8cf9-438518b6b0e0}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {6c7e566f-7cdf-47bf-9320-43f10c449d7d}, !- Default Day Schedule Name
  {1ec5f4eb-3251-458f-b880-949abb971e76}, !- Summer Design Day Schedule Name
  {73c557b1-34f0-414e-805d-9009f85942ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c7e566f-7cdf-47bf-9320-43f10c449d7d}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0458db59-aec8-49ea-83b9-9ba58e69e287}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73c557b1-34f0-414e-805d-9009f85942ee}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e754cc50-9212-44bd-beac-a7ff304806c7}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ec5f4eb-3251-458f-b880-949abb971e76}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a01000ff-4213-4f92-b92c-89645b69b820}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {fbf59ace-6296-4313-8cf9-438518b6b0e0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9ed65f13-15f6-4f67-a46f-4dd1e2b39d0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9ed65f13-15f6-4f67-a46f-4dd1e2b39d0b}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f078a4b6-cf98-47a5-9e0f-f3d661d2d6dc}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {fbf59ace-6296-4313-8cf9-438518b6b0e0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4b3a84fa-016b-41e4-bc30-11e23f6ac515}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4b3a84fa-016b-41e4-bc30-11e23f6ac515}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb5f62e6-5314-444f-a15e-3956eae439f7}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {fbf59ace-6296-4313-8cf9-438518b6b0e0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5e05de96-a0aa-4e9e-8317-b49732b1017e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5e05de96-a0aa-4e9e-8317-b49732b1017e}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {acbff318-48a4-45ad-ab53-788fbda201f4}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {fbf59ace-6296-4313-8cf9-438518b6b0e0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4d33af2e-523f-4e70-8eed-8bb2bc60d49c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4d33af2e-523f-4e70-8eed-8bb2bc60d49c}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85dfdac0-dbe5-446c-a51b-cd4ca77df6db}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {fbf59ace-6296-4313-8cf9-438518b6b0e0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f572d1b-33d5-4505-b958-c1cb25e9bb2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8f572d1b-33d5-4505-b958-c1cb25e9bb2c}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {efa7b98c-2397-4351-96d6-6723e637ed19}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {fbf59ace-6296-4313-8cf9-438518b6b0e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ad49d72-2561-4925-a0f0-dcda3867d1ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ad49d72-2561-4925-a0f0-dcda3867d1ee}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2144eb26-680d-41bc-bda9-4de3b644de4a}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {fbf59ace-6296-4313-8cf9-438518b6b0e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aad07617-efc9-4a99-b44a-7ef4b484dd48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aad07617-efc9-4a99-b44a-7ef4b484dd48}, !- Handle
  Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {5413033e-acb5-4206-94a5-bac98fe19c3d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fd2a5849-6907-4d29-a165-2f3718ef6977}, !- Control Zone or Zone List Name
  {6152b0f5-f760-4696-ae04-6e454d47b8b5}, !- Cooling Control Zone or Zone List Name
  {01dc9407-44e2-4fd6-918d-c1cb74d284c6}, !- Heating Control Zone or Zone List Name
  {9b0222ac-0abb-4162-ae68-7ec071b2afc7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fd2a5849-6907-4d29-a165-2f3718ef6977}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6152b0f5-f760-4696-ae04-6e454d47b8b5}, !- Handle
  {769ce116-0fe7-48a6-8252-9fedcf0c00a5}; !- Name

OS:ModelObjectList,
  {01dc9407-44e2-4fd6-918d-c1cb74d284c6}, !- Handle
  {c5e4c201-e84c-42e2-a99f-9445bc876212}; !- Name

OS:ModelObjectList,
  {9b0222ac-0abb-4162-ae68-7ec071b2afc7}, !- Handle
  {e023c16d-cf5b-4252-a8df-b651fd096872}; !- Name

OS:Schedule:Ruleset,
  {4b7b6fd6-e4cd-49f4-a3d8-31b2867862b0}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {f53f4b4b-8111-488e-93c8-e42400ecf2d5}, !- Default Day Schedule Name
  {ed84fe6e-7be3-4351-b251-9e3e4b69d274}, !- Summer Design Day Schedule Name
  {a5dac7c2-4616-4c41-b058-b7367b9b8e8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f53f4b4b-8111-488e-93c8-e42400ecf2d5}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c97660f-75b6-425a-859e-2c83e82a41ab}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5dac7c2-4616-4c41-b058-b7367b9b8e8d}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50d19afc-0772-4e99-9872-4752d36c596f}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed84fe6e-7be3-4351-b251-9e3e4b69d274}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f994161-724c-4225-8fbc-ce03be6aaf01}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {4b7b6fd6-e4cd-49f4-a3d8-31b2867862b0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {764f305f-fcd2-4f91-89f3-06bea52f421d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {764f305f-fcd2-4f91-89f3-06bea52f421d}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e24b34aa-883b-458c-8624-ecac94f990f7}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {4b7b6fd6-e4cd-49f4-a3d8-31b2867862b0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8b080ce1-fc82-4bf3-9913-68347239e8da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8b080ce1-fc82-4bf3-9913-68347239e8da}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3902aaea-4383-441b-a45a-d8ec23a56db6}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {4b7b6fd6-e4cd-49f4-a3d8-31b2867862b0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2d7aa81-e3c1-4af1-a75b-53a06cdfc89a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f2d7aa81-e3c1-4af1-a75b-53a06cdfc89a}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10d3785d-cbe7-4606-973e-12778d7f95d7}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {4b7b6fd6-e4cd-49f4-a3d8-31b2867862b0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {864dce9b-e85e-40bc-be7b-6f267199c4ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {864dce9b-e85e-40bc-be7b-6f267199c4ae}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ea334ec-2cfd-46b0-bcc9-3dc527c238a1}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {4b7b6fd6-e4cd-49f4-a3d8-31b2867862b0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a88cab94-655b-414c-a3df-55c598d994d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a88cab94-655b-414c-a3df-55c598d994d3}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {658ea830-d679-4c53-a7bc-9c27d8fae883}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {4b7b6fd6-e4cd-49f4-a3d8-31b2867862b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {614c9e19-2a1b-4047-8704-5b6b8f3bcf22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {614c9e19-2a1b-4047-8704-5b6b8f3bcf22}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ea61f30-2fe6-43ec-af36-b1e923d4acb2}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {4b7b6fd6-e4cd-49f4-a3d8-31b2867862b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7084bb24-5a43-4196-95ec-eccd41d48d04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7084bb24-5a43-4196-95ec-eccd41d48d04}, !- Handle
  Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {95526685-1c78-4cb4-b9e1-4300f59a9b4c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1dcf6647-e40b-4a2f-9806-1540523f1446}, !- Control Zone or Zone List Name
  {42679fa2-1fd9-4547-802d-0c8d1ebbc579}, !- Cooling Control Zone or Zone List Name
  {1931cf74-c44a-40c6-8452-eba66e3bbbbc}, !- Heating Control Zone or Zone List Name
  {21b17d6a-8f71-4191-8cd8-ab463cb0efdc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1dcf6647-e40b-4a2f-9806-1540523f1446}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {42679fa2-1fd9-4547-802d-0c8d1ebbc579}, !- Handle
  {f2a2bfb4-4809-476c-a019-19700fde69db}; !- Name

OS:ModelObjectList,
  {1931cf74-c44a-40c6-8452-eba66e3bbbbc}, !- Handle
  {c1461309-358d-483d-b66b-5de4ad8c7ebd}; !- Name

OS:ModelObjectList,
  {21b17d6a-8f71-4191-8cd8-ab463cb0efdc}, !- Handle
  {84bf126c-21cb-4719-b539-5741d59e8240}; !- Name

OS:Schedule:Ruleset,
  {c3b20a51-0272-4307-bd7b-6dae4af9a7c2}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {099d792d-c430-4ddc-9425-74d8c8adf7bf}, !- Default Day Schedule Name
  {89bce9fd-00bb-4923-a8df-c0e83cb51a35}, !- Summer Design Day Schedule Name
  {a75e7f64-0ad6-4b69-bb51-f04ea4ee6587}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {099d792d-c430-4ddc-9425-74d8c8adf7bf}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e09f96c-440d-4d54-a7d6-047a8df5edcc}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a75e7f64-0ad6-4b69-bb51-f04ea4ee6587}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c950f56-b9f2-4d2b-859a-1464ca1ef5a3}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89bce9fd-00bb-4923-a8df-c0e83cb51a35}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00e094a0-e272-4d11-b23f-7c797a6b8442}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {c3b20a51-0272-4307-bd7b-6dae4af9a7c2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8ba31d06-708d-452e-b6d9-11cf55022430}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8ba31d06-708d-452e-b6d9-11cf55022430}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4773fe61-2cf8-4fa2-b2e2-672c68108e9d}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {c3b20a51-0272-4307-bd7b-6dae4af9a7c2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7065ed74-d75a-4999-91fc-3dc297dcf3ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7065ed74-d75a-4999-91fc-3dc297dcf3ef}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a230267-93b4-4c7a-97df-a4543cbd478e}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {c3b20a51-0272-4307-bd7b-6dae4af9a7c2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d188d477-5d35-4988-b830-b1dbd51cf211}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d188d477-5d35-4988-b830-b1dbd51cf211}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e65eb21-c1b1-4460-85ae-65f35620d2d9}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {c3b20a51-0272-4307-bd7b-6dae4af9a7c2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {18b0b485-0c8d-4424-9e32-6cdf1a91ce67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {18b0b485-0c8d-4424-9e32-6cdf1a91ce67}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8d34757b-31c4-4896-90d3-f7d98145ef77}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {c3b20a51-0272-4307-bd7b-6dae4af9a7c2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6f8f6ba-8fe6-42e7-8702-5acc4bf39329}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a6f8f6ba-8fe6-42e7-8702-5acc4bf39329}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0aa0ae20-5555-423c-81f1-dac86613f58a}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {c3b20a51-0272-4307-bd7b-6dae4af9a7c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8c3e3ed-8ab6-4495-a1fb-92cd999d3c3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8c3e3ed-8ab6-4495-a1fb-92cd999d3c3d}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d523850f-df14-42f1-8c65-5503cd9442df}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {c3b20a51-0272-4307-bd7b-6dae4af9a7c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cd99f90-3cee-4533-b2ab-8b1c436dab4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cd99f90-3cee-4533-b2ab-8b1c436dab4b}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e69882cd-8ce4-4c01-b00b-a6482401a108}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d5808052-cb13-46ef-9aa3-704e6351f763}, !- Control Zone or Zone List Name
  {884ae0a6-cd86-4628-86f7-9a91670a841e}, !- Cooling Control Zone or Zone List Name
  {dac2b967-3436-47e9-bee8-0c2d98807163}, !- Heating Control Zone or Zone List Name
  {41d77704-d84c-4c5b-b12c-b5e01de13858}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5808052-cb13-46ef-9aa3-704e6351f763}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {884ae0a6-cd86-4628-86f7-9a91670a841e}, !- Handle
  {73934122-e59e-498c-b66b-394d2c82af44}; !- Name

OS:ModelObjectList,
  {dac2b967-3436-47e9-bee8-0c2d98807163}, !- Handle
  {7bd50525-c8ce-4988-aca9-b547f17d703e}; !- Name

OS:ModelObjectList,
  {41d77704-d84c-4c5b-b12c-b5e01de13858}, !- Handle
  {3e4342b1-fe2b-4150-80a3-9391a445d2de}; !- Name

OS:Schedule:Ruleset,
  {d190908c-c8c3-407a-bd69-a83bceb745d4}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {0faceac2-254c-4004-8229-36107b569851}, !- Default Day Schedule Name
  {ce78d661-01f7-42ce-82db-d4ec12a1e429}, !- Summer Design Day Schedule Name
  {9a8f9ea4-0a9b-4f59-9a64-237a187c0135}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0faceac2-254c-4004-8229-36107b569851}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17ec2d40-eec7-4ce1-a7f8-d33b07aeb8fb}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a8f9ea4-0a9b-4f59-9a64-237a187c0135}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ed602d0-cf9f-492c-8a9e-176221f4a01a}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce78d661-01f7-42ce-82db-d4ec12a1e429}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0fa2d43-29bd-40fd-b4b7-a65d1d1dc244}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {d190908c-c8c3-407a-bd69-a83bceb745d4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a098216b-b608-425b-99b7-597d35790729}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a098216b-b608-425b-99b7-597d35790729}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3154995-17f3-4ce6-bc6b-7faad0c6c5de}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {d190908c-c8c3-407a-bd69-a83bceb745d4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {680fe1df-032b-43cb-99e8-7d42b6d906a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {680fe1df-032b-43cb-99e8-7d42b6d906a2}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40dbb042-12a2-46ec-94b7-d06bbc495b06}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {d190908c-c8c3-407a-bd69-a83bceb745d4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {580d54c9-ae41-40df-93c6-031288553136}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {580d54c9-ae41-40df-93c6-031288553136}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64033d23-7a87-4953-87ca-1f4f654363d2}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {d190908c-c8c3-407a-bd69-a83bceb745d4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4c9d18aa-6db5-43b5-94b2-5bbf518ebb88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4c9d18aa-6db5-43b5-94b2-5bbf518ebb88}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13d3a591-bf1b-4a31-b4fb-ca41e4a8968c}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {d190908c-c8c3-407a-bd69-a83bceb745d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {811c46b6-612a-45dd-b75a-587c695fbc83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {811c46b6-612a-45dd-b75a-587c695fbc83}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {266e9866-c6f4-49e6-bf2a-9961aea24f6a}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {d190908c-c8c3-407a-bd69-a83bceb745d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7acfd4c4-82b0-428f-b9b2-71d735ae9841}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7acfd4c4-82b0-428f-b9b2-71d735ae9841}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b93cc0e-99fd-4479-ba80-45315473f586}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {d190908c-c8c3-407a-bd69-a83bceb745d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6bc9f91-52c5-451b-b654-74e51d2b4082}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6bc9f91-52c5-451b-b654-74e51d2b4082}, !- Handle
  Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4ae75d35-304c-4cc4-9a1a-8cc300ff29af}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f70c2557-3e3e-49da-9284-1c17c1323f55}, !- Control Zone or Zone List Name
  {c67043e1-3b17-4643-a95a-1811d80d773d}, !- Cooling Control Zone or Zone List Name
  {4574d85a-1285-4f05-a0f9-140b373ff98a}, !- Heating Control Zone or Zone List Name
  {aef722f0-fdb9-434c-9bb4-5479664ccc79}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f70c2557-3e3e-49da-9284-1c17c1323f55}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c67043e1-3b17-4643-a95a-1811d80d773d}, !- Handle
  {c3623e2f-9e1a-4959-9a50-107f7df635ef}; !- Name

OS:ModelObjectList,
  {4574d85a-1285-4f05-a0f9-140b373ff98a}, !- Handle
  {5d838fa9-c6e1-4735-9203-3aa4dcd6b811}; !- Name

OS:ModelObjectList,
  {aef722f0-fdb9-434c-9bb4-5479664ccc79}, !- Handle
  {37452cde-71d1-4b8b-a403-1e8aed5413ab}; !- Name

OS:Schedule:Ruleset,
  {d48eaad1-2f77-456b-b81d-e4ab6b5a1f6c}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {4e469155-a251-474a-91ac-09908252ae92}, !- Default Day Schedule Name
  {a1d0ea7f-6dac-477e-a2b9-4585da1decfa}, !- Summer Design Day Schedule Name
  {1030dde4-18db-499f-a541-f4c55488ef38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e469155-a251-474a-91ac-09908252ae92}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {979d42b9-66cc-4011-aae4-a5966d61475c}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1030dde4-18db-499f-a541-f4c55488ef38}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51b7de15-3f23-4f1f-b321-d54a27afe25a}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1d0ea7f-6dac-477e-a2b9-4585da1decfa}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cabc73c7-732b-41ef-a257-92f1c864468a}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {d48eaad1-2f77-456b-b81d-e4ab6b5a1f6c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a3bc7e58-07f4-44e1-b2f3-de9b64cd5e94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a3bc7e58-07f4-44e1-b2f3-de9b64cd5e94}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {08ebf7a1-e6ec-4239-97dc-c9e626111882}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {d48eaad1-2f77-456b-b81d-e4ab6b5a1f6c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3ebb66fb-9546-4e66-ba30-d983a3059cba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3ebb66fb-9546-4e66-ba30-d983a3059cba}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {327540ad-3bf4-43aa-a57b-25a5ae12ec9c}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {d48eaad1-2f77-456b-b81d-e4ab6b5a1f6c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2d772271-3308-43a5-9b64-8bfef3df6b73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2d772271-3308-43a5-9b64-8bfef3df6b73}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5d95545-a5d0-4898-965d-c6116e978eaf}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {d48eaad1-2f77-456b-b81d-e4ab6b5a1f6c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {439d5722-f092-4713-943c-aa3b205a4302}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {439d5722-f092-4713-943c-aa3b205a4302}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62ccf8d4-8702-4f7b-9bab-558702a37aa3}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {d48eaad1-2f77-456b-b81d-e4ab6b5a1f6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5dd25174-0895-48f6-9a2a-b2179c2d6c20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5dd25174-0895-48f6-9a2a-b2179c2d6c20}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d6aed7e4-3389-464a-827c-92f6cfd16eb5}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {d48eaad1-2f77-456b-b81d-e4ab6b5a1f6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f48b9ae1-4ee6-4021-b9c8-dcc4cc31a6ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f48b9ae1-4ee6-4021-b9c8-dcc4cc31a6ef}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9fc5aca-c7ff-4c86-b048-d47af6dfd509}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {d48eaad1-2f77-456b-b81d-e4ab6b5a1f6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2179e9cc-617b-4ee5-af61-ad101f682b62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2179e9cc-617b-4ee5-af61-ad101f682b62}, !- Handle
  Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f94ba001-9e73-462e-88c9-34bcf7b7af69}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fd8faf20-04ed-4c45-978f-20ca8d009f28}, !- Control Zone or Zone List Name
  {3e5db0a4-6e8f-4931-ba7e-b4306c954055}, !- Cooling Control Zone or Zone List Name
  {362a1eb1-c808-4747-99d5-66189255ea6f}, !- Heating Control Zone or Zone List Name
  {7d1ae065-0f57-46fa-896e-7108567c8c03}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fd8faf20-04ed-4c45-978f-20ca8d009f28}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3e5db0a4-6e8f-4931-ba7e-b4306c954055}, !- Handle
  {373961e1-9060-498f-a49f-ab751c4883cb}; !- Name

OS:ModelObjectList,
  {362a1eb1-c808-4747-99d5-66189255ea6f}, !- Handle
  {6b349281-979b-4fa5-b687-f5193b88eb8f}; !- Name

OS:ModelObjectList,
  {7d1ae065-0f57-46fa-896e-7108567c8c03}, !- Handle
  {b93e1392-5dac-4be3-a9d5-fa9414d38303}; !- Name

OS:Schedule:Ruleset,
  {9676b8d1-c8d0-4074-8ca4-8e6060985fbf}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {36a39b4c-9703-427f-91db-f81a9489a624}, !- Default Day Schedule Name
  {9e2f55d2-899c-4d99-8098-d8160d2c9c4a}, !- Summer Design Day Schedule Name
  {db08de3c-7dc7-45e0-801a-baf465bd441b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36a39b4c-9703-427f-91db-f81a9489a624}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b3e438d-a1d9-474d-aeac-e25e5fcb0c41}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db08de3c-7dc7-45e0-801a-baf465bd441b}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f65e892-ef18-4bcf-b208-052b5d4e66f9}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e2f55d2-899c-4d99-8098-d8160d2c9c4a}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {307a322b-f8f7-4ef4-9c9a-b6bf1fc3cdfc}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {9676b8d1-c8d0-4074-8ca4-8e6060985fbf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7594ce4b-fd03-4f4d-b6bd-caec5fd820f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7594ce4b-fd03-4f4d-b6bd-caec5fd820f5}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {41087ecd-e940-4b86-88b4-17e45eeedba3}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {9676b8d1-c8d0-4074-8ca4-8e6060985fbf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b0a439ee-9a2c-46e5-8bad-1503fcaed3c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b0a439ee-9a2c-46e5-8bad-1503fcaed3c1}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef35d7ec-9981-4cd1-a257-ca5b5af20b89}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {9676b8d1-c8d0-4074-8ca4-8e6060985fbf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {30044507-2667-4c9e-98cb-1c17e3221257}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {30044507-2667-4c9e-98cb-1c17e3221257}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80158e40-8281-410f-93e3-a28f9ee938b1}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {9676b8d1-c8d0-4074-8ca4-8e6060985fbf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c00a856-31b4-401f-b4bb-96c3301ba7a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1c00a856-31b4-401f-b4bb-96c3301ba7a4}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c530d2e4-4f1e-46d1-aa83-db40aae2abe3}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {9676b8d1-c8d0-4074-8ca4-8e6060985fbf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e061c70d-f84d-4df2-b4f6-d192db544a5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e061c70d-f84d-4df2-b4f6-d192db544a5b}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49ba7166-75c5-47b2-8986-323c47e59af1}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {9676b8d1-c8d0-4074-8ca4-8e6060985fbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f485c77d-3300-4743-bb63-8a82588c8de5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f485c77d-3300-4743-bb63-8a82588c8de5}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7dabd144-621e-42aa-8979-b7028464a133}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {9676b8d1-c8d0-4074-8ca4-8e6060985fbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fb2cab8-f743-40ad-a00a-d3a44f7cef04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fb2cab8-f743-40ad-a00a-d3a44f7cef04}, !- Handle
  Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {467d4e06-ab6d-469f-8d7a-7512c708a4c6}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c20eebed-69d9-4749-8782-941971183d54}, !- Control Zone or Zone List Name
  {1f6ad231-d441-4e30-9ac1-5a3cfe24a7b0}, !- Cooling Control Zone or Zone List Name
  {76eeece9-7c89-4d8d-874d-69831585c1b0}, !- Heating Control Zone or Zone List Name
  {59d94e42-7151-4bd0-b176-5861a2657d6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c20eebed-69d9-4749-8782-941971183d54}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1f6ad231-d441-4e30-9ac1-5a3cfe24a7b0}, !- Handle
  {f68f765e-ca04-4a58-8e91-b9c9379d9ab6}; !- Name

OS:ModelObjectList,
  {76eeece9-7c89-4d8d-874d-69831585c1b0}, !- Handle
  {2906cbcd-02ba-4bf0-925c-66c5c32580b3}; !- Name

OS:ModelObjectList,
  {59d94e42-7151-4bd0-b176-5861a2657d6b}, !- Handle
  {be55a8cc-1af6-4dbc-ab7f-59cf5c05cc79}; !- Name

OS:Schedule:Ruleset,
  {a25fe994-3979-4b46-adac-be5faac748a2}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {be86c158-1c7d-4a2d-9956-4c94e8e06b15}, !- Default Day Schedule Name
  {926858a7-a197-4690-8adb-238bf840c9e4}, !- Summer Design Day Schedule Name
  {3f2cb505-a98d-4b0a-8d0d-210f73e3ff69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be86c158-1c7d-4a2d-9956-4c94e8e06b15}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dec4790f-1aed-41ea-80e9-dac9825a0048}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f2cb505-a98d-4b0a-8d0d-210f73e3ff69}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efc07c11-bb2a-4a96-8f81-1ce747044a04}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {926858a7-a197-4690-8adb-238bf840c9e4}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f06ed5bc-84ba-476a-bd5c-426cbd63051c}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {a25fe994-3979-4b46-adac-be5faac748a2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fdbc9edd-446d-4e83-845b-1ef97e6b94b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fdbc9edd-446d-4e83-845b-1ef97e6b94b6}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0bb28841-e494-464b-a748-72d17cb748c7}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {a25fe994-3979-4b46-adac-be5faac748a2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4d4959e7-6cfb-4d27-89f1-1bcc904b1b04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4d4959e7-6cfb-4d27-89f1-1bcc904b1b04}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68d44fe3-9f08-40f3-8851-bd64829623f9}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {a25fe994-3979-4b46-adac-be5faac748a2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b0d24253-4431-4724-85bd-1769f8e5c082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b0d24253-4431-4724-85bd-1769f8e5c082}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {224d206a-f985-4d1b-9e8b-c256042edfd1}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {a25fe994-3979-4b46-adac-be5faac748a2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9ed56237-69ba-4151-a1dc-9d6085b85a46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9ed56237-69ba-4151-a1dc-9d6085b85a46}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6a7f82d-cbd1-4ba2-950e-f48dba903fe5}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {a25fe994-3979-4b46-adac-be5faac748a2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ed80fbe-33bd-4b48-949e-0fe8000bed89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5ed80fbe-33bd-4b48-949e-0fe8000bed89}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e007279c-4c55-4a66-9eb2-4fee531010f9}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {a25fe994-3979-4b46-adac-be5faac748a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72092715-d0df-4e05-9bce-3d28577d243c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72092715-d0df-4e05-9bce-3d28577d243c}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50e62d6d-7169-455e-9c9a-8c144a64a8a6}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {a25fe994-3979-4b46-adac-be5faac748a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b629454e-49cb-4108-ac47-2c065fc55696}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b629454e-49cb-4108-ac47-2c065fc55696}, !- Handle
  Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {976e7d0e-75df-40a7-8d8e-4b3118142261}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {09fe5c31-2b81-4b27-9405-6cc0967d3f7c}, !- Control Zone or Zone List Name
  {17626f64-98b4-48cf-97a9-914c3c507571}, !- Cooling Control Zone or Zone List Name
  {0c132d57-a1ae-472b-956c-daee848eed46}, !- Heating Control Zone or Zone List Name
  {863701f4-6aba-438f-941a-71db300f0bf9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {09fe5c31-2b81-4b27-9405-6cc0967d3f7c}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {17626f64-98b4-48cf-97a9-914c3c507571}, !- Handle
  {d51939a7-1306-4f43-a278-b5ee1422b6e7}; !- Name

OS:ModelObjectList,
  {0c132d57-a1ae-472b-956c-daee848eed46}, !- Handle
  {c42ef6fc-d1c6-4600-9b35-130fc7f46bf0}; !- Name

OS:ModelObjectList,
  {863701f4-6aba-438f-941a-71db300f0bf9}, !- Handle
  {097c4046-a9f4-439d-b14c-be3015d30990}; !- Name

OS:Schedule:Ruleset,
  {98f01d44-4b65-4c31-a40a-2492a0b6c1dc}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {9576072d-eac5-45c8-80c1-c301deeeeccb}, !- Default Day Schedule Name
  {66e2010b-9953-420e-b86f-5bd895e620ef}, !- Summer Design Day Schedule Name
  {bb041798-2001-4663-9995-4949b31d19d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9576072d-eac5-45c8-80c1-c301deeeeccb}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80a0f5f8-c1b1-4836-b471-2dfded619d95}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb041798-2001-4663-9995-4949b31d19d4}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5906f288-89e7-462a-b33a-773988cc59c0}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66e2010b-9953-420e-b86f-5bd895e620ef}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18342d28-8466-4919-90cb-65158a929458}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {98f01d44-4b65-4c31-a40a-2492a0b6c1dc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {97df66b7-f164-4e16-8289-ed880acc31b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {97df66b7-f164-4e16-8289-ed880acc31b4}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c7d1404-dc45-48c8-9d04-c994bf1143d1}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {98f01d44-4b65-4c31-a40a-2492a0b6c1dc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {867d221e-bcb5-42a6-9e8d-1723ce3bc651}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {867d221e-bcb5-42a6-9e8d-1723ce3bc651}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4de5f984-5524-4825-bf27-8fd773b978cc}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {98f01d44-4b65-4c31-a40a-2492a0b6c1dc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4d74f98a-2f43-400b-90cd-91ab93ef77c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4d74f98a-2f43-400b-90cd-91ab93ef77c6}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f28f7b08-966b-4912-9c4e-2fda99fc6421}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {98f01d44-4b65-4c31-a40a-2492a0b6c1dc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e43c4c87-e410-43c2-b33c-2de3163eda90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e43c4c87-e410-43c2-b33c-2de3163eda90}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3525f0e8-de46-4332-b3fe-c9d6a7443b2e}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {98f01d44-4b65-4c31-a40a-2492a0b6c1dc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b3e380b-3925-443a-aeb6-e3e4aec3995b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4b3e380b-3925-443a-aeb6-e3e4aec3995b}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {afe481ab-7bf1-472c-9b5a-6961f748cf50}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {98f01d44-4b65-4c31-a40a-2492a0b6c1dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b445d00d-214c-4773-87ee-1c2c21b31d31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b445d00d-214c-4773-87ee-1c2c21b31d31}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64028c8b-8a8b-4080-82b5-81a6663d93d4}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {98f01d44-4b65-4c31-a40a-2492a0b6c1dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2c51dfa-762b-4ff1-8858-2c2db27f9ae6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2c51dfa-762b-4ff1-8858-2c2db27f9ae6}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {4a2d3ffa-1660-4a3f-8886-11e12adf4170}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a97b62bd-c2aa-4794-8411-2055e554f7d6}, !- Control Zone or Zone List Name
  {5dd8831e-b340-48e7-9f18-cb965cf71851}, !- Cooling Control Zone or Zone List Name
  {9dbb5528-49cf-4bbe-bb31-5f01a9ec4a1b}, !- Heating Control Zone or Zone List Name
  {19eb9cb6-2330-4a35-9d5e-d7c37ec0d471}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a97b62bd-c2aa-4794-8411-2055e554f7d6}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5dd8831e-b340-48e7-9f18-cb965cf71851}, !- Handle
  {05842971-dd2e-4416-b8a2-9f83d7b4c911}; !- Name

OS:ModelObjectList,
  {9dbb5528-49cf-4bbe-bb31-5f01a9ec4a1b}, !- Handle
  {0b49d6c0-1ec5-4327-a90f-2226e454c41a}; !- Name

OS:ModelObjectList,
  {19eb9cb6-2330-4a35-9d5e-d7c37ec0d471}, !- Handle
  {4f8e6a12-a4d5-477f-97e2-6a1a6bd04ec6}; !- Name

OS:Schedule:Ruleset,
  {388cd733-0b62-43f1-8e68-03e850d30d4a}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {7b7137d1-6467-4dbb-a3e0-e25f2abbfbd6}, !- Default Day Schedule Name
  {8328358d-05fc-45d2-b524-09434507c72b}, !- Summer Design Day Schedule Name
  {917974d2-1648-445c-a664-27c79c66dbe7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b7137d1-6467-4dbb-a3e0-e25f2abbfbd6}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cee12053-606d-44c2-b9ca-312362d8a99d}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {917974d2-1648-445c-a664-27c79c66dbe7}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9df0f99c-023d-4d35-b109-c75bc33b69ee}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8328358d-05fc-45d2-b524-09434507c72b}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {157df90c-f4f1-4971-aa79-8a61b77fbf2d}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {388cd733-0b62-43f1-8e68-03e850d30d4a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ac84008a-4e42-4f9c-bcfc-13c729c7a90c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ac84008a-4e42-4f9c-bcfc-13c729c7a90c}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1f3b065-027c-4170-b9b9-61697c82a9d2}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {388cd733-0b62-43f1-8e68-03e850d30d4a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {92195454-9f17-449a-9fbb-b07e037d5381}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {92195454-9f17-449a-9fbb-b07e037d5381}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a815e824-6af1-496a-a4a9-f42ef141f695}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {388cd733-0b62-43f1-8e68-03e850d30d4a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {df45c27b-689b-43c8-8e07-b4cedfdc3a45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {df45c27b-689b-43c8-8e07-b4cedfdc3a45}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bd5a78e5-b98e-4eee-b421-9fb389c91314}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {388cd733-0b62-43f1-8e68-03e850d30d4a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {690a1235-6955-40d3-9f96-10962c3b0162}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {690a1235-6955-40d3-9f96-10962c3b0162}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6199c13d-0d4f-4730-a41c-90e082262f1e}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {388cd733-0b62-43f1-8e68-03e850d30d4a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {798214ea-3884-4a07-9aac-b98dc5cf1f5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {798214ea-3884-4a07-9aac-b98dc5cf1f5d}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a8b24810-dd6d-4741-99ce-c9e9642f538c}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {388cd733-0b62-43f1-8e68-03e850d30d4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5548c31d-5c27-47f5-8b2a-9fc0a0718bd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5548c31d-5c27-47f5-8b2a-9fc0a0718bd9}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3daa8ee6-9493-40b6-b0a9-5826712017cf}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {388cd733-0b62-43f1-8e68-03e850d30d4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb668481-728c-48da-94fe-c81fdf4fc6b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb668481-728c-48da-94fe-c81fdf4fc6b4}, !- Handle
  Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {62ae5836-686d-461b-95e3-6f472ad69bac}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8aed599d-1995-42fd-97be-17837de586bc}, !- Control Zone or Zone List Name
  {f5884b4f-e84b-43bb-8c94-6493467da6d1}, !- Cooling Control Zone or Zone List Name
  {54030353-4473-411f-870d-93be63434a02}, !- Heating Control Zone or Zone List Name
  {1242e063-c616-48c9-ad06-4006e3a26f19}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8aed599d-1995-42fd-97be-17837de586bc}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f5884b4f-e84b-43bb-8c94-6493467da6d1}, !- Handle
  {c4ffb89c-c4bc-4daa-be3a-f1dfa7df64c9}; !- Name

OS:ModelObjectList,
  {54030353-4473-411f-870d-93be63434a02}, !- Handle
  {c9d9fab6-cc1b-4897-a4e5-784f92f65f33}; !- Name

OS:ModelObjectList,
  {1242e063-c616-48c9-ad06-4006e3a26f19}, !- Handle
  {ae6266b8-d539-4658-a465-8229a9a83721}; !- Name

OS:Schedule:Ruleset,
  {87186412-eb12-4fd4-9789-9bc0fdc35edb}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {992c9fdb-644a-4ac4-b9f6-3de609d5940f}, !- Default Day Schedule Name
  {b17355bb-2250-4fb5-903c-51a1fedea582}, !- Summer Design Day Schedule Name
  {bcb7e105-55cd-44b8-95dc-4c20be036394}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {992c9fdb-644a-4ac4-b9f6-3de609d5940f}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Default, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8236a22a-438a-4169-85a8-dcbae2f51fe6}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcb7e105-55cd-44b8-95dc-4c20be036394}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4adf41a3-70a8-438c-8d80-9776534bf6f2}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b17355bb-2250-4fb5-903c-51a1fedea582}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d9f6e62-9e3d-47e2-ae16-b17b20972c6c}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {87186412-eb12-4fd4-9789-9bc0fdc35edb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8d8abf8d-7ac4-46ed-8338-a0455f20a4ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8d8abf8d-7ac4-46ed-8338-a0455f20a4ce}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Monday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f94b5c72-8113-4603-96e5-a1da392c6fd7}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {87186412-eb12-4fd4-9789-9bc0fdc35edb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {87589f83-f96e-446d-bc84-b3aa57f52a2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {87589f83-f96e-446d-bc84-b3aa57f52a2c}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9ff599d-d4bc-438f-a364-248f7cd255d1}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {87186412-eb12-4fd4-9789-9bc0fdc35edb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {34f67513-b690-46b0-8d9d-2f2150c461a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {34f67513-b690-46b0-8d9d-2f2150c461a3}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a99ff477-b171-4bcf-aa5e-d5598f93c730}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {87186412-eb12-4fd4-9789-9bc0fdc35edb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {91279b49-3764-41a5-995c-23db249f0639}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {91279b49-3764-41a5-995c-23db249f0639}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1c089585-4917-4ec9-90d5-e0fd2cac16ae}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {87186412-eb12-4fd4-9789-9bc0fdc35edb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7fbef11-2bf0-42f0-9fab-3f462896475b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f7fbef11-2bf0-42f0-9fab-3f462896475b}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Friday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea5be0d8-617e-4e94-88cc-45d95ed5fdcb}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {87186412-eb12-4fd4-9789-9bc0fdc35edb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {561403d5-5844-409d-b51b-6ec3b67eca46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {561403d5-5844-409d-b51b-6ec3b67eca46}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {735e586b-3dbd-41c0-a54a-3e61aa4e3e1d}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {87186412-eb12-4fd4-9789-9bc0fdc35edb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f16136db-db84-4373-8155-b767dd17ae65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f16136db-db84-4373-8155-b767dd17ae65}, !- Handle
  Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN Occ Sch Sunday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {cd4d0806-5f1d-405e-b1c1-7d1ef949ae13}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {11df15df-b562-4066-918a-bbe9f00d0d58}, !- Control Zone or Zone List Name
  {91dbc3ea-c82b-4716-82a9-ba754d62106c}, !- Cooling Control Zone or Zone List Name
  {379dde8a-5496-4e4a-8c0b-0100a9d3d23c}, !- Heating Control Zone or Zone List Name
  {95093db0-f334-4fac-a7db-e7ce09e6e929}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11df15df-b562-4066-918a-bbe9f00d0d58}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {91dbc3ea-c82b-4716-82a9-ba754d62106c}, !- Handle
  {d1df85db-bbb3-4c7b-928a-94c5eab724a9}; !- Name

OS:ModelObjectList,
  {379dde8a-5496-4e4a-8c0b-0100a9d3d23c}, !- Handle
  {42c22001-485d-46c2-ba87-427c92a6d3ef}; !- Name

OS:ModelObjectList,
  {95093db0-f334-4fac-a7db-e7ce09e6e929}, !- Handle
  {d2c548a7-04ac-42d0-8601-7fef3873b93d}; !- Name

OS:Schedule:Ruleset,
  {102f287f-e07c-44e9-891f-553fd9013d00}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  {ade010f3-61ea-459f-b7be-c793127525f8}, !- Default Day Schedule Name
  {df13f5b0-97b1-4dbc-a115-d870ab798ecb}, !- Summer Design Day Schedule Name
  {132f4235-0126-401a-ba61-fdcbe740fd99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ade010f3-61ea-459f-b7be-c793127525f8}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8d438f2-16ab-48e1-bfed-0002d1af0205}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {132f4235-0126-401a-ba61-fdcbe740fd99}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37231590-7435-453d-acbb-f3fdc3740505}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df13f5b0-97b1-4dbc-a115-d870ab798ecb}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ed50e04-040f-4138-86bb-411cb50f8dfa}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {102f287f-e07c-44e9-891f-553fd9013d00}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {762d762d-33fd-423f-8ab6-500b43bb1630}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {762d762d-33fd-423f-8ab6-500b43bb1630}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0f539b8f-7495-4c78-ac54-958a30f75054}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {102f287f-e07c-44e9-891f-553fd9013d00}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e22b11f9-faa0-4ca7-b5cb-827835b6d3ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e22b11f9-faa0-4ca7-b5cb-827835b6d3ce}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a0cf835e-91ed-45c1-9ede-07f8138f1ba8}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {102f287f-e07c-44e9-891f-553fd9013d00}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3cc24947-fa9c-40b0-b1ac-aaf988f65fe6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3cc24947-fa9c-40b0-b1ac-aaf988f65fe6}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {088afad9-ffab-4f01-a30c-5c60db90fe9d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {102f287f-e07c-44e9-891f-553fd9013d00}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4ef0ff5b-628c-420b-9d42-f99b314a0b48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4ef0ff5b-628c-420b-9d42-f99b314a0b48}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c96cecb4-c550-4649-9003-6c4dd2900353}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {102f287f-e07c-44e9-891f-553fd9013d00}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5d951bcc-6850-4941-b145-839eec0b60dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5d951bcc-6850-4941-b145-839eec0b60dd}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {907a68b7-ece5-4fa7-bb44-8aa62e2c2322}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {102f287f-e07c-44e9-891f-553fd9013d00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27a2513a-fed0-4cb8-8d0f-d4707c68cf86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {27a2513a-fed0-4cb8-8d0f-d4707c68cf86}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {57363b94-8da4-4fca-b2f4-59a623793cf7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {102f287f-e07c-44e9-891f-553fd9013d00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32f90267-fb9f-4757-bdf1-4bd18700e1cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32f90267-fb9f-4757-bdf1-4bd18700e1cf}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {2bb295e4-fc77-4e1d-8a8b-468a08ff88c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {71ec923a-7807-4b29-9135-7c0703a7eca1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-005,                               !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96407607-0f9f-4a5b-bb98-f92003556134}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {caa67182-896f-41f3-ae9b-3def7e04fa8e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93302943-fec7-46b9-9fbc-d3b54faeef06}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15e09a2f-cdba-4782-8403-6d9dff100aac}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df20e382-e042-427d-8eb8-7ab44770923a}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-005,                           !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-005,                          !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {89048889-f0b0-45ca-9a1c-835e80284049}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {460baa5e-4dff-46e1-b64c-5e60cdcbade7}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f64c8162-7a7c-4c5b-a6c8-136d40b8455f}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c02552fa-f9db-4f5c-908a-f9f1336e8ebf}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2d78f663-5aa4-42cf-a25b-88826307baf0}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

