  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ad9117a4-437e-431d-955a-42aea1bcba91}, !- Handle
  Schedule Rule 71,                       !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27bbbce5-1f90-40f4-ad93-5a2f826cf130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27bbbce5-1f90-40f4-ad93-5a2f826cf130}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {8066f47e-d0b9-4857-b0d1-a751fc2b6c70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8a49fe2e-505f-4f62-82a7-4a0b279ba2b7}, !- Handle
  Schedule Rule 72,                       !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be6f8866-eb34-4103-a029-e2b036ebdb4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be6f8866-eb34-4103-a029-e2b036ebdb4f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {8066f47e-d0b9-4857-b0d1-a751fc2b6c70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a2e65088-bcd2-4e6b-9232-7305dfa85e80}, !- Handle
  Schedule Rule 73,                       !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d907a006-35c6-4267-87b4-a01cdb804453}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d907a006-35c6-4267-87b4-a01cdb804453}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {8066f47e-d0b9-4857-b0d1-a751fc2b6c70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {8066f47e-d0b9-4857-b0d1-a751fc2b6c70}, !- Schedule Type Limits Name
  {0bb860f5-3d36-48b3-870e-b137e9ebafa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bb860f5-3d36-48b3-870e-b137e9ebafa3}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {8066f47e-d0b9-4857-b0d1-a751fc2b6c70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1dd2827c-f818-4989-8ee6-6457b96d10aa}, !- Handle
  Schedule Rule 74,                       !- Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {810fc613-2fbd-473c-a689-0dc7fba55a03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {810fc613-2fbd-473c-a689-0dc7fba55a03}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {8066f47e-d0b9-4857-b0d1-a751fc2b6c70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {551aac70-5e8a-46ab-9a77-500fa3eb2626}, !- Handle
  Schedule Rule 75,                       !- Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a7c8774-657f-4014-8727-6e7a48111f96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a7c8774-657f-4014-8727-6e7a48111f96}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {8066f47e-d0b9-4857-b0d1-a751fc2b6c70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {feec36c0-c9db-43ea-ac21-adfd3f235151}, !- Handle
  Schedule Rule 76,                       !- Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c179c4b5-dcd1-451c-921c-f152cfd2d346}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c179c4b5-dcd1-451c-921c-f152cfd2d346}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {8066f47e-d0b9-4857-b0d1-a751fc2b6c70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {54732683-d310-45ca-ab2d-795e7eb512fc}, !- Handle
  Space Function Stairway/Stairwell-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {331d17c5-2db6-47fb-9764-b32606b73424}, !- Handle
  Space Function Stairway/Stairwell-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {033aef6e-def5-4025-8c61-634cf41d3941}, !- Handle
  Space Function Stairway/Stairwell-sch-F People, !- Name
  {331d17c5-2db6-47fb-9764-b32606b73424}, !- People Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fba65e9c-2ebb-4abe-929b-76217f4ec510}, !- Work Efficiency Schedule Name
  {53dac62e-4f21-4c7a-be43-85cceab82a61}, !- Clothing Insulation Schedule Name
  {7bd7b4c9-0f5c-4d62-b825-e51c08f4a2c3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7b75440b-30fb-47ae-803d-8ffd723f9a4a}, !- Handle
  Space Function Stairway/Stairwell-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.402689320042,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {634670a2-bd61-4230-91be-def382ee48dd}, !- Handle
  Space Function Stairway/Stairwell-sch-F Lights, !- Name
  {7b75440b-30fb-47ae-803d-8ffd723f9a4a}, !- Lights Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6c74d9c9-f02d-4b4a-acdd-a91a691b497b}, !- Handle
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4d45891d-6652-4cef-83fd-55b3accfa672}, !- Handle
  Space Function Stairway/Stairwell-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4ac84450-7661-4d46-b68a-5388bef4df05}, !- Number of People Schedule Name
  {4b836ff1-60e1-4413-af2b-b62e33aa4302}, !- People Activity Level Schedule Name
  {1dfae616-e42b-4f2d-a119-e6fc2538f236}, !- Lighting Schedule Name
  {20fa1103-ebbd-4dd9-b03d-970be247d17e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {36a196e4-6038-431f-bb5d-dbbe73a4fea3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daba3108-cce0-4632-813e-36ae7c900ec9}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2c4792ad-ac21-42ac-8a6f-5554c4991596}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {74a6dcc8-b12c-4f43-9770-7d917931656d}, !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c24188df-0f98-458d-9da7-18e1a097c585}, !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {74a6dcc8-b12c-4f43-9770-7d917931656d}, !- People Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fba65e9c-2ebb-4abe-929b-76217f4ec510}, !- Work Efficiency Schedule Name
  {53dac62e-4f21-4c7a-be43-85cceab82a61}, !- Clothing Insulation Schedule Name
  {7bd7b4c9-0f5c-4d62-b825-e51c08f4a2c3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2f5c165b-76d5-4011-a719-6471445da010}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3048335076431,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9128239a-76b3-41ec-a9a0-cf9d5d676adb}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {2f5c165b-76d5-4011-a719-6471445da010}, !- Lights Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e2e4aae3-c11a-4acc-b122-c7acd03dec3f}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5ee25ef2-1e04-48b6-8abd-a9b730164708}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {e2e4aae3-c11a-4acc-b122-c7acd03dec3f}, !- Electric Equipment Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {910f8f9c-d6c2-4073-91aa-6f65dc6b0917}, !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a7054dd-48f7-4a54-9f71-d24a785d06c7}, !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4c4be161-6462-4f2f-bf45-3924b16f361d}, !- Number of People Schedule Name
  {4b836ff1-60e1-4413-af2b-b62e33aa4302}, !- People Activity Level Schedule Name
  {25d45f3f-4b6b-4757-8350-bd347b192641}, !- Lighting Schedule Name
  {d915fa7d-d55e-4dad-8d8d-ccf037b70ab9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {36a196e4-6038-431f-bb5d-dbbe73a4fea3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {25d45f3f-4b6b-4757-8350-bd347b192641}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Ruleset, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  {80c9b2be-a501-4da5-941b-c5c59f0ff7a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80c9b2be-a501-4da5-941b-c5c59f0ff7a2}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Default, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0299,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1794,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5382,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.299,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1794,                                 !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0598,                                 !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0299;                                 !- Value Until Time 11

OS:Schedule:Rule,
  {7d3cc531-3277-4c8f-982a-8a8948d68460}, !- Handle
  Schedule Rule 77,                       !- Name
  {25d45f3f-4b6b-4757-8350-bd347b192641}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4e8116fa-4773-4f84-8c68-abe89e8a2c9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e8116fa-4773-4f84-8c68-abe89e8a2c9a}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0299,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1794,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5382,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.299,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1794,                                 !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0598,                                 !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0299;                                 !- Value Until Time 11

OS:Schedule:Rule,
  {c5cac06d-4c31-4143-864f-5743db33b3fb}, !- Handle
  Schedule Rule 78,                       !- Name
  {25d45f3f-4b6b-4757-8350-bd347b192641}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f335df7b-5093-4e2c-8732-6e6d4222be50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f335df7b-5093-4e2c-8732-6e6d4222be50}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sat-Light Day, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0299;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {089b531b-86cb-4f9c-a3c6-2f6366e10fce}, !- Handle
  Schedule Rule 79,                       !- Name
  {25d45f3f-4b6b-4757-8350-bd347b192641}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d51626bc-8812-475f-9f8b-017d1cad01ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d51626bc-8812-475f-9f8b-017d1cad01ff}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sun|Hol-Light Day, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0299;                                 !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {92988fb6-a02e-4997-95a5-4891e20b7c5e}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8d19b654-8f9e-432f-a5e3-65155981d088}, !- Handle
  Space Function Washroom - other-sch-F,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5d284ee1-bd12-4e23-b502-7a090f7a5cb0}, !- Handle
  Space Function Washroom - other-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cf3d45d3-a793-4f24-b4b6-d173c4dbec3d}, !- Handle
  Space Function Washroom - other-sch-F People, !- Name
  {5d284ee1-bd12-4e23-b502-7a090f7a5cb0}, !- People Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fba65e9c-2ebb-4abe-929b-76217f4ec510}, !- Work Efficiency Schedule Name
  {53dac62e-4f21-4c7a-be43-85cceab82a61}, !- Clothing Insulation Schedule Name
  {7bd7b4c9-0f5c-4d62-b825-e51c08f4a2c3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {345eddd8-76a5-4594-b7d4-33c966179f5b}, !- Handle
  Space Function Washroom - other-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5038159270866,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7953d013-fa7f-41ce-8c8e-e5a771c21672}, !- Handle
  Space Function Washroom - other-sch-F Lights, !- Name
  {345eddd8-76a5-4594-b7d4-33c966179f5b}, !- Lights Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2722d962-5e6f-4a5c-818f-ba686c62f2f9}, !- Handle
  Space Function Washroom - other-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {172b7a34-9f4e-432e-a09a-8ec4a5929632}, !- Handle
  Space Function Washroom - other-sch-F Elec Equip, !- Name
  {2722d962-5e6f-4a5c-818f-ba686c62f2f9}, !- Electric Equipment Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e313c3cb-55c8-41a2-bcdf-4e4699a8f515}, !- Handle
  Space Function Washroom - other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6f782974-10af-4fcf-ba3c-5037b6f4e9b5}, !- Handle
  Space Function Washroom - other-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4ac84450-7661-4d46-b68a-5388bef4df05}, !- Number of People Schedule Name
  {4b836ff1-60e1-4413-af2b-b62e33aa4302}, !- People Activity Level Schedule Name
  {a7e3c925-f474-443c-a089-6fb3dd7d4e5a}, !- Lighting Schedule Name
  {20fa1103-ebbd-4dd9-b03d-970be247d17e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {36a196e4-6038-431f-bb5d-dbbe73a4fea3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a7e3c925-f474-443c-a089-6fb3dd7d4e5a}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  {653495d7-3bf0-4d63-a26e-f807938ee3e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {653495d7-3bf0-4d63-a26e-f807938ee3e9}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1862,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23275,                                !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1862,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13965,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0931,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2793,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3724,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41895,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {41343560-2191-4f25-982d-3d79b84e07ca}, !- Handle
  Schedule Rule 80,                       !- Name
  {a7e3c925-f474-443c-a089-6fb3dd7d4e5a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a089185a-648f-480e-a9d9-ea57f03dce53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a089185a-648f-480e-a9d9-ea57f03dce53}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1862,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23275,                                !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1862,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13965,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0931,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2793,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3724,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41895,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {5f8054f3-3e11-41e2-b4ef-1073cdb33163}, !- Handle
  Schedule Rule 81,                       !- Name
  {a7e3c925-f474-443c-a089-6fb3dd7d4e5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4cb1892-6993-4dcd-ab82-e3996481147f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4cb1892-6993-4dcd-ab82-e3996481147f}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1862,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23275,                                !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1862,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13965,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0931,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2793,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3724,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41895,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {b0ace114-ebaa-49c5-9610-ca1eacaa942f}, !- Handle
  Schedule Rule 82,                       !- Name
  {a7e3c925-f474-443c-a089-6fb3dd7d4e5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e18f84c7-7a9f-461e-ac52-3b14e589f007}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e18f84c7-7a9f-461e-ac52-3b14e589f007}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {07baa962-b2f2-48c0-a4dc-87fb02b1aba2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1862,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23275,                                !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1862,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13965,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0931,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2793,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3724,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41895,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {1b7c1481-a162-4fde-8507-f47dd2fe049e}, !- Handle
  Space Function Washroom - other-sch-F Thermostat, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Handle
  Always On Discrete,                     !- Name
  {4d6e4482-9a33-4da1-a128-0d935105c1c1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4d6e4482-9a33-4da1-a128-0d935105c1c1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {b3327dc4-7cc3-4bea-9312-6017e0e0e890}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87c60d93-2cf6-430e-a139-bea708d0f90e}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2cbcfc0-fb8e-4c67-8ff4-9890cb30e37c}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37455b0c-b636-4adc-826e-6552bbd02af1}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23562df3-9eec-48db-9266-74c471ee8b7d}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47d729fe-e020-4749-ab51-be686573a762}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f53a0d9-90b6-4a4e-afb8-455d0a8bd62b}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a1ef62e-06b9-48bc-ad2f-ae855e2d5774}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e46ad9f-6830-49f9-83e8-a550f6914186}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaf246dc-f7ad-4024-bba3-dd9036441f01}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8def789-9566-403b-a21b-aeaf7fa33c0e}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {795f374f-9eb3-4996-905a-461753b5c23d}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d615da45-5442-46af-aca9-b0116fb63e90}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5deb143-2d02-469c-b35b-8d46ec00fa80}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ac8ff80-5cf3-41fd-9278-743677a51ec5}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49b157fa-a4e8-4f38-8379-4aae3b6de824}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8be5898e-df19-4f74-a69a-d6c39714d870}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7166fe9e-6ce7-480a-8871-e9163bce8320}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5992aab-a9f9-4c00-b829-f4a0d1b9d97d}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {354058aa-ad4f-4577-b9fd-819c1e99bb15}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2783c34-5776-491f-9984-60909ca2ed88}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f8c299c-05cb-4145-bd35-cc0f6bdba27f}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {365bc7e8-c97c-4e45-ada6-b8d33587eb7f}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fbe9dd2-444f-4a10-ade0-b0637c023f10}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cbbab3a-9324-4abd-ae40-b3a526bbaf7c}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {509e6e0b-25a8-457b-a54a-6d628ebc6a54}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e729d2d-38d2-48b3-9b21-092d38bf4692}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d33e94f0-4077-4808-b198-fe8738df816d}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2b1c3be-9302-4174-94b0-957854fe0da2}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {989799c4-ea97-42d7-95cb-f5eb41ffefbc}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1858e60-3307-410a-a037-c3857ad190be}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b209da87-6b77-498d-b394-c1e26bbdc7fe}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb3c8b88-3bfd-42d3-b53b-ac697399ef68}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06da1ece-fb2b-43a6-85e8-aaf6115bf2cd}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bfff72c-9c11-4a23-81f6-9842f845dc8d}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30310447-92d4-42f7-a697-6cf1f8216845}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de7f1ad3-4198-4cd6-a3da-9550b4b01f64}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5125cb2e-f2ed-4ddf-bfef-ad514e1fece2}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {647ba747-c92d-4f20-b450-651c84613a4c}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {072a0b48-8ab5-408e-8315-a9543fdaf071}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54528e56-30d6-489c-b49e-89104dec674c}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a19f6dc8-7d33-4d0e-b780-6905083362f3}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfd33e1a-8e0b-4266-b600-7119106f9b03}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bc8fe8d-a1a0-4ca4-8388-bf2954c56980}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44dafc4e-aa66-46cd-9980-f5881a2a4845}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a8211c3-f124-4f73-9686-891ac1d7ad65}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f3c57d3-e1e9-44f4-a839-826682bb15c7}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3112e760-dac1-41fc-a85a-3bc48649677f}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a09df8b-666f-4a13-8c27-d9b5f49fa70d}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b56e76d-38cf-43c7-a658-c628e2b5a150}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d76add09-a8be-4f6b-bec5-ed4fa75497a7}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57ccdca9-4064-44bd-96df-a5c258f45753}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {002326a2-4e79-478c-9060-0c727cfb14ad}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63240f74-c054-4f47-a000-3c72c0250e0e}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea102452-bca7-497b-83de-eb75f2a8ebaf}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28b0d4b2-71a2-4ba0-9f43-b4ecf853dfd5}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c92c8a0-d393-4e17-9519-8482226bdc95}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c60c1f1b-7b2e-4b1c-83b5-5a6ca9e8b58c}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8352c783-43c6-48b3-afad-87362272b46a}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ef993be-8024-495b-9dc6-703e3b7b6a8b}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eeb2900a-f31b-498b-b7c9-b68b45fbcc95}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ecc9fab-792e-4f21-9448-1266547bad21}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de3883de-d24a-417d-a8eb-f4afe51b6e29}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a06a537d-0eb4-4db9-9d6b-e6c4eff53ca5}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24e1b417-c937-4e77-ab5a-ede650b4af66}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92b2e963-6e15-4554-9076-b191bc40b9b8}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee23be3a-08c7-4ed9-a067-b62f05c7d6bb}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {f08749fc-5e5b-43b2-aa78-d3f5ab32bc4e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {707ea527-c1e8-472f-ac96-127c55330fdb}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1e5efdee-eb30-4cfa-abf9-5044ccc50d5d}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {223a94cd-7661-4ac6-9408-f5ea55b3666a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6c011cf7-26c8-431c-9510-4d8f9ece037b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d6a891cb-7043-4710-8e07-c463463ac314}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {999468bb-62b4-405e-aa14-46d33994c9cf}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {223a94cd-7661-4ac6-9408-f5ea55b3666a}, !- Layer 1
  {6c011cf7-26c8-431c-9510-4d8f9ece037b}, !- Layer 2
  {d6a891cb-7043-4710-8e07-c463463ac314}; !- Layer 3

OS:Material,
  {0c65da4b-ab37-44e6-a156-b0c3d8413770}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a28f6d1b-019c-4071-9558-afaeee3bebdc}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {b2c97124-9646-4fb1-919a-46a6a4df76f5}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {a28f6d1b-019c-4071-9558-afaeee3bebdc}; !- Layer 1

OS:Construction,
  {af15b246-f0b9-45d9-81a6-2e4797225b60}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {a28f6d1b-019c-4071-9558-afaeee3bebdc}, !- Layer 1
  {223a94cd-7661-4ac6-9408-f5ea55b3666a}; !- Layer 2

OS:DefaultConstructionSet,
  {96207a16-bb8b-4a14-a487-7a3c5057fd0e}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {acae2b2c-b65e-49fc-ae15-7b4bd691d0d8}, !- Default Exterior Surface Constructions Name
  {8ea3e9aa-ae77-4024-ba07-af88b57b83f3}, !- Default Interior Surface Constructions Name
  {b244ff14-9104-4285-88b5-85e7986cd476}, !- Default Ground Contact Surface Constructions Name
  {56f21028-1a10-4f16-8025-0cb18220046c}, !- Default Exterior SubSurface Constructions Name
  {29fcf0af-73a8-46e9-974b-9113de1dc828}, !- Default Interior SubSurface Constructions Name
  {a01d24ca-400a-4bb8-a40b-73ef53181213}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9bfc7cc0-5f52-4d56-9d5b-2ef97f13bc2f}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {a285f714-aa6c-4a4b-8da2-3b5ad674fa62}, !- Floor Construction Name
  {549b032f-01a9-443e-8ca0-541c933bba90}, !- Wall Construction Name
  {f762c6fe-547d-4da4-961b-c4d519e2b17d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8ea3e9aa-ae77-4024-ba07-af88b57b83f3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e536b02f-9abe-44b3-893b-1612c988f122}, !- Floor Construction Name
  {7905037c-9bce-4cbe-9c4d-7257b5ec3185}, !- Wall Construction Name
  {8ca991e5-6210-424d-8b9d-00cb3fd815f7}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a23c70d6-bb0b-41dc-a104-1207da843492}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {64bcfd5c-83b1-44ec-ab18-6d8bb29f3a01}, !- Floor Construction Name
  {64bcfd5c-83b1-44ec-ab18-6d8bb29f3a01}, !- Wall Construction Name
  {64bcfd5c-83b1-44ec-ab18-6d8bb29f3a01}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b298b9be-4f74-470b-b7ca-a2cd2e57fa56}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Fixed Window Construction Name
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Operable Window Construction Name
  {d305cc75-f434-415f-a083-32720ffd9e46}, !- Door Construction Name
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Glass Door Construction Name
  {5f8aecaa-2ec9-44ea-96be-d6a191e8289f}, !- Overhead Door Construction Name
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Skylight Construction Name
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Tubular Daylight Dome Construction Name
  {e4f968f5-a257-448f-93da-2e37a652691e}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {29fcf0af-73a8-46e9-974b-9113de1dc828}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Fixed Window Construction Name
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Operable Window Construction Name
  {a01d24ca-400a-4bb8-a40b-73ef53181213}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {33b692f5-cf3b-46c4-b2f4-a6d9be18bcf8}, !- Handle
  {a01d24ca-400a-4bb8-a40b-73ef53181213}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a285f714-aa6c-4a4b-8da2-3b5ad674fa62}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f661c4d0-d2c3-4124-939b-621455b68215}, !- Layer 1
  {31586808-a76a-44f3-b4a6-6b3e293d2f08}, !- Layer 2
  {2b8b93c7-dd7c-4573-9027-10cabe250365}; !- Layer 3

OS:StandardsInformation:Construction,
  {30ae77b9-28f7-43da-9829-29d013a2df04}, !- Handle
  {a285f714-aa6c-4a4b-8da2-3b5ad674fa62}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {549b032f-01a9-443e-8ca0-541c933bba90}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {ac8b44ed-e17e-4a7a-8dfd-f22cb942faa3}, !- Layer 1
  {66002eb9-6d4e-47f5-a3d0-fce7b1e68c01}, !- Layer 2
  {f661c4d0-d2c3-4124-939b-621455b68215}, !- Layer 3
  {97c12dd0-474f-4ace-b7b4-883cd9893029}; !- Layer 4

OS:StandardsInformation:Construction,
  {f9af03ac-3a46-48ed-8bc8-942128a38311}, !- Handle
  {549b032f-01a9-443e-8ca0-541c933bba90}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f762c6fe-547d-4da4-961b-c4d519e2b17d}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {d87b065a-2faa-495a-843e-801f769635dd}, !- Layer 1
  {f661c4d0-d2c3-4124-939b-621455b68215}; !- Layer 2

OS:StandardsInformation:Construction,
  {a27995c7-20f0-4528-a668-a6658868363f}, !- Handle
  {f762c6fe-547d-4da4-961b-c4d519e2b17d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e536b02f-9abe-44b3-893b-1612c988f122}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {6c011cf7-26c8-431c-9510-4d8f9ece037b}, !- Layer 1
  {2b8b93c7-dd7c-4573-9027-10cabe250365}; !- Layer 2

OS:StandardsInformation:Construction,
  {6452ab16-fdae-49c1-8252-5582372111fd}, !- Handle
  {e536b02f-9abe-44b3-893b-1612c988f122}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7905037c-9bce-4cbe-9c4d-7257b5ec3185}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {0c65da4b-ab37-44e6-a156-b0c3d8413770}, !- Layer 1
  {0c65da4b-ab37-44e6-a156-b0c3d8413770}; !- Layer 2

OS:StandardsInformation:Construction,
  {7d3d8cf3-5fb9-49d5-8a10-0d7729a16a2d}, !- Handle
  {7905037c-9bce-4cbe-9c4d-7257b5ec3185}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8ca991e5-6210-424d-8b9d-00cb3fd815f7}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {2b8b93c7-dd7c-4573-9027-10cabe250365}, !- Layer 1
  {6c011cf7-26c8-431c-9510-4d8f9ece037b}; !- Layer 2

OS:StandardsInformation:Construction,
  {137a1879-bdf2-4e90-9aec-56af5879b777}, !- Handle
  {8ca991e5-6210-424d-8b9d-00cb3fd815f7}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {64bcfd5c-83b1-44ec-ab18-6d8bb29f3a01}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {dd275e17-b2fd-46fb-88f8-9b58a1bcb9e3}, !- Layer 1
  {2b8b93c7-dd7c-4573-9027-10cabe250365}; !- Layer 2

OS:StandardsInformation:Construction,
  {7a7cf7e2-5d83-4dc8-8bfb-54c427a1a269}, !- Handle
  {64bcfd5c-83b1-44ec-ab18-6d8bb29f3a01}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {7fc5aad2-8c2c-45db-a6fb-e8392e3b8112}, !- Handle
  {64bcfd5c-83b1-44ec-ab18-6d8bb29f3a01}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {44850438-8a3a-4847-83cf-928204ee086a}, !- Handle
  {64bcfd5c-83b1-44ec-ab18-6d8bb29f3a01}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {f50883a7-c539-4e44-8542-9efd58231a8d}, !- Handle
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {d305cc75-f434-415f-a083-32720ffd9e46}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {477023ab-ddbe-4f04-bf38-9622f0e0cef9}, !- Layer 1
  {f661c4d0-d2c3-4124-939b-621455b68215}; !- Layer 2

OS:StandardsInformation:Construction,
  {63aa0363-b8c8-4b8f-a907-525de96e3327}, !- Handle
  {d305cc75-f434-415f-a083-32720ffd9e46}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {b21c7106-1f59-4d52-ac91-cb6068ebbe98}, !- Handle
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {5f8aecaa-2ec9-44ea-96be-d6a191e8289f}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {f661c4d0-d2c3-4124-939b-621455b68215}; !- Layer 1

OS:StandardsInformation:Construction,
  {98dbc8a4-191a-4e44-8984-aa72f2d03d74}, !- Handle
  {5f8aecaa-2ec9-44ea-96be-d6a191e8289f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {057495fc-d504-4da2-a079-8e6f15467220}, !- Handle
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {7dd8b1b0-ff56-4c99-8b5e-dfa96a1e384f}, !- Handle
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {2878e0e8-d9fe-4132-8d2d-0c726c69f0f6}; !- Layer 1

OS:StandardsInformation:Construction,
  {4c71ef82-465f-49bd-80ce-581988170c0f}, !- Handle
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {efe9cb15-3537-4567-8861-1e085ce46114}, !- Handle
  {e4f968f5-a257-448f-93da-2e37a652691e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a01d24ca-400a-4bb8-a40b-73ef53181213}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {c87b295a-f1ef-4ed5-8c96-a16a1a1aab5e}; !- Layer 1

OS:StandardsInformation:Construction,
  {993c5244-cd2d-44e4-a58c-86f8e6ff09d2}, !- Handle
  {a01d24ca-400a-4bb8-a40b-73ef53181213}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c87b295a-f1ef-4ed5-8c96-a16a1a1aab5e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {10287952-bcfe-45d6-81fb-047ee87b13c5}, !- Handle
  {c87b295a-f1ef-4ed5-8c96-a16a1a1aab5e}; !- Material Name

OS:Material:NoMass,
  {f661c4d0-d2c3-4124-939b-621455b68215}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5cbb6f42-71ab-4e96-ab51-d438c595304b}, !- Handle
  {f661c4d0-d2c3-4124-939b-621455b68215}; !- Material Name

OS:Material,
  {31586808-a76a-44f3-b4a6-6b3e293d2f08}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {59222614-0fe4-4d03-a761-3db72ce9b6af}, !- Handle
  {31586808-a76a-44f3-b4a6-6b3e293d2f08}; !- Material Name

OS:Material:NoMass,
  {2b8b93c7-dd7c-4573-9027-10cabe250365}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f9f6b7ff-5882-484a-9c2b-853754734d01}, !- Handle
  {2b8b93c7-dd7c-4573-9027-10cabe250365}; !- Material Name

OS:Material,
  {ac8b44ed-e17e-4a7a-8dfd-f22cb942faa3}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {267da433-7558-4f25-85b2-46a81be81b5a}, !- Handle
  {ac8b44ed-e17e-4a7a-8dfd-f22cb942faa3}; !- Material Name

OS:Material,
  {66002eb9-6d4e-47f5-a3d0-fce7b1e68c01}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8fa9480d-b355-4cca-bcec-1fc254678692}, !- Handle
  {66002eb9-6d4e-47f5-a3d0-fce7b1e68c01}; !- Material Name

OS:Material,
  {97c12dd0-474f-4ace-b7b4-883cd9893029}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0df0f4fc-7a5b-40a3-984c-886292986bb3}, !- Handle
  {97c12dd0-474f-4ace-b7b4-883cd9893029}; !- Material Name

OS:Material,
  {d87b065a-2faa-495a-843e-801f769635dd}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d32668e1-fb7d-446d-8656-388704d6bf0e}, !- Handle
  {d87b065a-2faa-495a-843e-801f769635dd}; !- Material Name

OS:StandardsInformation:Material,
  {92561934-2df4-4c42-8a41-dd844edb3c9f}, !- Handle
  {6c011cf7-26c8-431c-9510-4d8f9ece037b}; !- Material Name

OS:StandardsInformation:Material,
  {f1b865f2-aef4-4006-95d5-1f6513e195d8}, !- Handle
  {0c65da4b-ab37-44e6-a156-b0c3d8413770}; !- Material Name

OS:Material,
  {dd275e17-b2fd-46fb-88f8-9b58a1bcb9e3}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0744ea50-3726-4a86-8fa4-3e47a845faf1}, !- Handle
  {dd275e17-b2fd-46fb-88f8-9b58a1bcb9e3}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2878e0e8-d9fe-4132-8d2d-0c726c69f0f6}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f7cb2438-4f65-405f-85bd-4fb58384742f}, !- Handle
  {2878e0e8-d9fe-4132-8d2d-0c726c69f0f6}; !- Material Name

OS:Material,
  {477023ab-ddbe-4f04-bf38-9622f0e0cef9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c98f9f1-90a3-4aa9-adb0-00b220836f9d}, !- Handle
  {477023ab-ddbe-4f04-bf38-9622f0e0cef9}; !- Material Name

OS:DefaultSurfaceConstructions,
  {acae2b2c-b65e-49fc-ae15-7b4bd691d0d8}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {8fc83978-dd0b-4e0b-abb6-7e6a7957ad00}, !- Floor Construction Name
  {e7867696-fb25-4e72-868a-ae6d6228c4ad}, !- Wall Construction Name
  {19ed159f-4c29-4710-9109-82553dde07ad}; !- Roof Ceiling Construction Name

OS:Construction,
  {8fc83978-dd0b-4e0b-abb6-7e6a7957ad00}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {deef5c40-e798-4351-9b89-ef7e214b79c4}, !- Layer 1
  {31586808-a76a-44f3-b4a6-6b3e293d2f08}, !- Layer 2
  {2b8b93c7-dd7c-4573-9027-10cabe250365}; !- Layer 3

OS:StandardsInformation:Construction,
  {272bf4c2-45d0-464f-a88e-13e1982a5987}, !- Handle
  {8fc83978-dd0b-4e0b-abb6-7e6a7957ad00}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {deef5c40-e798-4351-9b89-ef7e214b79c4}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8824a67f-b9da-43dd-beab-2684cdf201f9}, !- Handle
  {deef5c40-e798-4351-9b89-ef7e214b79c4}; !- Material Name

OS:StandardsInformation:Material,
  {bbc45230-d14e-4669-a5c3-199fc2de27c7}, !- Handle
  {31586808-a76a-44f3-b4a6-6b3e293d2f08}; !- Material Name

OS:StandardsInformation:Material,
  {cd291f84-9733-4976-a3b5-37c4015c0b41}, !- Handle
  {2b8b93c7-dd7c-4573-9027-10cabe250365}; !- Material Name

OS:Construction,
  {e7867696-fb25-4e72-868a-ae6d6228c4ad}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {ac8b44ed-e17e-4a7a-8dfd-f22cb942faa3}, !- Layer 1
  {66002eb9-6d4e-47f5-a3d0-fce7b1e68c01}, !- Layer 2
  {8c7dd1bc-a3c9-4cc4-9ee1-33db48502004}, !- Layer 3
  {97c12dd0-474f-4ace-b7b4-883cd9893029}; !- Layer 4

OS:StandardsInformation:Construction,
  {aef696f6-b5f8-4141-b525-d4fd556cf9d3}, !- Handle
  {e7867696-fb25-4e72-868a-ae6d6228c4ad}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {cdcddd39-c2f5-4502-bd3b-67a3338efc99}, !- Handle
  {ac8b44ed-e17e-4a7a-8dfd-f22cb942faa3}; !- Material Name

OS:StandardsInformation:Material,
  {46dbe14e-047a-41af-adfa-739ebe2fcbc2}, !- Handle
  {66002eb9-6d4e-47f5-a3d0-fce7b1e68c01}; !- Material Name

OS:Material:NoMass,
  {8c7dd1bc-a3c9-4cc4-9ee1-33db48502004}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b4606afb-c0d3-41bd-9141-31119bdf8a53}, !- Handle
  {8c7dd1bc-a3c9-4cc4-9ee1-33db48502004}; !- Material Name

OS:StandardsInformation:Material,
  {4f8dc232-e982-489f-80ee-ec463fdf0a70}, !- Handle
  {97c12dd0-474f-4ace-b7b4-883cd9893029}; !- Material Name

OS:Construction,
  {19ed159f-4c29-4710-9109-82553dde07ad}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {d87b065a-2faa-495a-843e-801f769635dd}, !- Layer 1
  {ec263334-4898-4b3a-bcff-d25aeada74ed}; !- Layer 2

OS:StandardsInformation:Construction,
  {ccb715fc-d928-4225-9194-2fea2bd7d8b4}, !- Handle
  {19ed159f-4c29-4710-9109-82553dde07ad}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {915c0b73-27cc-41e2-aaf0-996ea84431df}, !- Handle
  {d87b065a-2faa-495a-843e-801f769635dd}; !- Material Name

OS:Material:NoMass,
  {ec263334-4898-4b3a-bcff-d25aeada74ed}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.04223585328224,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {edc1cc85-a04c-453a-ba01-dd37dc21ec13}, !- Handle
  {ec263334-4898-4b3a-bcff-d25aeada74ed}; !- Material Name

OS:DefaultSurfaceConstructions,
  {b244ff14-9104-4285-88b5-85e7986cd476}, !- Handle
  BTAP-Mass at hdd = 8550.0 1,            !- Name
  {bcfc4578-5922-439a-8855-4790ebc1c676}, !- Floor Construction Name
  {05a07f9a-2528-4b02-88b8-bdfaf778e1b9}, !- Wall Construction Name
  {05a07f9a-2528-4b02-88b8-bdfaf778e1b9}; !- Roof Ceiling Construction Name

OS:Construction,
  {bcfc4578-5922-439a-8855-4790ebc1c676}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {dd275e17-b2fd-46fb-88f8-9b58a1bcb9e3}, !- Layer 1
  {ec1069fd-1922-44a5-8ac3-28be1770ce6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {4a66396c-6bb5-4fba-bee5-6f2a7cf2322c}, !- Handle
  {bcfc4578-5922-439a-8855-4790ebc1c676}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {3ece1758-9864-44ac-a4d3-a1a0b9b142f1}, !- Handle
  {dd275e17-b2fd-46fb-88f8-9b58a1bcb9e3}; !- Material Name

OS:Material:NoMass,
  {ec1069fd-1922-44a5-8ac3-28be1770ce6c}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c17f0733-e2db-4b1c-b557-c566d90aa77f}, !- Handle
  {ec1069fd-1922-44a5-8ac3-28be1770ce6c}; !- Material Name

OS:StandardsInformation:Construction,
  {1b20403f-f009-45f0-8d52-d3e67a86ffb7}, !- Handle
  {05a07f9a-2528-4b02-88b8-bdfaf778e1b9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {dae3304b-fc68-441c-9ad0-d0034e450bb5}, !- Handle
  {dd275e17-b2fd-46fb-88f8-9b58a1bcb9e3}; !- Material Name

OS:Material:NoMass,
  {7bacaa80-1725-40e4-ab3b-35f2864c24ae}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fdbdcc51-549c-48ca-aeb4-a4f171f9364f}, !- Handle
  {7bacaa80-1725-40e4-ab3b-35f2864c24ae}; !- Material Name

OS:Construction,
  {05a07f9a-2528-4b02-88b8-bdfaf778e1b9}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {dd275e17-b2fd-46fb-88f8-9b58a1bcb9e3}, !- Layer 1
  {7bacaa80-1725-40e4-ab3b-35f2864c24ae}; !- Layer 2

OS:StandardsInformation:Construction,
  {eb703e14-3c14-4ffd-ac0d-d1f373232509}, !- Handle
  {05a07f9a-2528-4b02-88b8-bdfaf778e1b9}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {dcadc570-ee41-4cc7-9e64-5a59d6c77c43}, !- Handle
  {dd275e17-b2fd-46fb-88f8-9b58a1bcb9e3}; !- Material Name

OS:StandardsInformation:Material,
  {83dfda14-e86b-4ba8-93da-612f440c6a7c}, !- Handle
  {7bacaa80-1725-40e4-ab3b-35f2864c24ae}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {56f21028-1a10-4f16-8025-0cb18220046c}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {8e0e3219-0c07-465f-b43b-cb4056d7cff8}, !- Fixed Window Construction Name
  {8e0e3219-0c07-465f-b43b-cb4056d7cff8}, !- Operable Window Construction Name
  {78d55981-0b70-472f-bb66-a1946167672e}, !- Door Construction Name
  {8e0e3219-0c07-465f-b43b-cb4056d7cff8}, !- Glass Door Construction Name
  {3bc1a136-9071-4a3c-81f3-6f06fa13eb1d}, !- Overhead Door Construction Name
  {8e0e3219-0c07-465f-b43b-cb4056d7cff8}, !- Skylight Construction Name
  {8e0e3219-0c07-465f-b43b-cb4056d7cff8}, !- Tubular Daylight Dome Construction Name
  {8e0e3219-0c07-465f-b43b-cb4056d7cff8}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {93331d59-2dd4-48c0-9922-70a83143c499}, !- Handle
  SimpleGlazing:U=0.160 SHGC=0.600,       !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {78d55981-0b70-472f-bb66-a1946167672e}, !- Handle
  BTAP-Ext-Door:U-1.6,                    !- Name
  ,                                       !- Surface Rendering Name
  {477023ab-ddbe-4f04-bf38-9622f0e0cef9}, !- Layer 1
  {fce37033-5c92-445d-924e-335886a0f476}; !- Layer 2

OS:StandardsInformation:Construction,
  {f70cc1a2-0108-4335-bf3d-0d8c3093650b}, !- Handle
  {78d55981-0b70-472f-bb66-a1946167672e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {408d4c05-2cf6-4917-81e2-8d2ca8925164}, !- Handle
  {477023ab-ddbe-4f04-bf38-9622f0e0cef9}; !- Material Name

OS:Material:NoMass,
  {fce37033-5c92-445d-924e-335886a0f476}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.624982332155477,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {333887d4-bf68-4019-8e9d-ef861a9bc3b0}, !- Handle
  {fce37033-5c92-445d-924e-335886a0f476}; !- Material Name

OS:Construction,
  {3bc1a136-9071-4a3c-81f3-6f06fa13eb1d}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.6,            !- Name
  ,                                       !- Surface Rendering Name
  {7137076f-430a-4667-862e-2b0695848b39}; !- Layer 1

OS:StandardsInformation:Construction,
  {04c0755c-9c9a-450a-8939-c4e8b00f397a}, !- Handle
  {3bc1a136-9071-4a3c-81f3-6f06fa13eb1d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {7137076f-430a-4667-862e-2b0695848b39}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.625,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c20fd9fe-5631-4854-a1c6-1110ccb0af0e}, !- Handle
  {7137076f-430a-4667-862e-2b0695848b39}; !- Material Name

OS:Construction,
  {8e0e3219-0c07-465f-b43b-cb4056d7cff8}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.160 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {93331d59-2dd4-48c0-9922-70a83143c499}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {41ed78aa-8b39-4688-ae9c-c35a593330b8}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d416d4d-ee21-49c8-81de-09daf2d997d7}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 2, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7390b59-474e-412f-845b-093006dbac9a}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 3, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23b8fef4-aa9a-4f2d-81ed-8f7f57c483f8}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 4, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce121f26-4044-436a-bee0-b28472a279b2}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 5, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e929319-6f66-4ad3-b41b-26f87be9ca34}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 6, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccdce5f4-1124-4946-88de-a924eb4039fb}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 7, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f5a48f8-1417-451b-8648-b66f43c6f484}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 8, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63489336-a903-4c09-90ee-9d2aa500b896}, !- Handle
  Space Function Lounge/Break room - other Thermostat 1, !- Name
  {983d6e39-25e4-4344-b243-f2e502da37d6}, !- Heating Setpoint Temperature Schedule Name
  {25e094d6-00f7-482b-8d99-9c7e7dd7b08d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c33cb4e4-77d7-4a19-a413-0b2ca7585767}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 1, !- Name
  {983d6e39-25e4-4344-b243-f2e502da37d6}, !- Heating Setpoint Temperature Schedule Name
  {25e094d6-00f7-482b-8d99-9c7e7dd7b08d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53c76824-1b98-4ade-b315-4b569948f70e}, !- Handle
  Space Function Lobby - hotel Thermostat 1, !- Name
  {067e6d78-864c-4027-b88f-201cea4e038b}, !- Heating Setpoint Temperature Schedule Name
  {ad66626f-0fa5-4439-a216-f6485e5a19f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9912b8d6-439c-4473-9dc7-634700f88017}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95a4f07d-abe9-4558-b014-f7ed969c8854}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 1, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb4299cd-0a63-4efb-a14b-38fe51cff896}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 2, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab5b284c-4c9b-434a-958e-19ab7518bcd0}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 3, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb666fb6-5fab-4d41-aa79-a630e9e6ef5f}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 4, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccb23350-987f-464f-b650-a40adb026b21}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d023a7d3-df12-418c-bfec-18fb2b5784d8}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8713edf7-0a7b-447a-b83c-86a0a2bb6d34}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea2479ee-070d-418e-92cc-e93f63de61a8}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 4, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ad36075-2cb8-4a07-aef0-f27e63965fb3}, !- Handle
  Space Function Guest room Thermostat 1, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f27bcae5-442b-4618-ab30-84406aaf01a0}, !- Handle
  Space Function Guest room Thermostat 2, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cb58401-21e7-483d-a992-c1f129d29fa0}, !- Handle
  Space Function Guest room Thermostat 3, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {192d59ab-952c-4d1e-89f2-17def5419722}, !- Handle
  Space Function Guest room Thermostat 4, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ccbcd13-6708-406c-901e-1c26c498e196}, !- Handle
  Space Function Guest room Thermostat 5, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c80c594-4cb4-46c1-8c3f-12567eca4737}, !- Handle
  Space Function Guest room Thermostat 6, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba574a64-6eda-4372-8134-e5343dc7bdd2}, !- Handle
  Space Function Guest room Thermostat 7, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f8bfeff-ff87-41cc-b2a7-f713a74ec5f0}, !- Handle
  Space Function Guest room Thermostat 8, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22ccfd1d-820e-4b8e-84d5-b5fb0214cf95}, !- Handle
  Space Function Guest room Thermostat 9, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cda7168-f9d2-4ec6-a730-437c3c7e5437}, !- Handle
  Space Function Guest room Thermostat 10, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c17b508-f249-4ecb-8204-f9839c2d4581}, !- Handle
  Space Function Guest room Thermostat 11, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45130a96-2fab-4a7d-aa68-e663fb05e41f}, !- Handle
  Space Function Guest room Thermostat 12, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53674804-ee53-42fa-b2fc-1826726fc5b4}, !- Handle
  Space Function Guest room Thermostat 13, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34c09eed-54b0-446a-84aa-1a14a864d4bc}, !- Handle
  Space Function Guest room Thermostat 14, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dd2501a-2f04-43a5-b8b9-f49865bc7777}, !- Handle
  Space Function Guest room Thermostat 15, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {283b97bb-2484-4f50-b8f8-16fd383b6680}, !- Handle
  Space Function Guest room Thermostat 16, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c3e32c1-1614-48ae-9218-76962837c532}, !- Handle
  Space Function Guest room Thermostat 17, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ddc60b2-f25e-4517-89cc-aef47c85b1b6}, !- Handle
  Space Function Guest room Thermostat 18, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9a00c0e-dd7d-40d4-b176-49cb8576904e}, !- Handle
  Space Function Guest room Thermostat 19, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c84b38c8-8548-4f69-884b-72dd4df6550c}, !- Handle
  Space Function Guest room Thermostat 20, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59eabbf9-e61b-4cdd-bb2a-a5f9d14ab46a}, !- Handle
  Space Function Guest room Thermostat 21, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {547af001-6cc5-463e-a6aa-0aa150a18619}, !- Handle
  Space Function Guest room Thermostat 22, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a24ce881-5121-45e3-8489-9d5ae4d032f7}, !- Handle
  Space Function Guest room Thermostat 23, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a9a1dc1-b778-4023-821c-439125625414}, !- Handle
  Space Function Guest room Thermostat 24, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb1215ae-3df8-427a-a6da-c1f5e4dd7a77}, !- Handle
  Space Function Guest room Thermostat 25, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da13b194-29cc-4f50-9dbb-d55a842b0ece}, !- Handle
  Space Function Guest room Thermostat 26, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b5a4be7-291c-4d05-b668-04019fde6d41}, !- Handle
  Space Function Guest room Thermostat 27, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {036f9ae4-89c7-49cc-b4f9-5a4bc57aa866}, !- Handle
  Space Function Guest room Thermostat 28, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bc102ad-c8c4-4e58-a2c9-9861d681a0ce}, !- Handle
  Space Function Guest room Thermostat 29, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db52a270-5330-4dac-a755-03c86e2d6e6f}, !- Handle
  Space Function Guest room Thermostat 30, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63097111-5854-44fa-94d4-5ea4f3cbd759}, !- Handle
  Space Function Guest room Thermostat 31, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {677afe59-e8de-487d-82f3-5a9b3f2effcb}, !- Handle
  Space Function Guest room Thermostat 32, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3319332-55a3-45e4-9c1d-7f4b1dee2436}, !- Handle
  Space Function Guest room Thermostat 33, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a140f50d-f05a-4880-aaad-d0db0a48d263}, !- Handle
  Space Function Guest room Thermostat 34, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f03133b3-f5a5-4c91-b779-409408ee3f3d}, !- Handle
  Space Function Guest room Thermostat 35, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {330468c1-730a-4cf0-991b-efc08e3a30db}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 5, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b623f430-5a80-46fe-943c-1fb6edbe10cc}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 1, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34e42f32-d5e3-40f8-afc3-f03b04c3973b}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {034a5424-14aa-42d5-9a2d-a10e067f6fb7}, !- Heating Setpoint Temperature Schedule Name
  {b388c9fd-0ef7-4604-ba1a-e88bd1e6dff0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1b171b5-750a-44c5-9fc9-59e9cfbf0bda}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 5, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b9a14b6-320b-416c-ab64-127fe18469b3}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 6, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43a920ca-4365-4f12-a73f-61fbe9d69a40}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 7, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {987accec-9b12-4b1f-92ca-1e6c8460839a}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 8, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {144e723c-b59e-48e0-87ac-4d551afccdcb}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 6, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e106c2da-c376-4686-a8fc-4ea8ee7422d2}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 7, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66bdfabc-81fa-41c1-90c1-08b83ad442cb}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 8, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b47ab6cb-990d-434c-8595-3601ac4a925b}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 9, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3051c977-31dd-4dd0-aef0-57af343f0f80}, !- Handle
  Space Function Washroom - other-sch-F Thermostat 1, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {10f412bf-a419-41e6-a661-ff8f0ad474ad}, !- Handle
  W_CorridorFlr1_10_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 1.44392542372881, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 1.44392542372881; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a2029f9-61e5-43e3-9996-158570e263d8}, !- Handle
  W_CorridorFlr1_16_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3f374ce-81b3-4108-a823-468a6dc57d37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 1.45171885714286, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 1.45171885714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad3f96c3-ad22-40a3-a5e4-619c0cd06247}, !- Handle
  W_CorridorFlr1_20_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ded8e7ab-5ed9-4381-9f68-f1fbb2389103}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8484844241, 0.0488452197, 1.44392542372881, !- X,Y,Z Vertex 1 {m}
  23.8484844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  26.8456844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  26.8456844241, 0.0488452197, 1.44392542372881; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc03d84f-7612-40ab-ae78-b3497780b7e5}, !- Handle
  W_CorridorFlr1_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0926d277-207d-4756-a848-cba075c447b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 1.45171885714286, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 1.45171885714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db618a58-67b9-4c5f-92bc-02197a08370e}, !- Handle
  W_CorridorFlr2_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be9b3035-bc77-48b9-80ed-58aa46328816}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 4.67911542857143, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 4.1148,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 4.67911542857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e71f597f-0820-43fb-a842-02ab408829a6}, !- Handle
  W_CorridorFlr2_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c735dd9-2955-4588-a4bf-31b5acea3bac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 4.67911542857143, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 4.67911542857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24ef3a58-e093-4004-bb63-15ae5183df55}, !- Handle
  W_CorridorFlr2_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad0cf5b1-8d1e-4f31-92e2-c992b5fd186e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 4.67273898305085, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 4.67273898305085; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bac6220-18b3-4408-9bb7-7a303ff157c1}, !- Handle
  W_CorridorFlr3_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88066b3f-7fc2-4686-8bf9-7171cf004651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 7.42231542857143, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 6.858,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 7.42231542857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb3aa4be-8de0-4376-9f35-cbb874534ce1}, !- Handle
  W_CorridorFlr3_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 7.42231542857143, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 7.42231542857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58707826-a4d3-4f6d-9354-082c4d227715}, !- Handle
  W_CorridorFlr3_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {deec7659-1e19-4f18-9f92-7fbc282dbbca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 7.41593898305085, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 7.41593898305085; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76b9c1da-2ccb-4458-bc83-a7e69532c373}, !- Handle
  W_CorridorFlr4_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73f2e2a0-b3cd-4a9a-8028-c3352b4742d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 10.1655154285714, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 9.6012,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 10.1655154285714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3a8bd25-ddb5-4d5d-942c-0b45c86f251b}, !- Handle
  W_CorridorFlr4_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 10.1655154285714, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 10.1655154285714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abe37591-832a-456d-bb23-2a168eedb3ed}, !- Handle
  W_CorridorFlr4_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {572cb100-91d6-44ce-b90d-fc1324abd310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 10.1591389830508, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 10.1591389830508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17b13aae-5885-4106-9437-282e450f0b9d}, !- Handle
  W_ElevatorCoreFlr1_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b598f49d-2ab8-4380-832d-e1f7bb4bc507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 1.45171885714286, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 1.45171885714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8612e0f7-9b17-4e9b-b000-769023ecabfd}, !- Handle
  W_ElevatorCoreFlr2_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b104321-fea7-4073-9d6c-fd4c1703d419}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 4.67911542857143, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 4.67911542857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12a9a86f-c5cf-4322-9d04-2eadd406ef2a}, !- Handle
  W_ElevatorCoreFlr3_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {896c954d-9d52-4f12-939f-9af8fa2fe4c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 7.42231542857143, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 7.42231542857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e73e8192-c1cd-4846-aa16-746962dd5746}, !- Handle
  W_ElevatorCoreFlr4_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d958df9d-1e1c-42a2-8df9-7b701c2ef932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 10.1655154285714, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 10.1655154285714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60f68a76-c437-4166-a167-85299eba4a08}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.5240844242, 18.3374292198, 1.44126857142857, !- X,Y,Z Vertex 1 {m}
  44.5240844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  40.6124844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  40.6124844242, 18.3374292198, 1.44126857142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7c22bbd-ff96-4da9-99ca-c5dd047dc01e}, !- Handle
  W_ExerciseCenterFlr1_3_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d24a03-1cf2-4272-acaf-d6e00494b540}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 1.44126857142857, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  19.8860844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  19.8860844241, 18.3374292198, 1.44126857142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b251812a-53ac-498e-8ab1-c2ce5eb5ad0d}, !- Handle
  W_FrontLoungeFlr1_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f463439d-afe6-4514-83e9-a648a0c1dccd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 1.43672467156935, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 0.762, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 1.43672467156935; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2204fa4c-10d0-4862-b53b-9e342ca2d03c}, !- Handle
  W_FrontLoungeFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2881cfbf-7f62-4f64-8153-cf8db73ca268}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 1.43428380462724, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 0.762,       !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 1.43428380462724; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98f85b1d-c822-4e6f-9ec9-f78db8c0b104}, !- Handle
  W_FrontOfficeFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8352844241, 18.3374292198, 1.43471614147909, !- X,Y,Z Vertex 1 {m}
  19.8352844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 1.43471614147909; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2e33225-a22a-4501-b350-517227958293}, !- Handle
  W_FrontStairsFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3978d7d-c802-4d12-82d2-aeadc2e5ad5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 1.44682723404255, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 1.44682723404255; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d3c15af-6280-45b1-b65c-699d01ef462a}, !- Handle
  W_FrontStairsFlr1_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb3eb74d-7185-42ab-b8cc-bc7eca4eb684}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 1.4367249689441, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 1.4367249689441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dec1db58-d18e-431f-aca7-422dcaf98a9c}, !- Handle
  W_FrontStairsFlr2_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {051aa6c1-d4b9-4c95-8852-2a53a5e7773f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 4.67511319148936, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 4.1148, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 4.67511319148936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caf67f95-64dd-4b7a-96a7-121dad624036}, !- Handle
  W_FrontStairsFlr2_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a57d3e0d-a90d-4d8f-a715-6f39ab4f25a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 4.66684770186335, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 4.66684770186335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00f1b173-c2b9-4e91-9129-8f0c5c31ad48}, !- Handle
  W_FrontStairsFlr3_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96e51021-834a-4b3c-aae7-519f4e69ca8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 7.41831319148936, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 6.858, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 7.41831319148936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {947d00b5-d0ff-4978-90df-55d7d20cf75d}, !- Handle
  W_FrontStairsFlr3_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40a0f826-182a-4bbb-a938-a53d09bef32b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 7.41004770186335, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 7.41004770186335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {483447b5-9e0b-4340-9ac4-32d9bbb676b2}, !- Handle
  W_FrontStairsFlr4_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32043356-66b4-4ff7-b71f-aa329d147b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 10.1615131914894, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 9.6012, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 10.1615131914894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {747b7050-476f-493c-97db-6ef49cd31a20}, !- Handle
  W_FrontStairsFlr4_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1515d576-30e4-461f-ac78-443590b4aab7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 10.1532477018634, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 10.1532477018634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2576b15-8941-463f-b264-233e21b87de6}, !- Handle
  W_FrontStorageFlr1_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c2ad7cd-73c2-4108-a029-7a8f2ae90fff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 1.45568275862069, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 1.45568275862069; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0048d81a-544c-407e-957c-3088dec83fa3}, !- Handle
  W_FrontStorageFlr2_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dab3364-3263-4dbf-90ee-56b20c015fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 4.68235862068966, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 4.68235862068966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd72bdd8-2351-4da2-a82b-c0030c6d830c}, !- Handle
  W_FrontStorageFlr3_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a3150d2-cc0d-4c0c-85e9-4d81a999b810}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 7.42555862068965, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 7.42555862068965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12265672-5829-4a4b-acde-6c1f67395396}, !- Handle
  W_FrontStorageFlr4_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86464ec7-1b15-462d-b082-f3f40db72357}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 10.1687586206897, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 10.1687586206897; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fef1d954-c7e8-4922-8f07-29766e99fd0b}, !- Handle
  W_GuestRoom101_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {314952b3-2ba2-4039-9b19-4146c8dc7701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6124844242, 0.0488452197, 1.44126857142857, !- X,Y,Z Vertex 1 {m}
  40.6124844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.5240844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  44.5240844242, 0.0488452197, 1.44126857142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95d582d4-bf60-4375-bc0d-4f86dd0726ef}, !- Handle
  W_GuestRoom102_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {437a17a5-1421-4bf1-8a4a-cf335c3e9083}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.5748844242, 0.0488452197, 1.44126857142857, !- X,Y,Z Vertex 1 {m}
  44.5748844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 1.44126857142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5375f0fd-9e26-4b71-b987-e031cb57e6ce}, !- Handle
  W_GuestRoom103_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f80474cf-a752-48c4-a810-55836b4b933d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 1.44126857142857, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 1.44126857142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e46ccda-daa5-4995-8ede-56321b122986}, !- Handle
  W_GuestRoom104_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {427aa1f8-ce14-42fb-b64d-7866df14325d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 1.44126857142857, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 1.44126857142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {651b41b2-c444-430c-b801-53052b97a369}, !- Handle
  W_GuestRoom105_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1dba369-73af-4abc-ba9f-c377be15909d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 1.44126857142857, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  44.5748844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  44.5748844242, 18.3374292198, 1.44126857142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36f9bc7a-6dab-4c76-91f4-709d2902f8d7}, !- Handle
  W_GuestRoom201_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {302ac3fd-438f-4813-82c6-38e8dcbf1e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 4.66684745855674, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 4.1148,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 4.1148, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 4.66684745855674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e288349-a187-441d-b6b7-006c88e7bc6e}, !- Handle
  W_GuestRoom201_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48a34c6e-9853-4fb2-97b5-f4d38337a489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 4.67056519480519, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 4.67056519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ed688d8-cd07-4b3d-8bf2-764a0a84fab1}, !- Handle
  W_GuestRoom202_205_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e3dc200-fabc-4261-9c63-fbf5a0e60d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 4.66520411575562, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 4.66520411575562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74aa17ca-24fb-4ed2-8a99-acc02916045f}, !- Handle
  W_GuestRoom206_208_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f21be12-9a8e-4410-ac55-b506f3bb0834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 4.66562581673307, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 4.66562581673307; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2078bec-f737-4e32-956a-41c6fc4ca336}, !- Handle
  W_GuestRoom209_212_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 4.66520411575562, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 4.66520411575562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3324b2a6-fcba-43bb-b45a-02b2229b5e16}, !- Handle
  W_GuestRoom213_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6029be60-d7bc-4b2e-986c-9245308e18e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 4.67056519480519, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 4.67056519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {551e7a50-f4bd-45e9-9c6d-379497fe38ff}, !- Handle
  W_GuestRoom214_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 4.67056519480519, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 4.67056519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db6b0dc6-860b-4ba0-91fb-3b835f93babe}, !- Handle
  W_GuestRoom215_218_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 4.66520411575562, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 4.66520411575562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d1b68ee-cf94-4ca2-9af5-1801ae15fc95}, !- Handle
  W_GuestRoom219_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f915983-f4c1-4d1f-87cb-9a43996fbd65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 4.67056519480519, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 4.67056519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f7b72db-7cf2-4728-ada7-006ca2d6b401}, !- Handle
  W_GuestRoom220_223_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 4.66520411575562, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 4.66520411575562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acaa42cb-ebc9-43fb-8005-fdce32a302ac}, !- Handle
  W_GuestRoom224_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b141013-a265-499f-8342-f6156daec0eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 4.67056519480519, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 4.67056519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9efb311d-3b0d-4ffb-823c-619849bb72e0}, !- Handle
  W_GuestRoom301_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ddfad5a6-6cfe-48ec-a516-9389e10c0b70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 7.41004745855674, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 6.858,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 6.858, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 7.41004745855674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3d40285-b354-4e27-bbad-3ccac993eb36}, !- Handle
  W_GuestRoom301_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a08468f-d35b-4d89-b80b-270403023c9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 7.41376519480519, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 7.41376519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c1f006c-9a06-44dc-b43d-f399ad5ac721}, !- Handle
  W_GuestRoom302_305_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b021f7b7-e622-4aca-bce7-1b63724f0d47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 7.40840411575562, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 7.40840411575562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fed2b4e-15a3-4bf6-b489-83eeeb4fd39d}, !- Handle
  W_GuestRoom306_308_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 7.40882581673307, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 7.40882581673307; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7efc654-46e6-4ecc-9909-faa9e741da41}, !- Handle
  W_GuestRoom309_312_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 7.40840411575562, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 7.40840411575562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46bbecae-4270-4421-a19a-d02b0f42656d}, !- Handle
  W_GuestRoom313_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 7.41376519480519, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 7.41376519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {008fb441-55a7-4842-9fce-a00da07f1543}, !- Handle
  W_GuestRoom314_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c189ab5-dc4f-4401-aae2-4ef66bc6c431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 7.41376519480519, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 7.41376519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15b5b67b-8373-4701-a79c-dd3a6ec28186}, !- Handle
  W_GuestRoom315_318_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 7.40840411575562, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 7.40840411575562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62f70938-22ea-4211-9df3-d6e5c6782afb}, !- Handle
  W_GuestRoom319_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c98615d-4ae5-409d-8893-1ef90ee89efa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 7.41376519480519, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 7.41376519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d85f81f4-085e-4ac8-a8f4-6aeb5341d7ae}, !- Handle
  W_GuestRoom320_323_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 7.40840411575562, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 7.40840411575562; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7a5bb74-ebe7-4e6c-97cc-fef88670cc9f}, !- Handle
  W_GuestRoom324_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7af758be-2421-4428-8bfb-0138bac375e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 7.41376519480519, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 7.41376519480519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b017075-acf3-4c55-82db-97a35760fa07}, !- Handle
  W_GuestRoom401_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0fc0ed9-c3a0-40b6-8ead-44c1bcec424f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 10.1532474585567, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 9.6012,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 9.6012, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 10.1532474585567; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17a77cb1-29a3-4868-9b42-77237d8a499f}, !- Handle
  W_GuestRoom401_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ceffdd5d-c6cc-457b-9edc-abf5c1cf7ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 10.1569651948052, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 10.1569651948052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddc1ce7c-e146-4707-ac55-913c36933c30}, !- Handle
  W_GuestRoom402_405_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 10.1516041157556, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 10.1516041157556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dade3f9e-7c96-4f8c-bb3c-4cd5a562f9ce}, !- Handle
  W_GuestRoom406_408_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 10.1520258167331, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 10.1520258167331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {395ab7cc-28b3-4c79-ab85-ebe18aa08ffa}, !- Handle
  W_GuestRoom409_412_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5fc30d43-7a09-4876-8b7e-54a0a78b128f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 10.1516041157556, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 10.1516041157556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93161002-89e1-43e7-8706-425537ab9bd2}, !- Handle
  W_GuestRoom413_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {401a8237-19a4-4d72-8975-f4b9be65d603}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 10.1569651948052, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 10.1569651948052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10306eff-32c1-4792-afbe-b102079829a4}, !- Handle
  W_GuestRoom414_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9956b56a-9d07-4ed3-9150-f8bdb066bd90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 10.1569651948052, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 10.1569651948052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6130132a-c579-4a60-a08a-3b2743fc8332}, !- Handle
  W_GuestRoom415_418_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 10.1516041157556, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 10.1516041157556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {187f505d-b7ce-4a9d-8e98-446674f0abce}, !- Handle
  W_GuestRoom419_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9cb3fcb5-ddb7-4978-a611-60f00119ce95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 10.1569651948052, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 10.1569651948052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {161d2797-739d-4190-890f-2f7248802630}, !- Handle
  W_GuestRoom420_423_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 10.1516041157556, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 10.1516041157556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec1147ab-5478-4478-932d-2dbdc1c3476a}, !- Handle
  W_GuestRoom424_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {724fe8e3-3736-413d-9a49-ca22da0e97d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 10.1569651948052, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 10.1569651948052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa350785-38fb-4e85-ae7f-f53c184791ba}, !- Handle
  W_LaundryRoomFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f74eae1a-8767-4675-9244-362119492b20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.5616844242, 18.3374292198, 1.43543793991414, !- X,Y,Z Vertex 1 {m}
  40.5616844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 1.43543793991414; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e274a2d-c44a-4f6e-95db-7ac43958cc7a}, !- Handle
  W_MechanicalRoomFlr1_5_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c75f174-88c2-4b43-be9a-e69d472d8664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6500844241, 0.0488452197, 1.44126857142835, !- X,Y,Z Vertex 1 {m}
  36.6500844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  40.5616844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  40.5616844242, 0.0488452197, 1.44126857142835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c0cdb9d-8133-458b-9ab3-ec4921a45b98}, !- Handle
  W_MeetingRoomFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8964844241, 0.0488452197, 1.43607078534031, !- X,Y,Z Vertex 1 {m}
  26.8964844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  36.5992844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  36.5992844241, 0.0488452197, 1.43607078534031; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2364866d-fd49-4c9e-bc7d-2aeb8098a571}, !- Handle
  W_RearStairsFlr1_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a7f3132-9f80-472b-b8a3-87748558bcd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 1.4367249689441, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 1.4367249689441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5defef3e-2ff3-42a4-b3ca-df3819f6d00e}, !- Handle
  W_RearStairsFlr1_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {243bcfcf-91f5-4fc7-932e-e84676de23a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 1.44682374517206, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 1.44682374517206; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45eea89a-34a0-4d7b-a491-5d5e136af7f8}, !- Handle
  W_RearStairsFlr2_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e96a5d2-6741-440f-9ecf-e223d8f76683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 4.66684770186335, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 4.66684770186335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ba111d4-d891-4525-8f9f-66f384ff2dae}, !- Handle
  W_RearStairsFlr2_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d7548b3-ce5d-4560-b26f-d12b290c7fe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 4.67511033695896, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 4.67511033695896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {634fc2dc-20a5-4d9c-ba51-5fa1960f72a1}, !- Handle
  W_RearStairsFlr3_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9879341-d95f-4356-bd64-deefb76b623f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 7.41004770186335, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 7.41004770186335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8815970e-3db7-49a1-a297-75c201e55779}, !- Handle
  W_RearStairsFlr3_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3ff5749-09b6-4d53-9707-dbc4725fe310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 7.41831033695896, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 7.41831033695896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acf59534-59d7-4cc9-ac0c-9e8a4405b737}, !- Handle
  W_RearStairsFlr4_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5ee6b9b-39c2-4a69-948f-de7b298a3323}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 10.1532477018634, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 10.1532477018634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ed98487-a232-453d-addc-c692cff96de7}, !- Handle
  W_RearStairsFlr4_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecd4d830-2e3f-4901-8435-7554bfd72632}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 10.161510336959, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 10.161510336959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {538bb2b8-1120-44eb-ab3d-713126c1d823}, !- Handle
  W_RearStorageFlr1_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e954fea9-6dd0-4070-a47b-902f95dfd7eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 1.43672467156935, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 0.762,     !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 1.43672467156935; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1741385-7bb2-4d49-bca0-5178d6ab392f}, !- Handle
  W_RearStorageFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7dff2f4-516d-4c4c-b39f-e469c2f6d769}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 1.44682374517206, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 1.44682374517206; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb5efdb3-c508-47cb-baae-b7fb3d6bf713}, !- Handle
  W_RearStorageFlr2_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce871faf-dab7-40f9-a4b1-9338e2677e68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 4.66684745855674, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 4.1148,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 4.66684745855674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c6782ed-1a35-4984-b708-18ab9b2fdf70}, !- Handle
  W_RearStorageFlr2_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0676e141-6bb2-4ffa-ae2e-564c899023d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 4.67511033695896, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 4.67511033695896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e79ee16-11c9-40ed-899d-bf1068f4e895}, !- Handle
  W_RearStorageFlr3_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68156cbd-796a-4236-b2af-63eded1e7ffe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 7.41004745855674, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 6.858,     !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 7.41004745855674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4f6b34f-7726-4320-bbba-cd08f4f3b895}, !- Handle
  W_RearStorageFlr3_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7abde1aa-859d-42fc-85a3-ce3b2d394147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 7.41831033695896, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 7.41831033695896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5052265e-837e-4181-9efd-fcdd2bf1e203}, !- Handle
  W_RearStorageFlr4_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2dc9cd19-be3b-4800-83aa-a133bfccee47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 10.1532474585567, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 9.6012,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 10.1532474585567; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fa0f6b5-adbc-4a38-9976-06677f956af1}, !- Handle
  W_RearStorageFlr4_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {680e6575-5ef4-486d-be81-20bbea326b92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 10.161510336959, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 10.161510336959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8079cfee-41fe-4d01-aba9-17c6f6efa9bf}, !- Handle
  W_RestroomFlr1_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b36d9ea-382c-43ac-8679-67f3526a6b61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 1.44126857142857, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  23.7976844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  23.7976844241, 0.0488452197, 1.44126857142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6344b217-b834-4d00-9678-50ef22b3aa77}, !- Handle
  R_CorridorFlr4_1_0_0_Skylight_0,        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {8202b1b4-08d7-45e1-bee3-b63aee55e5bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.6150233931847, 9.39789527566258, 11.5824, !- X,Y,Z Vertex 1 {m}
  21.3469294550153, 9.39789527566258, 11.5824, !- X,Y,Z Vertex 2 {m}
  21.3469294550153, 8.98896316393742, 11.5824, !- X,Y,Z Vertex 3 {m}
  33.6150233931847, 8.98896316393742, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e8698a3-35ec-48cf-972e-eef19cee9f7d}, !- Handle
  R_CorridorFlr4_1_0_0_Skylight_1,        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {8202b1b4-08d7-45e1-bee3-b63aee55e5bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.687861183871, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 1 {m}
  25.006307664329, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  25.006307664329, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 3 {m}
  25.687861183871, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b84c36d-c189-421e-8243-094532b40929}, !- Handle
  R_ElevatorCoreFlr4_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {df85fd92-0dfe-42ab-9e6b-0c615b64410a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.9899504799626, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  27.9899504799626, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  27.5810183682374, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  27.5810183682374, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d89b01e-04bd-404e-a514-874bfa2908df}, !- Handle
  R_FrontStairsFlr4_1_0_0_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1b9f1da8-5793-45b5-a631-b08b460ab952}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.54050583181677, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  1.54050583181677, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  0.995263016183226, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  0.995263016183226, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e69ac674-3bd6-4be1-af40-aa06b86ff88e}, !- Handle
  R_FrontStorageFlr4_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c14a5fe3-d175-4fd9-bde6-b38e473b4132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.41947280388548, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  3.41947280388548, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  3.07869604411452, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  3.07869604411452, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bbc23d0-24e7-4e1a-a15f-a86d13628d5e}, !- Handle
  R_GuestRoom401_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {94ce7807-1d8c-4a21-9508-b80d9e46c0be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.47289421170226, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  2.47289421170226, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  1.58687463629774, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  1.58687463629774, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f15dc0fa-1157-4fb3-9df7-90f7d8c2614e}, !- Handle
  R_GuestRoom402_405_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4dec6ae4-76f5-48a4-959e-e9542ead31e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.7079235748702, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  13.7079235748702, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  10.1638452732298, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  10.1638452732298, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b4729b2-a122-41fa-8b39-db0a0255e98c}, !- Handle
  R_GuestRoom406_408_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {bd37a2b6-53e0-4241-8c5c-4bc98352570f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.6927468151381, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  27.6927468151381, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  24.8302220330619, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  24.8302220330619, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fa757f9-5c66-4bbd-bcb4-5c434de9927a}, !- Handle
  R_GuestRoom409_412_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {04e20a21-fc03-463c-8a72-4beb7387b4bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.3591235749702, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  42.3591235749702, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  38.8150452733298, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  38.8150452733298, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8074469-940d-4b3a-9c78-a0780ba330b7}, !- Handle
  R_GuestRoom413_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {987b8883-8f34-4770-9a55-e53a12dd965c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.9360942119023, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  50.9360942119023, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  50.0500746364977, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  50.0500746364977, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {912d01fc-f93a-423c-b8d8-ad34bea1f724}, !- Handle
  R_GuestRoom414_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f3b83dc7-688d-4a33-9875-4080a1b2b776}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.9360942119023, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  50.9360942119023, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  50.0500746364977, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  50.0500746364977, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1521282-73dd-4bab-a97e-e46f0dc2d685}, !- Handle
  R_GuestRoom415_418_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {96e54bd1-03cd-42ec-ac43-7ffc9bdc5213}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.3591235749702, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  42.3591235749702, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  38.8150452733298, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  38.8150452733298, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7471d114-85ff-4f58-9dfc-1366fd10de0a}, !- Handle
  R_GuestRoom419_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2047530c-e332-4ffa-854e-1dc5aeb90345}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.1240942118023, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  31.1240942118023, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  30.2380746363977, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  30.2380746363977, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38a94137-4dc9-4bbf-888a-30a1524189bd}, !- Handle
  R_GuestRoom420_423_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {d7713861-1f6b-4ab9-83ba-f235f0f2ae4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.6703235748702, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  17.6703235748702, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  14.1262452732298, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  14.1262452732298, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87d9b050-cb4c-4909-af6e-f63f002d0eb0}, !- Handle
  R_GuestRoom424_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e79340e9-dd20-4033-b860-4ef976d7215d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.43529421170226, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  6.43529421170226, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  5.54927463629774, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  5.54927463629774, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {096ccd6e-a7e1-44aa-b31c-7b8228e88ca2}, !- Handle
  R_RearStairsFlr4_1_0_0_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {875dad43-e067-49a5-9f99-6e29b19a0f8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9664631252017, 13.3025319684184, 11.5824, !- X,Y,Z Vertex 1 {m}
  53.9664631252017, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 2 {m}
  53.4210897231983, 15.1427264711816, 11.5824, !- X,Y,Z Vertex 3 {m}
  53.4210897231983, 13.3025319684184, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {582f4d13-5a68-4511-87fe-89135cd86a02}, !- Handle
  R_RearStorageFlr4_1_0_0_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3d545561-93cf-48d5-9b40-fc12d1e2a3ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.9664631252017, 3.24377467517226, 11.5824, !- X,Y,Z Vertex 1 {m}
  53.9664631252017, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 2 {m}
  53.4210897231983, 5.08409976432774, 11.5824, !- X,Y,Z Vertex 3 {m}
  53.4210897231983, 3.24377467517226, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1555b872-6783-4865-b75d-1cafd9b35eb2}, !- Handle
  Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34f581ed-d486-4278-b0a0-a54b81241411}, !- Zone Air Inlet Port List
  {3ef3c63a-e7ec-4ace-8636-17496cc53abf}, !- Zone Air Exhaust Port List
  {2a512e63-73d8-424f-a935-7d4326de9fcb}, !- Zone Air Node Name
  {59e0815f-b784-4a9a-a434-f56de6f0f9d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3af0493-6600-4fc5-be4b-8d5982dbe71d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c276613-f818-4938-843d-44c007d34c22}, !- Handle
  Node 1,                                 !- Name
  {2a512e63-73d8-424f-a935-7d4326de9fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a512e63-73d8-424f-a935-7d4326de9fcb}, !- Handle
  {1e60c71b-160b-47e3-b467-d3055a66bd99}, !- Name
  {1555b872-6783-4865-b75d-1cafd9b35eb2}, !- Source Object
  11,                                     !- Outlet Port
  {6c276613-f818-4938-843d-44c007d34c22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34f581ed-d486-4278-b0a0-a54b81241411}, !- Handle
  {de9e708d-5153-48e2-989c-1304179f0307}, !- Name
  {1555b872-6783-4865-b75d-1cafd9b35eb2}, !- HVAC Component
  {f4226256-3518-48a9-9722-93fcb1940eb5}, !- Port 1
  {3d20b7d2-adf2-4200-a7b1-9ff87650ba8f}; !- Port 2

OS:PortList,
  {3ef3c63a-e7ec-4ace-8636-17496cc53abf}, !- Handle
  {d5d70d8d-40d4-4f1f-9797-67fe47aa63f7}, !- Name
  {1555b872-6783-4865-b75d-1cafd9b35eb2}, !- HVAC Component
  {40f9a7f5-ae0b-40db-962e-30aaf728a8d4}; !- Port 1

OS:PortList,
  {59e0815f-b784-4a9a-a434-f56de6f0f9d6}, !- Handle
  {b9a58040-737d-4ec0-8688-072ff528d5e2}, !- Name
  {1555b872-6783-4865-b75d-1cafd9b35eb2}, !- HVAC Component
  {b9211c25-08d2-4d43-bec1-1106e6011465}; !- Port 1

OS:Sizing:Zone,
  {1d94df8d-d5d8-4333-9bae-8a63116ca222}, !- Handle
  {1555b872-6783-4865-b75d-1cafd9b35eb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd33148b-4da2-4724-9176-40f50dbfc287}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1555b872-6783-4865-b75d-1cafd9b35eb2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {446287cd-67ce-46f4-b9f2-ef18e9561921}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {cecd439a-5f42-4100-b63a-1ccef29e23ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b32676d8-ad58-42be-a116-98264bf10f14}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d3af0493-6600-4fc5-be4b-8d5982dbe71d}, !- Handle
  Space Function Guest room Thermostat 36, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6e2ca91-116d-4637-b98f-48f3d7f297b2}, !- Handle
  Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd2d7c25-32eb-486a-982c-651fc9023c7f}, !- Zone Air Inlet Port List
  {bd030615-fd21-46bf-828a-95890065adc0}, !- Zone Air Exhaust Port List
  {8ba9c973-3030-4e4f-a479-c9880878665e}, !- Zone Air Node Name
  {357cee71-4525-4cc0-846b-045ab8a6a245}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57453d04-d683-4b63-9469-972cbfe47f1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de98f9a9-136d-410e-a931-82de93226df8}, !- Handle
  Node 2,                                 !- Name
  {8ba9c973-3030-4e4f-a479-c9880878665e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ba9c973-3030-4e4f-a479-c9880878665e}, !- Handle
  {c3dedd8e-0bd1-44fb-8cf9-5518726a030f}, !- Name
  {e6e2ca91-116d-4637-b98f-48f3d7f297b2}, !- Source Object
  11,                                     !- Outlet Port
  {de98f9a9-136d-410e-a931-82de93226df8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd2d7c25-32eb-486a-982c-651fc9023c7f}, !- Handle
  {76c8a7ec-35b4-4f45-a97e-374e254d8896}, !- Name
  {e6e2ca91-116d-4637-b98f-48f3d7f297b2}, !- HVAC Component
  {9a678580-8788-4900-84c2-127633be5514}, !- Port 1
  {fd6874f8-3cac-4ec8-afd8-4ce8fa21f071}; !- Port 2

OS:PortList,
  {bd030615-fd21-46bf-828a-95890065adc0}, !- Handle
  {f96b6a7d-667b-42ca-8141-5fd9c973dac0}, !- Name
  {e6e2ca91-116d-4637-b98f-48f3d7f297b2}, !- HVAC Component
  {4a40b2fb-c200-462a-a701-e10393badfb2}; !- Port 1

OS:PortList,
  {357cee71-4525-4cc0-846b-045ab8a6a245}, !- Handle
  {5a555a3f-d510-4444-b01c-1c2c55fc130b}, !- Name
  {e6e2ca91-116d-4637-b98f-48f3d7f297b2}, !- HVAC Component
  {459803fe-ed97-4059-9451-0a9f687d35d1}; !- Port 1

OS:Sizing:Zone,
  {be286f17-0fa4-40c4-9896-4f144897aadd}, !- Handle
  {e6e2ca91-116d-4637-b98f-48f3d7f297b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e18a46f8-bb23-4b63-bea5-f18a75b3ba3a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e6e2ca91-116d-4637-b98f-48f3d7f297b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2506d58a-8c09-444c-a6b9-b69eebef9444}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {03e897d2-3fbd-43db-9eda-4d989680f795}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {5295dde1-6dcd-4784-aa7a-8f93b80add89}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {57453d04-d683-4b63-9469-972cbfe47f1c}, !- Handle
  Space Function Guest room Thermostat 37, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e84fca6c-1a94-4d44-9c62-6b09bbcd1f3f}, !- Handle
  Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad0433b3-85ba-416f-a63a-5332bece08f9}, !- Zone Air Inlet Port List
  {d283dbd0-a17a-4f84-bc9a-2af70f43f83d}, !- Zone Air Exhaust Port List
  {09b0abc3-5acd-4c54-9a64-d684fd76c87a}, !- Zone Air Node Name
  {31da3e52-7a13-421e-be57-3f5a955cf888}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c0b9c1e-9458-4557-bc70-0025504ab954}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f48068f1-0acf-4760-a52e-1cda8c7506fe}, !- Handle
  Node 3,                                 !- Name
  {09b0abc3-5acd-4c54-9a64-d684fd76c87a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09b0abc3-5acd-4c54-9a64-d684fd76c87a}, !- Handle
  {6fb13ec9-c4c0-4dbb-82f9-8db7aa17543c}, !- Name
  {e84fca6c-1a94-4d44-9c62-6b09bbcd1f3f}, !- Source Object
  11,                                     !- Outlet Port
  {f48068f1-0acf-4760-a52e-1cda8c7506fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad0433b3-85ba-416f-a63a-5332bece08f9}, !- Handle
  {1acabf51-3507-4b5d-a1b2-267b3b31af87}, !- Name
  {e84fca6c-1a94-4d44-9c62-6b09bbcd1f3f}, !- HVAC Component
  {87a171d5-312f-4750-8e5d-f97d0aa22e24}, !- Port 1
  {ad17cd84-f6da-4588-a04b-4b21faba6f73}; !- Port 2

OS:PortList,
  {d283dbd0-a17a-4f84-bc9a-2af70f43f83d}, !- Handle
  {adbc3b95-6e08-4820-a008-e234c326f0d8}, !- Name
  {e84fca6c-1a94-4d44-9c62-6b09bbcd1f3f}, !- HVAC Component
  {dcf25a75-3718-49c1-8962-00c6c70a0cc8}; !- Port 1

OS:PortList,
  {31da3e52-7a13-421e-be57-3f5a955cf888}, !- Handle
  {8fdbef61-ab96-46b9-920f-94f09f81fc61}, !- Name
  {e84fca6c-1a94-4d44-9c62-6b09bbcd1f3f}, !- HVAC Component
  {1a522d01-4571-4ffc-858a-b7e53acc9661}; !- Port 1

OS:Sizing:Zone,
  {c2af52e0-f788-4d14-9e24-51cca993b35f}, !- Handle
  {e84fca6c-1a94-4d44-9c62-6b09bbcd1f3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86574e17-2e0d-4e2b-8c7c-fda12ca0c577}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e84fca6c-1a94-4d44-9c62-6b09bbcd1f3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b4cb44f-5611-40ff-8949-53651ba2cca4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6e881306-1d90-40df-8072-b28e44d36ffd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {c7007d1d-00d5-40cf-be89-a9e0b260e23f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {1c0b9c1e-9458-4557-bc70-0025504ab954}, !- Handle
  Space Function Guest room Thermostat 38, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05624b69-38bc-4091-9d52-6d1108d5c225}, !- Handle
  Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7acc9384-104d-45f4-a4a9-d0319f771800}, !- Zone Air Inlet Port List
  {6dca2a42-3450-4a25-941b-b5ecca1d6f9c}, !- Zone Air Exhaust Port List
  {b4360161-e1b8-4708-829b-e7c528c32cb2}, !- Zone Air Node Name
  {15206622-a4c8-4b24-bfe1-21c3635a867a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7143f444-2bf5-4de6-84f5-8cd8920952a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a434b277-1a5b-48e1-8f12-c4a803e27ae7}, !- Handle
  Node 4,                                 !- Name
  {b4360161-e1b8-4708-829b-e7c528c32cb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4360161-e1b8-4708-829b-e7c528c32cb2}, !- Handle
  {f1f50e18-0c55-40e2-a98a-88cceae0e404}, !- Name
  {05624b69-38bc-4091-9d52-6d1108d5c225}, !- Source Object
  11,                                     !- Outlet Port
  {a434b277-1a5b-48e1-8f12-c4a803e27ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7acc9384-104d-45f4-a4a9-d0319f771800}, !- Handle
  {f8fb78b7-c625-4b20-84c6-dbb86e293f39}, !- Name
  {05624b69-38bc-4091-9d52-6d1108d5c225}, !- HVAC Component
  {3e3c9807-de00-4c67-985d-1763c33e6e17}, !- Port 1
  {fd6ffe57-3fe5-4102-b832-a9f1db9cd093}; !- Port 2

OS:PortList,
  {6dca2a42-3450-4a25-941b-b5ecca1d6f9c}, !- Handle
  {a020d3d9-f6e9-43c3-81b2-2a6c89a6ebd2}, !- Name
  {05624b69-38bc-4091-9d52-6d1108d5c225}, !- HVAC Component
  {2284cc7a-3808-4f88-aa0c-711e12b6caaf}; !- Port 1

OS:PortList,
  {15206622-a4c8-4b24-bfe1-21c3635a867a}, !- Handle
  {a288a24b-ecc4-4772-b472-72275d20246c}, !- Name
  {05624b69-38bc-4091-9d52-6d1108d5c225}, !- HVAC Component
  {a61dd89b-0765-41a4-9bd8-8844c66fdc5d}; !- Port 1

OS:Sizing:Zone,
  {2da9920a-247d-4633-b721-fbc4cef2179b}, !- Handle
  {05624b69-38bc-4091-9d52-6d1108d5c225}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {032d5de8-5f46-4dee-b73a-efd97dc89cec}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {05624b69-38bc-4091-9d52-6d1108d5c225}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cce754a-9a29-4d9b-84b0-ac12ab8475c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {689d0822-7c8b-4e58-81b6-01a6928365f5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {13fdf5c6-7cd6-4b2d-b27f-ff6f9cff86eb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7143f444-2bf5-4de6-84f5-8cd8920952a8}, !- Handle
  Space Function Guest room Thermostat 39, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f5041aa-7ce0-45cc-8457-498454c4630a}, !- Handle
  Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9247157a-fa46-4352-80c2-1def200b7b78}, !- Zone Air Inlet Port List
  {3ff4add3-b411-4717-af61-64e45fda2a4c}, !- Zone Air Exhaust Port List
  {4c513c60-ae44-4c13-86b7-363ac8bf0676}, !- Zone Air Node Name
  {ea7bd947-3a10-42cb-8494-9ebcfcb145e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce52a9b0-e6a6-4c4b-a6ee-357e861510e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d98ddbba-aa47-42dc-9941-a5d037700a4a}, !- Handle
  Node 5,                                 !- Name
  {4c513c60-ae44-4c13-86b7-363ac8bf0676}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c513c60-ae44-4c13-86b7-363ac8bf0676}, !- Handle
  {4b6fee55-3e4a-4ba2-bf84-cb013bcdd46a}, !- Name
  {3f5041aa-7ce0-45cc-8457-498454c4630a}, !- Source Object
  11,                                     !- Outlet Port
  {d98ddbba-aa47-42dc-9941-a5d037700a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9247157a-fa46-4352-80c2-1def200b7b78}, !- Handle
  {2e302c7a-71a6-42d3-ba05-3645c3f2167a}, !- Name
  {3f5041aa-7ce0-45cc-8457-498454c4630a}, !- HVAC Component
  {85dc949b-1b6c-4320-8c53-64332194f7d3}, !- Port 1
  {1b402067-26b2-4c70-8a2d-f578cbad8f98}; !- Port 2

OS:PortList,
  {3ff4add3-b411-4717-af61-64e45fda2a4c}, !- Handle
  {57539ad3-5c48-4848-9d49-839206ab1603}, !- Name
  {3f5041aa-7ce0-45cc-8457-498454c4630a}, !- HVAC Component
  {65d52993-7e9b-43e4-afc8-8c574f502f3a}; !- Port 1

OS:PortList,
  {ea7bd947-3a10-42cb-8494-9ebcfcb145e5}, !- Handle
  {e361fe93-d77f-42ce-ab5e-b7a7fa4551e8}, !- Name
  {3f5041aa-7ce0-45cc-8457-498454c4630a}, !- HVAC Component
  {e55b2543-dc2f-4a5a-990b-9b171792965c}; !- Port 1

OS:Sizing:Zone,
  {af77cbbf-a3f3-4e36-a656-f8552eeaaa8a}, !- Handle
  {3f5041aa-7ce0-45cc-8457-498454c4630a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a14b644d-32c4-4fc8-85ee-55a01d9e0b50}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {3f5041aa-7ce0-45cc-8457-498454c4630a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cea7712f-2354-46c7-a90b-e8615d9be8d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d44880f4-18d1-4a96-9984-93bdcc712c1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {a5b45d96-c106-4037-83ef-6ed7465930ac}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {ce52a9b0-e6a6-4c4b-a6ee-357e861510e9}, !- Handle
  Space Function Guest room Thermostat 40, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc2720ad-3185-4c2d-a80e-eb6579e02cea}, !- Handle
  Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdd8f143-f780-434c-81f3-d91880e7538b}, !- Zone Air Inlet Port List
  {ebdf97a7-2ab4-4eb1-8a13-beff5126817b}, !- Zone Air Exhaust Port List
  {99465e57-a63e-4a8e-97db-5d9c79a12634}, !- Zone Air Node Name
  {a0d23b72-9b61-4b22-a63e-6e24325b1591}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f279271-a9d2-493d-ba34-8b3d3128144b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d87b219-7dd0-479c-aee5-bd18e0b28597}, !- Handle
  Node 6,                                 !- Name
  {99465e57-a63e-4a8e-97db-5d9c79a12634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99465e57-a63e-4a8e-97db-5d9c79a12634}, !- Handle
  {ffdb7bcc-1cba-485c-b126-df60c75001c3}, !- Name
  {dc2720ad-3185-4c2d-a80e-eb6579e02cea}, !- Source Object
  11,                                     !- Outlet Port
  {9d87b219-7dd0-479c-aee5-bd18e0b28597}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdd8f143-f780-434c-81f3-d91880e7538b}, !- Handle
  {c13cde7a-c0bc-4b62-83fc-6d71d6ddad65}, !- Name
  {dc2720ad-3185-4c2d-a80e-eb6579e02cea}, !- HVAC Component
  {1430bfe2-4578-49b4-8caf-495fdd31e4b6}, !- Port 1
  {bc64b9ce-b249-4eee-b70c-b56fca08e8d2}; !- Port 2

OS:PortList,
  {ebdf97a7-2ab4-4eb1-8a13-beff5126817b}, !- Handle
  {de561ce5-083c-443b-a54b-db1c33884802}, !- Name
  {dc2720ad-3185-4c2d-a80e-eb6579e02cea}, !- HVAC Component
  {64b73f50-81b0-44e4-a645-aa425056c8d7}; !- Port 1

OS:PortList,
  {a0d23b72-9b61-4b22-a63e-6e24325b1591}, !- Handle
  {22532c50-5419-4bee-8a1e-c4ad08192ad7}, !- Name
  {dc2720ad-3185-4c2d-a80e-eb6579e02cea}, !- HVAC Component
  {09d2ccf8-0edb-4236-9363-91eb9bf90e97}; !- Port 1

OS:Sizing:Zone,
  {1c5a9479-1993-4aa0-a4bc-1631c9a7cbc2}, !- Handle
  {dc2720ad-3185-4c2d-a80e-eb6579e02cea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c2bba9a-357d-4098-a0d9-8ed967704d9c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {dc2720ad-3185-4c2d-a80e-eb6579e02cea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41fb0afc-1d54-4744-b7c8-2085dc1e242d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {e7beed52-7d6e-4fe9-8615-ec9629317bc0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {245d99b1-0d5a-438f-91ae-633382b574aa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {1f279271-a9d2-493d-ba34-8b3d3128144b}, !- Handle
  Space Function Guest room Thermostat 41, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1b8acc1-d537-4ba1-b364-3491a4bc8117}, !- Handle
  Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4e30b2a-dd9c-4d0d-98e2-d18e492387b8}, !- Zone Air Inlet Port List
  {394fe153-f2f5-49d4-b487-e9d53711f3aa}, !- Zone Air Exhaust Port List
  {7377d540-e0ce-46e5-b138-551c86750741}, !- Zone Air Node Name
  {7deffae8-ae75-43b6-940e-5802d22315e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57054ce5-dfa9-4145-af27-8a460180c681}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a65ed1ed-e306-4fa6-a837-9c26f475068f}, !- Handle
  Node 7,                                 !- Name
  {7377d540-e0ce-46e5-b138-551c86750741}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7377d540-e0ce-46e5-b138-551c86750741}, !- Handle
  {51a3e9f8-85b2-4b37-a22d-ab4f70bb639c}, !- Name
  {e1b8acc1-d537-4ba1-b364-3491a4bc8117}, !- Source Object
  11,                                     !- Outlet Port
  {a65ed1ed-e306-4fa6-a837-9c26f475068f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4e30b2a-dd9c-4d0d-98e2-d18e492387b8}, !- Handle
  {4cf41cc0-2c2d-49a7-af94-213ae5f7e824}, !- Name
  {e1b8acc1-d537-4ba1-b364-3491a4bc8117}, !- HVAC Component
  {3c393112-a5c9-4034-a910-a6ff9b6ec606}, !- Port 1
  {c2a48671-b9b3-45e3-9363-3bb2c91c8683}; !- Port 2

OS:PortList,
  {394fe153-f2f5-49d4-b487-e9d53711f3aa}, !- Handle
  {dea078a5-f4b5-484f-a4fb-fba6cc17bc20}, !- Name
  {e1b8acc1-d537-4ba1-b364-3491a4bc8117}, !- HVAC Component
  {ff548e51-f0d7-4262-879c-b6a670d0aa2c}; !- Port 1

OS:PortList,
  {7deffae8-ae75-43b6-940e-5802d22315e0}, !- Handle
  {a553eb68-c6d1-48a1-8751-0695053451bc}, !- Name
  {e1b8acc1-d537-4ba1-b364-3491a4bc8117}, !- HVAC Component
  {bf476108-1539-4ad1-824a-cba9c76fd191}; !- Port 1

OS:Sizing:Zone,
  {636f7f22-be5c-49aa-ae64-3b4430e395cb}, !- Handle
  {e1b8acc1-d537-4ba1-b364-3491a4bc8117}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbcc6336-7dd6-41da-8682-3766b1b7b0ee}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {e1b8acc1-d537-4ba1-b364-3491a4bc8117}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {632636a4-5558-4539-9c2c-218898080836}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {08bee2a4-d967-46fe-b2f5-757a4448283d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {cf14e398-e19d-45f4-93b2-4ff0cd9b52e7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {57054ce5-dfa9-4145-af27-8a460180c681}, !- Handle
  Space Function Guest room Thermostat 42, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7f6a68f-705d-4ef4-ab2a-ae2ae2358048}, !- Handle
  Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {145f6440-f77f-43a5-ae70-fc98d40f3630}, !- Zone Air Inlet Port List
  {b2e2726c-343f-402f-8fc2-ecf79bd98435}, !- Zone Air Exhaust Port List
  {a1d45f97-7329-449e-9caf-04bfde5c0abb}, !- Zone Air Node Name
  {8d693a82-f082-412a-a140-76a75d446c61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52e8818c-de78-4167-b27b-e9899afc24c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4d3062c-95e1-4de8-afd9-da124eaa6153}, !- Handle
  Node 8,                                 !- Name
  {a1d45f97-7329-449e-9caf-04bfde5c0abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1d45f97-7329-449e-9caf-04bfde5c0abb}, !- Handle
  {99af8b0f-5f83-4eb3-8b6d-e32582761371}, !- Name
  {c7f6a68f-705d-4ef4-ab2a-ae2ae2358048}, !- Source Object
  11,                                     !- Outlet Port
  {e4d3062c-95e1-4de8-afd9-da124eaa6153}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {145f6440-f77f-43a5-ae70-fc98d40f3630}, !- Handle
  {d50b4039-f2a5-4be1-a672-81f15b82ef97}, !- Name
  {c7f6a68f-705d-4ef4-ab2a-ae2ae2358048}, !- HVAC Component
  {500382b7-4671-4ac1-9514-ce05056813f5}, !- Port 1
  {b3320804-568c-4d14-a502-e18e5818504c}; !- Port 2

OS:PortList,
  {b2e2726c-343f-402f-8fc2-ecf79bd98435}, !- Handle
  {f5544c1e-53b5-4d25-88bd-90878c4d6dd1}, !- Name
  {c7f6a68f-705d-4ef4-ab2a-ae2ae2358048}, !- HVAC Component
  {f2479531-fba2-43c4-aa5f-5ebfbd71ba83}; !- Port 1

OS:PortList,
  {8d693a82-f082-412a-a140-76a75d446c61}, !- Handle
  {714ec939-7acc-40df-b404-807af5c6b879}, !- Name
  {c7f6a68f-705d-4ef4-ab2a-ae2ae2358048}, !- HVAC Component
  {408168b5-e801-4866-80e2-94cedb1d518a}; !- Port 1

OS:Sizing:Zone,
  {60dbe06c-252f-45f1-a942-a7f8ffe63e32}, !- Handle
  {c7f6a68f-705d-4ef4-ab2a-ae2ae2358048}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae8f9d0e-81c8-4add-9a3c-0664b0db96a7}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c7f6a68f-705d-4ef4-ab2a-ae2ae2358048}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6975ac6-15cb-453c-823e-032b4804c5f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {4e322a0c-c250-4f99-b910-5c18bbd9395c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {06c195fe-0c67-495f-bdaf-cd780ff592ae}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {52e8818c-de78-4167-b27b-e9899afc24c1}, !- Handle
  Space Function Guest room Thermostat 43, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bda3d3b-59ea-4964-bd09-9df379c9e281}, !- Handle
  Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3ec06a2-c31a-49b0-9264-01db4fcc92d9}, !- Zone Air Inlet Port List
  {7d6b6f53-a3dc-4476-866e-25fdadd43e72}, !- Zone Air Exhaust Port List
  {09e2b200-aff1-4bd1-9eb1-6ba001374755}, !- Zone Air Node Name
  {44358bed-1c08-4b26-be66-1640ecea94f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab51319d-8ce1-49ea-ad2d-4a6a8a305b3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f36ad5bf-5e38-4116-9133-b9c1a5d22fa9}, !- Handle
  Node 9,                                 !- Name
  {09e2b200-aff1-4bd1-9eb1-6ba001374755}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09e2b200-aff1-4bd1-9eb1-6ba001374755}, !- Handle
  {d5514237-fb56-4e71-a0e1-34d7ebce2d27}, !- Name
  {8bda3d3b-59ea-4964-bd09-9df379c9e281}, !- Source Object
  11,                                     !- Outlet Port
  {f36ad5bf-5e38-4116-9133-b9c1a5d22fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3ec06a2-c31a-49b0-9264-01db4fcc92d9}, !- Handle
  {64c4337b-b285-432a-9772-183c1a260d2e}, !- Name
  {8bda3d3b-59ea-4964-bd09-9df379c9e281}, !- HVAC Component
  {a9388be6-ba10-42a6-9ea7-f78e053c13d9}, !- Port 1
  {948f70b3-cf0a-4292-845c-943c7e3f59b1}; !- Port 2

OS:PortList,
  {7d6b6f53-a3dc-4476-866e-25fdadd43e72}, !- Handle
  {fd413aba-5c4c-49b7-b3e6-1ff9756535c3}, !- Name
  {8bda3d3b-59ea-4964-bd09-9df379c9e281}, !- HVAC Component
  {2cae8679-a455-44b0-89f9-94d7332ff4f6}; !- Port 1

OS:PortList,
  {44358bed-1c08-4b26-be66-1640ecea94f1}, !- Handle
  {6618b47d-4524-4c44-9bc7-5be06fb2e0b5}, !- Name
  {8bda3d3b-59ea-4964-bd09-9df379c9e281}, !- HVAC Component
  {a086ef8e-54eb-48b6-8ce8-29dacc0a3f87}; !- Port 1

OS:Sizing:Zone,
  {b64717fb-d46a-4604-9896-971bc62cc62d}, !- Handle
  {8bda3d3b-59ea-4964-bd09-9df379c9e281}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63983e73-8b3e-4329-938b-20c81889c0c4}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {8bda3d3b-59ea-4964-bd09-9df379c9e281}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2e2d441-630f-4e1c-962c-1c4531c83436}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {5042242c-61cc-4904-b991-4e31044efa59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {e1ceb362-f8ff-4bed-ac4c-6d8ea16f3154}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {ab51319d-8ce1-49ea-ad2d-4a6a8a305b3f}, !- Handle
  Space Function Guest room Thermostat 44, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {279bf8a9-c21e-466f-8eb1-9c755baa1686}, !- Handle
  Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52bcfcff-b4d6-4e5a-b988-36f58f55488b}, !- Zone Air Inlet Port List
  {33a54570-f1b5-461b-ad41-052b2c6e03c6}, !- Zone Air Exhaust Port List
  {5668c87e-cc5c-4434-8010-f89f47187789}, !- Zone Air Node Name
  {dc180c8b-44ae-4625-b769-29ad0670bb5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03fd0815-c2c0-4063-be6d-0cd43408bcd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e22ff4b-f12b-48ca-be6f-e4927934bd89}, !- Handle
  Node 10,                                !- Name
  {5668c87e-cc5c-4434-8010-f89f47187789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5668c87e-cc5c-4434-8010-f89f47187789}, !- Handle
  {90b3d274-3807-4025-b786-a39508675f78}, !- Name
  {279bf8a9-c21e-466f-8eb1-9c755baa1686}, !- Source Object
  11,                                     !- Outlet Port
  {5e22ff4b-f12b-48ca-be6f-e4927934bd89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52bcfcff-b4d6-4e5a-b988-36f58f55488b}, !- Handle
  {2c956dfa-f7c9-47b4-81e0-915d292d40f1}, !- Name
  {279bf8a9-c21e-466f-8eb1-9c755baa1686}, !- HVAC Component
  {d338f111-4344-450f-a3bc-0e5464e3e184}, !- Port 1
  {600de671-e834-4bd2-a490-3a9a3a1ccf48}; !- Port 2

OS:PortList,
  {33a54570-f1b5-461b-ad41-052b2c6e03c6}, !- Handle
  {a329db37-3b29-43e8-aa84-1bf21a78fef0}, !- Name
  {279bf8a9-c21e-466f-8eb1-9c755baa1686}, !- HVAC Component
  {d77d5b48-c029-4f69-8d9f-9cdab2583e0f}; !- Port 1

OS:PortList,
  {dc180c8b-44ae-4625-b769-29ad0670bb5a}, !- Handle
  {b11139bd-87da-4020-8053-dafe184c5130}, !- Name
  {279bf8a9-c21e-466f-8eb1-9c755baa1686}, !- HVAC Component
  {c4390c24-53e0-4773-b361-19b6259c1e15}; !- Port 1

OS:Sizing:Zone,
  {ee3abeea-bbd9-4df4-b8e1-bc771db7470e}, !- Handle
  {279bf8a9-c21e-466f-8eb1-9c755baa1686}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f65ac11-3f64-4deb-9e0a-928cb232147e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {279bf8a9-c21e-466f-8eb1-9c755baa1686}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d958251-8d9d-4816-9382-df62b79f84b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {332d4b0f-276a-499a-8d2c-de101eb27627}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {7c104173-e3e9-4902-b42e-e61dce4cef99}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {03fd0815-c2c0-4063-be6d-0cd43408bcd3}, !- Handle
  Space Function Guest room Thermostat 45, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dcffe484-1af6-41cc-bf6b-af90e3342bd3}, !- Handle
  Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a13aa11f-c067-41fa-bdd6-eee4a445b947}, !- Zone Air Inlet Port List
  {7265f9da-a68b-484e-a155-120680f64560}, !- Zone Air Exhaust Port List
  {8f54d129-51f2-43d7-a3c4-9db6a4bc0267}, !- Zone Air Node Name
  {eea6dacb-acaa-4999-a707-561ceaf372c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7a9fb27-2292-40a1-b9a0-ef1fabcc25b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc2ebfef-6756-4347-860d-886c7622c6b1}, !- Handle
  Node 11,                                !- Name
  {8f54d129-51f2-43d7-a3c4-9db6a4bc0267}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f54d129-51f2-43d7-a3c4-9db6a4bc0267}, !- Handle
  {56a942d4-a060-4976-8d73-48fa435c9965}, !- Name
  {dcffe484-1af6-41cc-bf6b-af90e3342bd3}, !- Source Object
  11,                                     !- Outlet Port
  {dc2ebfef-6756-4347-860d-886c7622c6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a13aa11f-c067-41fa-bdd6-eee4a445b947}, !- Handle
  {cc887227-e3dd-4159-a0f2-f999fb48416b}, !- Name
  {dcffe484-1af6-41cc-bf6b-af90e3342bd3}, !- HVAC Component
  {33c7001c-ceb8-45db-a136-b98536df6734}, !- Port 1
  {df399cf0-ca57-4354-a4ac-0ffea0641578}; !- Port 2

OS:PortList,
  {7265f9da-a68b-484e-a155-120680f64560}, !- Handle
  {e1015096-cf32-486b-af43-d3accb22f8a4}, !- Name
  {dcffe484-1af6-41cc-bf6b-af90e3342bd3}, !- HVAC Component
  {d8bfe490-c07d-4ada-a364-7804a96697ad}; !- Port 1

OS:PortList,
  {eea6dacb-acaa-4999-a707-561ceaf372c0}, !- Handle
  {8f8414f9-529b-4396-b615-5e9fa165a694}, !- Name
  {dcffe484-1af6-41cc-bf6b-af90e3342bd3}, !- HVAC Component
  {dcd03956-d602-4ef9-bea6-2b1a505a778a}; !- Port 1

OS:Sizing:Zone,
  {a04b5368-874f-405c-b79b-0e4fe0c826c7}, !- Handle
  {dcffe484-1af6-41cc-bf6b-af90e3342bd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02ac5975-fe4a-4dbd-ae62-1b6b1bd668a4}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {dcffe484-1af6-41cc-bf6b-af90e3342bd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34adc221-9479-4cfc-ae49-0cd20e246db7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9aaee34f-9046-4df2-a1a3-a6dff2216e1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {6e0487d7-dabb-48eb-b1ba-3a9db077b45b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e7a9fb27-2292-40a1-b9a0-ef1fabcc25b7}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 9, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fdee7b8f-e586-47f3-a7f5-cb4d569c0ccd}, !- Handle
  Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f7c9cb1-b690-4dd3-8dd5-b2b7d8e27623}, !- Zone Air Inlet Port List
  {99813400-e7a9-4512-9be7-d0b55fee8c71}, !- Zone Air Exhaust Port List
  {e5b81736-1d4e-40a9-b676-c495e7a2a8f4}, !- Zone Air Node Name
  {9b3a409e-dd9c-40e4-bb36-ddb3c47dca46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5fbd22c-e820-44e5-95b2-40bf12b3248c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {389bff27-2011-42e9-a6c1-aed6fb8faa48}, !- Handle
  Node 12,                                !- Name
  {e5b81736-1d4e-40a9-b676-c495e7a2a8f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5b81736-1d4e-40a9-b676-c495e7a2a8f4}, !- Handle
  {fc1644b3-1129-4515-bc1a-15ac95cacd02}, !- Name
  {fdee7b8f-e586-47f3-a7f5-cb4d569c0ccd}, !- Source Object
  11,                                     !- Outlet Port
  {389bff27-2011-42e9-a6c1-aed6fb8faa48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f7c9cb1-b690-4dd3-8dd5-b2b7d8e27623}, !- Handle
  {c3409ef8-c5da-4d3d-b06e-38c45466b9a9}, !- Name
  {fdee7b8f-e586-47f3-a7f5-cb4d569c0ccd}, !- HVAC Component
  {90db0939-b43d-4d5b-aeda-5b142a1af4ae}, !- Port 1
  {83ed0e04-7104-404c-97f4-89dec2c51c3c}; !- Port 2

OS:PortList,
  {99813400-e7a9-4512-9be7-d0b55fee8c71}, !- Handle
  {c4c7cc49-b34e-4d72-b0ad-d12dcfdd655a}, !- Name
  {fdee7b8f-e586-47f3-a7f5-cb4d569c0ccd}, !- HVAC Component
  {b937043f-6768-4554-9175-0c18c06fdc47}; !- Port 1

OS:PortList,
  {9b3a409e-dd9c-40e4-bb36-ddb3c47dca46}, !- Handle
  {b86c9316-710a-4c67-8f3f-e725e85863c2}, !- Name
  {fdee7b8f-e586-47f3-a7f5-cb4d569c0ccd}, !- HVAC Component
  {6d42e812-373d-4dfd-a418-fee180aed378}; !- Port 1

OS:Sizing:Zone,
  {7bac92f1-6f71-4239-b6b5-e326f8a7583d}, !- Handle
  {fdee7b8f-e586-47f3-a7f5-cb4d569c0ccd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a46378e1-04ae-4d49-a790-6c4a147da170}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {fdee7b8f-e586-47f3-a7f5-cb4d569c0ccd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54c06f68-f6f1-4997-99f2-4c230de83dd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b9feb4c2-ae1c-4228-b28a-de3af8f76444}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {52ce4068-9ca7-4b6b-9193-5d4fcfed8122}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d5fbd22c-e820-44e5-95b2-40bf12b3248c}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 10, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a99a3a6-cad5-4650-8e9c-bb42917bf111}, !- Handle
  Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de8e36e6-3b1a-4c46-baad-f01500f785f8}, !- Zone Air Inlet Port List
  {501e9025-b717-4844-85e3-56669d7e7f7b}, !- Zone Air Exhaust Port List
  {5eab4ef6-eadd-45cf-95f1-5d8ad698395c}, !- Zone Air Node Name
  {5f1e42bb-ef8b-4c43-a6f3-b9f8c452727a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2863dd7c-a046-472a-a493-82ad8c95c9ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75dbe3c8-160f-4e0e-a81c-4a61b695dec5}, !- Handle
  Node 13,                                !- Name
  {5eab4ef6-eadd-45cf-95f1-5d8ad698395c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eab4ef6-eadd-45cf-95f1-5d8ad698395c}, !- Handle
  {1a392351-c86a-45f0-a60c-b67fccf77d7d}, !- Name
  {2a99a3a6-cad5-4650-8e9c-bb42917bf111}, !- Source Object
  11,                                     !- Outlet Port
  {75dbe3c8-160f-4e0e-a81c-4a61b695dec5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de8e36e6-3b1a-4c46-baad-f01500f785f8}, !- Handle
  {2ca9a562-5a7d-4a2f-aa45-38f0cb584471}, !- Name
  {2a99a3a6-cad5-4650-8e9c-bb42917bf111}, !- HVAC Component
  {481c3c56-0abb-48bd-94e1-6c8ff0ccf5eb}, !- Port 1
  {6da73e3d-e989-4d70-8859-1a545e1e787b}; !- Port 2

OS:PortList,
  {501e9025-b717-4844-85e3-56669d7e7f7b}, !- Handle
  {16ba7b7b-d117-4cc5-a6e6-9e2736d897ce}, !- Name
  {2a99a3a6-cad5-4650-8e9c-bb42917bf111}, !- HVAC Component
  {dd4079ec-67f2-470b-8772-52268c411280}; !- Port 1

OS:PortList,
  {5f1e42bb-ef8b-4c43-a6f3-b9f8c452727a}, !- Handle
  {f0534882-a5f2-4aac-88d5-a182ced8426d}, !- Name
  {2a99a3a6-cad5-4650-8e9c-bb42917bf111}, !- HVAC Component
  {cd8ea79e-7bcb-46b5-b744-a0e5ac2d6d04}; !- Port 1

OS:Sizing:Zone,
  {49bed086-8506-4fb1-a89f-be65176856a9}, !- Handle
  {2a99a3a6-cad5-4650-8e9c-bb42917bf111}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd9cf596-9d1d-4c12-869a-40810b5ff646}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {2a99a3a6-cad5-4650-8e9c-bb42917bf111}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ba5064d-c03a-45d7-9588-fe2b8102e3e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a0a76a6f-dd7d-4e31-bd5d-ab646eb4a8d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f95cbb35-3402-4727-8607-93fc5ed66e92}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {2863dd7c-a046-472a-a493-82ad8c95c9ee}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 9, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18a97eca-ec64-4b6f-8ae4-f62ea90fede5}, !- Handle
  Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {806b080e-81ee-47c5-9d81-4dc47733d3d6}, !- Zone Air Inlet Port List
  {5d7506b2-3ea6-488e-b8f9-3c5290087256}, !- Zone Air Exhaust Port List
  {99fc6897-ce0a-40a7-8917-b32610f70898}, !- Zone Air Node Name
  {4cea9fdb-e92d-44f3-bfdf-5771e2b538ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd082142-1e01-4c13-8c35-0917cd7cff6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99ada46d-c33e-45db-bdb0-5b662187f212}, !- Handle
  Node 14,                                !- Name
  {99fc6897-ce0a-40a7-8917-b32610f70898}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99fc6897-ce0a-40a7-8917-b32610f70898}, !- Handle
  {c10a610a-a65f-4c76-8ccb-ec783f669ad3}, !- Name
  {18a97eca-ec64-4b6f-8ae4-f62ea90fede5}, !- Source Object
  11,                                     !- Outlet Port
  {99ada46d-c33e-45db-bdb0-5b662187f212}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {806b080e-81ee-47c5-9d81-4dc47733d3d6}, !- Handle
  {50f3b07c-69f4-4d22-9446-d8c611e1c040}, !- Name
  {18a97eca-ec64-4b6f-8ae4-f62ea90fede5}, !- HVAC Component
  {0ab94db1-1341-4a67-ad5e-9b762611f0ec}, !- Port 1
  {a3f16ddb-4e7d-4f68-a2fe-6f5434c2a6fe}; !- Port 2

OS:PortList,
  {5d7506b2-3ea6-488e-b8f9-3c5290087256}, !- Handle
  {d537c6eb-2eef-41fa-aaf7-871cee481abe}, !- Name
  {18a97eca-ec64-4b6f-8ae4-f62ea90fede5}, !- HVAC Component
  {19d8be6c-131d-4161-b73f-2f0a750019c7}; !- Port 1

OS:PortList,
  {4cea9fdb-e92d-44f3-bfdf-5771e2b538ad}, !- Handle
  {d847c4a9-928d-4d90-accf-8e6983daf5b9}, !- Name
  {18a97eca-ec64-4b6f-8ae4-f62ea90fede5}, !- HVAC Component
  {271c00cc-d880-48a1-a94c-574543832d6e}; !- Port 1

OS:Sizing:Zone,
  {2418b42c-cec8-4096-a6f3-2cf98dc44950}, !- Handle
  {18a97eca-ec64-4b6f-8ae4-f62ea90fede5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e398144d-6566-4f05-b1dc-180963f13334}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {18a97eca-ec64-4b6f-8ae4-f62ea90fede5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {992a3b02-688f-4fe7-8312-879c148bbd2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {866b6398-681a-43a6-9dcb-ec5071446167}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {6b1b72b9-7372-4628-8ad2-b90733569902}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {dd082142-1e01-4c13-8c35-0917cd7cff6c}, !- Handle
  Space Function Guest room Thermostat 46, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbd0a98e-dba7-4d1d-aa45-47b2c720c955}, !- Handle
  Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37e21ad0-1712-450e-a6dc-ebe2e02e5e22}, !- Zone Air Inlet Port List
  {9c2f1c09-2b03-434f-8fac-939f31eff096}, !- Zone Air Exhaust Port List
  {591554c7-f70c-4e53-b219-ac12ec2f2aac}, !- Zone Air Node Name
  {403e7ae4-ad56-4fdc-a3a9-a14ae62cc36f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15b5b244-e0ca-4684-9de2-306824a7350b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b833cc6-440d-4d5c-92ef-5f8e512120e1}, !- Handle
  Node 15,                                !- Name
  {591554c7-f70c-4e53-b219-ac12ec2f2aac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {591554c7-f70c-4e53-b219-ac12ec2f2aac}, !- Handle
  {03ba14cf-ebae-47a7-a39a-d88e1de22821}, !- Name
  {fbd0a98e-dba7-4d1d-aa45-47b2c720c955}, !- Source Object
  11,                                     !- Outlet Port
  {7b833cc6-440d-4d5c-92ef-5f8e512120e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37e21ad0-1712-450e-a6dc-ebe2e02e5e22}, !- Handle
  {7a2002f6-cd4c-4711-882c-65ece0f3dffb}, !- Name
  {fbd0a98e-dba7-4d1d-aa45-47b2c720c955}, !- HVAC Component
  {4322a1ce-80d9-4295-a24e-a78831aa0e48}, !- Port 1
  {add960dd-fe39-4f80-9707-5748a7847b23}; !- Port 2

OS:PortList,
  {9c2f1c09-2b03-434f-8fac-939f31eff096}, !- Handle
  {1e349b9c-67b6-462b-bfc2-dd340b5748b0}, !- Name
  {fbd0a98e-dba7-4d1d-aa45-47b2c720c955}, !- HVAC Component
  {62c3319d-d103-439b-ac9f-ff74ca8557c2}; !- Port 1

OS:PortList,
  {403e7ae4-ad56-4fdc-a3a9-a14ae62cc36f}, !- Handle
  {ccc1d077-030b-4e5c-96f2-aa90d3650409}, !- Name
  {fbd0a98e-dba7-4d1d-aa45-47b2c720c955}, !- HVAC Component
  {35d37130-97c0-4e09-8b76-8cb216c0e84b}; !- Port 1

OS:Sizing:Zone,
  {d69df45b-5398-42a6-92b8-85bec6013f59}, !- Handle
  {fbd0a98e-dba7-4d1d-aa45-47b2c720c955}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe5af837-63ca-48df-9d31-19e9421e318c}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {fbd0a98e-dba7-4d1d-aa45-47b2c720c955}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a67d26e4-98c2-475a-a048-c9d08a3a8afe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {2e769f4c-a1e6-4052-9cd0-2fd4f4ee9854}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f17ece58-1b4d-4bf7-8e92-ed6c1e99f430}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {15b5b244-e0ca-4684-9de2-306824a7350b}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 10, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0dfc3067-837a-4875-b79a-688eedefa42f}, !- Handle
  Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecd53c61-bf9f-42b7-95ae-6ac64042c5ac}, !- Zone Air Inlet Port List
  {2ff30e67-3880-4040-b8a8-efd9cbd12bb9}, !- Zone Air Exhaust Port List
  {d0332ab9-2163-4258-9d51-585184a7d535}, !- Zone Air Node Name
  {39348136-ae42-4968-b7f8-f52648f567ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {172a29f1-1012-4a66-9b4c-7c7131bd4325}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b120d23-0c79-4673-b425-7b6fd4a5c379}, !- Handle
  Node 16,                                !- Name
  {d0332ab9-2163-4258-9d51-585184a7d535}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0332ab9-2163-4258-9d51-585184a7d535}, !- Handle
  {3b2c5a07-f35c-4b18-b00d-74d29a38ec69}, !- Name
  {0dfc3067-837a-4875-b79a-688eedefa42f}, !- Source Object
  11,                                     !- Outlet Port
  {1b120d23-0c79-4673-b425-7b6fd4a5c379}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecd53c61-bf9f-42b7-95ae-6ac64042c5ac}, !- Handle
  {f302a5a1-3921-41aa-990a-3cb0e0c7b199}, !- Name
  {0dfc3067-837a-4875-b79a-688eedefa42f}, !- HVAC Component
  {896397b6-d253-4bae-b02e-c2c199817c27}, !- Port 1
  {97e55e76-6c6a-44e9-9420-752c566479c6}; !- Port 2

OS:PortList,
  {2ff30e67-3880-4040-b8a8-efd9cbd12bb9}, !- Handle
  {743eb247-71f8-46c5-bb08-7209a923565e}, !- Name
  {0dfc3067-837a-4875-b79a-688eedefa42f}, !- HVAC Component
  {06413083-29af-46c4-a1b7-6c2d2de4db58}; !- Port 1

OS:PortList,
  {39348136-ae42-4968-b7f8-f52648f567ed}, !- Handle
  {affc614e-bc61-4d95-95c9-7a66735bf7d3}, !- Name
  {0dfc3067-837a-4875-b79a-688eedefa42f}, !- HVAC Component
  {fc316a2b-bcb1-40c1-bd02-39381abae93a}; !- Port 1

OS:Sizing:Zone,
  {1c309a6b-605c-4203-addd-09d42539fc7c}, !- Handle
  {0dfc3067-837a-4875-b79a-688eedefa42f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55dc3084-6689-4ddb-9479-3464af421a77}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {0dfc3067-837a-4875-b79a-688eedefa42f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4a40f75-3b22-4319-bfe7-68f6cb26f611}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {47de73d0-6fcb-45d0-b483-696b85a3c7a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {42ab55f9-d267-4d3c-8595-3bcaff2af0d6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {172a29f1-1012-4a66-9b4c-7c7131bd4325}, !- Handle
  Space Function Guest room Thermostat 47, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9dd09d6a-17c1-4f81-9e3f-7bd5feeeab9d}, !- Handle
  Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a1c72aa-3ed8-4c73-aa25-def4aef8aa52}, !- Zone Air Inlet Port List
  {d7d7eba8-0a3e-4fce-a06a-21dfa8d2f5db}, !- Zone Air Exhaust Port List
  {5c48066c-0c12-4823-96e8-1c0bfc469fea}, !- Zone Air Node Name
  {0fac241e-9c4f-4200-a89d-7ea3126943ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7297bb98-45db-4fc8-893d-b4dae5cce7f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dab8ee9d-9108-4f1e-ba6c-6213df8f1cb1}, !- Handle
  Node 17,                                !- Name
  {5c48066c-0c12-4823-96e8-1c0bfc469fea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c48066c-0c12-4823-96e8-1c0bfc469fea}, !- Handle
  {93d5816d-7001-4cd8-82fa-fd83885f69d6}, !- Name
  {9dd09d6a-17c1-4f81-9e3f-7bd5feeeab9d}, !- Source Object
  11,                                     !- Outlet Port
  {dab8ee9d-9108-4f1e-ba6c-6213df8f1cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a1c72aa-3ed8-4c73-aa25-def4aef8aa52}, !- Handle
  {d8a8f251-5cac-47d2-892a-4c55299d828b}, !- Name
  {9dd09d6a-17c1-4f81-9e3f-7bd5feeeab9d}, !- HVAC Component
  {cf21b830-501e-405a-a452-a8f292d32f6c}, !- Port 1
  {5096ed0c-c7bc-4686-b136-7f337745a9ca}; !- Port 2

OS:PortList,
  {d7d7eba8-0a3e-4fce-a06a-21dfa8d2f5db}, !- Handle
  {fc904286-34a6-4ab7-baf0-e6a58f0e56cc}, !- Name
  {9dd09d6a-17c1-4f81-9e3f-7bd5feeeab9d}, !- HVAC Component
  {4a5f2080-13c1-45e8-afd5-4925d03f2ff7}; !- Port 1

OS:PortList,
  {0fac241e-9c4f-4200-a89d-7ea3126943ce}, !- Handle
  {f35e4056-2503-4d31-9bef-fe7f2b2d990e}, !- Name
  {9dd09d6a-17c1-4f81-9e3f-7bd5feeeab9d}, !- HVAC Component
  {1440d94e-90c1-4ba0-8128-7c21c250f4e2}; !- Port 1

OS:Sizing:Zone,
  {2eecf53e-7059-4d38-a470-1742058ad098}, !- Handle
  {9dd09d6a-17c1-4f81-9e3f-7bd5feeeab9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
