  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c897d6e8-e1e3-4212-9f72-b2b90a6bb551}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {9dd09d6a-17c1-4f81-9e3f-7bd5feeeab9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ebd0a33-cc72-4dd1-ab5a-41fe0b6ccea4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {85dde2e7-89d7-4eb2-af88-ed416845ae37}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f1bc7d05-637a-488f-917a-310f8457c444}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7297bb98-45db-4fc8-893d-b4dae5cce7f5}, !- Handle
  Space Function Guest room Thermostat 48, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a7a7b69-b635-4768-b1e4-bdfede9d56fe}, !- Handle
  Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21b60573-8011-42b7-9394-6755e3d46539}, !- Zone Air Inlet Port List
  {f9d26d6f-9d4d-46b7-a33b-2b0d1015d938}, !- Zone Air Exhaust Port List
  {26dce3cb-ad78-40eb-b6f9-30d9a5f3d934}, !- Zone Air Node Name
  {9c58e6ab-0075-420d-bf58-bc70dc10a0aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9118b7ea-ff39-4ebc-beea-c7ecf49de12e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3630a6b1-641c-4924-af22-8fe26b351ea1}, !- Handle
  Node 18,                                !- Name
  {26dce3cb-ad78-40eb-b6f9-30d9a5f3d934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26dce3cb-ad78-40eb-b6f9-30d9a5f3d934}, !- Handle
  {bc41f768-c1da-431d-82a9-46b7fee1952e}, !- Name
  {7a7a7b69-b635-4768-b1e4-bdfede9d56fe}, !- Source Object
  11,                                     !- Outlet Port
  {3630a6b1-641c-4924-af22-8fe26b351ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21b60573-8011-42b7-9394-6755e3d46539}, !- Handle
  {5500f5cf-4a43-45e5-8999-434d25a8cf3a}, !- Name
  {7a7a7b69-b635-4768-b1e4-bdfede9d56fe}, !- HVAC Component
  {ee4678af-0025-4b85-9144-bba358f49ae5}, !- Port 1
  {61a88356-8bb4-481f-8e1b-70ec4d8fe955}; !- Port 2

OS:PortList,
  {f9d26d6f-9d4d-46b7-a33b-2b0d1015d938}, !- Handle
  {53951963-f80b-415f-a465-d9b11a453615}, !- Name
  {7a7a7b69-b635-4768-b1e4-bdfede9d56fe}, !- HVAC Component
  {5f36a42a-bf26-4e27-b7bc-bc935e8f1fdd}; !- Port 1

OS:PortList,
  {9c58e6ab-0075-420d-bf58-bc70dc10a0aa}, !- Handle
  {f331f97a-c85a-429d-b998-dfcca5fc0c3c}, !- Name
  {7a7a7b69-b635-4768-b1e4-bdfede9d56fe}, !- HVAC Component
  {7e4a437b-60f8-45d9-82d7-5db512c2baba}; !- Port 1

OS:Sizing:Zone,
  {c0acfc60-5c6d-495b-9efa-ffb476aa48ae}, !- Handle
  {7a7a7b69-b635-4768-b1e4-bdfede9d56fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a15dbab3-1c6b-4d3d-929b-952a7c8afc57}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {7a7a7b69-b635-4768-b1e4-bdfede9d56fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1d043b7-f596-4348-b332-2ba4e57d77a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d58478fd-c613-4af4-946e-d4eaca6c9556}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {af13b73c-3253-4bc9-a469-8a25f790b668}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {9118b7ea-ff39-4ebc-beea-c7ecf49de12e}, !- Handle
  Space Function Guest room Thermostat 49, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12448372-8b12-49c7-be3f-67dd01b07aff}, !- Handle
  Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b236c0b7-0585-4533-b958-3859ffb45e98}, !- Zone Air Inlet Port List
  {eefd5529-19c4-4c63-8a56-b566230c797e}, !- Zone Air Exhaust Port List
  {ecf05582-b709-4720-89db-e435e4a1468e}, !- Zone Air Node Name
  {b9ef2a38-44b3-470f-b93c-34847f577aa0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace4bf42-e090-4eee-8223-f083589542d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {151c1c16-1b46-4640-b9b1-8c7c63704192}, !- Handle
  Node 19,                                !- Name
  {ecf05582-b709-4720-89db-e435e4a1468e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecf05582-b709-4720-89db-e435e4a1468e}, !- Handle
  {f90ad8ca-1932-4ddb-b0f2-232d71f22bad}, !- Name
  {12448372-8b12-49c7-be3f-67dd01b07aff}, !- Source Object
  11,                                     !- Outlet Port
  {151c1c16-1b46-4640-b9b1-8c7c63704192}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b236c0b7-0585-4533-b958-3859ffb45e98}, !- Handle
  {78ca0515-6a54-4db2-9e5a-0dd3a59ed904}, !- Name
  {12448372-8b12-49c7-be3f-67dd01b07aff}, !- HVAC Component
  {ee33b614-a957-4851-ae34-822ff1bd1e53}, !- Port 1
  {4844ca3b-c6c3-49de-947b-5bfbb23a30f7}; !- Port 2

OS:PortList,
  {eefd5529-19c4-4c63-8a56-b566230c797e}, !- Handle
  {4fe12030-4d9c-4512-ba61-6ee802b9b863}, !- Name
  {12448372-8b12-49c7-be3f-67dd01b07aff}, !- HVAC Component
  {3f3c8c33-ff0c-4798-93a1-a754a59e60aa}; !- Port 1

OS:PortList,
  {b9ef2a38-44b3-470f-b93c-34847f577aa0}, !- Handle
  {472354e1-c002-4aa9-9bbc-52989a2f02ea}, !- Name
  {12448372-8b12-49c7-be3f-67dd01b07aff}, !- HVAC Component
  {1f187b13-e6b2-4c0c-b2f0-1465b6e6c0d0}; !- Port 1

OS:Sizing:Zone,
  {ded9e5ad-a6bf-4d01-b015-7c0555a87852}, !- Handle
  {12448372-8b12-49c7-be3f-67dd01b07aff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0fc1a29-a52a-4393-9fda-41ef458043b5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {12448372-8b12-49c7-be3f-67dd01b07aff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adb7398c-815a-495b-b53d-317e2d8d43d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {bcecd971-3ad7-4c18-9256-60014990e64d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {5d1c9a74-089e-41a7-b50d-87428d023fbe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {ace4bf42-e090-4eee-8223-f083589542d8}, !- Handle
  Space Function Guest room Thermostat 50, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc486d91-56be-4ece-a1bf-f4153b1d4348}, !- Handle
  Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34f5f19a-998d-4cf9-9095-5634912e6afe}, !- Zone Air Inlet Port List
  {172d525a-8a1b-4bca-9832-2ab8c28fc299}, !- Zone Air Exhaust Port List
  {92cd06ad-e8d0-49d3-816d-acfca3a5baab}, !- Zone Air Node Name
  {ecbbefbc-237a-4d14-a3cc-a6cc73dbe821}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01171eb1-7f21-470b-855e-9bbab8234b37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {341af940-d39c-4c6e-b86c-aedff07913ce}, !- Handle
  Node 20,                                !- Name
  {92cd06ad-e8d0-49d3-816d-acfca3a5baab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92cd06ad-e8d0-49d3-816d-acfca3a5baab}, !- Handle
  {7a2d6e2a-d6c3-4c11-ba0d-ae58f1550241}, !- Name
  {dc486d91-56be-4ece-a1bf-f4153b1d4348}, !- Source Object
  11,                                     !- Outlet Port
  {341af940-d39c-4c6e-b86c-aedff07913ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34f5f19a-998d-4cf9-9095-5634912e6afe}, !- Handle
  {a7bcbc93-6268-4fc9-ae25-2a20d8ea69df}, !- Name
  {dc486d91-56be-4ece-a1bf-f4153b1d4348}, !- HVAC Component
  {3fb44926-75b7-47f6-b8ee-865bb6c3410b}, !- Port 1
  {648413ff-f639-4224-86b6-05fe93017226}; !- Port 2

OS:PortList,
  {172d525a-8a1b-4bca-9832-2ab8c28fc299}, !- Handle
  {327b838c-b258-41e2-9880-217b6939192f}, !- Name
  {dc486d91-56be-4ece-a1bf-f4153b1d4348}, !- HVAC Component
  {658db9ed-908e-474d-8263-3c612eeeb327}; !- Port 1

OS:PortList,
  {ecbbefbc-237a-4d14-a3cc-a6cc73dbe821}, !- Handle
  {889d57e4-3f76-4cf1-a4f5-24b795ae5638}, !- Name
  {dc486d91-56be-4ece-a1bf-f4153b1d4348}, !- HVAC Component
  {6f827043-05a8-41ef-af28-a337e7a862f2}; !- Port 1

OS:Sizing:Zone,
  {f12a9db2-eb92-4f5b-9ed1-5cc384813d14}, !- Handle
  {dc486d91-56be-4ece-a1bf-f4153b1d4348}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9077903f-b1a3-4521-a519-5deea91ef34c}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {dc486d91-56be-4ece-a1bf-f4153b1d4348}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30718d5a-7033-4d92-964d-0761a0220414}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d6d9d9e4-fb39-45f0-b34f-4ee669852ef1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {1ba50d89-97e4-455e-88a0-1f72e7a9e4b2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {01171eb1-7f21-470b-855e-9bbab8234b37}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 10, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {117e7b06-f532-45f3-9899-6489914b406f}, !- Handle
  Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18e96cf3-248a-4150-8a87-f53b3fda6c58}, !- Zone Air Inlet Port List
  {b0fb9a6c-4ee1-4601-9728-df37c06608dd}, !- Zone Air Exhaust Port List
  {b4f176f8-c0c9-48ff-bf02-2ac9ab291613}, !- Zone Air Node Name
  {2186cda9-d1d7-4f28-bb5e-65ecc4383f41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3dfe8f84-f5ab-4ec3-9a22-0eaf9f53e95e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c2651c5-c764-4470-8331-db146e7b3a15}, !- Handle
  Node 21,                                !- Name
  {b4f176f8-c0c9-48ff-bf02-2ac9ab291613}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4f176f8-c0c9-48ff-bf02-2ac9ab291613}, !- Handle
  {2c82b982-1cd5-4694-ace7-1914ae986359}, !- Name
  {117e7b06-f532-45f3-9899-6489914b406f}, !- Source Object
  11,                                     !- Outlet Port
  {4c2651c5-c764-4470-8331-db146e7b3a15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18e96cf3-248a-4150-8a87-f53b3fda6c58}, !- Handle
  {39277ca7-34b0-4bfc-af64-52fcd16e3af7}, !- Name
  {117e7b06-f532-45f3-9899-6489914b406f}, !- HVAC Component
  {dbd3affe-e300-4489-a5dd-50f37444dc9b}, !- Port 1
  {91903612-b821-403d-97f0-f209e552bd33}; !- Port 2

OS:PortList,
  {b0fb9a6c-4ee1-4601-9728-df37c06608dd}, !- Handle
  {f2704114-2619-4c15-ac53-ee1ce7e8d944}, !- Name
  {117e7b06-f532-45f3-9899-6489914b406f}, !- HVAC Component
  {d7a3ff28-02c7-43cf-9972-666f1bb887d7}; !- Port 1

OS:PortList,
  {2186cda9-d1d7-4f28-bb5e-65ecc4383f41}, !- Handle
  {383c7536-ead5-409b-b46f-ec3b36b0c508}, !- Name
  {117e7b06-f532-45f3-9899-6489914b406f}, !- HVAC Component
  {2b7ba8e3-45c0-47c0-80e5-d9f77c5e2d0a}; !- Port 1

OS:Sizing:Zone,
  {dce0303b-6e47-49f9-a3b9-8b49ac67028f}, !- Handle
  {117e7b06-f532-45f3-9899-6489914b406f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b89f97fb-a238-4a85-a233-177295479f78}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {117e7b06-f532-45f3-9899-6489914b406f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f20496d2-2b84-43d2-ab8b-d017582caf1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {1c6598f9-dd10-447d-8e18-87e82a4bf116}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {c1d19f01-86fa-47c6-bafe-1f20fbe1fc04}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {3dfe8f84-f5ab-4ec3-9a22-0eaf9f53e95e}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 11, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d21a9e35-699a-4b12-9fcb-61be8a471309}, !- Handle
  Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5892c589-8ace-4611-8281-3861d9202e00}, !- Zone Air Inlet Port List
  {3b508404-8d6d-476f-a676-f88dd6877a8a}, !- Zone Air Exhaust Port List
  {84f809cb-54ba-4bfb-9f21-8b057635473d}, !- Zone Air Node Name
  {678879a5-1f2b-47f7-8bc3-e8926ebee6e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b879c3fc-100a-42ae-99ff-66981f5d9efb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f6651e8-ee86-4c90-9377-b83473a8d26a}, !- Handle
  Node 22,                                !- Name
  {84f809cb-54ba-4bfb-9f21-8b057635473d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84f809cb-54ba-4bfb-9f21-8b057635473d}, !- Handle
  {af7ee949-e01e-4a58-8769-498ac17bf5f6}, !- Name
  {d21a9e35-699a-4b12-9fcb-61be8a471309}, !- Source Object
  11,                                     !- Outlet Port
  {9f6651e8-ee86-4c90-9377-b83473a8d26a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5892c589-8ace-4611-8281-3861d9202e00}, !- Handle
  {d555a693-4859-432a-9c6c-8dab2bc6f7b4}, !- Name
  {d21a9e35-699a-4b12-9fcb-61be8a471309}, !- HVAC Component
  {580b3d37-ecb7-4951-b878-c0f3afa36a2d}, !- Port 1
  {c9b73ff6-ca99-431b-9bb9-150917f46614}; !- Port 2

OS:PortList,
  {3b508404-8d6d-476f-a676-f88dd6877a8a}, !- Handle
  {785ec408-c0d6-4dda-b52e-ccc7a491d155}, !- Name
  {d21a9e35-699a-4b12-9fcb-61be8a471309}, !- HVAC Component
  {138a6d58-60e2-4870-b5cc-42c523fae50e}; !- Port 1

OS:PortList,
  {678879a5-1f2b-47f7-8bc3-e8926ebee6e0}, !- Handle
  {87518639-710c-47f0-87de-ee0ffdbeb5f3}, !- Name
  {d21a9e35-699a-4b12-9fcb-61be8a471309}, !- HVAC Component
  {214229ba-a096-4ade-b431-4044f45746d3}; !- Port 1

OS:Sizing:Zone,
  {a78fd956-6550-4de7-a190-2f127f14c2c6}, !- Handle
  {d21a9e35-699a-4b12-9fcb-61be8a471309}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1302a9d7-8ac5-4a2f-a75d-ee579163833b}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {d21a9e35-699a-4b12-9fcb-61be8a471309}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c3af4be-00e2-4ef0-83d0-ac88fdf3c917}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ce7216f8-050d-41d7-a5c6-2836d521a542}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {80cee0cf-18ec-41ec-b5b1-fa2267b6e3d2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {b879c3fc-100a-42ae-99ff-66981f5d9efb}, !- Handle
  Space Function Guest room Thermostat 51, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb33ac5d-2e08-4ee4-9bed-e5cee7b3ebaa}, !- Handle
  Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {484145b3-56e1-474f-b653-429957c48a3b}, !- Zone Air Inlet Port List
  {d533294f-a77a-443f-8621-8f1ac2b52fc5}, !- Zone Air Exhaust Port List
  {299ffdb5-5be7-4917-b396-e5bf628111e1}, !- Zone Air Node Name
  {83df15f0-0dde-43a4-879b-017465d55fd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80182c75-97fb-41ad-934f-4f81b88bd92d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5b8a47f-0d15-4dec-b93f-7fc3b5edd0e3}, !- Handle
  Node 23,                                !- Name
  {299ffdb5-5be7-4917-b396-e5bf628111e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {299ffdb5-5be7-4917-b396-e5bf628111e1}, !- Handle
  {5d39ee4b-3ae4-4761-83d2-1a8741b9bf27}, !- Name
  {cb33ac5d-2e08-4ee4-9bed-e5cee7b3ebaa}, !- Source Object
  11,                                     !- Outlet Port
  {b5b8a47f-0d15-4dec-b93f-7fc3b5edd0e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {484145b3-56e1-474f-b653-429957c48a3b}, !- Handle
  {b2cd3ddf-238e-4ff4-9dc3-933a27d9378b}, !- Name
  {cb33ac5d-2e08-4ee4-9bed-e5cee7b3ebaa}, !- HVAC Component
  {c778bad3-3474-4659-8167-3a124e46745b}, !- Port 1
  {4ae4faf6-f295-49ad-9cd7-0c52fbc75af4}; !- Port 2

OS:PortList,
  {d533294f-a77a-443f-8621-8f1ac2b52fc5}, !- Handle
  {339c4f60-3118-4e38-b2db-f39cba4fdde6}, !- Name
  {cb33ac5d-2e08-4ee4-9bed-e5cee7b3ebaa}, !- HVAC Component
  {3da6693c-b93f-4e3f-ba7c-c4d8ef1e9d5b}; !- Port 1

OS:PortList,
  {83df15f0-0dde-43a4-879b-017465d55fd7}, !- Handle
  {3f7e598d-6037-4917-b430-eb06147f0e74}, !- Name
  {cb33ac5d-2e08-4ee4-9bed-e5cee7b3ebaa}, !- HVAC Component
  {c33e00ae-c1f4-468c-b964-c446a4d852b0}; !- Port 1

OS:Sizing:Zone,
  {bcaa1343-82a0-445e-9220-73a79bf4c182}, !- Handle
  {cb33ac5d-2e08-4ee4-9bed-e5cee7b3ebaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de6ca8b7-2fd1-4f18-9be5-3dfa8e76c054}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {cb33ac5d-2e08-4ee4-9bed-e5cee7b3ebaa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9311230f-6ce1-4c33-98b6-b4d1320e4cce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6c224103-59f8-4a67-9d45-a13914a63be5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {54794585-b8a1-479c-88fe-8234a998ae18}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {80182c75-97fb-41ad-934f-4f81b88bd92d}, !- Handle
  Space Function Guest room Thermostat 52, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d4dd1c8-81d4-4857-8e78-ae94193d4d4f}, !- Handle
  Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {328492ae-873c-49e8-b5da-87d56f6e2e72}, !- Zone Air Inlet Port List
  {9deaf65a-b444-4756-b6c8-e7882e4737fc}, !- Zone Air Exhaust Port List
  {ea6b91f5-462c-481e-ab46-fdc15ce42d1e}, !- Zone Air Node Name
  {311399ba-f912-489e-bfff-7d98a549d27b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ee33967-9514-4f4f-bd63-eecce43e87ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b422a5e-58a0-445d-bf34-a4d16186932d}, !- Handle
  Node 24,                                !- Name
  {ea6b91f5-462c-481e-ab46-fdc15ce42d1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea6b91f5-462c-481e-ab46-fdc15ce42d1e}, !- Handle
  {ac9d15ab-6139-4efa-b651-fb357def9d7f}, !- Name
  {7d4dd1c8-81d4-4857-8e78-ae94193d4d4f}, !- Source Object
  11,                                     !- Outlet Port
  {5b422a5e-58a0-445d-bf34-a4d16186932d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {328492ae-873c-49e8-b5da-87d56f6e2e72}, !- Handle
  {4193c354-a337-4235-afbc-25fdeadd7b5f}, !- Name
  {7d4dd1c8-81d4-4857-8e78-ae94193d4d4f}, !- HVAC Component
  {b3dcba5f-d433-4bbb-ad0a-91285355aad5}, !- Port 1
  {8f5249f6-5a7a-4e3e-8ed4-e758d7cf45cc}; !- Port 2

OS:PortList,
  {9deaf65a-b444-4756-b6c8-e7882e4737fc}, !- Handle
  {7da8d1ab-793d-4d74-94f1-c28f6ca11636}, !- Name
  {7d4dd1c8-81d4-4857-8e78-ae94193d4d4f}, !- HVAC Component
  {ee59630c-561c-4cdb-964d-82c0bc272510}; !- Port 1

OS:PortList,
  {311399ba-f912-489e-bfff-7d98a549d27b}, !- Handle
  {529be978-2e90-4d96-9a8e-1ad2267e86bd}, !- Name
  {7d4dd1c8-81d4-4857-8e78-ae94193d4d4f}, !- HVAC Component
  {ad823ccc-f018-4776-9ece-4eb0226fd885}; !- Port 1

OS:Sizing:Zone,
  {58187313-f2dd-4342-ba7d-9ecbe8d81ef9}, !- Handle
  {7d4dd1c8-81d4-4857-8e78-ae94193d4d4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df4fb8c4-c2db-4913-ac1d-20fece2c07ab}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {7d4dd1c8-81d4-4857-8e78-ae94193d4d4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {535acc4e-4203-498c-9248-4e4331fa4386}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a5daae2e-9ded-4862-a875-89ddb64f5368}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {0ab9034d-1b43-4146-b4bd-d7afdf69f1c5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {3ee33967-9514-4f4f-bd63-eecce43e87ba}, !- Handle
  Space Function Guest room Thermostat 53, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b004bd5-cc45-44be-809f-8cd88fcc6f07}, !- Handle
  Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36d2d9e7-60e9-40cf-9120-392cd33813a3}, !- Zone Air Inlet Port List
  {33817d4f-ddd3-4663-ac53-6c7ff486d7c0}, !- Zone Air Exhaust Port List
  {9278cc15-ee1d-49e4-81c5-5e07f7dd6803}, !- Zone Air Node Name
  {29d62fa6-53e5-4eeb-8362-f07a5d7fba67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b79cba3-1355-4258-92b1-d128c8ba1604}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc887a34-a2d6-4b46-a267-ae087655e88f}, !- Handle
  Node 25,                                !- Name
  {9278cc15-ee1d-49e4-81c5-5e07f7dd6803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9278cc15-ee1d-49e4-81c5-5e07f7dd6803}, !- Handle
  {5d08885a-b370-4552-8dc1-7932fbdecd6f}, !- Name
  {1b004bd5-cc45-44be-809f-8cd88fcc6f07}, !- Source Object
  11,                                     !- Outlet Port
  {fc887a34-a2d6-4b46-a267-ae087655e88f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36d2d9e7-60e9-40cf-9120-392cd33813a3}, !- Handle
  {a6ca692c-7e41-476f-bdd2-7ab3808e3c03}, !- Name
  {1b004bd5-cc45-44be-809f-8cd88fcc6f07}, !- HVAC Component
  {979bc92f-250e-4009-a01a-5a3be4bbc1bb}, !- Port 1
  {eb5f076b-679e-4a66-b15f-03dd5b71b29b}; !- Port 2

OS:PortList,
  {33817d4f-ddd3-4663-ac53-6c7ff486d7c0}, !- Handle
  {332d8f56-d3e6-4462-9f9d-41a254de78fb}, !- Name
  {1b004bd5-cc45-44be-809f-8cd88fcc6f07}, !- HVAC Component
  {77d64dec-f1d9-4c80-b857-8235d0da1ba0}; !- Port 1

OS:PortList,
  {29d62fa6-53e5-4eeb-8362-f07a5d7fba67}, !- Handle
  {864945cc-2460-473b-bf19-b08dcbf550f8}, !- Name
  {1b004bd5-cc45-44be-809f-8cd88fcc6f07}, !- HVAC Component
  {45137575-7f00-44f1-bcb5-079b1cb8df1d}; !- Port 1

OS:Sizing:Zone,
  {5d1c0818-b7df-46a7-8e33-029b69354932}, !- Handle
  {1b004bd5-cc45-44be-809f-8cd88fcc6f07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dd6e18c-6b7c-4742-b01f-3b82bca43345}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {1b004bd5-cc45-44be-809f-8cd88fcc6f07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec3e906f-1c91-4130-a801-97df26de7fcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d66d6f28-b287-40fe-a8b7-cd4222c68ff1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {c644d7b4-2ad9-4802-9c09-9c089595e94b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {5b79cba3-1355-4258-92b1-d128c8ba1604}, !- Handle
  Space Function Guest room Thermostat 54, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f9382cc-fcee-4eeb-a037-1ba8759f4f4f}, !- Handle
  Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2cf617a-0896-436a-aff0-f16b82f47236}, !- Zone Air Inlet Port List
  {821d1d61-d328-4f24-b49f-18395e00459e}, !- Zone Air Exhaust Port List
  {93ace56d-6e0f-47d6-997d-33760c4d724f}, !- Zone Air Node Name
  {4ada084e-09c3-4c08-a06e-f5b96a5f3a48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1917f732-748a-4211-acfb-af3656bb86e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26ceb695-bb6d-4ded-84f4-923e4d957f06}, !- Handle
  Node 26,                                !- Name
  {93ace56d-6e0f-47d6-997d-33760c4d724f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93ace56d-6e0f-47d6-997d-33760c4d724f}, !- Handle
  {1e85c7c6-938c-42c0-8580-8b4dea1ee958}, !- Name
  {7f9382cc-fcee-4eeb-a037-1ba8759f4f4f}, !- Source Object
  11,                                     !- Outlet Port
  {26ceb695-bb6d-4ded-84f4-923e4d957f06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2cf617a-0896-436a-aff0-f16b82f47236}, !- Handle
  {57c2b8a3-eed8-45d1-91aa-2eaac37abc9a}, !- Name
  {7f9382cc-fcee-4eeb-a037-1ba8759f4f4f}, !- HVAC Component
  {f119d71f-1b4f-4fe3-b287-afc651ed08eb}, !- Port 1
  {f8ce6ddb-a94d-4dfe-a0ae-3ba784eaa858}; !- Port 2

OS:PortList,
  {821d1d61-d328-4f24-b49f-18395e00459e}, !- Handle
  {7ccf0dde-288d-4b3a-ba28-2d835f9224d3}, !- Name
  {7f9382cc-fcee-4eeb-a037-1ba8759f4f4f}, !- HVAC Component
  {b8fd614c-df4b-4a53-860e-d3f271b05d4e}; !- Port 1

OS:PortList,
  {4ada084e-09c3-4c08-a06e-f5b96a5f3a48}, !- Handle
  {07f1acea-cc42-48c8-8901-39eedc2d41fe}, !- Name
  {7f9382cc-fcee-4eeb-a037-1ba8759f4f4f}, !- HVAC Component
  {c8a68475-5067-4f9f-9070-edcf3003e972}; !- Port 1

OS:Sizing:Zone,
  {df070dc5-d8a5-4406-8185-2dd5d6efb94a}, !- Handle
  {7f9382cc-fcee-4eeb-a037-1ba8759f4f4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93c5c34d-ab09-43be-9ba5-326086a0a095}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {7f9382cc-fcee-4eeb-a037-1ba8759f4f4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71979fb7-efe3-4f11-9104-75c6d4034855}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {82ffeea3-8db1-48bb-83fb-dcca83cb177f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f41df432-4f7e-4d75-b014-78635327ab4c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {1917f732-748a-4211-acfb-af3656bb86e0}, !- Handle
  Space Function Guest room Thermostat 55, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {338a6e5b-1014-4fbe-9d0e-6250d2106306}, !- Handle
  Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37a9015a-e4f2-4b64-819c-8202e7d2727f}, !- Zone Air Inlet Port List
  {8bdc79b1-b960-4267-b9a0-023afecfdaf3}, !- Zone Air Exhaust Port List
  {7cc82d68-077e-4e50-a0e5-933b05ae10ea}, !- Zone Air Node Name
  {a20a17f9-43b4-4a35-90ea-6bcf1c261dc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2392571a-ba26-450c-8e63-e512b8b1a457}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3b41e77-b5ae-4f3b-b71b-16a0cb6642b2}, !- Handle
  Node 27,                                !- Name
  {7cc82d68-077e-4e50-a0e5-933b05ae10ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cc82d68-077e-4e50-a0e5-933b05ae10ea}, !- Handle
  {c07d2267-f9d3-4ed3-9365-c260792965b0}, !- Name
  {338a6e5b-1014-4fbe-9d0e-6250d2106306}, !- Source Object
  11,                                     !- Outlet Port
  {c3b41e77-b5ae-4f3b-b71b-16a0cb6642b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37a9015a-e4f2-4b64-819c-8202e7d2727f}, !- Handle
  {75afb788-e59d-4605-bc10-deb4199b4491}, !- Name
  {338a6e5b-1014-4fbe-9d0e-6250d2106306}, !- HVAC Component
  {005ea646-a4fb-4b44-b8f2-2e963272368b}, !- Port 1
  {ee3569d6-b5ed-4f93-beb7-ce31da8157e9}; !- Port 2

OS:PortList,
  {8bdc79b1-b960-4267-b9a0-023afecfdaf3}, !- Handle
  {8e84fcbe-6254-457c-b2b3-2c1b2cad69d5}, !- Name
  {338a6e5b-1014-4fbe-9d0e-6250d2106306}, !- HVAC Component
  {f801bcdf-4203-4124-86f6-d292750c2d62}; !- Port 1

OS:PortList,
  {a20a17f9-43b4-4a35-90ea-6bcf1c261dc1}, !- Handle
  {d165613a-688b-4163-92b6-ad4ee00d3464}, !- Name
  {338a6e5b-1014-4fbe-9d0e-6250d2106306}, !- HVAC Component
  {117e952b-94e9-4222-b069-8acce01cdaf3}; !- Port 1

OS:Sizing:Zone,
  {e887ef0b-8fae-405a-93d4-cd90b515a8b3}, !- Handle
  {338a6e5b-1014-4fbe-9d0e-6250d2106306}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31537bee-1a10-48fa-be28-31fed0612713}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {338a6e5b-1014-4fbe-9d0e-6250d2106306}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49cc51c0-52c4-472e-a022-383a040f970b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9d0027df-b083-487e-8952-34ecb9666ccf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b25e59f8-c2c7-4c55-aff2-e193ae3fc406}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {2392571a-ba26-450c-8e63-e512b8b1a457}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 11, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48a536b7-9e96-4275-b4ee-b63414308d50}, !- Handle
  Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fb80de2-976b-4b51-8611-f4e4d8846960}, !- Zone Air Inlet Port List
  {5d9de49e-2d73-411e-9b68-22465d6c03c2}, !- Zone Air Exhaust Port List
  {1bf60e0f-3e97-4a8b-a050-7d4ed03b7908}, !- Zone Air Node Name
  {8c5fdbfa-8430-482f-ae5c-e1907a1e5771}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2870a6d-b04e-4972-a858-76df571892ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2292748-9365-40ce-9148-403b8a106adb}, !- Handle
  Node 28,                                !- Name
  {1bf60e0f-3e97-4a8b-a050-7d4ed03b7908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bf60e0f-3e97-4a8b-a050-7d4ed03b7908}, !- Handle
  {91e4abc0-6081-4512-96ed-ceb3aeaea0a7}, !- Name
  {48a536b7-9e96-4275-b4ee-b63414308d50}, !- Source Object
  11,                                     !- Outlet Port
  {a2292748-9365-40ce-9148-403b8a106adb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fb80de2-976b-4b51-8611-f4e4d8846960}, !- Handle
  {25fc4753-e9b8-4363-9ff4-1fe62d0a6d04}, !- Name
  {48a536b7-9e96-4275-b4ee-b63414308d50}, !- HVAC Component
  {8627530d-19b9-4658-a754-026bb4af32c2}, !- Port 1
  {648b519d-a877-4265-975f-05886004a49f}; !- Port 2

OS:PortList,
  {5d9de49e-2d73-411e-9b68-22465d6c03c2}, !- Handle
  {c61b4888-9995-4e8b-a8d2-ab62fc4594fc}, !- Name
  {48a536b7-9e96-4275-b4ee-b63414308d50}, !- HVAC Component
  {b38584d9-770a-482e-8368-b6458bc6df75}; !- Port 1

OS:PortList,
  {8c5fdbfa-8430-482f-ae5c-e1907a1e5771}, !- Handle
  {73acb7b9-9f0d-4faa-85dd-933033c504c1}, !- Name
  {48a536b7-9e96-4275-b4ee-b63414308d50}, !- HVAC Component
  {9cccba43-17d7-4bfc-9667-a83b6e262c77}; !- Port 1

OS:Sizing:Zone,
  {c5c49580-6e7b-45a4-9421-f0e980d47719}, !- Handle
  {48a536b7-9e96-4275-b4ee-b63414308d50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e442293c-ecaf-4f9c-851d-57cf698ec4ee}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {48a536b7-9e96-4275-b4ee-b63414308d50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15a1a6d2-33de-4a82-aa63-f033504c8383}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f0e3f094-3471-4198-b89c-92def628b03b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9d9ff959-2701-42b8-883d-1855f44ce208}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {b2870a6d-b04e-4972-a858-76df571892ab}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 12, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {942e4f9f-0612-4772-8c2e-e433c9c84e4c}, !- Handle
  Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8d69aa9-533f-4219-867e-7bda02278d5b}, !- Zone Air Inlet Port List
  {d0a347a8-190a-4117-bb2f-533f65ef5496}, !- Zone Air Exhaust Port List
  {f2ff5cd2-3e13-4f3e-8ab8-55c2ec146623}, !- Zone Air Node Name
  {21417a64-96b4-4ce8-aa18-a06738a45b1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5bb39f8-52c5-4e50-9e41-344493d4ae26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a3869fe-d118-472b-a251-12766303ad92}, !- Handle
  Node 29,                                !- Name
  {f2ff5cd2-3e13-4f3e-8ab8-55c2ec146623}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2ff5cd2-3e13-4f3e-8ab8-55c2ec146623}, !- Handle
  {3315e61f-f664-4a48-8eac-10d250f148e3}, !- Name
  {942e4f9f-0612-4772-8c2e-e433c9c84e4c}, !- Source Object
  11,                                     !- Outlet Port
  {2a3869fe-d118-472b-a251-12766303ad92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8d69aa9-533f-4219-867e-7bda02278d5b}, !- Handle
  {3ba425be-d778-4924-accf-382d8197f103}, !- Name
  {942e4f9f-0612-4772-8c2e-e433c9c84e4c}, !- HVAC Component
  {0d639359-2964-477e-a2b7-be887628a4b4}, !- Port 1
  {6c49e27b-a611-420e-86d4-11a27f991dce}; !- Port 2

OS:PortList,
  {d0a347a8-190a-4117-bb2f-533f65ef5496}, !- Handle
  {166c327e-a730-4bb5-8e59-4c9154b063e9}, !- Name
  {942e4f9f-0612-4772-8c2e-e433c9c84e4c}, !- HVAC Component
  {f664d861-224a-4a75-9c95-163456340510}; !- Port 1

OS:PortList,
  {21417a64-96b4-4ce8-aa18-a06738a45b1d}, !- Handle
  {18f65b42-3240-4f91-87ce-e1c720765fcc}, !- Name
  {942e4f9f-0612-4772-8c2e-e433c9c84e4c}, !- HVAC Component
  {b2e57134-d16f-4a7c-9f0d-319a75c2e41d}; !- Port 1

OS:Sizing:Zone,
  {700a412a-b3ee-4048-9200-030c75fc80fe}, !- Handle
  {942e4f9f-0612-4772-8c2e-e433c9c84e4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9579b0e-8ee8-47a7-b023-b86af0e519cb}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {942e4f9f-0612-4772-8c2e-e433c9c84e4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4635fca-f424-4db2-a0d3-5d01f90803b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {bcf28d77-5499-4128-ab54-664c31d27a1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {511a9bc1-6673-4acd-bf70-6916c1ce23ad}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {c5bb39f8-52c5-4e50-9e41-344493d4ae26}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 11, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81d0e381-df97-46fc-8884-988bec718a68}, !- Handle
  Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6c27771-93fc-412c-a140-1c993fa6989f}, !- Zone Air Inlet Port List
  {81e69842-6645-439d-ad10-737dd7bfea88}, !- Zone Air Exhaust Port List
  {0464a1aa-fc67-4fc0-afac-bb795d6115e0}, !- Zone Air Node Name
  {f4ca8b02-7d11-40bf-8779-28d92848bf2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d08ecb5-7049-459e-8c59-c67b31673e6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c5c93e8-6ae7-4eb1-919f-d83ffbefa6db}, !- Handle
  Node 30,                                !- Name
  {0464a1aa-fc67-4fc0-afac-bb795d6115e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0464a1aa-fc67-4fc0-afac-bb795d6115e0}, !- Handle
  {217bcae8-4a71-4aab-8d1f-e995c267e6a9}, !- Name
  {81d0e381-df97-46fc-8884-988bec718a68}, !- Source Object
  11,                                     !- Outlet Port
  {1c5c93e8-6ae7-4eb1-919f-d83ffbefa6db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6c27771-93fc-412c-a140-1c993fa6989f}, !- Handle
  {37165b25-dcab-4c08-a114-357c76ffb213}, !- Name
  {81d0e381-df97-46fc-8884-988bec718a68}, !- HVAC Component
  {1daef430-9b30-48ee-9264-3265a581c568}, !- Port 1
  {a371b430-a080-4b8c-bf43-919831b69636}; !- Port 2

OS:PortList,
  {81e69842-6645-439d-ad10-737dd7bfea88}, !- Handle
  {6e151129-a3b1-47ba-af4c-3bf4f6014b54}, !- Name
  {81d0e381-df97-46fc-8884-988bec718a68}, !- HVAC Component
  {17a439f1-f048-4ec6-a369-2b42299eddfc}; !- Port 1

OS:PortList,
  {f4ca8b02-7d11-40bf-8779-28d92848bf2a}, !- Handle
  {cf979889-f7e6-4746-823a-316b283dc88e}, !- Name
  {81d0e381-df97-46fc-8884-988bec718a68}, !- HVAC Component
  {ee355964-463c-4ef5-bafd-792b73219572}; !- Port 1

OS:Sizing:Zone,
  {ca45d0e8-e489-44bc-a4ed-30e5845a1981}, !- Handle
  {81d0e381-df97-46fc-8884-988bec718a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41fa1810-2391-429c-b5a7-3be719280736}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {81d0e381-df97-46fc-8884-988bec718a68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b48c93f-e8ac-47a1-b523-0c0bb26774a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {4e7ccdd6-94c6-45e0-937a-318e1a2c71c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {3eecb7e3-d1a1-4008-9b0c-bcde5c79b1ed}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {6d08ecb5-7049-459e-8c59-c67b31673e6b}, !- Handle
  Space Function Guest room Thermostat 56, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c574ae9b-1df3-4254-a253-b17a20323b8c}, !- Handle
  Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bd7fd44-96a2-4a65-bd14-47ded3d9c3f3}, !- Zone Air Inlet Port List
  {89254cbc-6d77-4082-af31-8e033795d43a}, !- Zone Air Exhaust Port List
  {d31137bd-c950-43df-973a-d90fce5828d2}, !- Zone Air Node Name
  {f9100d6d-1d04-442c-aae1-2021166c1a4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {142036b7-c86b-453c-9d94-866497567338}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c06c77a6-5b87-47fd-ae4c-9f68b5819703}, !- Handle
  Node 31,                                !- Name
  {d31137bd-c950-43df-973a-d90fce5828d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d31137bd-c950-43df-973a-d90fce5828d2}, !- Handle
  {9cc7a683-c6b5-4e62-9e48-638837d2c697}, !- Name
  {c574ae9b-1df3-4254-a253-b17a20323b8c}, !- Source Object
  11,                                     !- Outlet Port
  {c06c77a6-5b87-47fd-ae4c-9f68b5819703}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bd7fd44-96a2-4a65-bd14-47ded3d9c3f3}, !- Handle
  {4bf48f86-244b-493f-a0f0-3725d646896b}, !- Name
  {c574ae9b-1df3-4254-a253-b17a20323b8c}, !- HVAC Component
  {0dfb2c9e-8133-41d4-96b8-c680033dd359}, !- Port 1
  {ba385afb-7ac7-4eb0-819e-e18eb9da25cf}; !- Port 2

OS:PortList,
  {89254cbc-6d77-4082-af31-8e033795d43a}, !- Handle
  {b117cf23-b942-47a1-ac69-b3fa6685c463}, !- Name
  {c574ae9b-1df3-4254-a253-b17a20323b8c}, !- HVAC Component
  {4409da70-7f2d-4585-91a0-e60539d65643}; !- Port 1

OS:PortList,
  {f9100d6d-1d04-442c-aae1-2021166c1a4e}, !- Handle
  {d29adb93-ebe6-46aa-a301-f2ff263c3aea}, !- Name
  {c574ae9b-1df3-4254-a253-b17a20323b8c}, !- HVAC Component
  {4eb6a2c1-661c-4a1b-89d8-36653ab77d2d}; !- Port 1

OS:Sizing:Zone,
  {5aa0c2b1-e7c3-42d9-adc4-ebdf38a64f95}, !- Handle
  {c574ae9b-1df3-4254-a253-b17a20323b8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb6d3a94-f9b6-4a35-82db-f8db9f088bf6}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {c574ae9b-1df3-4254-a253-b17a20323b8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {331c5db0-c13c-4917-a57b-b05065232bde}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f4db7112-3290-4230-9abb-f36f7d6e9c49}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {5c2eb4d6-9c7c-48fd-ba2b-231b0fedac8d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {142036b7-c86b-453c-9d94-866497567338}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 12, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb23af7a-8c3d-4274-a358-1b94c51f6cd9}, !- Handle
  Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89a9ca1c-1e1e-44a7-a0d2-0c87c056f533}, !- Zone Air Inlet Port List
  {8c8651a2-d8d6-46ef-a5a6-2d56ef8c621d}, !- Zone Air Exhaust Port List
  {2d032887-7285-4047-a0ed-728e95121ef0}, !- Zone Air Node Name
  {4ac2d386-6fa9-4c41-b5ff-8c7cac0268fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59fce16f-4d43-4654-b0ac-f1e23705f881}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18ffe994-35a1-4f96-b749-c54deeb3bb8e}, !- Handle
  Node 32,                                !- Name
  {2d032887-7285-4047-a0ed-728e95121ef0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d032887-7285-4047-a0ed-728e95121ef0}, !- Handle
  {0d9f0452-b834-4996-bd7b-5aab579c34a7}, !- Name
  {cb23af7a-8c3d-4274-a358-1b94c51f6cd9}, !- Source Object
  11,                                     !- Outlet Port
  {18ffe994-35a1-4f96-b749-c54deeb3bb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89a9ca1c-1e1e-44a7-a0d2-0c87c056f533}, !- Handle
  {9a834936-7d63-4141-800c-5033a153a727}, !- Name
  {cb23af7a-8c3d-4274-a358-1b94c51f6cd9}, !- HVAC Component
  {3b319f08-29d3-4ebe-beb0-b6d3a1bb0716}, !- Port 1
  {cd2734e1-b80b-49a9-be76-ef0c3c08702b}; !- Port 2

OS:PortList,
  {8c8651a2-d8d6-46ef-a5a6-2d56ef8c621d}, !- Handle
  {3cdc5e5e-59d5-431a-beb3-47fc580379ee}, !- Name
  {cb23af7a-8c3d-4274-a358-1b94c51f6cd9}, !- HVAC Component
  {4b181015-bbeb-4487-9eb3-a0eef207bba3}; !- Port 1

OS:PortList,
  {4ac2d386-6fa9-4c41-b5ff-8c7cac0268fc}, !- Handle
  {700dc172-fa98-4965-8ff2-63c69e05fee1}, !- Name
  {cb23af7a-8c3d-4274-a358-1b94c51f6cd9}, !- HVAC Component
  {7fd409c3-07c5-4b4b-844c-71986aad1f7a}; !- Port 1

OS:Sizing:Zone,
  {531a9aee-e7c8-48ff-9ce8-4d6f2a8152aa}, !- Handle
  {cb23af7a-8c3d-4274-a358-1b94c51f6cd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3878ca42-a934-446e-87fe-516c86748feb}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {cb23af7a-8c3d-4274-a358-1b94c51f6cd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {594d2e12-3da8-4110-ac93-1c0dc471e779}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {5c9584c1-239b-4c0b-88d4-5fb592c0efdb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {78e9d643-c99c-49cd-a157-042ff5b88867}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {59fce16f-4d43-4654-b0ac-f1e23705f881}, !- Handle
  Space Function Guest room Thermostat 57, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6277db9-807c-483e-9bc1-d007d27b8664}, !- Handle
  Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8671f5ad-a184-4604-b937-65c648154eea}, !- Zone Air Inlet Port List
  {968ec0db-243e-402d-9ba5-482fed9aecdc}, !- Zone Air Exhaust Port List
  {66efb97a-1f02-48bd-8856-55edec15ff17}, !- Zone Air Node Name
  {8b7b1152-9d2f-4538-812d-d0d8f017aa94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc10e140-8d08-4b9e-98e0-1bb9a3e63080}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a7042a6-4ad5-4376-9dd4-eaa318e90cc0}, !- Handle
  Node 33,                                !- Name
  {66efb97a-1f02-48bd-8856-55edec15ff17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66efb97a-1f02-48bd-8856-55edec15ff17}, !- Handle
  {81c35119-718a-42f6-9b4e-d029ae594192}, !- Name
  {a6277db9-807c-483e-9bc1-d007d27b8664}, !- Source Object
  11,                                     !- Outlet Port
  {2a7042a6-4ad5-4376-9dd4-eaa318e90cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8671f5ad-a184-4604-b937-65c648154eea}, !- Handle
  {f52422b1-940c-4e77-8fda-fdf938b85514}, !- Name
  {a6277db9-807c-483e-9bc1-d007d27b8664}, !- HVAC Component
  {72ae0990-985a-4a7f-b949-bb5ed8b0d9f7}, !- Port 1
  {65b326f6-fe93-437c-bfe7-cc2b831c9881}; !- Port 2

OS:PortList,
  {968ec0db-243e-402d-9ba5-482fed9aecdc}, !- Handle
  {7f0f53dd-4b27-497a-9920-0a545bae0834}, !- Name
  {a6277db9-807c-483e-9bc1-d007d27b8664}, !- HVAC Component
  {e87785ab-38ba-4493-a025-9d3df7c6e225}; !- Port 1

OS:PortList,
  {8b7b1152-9d2f-4538-812d-d0d8f017aa94}, !- Handle
  {bcab86ed-5e3d-49ec-abfe-f1b382862f7d}, !- Name
  {a6277db9-807c-483e-9bc1-d007d27b8664}, !- HVAC Component
  {0076f022-a825-4902-b952-ce37e3398f4d}; !- Port 1

OS:Sizing:Zone,
  {73dbff7c-c089-48fc-b9ea-e9d4eaa60b53}, !- Handle
  {a6277db9-807c-483e-9bc1-d007d27b8664}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39a5e5d5-d85a-4569-a1a5-cd3f3e453cbb}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {a6277db9-807c-483e-9bc1-d007d27b8664}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0459a8dc-880d-48b7-9d2a-71ea57f496ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {89952302-9896-4f4e-b760-1347dfa23467}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b87f1579-39cd-4ca3-839c-c6d494f16560}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {dc10e140-8d08-4b9e-98e0-1bb9a3e63080}, !- Handle
  Space Function Guest room Thermostat 58, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7961f160-759e-446e-b24f-6be5c93c8db4}, !- Handle
  Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e3e68cf-a0a8-4ae9-9cb1-64dec05787fe}, !- Zone Air Inlet Port List
  {c5116a2b-f8e1-4e78-b2ef-88861dc998c3}, !- Zone Air Exhaust Port List
  {2f3a0e16-cb16-4253-83e9-925ddd1e9b28}, !- Zone Air Node Name
  {973233b1-6e0f-4322-b8c8-c98d1e563e93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33443f46-4b17-477b-8eae-a34b0f7f3267}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75aff457-a6ec-4eb6-8f3d-94044ff2877f}, !- Handle
  Node 34,                                !- Name
  {2f3a0e16-cb16-4253-83e9-925ddd1e9b28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f3a0e16-cb16-4253-83e9-925ddd1e9b28}, !- Handle
  {7730a979-1e2a-4496-b251-aeb15e721f65}, !- Name
  {7961f160-759e-446e-b24f-6be5c93c8db4}, !- Source Object
  11,                                     !- Outlet Port
  {75aff457-a6ec-4eb6-8f3d-94044ff2877f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e3e68cf-a0a8-4ae9-9cb1-64dec05787fe}, !- Handle
  {3b16b803-d929-4cf5-919f-ca307200062f}, !- Name
  {7961f160-759e-446e-b24f-6be5c93c8db4}, !- HVAC Component
  {669f9011-6bf9-4bde-b0e7-cc8eb77b4201}, !- Port 1
  {57f3b746-a837-4f86-b8ce-3fee90e12aa7}; !- Port 2

OS:PortList,
  {c5116a2b-f8e1-4e78-b2ef-88861dc998c3}, !- Handle
  {59e9371e-2a85-4d95-a840-1ecd53d13642}, !- Name
  {7961f160-759e-446e-b24f-6be5c93c8db4}, !- HVAC Component
  {458e2984-23d0-469f-8401-bf080749fe7a}; !- Port 1

OS:PortList,
  {973233b1-6e0f-4322-b8c8-c98d1e563e93}, !- Handle
  {beb94b12-5192-47a3-8f25-8d5cb0e90fcc}, !- Name
  {7961f160-759e-446e-b24f-6be5c93c8db4}, !- HVAC Component
  {8f5d09ba-76b1-49a3-9b80-df342c8d2b39}; !- Port 1

OS:Sizing:Zone,
  {24a637ff-a2eb-419d-947e-928820aae557}, !- Handle
  {7961f160-759e-446e-b24f-6be5c93c8db4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbc78b23-4a29-4f1f-a4f8-2420ef6289c5}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {7961f160-759e-446e-b24f-6be5c93c8db4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8ecc8a6-9f83-44ba-82f7-449e220c7c5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {61aef0a3-6b53-4c21-91ef-76e95f5743eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {247dd47b-3a38-4544-9c8f-c56656fe2451}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {33443f46-4b17-477b-8eae-a34b0f7f3267}, !- Handle
  Space Function Guest room Thermostat 59, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc27ae7f-9405-4cea-adb3-395cd17fa5c4}, !- Handle
  Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56415588-0d30-4536-a679-2cd20bd1a1e1}, !- Zone Air Inlet Port List
  {d903a8ab-e1b8-4391-b72e-7fbc65445e83}, !- Zone Air Exhaust Port List
  {e3e9d2bf-3482-45c9-877f-b7a92bb59ece}, !- Zone Air Node Name
  {ab8b45c4-426f-45ef-8abf-77ae62997987}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0e9e848-a260-4d73-be9d-cad12e821de8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {063f88a1-ac06-4df6-94e1-7df92546a422}, !- Handle
  Node 35,                                !- Name
  {e3e9d2bf-3482-45c9-877f-b7a92bb59ece}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3e9d2bf-3482-45c9-877f-b7a92bb59ece}, !- Handle
  {5f0df21b-1d20-47a7-8b40-83cda0daeb5e}, !- Name
  {cc27ae7f-9405-4cea-adb3-395cd17fa5c4}, !- Source Object
  11,                                     !- Outlet Port
  {063f88a1-ac06-4df6-94e1-7df92546a422}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56415588-0d30-4536-a679-2cd20bd1a1e1}, !- Handle
  {4a136dbb-6d16-4016-8db7-a317eb09d4b2}, !- Name
  {cc27ae7f-9405-4cea-adb3-395cd17fa5c4}, !- HVAC Component
  {adc6665e-aab1-4cc0-a3a0-5f0b0f7276d9}, !- Port 1
  {7d96c16c-24ba-4ac8-9438-610bc7be6861}; !- Port 2

OS:PortList,
  {d903a8ab-e1b8-4391-b72e-7fbc65445e83}, !- Handle
  {d94cac8c-15e9-47f7-8799-00414cf2cd2a}, !- Name
  {cc27ae7f-9405-4cea-adb3-395cd17fa5c4}, !- HVAC Component
  {64ad2236-7d9b-4c9e-b18b-3401ff9326c5}; !- Port 1

OS:PortList,
  {ab8b45c4-426f-45ef-8abf-77ae62997987}, !- Handle
  {9ddcd290-86cc-46c6-8182-8ec26ae6248f}, !- Name
  {cc27ae7f-9405-4cea-adb3-395cd17fa5c4}, !- HVAC Component
  {a106e63b-20c6-4db9-9406-91facfd712e1}; !- Port 1

OS:Sizing:Zone,
  {b3cb0590-941d-4935-a198-be165218ad89}, !- Handle
  {cc27ae7f-9405-4cea-adb3-395cd17fa5c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06b9a947-06d4-4ee5-a70e-741a8178a3bb}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {cc27ae7f-9405-4cea-adb3-395cd17fa5c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {075c5009-b960-41fd-9420-6020f6a78b2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6b5d5ab6-b5f1-4c5f-b549-ddc82d3e9958}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {fffa94b0-5bcd-41ea-9b30-e330927520f4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f0e9e848-a260-4d73-be9d-cad12e821de8}, !- Handle
  Space Function Guest room Thermostat 60, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3840913-8e66-4cfa-9d79-aae38f1649d3}, !- Handle
  Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52ce2a2c-00ba-454b-b58b-35fe4f5fe5a6}, !- Zone Air Inlet Port List
  {21f493f8-a0c7-4951-a2be-3d2f022736e7}, !- Zone Air Exhaust Port List
  {cea3750c-50e0-4b5f-86ce-79d11f3b14bd}, !- Zone Air Node Name
  {f3921051-a1dd-447c-a1d4-7ef82e442939}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5dcfcd8-b96e-4410-94c0-934e172b177c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c21de0c8-5a7e-4d89-a6a4-e84296a2f7a7}, !- Handle
  Node 36,                                !- Name
  {cea3750c-50e0-4b5f-86ce-79d11f3b14bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cea3750c-50e0-4b5f-86ce-79d11f3b14bd}, !- Handle
  {bba8c3d5-2966-4718-9156-421081294e52}, !- Name
  {c3840913-8e66-4cfa-9d79-aae38f1649d3}, !- Source Object
  11,                                     !- Outlet Port
  {c21de0c8-5a7e-4d89-a6a4-e84296a2f7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52ce2a2c-00ba-454b-b58b-35fe4f5fe5a6}, !- Handle
  {98b0fb40-0113-486b-b9a3-92da44162b30}, !- Name
  {c3840913-8e66-4cfa-9d79-aae38f1649d3}, !- HVAC Component
  {b78e5179-2b60-450b-badb-1e3a7b6f9551}, !- Port 1
  {0aa233ae-5e91-4d98-bb6b-8fccd7d6623a}; !- Port 2

OS:PortList,
  {21f493f8-a0c7-4951-a2be-3d2f022736e7}, !- Handle
  {eb513639-ef08-4571-aa9d-e06e9cf83038}, !- Name
  {c3840913-8e66-4cfa-9d79-aae38f1649d3}, !- HVAC Component
  {767b4b6e-07ef-420c-87a3-1aabf5cf1917}; !- Port 1

OS:PortList,
  {f3921051-a1dd-447c-a1d4-7ef82e442939}, !- Handle
  {51e182bd-4309-4c62-8aab-56c71a53faca}, !- Name
  {c3840913-8e66-4cfa-9d79-aae38f1649d3}, !- HVAC Component
  {87fdfbb5-acad-4577-87a2-ef61b9b03d6c}; !- Port 1

OS:Sizing:Zone,
  {3dcd8ddb-ba61-4c8a-80e7-a6f7713a5da8}, !- Handle
  {c3840913-8e66-4cfa-9d79-aae38f1649d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec2daed7-ff6b-4fcb-83d2-c5222d031b62}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {c3840913-8e66-4cfa-9d79-aae38f1649d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c385789d-a363-43da-be31-63550b5ae4d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f4305f2c-36a8-4183-bd85-0bf020735266}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {3345c176-7f8f-4fc7-9ea2-b982344edee7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f5dcfcd8-b96e-4410-94c0-934e172b177c}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 12, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e615c45-1525-4b1a-aa44-12645a176f15}, !- Handle
  Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1536af46-42a3-427c-89dc-3506b5af4b05}, !- Zone Air Inlet Port List
  {a1799593-72ae-4f20-b898-2f8d36e4579d}, !- Zone Air Exhaust Port List
  {bb9de631-8393-4b54-86be-0b2387b06662}, !- Zone Air Node Name
  {b20b3c95-f0ad-48ea-830e-964292e3c622}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ae9230f-1cd3-4154-a86f-f7c7ac80f7ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62b70e23-2d7a-4493-9b0f-dbce80f938b2}, !- Handle
  Node 37,                                !- Name
  {bb9de631-8393-4b54-86be-0b2387b06662}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb9de631-8393-4b54-86be-0b2387b06662}, !- Handle
  {8245653d-2a57-44fc-8fe3-b71af3f34f40}, !- Name
  {6e615c45-1525-4b1a-aa44-12645a176f15}, !- Source Object
  11,                                     !- Outlet Port
  {62b70e23-2d7a-4493-9b0f-dbce80f938b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1536af46-42a3-427c-89dc-3506b5af4b05}, !- Handle
  {975cf3bb-8147-45ba-b323-d140c20022be}, !- Name
  {6e615c45-1525-4b1a-aa44-12645a176f15}, !- HVAC Component
  {83b05c1e-0821-489f-a710-e361be5b852f}, !- Port 1
  {ad5d5e02-770f-49a8-b900-fb860537eac8}; !- Port 2

OS:PortList,
  {a1799593-72ae-4f20-b898-2f8d36e4579d}, !- Handle
  {45de22bb-a219-439e-898c-8b40c9b7b7a7}, !- Name
  {6e615c45-1525-4b1a-aa44-12645a176f15}, !- HVAC Component
  {9e76243a-6369-4a72-a8e2-af8bc17ab7a5}; !- Port 1

OS:PortList,
  {b20b3c95-f0ad-48ea-830e-964292e3c622}, !- Handle
  {a7cb1f53-77dc-4204-a840-025e6c64c223}, !- Name
  {6e615c45-1525-4b1a-aa44-12645a176f15}, !- HVAC Component
  {1158cecb-c06d-4b75-a3b1-aa10d75544c1}; !- Port 1

OS:Sizing:Zone,
  {88f49046-15b9-4f5a-aaa3-ded6672c4636}, !- Handle
  {6e615c45-1525-4b1a-aa44-12645a176f15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {818fee9a-905b-46a7-86ea-f667fc4baf8e}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {6e615c45-1525-4b1a-aa44-12645a176f15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bbc260b-065c-4e20-b196-3a4fc91d05b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ed4f72a9-6930-42fa-b03a-baa998169087}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {aa07b3bc-dcb5-4ffc-957c-af18db86e883}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {6ae9230f-1cd3-4154-a86f-f7c7ac80f7ae}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 13, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eeccd506-b88b-4d97-a565-4c1db53cee01}, !- Handle
  Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eec71a87-0193-4a72-b8b7-c014cd2e4db4}, !- Zone Air Inlet Port List
  {dc0ba0b0-47c4-4ab3-a147-9f38656f7494}, !- Zone Air Exhaust Port List
  {b295822c-ec24-4f03-92b1-89c85554025e}, !- Zone Air Node Name
  {d30e1641-071c-4816-b2a1-26630a892822}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4123f0a7-0930-4423-8b01-96149930116f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e17e1f39-06d7-4364-b941-87cd170a43e1}, !- Handle
  Node 38,                                !- Name
  {b295822c-ec24-4f03-92b1-89c85554025e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b295822c-ec24-4f03-92b1-89c85554025e}, !- Handle
  {60a5f318-c6db-48ba-be39-63870fcce6c3}, !- Name
  {eeccd506-b88b-4d97-a565-4c1db53cee01}, !- Source Object
  11,                                     !- Outlet Port
  {e17e1f39-06d7-4364-b941-87cd170a43e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eec71a87-0193-4a72-b8b7-c014cd2e4db4}, !- Handle
  {10ea1a8f-6f2e-4177-a47a-1b041802d1ba}, !- Name
  {eeccd506-b88b-4d97-a565-4c1db53cee01}, !- HVAC Component
  {bd1dfc84-0ca2-48a8-b7e7-992018443238}, !- Port 1
  {1daf5428-a4f2-422d-b427-5af7429b12d5}; !- Port 2

OS:PortList,
  {dc0ba0b0-47c4-4ab3-a147-9f38656f7494}, !- Handle
  {fb3909bb-2de2-4a6b-8aea-4a77079594b5}, !- Name
  {eeccd506-b88b-4d97-a565-4c1db53cee01}, !- HVAC Component
  {aaffdde7-6c35-4e16-8f34-d2b627374c71}; !- Port 1

OS:PortList,
  {d30e1641-071c-4816-b2a1-26630a892822}, !- Handle
  {cf42a4d8-bc71-4f5d-be94-37c0297e27fe}, !- Name
  {eeccd506-b88b-4d97-a565-4c1db53cee01}, !- HVAC Component
  {584a50bf-0921-4d9f-9294-d385ea7c52f6}; !- Port 1

OS:Sizing:Zone,
  {a5205df9-8dc1-4639-a2e6-6335be48f143}, !- Handle
  {eeccd506-b88b-4d97-a565-4c1db53cee01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90d12542-6c04-436b-bd27-4e0b3b9ef22c}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {eeccd506-b88b-4d97-a565-4c1db53cee01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6353844c-ac33-419b-8661-75dc5e1c84fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b221321b-b2da-4f0b-8c23-3207377b021e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {28dc31dd-1968-4f8e-8b40-46d84d3bac4a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {4123f0a7-0930-4423-8b01-96149930116f}, !- Handle
  Space Function Guest room Thermostat 61, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3ad33603-19ce-4eb1-8026-50660a3c5d2a}, !- Handle
  Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {436e2960-0fcc-44e8-ac41-58455f707c22}, !- Zone Air Inlet Port List
  {01c5e24c-3387-491c-8ca9-8c778c427798}, !- Zone Air Exhaust Port List
  {ff2dc5e2-7483-4235-8d33-8642c625d87f}, !- Zone Air Node Name
  {08e94170-275c-4c9c-8405-c20cabcdc250}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e09bc28c-a6bf-41f4-810a-2c20a1179c3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa42d82c-ed2a-48bb-8a63-f091d9faf96b}, !- Handle
  Node 39,                                !- Name
  {ff2dc5e2-7483-4235-8d33-8642c625d87f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff2dc5e2-7483-4235-8d33-8642c625d87f}, !- Handle
  {9a303795-3a88-488e-a11d-42c9f3ec855b}, !- Name
  {3ad33603-19ce-4eb1-8026-50660a3c5d2a}, !- Source Object
  11,                                     !- Outlet Port
  {fa42d82c-ed2a-48bb-8a63-f091d9faf96b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {436e2960-0fcc-44e8-ac41-58455f707c22}, !- Handle
  {84dee582-2138-4247-bea4-cd39ac6fa5a0}, !- Name
  {3ad33603-19ce-4eb1-8026-50660a3c5d2a}, !- HVAC Component
  {969fb014-ad90-464d-b42c-8fe3f35ed621}, !- Port 1
  {f50f6670-fb1f-4e3e-bcda-34f418ef13bd}; !- Port 2

OS:PortList,
  {01c5e24c-3387-491c-8ca9-8c778c427798}, !- Handle
  {f41fa544-d9a9-4f97-9fd9-079cb059b073}, !- Name
  {3ad33603-19ce-4eb1-8026-50660a3c5d2a}, !- HVAC Component
  {08769969-7bb3-4c6d-b59d-4ae15d0c7ec5}; !- Port 1

OS:PortList,
  {08e94170-275c-4c9c-8405-c20cabcdc250}, !- Handle
  {482d362d-7a95-4007-8dc4-493560062ce8}, !- Name
  {3ad33603-19ce-4eb1-8026-50660a3c5d2a}, !- HVAC Component
  {0a8ed3ad-acb2-421f-a81c-cba889d369d3}; !- Port 1

OS:Sizing:Zone,
  {1d498a5c-09e6-448b-94df-01da162752bc}, !- Handle
  {3ad33603-19ce-4eb1-8026-50660a3c5d2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82316abb-61d6-418d-a43c-0fc96a76d1a8}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {3ad33603-19ce-4eb1-8026-50660a3c5d2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ad58e8d-e2ea-4770-b6fd-8a768a370175}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {e5189a06-12ed-4060-8242-a278ae87c994}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f51eb748-633b-4466-8bdf-4ec4b908d7cc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e09bc28c-a6bf-41f4-810a-2c20a1179c3b}, !- Handle
  Space Function Guest room Thermostat 62, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9e9aafd-ba75-4ddd-af91-bdd3bcd0d290}, !- Handle
  Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64dd133c-f0c3-4042-b57b-215472b930c3}, !- Zone Air Inlet Port List
  {9466b48b-efc0-459e-a8e8-8de34a34bc5f}, !- Zone Air Exhaust Port List
  {a3386c07-8301-4d83-a2e1-469aa9ba7b0e}, !- Zone Air Node Name
  {73ecdfb6-f3c7-4bbb-9bea-ceb1836e66f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d353256-b9b1-42d1-a070-0d040acd2618}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {972ea136-1b1a-4761-9c4f-8f239a897bc2}, !- Handle
  Node 40,                                !- Name
  {a3386c07-8301-4d83-a2e1-469aa9ba7b0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3386c07-8301-4d83-a2e1-469aa9ba7b0e}, !- Handle
  {c6bc7676-5c6b-4af8-9295-855d9ad5ea60}, !- Name
  {d9e9aafd-ba75-4ddd-af91-bdd3bcd0d290}, !- Source Object
  11,                                     !- Outlet Port
  {972ea136-1b1a-4761-9c4f-8f239a897bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64dd133c-f0c3-4042-b57b-215472b930c3}, !- Handle
  {a4cac65f-fb81-4c27-8cee-a89beef56296}, !- Name
  {d9e9aafd-ba75-4ddd-af91-bdd3bcd0d290}, !- HVAC Component
  {b0cbca6c-ab56-4194-b0c1-c6462f268c74}, !- Port 1
  {cb1f2468-d1ed-4eb4-bf0a-001ebd99c6f5}; !- Port 2

OS:PortList,
  {9466b48b-efc0-459e-a8e8-8de34a34bc5f}, !- Handle
  {830b49da-276a-440f-899a-25f478b23948}, !- Name
  {d9e9aafd-ba75-4ddd-af91-bdd3bcd0d290}, !- HVAC Component
  {842fd0a3-2362-49dc-be6c-85f7c88c4641}; !- Port 1

OS:PortList,
  {73ecdfb6-f3c7-4bbb-9bea-ceb1836e66f3}, !- Handle
  {9bd01a4d-a6dc-4121-96f2-f328ed985a2b}, !- Name
  {d9e9aafd-ba75-4ddd-af91-bdd3bcd0d290}, !- HVAC Component
  {b19197c4-2a95-465d-a025-b95e0bd82f11}; !- Port 1

OS:Sizing:Zone,
  {cc73cfee-e3be-4b4e-aedc-1d5631d02472}, !- Handle
  {d9e9aafd-ba75-4ddd-af91-bdd3bcd0d290}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a21fb75-c982-4c6c-84d3-3b347b1d7844}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {d9e9aafd-ba75-4ddd-af91-bdd3bcd0d290}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ec1d351-d261-49e1-b731-c1af6c0bc0b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9bf85c5b-43e3-41c1-9fd1-5ca285be4464}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {18999b8a-08c6-4f7d-9e29-6341e2d2ef58}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {6d353256-b9b1-42d1-a070-0d040acd2618}, !- Handle
  Space Function Guest room Thermostat 63, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6d8e72c-9d68-45c2-9d50-e5932ff46890}, !- Handle
  Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4ce93ed-d7ce-4048-9c2d-ecce6679d0d2}, !- Zone Air Inlet Port List
  {36c74383-4d7b-49af-99e6-321b68a7318b}, !- Zone Air Exhaust Port List
  {11117c19-1f7a-4081-90d3-bab5446f47c8}, !- Zone Air Node Name
  {271b13a3-489b-47da-9410-5a7381df721f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16a1affa-96a4-4763-9f99-98949b48e680}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15011120-4db7-4226-89cd-93765ab987ec}, !- Handle
  Node 41,                                !- Name
  {11117c19-1f7a-4081-90d3-bab5446f47c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11117c19-1f7a-4081-90d3-bab5446f47c8}, !- Handle
  {d534b1ab-74b1-4dde-baeb-7fa401145296}, !- Name
  {e6d8e72c-9d68-45c2-9d50-e5932ff46890}, !- Source Object
  11,                                     !- Outlet Port
  {15011120-4db7-4226-89cd-93765ab987ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4ce93ed-d7ce-4048-9c2d-ecce6679d0d2}, !- Handle
  {0190d893-bb45-4daf-90df-4f3f932c2675}, !- Name
  {e6d8e72c-9d68-45c2-9d50-e5932ff46890}, !- HVAC Component
  {e762d635-1021-4475-b8e3-22670e87f274}, !- Port 1
  {b9e5b5f5-15db-4c89-a0e8-cb7d05f2a48a}; !- Port 2

OS:PortList,
  {36c74383-4d7b-49af-99e6-321b68a7318b}, !- Handle
  {9a46043f-b886-494f-82cc-6de9772ece52}, !- Name
  {e6d8e72c-9d68-45c2-9d50-e5932ff46890}, !- HVAC Component
  {40fe4ad7-6e2c-42cc-b870-90c52ffe300e}; !- Port 1

OS:PortList,
  {271b13a3-489b-47da-9410-5a7381df721f}, !- Handle
  {a013ccda-eee2-4fd9-870c-2522f4511a65}, !- Name
  {e6d8e72c-9d68-45c2-9d50-e5932ff46890}, !- HVAC Component
  {a785422d-bcfa-4d6f-b59f-b1a691f38b45}; !- Port 1

OS:Sizing:Zone,
  {f105a02f-465f-40f3-9ef0-50dea003836a}, !- Handle
  {e6d8e72c-9d68-45c2-9d50-e5932ff46890}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c654121-40cd-4ced-bb87-d87e99aa2bb2}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {e6d8e72c-9d68-45c2-9d50-e5932ff46890}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {598372c0-242d-4dce-8b15-536e2f4fbda7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8dc981dd-8646-4c18-856b-ef57f214d2ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {1de14212-889b-47a6-a2ba-9687a80a3691}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {16a1affa-96a4-4763-9f99-98949b48e680}, !- Handle
  Space Function Guest room Thermostat 64, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f2137e5-9964-4ad0-bafc-85da18786ee4}, !- Handle
  Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d25fbbef-4f58-490b-96dc-6b310a7d4f61}, !- Zone Air Inlet Port List
  {7ce78fbf-4b88-4780-b2a4-9428bfa2fdae}, !- Zone Air Exhaust Port List
  {98a306f6-8df5-40c6-8f67-9454dd6df3e1}, !- Zone Air Node Name
  {a8fdbe2d-9319-4017-9caf-b94a48389150}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b3cc039-182f-4f54-be5e-5e527e7558eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {582cdf4b-99cf-49f7-a114-6ee0651394a1}, !- Handle
  Node 42,                                !- Name
  {98a306f6-8df5-40c6-8f67-9454dd6df3e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98a306f6-8df5-40c6-8f67-9454dd6df3e1}, !- Handle
  {141b5afb-828c-4ee4-9926-627cafe14b1b}, !- Name
  {6f2137e5-9964-4ad0-bafc-85da18786ee4}, !- Source Object
  11,                                     !- Outlet Port
  {582cdf4b-99cf-49f7-a114-6ee0651394a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d25fbbef-4f58-490b-96dc-6b310a7d4f61}, !- Handle
  {321109e6-0639-4e59-bdba-3eb90b69a17b}, !- Name
  {6f2137e5-9964-4ad0-bafc-85da18786ee4}, !- HVAC Component
  {93048698-4367-454d-92d7-c92e65dd4914}, !- Port 1
  {4f17d1b1-3d76-499e-b65b-77edaeebf518}; !- Port 2

OS:PortList,
  {7ce78fbf-4b88-4780-b2a4-9428bfa2fdae}, !- Handle
  {e4f842c4-04a0-49b5-a8bd-92a7e617e134}, !- Name
  {6f2137e5-9964-4ad0-bafc-85da18786ee4}, !- HVAC Component
  {ede45e4b-8f1b-4736-8e6e-ad74c02e31da}; !- Port 1

OS:PortList,
  {a8fdbe2d-9319-4017-9caf-b94a48389150}, !- Handle
  {61bed409-3977-481f-84ef-5eb369a39037}, !- Name
  {6f2137e5-9964-4ad0-bafc-85da18786ee4}, !- HVAC Component
  {fd883e6b-e7c0-4de5-8997-113fcf9812f0}; !- Port 1

OS:Sizing:Zone,
  {71b1456a-b0a2-4ef6-80d7-29dc18ee92a2}, !- Handle
  {6f2137e5-9964-4ad0-bafc-85da18786ee4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb510ec5-febc-4f55-9cde-8e2c0ac2646b}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {6f2137e5-9964-4ad0-bafc-85da18786ee4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66907ac1-1144-4e0d-9c55-a78c232e1203}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c2875722-57ec-4ab1-adc5-3f534f47a5a5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {6231a629-964c-4da4-8efe-b9fb9e55c2ba}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {6b3cc039-182f-4f54-be5e-5e527e7558eb}, !- Handle
  Space Function Guest room Thermostat 65, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3508264b-861b-4126-a66d-131794b2034e}, !- Handle
  Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3885373-2ff9-4a84-9986-514d8d3d0c86}, !- Zone Air Inlet Port List
  {1d5caf74-4b18-4bd7-af3d-3cdc3f617418}, !- Zone Air Exhaust Port List
  {98452560-0a56-4adc-b908-cc4da9636b8a}, !- Zone Air Node Name
  {85e8facc-6197-40fc-bccf-6c9df8904a7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {853cc869-7719-48d5-96a8-844b3c554966}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d77e61e6-8cc7-441b-a68d-8027d48adc47}, !- Handle
  Node 43,                                !- Name
  {98452560-0a56-4adc-b908-cc4da9636b8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98452560-0a56-4adc-b908-cc4da9636b8a}, !- Handle
  {824c64da-eb48-465c-93e4-e1c7ad285f2d}, !- Name
  {3508264b-861b-4126-a66d-131794b2034e}, !- Source Object
  11,                                     !- Outlet Port
  {d77e61e6-8cc7-441b-a68d-8027d48adc47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3885373-2ff9-4a84-9986-514d8d3d0c86}, !- Handle
  {f4a46ae1-68ad-4672-b2ee-8367ade752be}, !- Name
  {3508264b-861b-4126-a66d-131794b2034e}, !- HVAC Component
  {fe13461d-5daf-4f3d-9ece-bf6774828f8f}, !- Port 1
  {77e2372c-9bc1-42a7-a14c-ae199d38b21d}; !- Port 2

OS:PortList,
  {1d5caf74-4b18-4bd7-af3d-3cdc3f617418}, !- Handle
  {ab399fd7-6a72-4aa4-9f6e-f8cb8f1964ab}, !- Name
  {3508264b-861b-4126-a66d-131794b2034e}, !- HVAC Component
  {33ab5965-7ee2-45b6-9434-bd79077861e0}; !- Port 1

OS:PortList,
  {85e8facc-6197-40fc-bccf-6c9df8904a7d}, !- Handle
  {8f7da7b4-97b2-4388-9fb1-d10928e3433a}, !- Name
  {3508264b-861b-4126-a66d-131794b2034e}, !- HVAC Component
  {c56ddb75-590d-439a-9a28-95bcacaca988}; !- Port 1

OS:Sizing:Zone,
  {0de71a31-b8ba-484c-8de1-f105c352a1cb}, !- Handle
  {3508264b-861b-4126-a66d-131794b2034e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17beb8fb-4402-4b49-9b73-d08f34dbf323}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {3508264b-861b-4126-a66d-131794b2034e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95cf3c0e-002a-439c-8338-1303faee14a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {59925557-6065-4e61-bee2-c3a749774185}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {ee7b3514-44a0-49af-ae9e-309c5e630daa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {853cc869-7719-48d5-96a8-844b3c554966}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 13, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1542a1b-9f84-48ba-980e-419cef9be554}, !- Handle
  Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07971a6e-a99e-4ea4-b08f-60bc79bdb642}, !- Zone Air Inlet Port List
  {7cb6b5f7-f955-41d9-88ee-c9537ac28178}, !- Zone Air Exhaust Port List
  {1f86eb35-2bdd-4a92-903a-b0e24bd41d7d}, !- Zone Air Node Name
  {6bbbf38c-adab-47f0-90eb-36387888f56f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17729875-b1eb-4578-a124-576c5b6597f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67fd828c-20f3-4350-b3fa-788708187df4}, !- Handle
  Node 44,                                !- Name
  {1f86eb35-2bdd-4a92-903a-b0e24bd41d7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f86eb35-2bdd-4a92-903a-b0e24bd41d7d}, !- Handle
  {5f62cb1e-9986-43b3-a640-c79157a22d9d}, !- Name
  {b1542a1b-9f84-48ba-980e-419cef9be554}, !- Source Object
  11,                                     !- Outlet Port
  {67fd828c-20f3-4350-b3fa-788708187df4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07971a6e-a99e-4ea4-b08f-60bc79bdb642}, !- Handle
  {0ed35e61-5728-4aeb-bfc5-6ffd4eb47202}, !- Name
  {b1542a1b-9f84-48ba-980e-419cef9be554}, !- HVAC Component
  {1e05ec19-dcdf-4d44-8507-ae7a6fa82f97}, !- Port 1
  {c9a00b14-449c-432f-944a-e78091b67e0e}; !- Port 2

OS:PortList,
  {7cb6b5f7-f955-41d9-88ee-c9537ac28178}, !- Handle
  {622b1f6f-11e1-4ee5-80ef-0b912d275a4d}, !- Name
  {b1542a1b-9f84-48ba-980e-419cef9be554}, !- HVAC Component
  {701f1108-ae45-4b5c-b6fb-0e308e095653}; !- Port 1

OS:PortList,
  {6bbbf38c-adab-47f0-90eb-36387888f56f}, !- Handle
  {391e87f6-29e7-45fc-ab4e-57eafe23f679}, !- Name
  {b1542a1b-9f84-48ba-980e-419cef9be554}, !- HVAC Component
  {edfe6edd-bb38-4405-8e96-8ac974362385}; !- Port 1

OS:Sizing:Zone,
  {c8975ce8-de6f-4e8d-92ad-a2cc4ed4b551}, !- Handle
  {b1542a1b-9f84-48ba-980e-419cef9be554}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fb85f3a-a237-448e-90c9-f38d98bc9a7d}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {b1542a1b-9f84-48ba-980e-419cef9be554}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a9b1fcb-0a00-4756-bd81-0ca4f35b0745}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {83115ec0-19d4-43a0-bfba-cefe9c8e8fae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {6829e8db-3075-4f87-977d-5be92e202ce4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {17729875-b1eb-4578-a124-576c5b6597f2}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 14, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04a6241d-ef04-421b-b7c0-720f4c26024d}, !- Handle
  Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3fd30d4-9616-488f-897d-dc520cd79cae}, !- Zone Air Inlet Port List
  {689201eb-5650-40bf-b654-63a702e8c1c2}, !- Zone Air Exhaust Port List
  {db312843-7028-4028-93c2-c4ea452b2485}, !- Zone Air Node Name
  {44f405cb-d0f1-4b33-b46d-7959f73909f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f88fc99-b0b5-4815-a135-13609495fa5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73530c45-a327-4ebd-bdaf-58f495c9241b}, !- Handle
  Node 45,                                !- Name
  {db312843-7028-4028-93c2-c4ea452b2485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db312843-7028-4028-93c2-c4ea452b2485}, !- Handle
  {fb662081-8978-4178-8645-e05bfe31b4c7}, !- Name
  {04a6241d-ef04-421b-b7c0-720f4c26024d}, !- Source Object
  11,                                     !- Outlet Port
  {73530c45-a327-4ebd-bdaf-58f495c9241b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3fd30d4-9616-488f-897d-dc520cd79cae}, !- Handle
  {0203afdc-627e-4a29-8b32-13debf35ae0f}, !- Name
  {04a6241d-ef04-421b-b7c0-720f4c26024d}, !- HVAC Component
  {09414274-c3e5-46bd-9ca8-54aa9a1a4a8c}, !- Port 1
  {80f0750b-8b13-4e95-bb92-72fd6ec486fc}; !- Port 2

OS:PortList,
  {689201eb-5650-40bf-b654-63a702e8c1c2}, !- Handle
  {adcd59ac-bba2-4b87-94d1-b175cdf83dd7}, !- Name
  {04a6241d-ef04-421b-b7c0-720f4c26024d}, !- HVAC Component
  {e2c62c18-d020-4441-9baf-f3a4a50edfd8}; !- Port 1

OS:PortList,
  {44f405cb-d0f1-4b33-b46d-7959f73909f4}, !- Handle
  {a20a48c3-ad9b-416b-8258-350151287cf1}, !- Name
  {04a6241d-ef04-421b-b7c0-720f4c26024d}, !- HVAC Component
  {f177d00e-9157-4d44-8dea-bd58f5e3036b}; !- Port 1

OS:Sizing:Zone,
  {aed6de72-d8f3-47f3-bcf5-54cb9eed343d}, !- Handle
  {04a6241d-ef04-421b-b7c0-720f4c26024d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69a33515-ea0e-45ea-8b32-db2b74557a0c}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {04a6241d-ef04-421b-b7c0-720f4c26024d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2a01d69-8ab1-4c92-b3a5-d8fe583f6a13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {eccfb67f-48b8-4abc-bb34-a6cda48c2cf6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {cef296ab-6bd0-4429-80a7-e4dc83c99850}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {6f88fc99-b0b5-4815-a135-13609495fa5c}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 13, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7dfd6c0-e752-4953-93e4-e81650cd1394}, !- Handle
  Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b7df075-7fad-4844-930f-edb2afd839ec}, !- Zone Air Inlet Port List
  {492bdb05-3c22-4ac2-9db6-3bdf48bdd643}, !- Zone Air Exhaust Port List
  {e6a4dac6-933e-4e36-a754-8aa62705d670}, !- Zone Air Node Name
  {3c1cdace-d919-4866-85ec-cebe615f1514}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74efa642-d41d-43db-9ded-0a490db75b2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d659977-dab7-45fa-ae11-4fd3d2550541}, !- Handle
  Node 46,                                !- Name
  {e6a4dac6-933e-4e36-a754-8aa62705d670}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6a4dac6-933e-4e36-a754-8aa62705d670}, !- Handle
  {91e17477-bb8e-487e-8149-6d5e800fcb6b}, !- Name
  {a7dfd6c0-e752-4953-93e4-e81650cd1394}, !- Source Object
  11,                                     !- Outlet Port
  {5d659977-dab7-45fa-ae11-4fd3d2550541}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b7df075-7fad-4844-930f-edb2afd839ec}, !- Handle
  {36804c97-334c-43a7-9ec6-7c99c43e0d91}, !- Name
  {a7dfd6c0-e752-4953-93e4-e81650cd1394}, !- HVAC Component
  {44df4a9e-52c1-493b-9d15-73fdadf007ac}, !- Port 1
  {c0900719-c900-44fe-8aa4-a5dc1fce418c}; !- Port 2

OS:PortList,
  {492bdb05-3c22-4ac2-9db6-3bdf48bdd643}, !- Handle
  {255c06c4-62a3-4cc1-95e0-6e7a7d155f3b}, !- Name
  {a7dfd6c0-e752-4953-93e4-e81650cd1394}, !- HVAC Component
  {3e77f6e5-c2bf-4652-91e9-d37969d39a01}; !- Port 1

OS:PortList,
  {3c1cdace-d919-4866-85ec-cebe615f1514}, !- Handle
  {a18bebc3-9067-4a72-8670-f4dd5d816b2c}, !- Name
  {a7dfd6c0-e752-4953-93e4-e81650cd1394}, !- HVAC Component
  {3220173d-1c27-4613-90ab-a33cc17a1653}; !- Port 1

OS:Sizing:Zone,
  {c3420bc2-a11a-40be-a450-897741a4ed0b}, !- Handle
  {a7dfd6c0-e752-4953-93e4-e81650cd1394}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea1b43a2-0259-40f7-8b4d-5fcd9691e5d1}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {a7dfd6c0-e752-4953-93e4-e81650cd1394}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a54a2b11-b39f-4544-aace-a944675e3008}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8b85d738-63e0-47eb-826b-b859f6783969}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {4e7c83a9-421e-4f56-af81-9908ce3982ef}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {74efa642-d41d-43db-9ded-0a490db75b2e}, !- Handle
  Space Function Guest room Thermostat 66, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0deb1be1-d4e5-49ed-9f26-260b28ecae46}, !- Handle
  Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7805da1-cbff-4304-82b8-a5f8f54502c1}, !- Zone Air Inlet Port List
  {99983144-a03c-40d2-81b8-f5a775955b60}, !- Zone Air Exhaust Port List
  {34787800-f4fa-4477-8ba5-325262a88b55}, !- Zone Air Node Name
  {b338d07a-2f17-4f5a-8886-6caa88fdfeac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf441f54-6eea-4723-bd66-df882b34aa1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07d2fdab-2084-4f72-9115-bdecb9b08a5b}, !- Handle
  Node 47,                                !- Name
  {34787800-f4fa-4477-8ba5-325262a88b55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34787800-f4fa-4477-8ba5-325262a88b55}, !- Handle
  {490e4f89-ceb7-4682-a0c0-e4b6d8d56c76}, !- Name
  {0deb1be1-d4e5-49ed-9f26-260b28ecae46}, !- Source Object
  11,                                     !- Outlet Port
  {07d2fdab-2084-4f72-9115-bdecb9b08a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7805da1-cbff-4304-82b8-a5f8f54502c1}, !- Handle
  {18911656-b5e0-4382-bd14-df72b0e84122}, !- Name
  {0deb1be1-d4e5-49ed-9f26-260b28ecae46}, !- HVAC Component
  {b7cb4b6d-8419-4843-8379-29df98c8704a}, !- Port 1
  {2fdf5178-2ff0-4fb8-9e91-ac97c49659a0}; !- Port 2

OS:PortList,
  {99983144-a03c-40d2-81b8-f5a775955b60}, !- Handle
  {77c934c1-7424-4bc8-a306-faa7f3893a67}, !- Name
  {0deb1be1-d4e5-49ed-9f26-260b28ecae46}, !- HVAC Component
  {77bb8776-f494-4312-af31-6a6d19a93249}; !- Port 1

OS:PortList,
  {b338d07a-2f17-4f5a-8886-6caa88fdfeac}, !- Handle
  {069e5d0b-aea3-4512-b777-8a9011ffa91c}, !- Name
  {0deb1be1-d4e5-49ed-9f26-260b28ecae46}, !- HVAC Component
  {e5bd94f6-93f1-4b64-8221-96ea1ca3c24c}; !- Port 1

OS:Sizing:Zone,
  {a0e5e43b-27a5-4856-b348-5b387abf334e}, !- Handle
  {0deb1be1-d4e5-49ed-9f26-260b28ecae46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8849267d-e77d-4abe-b7b3-0d15e8bc9984}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {0deb1be1-d4e5-49ed-9f26-260b28ecae46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e50f5fe-c9a8-4b1f-af67-c778c8a40538}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {001fce29-e8ae-4488-965f-79387c434d3a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {90664148-8829-4b74-97af-18197225a66e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {bf441f54-6eea-4723-bd66-df882b34aa1a}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 14, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7e652ab6-52ea-4cd6-a6f5-aebf3b1ace31}, !- Handle
  Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d052031-5ef2-48b6-af6a-0aa447f44ec8}, !- Zone Air Inlet Port List
  {38473e99-e54a-4f25-ab76-9055f8d3354e}, !- Zone Air Exhaust Port List
  {c4535868-6aa9-456f-85e8-59a41c86b3bc}, !- Zone Air Node Name
  {f3d01e17-2e2a-4442-9fc6-df1a2f9b7b08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8bf8cfe3-0424-42b1-b79e-9360873f2f0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11dbc6be-cec5-43c0-82b9-578e52339a6a}, !- Handle
  Node 48,                                !- Name
  {c4535868-6aa9-456f-85e8-59a41c86b3bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4535868-6aa9-456f-85e8-59a41c86b3bc}, !- Handle
  {9b8a3e48-a46b-4de7-8b68-c5bdba491e17}, !- Name
  {7e652ab6-52ea-4cd6-a6f5-aebf3b1ace31}, !- Source Object
  11,                                     !- Outlet Port
  {11dbc6be-cec5-43c0-82b9-578e52339a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d052031-5ef2-48b6-af6a-0aa447f44ec8}, !- Handle
  {7a80b8f7-588f-49c4-9892-971286fad415}, !- Name
  {7e652ab6-52ea-4cd6-a6f5-aebf3b1ace31}, !- HVAC Component
  {1210b707-2ef7-4fe3-a8e1-63ee59a918db}, !- Port 1
  {b004aa80-5ca7-4de3-8552-18f1795f3a32}; !- Port 2

OS:PortList,
  {38473e99-e54a-4f25-ab76-9055f8d3354e}, !- Handle
  {96691bb8-c0f7-470a-859f-567bdabfe71a}, !- Name
  {7e652ab6-52ea-4cd6-a6f5-aebf3b1ace31}, !- HVAC Component
  {225007d5-b2a6-4c7e-af69-40e81de92cfc}; !- Port 1

OS:PortList,
  {f3d01e17-2e2a-4442-9fc6-df1a2f9b7b08}, !- Handle
  {58528179-534d-47da-a2b3-686dd16278ea}, !- Name
  {7e652ab6-52ea-4cd6-a6f5-aebf3b1ace31}, !- HVAC Component
  {10d15876-73f4-40e0-9fb8-89e1a0d532cc}; !- Port 1

OS:Sizing:Zone,
  {ca9c9713-8b22-43d9-84e2-e472d5117893}, !- Handle
  {7e652ab6-52ea-4cd6-a6f5-aebf3b1ace31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9ed7071-5969-4a09-bbdf-f3e2636fbf83}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {7e652ab6-52ea-4cd6-a6f5-aebf3b1ace31}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4bf0b36-7a88-4bd2-a196-36cf447f7884}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {1ed9bb10-4978-498c-b21e-0e6585a72942}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {bc2fbf6a-02b3-4f3f-ab0d-3dca2792b4c0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {8bf8cfe3-0424-42b1-b79e-9360873f2f0d}, !- Handle
  Space Function Guest room Thermostat 67, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43edb05b-6886-48ec-a481-3778d45e5f4e}, !- Handle
  Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a887e0f-c322-486e-867b-6bf148ac2527}, !- Zone Air Inlet Port List
  {1c14fcab-9d52-4cf2-b3dc-e2a55cc4cbe4}, !- Zone Air Exhaust Port List
  {6c77ecf5-4a36-41d6-9e08-770277934454}, !- Zone Air Node Name
  {26977580-57ec-4d8c-838f-300f02be91cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c75bf40b-5568-49fd-921a-80e29d6e4c23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {decd70ec-69be-49c1-9d70-3993a80d943e}, !- Handle
  Node 49,                                !- Name
  {6c77ecf5-4a36-41d6-9e08-770277934454}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c77ecf5-4a36-41d6-9e08-770277934454}, !- Handle
  {4c7e09a1-e0fa-49f0-93b4-d8457e2d77e2}, !- Name
  {43edb05b-6886-48ec-a481-3778d45e5f4e}, !- Source Object
  11,                                     !- Outlet Port
  {decd70ec-69be-49c1-9d70-3993a80d943e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a887e0f-c322-486e-867b-6bf148ac2527}, !- Handle
  {1985713a-93b2-4b2d-818c-5c2d817cdb96}, !- Name
  {43edb05b-6886-48ec-a481-3778d45e5f4e}, !- HVAC Component
  {66c7cabb-0ad8-447d-b498-82ae73ff30aa}, !- Port 1
  {18a35b7f-9f61-4f9d-8b2c-dcbf732e0140}; !- Port 2

OS:PortList,
  {1c14fcab-9d52-4cf2-b3dc-e2a55cc4cbe4}, !- Handle
  {feefe05a-3204-4496-ada5-46229e231635}, !- Name
  {43edb05b-6886-48ec-a481-3778d45e5f4e}, !- HVAC Component
  {ae15f280-1dc1-4e8c-b54b-5e1d81be70b1}; !- Port 1

OS:PortList,
  {26977580-57ec-4d8c-838f-300f02be91cd}, !- Handle
  {fa14b72f-17d9-4820-8e0d-766a50f6f40e}, !- Name
  {43edb05b-6886-48ec-a481-3778d45e5f4e}, !- HVAC Component
  {483f677e-a6b6-404a-a440-a34aa32e1670}; !- Port 1

OS:Sizing:Zone,
  {508251d5-5fcb-4138-8235-9d6e21939313}, !- Handle
  {43edb05b-6886-48ec-a481-3778d45e5f4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6edda6f2-3289-4bd7-a91e-8f01570cf2f3}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {43edb05b-6886-48ec-a481-3778d45e5f4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e86368c-5b2d-458c-850f-0de0147d7766}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {bd47f5f6-dcce-45ba-b2fd-ae3d705dcfa0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {6d6e5dd9-8998-4b9c-b06e-9da8639f9405}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {c75bf40b-5568-49fd-921a-80e29d6e4c23}, !- Handle
  Space Function Guest room Thermostat 68, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {66c9b814-9f01-447e-8d2e-fc16ff988937}, !- Handle
  Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db303bb2-28e3-4756-8cf1-df16a6f17fff}, !- Zone Air Inlet Port List
  {74061136-c09c-4c68-a415-5366e0e3d803}, !- Zone Air Exhaust Port List
  {7d28af80-3b70-456f-9e0a-3b3042f915e7}, !- Zone Air Node Name
  {62308ffa-1edd-42c1-8201-7ebbcc3efd6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fd79d84-31c3-49b6-ae90-e23c3335c559}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b550b01-a3c7-4e40-b11b-91a48cd3ee54}, !- Handle
  Node 50,                                !- Name
  {7d28af80-3b70-456f-9e0a-3b3042f915e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d28af80-3b70-456f-9e0a-3b3042f915e7}, !- Handle
  {701c7c49-dd12-4a4c-a7ce-b10602828d89}, !- Name
  {66c9b814-9f01-447e-8d2e-fc16ff988937}, !- Source Object
  11,                                     !- Outlet Port
  {7b550b01-a3c7-4e40-b11b-91a48cd3ee54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db303bb2-28e3-4756-8cf1-df16a6f17fff}, !- Handle
  {52562bf1-67f4-4b92-bf12-0f01205741c9}, !- Name
  {66c9b814-9f01-447e-8d2e-fc16ff988937}, !- HVAC Component
  {e0a23508-c9db-4a15-8ea5-2d3cf5ac6277}, !- Port 1
  {3dfd70cf-a3f8-4c5c-87f7-6c4c52a1f33c}; !- Port 2

OS:PortList,
  {74061136-c09c-4c68-a415-5366e0e3d803}, !- Handle
  {f66e6ebb-66fc-4826-97d6-f1d0f8fad644}, !- Name
  {66c9b814-9f01-447e-8d2e-fc16ff988937}, !- HVAC Component
  {65808e95-3309-459c-ab73-de77d1449448}; !- Port 1

OS:PortList,
  {62308ffa-1edd-42c1-8201-7ebbcc3efd6d}, !- Handle
  {d5232d67-dd17-4047-8dda-9cb16a633a38}, !- Name
  {66c9b814-9f01-447e-8d2e-fc16ff988937}, !- HVAC Component
  {ef3412a4-c73c-4a0f-8032-2324af3b32f1}; !- Port 1

OS:Sizing:Zone,
  {3301fbac-b2ed-49f7-bb8a-69f3641daa33}, !- Handle
  {66c9b814-9f01-447e-8d2e-fc16ff988937}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a7cb25c-eddc-46de-8f49-218342f4559e}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {66c9b814-9f01-447e-8d2e-fc16ff988937}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87a91f50-cd9e-425a-a000-2dc145cb4f2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {2261f4e4-ed2a-4c73-8ca2-9643be1da37a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {423555ff-3936-43c3-a65a-117b13e0cfcf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7fd79d84-31c3-49b6-ae90-e23c3335c559}, !- Handle
  Space Function Guest room Thermostat 69, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb34c88e-092e-4513-9573-3b8e00a8973d}, !- Handle
  Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {714e6d8b-9233-46ee-8505-6570c4ac8e10}, !- Zone Air Inlet Port List
  {5f0d96e8-9515-45cf-948b-d074b4b22c7c}, !- Zone Air Exhaust Port List
  {741bfc5d-b046-4442-960b-2d72d13a570b}, !- Zone Air Node Name
  {5ed3870a-e813-430d-955a-2f300e7e1a1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6af1a09a-f93a-4576-be5d-1502ba13daec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89794c19-0137-4a24-bebf-756c903e60d9}, !- Handle
  Node 51,                                !- Name
  {741bfc5d-b046-4442-960b-2d72d13a570b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {741bfc5d-b046-4442-960b-2d72d13a570b}, !- Handle
  {e5e32efb-b7f7-4571-89e3-9fa46c1bea47}, !- Name
  {cb34c88e-092e-4513-9573-3b8e00a8973d}, !- Source Object
  11,                                     !- Outlet Port
  {89794c19-0137-4a24-bebf-756c903e60d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {714e6d8b-9233-46ee-8505-6570c4ac8e10}, !- Handle
  {f96c6d7b-80c2-4e7c-aad6-1f744abc7f51}, !- Name
  {cb34c88e-092e-4513-9573-3b8e00a8973d}, !- HVAC Component
  {a0c6d6e6-d6f4-4dd2-8c01-772cbebd2f08}, !- Port 1
  {dfcc6415-9706-4e81-b824-a2787d027886}; !- Port 2

OS:PortList,
  {5f0d96e8-9515-45cf-948b-d074b4b22c7c}, !- Handle
  {7bc1148c-355a-49cc-9b0f-15cf38e7f494}, !- Name
  {cb34c88e-092e-4513-9573-3b8e00a8973d}, !- HVAC Component
  {12a006be-0137-4f01-8254-60b74d72cb60}; !- Port 1

OS:PortList,
  {5ed3870a-e813-430d-955a-2f300e7e1a1c}, !- Handle
  {74d7a213-b34c-4d95-b082-c168f7cf0780}, !- Name
  {cb34c88e-092e-4513-9573-3b8e00a8973d}, !- HVAC Component
  {74f50c1b-24a3-457b-bced-fc1edc87c008}; !- Port 1

OS:Sizing:Zone,
  {905043f5-c314-4bcb-9f38-20d701875663}, !- Handle
  {cb34c88e-092e-4513-9573-3b8e00a8973d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f76de390-bc49-4d7b-ac18-2fbd6ce48101}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {cb34c88e-092e-4513-9573-3b8e00a8973d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d4fcf54-1b9b-4af1-a1ae-77ee15c14e19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {dd9f1c89-3c3b-48e8-ab3a-d7e32fc8949d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {58a074e9-f649-45ee-bdf5-282d3b2e5d81}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {6af1a09a-f93a-4576-be5d-1502ba13daec}, !- Handle
  Space Function Guest room Thermostat 70, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d37c5cf7-939e-42de-a591-11903281cc1b}, !- Handle
  Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4172f985-4d3e-4990-9893-93cb0f7c4382}, !- Zone Air Inlet Port List
  {6c26103c-ff57-439c-a24d-57db8f62d528}, !- Zone Air Exhaust Port List
  {c1ff1326-ac45-4759-89ca-825c93eb1b1d}, !- Zone Air Node Name
  {01dbbef8-8795-4e33-b41f-b39d99d07907}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb86f97a-2a9f-44a4-b782-7cf309db89b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06ce227a-30a5-4ea6-80fa-3412fbff69e9}, !- Handle
  Node 52,                                !- Name
  {c1ff1326-ac45-4759-89ca-825c93eb1b1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1ff1326-ac45-4759-89ca-825c93eb1b1d}, !- Handle
  {506bb64c-add6-4c05-80d4-74434611a6a7}, !- Name
  {d37c5cf7-939e-42de-a591-11903281cc1b}, !- Source Object
  11,                                     !- Outlet Port
  {06ce227a-30a5-4ea6-80fa-3412fbff69e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4172f985-4d3e-4990-9893-93cb0f7c4382}, !- Handle
  {4c99aef3-577e-406e-be9e-d47eb397a7f7}, !- Name
  {d37c5cf7-939e-42de-a591-11903281cc1b}, !- HVAC Component
  {23e953e7-36ee-4069-a79d-409217987ee5}, !- Port 1
  {b99149ff-1968-4480-8b81-840715cbc665}; !- Port 2

OS:PortList,
  {6c26103c-ff57-439c-a24d-57db8f62d528}, !- Handle
  {b0ab2e32-d73e-473b-97aa-ebc22d194041}, !- Name
  {d37c5cf7-939e-42de-a591-11903281cc1b}, !- HVAC Component
  {2646f76d-266e-4aa7-be08-408ad5c13b54}; !- Port 1

OS:PortList,
  {01dbbef8-8795-4e33-b41f-b39d99d07907}, !- Handle
  {d2bae8fc-ff28-4097-85d5-b142d2ac4dc1}, !- Name
  {d37c5cf7-939e-42de-a591-11903281cc1b}, !- HVAC Component
  {5a5fbc6b-f071-44c0-b0a9-2309582c669e}; !- Port 1

OS:Sizing:Zone,
  {4f2be14b-1ab4-43ae-b0e3-aa5cbea6c377}, !- Handle
  {d37c5cf7-939e-42de-a591-11903281cc1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d35b10f-21ad-4c45-8b83-507a42d1a012}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {d37c5cf7-939e-42de-a591-11903281cc1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9a3e5e9-07bc-4e4c-83cc-aa91a2ce7612}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8c4cb571-2fcb-43a2-87a7-f325d54a67a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {13cbb97c-91df-4204-a4e3-9f0501378354}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {eb86f97a-2a9f-44a4-b782-7cf309db89b5}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 14, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f6a1176-89ea-4dde-80a8-da93108f1bf9}, !- Handle
  Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a572cd60-c14e-452f-8e87-62324c33e5c8}, !- Zone Air Inlet Port List
  {018390cf-e4f0-4d33-a61b-c2f1e98a10a1}, !- Zone Air Exhaust Port List
  {fff26776-1916-425d-ba79-286a58dc797a}, !- Zone Air Node Name
  {9d3efdc4-bf33-4877-961a-5cc74384bbe7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1df6ecaf-1905-4e83-aed5-ed9dc7cecdc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {874b61c9-c0c8-49e1-b51c-9fb29aa829ef}, !- Handle
  Node 53,                                !- Name
  {fff26776-1916-425d-ba79-286a58dc797a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fff26776-1916-425d-ba79-286a58dc797a}, !- Handle
  {0ef2be11-e36d-4f36-9b59-32f3aa37cc72}, !- Name
  {4f6a1176-89ea-4dde-80a8-da93108f1bf9}, !- Source Object
  11,                                     !- Outlet Port
  {874b61c9-c0c8-49e1-b51c-9fb29aa829ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a572cd60-c14e-452f-8e87-62324c33e5c8}, !- Handle
  {7f5c9303-ff59-4868-bdde-d811f911c5bc}, !- Name
  {4f6a1176-89ea-4dde-80a8-da93108f1bf9}, !- HVAC Component
  {eaf34e8c-1ed6-4b6a-9731-dcd58d16ab22}, !- Port 1
  {af0196e1-17b9-4dd0-a84e-cbf3ae943542}; !- Port 2

OS:PortList,
  {018390cf-e4f0-4d33-a61b-c2f1e98a10a1}, !- Handle
  {3c5c5923-7378-43a4-824a-b127243c0b43}, !- Name
  {4f6a1176-89ea-4dde-80a8-da93108f1bf9}, !- HVAC Component
  {3e915f11-ab6f-44b1-9295-7dd59da3b66c}; !- Port 1

OS:PortList,
  {9d3efdc4-bf33-4877-961a-5cc74384bbe7}, !- Handle
  {e97b6315-2e51-4623-a79e-6edf085c3d19}, !- Name
  {4f6a1176-89ea-4dde-80a8-da93108f1bf9}, !- HVAC Component
  {9bef7c62-041c-4f6a-8aa7-dbe7faa2a506}; !- Port 1

OS:Sizing:Zone,
  {5b1b11da-ab43-4e2f-8562-b74bd3db7d17}, !- Handle
  {4f6a1176-89ea-4dde-80a8-da93108f1bf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93a2e33b-5ca1-418b-a3af-11e70a4d7fc5}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {4f6a1176-89ea-4dde-80a8-da93108f1bf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e1c6335-0092-4fdd-aafe-51b7a0898e6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9363ecfb-8333-4e78-9f9a-a97103e718e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {827f0781-c2c9-4549-88b7-725f0fdc5a47}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {1df6ecaf-1905-4e83-aed5-ed9dc7cecdc3}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 15, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5416a31e-d493-4d96-8b9b-3fbd92eb6b1e}, !- Handle
  Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {206663b1-2405-4541-859d-07121621a6f5}, !- Zone Air Inlet Port List
  {069816a3-a658-4c16-a852-b5f778227331}, !- Zone Air Exhaust Port List
  {fb583544-4965-4a7b-a0c7-c929b65200ad}, !- Zone Air Node Name
  {cca37950-e7b7-4df8-8e4e-fccf7ab87a1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd39a07f-dc01-4c8d-a726-78ac97ebe4d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecb2ba29-853c-4d25-8dac-6738f03330fc}, !- Handle
  Node 54,                                !- Name
  {fb583544-4965-4a7b-a0c7-c929b65200ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb583544-4965-4a7b-a0c7-c929b65200ad}, !- Handle
  {53e3dc88-8c0d-415b-ad1b-a7524567e7bf}, !- Name
  {5416a31e-d493-4d96-8b9b-3fbd92eb6b1e}, !- Source Object
  11,                                     !- Outlet Port
  {ecb2ba29-853c-4d25-8dac-6738f03330fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {206663b1-2405-4541-859d-07121621a6f5}, !- Handle
  {bd2cc0cc-ba96-4e2b-90f8-4620d7d6211c}, !- Name
  {5416a31e-d493-4d96-8b9b-3fbd92eb6b1e}, !- HVAC Component
  {caa8ac0a-3851-4497-8fdd-df43729e53c5}; !- Port 1

OS:PortList,
  {069816a3-a658-4c16-a852-b5f778227331}, !- Handle
  {e8d0909a-f9d4-419c-8fe1-43c7bd95c5e7}, !- Name
  {5416a31e-d493-4d96-8b9b-3fbd92eb6b1e}; !- HVAC Component

OS:PortList,
  {cca37950-e7b7-4df8-8e4e-fccf7ab87a1a}, !- Handle
  {8d74bdbe-a17e-491a-9427-89c0477f29f8}, !- Name
  {5416a31e-d493-4d96-8b9b-3fbd92eb6b1e}, !- HVAC Component
  {38e7e036-6819-478f-8c61-890e447b7747}; !- Port 1

OS:Sizing:Zone,
  {e1d773b5-65a0-4102-90c6-4c772667801b}, !- Handle
  {5416a31e-d493-4d96-8b9b-3fbd92eb6b1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f91b21e4-8c1a-4e67-8709-488749332d8e}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {5416a31e-d493-4d96-8b9b-3fbd92eb6b1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5aa4fe0-aa3a-475f-abcc-f194378ed962}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f3fd63b5-127d-4cc6-805f-e6165dae3577}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd39a07f-dc01-4c8d-a726-78ac97ebe4d4}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 15, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e57c9516-34b2-4b3a-a361-981a670dc246}, !- Handle
  Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13696d1a-653c-4ba1-adbb-45cd7005ac3d}, !- Zone Air Inlet Port List
  {8465637c-8a8b-4e2e-bdce-46176b58dd1c}, !- Zone Air Exhaust Port List
  {b52867ff-160a-46c3-882b-bf7f902e3501}, !- Zone Air Node Name
  {71089ce3-3909-4ae0-a2d1-d5168eea32de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc024507-679e-4150-bcfc-8c66aab34770}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {694c3974-230c-40e8-aa71-4ccb47ad6ba0}, !- Handle
  Node 55,                                !- Name
  {b52867ff-160a-46c3-882b-bf7f902e3501}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b52867ff-160a-46c3-882b-bf7f902e3501}, !- Handle
  {c0abde05-14de-41fa-856f-9368d358f59a}, !- Name
  {e57c9516-34b2-4b3a-a361-981a670dc246}, !- Source Object
  11,                                     !- Outlet Port
  {694c3974-230c-40e8-aa71-4ccb47ad6ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13696d1a-653c-4ba1-adbb-45cd7005ac3d}, !- Handle
  {0db2892b-0b14-453b-aad3-303b336a21c8}, !- Name
  {e57c9516-34b2-4b3a-a361-981a670dc246}, !- HVAC Component
  {1aa36ffc-3a70-487b-b415-bac6fe85df8a}; !- Port 1

OS:PortList,
  {8465637c-8a8b-4e2e-bdce-46176b58dd1c}, !- Handle
  {65056336-9a5c-4da2-8987-8d8f8e461701}, !- Name
  {e57c9516-34b2-4b3a-a361-981a670dc246}; !- HVAC Component

OS:PortList,
  {71089ce3-3909-4ae0-a2d1-d5168eea32de}, !- Handle
  {7f47bd83-4970-4b17-aa9d-1825370f1005}, !- Name
  {e57c9516-34b2-4b3a-a361-981a670dc246}, !- HVAC Component
  {bb78d3fe-8fc0-42cf-bcfb-a545dc7a7309}; !- Port 1

OS:Sizing:Zone,
  {8fca5f83-114c-46fe-8ad0-22157cd88529}, !- Handle
  {e57c9516-34b2-4b3a-a361-981a670dc246}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e39ae5e-a850-4a2d-bb6d-60f1ef52b57c}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {e57c9516-34b2-4b3a-a361-981a670dc246}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {755cb2b6-f936-4bfc-a9c9-7eb5f1f289ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {995f2979-b318-4982-bbea-c82dd987ffcd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {bc024507-679e-4150-bcfc-8c66aab34770}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 16, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f80eab31-31ac-4c41-84ef-1f14ff8570f1}, !- Handle
  Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a42617e-6a88-495d-a541-0dcef2cab886}, !- Zone Air Inlet Port List
  {98210b52-4e40-4fd4-ab19-ef4abd4b1c2f}, !- Zone Air Exhaust Port List
  {5aa62065-bc0e-409a-b1e6-3e2fd77cdd1a}, !- Zone Air Node Name
  {321a2aef-1593-449b-a0be-020f063818be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ab49d3c-9814-462b-8552-c640ea133d54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bff537ab-e999-410c-9f6f-fb1fdf941323}, !- Handle
  Node 56,                                !- Name
  {5aa62065-bc0e-409a-b1e6-3e2fd77cdd1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aa62065-bc0e-409a-b1e6-3e2fd77cdd1a}, !- Handle
  {ecb6e73c-9dcc-463b-8562-cd9799638c8b}, !- Name
  {f80eab31-31ac-4c41-84ef-1f14ff8570f1}, !- Source Object
  11,                                     !- Outlet Port
  {bff537ab-e999-410c-9f6f-fb1fdf941323}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a42617e-6a88-495d-a541-0dcef2cab886}, !- Handle
  {8bc14a83-9794-4e36-b8d9-feacce1c475d}, !- Name
  {f80eab31-31ac-4c41-84ef-1f14ff8570f1}, !- HVAC Component
  {6f882e1e-6945-4ba3-add2-ef230a21302c}; !- Port 1

OS:PortList,
  {98210b52-4e40-4fd4-ab19-ef4abd4b1c2f}, !- Handle
  {ac620f0f-23ce-4da1-b77e-9a4eea2f1050}, !- Name
  {f80eab31-31ac-4c41-84ef-1f14ff8570f1}; !- HVAC Component

OS:PortList,
  {321a2aef-1593-449b-a0be-020f063818be}, !- Handle
  {5b385184-ec6d-431e-bc87-8462566bbc24}, !- Name
  {f80eab31-31ac-4c41-84ef-1f14ff8570f1}, !- HVAC Component
  {fc22b52a-81df-4887-8468-bc35b287e105}; !- Port 1

OS:Sizing:Zone,
  {d0cb4c87-759f-477a-9f83-c8b6ff4f4b93}, !- Handle
  {f80eab31-31ac-4c41-84ef-1f14ff8570f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f4dd960-2925-420e-8bda-bc31d11c0125}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {f80eab31-31ac-4c41-84ef-1f14ff8570f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25db25a1-e574-494a-8397-c93b83a89a5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {243b9d59-7cac-471c-b555-34b857ae8dc6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {0ab49d3c-9814-462b-8552-c640ea133d54}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 15, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7fd6dee0-42b9-4002-a279-8cfc1b4ed933}, !- Handle
  Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f8e9342-357a-4217-9f94-3d4dbcb37920}, !- Zone Air Inlet Port List
  {bacbd74f-f5a0-4dd3-9cdb-432dca43d16d}, !- Zone Air Exhaust Port List
  {eaaa6f4b-e42d-4435-a24c-a51f8606f131}, !- Zone Air Node Name
  {02d9c7ac-eed1-4147-803c-fe869da2893d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cfeda27-5d7d-4717-a35c-c14467061d04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edfd5068-6141-459c-b328-68ada90d98b0}, !- Handle
  Node 57,                                !- Name
  {eaaa6f4b-e42d-4435-a24c-a51f8606f131}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaaa6f4b-e42d-4435-a24c-a51f8606f131}, !- Handle
  {068f6638-645e-491f-8599-bd84f51fbe26}, !- Name
  {7fd6dee0-42b9-4002-a279-8cfc1b4ed933}, !- Source Object
  11,                                     !- Outlet Port
  {edfd5068-6141-459c-b328-68ada90d98b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f8e9342-357a-4217-9f94-3d4dbcb37920}, !- Handle
  {06259011-d7bb-490b-9bfb-393e6fb7f154}, !- Name
  {7fd6dee0-42b9-4002-a279-8cfc1b4ed933}, !- HVAC Component
  {5341e677-f86a-468d-9598-2bbf8f7f351a}; !- Port 1

OS:PortList,
  {bacbd74f-f5a0-4dd3-9cdb-432dca43d16d}, !- Handle
  {4f9df4c3-d05e-4015-b8ad-826b6f055f8b}, !- Name
  {7fd6dee0-42b9-4002-a279-8cfc1b4ed933}; !- HVAC Component

OS:PortList,
  {02d9c7ac-eed1-4147-803c-fe869da2893d}, !- Handle
  {d4f6db9f-c40f-4f17-aac5-bdb828fc986d}, !- Name
  {7fd6dee0-42b9-4002-a279-8cfc1b4ed933}, !- HVAC Component
  {1e3a5405-de04-49f8-83ca-5d595ecefb5e}; !- Port 1

OS:Sizing:Zone,
  {545a01b8-59b4-467a-a9af-bc3651ab10d8}, !- Handle
  {7fd6dee0-42b9-4002-a279-8cfc1b4ed933}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a6611ac-9033-46b4-917f-eba8c423d01e}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {7fd6dee0-42b9-4002-a279-8cfc1b4ed933}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {becd6e8a-27ed-4c02-be70-09ba26c77b1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {723c6e0f-d11f-4f92-b591-a63f280b5092}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {2cfeda27-5d7d-4717-a35c-c14467061d04}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 16, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {515c5e25-4f86-4083-b8b9-4d1fa8185b03}, !- Handle
  Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbc57395-06b4-4653-81fe-0875940096b0}, !- Zone Air Inlet Port List
  {e685b53e-91de-402c-a896-096cfc344e58}, !- Zone Air Exhaust Port List
  {692eed44-b1b9-4fc4-adf5-88909fe97470}, !- Zone Air Node Name
  {1fc08a33-bd90-43e4-873b-c033f5b7f684}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4717a32e-071f-4a69-ba54-131b0da0fe69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a5fe98e-f0ee-432e-aadc-31133fe25868}, !- Handle
  Node 58,                                !- Name
  {692eed44-b1b9-4fc4-adf5-88909fe97470}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {692eed44-b1b9-4fc4-adf5-88909fe97470}, !- Handle
  {4afba901-5516-485e-a829-9738e75da26d}, !- Name
  {515c5e25-4f86-4083-b8b9-4d1fa8185b03}, !- Source Object
  11,                                     !- Outlet Port
  {7a5fe98e-f0ee-432e-aadc-31133fe25868}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbc57395-06b4-4653-81fe-0875940096b0}, !- Handle
  {f5b5f057-c1d8-4dd5-b085-282b64ad86a5}, !- Name
  {515c5e25-4f86-4083-b8b9-4d1fa8185b03}, !- HVAC Component
  {622ac027-c75b-427a-a370-b9fd1a9405b6}; !- Port 1

OS:PortList,
  {e685b53e-91de-402c-a896-096cfc344e58}, !- Handle
  {ef3e3016-bfa8-47d1-abb2-4dd431c9c94e}, !- Name
  {515c5e25-4f86-4083-b8b9-4d1fa8185b03}; !- HVAC Component

OS:PortList,
  {1fc08a33-bd90-43e4-873b-c033f5b7f684}, !- Handle
  {b741575e-cb34-4b24-8b08-8d0e2dc3f1b7}, !- Name
  {515c5e25-4f86-4083-b8b9-4d1fa8185b03}, !- HVAC Component
  {c2f7229f-b419-467a-81f7-22924675f440}; !- Port 1

OS:Sizing:Zone,
  {4fe9be5c-1aa4-4948-b76c-b8ef1d51ccf1}, !- Handle
  {515c5e25-4f86-4083-b8b9-4d1fa8185b03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e2988df-6773-4b24-8974-93cbc6d0985b}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {515c5e25-4f86-4083-b8b9-4d1fa8185b03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ff33172-4f83-4336-b937-33071742aefe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d53996c0-5a89-4767-a45e-fc891f4b7271}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {4717a32e-071f-4a69-ba54-131b0da0fe69}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 2, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c636d41a-ea3b-43b0-82cf-dce726c53d07}, !- Handle
  Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be18be4d-81e6-4e74-a978-30c2aebd799e}, !- Zone Air Inlet Port List
  {8e3bab01-cc5b-4295-9ff3-5df8e2de8f1b}, !- Zone Air Exhaust Port List
  {0b97899e-5db5-4bd5-9d67-117b3dccd4aa}, !- Zone Air Node Name
  {18a4fab9-dabb-48da-ba39-5f47d3b709e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87502139-4a13-457d-b906-c64f924a4970}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d3d974f-2134-45d4-a62d-625a149fa99b}, !- Handle
  Node 59,                                !- Name
  {0b97899e-5db5-4bd5-9d67-117b3dccd4aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b97899e-5db5-4bd5-9d67-117b3dccd4aa}, !- Handle
  {7c85d732-84c1-4dd8-81e8-9ad02db1995f}, !- Name
  {c636d41a-ea3b-43b0-82cf-dce726c53d07}, !- Source Object
  11,                                     !- Outlet Port
  {3d3d974f-2134-45d4-a62d-625a149fa99b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be18be4d-81e6-4e74-a978-30c2aebd799e}, !- Handle
  {ce251431-fd6a-42fa-a1b6-63f2d69ffc77}, !- Name
  {c636d41a-ea3b-43b0-82cf-dce726c53d07}, !- HVAC Component
  {2becd685-d643-4a99-a45b-b2efec827aa7}; !- Port 1

OS:PortList,
  {8e3bab01-cc5b-4295-9ff3-5df8e2de8f1b}, !- Handle
  {a7b4f1d2-ff57-4a0f-887a-74da46170792}, !- Name
  {c636d41a-ea3b-43b0-82cf-dce726c53d07}; !- HVAC Component

OS:PortList,
  {18a4fab9-dabb-48da-ba39-5f47d3b709e9}, !- Handle
  {3937f6eb-0db0-4992-b289-e3f8e298056e}, !- Name
  {c636d41a-ea3b-43b0-82cf-dce726c53d07}, !- HVAC Component
  {6f8d1988-37cb-40df-a683-0b59ac1b2aae}; !- Port 1

OS:Sizing:Zone,
  {14545692-95b7-4c24-b820-15c9401a5af3}, !- Handle
  {c636d41a-ea3b-43b0-82cf-dce726c53d07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a21cc271-b631-43df-b2fa-38b0a48c2beb}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {c636d41a-ea3b-43b0-82cf-dce726c53d07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cdfbe4f-a9f4-47c5-9909-11a1bc4bfa57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {62d13233-243e-48c9-a9cc-519f75b23371}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {87502139-4a13-457d-b906-c64f924a4970}, !- Handle
  Space Function Washroom - other-sch-F Thermostat 2, !- Name
  {69130879-31ff-42df-98e9-5303ffdf221d}, !- Heating Setpoint Temperature Schedule Name
  {082232c7-f084-492d-b010-32e62582bfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0dac8d6a-8b85-41b5-8126-8617baa19963}, !- Handle
  Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bff0068-455d-4f6d-aa66-4d80ca376343}, !- Zone Air Inlet Port List
  {a65640f5-ff56-40f4-810a-b04b95871a03}, !- Zone Air Exhaust Port List
  {61b67757-de3b-48d4-a15d-6aef2c3c0d54}, !- Zone Air Node Name
  {3f3b723c-4ae6-443f-b19d-4544d4b0b8b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d740ec4a-b949-4271-a155-e573432726e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {851a2003-2c51-45e5-9b52-87e6735d95b0}, !- Handle
  Node 60,                                !- Name
  {61b67757-de3b-48d4-a15d-6aef2c3c0d54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61b67757-de3b-48d4-a15d-6aef2c3c0d54}, !- Handle
  {c4b474e1-ba73-4914-8dc5-1cd84916a288}, !- Name
  {0dac8d6a-8b85-41b5-8126-8617baa19963}, !- Source Object
  11,                                     !- Outlet Port
  {851a2003-2c51-45e5-9b52-87e6735d95b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bff0068-455d-4f6d-aa66-4d80ca376343}, !- Handle
  {786ce4a4-73fe-467c-aa56-28509aa285ca}, !- Name
  {0dac8d6a-8b85-41b5-8126-8617baa19963}, !- HVAC Component
  {e3068d91-5e7a-40b0-9104-79a414e5ca92}; !- Port 1

OS:PortList,
  {a65640f5-ff56-40f4-810a-b04b95871a03}, !- Handle
  {f32dd501-ee55-430a-810d-b876f7c23c3c}, !- Name
  {0dac8d6a-8b85-41b5-8126-8617baa19963}; !- HVAC Component

OS:PortList,
  {3f3b723c-4ae6-443f-b19d-4544d4b0b8b5}, !- Handle
  {2a7fa4bb-efd3-490c-82eb-f7a92e0c2b1e}, !- Name
  {0dac8d6a-8b85-41b5-8126-8617baa19963}, !- HVAC Component
  {d3cb59f5-0ca3-4456-9363-1e852f7c6b3c}; !- Port 1

OS:Sizing:Zone,
  {855edfe8-281c-4973-aa57-017fcc073272}, !- Handle
  {0dac8d6a-8b85-41b5-8126-8617baa19963}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b55e6f94-060b-4e64-b3c7-fc280810ec15}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {0dac8d6a-8b85-41b5-8126-8617baa19963}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31aeef4b-1c74-4d1b-af56-7c28fd95b1b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {fdbe7411-10c2-4ff8-9ecf-0700bc1c90d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {d740ec4a-b949-4271-a155-e573432726e1}, !- Handle
  Space Function Lounge/Break room - other Thermostat 2, !- Name
  {983d6e39-25e4-4344-b243-f2e502da37d6}, !- Heating Setpoint Temperature Schedule Name
  {25e094d6-00f7-482b-8d99-9c7e7dd7b08d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c6b61a0-c0da-4995-bed4-3faaff38bbd3}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75fe6e18-9546-4957-aa2f-a8c8902b12d6}, !- Zone Air Inlet Port List
  {7f57c22c-2500-4886-ae57-1120e494e834}, !- Zone Air Exhaust Port List
  {a6ba0d3a-f6e7-4d54-a67d-d8fa43279afc}, !- Zone Air Node Name
  {e27e0686-bcbf-4530-9e50-566c9c6fd5c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11dcc00b-62a5-4fca-b4da-b3d138caae2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81212781-72f6-48bf-ba93-1c9141bcfb7a}, !- Handle
  Node 61,                                !- Name
  {a6ba0d3a-f6e7-4d54-a67d-d8fa43279afc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6ba0d3a-f6e7-4d54-a67d-d8fa43279afc}, !- Handle
  {8f9b0a49-6abb-4c34-8382-004538569ed7}, !- Name
  {4c6b61a0-c0da-4995-bed4-3faaff38bbd3}, !- Source Object
  11,                                     !- Outlet Port
  {81212781-72f6-48bf-ba93-1c9141bcfb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75fe6e18-9546-4957-aa2f-a8c8902b12d6}, !- Handle
  {31e88bd3-be63-4867-a3a9-47d0824ba54e}, !- Name
  {4c6b61a0-c0da-4995-bed4-3faaff38bbd3}, !- HVAC Component
  {32a2fb22-81a0-4083-bedd-b358fa958108}; !- Port 1

OS:PortList,
  {7f57c22c-2500-4886-ae57-1120e494e834}, !- Handle
  {1d02883a-985c-4524-8d88-8c4d7136e169}, !- Name
  {4c6b61a0-c0da-4995-bed4-3faaff38bbd3}; !- HVAC Component

OS:PortList,
  {e27e0686-bcbf-4530-9e50-566c9c6fd5c1}, !- Handle
  {c7326a5a-66a5-4815-9ff6-28872700ae94}, !- Name
  {4c6b61a0-c0da-4995-bed4-3faaff38bbd3}, !- HVAC Component
  {46b0019a-76ba-4b80-949a-85ab3890cc6d}; !- Port 1

OS:Sizing:Zone,
  {ad51bfc0-84e9-44f2-abb2-b99bae9cb5a8}, !- Handle
  {4c6b61a0-c0da-4995-bed4-3faaff38bbd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d41918c-d440-4422-a92a-36d88ca2edab}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {4c6b61a0-c0da-4995-bed4-3faaff38bbd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af300b30-59be-4ee6-bf58-44fa19329dd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {5082313b-8606-4bbe-a5f6-7e34285949f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {11dcc00b-62a5-4fca-b4da-b3d138caae2e}, !- Handle
  Space Function Lobby - hotel Thermostat 2, !- Name
  {067e6d78-864c-4027-b88f-201cea4e038b}, !- Heating Setpoint Temperature Schedule Name
  {ad66626f-0fa5-4439-a216-f6485e5a19f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85fc66c0-09c9-4c79-88b5-dfc3694c2859}, !- Handle
  Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3de8b155-3799-46b3-8fb6-a68585e2ac5a}, !- Zone Air Inlet Port List
  {4ed9d3f9-16dc-4183-8dd3-7e863c4b53c9}, !- Zone Air Exhaust Port List
  {8766ed45-4f84-46fb-b853-4f79ac484c5b}, !- Zone Air Node Name
  {3f007274-ef96-41aa-9867-37afddb40717}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6ce41fc-61ab-44fa-9ed5-8028f31eb07c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66a7df28-6cdb-497e-8e27-f24183560ec1}, !- Handle
  Node 62,                                !- Name
  {8766ed45-4f84-46fb-b853-4f79ac484c5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8766ed45-4f84-46fb-b853-4f79ac484c5b}, !- Handle
  {f1135ff3-613b-4cdb-b225-465b3af4e9c1}, !- Name
  {85fc66c0-09c9-4c79-88b5-dfc3694c2859}, !- Source Object
  11,                                     !- Outlet Port
  {66a7df28-6cdb-497e-8e27-f24183560ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3de8b155-3799-46b3-8fb6-a68585e2ac5a}, !- Handle
  {0412ac77-be05-4ea6-8ff1-6f767b20c9e9}, !- Name
  {85fc66c0-09c9-4c79-88b5-dfc3694c2859}, !- HVAC Component
  {63284009-2562-450a-9a7a-0f65527a4c50}; !- Port 1

OS:PortList,
  {4ed9d3f9-16dc-4183-8dd3-7e863c4b53c9}, !- Handle
  {00898703-e73d-4787-a9bc-3495456a90bf}, !- Name
  {85fc66c0-09c9-4c79-88b5-dfc3694c2859}; !- HVAC Component

OS:PortList,
  {3f007274-ef96-41aa-9867-37afddb40717}, !- Handle
  {f0b43d79-b521-40de-86ba-cfc3e6e04120}, !- Name
  {85fc66c0-09c9-4c79-88b5-dfc3694c2859}, !- HVAC Component
  {b9513113-c80c-4219-accd-fb997ac2f86d}; !- Port 1

OS:Sizing:Zone,
  {f7bcff8a-703f-4f29-b666-bda8d2e662f7}, !- Handle
  {85fc66c0-09c9-4c79-88b5-dfc3694c2859}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eaefb1d1-7fa0-4b35-9441-40bb0cd7a21d}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {85fc66c0-09c9-4c79-88b5-dfc3694c2859}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba73d319-a90c-4e34-8ec4-5b3d23476155}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ea6af541-a9a0-4fc9-a1db-1b10ade4c34e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {a6ce41fc-61ab-44fa-9ed5-8028f31eb07c}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 16, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc153807-55be-43a7-acf5-cd3e46136c24}, !- Handle
  Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70d8864d-ddea-4f3e-b24c-862aa1bade2e}, !- Zone Air Inlet Port List
  {e1259d0d-7763-42f7-baba-072053def3fc}, !- Zone Air Exhaust Port List
  {fce088be-b44b-4cd4-93ee-eb60b5d37a46}, !- Zone Air Node Name
  {67e7d109-c13d-46c3-be30-dbf1367ad066}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58f354bb-43d1-456f-80c6-139239711d57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5df2b39-58df-4dcc-aedd-beb777e1f57a}, !- Handle
  Node 63,                                !- Name
  {fce088be-b44b-4cd4-93ee-eb60b5d37a46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fce088be-b44b-4cd4-93ee-eb60b5d37a46}, !- Handle
  {31e6dce8-72da-4229-be6c-4cdf8a3cb0d7}, !- Name
  {fc153807-55be-43a7-acf5-cd3e46136c24}, !- Source Object
  11,                                     !- Outlet Port
  {f5df2b39-58df-4dcc-aedd-beb777e1f57a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70d8864d-ddea-4f3e-b24c-862aa1bade2e}, !- Handle
  {3c05517a-3c3d-45ab-b074-23d61e488aa7}, !- Name
  {fc153807-55be-43a7-acf5-cd3e46136c24}, !- HVAC Component
  {2059a81d-2b2a-4877-b661-180623b800e4}; !- Port 1

OS:PortList,
  {e1259d0d-7763-42f7-baba-072053def3fc}, !- Handle
  {98dbff63-8ffe-488c-a771-9a4b57b73687}, !- Name
  {fc153807-55be-43a7-acf5-cd3e46136c24}; !- HVAC Component

OS:PortList,
  {67e7d109-c13d-46c3-be30-dbf1367ad066}, !- Handle
  {9fe660e1-015d-4d3b-8eb0-16694b04da59}, !- Name
  {fc153807-55be-43a7-acf5-cd3e46136c24}, !- HVAC Component
  {bef1f03e-93ec-4202-8488-6ac1a7cf7282}; !- Port 1

OS:Sizing:Zone,
  {b67a0ae4-a31b-4886-9a0f-c038a79ec13e}, !- Handle
  {fc153807-55be-43a7-acf5-cd3e46136c24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a417526f-d1e4-4e57-81a9-ceb1ca779664}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {fc153807-55be-43a7-acf5-cd3e46136c24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93eaff4f-53c3-4734-b665-c43aafc15cd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {2986a031-e286-4404-939f-ad9d3bb062f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {58f354bb-43d1-456f-80c6-139239711d57}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 17, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ed37d8c-8795-437b-8cd4-d922e59000f9}, !- Handle
  Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b33fc566-0c1c-429e-b221-a713f3f174ed}, !- Zone Air Inlet Port List
  {b1b7b2a8-42fb-4828-a995-d76814f6cd7a}, !- Zone Air Exhaust Port List
  {8c3bee22-acaa-4c8f-abae-57577f081951}, !- Zone Air Node Name
  {c13ab89b-5385-4d54-987b-bf053d6cb0ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad5a2de8-4721-4247-b8c4-3263e449cf6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd3f5971-e4f3-404c-8d5e-4b1d22e72f59}, !- Handle
  Node 64,                                !- Name
  {8c3bee22-acaa-4c8f-abae-57577f081951}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c3bee22-acaa-4c8f-abae-57577f081951}, !- Handle
  {784ebec3-1c05-4ff1-90c6-75b80967f7fe}, !- Name
  {9ed37d8c-8795-437b-8cd4-d922e59000f9}, !- Source Object
  11,                                     !- Outlet Port
  {bd3f5971-e4f3-404c-8d5e-4b1d22e72f59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b33fc566-0c1c-429e-b221-a713f3f174ed}, !- Handle
  {edfcbfef-7bf4-42a9-ab05-0f8983f320a8}, !- Name
  {9ed37d8c-8795-437b-8cd4-d922e59000f9}, !- HVAC Component
  {d342a4bf-8973-4245-83aa-33c985a85867}; !- Port 1

OS:PortList,
  {b1b7b2a8-42fb-4828-a995-d76814f6cd7a}, !- Handle
  {d7220426-d945-40cc-a358-74b403aaa88e}, !- Name
  {9ed37d8c-8795-437b-8cd4-d922e59000f9}; !- HVAC Component

OS:PortList,
  {c13ab89b-5385-4d54-987b-bf053d6cb0ce}, !- Handle
  {24017bb6-21f4-465c-9108-f1c58a1013b7}, !- Name
  {9ed37d8c-8795-437b-8cd4-d922e59000f9}, !- HVAC Component
  {cc16571f-8d1b-4683-aa83-fc5f533a93c4}; !- Port 1

OS:Sizing:Zone,
  {0d6b8185-1aa9-4d5b-bd29-572892660bff}, !- Handle
  {9ed37d8c-8795-437b-8cd4-d922e59000f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5e84cdc-8ab0-4b4e-8538-683840c3da7f}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {9ed37d8c-8795-437b-8cd4-d922e59000f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2028481-5e79-4d3c-b3ab-f6f45aae9020}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {51aa79ac-1eed-44c5-8851-74519ee75da2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {ad5a2de8-4721-4247-b8c4-3263e449cf6c}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 18, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {633ec62f-63fc-48f5-a7a6-ceda35793e27}, !- Handle
  Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e8bd8ec-e45a-4f86-b38b-6779572fc8d0}, !- Zone Air Inlet Port List
  {b1dda852-a43c-49b6-9e1d-1709cd36c41c}, !- Zone Air Exhaust Port List
  {b912b4e7-6f81-4dca-ac3b-98235d91385b}, !- Zone Air Node Name
  {c35fb4f8-bec0-4f14-ad8f-7851c2b817dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c91c26e-e12b-4d56-a82c-0d7bf1309ee9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19f63cbf-27ac-4f17-a0a1-12da35b1463c}, !- Handle
  Node 65,                                !- Name
  {b912b4e7-6f81-4dca-ac3b-98235d91385b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b912b4e7-6f81-4dca-ac3b-98235d91385b}, !- Handle
  {94737ec9-e20c-48c0-9754-9881dc36450e}, !- Name
  {633ec62f-63fc-48f5-a7a6-ceda35793e27}, !- Source Object
  11,                                     !- Outlet Port
  {19f63cbf-27ac-4f17-a0a1-12da35b1463c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e8bd8ec-e45a-4f86-b38b-6779572fc8d0}, !- Handle
  {09e5dd9b-d11e-426e-8b59-55f10abd9ebb}, !- Name
  {633ec62f-63fc-48f5-a7a6-ceda35793e27}, !- HVAC Component
  {48fa8785-e766-4ea0-aaf7-d63355904c59}; !- Port 1

OS:PortList,
  {b1dda852-a43c-49b6-9e1d-1709cd36c41c}, !- Handle
  {e1452ca3-e7df-4428-8162-dad6d464d9df}, !- Name
  {633ec62f-63fc-48f5-a7a6-ceda35793e27}; !- HVAC Component

OS:PortList,
  {c35fb4f8-bec0-4f14-ad8f-7851c2b817dc}, !- Handle
  {540f388d-855a-4aa9-8339-b6541e2d2205}, !- Name
  {633ec62f-63fc-48f5-a7a6-ceda35793e27}, !- HVAC Component
  {94548cfd-709b-4373-a9c8-16f7aca12647}; !- Port 1

OS:Sizing:Zone,
  {caa9a6c8-8fad-4b06-be1b-60f28d16dc82}, !- Handle
  {633ec62f-63fc-48f5-a7a6-ceda35793e27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e55bc987-f7af-432f-9656-d863472a7608}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {633ec62f-63fc-48f5-a7a6-ceda35793e27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5098fe2-8bef-4645-87d4-fa127711373e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {01d60827-fe0d-4742-abf1-e13eeb0d95f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {1c91c26e-e12b-4d56-a82c-0d7bf1309ee9}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {034a5424-14aa-42d5-9a2d-a10e067f6fb7}, !- Heating Setpoint Temperature Schedule Name
  {b388c9fd-0ef7-4604-ba1a-e88bd1e6dff0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3a45789-ea4c-4cbf-b34e-199f668e2e04}, !- Handle
  Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3340b380-7b91-4005-8210-9bbb5351d1de}, !- Zone Air Inlet Port List
  {c3eab646-e184-4517-bf0e-c6ef16082481}, !- Zone Air Exhaust Port List
  {6a5eb02f-ab62-4878-bb11-c90ac2c7c749}, !- Zone Air Node Name
  {7f712647-8ca9-4eb0-9137-73e758f7025d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {142ad658-504f-46de-873d-d12d849f24f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88e1b5d0-a02a-47f2-a604-b6e6059d6c20}, !- Handle
  Node 66,                                !- Name
  {6a5eb02f-ab62-4878-bb11-c90ac2c7c749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a5eb02f-ab62-4878-bb11-c90ac2c7c749}, !- Handle
  {7503a405-72b3-41c1-bac4-95e1d9be0100}, !- Name
  {d3a45789-ea4c-4cbf-b34e-199f668e2e04}, !- Source Object
  11,                                     !- Outlet Port
  {88e1b5d0-a02a-47f2-a604-b6e6059d6c20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3340b380-7b91-4005-8210-9bbb5351d1de}, !- Handle
  {2fc63a39-0a8a-442a-b0a4-5940e7080724}, !- Name
  {d3a45789-ea4c-4cbf-b34e-199f668e2e04}, !- HVAC Component
  {40397f2e-3bb2-4ef1-b055-94fc85dc01ed}; !- Port 1

OS:PortList,
  {c3eab646-e184-4517-bf0e-c6ef16082481}, !- Handle
  {5fae5873-84a6-4534-a940-2c44f5304a78}, !- Name
  {d3a45789-ea4c-4cbf-b34e-199f668e2e04}; !- HVAC Component

OS:PortList,
  {7f712647-8ca9-4eb0-9137-73e758f7025d}, !- Handle
  {ffbda179-d9fa-4867-9f63-867b4dc02e4d}, !- Name
  {d3a45789-ea4c-4cbf-b34e-199f668e2e04}, !- HVAC Component
  {83ffbed5-ec49-4381-8d46-be3c6a1b8eef}; !- Port 1

OS:Sizing:Zone,
  {dc80aeb5-7a57-44dc-970f-e5cd10f8454a}, !- Handle
  {d3a45789-ea4c-4cbf-b34e-199f668e2e04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11a9b482-1bac-476f-8b6e-c0e50caa7914}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {d3a45789-ea4c-4cbf-b34e-199f668e2e04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0742726c-8357-4a09-8b73-76a119cb387d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f76ab71d-6046-46ee-be65-f81094df5abe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {142ad658-504f-46de-873d-d12d849f24f6}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 2, !- Name
  {983d6e39-25e4-4344-b243-f2e502da37d6}, !- Heating Setpoint Temperature Schedule Name
  {25e094d6-00f7-482b-8d99-9c7e7dd7b08d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc808ae7-0251-49bf-9571-b8046e63a1b0}, !- Handle
  Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5df6a005-1fa3-4642-9f51-e0868769ec96}, !- Zone Air Inlet Port List
  {59c9b67c-15d2-4331-81a0-20b66e059fd5}, !- Zone Air Exhaust Port List
  {effab228-ef87-4fc8-bc4f-fa76502db286}, !- Zone Air Node Name
  {713b665a-4267-4c10-b2d1-b96459ed8d6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccb21a24-0edb-4056-989b-437b5864b832}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0544c3c-1ec9-44f5-a2af-8d283365e210}, !- Handle
  Node 67,                                !- Name
  {effab228-ef87-4fc8-bc4f-fa76502db286}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {effab228-ef87-4fc8-bc4f-fa76502db286}, !- Handle
  {6cd959a4-c682-4cec-996e-eb943a2409dd}, !- Name
  {fc808ae7-0251-49bf-9571-b8046e63a1b0}, !- Source Object
  11,                                     !- Outlet Port
  {b0544c3c-1ec9-44f5-a2af-8d283365e210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5df6a005-1fa3-4642-9f51-e0868769ec96}, !- Handle
  {5b742546-1d9c-4ece-af4c-93aa387a7518}, !- Name
  {fc808ae7-0251-49bf-9571-b8046e63a1b0}, !- HVAC Component
  {267c9246-a261-420a-ab94-d441cd093be5}; !- Port 1

OS:PortList,
  {59c9b67c-15d2-4331-81a0-20b66e059fd5}, !- Handle
  {f5c5be58-5eb7-4824-8d54-8470770acf45}, !- Name
  {fc808ae7-0251-49bf-9571-b8046e63a1b0}; !- HVAC Component

OS:PortList,
  {713b665a-4267-4c10-b2d1-b96459ed8d6c}, !- Handle
  {8b3f807b-4e25-44e4-b364-2a2f60673ca2}, !- Name
  {fc808ae7-0251-49bf-9571-b8046e63a1b0}, !- HVAC Component
  {3b0575e0-8a64-459b-853c-6c5296192b8e}; !- Port 1

OS:Sizing:Zone,
  {d756ab2f-b430-411f-afea-63db731bfeb7}, !- Handle
  {fc808ae7-0251-49bf-9571-b8046e63a1b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ced7dcd-b724-4c89-ac06-df85c6d854d0}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {fc808ae7-0251-49bf-9571-b8046e63a1b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e640826a-f42f-43f0-9d4d-a4878d8e22b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {4b26bc59-df79-4bf2-bd6e-d0c2ccd178a9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {ccb21a24-0edb-4056-989b-437b5864b832}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {61ee1cd4-a8cf-46f9-b241-9862e139d873}, !- Heating Setpoint Temperature Schedule Name
  {6490ebb2-48d5-4be9-9fd6-f5c08d0e70b6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {82b83ba4-5490-4317-ad9b-c7bf6a14e056}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {4d6e4482-9a33-4da1-a128-0d935105c1c1}, !- Schedule Type Limits Name
  {98f4afc1-47d1-4d64-8f61-e1b0c205c5bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98f4afc1-47d1-4d64-8f61-e1b0c205c5bc}, !- Handle
  Schedule Day 3,                         !- Name
  {4d6e4482-9a33-4da1-a128-0d935105c1c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {11677bbf-b74c-4df0-9a91-34ba3ea13f7b}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b1816df6-b4d3-44e9-8184-6d89f209e218}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {11677bbf-b74c-4df0-9a91-34ba3ea13f7b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2d6b5180-544c-4aa5-8573-e1eee5ef85f2}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {11677bbf-b74c-4df0-9a91-34ba3ea13f7b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {044af2c7-4a05-418d-b223-443d4ca9f6e1}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {11677bbf-b74c-4df0-9a91-34ba3ea13f7b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e8c0416d-e1c4-4d9d-be0d-5c96f0ad6dba}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {82b83ba4-5490-4317-ad9b-c7bf6a14e056}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a0165470-18ed-46bc-b68a-638a7d88abe5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0165470-18ed-46bc-b68a-638a7d88abe5}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {4d6e4482-9a33-4da1-a128-0d935105c1c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8613cd5b-7e8d-4908-af7a-c9d59c35c335}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {82b83ba4-5490-4317-ad9b-c7bf6a14e056}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c1b5675-a27b-4921-a09b-a8f82eaac004}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c1b5675-a27b-4921-a09b-a8f82eaac004}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {4d6e4482-9a33-4da1-a128-0d935105c1c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2a582874-9079-4a01-94c1-bdf6a7fb11bc}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {82b83ba4-5490-4317-ad9b-c7bf6a14e056}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a682b58-781b-4b91-8e04-d3f89f8d2fe7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a682b58-781b-4b91-8e04-d3f89f8d2fe7}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {4d6e4482-9a33-4da1-a128-0d935105c1c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {2753aa59-c794-4121-8e0c-d299856411c0}, !- Handle
  Sys_1_Make-up air unit,                 !- Name
  ,                                       !- Controller List Name
  {e8f9db4b-45c1-49e9-a2a9-d50d47110e67}, !- Availability Schedule
  {c4a69891-793e-4b33-93cf-2f98f6772f38}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4a8aa042-7ef6-4477-b6cc-6077e1500d6b}, !- Supply Side Inlet Node Name
  {0aa99e95-ef58-4c5b-a1bf-6dba20183dcc}, !- Demand Side Outlet Node Name
  {2a394f06-c323-4dde-8cbc-d5ff97cc9ad7}, !- Demand Side Inlet Node A
  {5be6db4c-5001-402c-92ef-51dacb741e48}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {28c81887-f01f-42d5-9ee0-f8dd1b198f92}, !- Demand Mixer Name
  {93fd45a0-edf0-499c-80e1-433ae042cc2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {342f9cb6-ce94-4d04-a2eb-7a0dcd0fc370}, !- Handle
  Node 68,                                !- Name
  {4a8aa042-7ef6-4477-b6cc-6077e1500d6b}, !- Inlet Port
  {f08f9b62-f2a2-4324-ab60-01ccf969efdd}; !- Outlet Port

OS:Node,
  {b2a46461-c2e9-45cb-b81f-79a0075736c6}, !- Handle
  Node 69,                                !- Name
  {b3cb1b11-7416-4603-bba3-c48abbdd2f59}, !- Inlet Port
  {5be6db4c-5001-402c-92ef-51dacb741e48}; !- Outlet Port

OS:Connection,
  {4a8aa042-7ef6-4477-b6cc-6077e1500d6b}, !- Handle
  {5a952db2-3099-452c-94e8-28a845d712ac}, !- Name
  {2753aa59-c794-4121-8e0c-d299856411c0}, !- Source Object
  8,                                      !- Outlet Port
  {342f9cb6-ce94-4d04-a2eb-7a0dcd0fc370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be6db4c-5001-402c-92ef-51dacb741e48}, !- Handle
  {c194cecf-5a36-4643-a049-582bc0d81e22}, !- Name
  {b2a46461-c2e9-45cb-b81f-79a0075736c6}, !- Source Object
  3,                                      !- Outlet Port
  {2753aa59-c794-4121-8e0c-d299856411c0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {be91e13b-2d19-46c3-b65c-2706ff4212c1}, !- Handle
  Node 70,                                !- Name
  {2a394f06-c323-4dde-8cbc-d5ff97cc9ad7}, !- Inlet Port
  {be5b8dbc-e2de-4ffe-8988-cbb2fdc884ee}; !- Outlet Port

OS:Node,
  {db4dad8d-c469-4b38-8d83-8bf56bf9c428}, !- Handle
  Node 71,                                !- Name
  {6e29fc44-4a51-4f04-b41e-df5c5e13afd8}, !- Inlet Port
  {0aa99e95-ef58-4c5b-a1bf-6dba20183dcc}; !- Outlet Port

OS:Node,
  {26f3e9b8-6ac6-462e-a625-40a049be6c0c}, !- Handle
  Node 72,                                !- Name
  {8e319289-088e-409b-a6a2-e4d22322ef68}, !- Inlet Port
  {3d20b7d2-adf2-4200-a7b1-9ff87650ba8f}; !- Outlet Port

OS:Connection,
  {2a394f06-c323-4dde-8cbc-d5ff97cc9ad7}, !- Handle
  {94e7055d-9cd6-48a0-83f0-3da8e50bd532}, !- Name
  {2753aa59-c794-4121-8e0c-d299856411c0}, !- Source Object
  10,                                     !- Outlet Port
  {be91e13b-2d19-46c3-b65c-2706ff4212c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa99e95-ef58-4c5b-a1bf-6dba20183dcc}, !- Handle
  {f1545b2e-bf76-48bb-99c0-67c9c63035a0}, !- Name
  {db4dad8d-c469-4b38-8d83-8bf56bf9c428}, !- Source Object
  3,                                      !- Outlet Port
  {2753aa59-c794-4121-8e0c-d299856411c0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {93fd45a0-edf0-499c-80e1-433ae042cc2f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {be5b8dbc-e2de-4ffe-8988-cbb2fdc884ee}, !- Inlet Node Name
  {54065918-109f-4433-b001-95ed2e44a11b}, !- Outlet Node Name 1
  {a058950b-84b0-4875-8eca-51927cefa78b}, !- Outlet Node Name 2
  {756a84b8-fd8f-45d3-9d10-9d7cf99ae003}, !- Outlet Node Name 3
  {42d2be61-4c53-4a19-a8fb-83b6e3275084}, !- Outlet Node Name 4
  {a667decc-d631-4118-b177-7f1f3758845b}, !- Outlet Node Name 5
  {7465d011-fd18-46ee-b2f1-b002e4ac5d19}, !- Outlet Node Name 6
  {4e09b767-6d02-4adf-8b4a-16294925984d}, !- Outlet Node Name 7
  {ff1ce26a-6f10-4205-974d-d351bf082d90}, !- Outlet Node Name 8
  {d70025c7-48a2-400a-be6e-dd3728a1ac60}, !- Outlet Node Name 9
  {4c46eec4-df94-4c71-bb54-5766c230145b}, !- Outlet Node Name 10
  {a95878fd-3b2e-4837-a61f-7d9286c953ad}, !- Outlet Node Name 11
  {946b9806-bbb1-45bc-8382-afe1299fc04e}, !- Outlet Node Name 12
  {9888fe0c-01c1-46f9-94c7-544e4257e7d0}, !- Outlet Node Name 13
  {74289db9-e2be-4c08-8c78-4885e7e38cb3}, !- Outlet Node Name 14
  {98685356-30c2-4118-a48e-a1bdd62b4b44}, !- Outlet Node Name 15
  {1930e8ce-9f18-4c6f-a6e0-00393eb60125}, !- Outlet Node Name 16
  {bbaecb89-c1cb-4e29-b3a5-fb249a4cade5}, !- Outlet Node Name 17
  {ece33783-029a-4ee2-8ee9-262d165d45b6}, !- Outlet Node Name 18
  {34c539d3-bbce-44df-8db3-40237947a0c0}, !- Outlet Node Name 19
  {dd9f946c-f402-41fa-b154-ba107a230d74}, !- Outlet Node Name 20
  {b523b61a-947e-4312-bfcf-c663f2f15b98}, !- Outlet Node Name 21
  {3058ab8b-26e2-453c-ab62-fad6d628053e}, !- Outlet Node Name 22
  {041ca9b6-833c-43da-ae72-9e163898d54d}, !- Outlet Node Name 23
  {0e860c1d-3e86-476c-b9c4-be8ca7a65adf}, !- Outlet Node Name 24
  {bfa60a16-cfd1-41da-95cf-edb7c665f5ac}, !- Outlet Node Name 25
  {5917f82e-3839-431c-b800-902c6bf89466}, !- Outlet Node Name 26
  {b38c84c1-2ca3-4c72-b258-6e72e874dd9b}, !- Outlet Node Name 27
  {38b8d7c3-4c8e-4c14-add2-6e4aa0d2776d}, !- Outlet Node Name 28
  {59a843ca-0772-4560-a35a-5e48e28ab1e5}, !- Outlet Node Name 29
  {62a70786-290a-4003-ab3f-87aac11e7904}, !- Outlet Node Name 30
  {0c19ef5f-e8b8-4c5b-aa66-3f7345110d66}, !- Outlet Node Name 31
  {b6bf763b-82e5-4de4-851b-34de65e36dcc}, !- Outlet Node Name 32
  {b6f35bb9-9e4b-48bf-a693-679aeed20197}, !- Outlet Node Name 33
  {735cc74a-06d9-48a9-892f-30b42084eec4}, !- Outlet Node Name 34
  {0a3d83c5-b5a6-4231-be0c-4c325c13ddbd}, !- Outlet Node Name 35
  {be0dfb09-b878-4190-a3c0-f36627c5031f}, !- Outlet Node Name 36
  {2a5e0ba3-9337-4379-bc15-bffab20158d8}, !- Outlet Node Name 37
  {4ea70a31-2e31-4e74-b34f-d7ee5cbf2c41}, !- Outlet Node Name 38
  {43ea0623-9447-4e2b-8389-93ff38c211eb}, !- Outlet Node Name 39
  {51df4ab9-4ae3-4a39-9680-494da3d3c9ba}, !- Outlet Node Name 40
  {5cdb1473-290c-4a7d-8dfa-1d180dd8a5c4}, !- Outlet Node Name 41
  {17562edb-5515-483c-8453-9a3d9d3739f0}, !- Outlet Node Name 42
  {2b968138-d1d7-4a47-836f-3d7b51513bfd}, !- Outlet Node Name 43
  {5b8ba8c5-1508-469b-834c-6ae1b0397007}, !- Outlet Node Name 44
  {7e3a4961-95ab-404f-b79b-c7921b15a9a7}, !- Outlet Node Name 45
  {52a5b432-7e8c-4926-af7d-9a9f512ca4c7}, !- Outlet Node Name 46
  {2ee05afc-daa1-493e-ba1c-0618f3da98c2}, !- Outlet Node Name 47
  {ae06cc5f-e617-4b8d-bef9-29e08b49d799}, !- Outlet Node Name 48
  {97d2fe9b-4f54-4080-9a05-cb2cd630302d}, !- Outlet Node Name 49
  {163a4bc4-c1de-4304-a424-ba7a943defc2}, !- Outlet Node Name 50
  {267b8345-2afd-42e3-b077-4efadf818cc1}, !- Outlet Node Name 51
  {8434e650-6103-4bee-ba0c-2800fa19ccb1}, !- Outlet Node Name 52
  {3c40e229-02d5-4099-8c84-b615b1006c48}; !- Outlet Node Name 53

OS:AirLoopHVAC:ZoneMixer,
  {28c81887-f01f-42d5-9ee0-f8dd1b198f92}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6e29fc44-4a51-4f04-b41e-df5c5e13afd8}, !- Outlet Node Name
  {fd5e1369-4903-4613-be71-a146593ca726}, !- Inlet Node Name 1
  {d99c8ec8-0db8-4e7b-9d9a-f6eedfc2f40a}, !- Inlet Node Name 2
  {6f671743-c435-447e-be04-4386351191e0}, !- Inlet Node Name 3
  {ba1ffd02-4e54-40f7-a27a-9e844bf6e69f}, !- Inlet Node Name 4
  {6433411d-4daa-4f30-8d67-737f794ef99e}, !- Inlet Node Name 5
  {44cbe5fc-aaf2-4b2e-a62b-1c805d9a763b}, !- Inlet Node Name 6
  {40903266-9e97-4ddb-a13d-fbdf824200ff}, !- Inlet Node Name 7
  {5fb9064e-8bce-48a9-a265-adb40af6c335}, !- Inlet Node Name 8
  {e78b7f9c-12c0-4c23-92b9-40bf8e57a99d}, !- Inlet Node Name 9
  {5bfe4cd5-6d44-4bff-a4ed-40b63ca157d9}, !- Inlet Node Name 10
  {80859636-c86a-4b8b-9bdc-dffaa4121334}, !- Inlet Node Name 11
  {4f3c0ba1-e603-4048-bd75-696b51eda5c7}, !- Inlet Node Name 12
  {0092b87f-9fc4-4af1-b946-aac7eff0921c}, !- Inlet Node Name 13
  {190e4e4c-fbce-4141-b406-431927171cf9}, !- Inlet Node Name 14
  {76b9a00f-5163-4055-b60f-f88e4c08f77e}, !- Inlet Node Name 15
  {5da25323-5e09-4234-83d7-e63ce477ca5e}, !- Inlet Node Name 16
  {40012420-54a6-4556-b8fe-bd6759ea9043}, !- Inlet Node Name 17
  {d01d84de-7b20-44c5-8c1d-223d349e1ffa}, !- Inlet Node Name 18
  {2c3fa342-2b50-47c9-b66a-f550571950ae}, !- Inlet Node Name 19
  {269b2476-ce3f-41d2-98fe-6a951424f844}, !- Inlet Node Name 20
  {4e375176-b0f0-4819-af40-7af019c8b51d}, !- Inlet Node Name 21
  {ef01a575-f6fd-4323-81af-5151b1f1db52}, !- Inlet Node Name 22
  {b08c1fb2-4b02-47c2-9028-7a996d2938e7}, !- Inlet Node Name 23
  {5831159e-b8bd-43fc-bd72-b83d6f0aad5b}, !- Inlet Node Name 24
  {1fc3c276-9fa6-4ba2-aa87-759363971c82}, !- Inlet Node Name 25
  {02b336a1-da18-46f7-9935-feabf0800604}, !- Inlet Node Name 26
  {903cb3dd-6be3-473b-bafa-fbb15f9a44d5}, !- Inlet Node Name 27
  {2772a089-9c18-4fd7-8e95-1d4a6c466177}, !- Inlet Node Name 28
  {42095987-c2f8-4f6d-a68e-2ba5b80b53f1}, !- Inlet Node Name 29
  {5a6ab740-6b78-4437-ac8e-f7e6899274f1}, !- Inlet Node Name 30
  {0a8de306-0469-4f25-bacc-c1855fbd77f1}, !- Inlet Node Name 31
  {d5291b15-5971-4d51-97e1-7db24d49865f}, !- Inlet Node Name 32
  {a0f7dc17-1e92-4e39-b2f7-189befae442b}, !- Inlet Node Name 33
  {c219b904-f533-4134-9237-ebeaf816d422}, !- Inlet Node Name 34
  {68d78f4c-a66c-401a-9f18-8c2bcc899fab}, !- Inlet Node Name 35
  {67733e86-5f8f-4fa9-b672-c858f7789e30}, !- Inlet Node Name 36
  {1f91c460-61de-4a90-848f-8c586f97c7d9}, !- Inlet Node Name 37
  {2ca55bbe-58f1-445c-ac8f-0a0f4eae0afb}, !- Inlet Node Name 38
  {4e332e63-7726-4e96-b5ff-27c5348ce481}, !- Inlet Node Name 39
  {10415be1-71c7-4678-8aa2-76c644f7300d}, !- Inlet Node Name 40
  {ffbf0487-1466-413a-a6c5-189a320b4490}, !- Inlet Node Name 41
  {3327509f-beda-4be6-9043-6f30414fdc1b}, !- Inlet Node Name 42
  {b0834117-bbbd-4693-abf6-ad09569fa968}, !- Inlet Node Name 43
  {9e003351-41d9-49db-9a2e-6d561584ac5b}, !- Inlet Node Name 44
  {ecd0dda4-09a3-4ac3-8c39-e13fa300122c}, !- Inlet Node Name 45
  {e0a93609-781a-46aa-8afe-c6d8e84d9a07}, !- Inlet Node Name 46
  {110ea92b-b449-4f94-8ca7-995f44f780ec}, !- Inlet Node Name 47
  {ea1266c3-1ad2-48bf-870b-fa8655871394}, !- Inlet Node Name 48
  {1011a80f-41fc-4e1b-aee7-369e27d9a903}, !- Inlet Node Name 49
  {84eaf943-ea52-47fd-9bf6-f39412bcbbfe}, !- Inlet Node Name 50
  {3856f1dc-3911-42a9-9dc9-b22a0e0ff8db}, !- Inlet Node Name 51
  {7c3b9f48-93c7-462b-b418-5bc8ea7d93fe}, !- Inlet Node Name 52
  {3a0fdb2d-3378-4b62-8601-accaa061aab0}; !- Inlet Node Name 53

OS:Connection,
  {be5b8dbc-e2de-4ffe-8988-cbb2fdc884ee}, !- Handle
  {09609fa0-fa66-4f30-a79b-e2f8233fdc51}, !- Name
  {be91e13b-2d19-46c3-b65c-2706ff4212c1}, !- Source Object
