  {aaaa7809-88de-4dd8-8b86-e8ea96de4398}, !- Heating Coil Name
  {94fc9640-17c2-43fe-a553-48cee77518fa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {147b0cae-40ba-4711-839c-1758dbb8c9e2}, !- Handle
  Node 227,                               !- Name
  {b93ed8c9-09d9-4f4b-a3e6-5dbc04aae441}, !- Inlet Port
  {19193d7e-b56d-4b96-bb25-f0691d8c0657}; !- Outlet Port

OS:Connection,
  {b93ed8c9-09d9-4f4b-a3e6-5dbc04aae441}, !- Handle
  {56bb742c-13f9-441e-babc-8aac85c67b72}, !- Name
  {9f6345f0-65c0-460d-b251-d1e1396c14bf}, !- Source Object
  3,                                      !- Outlet Port
  {147b0cae-40ba-4711-839c-1758dbb8c9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19193d7e-b56d-4b96-bb25-f0691d8c0657}, !- Handle
  {cc9bb3e3-c065-4a79-9687-12fbc7f2b144}, !- Name
  {147b0cae-40ba-4711-839c-1758dbb8c9e2}, !- Source Object
  3,                                      !- Outlet Port
  {4ce60650-b9d4-40fe-a816-ca843fc465ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ef6a077-e311-4ecf-aa2d-3218d0783b90}, !- Handle
  Node 228,                               !- Name
  {9596ea83-3959-4ba6-8c20-85e615049345}, !- Inlet Port
  {296a3905-9650-4252-9eb4-b01c5d25314d}; !- Outlet Port

OS:Connection,
  {296a3905-9650-4252-9eb4-b01c5d25314d}, !- Handle
  {6196e149-f1e2-4114-bdbe-d22b8d9255d0}, !- Name
  {8ef6a077-e311-4ecf-aa2d-3218d0783b90}, !- Source Object
  3,                                      !- Outlet Port
  {d32f9579-4095-4f21-8106-45aa5b966c88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9596ea83-3959-4ba6-8c20-85e615049345}, !- Handle
  {fbb286ba-742d-4571-a9a5-77ab978e9992}, !- Name
  {4ce60650-b9d4-40fe-a816-ca843fc465ae}, !- Source Object
  4,                                      !- Outlet Port
  {8ef6a077-e311-4ecf-aa2d-3218d0783b90}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ba7354b6-d051-45d2-986c-7f7dbb8bc6f2}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {94407637-de54-4309-adef-5d93b56b977d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {834f41f1-7150-4f2c-9327-94b71ced2b0c}, !- Air Inlet Node Name
  {4732a06b-b6e1-42a3-a4f2-c05d73bba66f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d55c8bf2-3530-40dc-8d5b-2566cfd794b9}, !- Handle
  Node 229,                               !- Name
  {4732a06b-b6e1-42a3-a4f2-c05d73bba66f}, !- Inlet Port
  {3e837e2a-a504-4e48-b946-8b354aec328b}; !- Outlet Port

OS:Node,
  {512ec637-65af-4ea1-92b1-273ab4871740}, !- Handle
  Node 230,                               !- Name
  {e8719721-fdb4-4af3-ad56-84c0ff7464ee}, !- Inlet Port
  {117c72dc-cd2f-4255-9c1d-f667d9a600a2}; !- Outlet Port

OS:Connection,
  {3e837e2a-a504-4e48-b946-8b354aec328b}, !- Handle
  {e9f98be4-7331-490b-9149-db7b5bf916a8}, !- Name
  {d55c8bf2-3530-40dc-8d5b-2566cfd794b9}, !- Source Object
  3,                                      !- Outlet Port
  {d32f9579-4095-4f21-8106-45aa5b966c88}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e8719721-fdb4-4af3-ad56-84c0ff7464ee}, !- Handle
  {87d3c52f-9935-4b90-92bb-345afd4399d2}, !- Name
  {9101fd44-9ad5-4285-bd9c-703602a42549}, !- Source Object
  3,                                      !- Outlet Port
  {512ec637-65af-4ea1-92b1-273ab4871740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117c72dc-cd2f-4255-9c1d-f667d9a600a2}, !- Handle
  {15325068-ec87-489b-95bc-d19e534a2657}, !- Name
  {512ec637-65af-4ea1-92b1-273ab4871740}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {8cb117d5-f530-40ba-a434-bd163bae6751}, !- Handle
  Node 231,                               !- Name
  {ed8546c9-3797-4d2a-97ef-bc18868f9d77}, !- Inlet Port
  {834f41f1-7150-4f2c-9327-94b71ced2b0c}; !- Outlet Port

OS:Connection,
  {ed8546c9-3797-4d2a-97ef-bc18868f9d77}, !- Handle
  {50d1b66a-5f2d-4b08-b097-37ae61a7dd70}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  33,                                     !- Outlet Port
  {8cb117d5-f530-40ba-a434-bd163bae6751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834f41f1-7150-4f2c-9327-94b71ced2b0c}, !- Handle
  {b735c716-d47a-464e-931b-688205bee4a9}, !- Name
  {8cb117d5-f530-40ba-a434-bd163bae6751}, !- Source Object
  3,                                      !- Outlet Port
  {94407637-de54-4309-adef-5d93b56b977d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4732a06b-b6e1-42a3-a4f2-c05d73bba66f}, !- Handle
  {a93ec47e-fa05-4109-94bb-b0256981aa9b}, !- Name
  {94407637-de54-4309-adef-5d93b56b977d}, !- Source Object
  4,                                      !- Outlet Port
  {d55c8bf2-3530-40dc-8d5b-2566cfd794b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8a949429-bcee-43c1-aeb1-322d6157fef8}, !- Handle
  Coil Heating Electric 33,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {71b6247b-5118-45f2-8fec-d6d38af9b2d2}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {328d618b-93bb-4b25-b5e3-34beae0352b9}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {55f1b0c3-9891-4276-acdf-f62c602f3d95}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17c0b0eb-3e53-4709-ad35-9f4f70a1477e}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6687f9cd-dd75-4d3d-8a35-44999719c1bf}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c6ab7e25-bf8a-411b-b855-c11768fdf8ae}, !- Handle
  Coil Cooling DX Single Speed 33 6kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a52efef2-49f4-4935-8222-5b569c05cab8}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {053773a2-377b-46b3-9498-932cf1c6576a}, !- Handle
  Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {a4de798e-1ebe-4c36-8f55-d427d10cd9f6}, !- Air Inlet Node Name
  {2bab2dcc-b732-4242-9b03-f25d18cb3de0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a52efef2-49f4-4935-8222-5b569c05cab8}, !- Supply Air Fan Name
  {8a949429-bcee-43c1-aeb1-322d6157fef8}, !- Heating Coil Name
  {c6ab7e25-bf8a-411b-b855-c11768fdf8ae}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1c98506-f4aa-403f-9cb5-5f5ae699ffc9}, !- Handle
  Node 232,                               !- Name
  {f339e740-2948-4e86-b00b-eaaa90bd3882}, !- Inlet Port
  {a4de798e-1ebe-4c36-8f55-d427d10cd9f6}; !- Outlet Port

OS:Connection,
  {f339e740-2948-4e86-b00b-eaaa90bd3882}, !- Handle
  {4845336a-d763-4563-a0c6-17fbeed143c3}, !- Name
  {5e263a37-6242-4503-87e8-9259a6083326}, !- Source Object
  3,                                      !- Outlet Port
  {e1c98506-f4aa-403f-9cb5-5f5ae699ffc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4de798e-1ebe-4c36-8f55-d427d10cd9f6}, !- Handle
  {473c2b69-6787-4127-9ca1-e0b398f55dcd}, !- Name
  {e1c98506-f4aa-403f-9cb5-5f5ae699ffc9}, !- Source Object
  3,                                      !- Outlet Port
  {053773a2-377b-46b3-9498-932cf1c6576a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6444f0b-526d-42db-b2cb-2ba7c7064ca3}, !- Handle
  Node 233,                               !- Name
  {2bab2dcc-b732-4242-9b03-f25d18cb3de0}, !- Inlet Port
  {e9e13282-7a5e-40f5-aa0c-f6938a018f50}; !- Outlet Port

OS:Connection,
  {e9e13282-7a5e-40f5-aa0c-f6938a018f50}, !- Handle
  {ee52c6dd-8150-4f37-a432-8909ba159e9d}, !- Name
  {e6444f0b-526d-42db-b2cb-2ba7c7064ca3}, !- Source Object
  3,                                      !- Outlet Port
  {f0715a50-2da8-4650-a3d2-8af9c4d88b52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bab2dcc-b732-4242-9b03-f25d18cb3de0}, !- Handle
  {245be0df-42ee-4340-b078-745a19bbe5ab}, !- Name
  {053773a2-377b-46b3-9498-932cf1c6576a}, !- Source Object
  4,                                      !- Outlet Port
  {e6444f0b-526d-42db-b2cb-2ba7c7064ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c1e9d8ac-08d7-44a1-b329-2d05d60b6dab}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bd088600-f54b-4832-92ef-fe59bd4edb82}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {b7e6f1e9-4ba5-4667-9cdf-35b9284ad5ff}, !- Air Inlet Node Name
  {94a293f3-891a-46bf-9a6f-500aef38e0b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee41ad9e-c864-4bda-b64c-d7e89fb259bd}, !- Handle
  Node 234,                               !- Name
  {94a293f3-891a-46bf-9a6f-500aef38e0b9}, !- Inlet Port
  {97463a4c-0aa7-4dbc-aaf8-9e8699c6a796}; !- Outlet Port

OS:Node,
  {0fc1da8e-69e6-448a-bd1f-1b8b0aae600d}, !- Handle
  Node 235,                               !- Name
  {21005015-18ef-4e2b-9984-6a5841c47f14}, !- Inlet Port
  {9fc0ef2c-2104-4fe9-837b-d531a0c5c04a}; !- Outlet Port

OS:Connection,
  {97463a4c-0aa7-4dbc-aaf8-9e8699c6a796}, !- Handle
  {06414a62-9ebf-4792-bfa8-d5167c42fe3a}, !- Name
  {ee41ad9e-c864-4bda-b64c-d7e89fb259bd}, !- Source Object
  3,                                      !- Outlet Port
  {f0715a50-2da8-4650-a3d2-8af9c4d88b52}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21005015-18ef-4e2b-9984-6a5841c47f14}, !- Handle
  {666c2700-b393-49ba-83e0-535e0a19952e}, !- Name
  {da8e49b6-f0d6-49c1-ae96-97c4a11cf28b}, !- Source Object
  3,                                      !- Outlet Port
  {0fc1da8e-69e6-448a-bd1f-1b8b0aae600d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc0ef2c-2104-4fe9-837b-d531a0c5c04a}, !- Handle
  {c26dbc54-bb1c-4c3c-8dd1-f3754568fc19}, !- Name
  {0fc1da8e-69e6-448a-bd1f-1b8b0aae600d}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {359a5b7c-43a3-4c98-84e1-ae31f64dd706}, !- Handle
  Node 236,                               !- Name
  {6725b6d2-c947-4690-9511-2ceb8da36579}, !- Inlet Port
  {b7e6f1e9-4ba5-4667-9cdf-35b9284ad5ff}; !- Outlet Port

OS:Connection,
  {6725b6d2-c947-4690-9511-2ceb8da36579}, !- Handle
  {881d55e9-910c-4179-b139-76fe8e5843b1}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  34,                                     !- Outlet Port
  {359a5b7c-43a3-4c98-84e1-ae31f64dd706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e6f1e9-4ba5-4667-9cdf-35b9284ad5ff}, !- Handle
  {2bdc7462-4eb6-4326-b1e1-9206131f1c9b}, !- Name
  {359a5b7c-43a3-4c98-84e1-ae31f64dd706}, !- Source Object
  3,                                      !- Outlet Port
  {bd088600-f54b-4832-92ef-fe59bd4edb82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94a293f3-891a-46bf-9a6f-500aef38e0b9}, !- Handle
  {99a34f5c-b1ec-4d31-b754-357f706fbcaa}, !- Name
  {bd088600-f54b-4832-92ef-fe59bd4edb82}, !- Source Object
  4,                                      !- Outlet Port
  {ee41ad9e-c864-4bda-b64c-d7e89fb259bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2ee7677a-6dfb-48df-a571-2d16d052b74f}, !- Handle
  Coil Heating Electric 34,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8fe04883-4b3f-465a-a557-eb27f9cd78b3}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7922476b-0e8b-4a85-98b9-b031f05307fd}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {029ce164-fa57-46be-92c9-e2de7c3d6c9e}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4b73919-4a19-45bf-92ff-9c16dfb3820c}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e91a2b21-a45f-4196-8de8-e7db8cb9a5a0}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9d05f40b-52ed-43ff-8027-18c05a65af60}, !- Handle
  Coil Cooling DX Single Speed 34 5kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {faf30036-b0c5-49b0-b360-74ee39930961}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bc721be7-b30f-4919-9dae-08b75a463b58}, !- Handle
  Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {6f4cba36-e81e-4d99-931b-8c5045cf8771}, !- Air Inlet Node Name
  {69ba68aa-593d-4a7b-9746-707e8fa959a1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {faf30036-b0c5-49b0-b360-74ee39930961}, !- Supply Air Fan Name
  {2ee7677a-6dfb-48df-a571-2d16d052b74f}, !- Heating Coil Name
  {9d05f40b-52ed-43ff-8027-18c05a65af60}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0cb83b67-98cd-4ca3-a85b-d259abfbbcf7}, !- Handle
  Node 237,                               !- Name
  {3e4dbd8e-6259-40f3-8971-c2aa9bed9443}, !- Inlet Port
  {6f4cba36-e81e-4d99-931b-8c5045cf8771}; !- Outlet Port

OS:Connection,
  {3e4dbd8e-6259-40f3-8971-c2aa9bed9443}, !- Handle
  {3ce038de-3425-4666-8e88-90469aa8017f}, !- Name
  {e0a36a72-f4c6-419a-91fb-043c1dcc3008}, !- Source Object
  3,                                      !- Outlet Port
  {0cb83b67-98cd-4ca3-a85b-d259abfbbcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4cba36-e81e-4d99-931b-8c5045cf8771}, !- Handle
  {040f32de-84a7-4fbc-98b9-325a393bcb92}, !- Name
  {0cb83b67-98cd-4ca3-a85b-d259abfbbcf7}, !- Source Object
  3,                                      !- Outlet Port
  {bc721be7-b30f-4919-9dae-08b75a463b58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3e2507c-33e6-4922-836a-29e4ccb3c4a8}, !- Handle
  Node 238,                               !- Name
  {69ba68aa-593d-4a7b-9746-707e8fa959a1}, !- Inlet Port
  {15903aee-c97c-4f6d-a78b-0775a59bc94c}; !- Outlet Port

OS:Connection,
  {15903aee-c97c-4f6d-a78b-0775a59bc94c}, !- Handle
  {4fdffeca-f1e5-451c-9720-cd973807dfd8}, !- Name
  {d3e2507c-33e6-4922-836a-29e4ccb3c4a8}, !- Source Object
  3,                                      !- Outlet Port
  {225a0c85-538f-4e14-9cb4-7811d8991f40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69ba68aa-593d-4a7b-9746-707e8fa959a1}, !- Handle
  {9c6e4110-6ff4-4a6e-a050-730113a54c36}, !- Name
  {bc721be7-b30f-4919-9dae-08b75a463b58}, !- Source Object
  4,                                      !- Outlet Port
  {d3e2507c-33e6-4922-836a-29e4ccb3c4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f3dbcb5-3f4e-456d-92c8-a34bd0c0fcd3}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {941e0d65-b083-4cff-b369-5809f34e0c43}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {cc434806-9eed-4954-9e12-3600af49207e}, !- Air Inlet Node Name
  {bd50bb65-abe7-4245-8df8-e892b05109cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {844814ff-3f11-46f2-b805-f37acc0f98ad}, !- Handle
  Node 239,                               !- Name
  {bd50bb65-abe7-4245-8df8-e892b05109cf}, !- Inlet Port
  {d8a4c0c3-01c0-4f6d-88dd-762996886cb3}; !- Outlet Port

OS:Node,
  {7d62e999-0f4f-4bac-a5f7-2580787fc378}, !- Handle
  Node 240,                               !- Name
  {2816ef78-dee3-4349-ab55-1f0d21136ffa}, !- Inlet Port
  {20e6d82e-6ba9-49b8-8f41-9c9a94037223}; !- Outlet Port

OS:Connection,
  {d8a4c0c3-01c0-4f6d-88dd-762996886cb3}, !- Handle
  {6e917d90-41ae-409e-8d96-7d57e3c56961}, !- Name
  {844814ff-3f11-46f2-b805-f37acc0f98ad}, !- Source Object
  3,                                      !- Outlet Port
  {225a0c85-538f-4e14-9cb4-7811d8991f40}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2816ef78-dee3-4349-ab55-1f0d21136ffa}, !- Handle
  {325ec164-ac73-4e67-95d6-6659c391fdbf}, !- Name
  {f8e20c04-55df-4049-a83f-f09531fb0f38}, !- Source Object
  3,                                      !- Outlet Port
  {7d62e999-0f4f-4bac-a5f7-2580787fc378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e6d82e-6ba9-49b8-8f41-9c9a94037223}, !- Handle
  {b4cebcd7-0b8a-4b24-bbae-a0970aa431a3}, !- Name
  {7d62e999-0f4f-4bac-a5f7-2580787fc378}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {f6ee3a80-2738-44e9-80d0-23d015222936}, !- Handle
  Node 241,                               !- Name
  {a9d51571-61d3-474d-834b-29013c2ff6de}, !- Inlet Port
  {cc434806-9eed-4954-9e12-3600af49207e}; !- Outlet Port

OS:Connection,
  {a9d51571-61d3-474d-834b-29013c2ff6de}, !- Handle
  {45f5d8c7-de9e-455d-8e18-cace5561555b}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  35,                                     !- Outlet Port
  {f6ee3a80-2738-44e9-80d0-23d015222936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc434806-9eed-4954-9e12-3600af49207e}, !- Handle
  {4dc3a7c6-e260-47d9-a763-5c0346859fce}, !- Name
  {f6ee3a80-2738-44e9-80d0-23d015222936}, !- Source Object
  3,                                      !- Outlet Port
  {941e0d65-b083-4cff-b369-5809f34e0c43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd50bb65-abe7-4245-8df8-e892b05109cf}, !- Handle
  {a80ac346-5a4a-4885-a3af-3b82b4e4a378}, !- Name
  {941e0d65-b083-4cff-b369-5809f34e0c43}, !- Source Object
  4,                                      !- Outlet Port
  {844814ff-3f11-46f2-b805-f37acc0f98ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0f5839da-2b18-4fc3-b640-a0b96004413e}, !- Handle
  Coil Heating Electric 35,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a4840391-4c3e-42d4-859a-5eba2404952f}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc0559d9-cc72-40e1-ba91-deb2396fbbb6}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5b54519-2414-48d4-976b-f4158a041ed3}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8719106b-7ee3-454b-bd94-67dd9a2e33ac}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f9ac7b7-3481-4114-a60c-b36915679761}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {37e71470-9264-4ddb-981c-aa9cb3f3a32b}, !- Handle
  Coil Cooling DX Single Speed 35 6kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c9a758fb-51f0-43b1-bcb3-4b1323e6138e}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e510935-0278-4003-bc9e-4136744007b1}, !- Handle
  Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {bc035233-4a52-4e74-bcd3-ca36e3494db5}, !- Air Inlet Node Name
  {91d6b5d4-c6a3-4326-87ca-2ab17cd05b22}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9a758fb-51f0-43b1-bcb3-4b1323e6138e}, !- Supply Air Fan Name
  {0f5839da-2b18-4fc3-b640-a0b96004413e}, !- Heating Coil Name
  {37e71470-9264-4ddb-981c-aa9cb3f3a32b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {838d6e39-d645-4d87-870e-519f5448cb27}, !- Handle
  Node 242,                               !- Name
  {ac898e12-4e3f-492b-ad26-c36638975567}, !- Inlet Port
  {bc035233-4a52-4e74-bcd3-ca36e3494db5}; !- Outlet Port

OS:Connection,
  {ac898e12-4e3f-492b-ad26-c36638975567}, !- Handle
  {bfe67729-83c8-4f60-94d3-ec6b0bf45f45}, !- Name
  {fc058a8e-d6c1-4a6c-8e62-3a90ecdc5185}, !- Source Object
  3,                                      !- Outlet Port
  {838d6e39-d645-4d87-870e-519f5448cb27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc035233-4a52-4e74-bcd3-ca36e3494db5}, !- Handle
  {3bd93977-1b23-4cbd-8e9a-bc2da7ac95ce}, !- Name
  {838d6e39-d645-4d87-870e-519f5448cb27}, !- Source Object
  3,                                      !- Outlet Port
  {8e510935-0278-4003-bc9e-4136744007b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f07c6f28-475b-4567-a4e1-84d7266c9709}, !- Handle
  Node 243,                               !- Name
  {91d6b5d4-c6a3-4326-87ca-2ab17cd05b22}, !- Inlet Port
  {eefe4d00-7eca-43bb-b8b5-423055a9b60b}; !- Outlet Port

OS:Connection,
  {eefe4d00-7eca-43bb-b8b5-423055a9b60b}, !- Handle
  {00e64af4-b340-49c2-89ec-ccbf85cec142}, !- Name
  {f07c6f28-475b-4567-a4e1-84d7266c9709}, !- Source Object
  3,                                      !- Outlet Port
  {137b081c-845a-4d87-be34-133fbe664fcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91d6b5d4-c6a3-4326-87ca-2ab17cd05b22}, !- Handle
  {a065fa7b-a9b6-4225-82e7-ea0a8fec9f88}, !- Name
  {8e510935-0278-4003-bc9e-4136744007b1}, !- Source Object
  4,                                      !- Outlet Port
  {f07c6f28-475b-4567-a4e1-84d7266c9709}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c34804a1-28e2-4690-9ec4-66442399a1da}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6af81cef-a58d-4004-a32e-0163006eb490}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {7102e210-1bd2-47ec-8f03-fd363e348d4e}, !- Air Inlet Node Name
  {913ec8e6-349a-4b6a-9ca5-6f7669697715}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70c21b1e-98a7-46d0-863a-1d3e4564f261}, !- Handle
  Node 244,                               !- Name
  {913ec8e6-349a-4b6a-9ca5-6f7669697715}, !- Inlet Port
  {e65578e6-afa5-4228-91fa-118022bb38d3}; !- Outlet Port

OS:Node,
  {f56aaba7-f42d-4290-b703-88fbc175b0c7}, !- Handle
  Node 245,                               !- Name
  {71f249e8-271d-4ef2-961c-cc0f11018c3f}, !- Inlet Port
  {8620b5ad-63d1-49a0-9ea3-a32cef1c8dd6}; !- Outlet Port

OS:Connection,
  {e65578e6-afa5-4228-91fa-118022bb38d3}, !- Handle
  {eb79ad2d-8c7d-48e8-a37a-370759193a70}, !- Name
  {70c21b1e-98a7-46d0-863a-1d3e4564f261}, !- Source Object
  3,                                      !- Outlet Port
  {137b081c-845a-4d87-be34-133fbe664fcf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {71f249e8-271d-4ef2-961c-cc0f11018c3f}, !- Handle
  {91605b13-f360-45f5-8c0a-75323f64e3dc}, !- Name
  {33878c10-4a42-4bf6-871a-563b3efe93a5}, !- Source Object
  3,                                      !- Outlet Port
  {f56aaba7-f42d-4290-b703-88fbc175b0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8620b5ad-63d1-49a0-9ea3-a32cef1c8dd6}, !- Handle
  {fbbe0209-55dc-4439-990e-0c17a45fcb76}, !- Name
  {f56aaba7-f42d-4290-b703-88fbc175b0c7}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {b2062cdb-0574-4eaa-aa08-d271268cf8b9}, !- Handle
  Node 246,                               !- Name
  {22fd6e30-507e-4b14-ba5c-cf7a35655b71}, !- Inlet Port
  {7102e210-1bd2-47ec-8f03-fd363e348d4e}; !- Outlet Port

OS:Connection,
  {22fd6e30-507e-4b14-ba5c-cf7a35655b71}, !- Handle
  {e2e0ef66-9974-4387-8c18-01d41afe9dc0}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  36,                                     !- Outlet Port
  {b2062cdb-0574-4eaa-aa08-d271268cf8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7102e210-1bd2-47ec-8f03-fd363e348d4e}, !- Handle
  {88bf8432-be26-40f1-b772-f27e87e9ee36}, !- Name
  {b2062cdb-0574-4eaa-aa08-d271268cf8b9}, !- Source Object
  3,                                      !- Outlet Port
  {6af81cef-a58d-4004-a32e-0163006eb490}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {913ec8e6-349a-4b6a-9ca5-6f7669697715}, !- Handle
  {06666bc7-73b2-4180-a86f-d86f07937ed2}, !- Name
  {6af81cef-a58d-4004-a32e-0163006eb490}, !- Source Object
  4,                                      !- Outlet Port
  {70c21b1e-98a7-46d0-863a-1d3e4564f261}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4eefc9d1-eb89-4d6e-970c-81d3d198bd35}, !- Handle
  Coil Heating Electric 36,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c5863967-30ea-4476-a0aa-3f9fc80d806c}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e6aceda-a3cb-4471-919b-8b980d77ffe7}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65c08050-9d16-4aae-b767-befc00f30da5}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c313ffd-471c-438b-8336-31ee595eaa63}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e705fdf-a390-410e-a93c-cc61b48a0d2f}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fbaab8e8-b924-4a83-88fb-a7687c4e1dc9}, !- Handle
  Coil Cooling DX Single Speed 36 2kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4e76da30-99d4-400a-8e55-9ca7ffa9c586}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {56c01659-30c3-4ddf-b715-75e87814bdd6}, !- Handle
  Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {64f4c548-52e7-4b8e-97f1-23e053208d13}, !- Air Inlet Node Name
  {86ade431-4cea-4c6d-a39d-43013eb78e1a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4e76da30-99d4-400a-8e55-9ca7ffa9c586}, !- Supply Air Fan Name
  {4eefc9d1-eb89-4d6e-970c-81d3d198bd35}, !- Heating Coil Name
  {fbaab8e8-b924-4a83-88fb-a7687c4e1dc9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b7750a2f-81fa-4991-955b-bcad180acd01}, !- Handle
  Node 247,                               !- Name
  {675eb97a-b956-4e76-b949-94a16ec8630a}, !- Inlet Port
  {64f4c548-52e7-4b8e-97f1-23e053208d13}; !- Outlet Port

OS:Connection,
  {675eb97a-b956-4e76-b949-94a16ec8630a}, !- Handle
  {e7007237-e462-4d93-aaff-56a56f653005}, !- Name
  {495ee7ca-aa74-41d5-81c8-254ec0d81b67}, !- Source Object
  3,                                      !- Outlet Port
  {b7750a2f-81fa-4991-955b-bcad180acd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f4c548-52e7-4b8e-97f1-23e053208d13}, !- Handle
  {66cfaa3a-9daa-4bd0-9409-03919a4602f7}, !- Name
  {b7750a2f-81fa-4991-955b-bcad180acd01}, !- Source Object
  3,                                      !- Outlet Port
  {56c01659-30c3-4ddf-b715-75e87814bdd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4957aee0-f709-4d41-ae98-72e79bc3adf2}, !- Handle
  Node 248,                               !- Name
  {86ade431-4cea-4c6d-a39d-43013eb78e1a}, !- Inlet Port
  {4d0fc129-6328-43f1-a6d2-b97c51eee84d}; !- Outlet Port

OS:Connection,
  {4d0fc129-6328-43f1-a6d2-b97c51eee84d}, !- Handle
  {961e8983-b8e9-4cb4-a2d6-f72ba1af4e95}, !- Name
  {4957aee0-f709-4d41-ae98-72e79bc3adf2}, !- Source Object
  3,                                      !- Outlet Port
  {315af133-ebc1-417f-9752-97e1f4fd6457}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86ade431-4cea-4c6d-a39d-43013eb78e1a}, !- Handle
  {b662fce2-0328-4568-ac48-a79309d29975}, !- Name
  {56c01659-30c3-4ddf-b715-75e87814bdd6}, !- Source Object
  4,                                      !- Outlet Port
  {4957aee0-f709-4d41-ae98-72e79bc3adf2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8e755ff1-d1c5-4152-a5de-ea9c7640bf5a}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c13b4826-08a7-4b5f-a9fd-d99b1fc842b6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {5e018057-b66e-45d0-84d9-740cc0282f41}, !- Air Inlet Node Name
  {084e285e-d0da-4dae-a480-ee0fd42632dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5470e637-00aa-4f4e-b9f0-df3783892b45}, !- Handle
  Node 249,                               !- Name
  {084e285e-d0da-4dae-a480-ee0fd42632dd}, !- Inlet Port
  {0da27818-737c-4267-b48c-70d22a6ab321}; !- Outlet Port

OS:Node,
  {daa02921-2739-4184-83a2-95468561e27b}, !- Handle
  Node 250,                               !- Name
  {cc9f2eaf-5a5d-4fff-9655-bacd46ce97bc}, !- Inlet Port
  {ad60ef11-b0f7-4e97-802d-a6f6408ab4ec}; !- Outlet Port

OS:Connection,
  {0da27818-737c-4267-b48c-70d22a6ab321}, !- Handle
  {8e416a33-2bc8-463a-b012-2b94350422c5}, !- Name
  {5470e637-00aa-4f4e-b9f0-df3783892b45}, !- Source Object
  3,                                      !- Outlet Port
  {315af133-ebc1-417f-9752-97e1f4fd6457}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cc9f2eaf-5a5d-4fff-9655-bacd46ce97bc}, !- Handle
  {ec356b32-6e3e-49cf-a453-45597a9b0d73}, !- Name
  {c205c07b-3853-45b3-aec8-b2dd075f5015}, !- Source Object
  3,                                      !- Outlet Port
  {daa02921-2739-4184-83a2-95468561e27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad60ef11-b0f7-4e97-802d-a6f6408ab4ec}, !- Handle
  {d6b51d27-b27b-40ae-b7e8-e171c2dbdeda}, !- Name
  {daa02921-2739-4184-83a2-95468561e27b}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {e59bb071-d364-4285-8438-cf56f714f5f5}, !- Handle
  Node 251,                               !- Name
  {a6a91fb7-2a2a-4956-87cf-ab5e81752cc5}, !- Inlet Port
  {5e018057-b66e-45d0-84d9-740cc0282f41}; !- Outlet Port

OS:Connection,
  {a6a91fb7-2a2a-4956-87cf-ab5e81752cc5}, !- Handle
  {928f3823-6bb1-40b7-9c87-c6ce5087359b}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  37,                                     !- Outlet Port
  {e59bb071-d364-4285-8438-cf56f714f5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e018057-b66e-45d0-84d9-740cc0282f41}, !- Handle
  {293d95ab-d3e1-473f-9c4f-90cc15babd14}, !- Name
  {e59bb071-d364-4285-8438-cf56f714f5f5}, !- Source Object
  3,                                      !- Outlet Port
  {c13b4826-08a7-4b5f-a9fd-d99b1fc842b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {084e285e-d0da-4dae-a480-ee0fd42632dd}, !- Handle
  {5d9f383d-6a3d-49e7-b50e-8c5f84730cc9}, !- Name
  {c13b4826-08a7-4b5f-a9fd-d99b1fc842b6}, !- Source Object
  4,                                      !- Outlet Port
  {5470e637-00aa-4f4e-b9f0-df3783892b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ea307fa5-7b74-47af-acdc-a75e330fef22}, !- Handle
  Coil Heating Electric 37,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {988fd806-0e18-491e-85ee-dbf22f4b7d1c}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {521a8519-a0ce-49a0-9e6a-b7c8a6342a55}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01430e24-2252-43bd-b02f-7e809aa6b67b}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {032466b7-5d4a-4d4a-a6f8-135f3d48e979}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2946a3ff-cc18-45a8-a081-c544bca4ec2f}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c34e89e5-37d1-4de7-ae50-d39e3c3b24a7}, !- Handle
  Coil Cooling DX Single Speed 37 2kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {df85cdb1-a84b-4c3c-847e-9a73968b4814}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a6496e0e-0abe-415d-b673-d16ee1c266d4}, !- Handle
  Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {3060ff41-0b34-49da-92f4-2845c8dd1220}, !- Air Inlet Node Name
  {3b806ca3-73e7-476c-bddc-6fbd5dbbd02f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df85cdb1-a84b-4c3c-847e-9a73968b4814}, !- Supply Air Fan Name
  {ea307fa5-7b74-47af-acdc-a75e330fef22}, !- Heating Coil Name
  {c34e89e5-37d1-4de7-ae50-d39e3c3b24a7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ef91e8f8-354a-4d06-9e7f-30bc88f9bcc9}, !- Handle
  Node 252,                               !- Name
  {18b90a64-9691-44a3-9d17-ad7be059dcb6}, !- Inlet Port
  {3060ff41-0b34-49da-92f4-2845c8dd1220}; !- Outlet Port

OS:Connection,
  {18b90a64-9691-44a3-9d17-ad7be059dcb6}, !- Handle
  {d76b03b3-8c5f-4885-98fd-1879ee4f87f4}, !- Name
  {7b377a06-ece4-41bc-8eef-dbf406c1a811}, !- Source Object
  3,                                      !- Outlet Port
  {ef91e8f8-354a-4d06-9e7f-30bc88f9bcc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3060ff41-0b34-49da-92f4-2845c8dd1220}, !- Handle
  {34034346-6803-474a-95e7-b784a973e369}, !- Name
  {ef91e8f8-354a-4d06-9e7f-30bc88f9bcc9}, !- Source Object
  3,                                      !- Outlet Port
  {a6496e0e-0abe-415d-b673-d16ee1c266d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0689ad6-5d34-44c2-b7e7-230ae71626b4}, !- Handle
  Node 253,                               !- Name
  {3b806ca3-73e7-476c-bddc-6fbd5dbbd02f}, !- Inlet Port
  {116d4999-441a-48ca-bb53-392430d6a88f}; !- Outlet Port

OS:Connection,
  {116d4999-441a-48ca-bb53-392430d6a88f}, !- Handle
  {566965e4-94e3-4ab9-aebb-effc2f2ed6d8}, !- Name
  {d0689ad6-5d34-44c2-b7e7-230ae71626b4}, !- Source Object
  3,                                      !- Outlet Port
  {da2cbb7e-5d5b-428a-8254-fc824f2e1431}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b806ca3-73e7-476c-bddc-6fbd5dbbd02f}, !- Handle
  {285e32ef-f97a-4b93-8077-77c0a132dc70}, !- Name
  {a6496e0e-0abe-415d-b673-d16ee1c266d4}, !- Source Object
  4,                                      !- Outlet Port
  {d0689ad6-5d34-44c2-b7e7-230ae71626b4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {686dcf1d-8ecd-4848-a889-87f79a1f545f}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50081a37-1be6-478f-939e-858f0c8e103f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {25f18a86-c7a0-40c8-bd3b-1ae7ebb8a023}, !- Air Inlet Node Name
  {13b9ee07-8ef5-4060-ad00-c1d52fecd17f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18cca5eb-eeaa-49dc-ba8b-bf823125da73}, !- Handle
  Node 254,                               !- Name
  {13b9ee07-8ef5-4060-ad00-c1d52fecd17f}, !- Inlet Port
  {ca1292bf-313e-475c-8c52-69bd1bce0615}; !- Outlet Port

OS:Node,
  {69c99c24-927b-4cb6-9497-fce547ccab6a}, !- Handle
  Node 255,                               !- Name
  {c15d997e-618d-48d7-a014-5fb40a04424f}, !- Inlet Port
  {ea16d925-490d-4791-98fb-1fe073e729b4}; !- Outlet Port

OS:Connection,
  {ca1292bf-313e-475c-8c52-69bd1bce0615}, !- Handle
  {7022359e-a9b0-4427-b786-e5c3d64e26a2}, !- Name
  {18cca5eb-eeaa-49dc-ba8b-bf823125da73}, !- Source Object
  3,                                      !- Outlet Port
  {da2cbb7e-5d5b-428a-8254-fc824f2e1431}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c15d997e-618d-48d7-a014-5fb40a04424f}, !- Handle
  {26ee700e-7e6f-4936-b074-7811f946406f}, !- Name
  {94c88270-9de0-4f75-be49-2b06d4a85b0e}, !- Source Object
  3,                                      !- Outlet Port
  {69c99c24-927b-4cb6-9497-fce547ccab6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea16d925-490d-4791-98fb-1fe073e729b4}, !- Handle
  {d759b76c-6237-4ed6-a91a-8966cf4eb9ae}, !- Name
  {69c99c24-927b-4cb6-9497-fce547ccab6a}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {7461ba37-4ab2-4aa7-9772-db28ce1416ef}, !- Handle
  Node 256,                               !- Name
  {1d58746b-7837-477a-807b-265aa78a2511}, !- Inlet Port
  {25f18a86-c7a0-40c8-bd3b-1ae7ebb8a023}; !- Outlet Port

OS:Connection,
  {1d58746b-7837-477a-807b-265aa78a2511}, !- Handle
  {b74c4b23-4b12-487d-9809-4590a09d4136}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  38,                                     !- Outlet Port
  {7461ba37-4ab2-4aa7-9772-db28ce1416ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f18a86-c7a0-40c8-bd3b-1ae7ebb8a023}, !- Handle
  {45b4dc75-c604-45b3-909c-b88faf2d998b}, !- Name
  {7461ba37-4ab2-4aa7-9772-db28ce1416ef}, !- Source Object
  3,                                      !- Outlet Port
  {50081a37-1be6-478f-939e-858f0c8e103f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13b9ee07-8ef5-4060-ad00-c1d52fecd17f}, !- Handle
  {f2858d30-be05-49d0-9b9b-1242004ba932}, !- Name
  {50081a37-1be6-478f-939e-858f0c8e103f}, !- Source Object
  4,                                      !- Outlet Port
  {18cca5eb-eeaa-49dc-ba8b-bf823125da73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b0b06fb1-e5d6-4a49-85df-7487b568a3d4}, !- Handle
  Coil Heating Electric 38,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8d284e84-e2a4-452c-936f-7699e514a9fa}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49fe0a6a-31a0-41ec-8f71-4335c2129b04}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {180df70a-abe8-4ff9-8b52-520d58bcc76f}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff237f84-850f-44ce-beab-5dd9279e16a0}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {78e28bdf-1cda-4e37-8a0c-a483471a00bd}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f4e4a964-2a78-48ff-ad7a-1308518522fa}, !- Handle
  Coil Cooling DX Single Speed 38 6kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {94841d3e-797a-47ad-826a-07dbcc5f7bc7}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b5e7d8b9-f083-470d-9f9d-a2b7bca175bc}, !- Handle
  Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {7455c908-0411-4e4a-b392-3783e11d7cd6}, !- Air Inlet Node Name
  {580bb4e5-0731-4afa-bcab-0c0bc9a15a07}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {94841d3e-797a-47ad-826a-07dbcc5f7bc7}, !- Supply Air Fan Name
  {b0b06fb1-e5d6-4a49-85df-7487b568a3d4}, !- Heating Coil Name
  {f4e4a964-2a78-48ff-ad7a-1308518522fa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {852407d3-87a2-4597-a14d-840d92aac664}, !- Handle
  Node 257,                               !- Name
  {9c02d6b6-4431-4a96-bf02-5005041617cf}, !- Inlet Port
  {7455c908-0411-4e4a-b392-3783e11d7cd6}; !- Outlet Port

OS:Connection,
  {9c02d6b6-4431-4a96-bf02-5005041617cf}, !- Handle
  {a94e9747-fe12-4704-b265-c8e48aa5ecf8}, !- Name
  {5a2dc8ab-ce13-4fb3-a33b-14bb197f1cb6}, !- Source Object
  3,                                      !- Outlet Port
  {852407d3-87a2-4597-a14d-840d92aac664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7455c908-0411-4e4a-b392-3783e11d7cd6}, !- Handle
  {0ca48bf3-13c3-4b67-aa74-1d7f2d6a2521}, !- Name
  {852407d3-87a2-4597-a14d-840d92aac664}, !- Source Object
  3,                                      !- Outlet Port
  {b5e7d8b9-f083-470d-9f9d-a2b7bca175bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aab646fd-2ba1-4666-b374-b7e25dc7e9e8}, !- Handle
  Node 258,                               !- Name
  {580bb4e5-0731-4afa-bcab-0c0bc9a15a07}, !- Inlet Port
  {2d2f8c41-ce1e-4917-b4d3-b65db484a3e8}; !- Outlet Port

OS:Connection,
  {2d2f8c41-ce1e-4917-b4d3-b65db484a3e8}, !- Handle
  {bfda1c8a-da83-4afa-be12-a47d5bf4f937}, !- Name
  {aab646fd-2ba1-4666-b374-b7e25dc7e9e8}, !- Source Object
  3,                                      !- Outlet Port
  {b5a91697-8539-4438-98ad-6f8da3b15059}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {580bb4e5-0731-4afa-bcab-0c0bc9a15a07}, !- Handle
  {d21943fb-bc65-4c91-824f-33e6c302d443}, !- Name
  {b5e7d8b9-f083-470d-9f9d-a2b7bca175bc}, !- Source Object
  4,                                      !- Outlet Port
  {aab646fd-2ba1-4666-b374-b7e25dc7e9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {736dcbd3-def5-40ee-a801-e997b5d351e0}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3939f3e9-1dad-44a8-8a42-d0a46bc6b88f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {beafb806-9b9d-41ec-8910-32bfae74e4af}, !- Air Inlet Node Name
  {78a2e56f-43ad-4ceb-aa7c-b20a2a5bb708}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b3bd7e6-5367-43fb-ad8f-2db27c627735}, !- Handle
  Node 259,                               !- Name
  {78a2e56f-43ad-4ceb-aa7c-b20a2a5bb708}, !- Inlet Port
  {3e9b0a50-3105-476c-b944-2c27006df36e}; !- Outlet Port

OS:Node,
  {fc76bb32-b74b-4e7f-a04c-e91486751af6}, !- Handle
  Node 260,                               !- Name
  {d550893c-bd6c-4a26-9599-62d0ccee79de}, !- Inlet Port
  {e0f62804-a3f6-4d85-a976-4a10266fd57a}; !- Outlet Port

OS:Connection,
  {3e9b0a50-3105-476c-b944-2c27006df36e}, !- Handle
  {6d88a8ce-9c2f-4e32-a92f-a74cbcae890e}, !- Name
  {4b3bd7e6-5367-43fb-ad8f-2db27c627735}, !- Source Object
  3,                                      !- Outlet Port
  {b5a91697-8539-4438-98ad-6f8da3b15059}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d550893c-bd6c-4a26-9599-62d0ccee79de}, !- Handle
  {7a41bda2-040f-409e-b1b3-3e89d939a2c4}, !- Name
  {03bd7bb1-811c-4e51-b80a-20574de21184}, !- Source Object
  3,                                      !- Outlet Port
  {fc76bb32-b74b-4e7f-a04c-e91486751af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f62804-a3f6-4d85-a976-4a10266fd57a}, !- Handle
  {b14662fa-5ead-483e-96dd-429557b7f3de}, !- Name
  {fc76bb32-b74b-4e7f-a04c-e91486751af6}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {c9fc403a-90b3-49a5-a6ea-6be9fa49c153}, !- Handle
  Node 261,                               !- Name
  {40e271f5-3e78-4634-a897-be37b2e298a5}, !- Inlet Port
  {beafb806-9b9d-41ec-8910-32bfae74e4af}; !- Outlet Port

OS:Connection,
  {40e271f5-3e78-4634-a897-be37b2e298a5}, !- Handle
  {b2be7fdb-e9ad-4426-afac-09f6f35a1273}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  39,                                     !- Outlet Port
  {c9fc403a-90b3-49a5-a6ea-6be9fa49c153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beafb806-9b9d-41ec-8910-32bfae74e4af}, !- Handle
  {12123efb-f942-439b-89c4-87bf4fcb2740}, !- Name
  {c9fc403a-90b3-49a5-a6ea-6be9fa49c153}, !- Source Object
  3,                                      !- Outlet Port
  {3939f3e9-1dad-44a8-8a42-d0a46bc6b88f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78a2e56f-43ad-4ceb-aa7c-b20a2a5bb708}, !- Handle
  {ec58b600-d1e9-4c7f-b360-f334715cc535}, !- Name
  {3939f3e9-1dad-44a8-8a42-d0a46bc6b88f}, !- Source Object
  4,                                      !- Outlet Port
  {4b3bd7e6-5367-43fb-ad8f-2db27c627735}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c8712b8f-88ca-4274-9d97-4b8d2db7e9f0}, !- Handle
  Coil Heating Electric 39,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fbeb60e9-42f9-42d9-81be-2d63937fefd6}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13319e59-ddd5-445e-a395-ed934297725d}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40639974-88fd-4466-a9e5-226f2a84154e}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43a7467e-7695-4c96-96f6-d679597e478a}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c444b93-961c-46fb-86d2-2dad337e3e4a}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8a0134b6-a151-4c28-9ba9-4c33a6907feb}, !- Handle
  Coil Cooling DX Single Speed 39 4kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2812e75f-13c0-47bf-b920-40c2b45464bf}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e0a1b9a2-ba12-4b13-afdc-76c5a04b6328}, !- Handle
  Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {f6cb1ac4-67bc-43e0-85a3-444e8b8085d1}, !- Air Inlet Node Name
  {14e7d088-b5f1-434b-86df-294a5a763ecf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2812e75f-13c0-47bf-b920-40c2b45464bf}, !- Supply Air Fan Name
  {c8712b8f-88ca-4274-9d97-4b8d2db7e9f0}, !- Heating Coil Name
  {8a0134b6-a151-4c28-9ba9-4c33a6907feb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fca2b7e6-bb06-430c-9d24-118dfeae9d3a}, !- Handle
  Node 262,                               !- Name
  {98d37473-e4c3-4642-9305-963b633c1d61}, !- Inlet Port
  {f6cb1ac4-67bc-43e0-85a3-444e8b8085d1}; !- Outlet Port

OS:Connection,
  {98d37473-e4c3-4642-9305-963b633c1d61}, !- Handle
  {7aa378a3-5cee-4331-b4dc-1bb44ef89c52}, !- Name
  {829c7ab8-a52d-4f2e-81c2-112fb132ab8b}, !- Source Object
  3,                                      !- Outlet Port
  {fca2b7e6-bb06-430c-9d24-118dfeae9d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6cb1ac4-67bc-43e0-85a3-444e8b8085d1}, !- Handle
  {a955c766-69d5-4a77-aa58-b45caf9c628a}, !- Name
  {fca2b7e6-bb06-430c-9d24-118dfeae9d3a}, !- Source Object
  3,                                      !- Outlet Port
  {e0a1b9a2-ba12-4b13-afdc-76c5a04b6328}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {196bdd9e-a70a-406a-825e-b402b8d87e4d}, !- Handle
  Node 263,                               !- Name
  {14e7d088-b5f1-434b-86df-294a5a763ecf}, !- Inlet Port
  {4cf6f5c6-5beb-40c4-be45-f089f21cc287}; !- Outlet Port

OS:Connection,
  {4cf6f5c6-5beb-40c4-be45-f089f21cc287}, !- Handle
  {5690f87c-e69a-48f8-82c2-3d2b66d54cdc}, !- Name
  {196bdd9e-a70a-406a-825e-b402b8d87e4d}, !- Source Object
  3,                                      !- Outlet Port
  {a60d7240-e9e8-483b-86f8-6fb9109fa306}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14e7d088-b5f1-434b-86df-294a5a763ecf}, !- Handle
  {6db02bff-db7e-42da-88d7-249adec5ae89}, !- Name
  {e0a1b9a2-ba12-4b13-afdc-76c5a04b6328}, !- Source Object
  4,                                      !- Outlet Port
  {196bdd9e-a70a-406a-825e-b402b8d87e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e8aee412-8fdc-4491-ab6a-083eafa3ba73}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2c49dc6f-6ced-4448-8015-a8051884791e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {c37242db-5448-4f00-91e2-3dc14035b5e0}, !- Air Inlet Node Name
  {cfa77b39-3b03-480c-8bc9-e35f4a9684d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70e4a7cc-81a4-4fc3-be88-e15c8279bb91}, !- Handle
  Node 264,                               !- Name
  {cfa77b39-3b03-480c-8bc9-e35f4a9684d5}, !- Inlet Port
  {2fba5aee-36fb-4a12-971e-9f3b6a75dc56}; !- Outlet Port

OS:Node,
  {5f781026-8a83-4027-b537-21387116d25c}, !- Handle
  Node 265,                               !- Name
  {5c6e9899-e556-4b30-ace9-9bcf7b8c29db}, !- Inlet Port
  {960e4c02-9c78-46c6-8a8f-a8648913ff69}; !- Outlet Port

OS:Connection,
  {2fba5aee-36fb-4a12-971e-9f3b6a75dc56}, !- Handle
  {3d615d3d-f562-4b11-957d-bfce34c4006c}, !- Name
  {70e4a7cc-81a4-4fc3-be88-e15c8279bb91}, !- Source Object
  3,                                      !- Outlet Port
  {a60d7240-e9e8-483b-86f8-6fb9109fa306}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c6e9899-e556-4b30-ace9-9bcf7b8c29db}, !- Handle
  {74d729c6-ea33-4179-ae0e-a9ca490c836d}, !- Name
  {4ffeb612-884d-4b0b-806e-86b74d8b487d}, !- Source Object
  3,                                      !- Outlet Port
  {5f781026-8a83-4027-b537-21387116d25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960e4c02-9c78-46c6-8a8f-a8648913ff69}, !- Handle
  {94cf1af9-e74f-4777-848e-abfd82a4dcd1}, !- Name
  {5f781026-8a83-4027-b537-21387116d25c}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {6e471647-9bbe-4aeb-87c7-9a3167daeb12}, !- Handle
  Node 266,                               !- Name
  {499a06d5-b3c8-4818-8ec8-6b7f27d0bf14}, !- Inlet Port
  {c37242db-5448-4f00-91e2-3dc14035b5e0}; !- Outlet Port

OS:Connection,
  {499a06d5-b3c8-4818-8ec8-6b7f27d0bf14}, !- Handle
  {53c5028a-99f0-452f-9620-437d4af9bf1a}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  40,                                     !- Outlet Port
  {6e471647-9bbe-4aeb-87c7-9a3167daeb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37242db-5448-4f00-91e2-3dc14035b5e0}, !- Handle
  {2ba0dc88-7f0f-472b-8086-1834d47bd7c9}, !- Name
  {6e471647-9bbe-4aeb-87c7-9a3167daeb12}, !- Source Object
  3,                                      !- Outlet Port
  {2c49dc6f-6ced-4448-8015-a8051884791e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfa77b39-3b03-480c-8bc9-e35f4a9684d5}, !- Handle
  {1aaea578-bf06-4571-965a-920c2dd4b604}, !- Name
  {2c49dc6f-6ced-4448-8015-a8051884791e}, !- Source Object
  4,                                      !- Outlet Port
  {70e4a7cc-81a4-4fc3-be88-e15c8279bb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {df2f8d42-7e9c-4989-a97c-6262b1b0a17b}, !- Handle
  Coil Heating Electric 40,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {83e13ba6-9b86-4718-9549-0b2646fd0ede}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {15516096-628c-4c73-9286-071460f57bfa}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eda3083a-8b56-427c-ba69-3116e8befb68}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91232d09-d966-41cd-96a3-04827b954b30}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {48e29d1a-95ae-4321-a94f-46b3efe438fe}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3d2ff2a8-88e7-4a6e-aa66-ab9964b1696d}, !- Handle
  Coil Cooling DX Single Speed 40 15kBtu/hr 9.3EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {85dc5873-8b71-4daf-842d-fc567d234119}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2c72249f-e490-4eaf-91aa-5d4100f327e6}, !- Handle
  Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {9fa807a4-68ca-475a-a68f-90cbcaf8310a}, !- Air Inlet Node Name
  {0d9783ad-da19-4023-ad97-16d768023695}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85dc5873-8b71-4daf-842d-fc567d234119}, !- Supply Air Fan Name
  {df2f8d42-7e9c-4989-a97c-6262b1b0a17b}, !- Heating Coil Name
  {3d2ff2a8-88e7-4a6e-aa66-ab9964b1696d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ccf273df-ed71-4270-9c69-e9b3e699bdae}, !- Handle
  Node 267,                               !- Name
  {49ed8356-245d-4698-9db9-e7ae7d451fef}, !- Inlet Port
  {9fa807a4-68ca-475a-a68f-90cbcaf8310a}; !- Outlet Port

OS:Connection,
  {49ed8356-245d-4698-9db9-e7ae7d451fef}, !- Handle
  {9d158ffd-a7af-4894-87e7-d7f9e56f2f6a}, !- Name
  {982df14d-46bc-4209-ae01-98462379f3d5}, !- Source Object
  3,                                      !- Outlet Port
  {ccf273df-ed71-4270-9c69-e9b3e699bdae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa807a4-68ca-475a-a68f-90cbcaf8310a}, !- Handle
  {b20101d9-a4ae-4eb2-b844-fe0f10a237c6}, !- Name
  {ccf273df-ed71-4270-9c69-e9b3e699bdae}, !- Source Object
  3,                                      !- Outlet Port
  {2c72249f-e490-4eaf-91aa-5d4100f327e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1723b247-6fa4-4551-a8c9-8d2a36730b18}, !- Handle
  Node 268,                               !- Name
  {0d9783ad-da19-4023-ad97-16d768023695}, !- Inlet Port
  {4005401c-adf8-4804-9756-f041e7cd430b}; !- Outlet Port

OS:Connection,
  {4005401c-adf8-4804-9756-f041e7cd430b}, !- Handle
  {f492db09-45a3-4cb7-a722-852e33691e6e}, !- Name
  {1723b247-6fa4-4551-a8c9-8d2a36730b18}, !- Source Object
  3,                                      !- Outlet Port
  {8375f5f7-714a-4684-869b-d54c9602535f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d9783ad-da19-4023-ad97-16d768023695}, !- Handle
  {bddda88a-46a1-43a2-8c23-09c5861eb3db}, !- Name
  {2c72249f-e490-4eaf-91aa-5d4100f327e6}, !- Source Object
  4,                                      !- Outlet Port
  {1723b247-6fa4-4551-a8c9-8d2a36730b18}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {74fe3ccd-a6fc-4741-abf8-267c87ed0e06}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6a4e5b11-4b81-499c-97e0-34fba104ac76}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {0c11ae28-b305-49c6-b39d-7ba3f37e781b}, !- Air Inlet Node Name
  {cf832034-988f-4044-b625-52f1dd9016bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40a21a5a-cd3b-47f1-bda9-e0379157cbc7}, !- Handle
  Node 269,                               !- Name
  {cf832034-988f-4044-b625-52f1dd9016bd}, !- Inlet Port
  {faec00ce-71b7-445b-9810-79fca788f886}; !- Outlet Port

OS:Node,
  {953bb069-c587-49e9-bda2-6bbb9baa6ba9}, !- Handle
  Node 270,                               !- Name
  {53eecef7-901f-4305-9967-ed7e48474b1a}, !- Inlet Port
  {45726322-8050-42ed-bafb-368dd99e8e5b}; !- Outlet Port

OS:Connection,
  {faec00ce-71b7-445b-9810-79fca788f886}, !- Handle
  {3126610a-9c56-4669-a354-507ae12e1c6a}, !- Name
  {40a21a5a-cd3b-47f1-bda9-e0379157cbc7}, !- Source Object
  3,                                      !- Outlet Port
  {8375f5f7-714a-4684-869b-d54c9602535f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {53eecef7-901f-4305-9967-ed7e48474b1a}, !- Handle
  {938126a5-35fb-47be-8888-ef4106921adc}, !- Name
  {3d79fc32-d334-481f-abca-0ffdb9720da8}, !- Source Object
  3,                                      !- Outlet Port
  {953bb069-c587-49e9-bda2-6bbb9baa6ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45726322-8050-42ed-bafb-368dd99e8e5b}, !- Handle
  {8e5e4ecb-1dfe-4a07-b16a-840bb4406c2e}, !- Name
  {953bb069-c587-49e9-bda2-6bbb9baa6ba9}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {3f3b4f0f-4b05-4e36-871f-f5b8ecd880e9}, !- Handle
  Node 271,                               !- Name
  {0cc10dca-3f04-4ea7-ba72-74cf3c5113fc}, !- Inlet Port
  {0c11ae28-b305-49c6-b39d-7ba3f37e781b}; !- Outlet Port

OS:Connection,
  {0cc10dca-3f04-4ea7-ba72-74cf3c5113fc}, !- Handle
  {c2dea853-d156-4f5b-940d-3c48c17cc530}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  41,                                     !- Outlet Port
  {3f3b4f0f-4b05-4e36-871f-f5b8ecd880e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c11ae28-b305-49c6-b39d-7ba3f37e781b}, !- Handle
  {a3fef8a9-a510-4ed6-a71c-e5c633ae3880}, !- Name
  {3f3b4f0f-4b05-4e36-871f-f5b8ecd880e9}, !- Source Object
  3,                                      !- Outlet Port
  {6a4e5b11-4b81-499c-97e0-34fba104ac76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf832034-988f-4044-b625-52f1dd9016bd}, !- Handle
  {e366ef6f-58af-428e-800f-4440baaac162}, !- Name
  {6a4e5b11-4b81-499c-97e0-34fba104ac76}, !- Source Object
  4,                                      !- Outlet Port
  {40a21a5a-cd3b-47f1-bda9-e0379157cbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {04a62818-ff69-457b-843c-e99fe5edcfdc}, !- Handle
  Coil Heating Electric 41,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {772b347d-b1e7-42a0-b949-4e8c99caa6f8}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49f8df30-d54a-43ec-8570-3d24723c8101}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {74aabb7d-a758-42b1-ba52-29a60222b8c4}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {304fbf99-2efa-4a4f-8a01-dc40f26f8321}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d873cee-b930-4923-a042-1d5342a06c52}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a4028e2e-b2c3-4d36-889c-fc7d26b03687}, !- Handle
  Coil Cooling DX Single Speed 41 4kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b35b1ba8-5fe5-4f42-b2dd-e2d56d995fb7}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4d33635c-a65c-47e3-bf8f-8e058276a53d}, !- Handle
  Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {c0f48e5c-2190-459a-ab23-151dd34f52c7}, !- Air Inlet Node Name
  {943c5683-5901-496d-860f-704892677154}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b35b1ba8-5fe5-4f42-b2dd-e2d56d995fb7}, !- Supply Air Fan Name
  {04a62818-ff69-457b-843c-e99fe5edcfdc}, !- Heating Coil Name
  {a4028e2e-b2c3-4d36-889c-fc7d26b03687}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cbd30216-f85b-420f-820d-db3dadbb3d83}, !- Handle
  Node 272,                               !- Name
  {e628c8a0-0938-467a-9d91-4d3023bc76ad}, !- Inlet Port
  {c0f48e5c-2190-459a-ab23-151dd34f52c7}; !- Outlet Port

OS:Connection,
  {e628c8a0-0938-467a-9d91-4d3023bc76ad}, !- Handle
  {e1b4beeb-de32-4af8-a377-2fa85d892d97}, !- Name
  {42db6fe4-834e-4620-aa3f-f03ca39760f8}, !- Source Object
  3,                                      !- Outlet Port
  {cbd30216-f85b-420f-820d-db3dadbb3d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f48e5c-2190-459a-ab23-151dd34f52c7}, !- Handle
  {3cce7fbd-235f-4ba7-bc52-ad0632c0d743}, !- Name
  {cbd30216-f85b-420f-820d-db3dadbb3d83}, !- Source Object
  3,                                      !- Outlet Port
  {4d33635c-a65c-47e3-bf8f-8e058276a53d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef26bf04-b035-4524-8abc-1b9ba7660ad5}, !- Handle
  Node 273,                               !- Name
  {943c5683-5901-496d-860f-704892677154}, !- Inlet Port
  {5d586789-4fda-4173-9997-559f183ad84e}; !- Outlet Port

OS:Connection,
  {5d586789-4fda-4173-9997-559f183ad84e}, !- Handle
  {2706ce83-aeb9-4770-8096-f04093d66197}, !- Name
  {ef26bf04-b035-4524-8abc-1b9ba7660ad5}, !- Source Object
  3,                                      !- Outlet Port
  {e55b7fdd-abb8-41f2-b82d-f1606d98736f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {943c5683-5901-496d-860f-704892677154}, !- Handle
  {43f009d1-eb49-41ae-989b-58473640da26}, !- Name
  {4d33635c-a65c-47e3-bf8f-8e058276a53d}, !- Source Object
  4,                                      !- Outlet Port
  {ef26bf04-b035-4524-8abc-1b9ba7660ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f068160f-ebef-45dc-becb-5d50f4ebe883}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87837ed6-c64b-430e-948c-3809606e240d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {ba0b432b-53af-4c07-a40e-380f42cb95aa}, !- Air Inlet Node Name
  {246f355b-735d-4a9f-91b7-777599f6bceb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9745c0ac-1d35-4aa3-b9b0-15a1421c6b5d}, !- Handle
  Node 274,                               !- Name
  {246f355b-735d-4a9f-91b7-777599f6bceb}, !- Inlet Port
  {64a89334-3dc1-4b99-b731-3804335b454d}; !- Outlet Port

OS:Node,
  {20d238b9-f4e3-4386-84e2-ecf32559dab4}, !- Handle
  Node 275,                               !- Name
  {818d30c1-5039-4c6c-b318-521d328b2f81}, !- Inlet Port
  {8d2999da-9afd-462e-bf6a-6d1575d0d97f}; !- Outlet Port

OS:Connection,
  {64a89334-3dc1-4b99-b731-3804335b454d}, !- Handle
  {25060fa1-9ddb-4146-b90a-ced9c393f42a}, !- Name
  {9745c0ac-1d35-4aa3-b9b0-15a1421c6b5d}, !- Source Object
  3,                                      !- Outlet Port
  {e55b7fdd-abb8-41f2-b82d-f1606d98736f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {818d30c1-5039-4c6c-b318-521d328b2f81}, !- Handle
  {3904c9e7-670c-4764-bbaa-726be6e96134}, !- Name
  {22f43c47-8a53-4c13-9d9c-3ec6adf871b5}, !- Source Object
  3,                                      !- Outlet Port
  {20d238b9-f4e3-4386-84e2-ecf32559dab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2999da-9afd-462e-bf6a-6d1575d0d97f}, !- Handle
  {4dd05b45-f97a-403e-81a2-aefecd607e3f}, !- Name
  {20d238b9-f4e3-4386-84e2-ecf32559dab4}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {1ac1de14-a6f7-4787-bab4-bb630d32022a}, !- Handle
  Node 276,                               !- Name
  {6fca3918-6585-48a2-a0d4-f1e9753d49bf}, !- Inlet Port
  {ba0b432b-53af-4c07-a40e-380f42cb95aa}; !- Outlet Port

OS:Connection,
  {6fca3918-6585-48a2-a0d4-f1e9753d49bf}, !- Handle
  {838abce0-cfc6-4adc-a1c8-ea51ce3521c4}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  42,                                     !- Outlet Port
  {1ac1de14-a6f7-4787-bab4-bb630d32022a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0b432b-53af-4c07-a40e-380f42cb95aa}, !- Handle
  {529573bb-a53c-4b0e-b72b-a1c8a17bc1ac}, !- Name
  {1ac1de14-a6f7-4787-bab4-bb630d32022a}, !- Source Object
  3,                                      !- Outlet Port
  {87837ed6-c64b-430e-948c-3809606e240d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {246f355b-735d-4a9f-91b7-777599f6bceb}, !- Handle
  {3c867da8-99e6-496b-befe-e56e27d6e444}, !- Name
  {87837ed6-c64b-430e-948c-3809606e240d}, !- Source Object
  4,                                      !- Outlet Port
  {9745c0ac-1d35-4aa3-b9b0-15a1421c6b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {03e3712e-01f9-46a4-a674-2678fee0b0c0}, !- Handle
  Coil Heating Electric 42,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {71e27307-5c5a-4f77-a7b9-d77eb457ddf6}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87dda2b6-fae6-4190-8781-6618af245bfc}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e598f348-db2e-4016-9228-c4daaa2aa83f}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6039aa94-2fca-4a8a-a325-7386a8bfcd48}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {23f2bae0-894a-478f-a641-7c7d93fa55b6}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7c17253a-7adf-4d0b-8f65-307db1d694da}, !- Handle
  Coil Cooling DX Single Speed 42 15kBtu/hr 9.3EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.241165085913,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {eedb2682-f929-40ba-a305-6801fd0ad2af}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cb838eba-bf08-47fc-9aa3-a88fdb057f0a}, !- Handle
  Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {a4c20f36-0aaf-41f1-b9ad-8a54fdfba00e}, !- Air Inlet Node Name
  {20401aa0-2384-4fb6-b6f9-33695177c52e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eedb2682-f929-40ba-a305-6801fd0ad2af}, !- Supply Air Fan Name
  {03e3712e-01f9-46a4-a674-2678fee0b0c0}, !- Heating Coil Name
  {7c17253a-7adf-4d0b-8f65-307db1d694da}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {14eeed23-a958-426f-8de9-fdb0ad7b93f4}, !- Handle
  Node 277,                               !- Name
  {7e6fd77e-d98c-454f-85a8-b1a72fdb08a2}, !- Inlet Port
  {a4c20f36-0aaf-41f1-b9ad-8a54fdfba00e}; !- Outlet Port

OS:Connection,
  {7e6fd77e-d98c-454f-85a8-b1a72fdb08a2}, !- Handle
  {1e991eb5-cfa8-45b2-a1ac-34199c1b9350}, !- Name
  {b90d0654-fa43-4794-9354-c4fc073f6f8a}, !- Source Object
  3,                                      !- Outlet Port
  {14eeed23-a958-426f-8de9-fdb0ad7b93f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c20f36-0aaf-41f1-b9ad-8a54fdfba00e}, !- Handle
  {b09445ef-a0d7-4056-8263-9b21a7a11a91}, !- Name
  {14eeed23-a958-426f-8de9-fdb0ad7b93f4}, !- Source Object
  3,                                      !- Outlet Port
  {cb838eba-bf08-47fc-9aa3-a88fdb057f0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {838afc51-6ef6-4306-aa89-4d21bdbf0a08}, !- Handle
  Node 278,                               !- Name
  {20401aa0-2384-4fb6-b6f9-33695177c52e}, !- Inlet Port
  {a8c95f54-ae72-4375-b09c-1c55bbc8b380}; !- Outlet Port

OS:Connection,
  {a8c95f54-ae72-4375-b09c-1c55bbc8b380}, !- Handle
  {cdddf2a8-02a4-4358-bb2d-1e770adc07bd}, !- Name
  {838afc51-6ef6-4306-aa89-4d21bdbf0a08}, !- Source Object
  3,                                      !- Outlet Port
  {84d38e31-f8b8-434d-9672-253d68ff3b48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20401aa0-2384-4fb6-b6f9-33695177c52e}, !- Handle
  {4320373d-dd4e-4cef-8e39-8f1766f6900f}, !- Name
  {cb838eba-bf08-47fc-9aa3-a88fdb057f0a}, !- Source Object
  4,                                      !- Outlet Port
  {838afc51-6ef6-4306-aa89-4d21bdbf0a08}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c93ff79b-2983-4746-bf8f-6c58ce062598}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {772588e0-3ee4-4df9-abf3-e859651c4511}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {cdd61a37-c396-4c17-b75c-02439740f961}, !- Air Inlet Node Name
  {d43c58f8-25bc-49d4-aba6-3f043794ca45}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {096a36fe-811d-4a0f-a06c-bc6006982ae9}, !- Handle
  Node 279,                               !- Name
  {d43c58f8-25bc-49d4-aba6-3f043794ca45}, !- Inlet Port
  {4b48d133-5b2a-4ea8-9144-9025c0e678e4}; !- Outlet Port

OS:Node,
  {26e5efce-78e5-4236-b3f8-92de3ad3dd11}, !- Handle
  Node 280,                               !- Name
  {edf6a975-7882-4ccc-be73-08f52d7b2a99}, !- Inlet Port
  {a2d447d2-44d1-4cfa-b269-e4c875bacfe3}; !- Outlet Port

OS:Connection,
  {4b48d133-5b2a-4ea8-9144-9025c0e678e4}, !- Handle
  {79b37695-6eeb-4c9c-92e4-1c84a2208ab2}, !- Name
  {096a36fe-811d-4a0f-a06c-bc6006982ae9}, !- Source Object
  3,                                      !- Outlet Port
  {84d38e31-f8b8-434d-9672-253d68ff3b48}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {edf6a975-7882-4ccc-be73-08f52d7b2a99}, !- Handle
  {9f6883ca-c18b-446b-be16-4d7d50d931fd}, !- Name
  {c3eecb61-a6c8-4da6-bc94-0a40df7d8b68}, !- Source Object
  3,                                      !- Outlet Port
  {26e5efce-78e5-4236-b3f8-92de3ad3dd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d447d2-44d1-4cfa-b269-e4c875bacfe3}, !- Handle
  {10da7672-350b-4981-a64d-cfa3848f4c10}, !- Name
  {26e5efce-78e5-4236-b3f8-92de3ad3dd11}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {75fba39b-6963-46bb-a2f8-f6803257bcd5}, !- Handle
  Node 281,                               !- Name
  {e9b9bb27-61ef-4ffc-9100-98da8f634582}, !- Inlet Port
  {cdd61a37-c396-4c17-b75c-02439740f961}; !- Outlet Port

OS:Connection,
  {e9b9bb27-61ef-4ffc-9100-98da8f634582}, !- Handle
  {996c508d-ec64-49fd-a6ba-931e96d5c3a8}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  43,                                     !- Outlet Port
  {75fba39b-6963-46bb-a2f8-f6803257bcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd61a37-c396-4c17-b75c-02439740f961}, !- Handle
  {f816b718-b303-4869-b124-0a8bc515f443}, !- Name
  {75fba39b-6963-46bb-a2f8-f6803257bcd5}, !- Source Object
  3,                                      !- Outlet Port
  {772588e0-3ee4-4df9-abf3-e859651c4511}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d43c58f8-25bc-49d4-aba6-3f043794ca45}, !- Handle
  {d5c08721-38ca-427d-bbe8-884b7c0e5ad5}, !- Name
  {772588e0-3ee4-4df9-abf3-e859651c4511}, !- Source Object
  4,                                      !- Outlet Port
  {096a36fe-811d-4a0f-a06c-bc6006982ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1c604297-bcb8-45c7-be1d-8ef6f2d9cc99}, !- Handle
  Coil Heating Electric 43,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1c2dc3b8-0e37-4e85-adf5-ca70529a6307}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57f5c371-fbd9-40d1-b097-bd3e0f54a67a}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07d93c50-dac3-4629-bd5e-beb4597663e2}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c3299a3-cca5-479e-95c8-556d83e6958b}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15754a69-cf99-43fc-a0e9-b98d4f57ec8c}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3f7f6a1a-af3a-4061-b0f9-124900116653}, !- Handle
  Coil Cooling DX Single Speed 43 4kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7b053704-a637-4cb1-aa99-819c71f27823}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bcc2dff1-6d84-45d1-964f-852059119370}, !- Handle
  Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {c046d79d-bbe0-46d6-9642-aa98a5684ddd}, !- Air Inlet Node Name
  {b036bd5c-bfd5-4329-ba60-8b7fe6219e27}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7b053704-a637-4cb1-aa99-819c71f27823}, !- Supply Air Fan Name
  {1c604297-bcb8-45c7-be1d-8ef6f2d9cc99}, !- Heating Coil Name
  {3f7f6a1a-af3a-4061-b0f9-124900116653}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {08de9e2f-bbeb-4798-b0eb-aee398b8e210}, !- Handle
  Node 282,                               !- Name
  {9e215824-9eac-4473-9311-7f8896f03dee}, !- Inlet Port
  {c046d79d-bbe0-46d6-9642-aa98a5684ddd}; !- Outlet Port

OS:Connection,
  {9e215824-9eac-4473-9311-7f8896f03dee}, !- Handle
  {1a734885-ffe6-4468-89c9-a7c5f3812036}, !- Name
  {440722b4-4418-461e-918d-27f81283013b}, !- Source Object
  3,                                      !- Outlet Port
  {08de9e2f-bbeb-4798-b0eb-aee398b8e210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c046d79d-bbe0-46d6-9642-aa98a5684ddd}, !- Handle
  {a53bc8af-f6bb-4458-bfa5-a25aacb98fdb}, !- Name
  {08de9e2f-bbeb-4798-b0eb-aee398b8e210}, !- Source Object
  3,                                      !- Outlet Port
  {bcc2dff1-6d84-45d1-964f-852059119370}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa21f1b3-14f4-405a-82a6-54c20e41d525}, !- Handle
  Node 283,                               !- Name
  {b036bd5c-bfd5-4329-ba60-8b7fe6219e27}, !- Inlet Port
  {e9c4f333-bba9-4f6c-bbf4-d76459c753d8}; !- Outlet Port

OS:Connection,
  {e9c4f333-bba9-4f6c-bbf4-d76459c753d8}, !- Handle
  {4ea9b30c-1c42-44d5-a484-434e4e991990}, !- Name
  {fa21f1b3-14f4-405a-82a6-54c20e41d525}, !- Source Object
  3,                                      !- Outlet Port
  {c6d6d1d5-5a69-4584-9468-5ae993c21002}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b036bd5c-bfd5-4329-ba60-8b7fe6219e27}, !- Handle
  {ac46af9b-98a7-44ca-ae08-cbf75fbec46b}, !- Name
  {bcc2dff1-6d84-45d1-964f-852059119370}, !- Source Object
  4,                                      !- Outlet Port
  {fa21f1b3-14f4-405a-82a6-54c20e41d525}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac8ce24b-af9c-45ae-ab1a-98b7f2f7cf79}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5768b2ce-e0d2-41d1-be53-bee1583247c6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {73ce357a-4c74-44a6-be18-b409e81324f8}, !- Air Inlet Node Name
  {c7753518-f1d6-44fb-9411-f75dc94ba5e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {830eddab-1f23-479f-a0b3-1bb1d7d0d638}, !- Handle
  Node 284,                               !- Name
  {c7753518-f1d6-44fb-9411-f75dc94ba5e5}, !- Inlet Port
  {523ace02-1bfa-4b97-b3f7-cd73130ce54c}; !- Outlet Port

OS:Node,
  {b9f2cfa0-6323-485d-8f27-80d5caa149ec}, !- Handle
  Node 285,                               !- Name
  {97d13dc8-c730-449b-86e5-a09453bf1111}, !- Inlet Port
  {a36d6109-9b40-4611-b5f4-3f1f4da53118}; !- Outlet Port

OS:Connection,
  {523ace02-1bfa-4b97-b3f7-cd73130ce54c}, !- Handle
  {8bf762f8-8313-49d5-8566-1b4061169369}, !- Name
  {830eddab-1f23-479f-a0b3-1bb1d7d0d638}, !- Source Object
  3,                                      !- Outlet Port
  {c6d6d1d5-5a69-4584-9468-5ae993c21002}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {97d13dc8-c730-449b-86e5-a09453bf1111}, !- Handle
  {38493711-457c-45fa-9aa3-acdd8f34b412}, !- Name
  {1511a17c-a8ab-46b6-a66c-27fccf9daf94}, !- Source Object
  3,                                      !- Outlet Port
  {b9f2cfa0-6323-485d-8f27-80d5caa149ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36d6109-9b40-4611-b5f4-3f1f4da53118}, !- Handle
  {1d06621e-00b6-437a-9a22-ddf6a86cf5c8}, !- Name
  {b9f2cfa0-6323-485d-8f27-80d5caa149ec}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {bad23684-6b25-4a6c-9e63-5a2efc119f6d}, !- Handle
  Node 286,                               !- Name
  {38ba4038-196f-4fee-aa96-b66831ad1936}, !- Inlet Port
  {73ce357a-4c74-44a6-be18-b409e81324f8}; !- Outlet Port

OS:Connection,
  {38ba4038-196f-4fee-aa96-b66831ad1936}, !- Handle
  {32aea877-063c-47e3-9c23-ffd735097be1}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  44,                                     !- Outlet Port
  {bad23684-6b25-4a6c-9e63-5a2efc119f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ce357a-4c74-44a6-be18-b409e81324f8}, !- Handle
  {fe17f636-90e1-401e-912b-8aedbfb27fc7}, !- Name
  {bad23684-6b25-4a6c-9e63-5a2efc119f6d}, !- Source Object
  3,                                      !- Outlet Port
  {5768b2ce-e0d2-41d1-be53-bee1583247c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7753518-f1d6-44fb-9411-f75dc94ba5e5}, !- Handle
  {dc51bc4f-5ba0-4d33-ba85-b0e5c9c1ca6d}, !- Name
  {5768b2ce-e0d2-41d1-be53-bee1583247c6}, !- Source Object
  4,                                      !- Outlet Port
  {830eddab-1f23-479f-a0b3-1bb1d7d0d638}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cd94fc44-e1be-4df6-9a25-0f8c25f28324}, !- Handle
  Coil Heating Electric 44,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bdf613a1-f1c8-482e-b6c7-1188bfdeb153}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23c78085-2b2c-405e-8c25-2c7613c4ec87}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac392b44-b5c3-4d29-a02a-f21a9a3b8024}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5e73039-15cc-4f5f-97f4-327efd0a8e4f}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e562075-967b-4744-b6bb-3201a53783ee}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {558cb7aa-e287-4ace-a2d5-dd3c657e41f4}, !- Handle
  Coil Cooling DX Single Speed 44 13kBtu/hr 9.7EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.37677571751052,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f420461c-04f2-4f42-8e8e-8c61b9080f23}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7879e287-6003-4cad-b946-f6f0609e687e}, !- Handle
  Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {edf1714e-3b84-4cc1-bdac-a504f4aa83a9}, !- Air Inlet Node Name
  {f11d053d-d0a4-4339-a3a7-af6f9feea2d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f420461c-04f2-4f42-8e8e-8c61b9080f23}, !- Supply Air Fan Name
  {cd94fc44-e1be-4df6-9a25-0f8c25f28324}, !- Heating Coil Name
  {558cb7aa-e287-4ace-a2d5-dd3c657e41f4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {435bf212-99e6-40a9-a46c-6dcded2231b6}, !- Handle
  Node 287,                               !- Name
  {62a09a7c-081f-4bc7-86e8-ffc5b57644fe}, !- Inlet Port
  {edf1714e-3b84-4cc1-bdac-a504f4aa83a9}; !- Outlet Port

OS:Connection,
  {62a09a7c-081f-4bc7-86e8-ffc5b57644fe}, !- Handle
  {d90594a6-add3-4c3e-9d12-4ffde1c0154b}, !- Name
  {75fa2148-ad8b-4a49-88c0-813b374e67ac}, !- Source Object
  3,                                      !- Outlet Port
  {435bf212-99e6-40a9-a46c-6dcded2231b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf1714e-3b84-4cc1-bdac-a504f4aa83a9}, !- Handle
  {8c9bcc88-da12-4660-8e6a-e6de63641731}, !- Name
  {435bf212-99e6-40a9-a46c-6dcded2231b6}, !- Source Object
  3,                                      !- Outlet Port
  {7879e287-6003-4cad-b946-f6f0609e687e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da4300c6-e968-4060-ad80-7b20eacc1614}, !- Handle
  Node 288,                               !- Name
  {f11d053d-d0a4-4339-a3a7-af6f9feea2d6}, !- Inlet Port
  {ab11dffd-848c-4f78-a7c0-14ef2ae5d499}; !- Outlet Port

OS:Connection,
  {ab11dffd-848c-4f78-a7c0-14ef2ae5d499}, !- Handle
  {f447b2a0-fc4d-40e0-be79-088be7cf11fb}, !- Name
  {da4300c6-e968-4060-ad80-7b20eacc1614}, !- Source Object
  3,                                      !- Outlet Port
  {8691b44b-1f50-4cd8-9a14-fe0f127a9cca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f11d053d-d0a4-4339-a3a7-af6f9feea2d6}, !- Handle
  {59ab9fdf-9891-4b1e-a5b7-3806d38e370d}, !- Name
  {7879e287-6003-4cad-b946-f6f0609e687e}, !- Source Object
  4,                                      !- Outlet Port
  {da4300c6-e968-4060-ad80-7b20eacc1614}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac4f1119-8fe1-454b-9895-a23ad994ce74}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {91bc8fda-e058-4353-866c-2b09d14fd512}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {de46b0c9-700d-4bd7-ba95-7cb0cfeed159}, !- Air Inlet Node Name
  {ac6d6afa-9141-4b1f-bdae-f9d4df5ea363}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e80170c-6442-479c-a9b1-1c373b90af86}, !- Handle
  Node 289,                               !- Name
  {ac6d6afa-9141-4b1f-bdae-f9d4df5ea363}, !- Inlet Port
  {36a6e4f7-af52-480a-b7a4-088332bfb2e4}; !- Outlet Port

OS:Node,
  {2f8f7fd8-84d5-4004-bdc6-c22bd03f5f54}, !- Handle
  Node 290,                               !- Name
  {94024bef-7a97-41c0-a46e-f34165afc22c}, !- Inlet Port
  {03473c54-3701-48f0-8f5d-60c86f6538b1}; !- Outlet Port

OS:Connection,
  {36a6e4f7-af52-480a-b7a4-088332bfb2e4}, !- Handle
  {902f5dae-82d7-4ac6-a641-87b35976b887}, !- Name
  {2e80170c-6442-479c-a9b1-1c373b90af86}, !- Source Object
  3,                                      !- Outlet Port
  {8691b44b-1f50-4cd8-9a14-fe0f127a9cca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {94024bef-7a97-41c0-a46e-f34165afc22c}, !- Handle
  {ab8d0a56-9051-414f-b048-6010790a74c9}, !- Name
  {41e8118a-3a9a-4036-975f-2b52486431ab}, !- Source Object
  3,                                      !- Outlet Port
  {2f8f7fd8-84d5-4004-bdc6-c22bd03f5f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03473c54-3701-48f0-8f5d-60c86f6538b1}, !- Handle
  {858f1878-4f69-4a95-b467-b1f0a595e986}, !- Name
  {2f8f7fd8-84d5-4004-bdc6-c22bd03f5f54}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {bd2c8582-22e1-4dc0-8208-1f638b3c012a}, !- Handle
  Node 291,                               !- Name
  {15a728e3-a9cd-46ad-8fc3-72ce733bfed9}, !- Inlet Port
  {de46b0c9-700d-4bd7-ba95-7cb0cfeed159}; !- Outlet Port

OS:Connection,
  {15a728e3-a9cd-46ad-8fc3-72ce733bfed9}, !- Handle
  {e72ec50a-5bfe-4824-9c8e-7358c60dd1bd}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  45,                                     !- Outlet Port
  {bd2c8582-22e1-4dc0-8208-1f638b3c012a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de46b0c9-700d-4bd7-ba95-7cb0cfeed159}, !- Handle
  {fcf44dd2-d04c-43e5-909d-1753f8ee85aa}, !- Name
  {bd2c8582-22e1-4dc0-8208-1f638b3c012a}, !- Source Object
  3,                                      !- Outlet Port
  {91bc8fda-e058-4353-866c-2b09d14fd512}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac6d6afa-9141-4b1f-bdae-f9d4df5ea363}, !- Handle
  {d819e6a3-228f-4c2c-88b6-7baf20d8ec40}, !- Name
  {91bc8fda-e058-4353-866c-2b09d14fd512}, !- Source Object
  4,                                      !- Outlet Port
  {2e80170c-6442-479c-a9b1-1c373b90af86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7f12c3b-344f-43c6-870b-a65a03fbb59c}, !- Handle
  Coil Heating Electric 45,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {679ba60a-570e-4740-a2e8-c1f6c89dc8eb}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61ffa168-4f3d-42cd-a5b0-bc74233743b8}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cfad338-5c9e-435e-88c3-ade9ab9f3572}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a14d8bc-152d-48b1-b1fb-5995ea4f4575}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0d11c077-d570-4550-af9f-124396feacff}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7b117bed-1f51-4f6b-9f63-ffe8b35a620b}, !- Handle
  Coil Cooling DX Single Speed 45 2kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ecd47244-1f55-4d34-ac3b-27b644546fad}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {27815e15-b9d2-4bf5-818c-e48cbd8afeb0}, !- Handle
  Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {36027205-6f76-44ff-ae5c-08b41a29f84f}, !- Air Inlet Node Name
  {733bf985-8260-46f1-8e75-0d5f0d5c349a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ecd47244-1f55-4d34-ac3b-27b644546fad}, !- Supply Air Fan Name
  {a7f12c3b-344f-43c6-870b-a65a03fbb59c}, !- Heating Coil Name
  {7b117bed-1f51-4f6b-9f63-ffe8b35a620b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ca3a1130-7873-4208-9ff1-8805a00a2bca}, !- Handle
  Node 292,                               !- Name
  {c379be55-e591-40f8-b8d4-d1a5a032669a}, !- Inlet Port
  {36027205-6f76-44ff-ae5c-08b41a29f84f}; !- Outlet Port

OS:Connection,
  {c379be55-e591-40f8-b8d4-d1a5a032669a}, !- Handle
  {a6d14dbc-7345-4d4f-ac8c-cbf9e43843c1}, !- Name
  {5097ebeb-f0a8-4961-95ae-ef67ab55fc78}, !- Source Object
  3,                                      !- Outlet Port
  {ca3a1130-7873-4208-9ff1-8805a00a2bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36027205-6f76-44ff-ae5c-08b41a29f84f}, !- Handle
  {30dc2a3c-f7b0-4a9f-b03d-484d273fa15d}, !- Name
  {ca3a1130-7873-4208-9ff1-8805a00a2bca}, !- Source Object
  3,                                      !- Outlet Port
  {27815e15-b9d2-4bf5-818c-e48cbd8afeb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2aa7245-c813-495b-a097-7d95ebf6269e}, !- Handle
  Node 293,                               !- Name
  {733bf985-8260-46f1-8e75-0d5f0d5c349a}, !- Inlet Port
  {311d9d4e-1d12-4205-a2b1-18ad1ae8a7cb}; !- Outlet Port

OS:Connection,
  {311d9d4e-1d12-4205-a2b1-18ad1ae8a7cb}, !- Handle
  {f4259700-04e1-4b39-a916-286da06213bf}, !- Name
  {f2aa7245-c813-495b-a097-7d95ebf6269e}, !- Source Object
  3,                                      !- Outlet Port
  {e8156256-3422-48d4-ae0f-c5dbb5507474}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {733bf985-8260-46f1-8e75-0d5f0d5c349a}, !- Handle
  {9f014d02-5c35-4fb9-a606-a5bec24b469a}, !- Name
  {27815e15-b9d2-4bf5-818c-e48cbd8afeb0}, !- Source Object
  4,                                      !- Outlet Port
  {f2aa7245-c813-495b-a097-7d95ebf6269e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {348dd716-f28b-477b-bc34-af50afd683a5}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a84354c-9af0-4825-96a5-047f357e676b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {12db1231-a67b-4cb2-8da8-ab3dddc9e1aa}, !- Air Inlet Node Name
  {0fb0acbf-883d-40b8-b993-5ada63b75af5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac188f4a-fa51-4c76-b623-c61ba1e53c41}, !- Handle
  Node 294,                               !- Name
  {0fb0acbf-883d-40b8-b993-5ada63b75af5}, !- Inlet Port
  {bfc97339-ee9f-4df7-b7b0-76d2b2f8745f}; !- Outlet Port

OS:Node,
  {289c6571-1e5a-4093-b348-32cfc988848a}, !- Handle
  Node 295,                               !- Name
  {1980e13a-0ea4-48cf-9adc-844017de17d9}, !- Inlet Port
  {8cfd402a-cf73-474c-957b-1aef76f5e025}; !- Outlet Port

OS:Connection,
  {bfc97339-ee9f-4df7-b7b0-76d2b2f8745f}, !- Handle
  {fa6da900-89e7-48b3-8753-60ab24bae1c7}, !- Name
  {ac188f4a-fa51-4c76-b623-c61ba1e53c41}, !- Source Object
  3,                                      !- Outlet Port
  {e8156256-3422-48d4-ae0f-c5dbb5507474}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1980e13a-0ea4-48cf-9adc-844017de17d9}, !- Handle
  {3d901258-2874-4f4b-83aa-36555da6831f}, !- Name
  {483c0f27-7f82-4b9e-9ef1-fc6096a57e1b}, !- Source Object
  3,                                      !- Outlet Port
  {289c6571-1e5a-4093-b348-32cfc988848a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfd402a-cf73-474c-957b-1aef76f5e025}, !- Handle
  {2d0ae654-b509-41af-bd5c-9982550dfc10}, !- Name
  {289c6571-1e5a-4093-b348-32cfc988848a}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {e0465042-f2bb-4541-860d-84402f13d6c1}, !- Handle
  Node 296,                               !- Name
  {78ddac1e-5c64-4861-b986-27034815130a}, !- Inlet Port
  {12db1231-a67b-4cb2-8da8-ab3dddc9e1aa}; !- Outlet Port

OS:Connection,
  {78ddac1e-5c64-4861-b986-27034815130a}, !- Handle
  {9432ae09-8e1a-4f64-9c6c-5d9b553b9e55}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  46,                                     !- Outlet Port
  {e0465042-f2bb-4541-860d-84402f13d6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12db1231-a67b-4cb2-8da8-ab3dddc9e1aa}, !- Handle
  {eda55527-1ef9-43ea-9a83-2c6e2566aebf}, !- Name
  {e0465042-f2bb-4541-860d-84402f13d6c1}, !- Source Object
  3,                                      !- Outlet Port
  {1a84354c-9af0-4825-96a5-047f357e676b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fb0acbf-883d-40b8-b993-5ada63b75af5}, !- Handle
  {ac587317-90c2-4aa0-87f7-9b765e775d95}, !- Name
  {1a84354c-9af0-4825-96a5-047f357e676b}, !- Source Object
  4,                                      !- Outlet Port
  {ac188f4a-fa51-4c76-b623-c61ba1e53c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c86a56ef-c67c-423e-be24-2558b815b6ea}, !- Handle
  Coil Heating Electric 46,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {23872d77-13a6-45b8-b43f-0da911326eb0}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b755cb3-b22d-49e7-ad47-7be6c1865518}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecc278d4-cc91-4419-849a-cebfc6ecd7c4}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d38b4de8-38bf-4c85-9450-ec9fccee8b91}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {755c7c2b-11a7-45a2-aa28-bfd278f7b9df}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2ec11712-f965-40f1-acf3-e0180ef46c72}, !- Handle
  Coil Cooling DX Single Speed 46 7kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {da4da07c-a93a-4154-9d3b-0cde3498b28c}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {94f06f8d-ad50-4655-abb4-c534e7ee9a4e}, !- Handle
  Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {adeca79e-4d87-4011-a1e4-206a8e73d204}, !- Air Inlet Node Name
  {6c0adccc-5bf9-444c-93b5-d84fb2411135}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {da4da07c-a93a-4154-9d3b-0cde3498b28c}, !- Supply Air Fan Name
  {c86a56ef-c67c-423e-be24-2558b815b6ea}, !- Heating Coil Name
  {2ec11712-f965-40f1-acf3-e0180ef46c72}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ab426ab7-ecd8-4433-988c-ca4aade9fbb9}, !- Handle
  Node 297,                               !- Name
  {e6050105-cc84-43dd-94b4-c27ee40e1117}, !- Inlet Port
  {adeca79e-4d87-4011-a1e4-206a8e73d204}; !- Outlet Port

OS:Connection,
  {e6050105-cc84-43dd-94b4-c27ee40e1117}, !- Handle
  {34b120e8-8248-410e-bacd-acf3b249fd9f}, !- Name
  {6cbe8be0-6d31-45c9-ad26-ec048d99ff7d}, !- Source Object
  3,                                      !- Outlet Port
  {ab426ab7-ecd8-4433-988c-ca4aade9fbb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adeca79e-4d87-4011-a1e4-206a8e73d204}, !- Handle
  {b786922a-54c6-4da3-a33e-b5993f62c1a9}, !- Name
  {ab426ab7-ecd8-4433-988c-ca4aade9fbb9}, !- Source Object
  3,                                      !- Outlet Port
  {94f06f8d-ad50-4655-abb4-c534e7ee9a4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6144b2a-b293-4477-b847-513d78239c09}, !- Handle
  Node 298,                               !- Name
  {6c0adccc-5bf9-444c-93b5-d84fb2411135}, !- Inlet Port
  {5dbf263d-63e6-412e-a546-d78a86734f55}; !- Outlet Port

OS:Connection,
  {5dbf263d-63e6-412e-a546-d78a86734f55}, !- Handle
  {c1d3e74e-31c7-4215-afcf-b69ded87d8af}, !- Name
  {e6144b2a-b293-4477-b847-513d78239c09}, !- Source Object
  3,                                      !- Outlet Port
  {04e853cb-df4c-43c4-b74d-d0ac78df0f7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c0adccc-5bf9-444c-93b5-d84fb2411135}, !- Handle
  {95ea83e6-6ba3-4fec-9902-aed687797a26}, !- Name
  {94f06f8d-ad50-4655-abb4-c534e7ee9a4e}, !- Source Object
  4,                                      !- Outlet Port
  {e6144b2a-b293-4477-b847-513d78239c09}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9172e7c3-85f6-4be8-bd4a-7d75909f1c98}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2b23129-c516-41a0-b331-81e597bd79df}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {711f9cd3-0997-43a5-afa0-06c3d607f62e}, !- Air Inlet Node Name
  {66ef19f8-371f-47d1-9758-c591d67b2427}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4dbe73e-9a47-4f85-800a-7e6b8d332f6e}, !- Handle
  Node 299,                               !- Name
  {66ef19f8-371f-47d1-9758-c591d67b2427}, !- Inlet Port
  {ec97ff89-f8b7-47d0-8639-94e8c0ecadbf}; !- Outlet Port

OS:Node,
  {e57c0e98-a1f0-4f97-82cd-991aa8c6c215}, !- Handle
  Node 300,                               !- Name
  {698aeab4-3ab3-417d-a9ff-5f729d545cc7}, !- Inlet Port
  {92504581-4eb4-43b0-9b07-62ec7c9f3feb}; !- Outlet Port

OS:Connection,
  {ec97ff89-f8b7-47d0-8639-94e8c0ecadbf}, !- Handle
  {d78a9c4b-8827-46f6-9270-e16e2cbb635b}, !- Name
  {a4dbe73e-9a47-4f85-800a-7e6b8d332f6e}, !- Source Object
  3,                                      !- Outlet Port
  {04e853cb-df4c-43c4-b74d-d0ac78df0f7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {698aeab4-3ab3-417d-a9ff-5f729d545cc7}, !- Handle
  {c6ff518a-9ac7-4832-bbe9-ea0ec9873b82}, !- Name
  {a48c8413-74a0-4f3b-bdc4-86e0c742498c}, !- Source Object
  3,                                      !- Outlet Port
  {e57c0e98-a1f0-4f97-82cd-991aa8c6c215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92504581-4eb4-43b0-9b07-62ec7c9f3feb}, !- Handle
  {2495c21b-cece-4c54-a885-77f84f6420ae}, !- Name
  {e57c0e98-a1f0-4f97-82cd-991aa8c6c215}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {2f217f04-c973-4a4b-bc49-9804de523f2f}, !- Handle
  Node 301,                               !- Name
  {9e5527f4-ba21-482c-9d3f-4b06f10fc59b}, !- Inlet Port
  {711f9cd3-0997-43a5-afa0-06c3d607f62e}; !- Outlet Port

OS:Connection,
  {9e5527f4-ba21-482c-9d3f-4b06f10fc59b}, !- Handle
  {7914f2e5-0318-4f35-a7e6-175feb545bd4}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  47,                                     !- Outlet Port
  {2f217f04-c973-4a4b-bc49-9804de523f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711f9cd3-0997-43a5-afa0-06c3d607f62e}, !- Handle
  {f24ede8e-2b88-4864-b22c-1f2c9fc8368d}, !- Name
  {2f217f04-c973-4a4b-bc49-9804de523f2f}, !- Source Object
  3,                                      !- Outlet Port
  {a2b23129-c516-41a0-b331-81e597bd79df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66ef19f8-371f-47d1-9758-c591d67b2427}, !- Handle
  {ba3cf4dd-84c4-41cd-adf3-0fce1ef3326d}, !- Name
  {a2b23129-c516-41a0-b331-81e597bd79df}, !- Source Object
  4,                                      !- Outlet Port
  {a4dbe73e-9a47-4f85-800a-7e6b8d332f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {73ee5503-abca-458a-b91a-14a025d9a602}, !- Handle
  Coil Heating Electric 47,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0ce0dbbf-4789-4e96-930c-32fde3321711}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23c06f72-ae0c-4160-a186-36b870715bd4}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c456a99e-c02b-41ef-abed-79022c556d49}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8bd076c4-54f6-4f31-854c-a11145e9fad0}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9b1006d0-2f6f-43f0-a9d8-937b998016df}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e1a99324-9d78-48f2-a602-bd36c7139164}, !- Handle
  Coil Cooling DX Single Speed 47 6kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f99ea3f5-5560-48db-b1fb-c0587ec2687e}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2757de04-ee6f-4843-a6c9-d9f809a98466}, !- Handle
  Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {53745f16-29e3-4378-b732-91029b41c912}, !- Air Inlet Node Name
  {cef0610f-b788-4e76-b6e5-b87aa06aa8eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f99ea3f5-5560-48db-b1fb-c0587ec2687e}, !- Supply Air Fan Name
  {73ee5503-abca-458a-b91a-14a025d9a602}, !- Heating Coil Name
  {e1a99324-9d78-48f2-a602-bd36c7139164}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {74870684-8bdb-4989-b41e-cc8e29399e39}, !- Handle
  Node 302,                               !- Name
  {1a512f63-7154-4402-932f-87516e1aae9f}, !- Inlet Port
  {53745f16-29e3-4378-b732-91029b41c912}; !- Outlet Port

OS:Connection,
  {1a512f63-7154-4402-932f-87516e1aae9f}, !- Handle
  {b7d9122b-a4ae-416c-b463-cc872e6e870e}, !- Name
  {7cfcfde3-2922-43a4-9bda-b562989bbd12}, !- Source Object
  3,                                      !- Outlet Port
  {74870684-8bdb-4989-b41e-cc8e29399e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53745f16-29e3-4378-b732-91029b41c912}, !- Handle
  {4c8bbab0-3f28-4d66-bbdc-bdf10bfc778c}, !- Name
  {74870684-8bdb-4989-b41e-cc8e29399e39}, !- Source Object
  3,                                      !- Outlet Port
  {2757de04-ee6f-4843-a6c9-d9f809a98466}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f41958e-b803-45a2-ae29-865072e546fe}, !- Handle
  Node 303,                               !- Name
  {cef0610f-b788-4e76-b6e5-b87aa06aa8eb}, !- Inlet Port
  {844e647b-df9e-44f8-adf2-09cc14d3b2a1}; !- Outlet Port

OS:Connection,
  {844e647b-df9e-44f8-adf2-09cc14d3b2a1}, !- Handle
  {4858c860-419f-4883-b801-89a66d76703d}, !- Name
  {8f41958e-b803-45a2-ae29-865072e546fe}, !- Source Object
  3,                                      !- Outlet Port
  {ac140c38-3cbd-46f2-a9d7-adb3d8c73875}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cef0610f-b788-4e76-b6e5-b87aa06aa8eb}, !- Handle
  {5ede4c4f-1b96-4660-a1b6-c17e3aa5ebae}, !- Name
  {2757de04-ee6f-4843-a6c9-d9f809a98466}, !- Source Object
  4,                                      !- Outlet Port
  {8f41958e-b803-45a2-ae29-865072e546fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ffbfe623-90db-40dc-a559-ebb74bde6044}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2fc26b61-f885-412d-ad0a-fe28b570d644}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {d675dce1-a28c-48a6-a2d2-e8f618febe47}, !- Air Inlet Node Name
  {2a707998-a5b6-4b4c-9010-884ea8e0de2f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {63e62a24-6c7e-4523-8c89-ed2e40f246a8}, !- Handle
  Node 304,                               !- Name
  {2a707998-a5b6-4b4c-9010-884ea8e0de2f}, !- Inlet Port
  {d24f6056-a8a7-4361-a70f-5f0ab26e971c}; !- Outlet Port

OS:Node,
  {7da20e05-1189-43d6-957f-d45965845186}, !- Handle
  Node 305,                               !- Name
  {779cb746-46d5-4e40-9a3b-c6a935244202}, !- Inlet Port
  {c7125b12-bcb3-4db1-ab16-6aaf2373ee74}; !- Outlet Port

OS:Connection,
  {d24f6056-a8a7-4361-a70f-5f0ab26e971c}, !- Handle
  {d1672e27-c760-466a-b349-d60a9bda1e43}, !- Name
  {63e62a24-6c7e-4523-8c89-ed2e40f246a8}, !- Source Object
  3,                                      !- Outlet Port
  {ac140c38-3cbd-46f2-a9d7-adb3d8c73875}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {779cb746-46d5-4e40-9a3b-c6a935244202}, !- Handle
  {b25ff99f-f7d4-461a-a35a-4498626cecfb}, !- Name
  {e18c8a65-2657-4544-b53e-3d740688c2ca}, !- Source Object
  3,                                      !- Outlet Port
  {7da20e05-1189-43d6-957f-d45965845186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7125b12-bcb3-4db1-ab16-6aaf2373ee74}, !- Handle
  {6eb6e9ea-28a4-4211-919a-b727dcbf3d60}, !- Name
  {7da20e05-1189-43d6-957f-d45965845186}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {7ee10ef9-c8e0-4dd0-8c53-d6dd0ff50d14}, !- Handle
  Node 306,                               !- Name
  {4b72e76a-0b8e-4654-bcc0-49ac2f9026df}, !- Inlet Port
  {d675dce1-a28c-48a6-a2d2-e8f618febe47}; !- Outlet Port

OS:Connection,
  {4b72e76a-0b8e-4654-bcc0-49ac2f9026df}, !- Handle
  {58d5f3c5-cbf9-44b1-a0b0-92b43dd5444b}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  48,                                     !- Outlet Port
  {7ee10ef9-c8e0-4dd0-8c53-d6dd0ff50d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d675dce1-a28c-48a6-a2d2-e8f618febe47}, !- Handle
  {84adb3d9-5632-4642-b5d9-a01d3e9e3c58}, !- Name
  {7ee10ef9-c8e0-4dd0-8c53-d6dd0ff50d14}, !- Source Object
  3,                                      !- Outlet Port
  {2fc26b61-f885-412d-ad0a-fe28b570d644}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a707998-a5b6-4b4c-9010-884ea8e0de2f}, !- Handle
  {141bc982-9075-48c0-b6c9-0a500338252e}, !- Name
  {2fc26b61-f885-412d-ad0a-fe28b570d644}, !- Source Object
  4,                                      !- Outlet Port
  {63e62a24-6c7e-4523-8c89-ed2e40f246a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {41ca03cd-a5b5-4e36-bb0c-a6a8a4f165fc}, !- Handle
  Coil Heating Electric 48,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {900c4ad6-4241-4cb4-8aa5-779b26118922}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea6f9086-5e65-416c-9f64-529083a09658}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1f35037-2776-4281-a846-6d6f117c8cc6}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2c1a8a2-2220-4494-b77e-95e4ac3fb03e}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aff38fc9-62cd-45e6-a979-fe1c94a1edfb}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a8e2c9f7-8eec-4ddb-aff3-580c112bf11d}, !- Handle
  Coil Cooling DX Single Speed 48 6kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1654a339-2984-4a2e-91bc-6ff8bb57e92e}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {64d07325-e335-4086-a7bb-ee4afb83e7c4}, !- Handle
  Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {1df6ed65-61f8-4408-91f7-13fdf209d723}, !- Air Inlet Node Name
  {10d95304-fffa-467c-95b5-82e38f4ee17d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1654a339-2984-4a2e-91bc-6ff8bb57e92e}, !- Supply Air Fan Name
  {41ca03cd-a5b5-4e36-bb0c-a6a8a4f165fc}, !- Heating Coil Name
  {a8e2c9f7-8eec-4ddb-aff3-580c112bf11d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {94d58146-2fcf-4d94-a44a-3f329d5bcdf6}, !- Handle
  Node 307,                               !- Name
  {4379cd88-f9ca-4a8c-b23c-396397e9500d}, !- Inlet Port
  {1df6ed65-61f8-4408-91f7-13fdf209d723}; !- Outlet Port

OS:Connection,
  {4379cd88-f9ca-4a8c-b23c-396397e9500d}, !- Handle
  {8cddf6ce-a5d2-492b-83c1-27f5443351ce}, !- Name
  {b6aba17c-e421-4077-9be6-117468ba3105}, !- Source Object
  3,                                      !- Outlet Port
  {94d58146-2fcf-4d94-a44a-3f329d5bcdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df6ed65-61f8-4408-91f7-13fdf209d723}, !- Handle
  {d37d9710-796f-4162-b8ca-71c402c45f61}, !- Name
  {94d58146-2fcf-4d94-a44a-3f329d5bcdf6}, !- Source Object
  3,                                      !- Outlet Port
  {64d07325-e335-4086-a7bb-ee4afb83e7c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4e3e206-f867-477e-ad60-a460b62d3da8}, !- Handle
  Node 308,                               !- Name
  {10d95304-fffa-467c-95b5-82e38f4ee17d}, !- Inlet Port
  {7d4bb8eb-1b5e-4edd-ab8e-967a466f5248}; !- Outlet Port

OS:Connection,
  {7d4bb8eb-1b5e-4edd-ab8e-967a466f5248}, !- Handle
  {2e488dd5-1079-4409-86d3-66c040cadc3f}, !- Name
  {d4e3e206-f867-477e-ad60-a460b62d3da8}, !- Source Object
  3,                                      !- Outlet Port
  {243a437d-2e75-4dee-95e1-557f67dfba32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10d95304-fffa-467c-95b5-82e38f4ee17d}, !- Handle
  {86bdeff7-2e40-4233-badd-27b69789302f}, !- Name
  {64d07325-e335-4086-a7bb-ee4afb83e7c4}, !- Source Object
  4,                                      !- Outlet Port
  {d4e3e206-f867-477e-ad60-a460b62d3da8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7599e619-4f1d-48c8-9134-eae494c94cc1}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8192b7be-b51b-49ba-b1f5-f240dbd5c494}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {cedd22af-3156-4f0b-8945-2532444c0f58}, !- Air Inlet Node Name
  {e08cafb8-05bc-47e0-8a2b-b300466c9148}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95eeb57c-91a9-471b-bf2b-21822d380d98}, !- Handle
  Node 309,                               !- Name
  {e08cafb8-05bc-47e0-8a2b-b300466c9148}, !- Inlet Port
  {40cf3b9c-a563-4e3a-aff2-ab9a0811511b}; !- Outlet Port

OS:Node,
  {cc96b9e7-d6db-4509-8a50-0102586b3e0a}, !- Handle
  Node 310,                               !- Name
  {7c13332a-c596-4d0d-9860-5150ac49f1bd}, !- Inlet Port
  {6ac052d9-babd-4838-a0d2-ddbe75e799cf}; !- Outlet Port

OS:Connection,
  {40cf3b9c-a563-4e3a-aff2-ab9a0811511b}, !- Handle
  {7ba93cb2-470a-4cd8-ba5f-49fe8c2bd179}, !- Name
  {95eeb57c-91a9-471b-bf2b-21822d380d98}, !- Source Object
  3,                                      !- Outlet Port
  {243a437d-2e75-4dee-95e1-557f67dfba32}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7c13332a-c596-4d0d-9860-5150ac49f1bd}, !- Handle
  {88e8766d-4872-4479-9e94-8d001be27b4a}, !- Name
  {2014ec77-1e4b-4b14-838d-183ef77e9c7c}, !- Source Object
  3,                                      !- Outlet Port
  {cc96b9e7-d6db-4509-8a50-0102586b3e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac052d9-babd-4838-a0d2-ddbe75e799cf}, !- Handle
  {4a74e008-1029-44dd-b6f7-fb2238f160eb}, !- Name
  {cc96b9e7-d6db-4509-8a50-0102586b3e0a}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {7ba37469-f817-4b91-926f-06391e4525c8}, !- Handle
  Node 311,                               !- Name
  {84e01b1f-de06-4dbe-b990-d94f37674c76}, !- Inlet Port
  {cedd22af-3156-4f0b-8945-2532444c0f58}; !- Outlet Port

OS:Connection,
  {84e01b1f-de06-4dbe-b990-d94f37674c76}, !- Handle
  {93091907-40e7-4d68-8e01-b694a0efbf53}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  49,                                     !- Outlet Port
  {7ba37469-f817-4b91-926f-06391e4525c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cedd22af-3156-4f0b-8945-2532444c0f58}, !- Handle
  {6da6fdca-4594-4100-be8b-ff5b3d1fb20d}, !- Name
  {7ba37469-f817-4b91-926f-06391e4525c8}, !- Source Object
  3,                                      !- Outlet Port
  {8192b7be-b51b-49ba-b1f5-f240dbd5c494}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e08cafb8-05bc-47e0-8a2b-b300466c9148}, !- Handle
  {f9bfa2db-b0e0-4dba-a2ba-1fdbaad656ce}, !- Name
  {8192b7be-b51b-49ba-b1f5-f240dbd5c494}, !- Source Object
  4,                                      !- Outlet Port
  {95eeb57c-91a9-471b-bf2b-21822d380d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {75041b16-e7d9-49e0-947a-943d818d6d66}, !- Handle
  Coil Heating Electric 49,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dc711d25-6762-4c44-9051-48b128f5fd55}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5fb0ffb0-5303-42e0-b3f3-99e00190849a}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {31e95e95-17a6-45cf-90f3-55da2f93ccab}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3471bdcf-783d-4220-964b-44ae149cd2ed}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21b758e0-6420-4812-9c18-238c192756a9}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2955936e-8e57-47cb-ba2c-bf901fde7796}, !- Handle
  Coil Cooling DX Single Speed 49 11kBtu/hr 10.1EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.50723781869882,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a9b2a164-b267-423a-ba34-1e16f3975317}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4110c49a-cfa3-465f-aa50-d741a92c1c17}, !- Handle
  Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {73a32065-333d-489a-9f5a-09cd1d4d85df}, !- Air Inlet Node Name
  {c23f6b4b-a8d2-42dc-840e-99840afaec7d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a9b2a164-b267-423a-ba34-1e16f3975317}, !- Supply Air Fan Name
  {75041b16-e7d9-49e0-947a-943d818d6d66}, !- Heating Coil Name
  {2955936e-8e57-47cb-ba2c-bf901fde7796}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5f664569-5628-4f3e-909a-12b96aa88f04}, !- Handle
  Node 312,                               !- Name
  {c8a6c6d4-3ae1-48fc-a931-e58551f2a14a}, !- Inlet Port
  {73a32065-333d-489a-9f5a-09cd1d4d85df}; !- Outlet Port

OS:Connection,
  {c8a6c6d4-3ae1-48fc-a931-e58551f2a14a}, !- Handle
  {e48a0efa-47fd-4824-a7bd-e8c9ba7f6f74}, !- Name
  {0f342ec3-17e7-47ef-9c0d-773bba4d0b3a}, !- Source Object
  3,                                      !- Outlet Port
  {5f664569-5628-4f3e-909a-12b96aa88f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a32065-333d-489a-9f5a-09cd1d4d85df}, !- Handle
  {6f351f2e-011c-4a4c-b56f-4c5ce3f845d9}, !- Name
  {5f664569-5628-4f3e-909a-12b96aa88f04}, !- Source Object
  3,                                      !- Outlet Port
  {4110c49a-cfa3-465f-aa50-d741a92c1c17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03f19dd4-4594-4e95-8f0d-3f5fe146e384}, !- Handle
  Node 313,                               !- Name
  {c23f6b4b-a8d2-42dc-840e-99840afaec7d}, !- Inlet Port
  {e7d242c3-3b32-478e-8cbe-8a901990130c}; !- Outlet Port

OS:Connection,
  {e7d242c3-3b32-478e-8cbe-8a901990130c}, !- Handle
  {5a09e25e-eec7-4612-ba70-554b315f98b9}, !- Name
  {03f19dd4-4594-4e95-8f0d-3f5fe146e384}, !- Source Object
  3,                                      !- Outlet Port
  {ebad943d-34e0-49af-b6f3-5a172f02dc96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c23f6b4b-a8d2-42dc-840e-99840afaec7d}, !- Handle
  {e3d5e86f-131d-4634-ab8c-30fa6943c437}, !- Name
  {4110c49a-cfa3-465f-aa50-d741a92c1c17}, !- Source Object
  4,                                      !- Outlet Port
  {03f19dd4-4594-4e95-8f0d-3f5fe146e384}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {80356dc4-6a16-41c5-bfac-0c8f27ed4582}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c239334-c8f9-42e0-9579-66451fc0868f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {cf818be8-d6cb-4999-bc88-d95c67f67569}, !- Air Inlet Node Name
  {eeda0871-e69e-48a9-a21d-972755d0bcfc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65de6c4f-6d4b-4997-ae74-57a768c0b7fc}, !- Handle
  Node 314,                               !- Name
  {eeda0871-e69e-48a9-a21d-972755d0bcfc}, !- Inlet Port
  {a741f604-39d4-436e-bc94-b46ad674c478}; !- Outlet Port

OS:Node,
  {a3c8372b-31fd-4118-9139-dcefc6cc6c16}, !- Handle
  Node 315,                               !- Name
  {ec951f7b-317b-47ed-824e-83b070bd5393}, !- Inlet Port
  {32ca3fae-e858-4051-abed-7f5606fe5ea3}; !- Outlet Port

OS:Connection,
  {a741f604-39d4-436e-bc94-b46ad674c478}, !- Handle
  {31feaf41-0f92-441b-bb58-969885e1a46e}, !- Name
  {65de6c4f-6d4b-4997-ae74-57a768c0b7fc}, !- Source Object
  3,                                      !- Outlet Port
  {ebad943d-34e0-49af-b6f3-5a172f02dc96}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ec951f7b-317b-47ed-824e-83b070bd5393}, !- Handle
  {f2fb31a4-4d2c-41c7-aa36-ca63da90783e}, !- Name
  {b2e3d854-e6bb-4462-99d2-acf55a3242f7}, !- Source Object
  3,                                      !- Outlet Port
  {a3c8372b-31fd-4118-9139-dcefc6cc6c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ca3fae-e858-4051-abed-7f5606fe5ea3}, !- Handle
  {947048f6-63fd-402d-ba1d-97f999d8f8e7}, !- Name
  {a3c8372b-31fd-4118-9139-dcefc6cc6c16}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {f3104ea2-7c58-475c-9676-4aaae7b0fe86}, !- Handle
  Node 316,                               !- Name
  {7f555b8a-50c8-433a-be0b-0bd25f5fd5a3}, !- Inlet Port
  {cf818be8-d6cb-4999-bc88-d95c67f67569}; !- Outlet Port

OS:Connection,
  {7f555b8a-50c8-433a-be0b-0bd25f5fd5a3}, !- Handle
  {130c1905-1959-4c94-808e-cfa7c84c705f}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  50,                                     !- Outlet Port
  {f3104ea2-7c58-475c-9676-4aaae7b0fe86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf818be8-d6cb-4999-bc88-d95c67f67569}, !- Handle
  {f8918351-1a4e-4202-8d2c-86f63878e4c7}, !- Name
  {f3104ea2-7c58-475c-9676-4aaae7b0fe86}, !- Source Object
  3,                                      !- Outlet Port
  {1c239334-c8f9-42e0-9579-66451fc0868f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eeda0871-e69e-48a9-a21d-972755d0bcfc}, !- Handle
  {c60908eb-53b9-42f1-adbf-6ac6758a5249}, !- Name
  {1c239334-c8f9-42e0-9579-66451fc0868f}, !- Source Object
  4,                                      !- Outlet Port
  {65de6c4f-6d4b-4997-ae74-57a768c0b7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {40e4c391-61b1-4194-819f-4b9cd641f9cb}, !- Handle
  Coil Heating Electric 50,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {45adad07-deac-46ff-9252-95c2760c462b}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27e5f62c-de82-483a-8347-5bf4f81a7f07}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9280179a-9dc0-42d1-bd4d-de2cdbecf4be}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1429716e-7053-46d0-ae6c-a98072ba2e33}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c3cc4b7-2ac5-4f9c-b736-b5c397542ae2}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52f0bdb8-97ee-4bea-ac3f-903be231addb}, !- Handle
  Coil Cooling DX Single Speed 50 9kBtu/hr 10.6EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65818057501854,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e1d97b56-83f1-4a93-8468-94a1a4be4150}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c06fdebd-8681-4530-9f2b-d579620c6ace}, !- Handle
  Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {66f55b3e-9a10-476e-8163-060db32df8da}, !- Air Inlet Node Name
  {2bf9adfe-bcea-4ba8-8975-a8c15e7580e7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e1d97b56-83f1-4a93-8468-94a1a4be4150}, !- Supply Air Fan Name
  {40e4c391-61b1-4194-819f-4b9cd641f9cb}, !- Heating Coil Name
  {52f0bdb8-97ee-4bea-ac3f-903be231addb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {747d80ba-15c3-4a51-9846-8c0029acad34}, !- Handle
  Node 317,                               !- Name
  {566e47a4-7a64-4c8f-b660-1c50ea0c2747}, !- Inlet Port
  {66f55b3e-9a10-476e-8163-060db32df8da}; !- Outlet Port

OS:Connection,
  {566e47a4-7a64-4c8f-b660-1c50ea0c2747}, !- Handle
  {5787ad5e-8741-4007-bca2-e918922bbfee}, !- Name
  {b1ce5ad7-b911-437b-bee9-2b7284bd4c8b}, !- Source Object
  3,                                      !- Outlet Port
  {747d80ba-15c3-4a51-9846-8c0029acad34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f55b3e-9a10-476e-8163-060db32df8da}, !- Handle
  {e509005b-5197-4291-a796-366929f4cf1f}, !- Name
  {747d80ba-15c3-4a51-9846-8c0029acad34}, !- Source Object
  3,                                      !- Outlet Port
  {c06fdebd-8681-4530-9f2b-d579620c6ace}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a697b0c4-723a-4033-aa20-3ae4c4c75ca0}, !- Handle
  Node 318,                               !- Name
  {2bf9adfe-bcea-4ba8-8975-a8c15e7580e7}, !- Inlet Port
  {8cde325d-b685-4690-bd18-a4eeecd2bf62}; !- Outlet Port

OS:Connection,
  {8cde325d-b685-4690-bd18-a4eeecd2bf62}, !- Handle
  {f95e0d79-064c-4153-9230-dc6d4ec20d71}, !- Name
  {a697b0c4-723a-4033-aa20-3ae4c4c75ca0}, !- Source Object
  3,                                      !- Outlet Port
  {a03ae2e9-e493-4fd1-92a4-877fbe64c678}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bf9adfe-bcea-4ba8-8975-a8c15e7580e7}, !- Handle
  {8f7cd976-8e29-44b4-aeb8-b18325b2a3fb}, !- Name
  {c06fdebd-8681-4530-9f2b-d579620c6ace}, !- Source Object
  4,                                      !- Outlet Port
  {a697b0c4-723a-4033-aa20-3ae4c4c75ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fed9e8b1-d869-4857-9b5d-8718a47aa22a}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba1b0eba-b797-4083-8501-15275ce4f9d3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {a72a2822-a50c-4044-8748-9525a3b7659b}, !- Air Inlet Node Name
  {7df5c9f2-202f-4870-b091-961137f39de2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3347b29-92c4-4c11-a008-6435815f506d}, !- Handle
  Node 319,                               !- Name
  {7df5c9f2-202f-4870-b091-961137f39de2}, !- Inlet Port
  {3ba71731-337f-4165-8935-2aa21fedfc8f}; !- Outlet Port

OS:Node,
  {61d3d271-a88a-4cfa-b557-c424ecee8ed7}, !- Handle
  Node 320,                               !- Name
  {1bda8ad7-5979-40e2-93d8-6f53926851d6}, !- Inlet Port
  {b8ab2ef6-14b4-4877-9d48-77a2302f9954}; !- Outlet Port

OS:Connection,
  {3ba71731-337f-4165-8935-2aa21fedfc8f}, !- Handle
  {d03dc124-5a47-4e07-91a3-5c099e0efb15}, !- Name
  {e3347b29-92c4-4c11-a008-6435815f506d}, !- Source Object
  3,                                      !- Outlet Port
  {a03ae2e9-e493-4fd1-92a4-877fbe64c678}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1bda8ad7-5979-40e2-93d8-6f53926851d6}, !- Handle
  {58ae23b9-2701-4e04-80d1-97e1a97d19ad}, !- Name
  {79bb6685-fc0a-43c8-a363-731a1c239f34}, !- Source Object
  3,                                      !- Outlet Port
  {61d3d271-a88a-4cfa-b557-c424ecee8ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ab2ef6-14b4-4877-9d48-77a2302f9954}, !- Handle
  {dd3ce619-7ff7-459c-ab82-a7dde4536ec1}, !- Name
  {61d3d271-a88a-4cfa-b557-c424ecee8ed7}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {3a713a4e-8ca7-4ca1-8bf0-5ca17651cf08}, !- Handle
  Node 321,                               !- Name
  {27d15e2d-9bf9-4faf-847e-0fbb279de069}, !- Inlet Port
  {a72a2822-a50c-4044-8748-9525a3b7659b}; !- Outlet Port

OS:Connection,
  {27d15e2d-9bf9-4faf-847e-0fbb279de069}, !- Handle
  {2ceb759c-ba0a-42db-ae54-3544c00d84e2}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  51,                                     !- Outlet Port
  {3a713a4e-8ca7-4ca1-8bf0-5ca17651cf08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72a2822-a50c-4044-8748-9525a3b7659b}, !- Handle
  {a954613a-3361-42e5-8c78-57b63999cf51}, !- Name
  {3a713a4e-8ca7-4ca1-8bf0-5ca17651cf08}, !- Source Object
  3,                                      !- Outlet Port
  {ba1b0eba-b797-4083-8501-15275ce4f9d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7df5c9f2-202f-4870-b091-961137f39de2}, !- Handle
  {670354b3-5dcd-4d9f-97fe-b73dcab7ec88}, !- Name
  {ba1b0eba-b797-4083-8501-15275ce4f9d3}, !- Source Object
  4,                                      !- Outlet Port
  {e3347b29-92c4-4c11-a008-6435815f506d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b3aea743-0cbc-4524-968e-c92e20e8cc1a}, !- Handle
  Coil Heating Electric 51,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4036782b-8958-45a9-9fd4-23376e1ecaaf}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {898a83e6-50ce-42e2-b331-3b94f0712ea0}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {425f16a0-b52b-4db1-ab49-d941d2d943a7}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62e1ce31-52f0-4133-83f3-653372a17492}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6107a782-7e64-4947-a0bf-524c8b86430b}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d68ba001-25fc-4497-9403-55c497ce3993}, !- Handle
  Coil Cooling DX Single Speed 51 11kBtu/hr 10.1EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.51511919543821,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8b803dd0-291b-41d7-86a8-e1fe7defd0cd}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b643b9b1-d5b2-40e8-88a4-a3fdaa7c6273}, !- Handle
  Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {c7e4291d-3a86-4262-8cb3-d42b936f6b3f}, !- Air Inlet Node Name
  {b152b7fc-65b8-484d-b31a-d47784740e7c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b803dd0-291b-41d7-86a8-e1fe7defd0cd}, !- Supply Air Fan Name
  {b3aea743-0cbc-4524-968e-c92e20e8cc1a}, !- Heating Coil Name
  {d68ba001-25fc-4497-9403-55c497ce3993}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {33b9560f-a4f8-4edd-b5a3-3a6db12434dc}, !- Handle
  Node 322,                               !- Name
  {4c3ebf7d-6871-4cc3-8a1c-6164fb4036c1}, !- Inlet Port
  {c7e4291d-3a86-4262-8cb3-d42b936f6b3f}; !- Outlet Port

OS:Connection,
  {4c3ebf7d-6871-4cc3-8a1c-6164fb4036c1}, !- Handle
  {d457128e-ab3c-409c-909e-66249ef90530}, !- Name
  {b4b5b6bf-526b-4669-afd3-ecd2c14db996}, !- Source Object
  3,                                      !- Outlet Port
  {33b9560f-a4f8-4edd-b5a3-3a6db12434dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e4291d-3a86-4262-8cb3-d42b936f6b3f}, !- Handle
  {31af4f74-8a2d-442d-aecc-f4c1d6b7c79b}, !- Name
  {33b9560f-a4f8-4edd-b5a3-3a6db12434dc}, !- Source Object
  3,                                      !- Outlet Port
  {b643b9b1-d5b2-40e8-88a4-a3fdaa7c6273}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdba6bc8-d81f-41e6-9c4d-ed7b61cc169f}, !- Handle
  Node 323,                               !- Name
  {b152b7fc-65b8-484d-b31a-d47784740e7c}, !- Inlet Port
  {65431ace-9e4b-4a02-8fce-b96e9a9b5d27}; !- Outlet Port

OS:Connection,
  {65431ace-9e4b-4a02-8fce-b96e9a9b5d27}, !- Handle
  {b325ef17-6de4-4e98-bd80-ad0be5918a5c}, !- Name
  {cdba6bc8-d81f-41e6-9c4d-ed7b61cc169f}, !- Source Object
  3,                                      !- Outlet Port
  {8ca36a32-7dee-40ba-afae-ab501cb0a866}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b152b7fc-65b8-484d-b31a-d47784740e7c}, !- Handle
  {1c8e41a1-1f16-4812-80d7-9d63864689b1}, !- Name
  {b643b9b1-d5b2-40e8-88a4-a3fdaa7c6273}, !- Source Object
  4,                                      !- Outlet Port
  {cdba6bc8-d81f-41e6-9c4d-ed7b61cc169f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3bcc2cf-f4d3-4275-9e64-4907faf69d0d}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {048ff5c3-e973-411f-ae68-8ecafd630c80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {fa28f76b-3439-4323-a56d-018933a41053}, !- Air Inlet Node Name
  {bb8a0ebf-143d-403b-a77c-371af8d91ca7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71b3134e-8a93-49d0-8471-016ed92fe81e}, !- Handle
  Node 324,                               !- Name
  {bb8a0ebf-143d-403b-a77c-371af8d91ca7}, !- Inlet Port
  {95d29ee3-b6c1-4e43-aac2-cbf0e7304ca9}; !- Outlet Port

OS:Node,
  {b964e8a8-0253-499a-8540-958798561e9f}, !- Handle
  Node 325,                               !- Name
  {500e9514-1955-4c38-ad8f-bf42bd1c5990}, !- Inlet Port
  {63a80375-5ba5-4b09-86ac-cb9676f1e25d}; !- Outlet Port

OS:Connection,
  {95d29ee3-b6c1-4e43-aac2-cbf0e7304ca9}, !- Handle
  {dbd41f96-6309-4985-a580-9ab6afb612c0}, !- Name
  {71b3134e-8a93-49d0-8471-016ed92fe81e}, !- Source Object
  3,                                      !- Outlet Port
  {8ca36a32-7dee-40ba-afae-ab501cb0a866}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {500e9514-1955-4c38-ad8f-bf42bd1c5990}, !- Handle
  {a4a93e90-eb22-46df-aa63-94e367ce1bfb}, !- Name
  {49b6038a-50af-4327-b32b-1e98db1730e8}, !- Source Object
  3,                                      !- Outlet Port
  {b964e8a8-0253-499a-8540-958798561e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a80375-5ba5-4b09-86ac-cb9676f1e25d}, !- Handle
  {f80cc4d1-6fe9-4ec9-a6ea-168763b0fea7}, !- Name
  {b964e8a8-0253-499a-8540-958798561e9f}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {53305480-0a85-49a6-b145-57a912ae7e19}, !- Handle
  Node 326,                               !- Name
  {cf9d4b0b-b53c-4b5a-b0f2-c96c3906bc78}, !- Inlet Port
  {fa28f76b-3439-4323-a56d-018933a41053}; !- Outlet Port

OS:Connection,
  {cf9d4b0b-b53c-4b5a-b0f2-c96c3906bc78}, !- Handle
  {8ed33cbb-4a4d-4b78-8664-a14480df6af1}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  52,                                     !- Outlet Port
  {53305480-0a85-49a6-b145-57a912ae7e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa28f76b-3439-4323-a56d-018933a41053}, !- Handle
  {fdae2c11-c689-4a69-9b85-e8d5165ea17f}, !- Name
  {53305480-0a85-49a6-b145-57a912ae7e19}, !- Source Object
  3,                                      !- Outlet Port
  {048ff5c3-e973-411f-ae68-8ecafd630c80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb8a0ebf-143d-403b-a77c-371af8d91ca7}, !- Handle
  {862231c1-4e8c-43c2-b360-30f12843272a}, !- Name
  {048ff5c3-e973-411f-ae68-8ecafd630c80}, !- Source Object
  4,                                      !- Outlet Port
  {71b3134e-8a93-49d0-8471-016ed92fe81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6e9804d5-90ae-403d-bb10-83363eaa3795}, !- Handle
  Coil Heating Electric 52,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {11ea072b-f221-4fef-a2f6-fb8fcf89f7f3}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7486bfdf-a112-46f4-859c-53414edf510b}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {089b78d0-c6c4-4a92-9830-38c4cf2bdcb2}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {788d2deb-93c4-49a4-8abd-b12a0d43b7cd}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3836882e-2166-4f11-a797-9ca44ab2629c}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c0ce2ded-3e29-4edc-a16e-4db233b6eea7}, !- Handle
  Coil Cooling DX Single Speed 52 3kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3d8b9d45-1fa7-4939-a389-ef7226c53a70}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {850d5d27-02e1-468f-8438-d4df506b6a4e}, !- Handle
  Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {d431cffc-582c-4b92-b03d-3b1e624dcdde}, !- Air Inlet Node Name
  {ab93ec20-7ef6-429b-85de-993f95f1844e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d8b9d45-1fa7-4939-a389-ef7226c53a70}, !- Supply Air Fan Name
  {6e9804d5-90ae-403d-bb10-83363eaa3795}, !- Heating Coil Name
  {c0ce2ded-3e29-4edc-a16e-4db233b6eea7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {45e9a135-c655-432e-8378-ea502ef6cfd5}, !- Handle
  Node 327,                               !- Name
  {e273dd49-74d0-4f75-aa0c-363af027147a}, !- Inlet Port
  {d431cffc-582c-4b92-b03d-3b1e624dcdde}; !- Outlet Port

OS:Connection,
  {e273dd49-74d0-4f75-aa0c-363af027147a}, !- Handle
  {cd162ea9-73f2-4100-857e-f2c11a869f0e}, !- Name
  {810da592-2cc5-4222-a585-c3cc91bb8d19}, !- Source Object
  3,                                      !- Outlet Port
  {45e9a135-c655-432e-8378-ea502ef6cfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d431cffc-582c-4b92-b03d-3b1e624dcdde}, !- Handle
  {63e0d266-37b7-4fa8-a7fa-3601dc851c69}, !- Name
  {45e9a135-c655-432e-8378-ea502ef6cfd5}, !- Source Object
  3,                                      !- Outlet Port
  {850d5d27-02e1-468f-8438-d4df506b6a4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44e23693-8d28-4622-9fd9-72805956405b}, !- Handle
  Node 328,                               !- Name
  {ab93ec20-7ef6-429b-85de-993f95f1844e}, !- Inlet Port
  {540a4bda-3c07-46e6-8128-7c3eb663f533}; !- Outlet Port

OS:Connection,
  {540a4bda-3c07-46e6-8128-7c3eb663f533}, !- Handle
  {b2cd10a6-9475-4d99-a04e-59bc28363c3e}, !- Name
  {44e23693-8d28-4622-9fd9-72805956405b}, !- Source Object
  3,                                      !- Outlet Port
  {334bd4c5-d488-47cc-b7a9-3fb30e96c3a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab93ec20-7ef6-429b-85de-993f95f1844e}, !- Handle
  {3ec673bf-e6a4-4ea6-8e5d-c997eb6b121e}, !- Name
  {850d5d27-02e1-468f-8438-d4df506b6a4e}, !- Source Object
  4,                                      !- Outlet Port
  {44e23693-8d28-4622-9fd9-72805956405b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {55ec7f23-6051-4e11-8eae-ed2aac89febc}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c922acb2-58d1-4f43-a3a7-7dfd51b7c55b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {56a6650c-fa93-48d1-a64a-662e6c735800}, !- Air Inlet Node Name
  {7b1b7877-34e6-4745-8744-7164ca0af850}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b09816d-5903-469c-a9ac-729841d5ab6d}, !- Handle
  Node 329,                               !- Name
  {7b1b7877-34e6-4745-8744-7164ca0af850}, !- Inlet Port
  {df2d5d6b-0d7f-41de-b7d9-0153cb49f85d}; !- Outlet Port

OS:Node,
  {adb361b3-6aee-4646-a5b4-06fdee3c660e}, !- Handle
  Node 330,                               !- Name
  {f51b2cca-fd34-4505-8783-bfe0b54de909}, !- Inlet Port
  {1328b1fd-4845-4ac8-a508-aa3eaaa60701}; !- Outlet Port

OS:Connection,
  {df2d5d6b-0d7f-41de-b7d9-0153cb49f85d}, !- Handle
  {3e2393f3-051c-4496-ad1a-c7dce9a8508c}, !- Name
  {2b09816d-5903-469c-a9ac-729841d5ab6d}, !- Source Object
  3,                                      !- Outlet Port
  {334bd4c5-d488-47cc-b7a9-3fb30e96c3a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f51b2cca-fd34-4505-8783-bfe0b54de909}, !- Handle
  {745af348-1883-45a9-886a-64a4430e36a9}, !- Name
  {628ff4fe-2dc0-40e4-8efb-810ca0173944}, !- Source Object
  3,                                      !- Outlet Port
  {adb361b3-6aee-4646-a5b4-06fdee3c660e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1328b1fd-4845-4ac8-a508-aa3eaaa60701}, !- Handle
  {b6831c23-c59a-4d1e-9e48-e7e08c08d9fb}, !- Name
  {adb361b3-6aee-4646-a5b4-06fdee3c660e}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {3b3b70ed-6ba4-4556-aa2c-6451ea2d0663}, !- Handle
  Node 331,                               !- Name
  {cf0c3aa8-6290-4e39-8298-37a2587bb026}, !- Inlet Port
  {56a6650c-fa93-48d1-a64a-662e6c735800}; !- Outlet Port

OS:Connection,
  {cf0c3aa8-6290-4e39-8298-37a2587bb026}, !- Handle
  {2e838e6f-6d42-4ced-a906-b113c6b019f5}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  53,                                     !- Outlet Port
  {3b3b70ed-6ba4-4556-aa2c-6451ea2d0663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a6650c-fa93-48d1-a64a-662e6c735800}, !- Handle
  {5a64d09d-6f65-4ebb-b5a3-4f8259d168e9}, !- Name
  {3b3b70ed-6ba4-4556-aa2c-6451ea2d0663}, !- Source Object
  3,                                      !- Outlet Port
  {c922acb2-58d1-4f43-a3a7-7dfd51b7c55b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b1b7877-34e6-4745-8744-7164ca0af850}, !- Handle
  {9a82df18-3911-41e3-b21c-51782ee70682}, !- Name
  {c922acb2-58d1-4f43-a3a7-7dfd51b7c55b}, !- Source Object
  4,                                      !- Outlet Port
  {2b09816d-5903-469c-a9ac-729841d5ab6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {02d98856-161b-45ff-81a5-9d2548b2d66a}, !- Handle
  Coil Heating Electric 53,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {afbf5dfe-97ae-4daf-95c7-492eba69a0df}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79a6df3b-28d6-47c4-a7e7-56330e4a3560}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d70d6d36-50b8-4d56-9f7d-d5edc85bd535}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c7b5b86-047f-4339-99a8-8a9e17da09be}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4446ee6f-2830-421f-b389-3bce3f1af3f9}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {97406ca2-f974-409d-92a0-9926fb9860e0}, !- Handle
  Coil Cooling DX Single Speed 53 2kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f8673927-0f3f-4f2f-ba43-e3bcff26a435}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86204e51-6e2a-411b-aa8d-cf4b70505b69}, !- Handle
  Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {64718d58-d090-4bbd-99c0-c9bff9b17141}, !- Air Inlet Node Name
  {3380dec3-c849-4005-9f76-855831c7d14c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f8673927-0f3f-4f2f-ba43-e3bcff26a435}, !- Supply Air Fan Name
  {02d98856-161b-45ff-81a5-9d2548b2d66a}, !- Heating Coil Name
  {97406ca2-f974-409d-92a0-9926fb9860e0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {be432ab0-380b-42cf-acc6-bda29d25a6a5}, !- Handle
  Node 332,                               !- Name
  {4f7a85c9-e80e-45bf-8a4a-ca9a2e3d399b}, !- Inlet Port
  {64718d58-d090-4bbd-99c0-c9bff9b17141}; !- Outlet Port

OS:Connection,
  {4f7a85c9-e80e-45bf-8a4a-ca9a2e3d399b}, !- Handle
  {6f0831cb-81ca-4c64-ae1c-220f9965b792}, !- Name
  {837366c0-6171-4d51-b939-6abf5664f878}, !- Source Object
  3,                                      !- Outlet Port
  {be432ab0-380b-42cf-acc6-bda29d25a6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64718d58-d090-4bbd-99c0-c9bff9b17141}, !- Handle
  {fc8e14e8-4102-4ab4-9c4f-a8438bb746f2}, !- Name
  {be432ab0-380b-42cf-acc6-bda29d25a6a5}, !- Source Object
  3,                                      !- Outlet Port
  {86204e51-6e2a-411b-aa8d-cf4b70505b69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12b21ded-9eb3-4121-b17d-a2cf1b712463}, !- Handle
  Node 333,                               !- Name
  {3380dec3-c849-4005-9f76-855831c7d14c}, !- Inlet Port
  {6687c327-cfb3-4d19-9436-104634d42039}; !- Outlet Port

OS:Connection,
  {6687c327-cfb3-4d19-9436-104634d42039}, !- Handle
  {6ce74c44-96ce-4d93-a163-0e00009a080f}, !- Name
  {12b21ded-9eb3-4121-b17d-a2cf1b712463}, !- Source Object
  3,                                      !- Outlet Port
  {7c70e0f7-091d-4880-b1a0-d21eab3aa76f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3380dec3-c849-4005-9f76-855831c7d14c}, !- Handle
  {b2bdcbd8-fa20-4c8d-89ad-42b055f8b8cb}, !- Name
  {86204e51-6e2a-411b-aa8d-cf4b70505b69}, !- Source Object
  4,                                      !- Outlet Port
  {12b21ded-9eb3-4121-b17d-a2cf1b712463}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f9e03535-f9e1-43ee-a00a-9e9f77aa891a}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2df8e7ac-e117-46f4-8b73-bbb81e16b4e1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {2e31c336-b895-4411-b774-f4a3fb094c14}, !- Air Inlet Node Name
  {651cd506-874d-4475-9fb2-13f8c639fef1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {458afaa6-d058-4d43-b0e0-483f95e2ce0e}, !- Handle
  Node 334,                               !- Name
  {651cd506-874d-4475-9fb2-13f8c639fef1}, !- Inlet Port
  {c9f4911d-e33d-43ff-9b80-27296e45e5b5}; !- Outlet Port

OS:Node,
  {063ea123-16eb-4b4f-ba18-0ec65b5dad9b}, !- Handle
  Node 335,                               !- Name
  {548ccf5e-431e-4df4-bcf8-33aa33f6a2be}, !- Inlet Port
  {2303e211-199a-499e-80bf-bc6362fe1bc0}; !- Outlet Port

OS:Connection,
  {c9f4911d-e33d-43ff-9b80-27296e45e5b5}, !- Handle
  {48ccb152-ced3-4257-86ce-95450135c7cd}, !- Name
  {458afaa6-d058-4d43-b0e0-483f95e2ce0e}, !- Source Object
  3,                                      !- Outlet Port
  {7c70e0f7-091d-4880-b1a0-d21eab3aa76f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {548ccf5e-431e-4df4-bcf8-33aa33f6a2be}, !- Handle
  {04bd058b-4fd1-4de5-926b-8f30e751999d}, !- Name
  {c48489ea-cf63-471d-9ed2-d1df313d4420}, !- Source Object
  3,                                      !- Outlet Port
  {063ea123-16eb-4b4f-ba18-0ec65b5dad9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2303e211-199a-499e-80bf-bc6362fe1bc0}, !- Handle
  {e05476d9-b7f3-4cc8-9453-d5aed20bd4ae}, !- Name
  {063ea123-16eb-4b4f-ba18-0ec65b5dad9b}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {7e54fed5-44e4-4a7d-ad74-967f838dc130}, !- Handle
  Node 336,                               !- Name
  {05206b55-69e1-44e8-af03-087906f31f50}, !- Inlet Port
  {2e31c336-b895-4411-b774-f4a3fb094c14}; !- Outlet Port

OS:Connection,
  {05206b55-69e1-44e8-af03-087906f31f50}, !- Handle
  {05552fee-1d1e-42be-bb57-f1eac1f7bfe1}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  54,                                     !- Outlet Port
  {7e54fed5-44e4-4a7d-ad74-967f838dc130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e31c336-b895-4411-b774-f4a3fb094c14}, !- Handle
  {c36bbed3-3cab-4691-b0b8-731d7121f13c}, !- Name
  {7e54fed5-44e4-4a7d-ad74-967f838dc130}, !- Source Object
  3,                                      !- Outlet Port
  {2df8e7ac-e117-46f4-8b73-bbb81e16b4e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {651cd506-874d-4475-9fb2-13f8c639fef1}, !- Handle
  {b7cbe779-daa2-46d3-95b2-6bfe26c8273b}, !- Name
  {2df8e7ac-e117-46f4-8b73-bbb81e16b4e1}, !- Source Object
  4,                                      !- Outlet Port
  {458afaa6-d058-4d43-b0e0-483f95e2ce0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0cbeeefe-ca50-4e62-b8e0-0a8f0cdbc23f}, !- Handle
  Coil Heating Electric 54,               !- Name
  {8016ccb7-7b2c-421d-aa8d-7aeb1006b885}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {19233580-7033-47d5-90fc-2adf749d7ba0}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-005,                            !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ffb32738-5d9e-44c3-ab78-54b7d10e4ce3}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3d46a56-a93d-4fbe-8650-83979f0fcc1c}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e942f34b-715b-4ebb-9f5f-f19af8ccc5ea}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {582d96a1-c34e-4d19-8494-27e4d082e7a3}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {acba9990-1afc-465e-aa6b-c8f226558492}, !- Handle
  Coil Cooling DX Single Speed 54 7kBtu/hr 11.0EER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78552504517042,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3bfd87f7-386e-4228-b50c-8cc559213f43}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {63f50f8a-bef2-4e90-bcf2-3d689faa33c1}, !- Handle
  Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN PTAC, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {16abbb88-a8a0-488d-bf61-3c60068a5a30}, !- Air Inlet Node Name
  {c9ec6017-12f5-4e2b-a75a-ce5c0fd59110}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-005,                                 !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3bfd87f7-386e-4228-b50c-8cc559213f43}, !- Supply Air Fan Name
  {0cbeeefe-ca50-4e62-b8e0-0a8f0cdbc23f}, !- Heating Coil Name
  {acba9990-1afc-465e-aa6b-c8f226558492}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0bcd7461-3da3-4146-bf78-54888c858c32}, !- Handle
  Node 337,                               !- Name
  {759ee4f9-b1fa-4e51-bd25-8cbc464d652b}, !- Inlet Port
  {16abbb88-a8a0-488d-bf61-3c60068a5a30}; !- Outlet Port

OS:Connection,
  {759ee4f9-b1fa-4e51-bd25-8cbc464d652b}, !- Handle
  {1bdca69c-c16b-4543-b55b-dda92a61f6e9}, !- Name
  {1f535fd9-6f6b-413a-81a5-2d096745769b}, !- Source Object
  3,                                      !- Outlet Port
  {0bcd7461-3da3-4146-bf78-54888c858c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16abbb88-a8a0-488d-bf61-3c60068a5a30}, !- Handle
  {1a8f7a2f-1519-4a20-abed-f71192514b96}, !- Name
  {0bcd7461-3da3-4146-bf78-54888c858c32}, !- Source Object
  3,                                      !- Outlet Port
  {63f50f8a-bef2-4e90-bcf2-3d689faa33c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ace4ce60-7478-402f-963f-47cf4f5d9b4e}, !- Handle
  Node 338,                               !- Name
  {c9ec6017-12f5-4e2b-a75a-ce5c0fd59110}, !- Inlet Port
  {d2ce6e3c-1f3d-4f92-87f2-bfec7bef9a47}; !- Outlet Port

OS:Connection,
  {d2ce6e3c-1f3d-4f92-87f2-bfec7bef9a47}, !- Handle
  {3246ab29-a70d-4c88-99cd-252c769a26b9}, !- Name
  {ace4ce60-7478-402f-963f-47cf4f5d9b4e}, !- Source Object
  3,                                      !- Outlet Port
  {7cead174-7fe6-4317-b813-552b4bc0b75e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9ec6017-12f5-4e2b-a75a-ce5c0fd59110}, !- Handle
  {f93eafb6-93bf-4989-a0a8-bc96ee0cf884}, !- Name
  {63f50f8a-bef2-4e90-bcf2-3d689faa33c1}, !- Source Object
  4,                                      !- Outlet Port
  {ace4ce60-7478-402f-963f-47cf4f5d9b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c59ef7df-9674-4311-bd1d-b2f404fdb287}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80aabbc6-dab8-4340-8714-2e0130b6fe8f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {2c6242e9-c134-4a0b-8aa9-bfd7cc3cf025}, !- Air Inlet Node Name
  {30faeee5-860e-4bd9-a6f3-41062cadf53a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18427f8b-d569-4bb1-92d0-afb362b74a1e}, !- Handle
  Node 339,                               !- Name
  {30faeee5-860e-4bd9-a6f3-41062cadf53a}, !- Inlet Port
  {9df82cd7-b084-4c28-a1c1-30d2c5c95132}; !- Outlet Port

OS:Node,
  {8d30130f-9466-45c4-8d69-ce76445f8d71}, !- Handle
  Node 340,                               !- Name
  {37c36d48-c327-47f8-be7b-332e664c2d68}, !- Inlet Port
  {35a3a730-9884-468e-8db1-6e923e976e06}; !- Outlet Port

OS:Connection,
  {9df82cd7-b084-4c28-a1c1-30d2c5c95132}, !- Handle
  {48d3e95b-70a2-404a-a350-5d7e3f6f2a83}, !- Name
  {18427f8b-d569-4bb1-92d0-afb362b74a1e}, !- Source Object
  3,                                      !- Outlet Port
  {7cead174-7fe6-4317-b813-552b4bc0b75e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {37c36d48-c327-47f8-be7b-332e664c2d68}, !- Handle
  {0e5078c3-700a-4852-b628-332590ff3cfe}, !- Name
  {6cefa4f6-d887-4808-809d-f492535525e2}, !- Source Object
  3,                                      !- Outlet Port
  {8d30130f-9466-45c4-8d69-ce76445f8d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a3a730-9884-468e-8db1-6e923e976e06}, !- Handle
  {99fe9dbb-7db1-47da-ad71-0bd61af9011e}, !- Name
  {8d30130f-9466-45c4-8d69-ce76445f8d71}, !- Source Object
  3,                                      !- Outlet Port
  {eaaea78b-df4e-44db-8093-4fa075e9c5e7}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {a9931fcc-302b-4c20-895c-53e0cad1ebbd}, !- Handle
  Node 341,                               !- Name
  {4acba53a-4e89-4ffc-a227-e45719c21f77}, !- Inlet Port
  {2c6242e9-c134-4a0b-8aa9-bfd7cc3cf025}; !- Outlet Port

OS:Connection,
  {4acba53a-4e89-4ffc-a227-e45719c21f77}, !- Handle
  {c7851ed2-3986-4dae-8e6c-8efcc06c844b}, !- Name
  {53082db5-9e7d-4348-9dd3-70a02860004b}, !- Source Object
  55,                                     !- Outlet Port
  {a9931fcc-302b-4c20-895c-53e0cad1ebbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6242e9-c134-4a0b-8aa9-bfd7cc3cf025}, !- Handle
  {8be57736-34f1-4dc3-ab12-c04fdac1e376}, !- Name
  {a9931fcc-302b-4c20-895c-53e0cad1ebbd}, !- Source Object
  3,                                      !- Outlet Port
  {80aabbc6-dab8-4340-8714-2e0130b6fe8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30faeee5-860e-4bd9-a6f3-41062cadf53a}, !- Handle
  {4522c143-bb1a-4078-913e-f48ff776e3f6}, !- Name
  {80aabbc6-dab8-4340-8714-2e0130b6fe8f}, !- Source Object
  4,                                      !- Outlet Port
  {18427f8b-d569-4bb1-92d0-afb362b74a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c516420a-5914-425b-afe1-becbad88a863}, !- Handle
  Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {da9847d6-efb7-4f6e-8231-710c44995a9f}, !- Availability Schedule
  {0bb64388-7a1a-403b-aa17-2245ed15a612}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02378fff-f533-40ec-a94a-cf20b0cf814a}, !- Supply Side Inlet Node Name
  {ca2a4c07-8e73-48ae-a55d-32450737f67f}, !- Demand Side Outlet Node Name
  {11aca669-577f-4457-bfac-c2db32de5618}, !- Demand Side Inlet Node A
  {7bcb2296-c7be-4645-bc5c-78e0c88fccec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1822ebaa-75dc-43ad-a646-56bcb23f3e97}, !- Demand Mixer Name
  {1421aef0-e502-4df2-b3dc-66517b8bad56}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7ea4c373-e2ad-4c11-87c3-dfa22763645f}, !- Handle
  Node 342,                               !- Name
  {02378fff-f533-40ec-a94a-cf20b0cf814a}, !- Inlet Port
  {869de645-be0e-4752-884d-4baee87f4924}; !- Outlet Port

OS:Node,
  {bc7bf693-d473-437d-bb42-dc2c35f0981f}, !- Handle
  Node 343,                               !- Name
  {36ac4dfb-676d-48a0-8420-e68297ab8d0d}, !- Inlet Port
  {7bcb2296-c7be-4645-bc5c-78e0c88fccec}; !- Outlet Port

OS:Connection,
  {02378fff-f533-40ec-a94a-cf20b0cf814a}, !- Handle
  {1f0f6ab1-89c0-4311-abd1-d70cf9c466ca}, !- Name
  {c516420a-5914-425b-afe1-becbad88a863}, !- Source Object
  8,                                      !- Outlet Port
  {7ea4c373-e2ad-4c11-87c3-dfa22763645f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bcb2296-c7be-4645-bc5c-78e0c88fccec}, !- Handle
  {e7a2ad13-d806-45da-99ba-a97d180172d1}, !- Name
  {bc7bf693-d473-437d-bb42-dc2c35f0981f}, !- Source Object
  3,                                      !- Outlet Port
  {c516420a-5914-425b-afe1-becbad88a863}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e2a9d6c7-345e-417c-80da-749126a8503f}, !- Handle
  Node 344,                               !- Name
  {11aca669-577f-4457-bfac-c2db32de5618}, !- Inlet Port
  {296e2408-2f7b-48b3-b20e-892bd592e615}; !- Outlet Port

OS:Node,
  {b1e4c61e-9c97-4b70-97a8-fcdac9006c79}, !- Handle
  Node 345,                               !- Name
  {72eb3119-1eac-470f-bd85-839a58181264}, !- Inlet Port
  {ca2a4c07-8e73-48ae-a55d-32450737f67f}; !- Outlet Port

OS:Node,
  {bf45c46e-949f-4c6d-b3a1-a71a387be998}, !- Handle
  Node 346,                               !- Name
  {9febcf42-af23-4839-95f2-6e389d5624ab}, !- Inlet Port
  {1176a6ae-8727-4362-9e60-52c542fe9858}; !- Outlet Port

OS:Connection,
  {11aca669-577f-4457-bfac-c2db32de5618}, !- Handle
  {38b6d5f2-459a-4406-b3b5-5452167fbfae}, !- Name
  {c516420a-5914-425b-afe1-becbad88a863}, !- Source Object
  10,                                     !- Outlet Port
  {e2a9d6c7-345e-417c-80da-749126a8503f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2a4c07-8e73-48ae-a55d-32450737f67f}, !- Handle
  {66d9350a-033b-4d0a-809a-bcfcf9fc74e5}, !- Name
  {b1e4c61e-9c97-4b70-97a8-fcdac9006c79}, !- Source Object
  3,                                      !- Outlet Port
  {c516420a-5914-425b-afe1-becbad88a863}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1421aef0-e502-4df2-b3dc-66517b8bad56}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {296e2408-2f7b-48b3-b20e-892bd592e615}, !- Inlet Node Name
  {6fe213dd-7464-4cf6-867c-70371ee626e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1822ebaa-75dc-43ad-a646-56bcb23f3e97}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {72eb3119-1eac-470f-bd85-839a58181264}, !- Outlet Node Name
  {21f19e29-eddb-44ed-b7ee-e8eeac46d7b7}; !- Inlet Node Name 1

OS:Connection,
  {296e2408-2f7b-48b3-b20e-892bd592e615}, !- Handle
  {f646e440-300f-42bd-ba85-6e4d6495c6dc}, !- Name
  {e2a9d6c7-345e-417c-80da-749126a8503f}, !- Source Object
  3,                                      !- Outlet Port
  {1421aef0-e502-4df2-b3dc-66517b8bad56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72eb3119-1eac-470f-bd85-839a58181264}, !- Handle
  {ccc50038-1d50-411f-b92d-f202a8b86b45}, !- Name
  {1822ebaa-75dc-43ad-a646-56bcb23f3e97}, !- Source Object
  2,                                      !- Outlet Port
  {b1e4c61e-9c97-4b70-97a8-fcdac9006c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6bc858a3-da02-4812-a6ea-c454798c3fd1}, !- Handle
  {c516420a-5914-425b-afe1-becbad88a863}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0bb64388-7a1a-403b-aa17-2245ed15a612}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f1894fe4-eb50-4751-918a-ce3f1cdc3cdf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6d23cbaf-e60a-496f-8adf-5daaaaca55f4}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c82b0030-559f-4ebc-867a-545529a8a05a}, !- Air Inlet Node Name
  {36ac4dfb-676d-48a0-8420-e68297ab8d0d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {81fc16b5-4961-4852-a268-2f4b888dd59a}, !- Handle
  Coil Heating Electric 55,               !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ee6d97fd-4eea-4a26-9f42-8bb4373e4616}, !- Air Inlet Node Name
  {219dcfdc-1fc0-4bf8-8523-e017269e351a}, !- Air Outlet Node Name
  {0075ab98-6aa3-46ef-a74c-63fdcb38207f}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2d727598-220e-45ec-8b6b-f62f51323c0d}, !- Handle
  Coil Cooling DX Single Speed 55 8kBtu/hr 14.0SEER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {59d3a400-9144-4ae4-969a-c262ca024efa}, !- Air Inlet Node Name
  {410734b3-0db7-44bf-9025-5b72253b3600}, !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {289b86b7-0500-4d0a-8966-650438a55c31}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcb22e74-fa25-462c-9035-6ea272f61a45}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3859aa56-4070-4fe4-b83b-be4481732dc4}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4eb45852-eb79-4b10-b080-dc297e233b0e}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2652eff4-9a78-430c-9cfc-4ac57ef75480}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b54bcd0f-ab4f-46fa-82ec-78543af4cfef}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da9847d6-efb7-4f6e-8231-710c44995a9f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9df45e20-746a-4697-a836-18e17f477fdf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9df45e20-746a-4697-a836-18e17f477fdf}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {daa50955-1b05-4bc3-a4aa-b094f0e0450c}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {b54bcd0f-ab4f-46fa-82ec-78543af4cfef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14fd1801-93bd-4e26-9f89-3fd1590812fd}, !- Mixed Air Node Name
  {64e8daae-3c11-4c2b-a8a2-65d3ea4ca390}, !- Outdoor Air Stream Node Name
  {a0cd0e84-7d7d-4245-a685-77755b0eb08e}, !- Relief Air Stream Node Name
  {869de645-be0e-4752-884d-4baee87f4924}; !- Return Air Stream Node Name

OS:Node,
  {9c904930-016a-4cbb-904e-58ffca6ba9f5}, !- Handle
  Node 347,                               !- Name
  ,                                       !- Inlet Port
  {8d08b4b2-38d6-4d1c-a87a-e0cf400cc670}; !- Outlet Port

OS:Node,
  {8782b527-f1f1-43bb-b629-5f7966275a4c}, !- Handle
  Node 348,                               !- Name
  {2a5aee8b-33ef-4295-9be0-bb5fa2753ddc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36ac4dfb-676d-48a0-8420-e68297ab8d0d}, !- Handle
  {109a3fa6-773b-4711-9578-028f0b5fbb0f}, !- Name
  {6d23cbaf-e60a-496f-8adf-5daaaaca55f4}, !- Source Object
  9,                                      !- Outlet Port
  {bc7bf693-d473-437d-bb42-dc2c35f0981f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0075ab98-6aa3-46ef-a74c-63fdcb38207f}, !- Handle
  Node 349,                               !- Name
  {219dcfdc-1fc0-4bf8-8523-e017269e351a}, !- Inlet Port
  {c82b0030-559f-4ebc-867a-545529a8a05a}; !- Outlet Port

OS:Connection,
  {219dcfdc-1fc0-4bf8-8523-e017269e351a}, !- Handle
  {f0cab008-b898-4ac3-bad7-7a15ee9333dd}, !- Name
  {81fc16b5-4961-4852-a268-2f4b888dd59a}, !- Source Object
  6,                                      !- Outlet Port
  {0075ab98-6aa3-46ef-a74c-63fdcb38207f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82b0030-559f-4ebc-867a-545529a8a05a}, !- Handle
  {da814dad-4fe7-4b93-b1ed-069fbf3a3999}, !- Name
  {0075ab98-6aa3-46ef-a74c-63fdcb38207f}, !- Source Object
  3,                                      !- Outlet Port
  {6d23cbaf-e60a-496f-8adf-5daaaaca55f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f1e59378-9981-4a73-b9d7-57f2ad8159d1}, !- Handle
  Node 350,                               !- Name
  {410734b3-0db7-44bf-9025-5b72253b3600}, !- Inlet Port
  {ee6d97fd-4eea-4a26-9f42-8bb4373e4616}; !- Outlet Port

OS:Connection,
  {410734b3-0db7-44bf-9025-5b72253b3600}, !- Handle
  {155387e3-a8d5-4583-a2fd-32e64985db43}, !- Name
  {2d727598-220e-45ec-8b6b-f62f51323c0d}, !- Source Object
  9,                                      !- Outlet Port
  {f1e59378-9981-4a73-b9d7-57f2ad8159d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6d97fd-4eea-4a26-9f42-8bb4373e4616}, !- Handle
  {71ac2808-add2-422a-b8d7-9db324bfbcf6}, !- Name
  {f1e59378-9981-4a73-b9d7-57f2ad8159d1}, !- Source Object
  3,                                      !- Outlet Port
  {81fc16b5-4961-4852-a268-2f4b888dd59a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf920276-5410-4e4a-a6e0-4bddf18447d2}, !- Handle
  Node 351,                               !- Name
  {14fd1801-93bd-4e26-9f89-3fd1590812fd}, !- Inlet Port
  {59d3a400-9144-4ae4-969a-c262ca024efa}; !- Outlet Port

OS:Connection,
  {869de645-be0e-4752-884d-4baee87f4924}, !- Handle
  {769812ef-bfef-4886-95c8-7f2d6368d7f4}, !- Name
  {7ea4c373-e2ad-4c11-87c3-dfa22763645f}, !- Source Object
  3,                                      !- Outlet Port
  {daa50955-1b05-4bc3-a4aa-b094f0e0450c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14fd1801-93bd-4e26-9f89-3fd1590812fd}, !- Handle
  {fb026645-8673-46fa-b459-04b3b77940fd}, !- Name
  {daa50955-1b05-4bc3-a4aa-b094f0e0450c}, !- Source Object
  5,                                      !- Outlet Port
  {cf920276-5410-4e4a-a6e0-4bddf18447d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d3a400-9144-4ae4-969a-c262ca024efa}, !- Handle
  {33067488-f972-4b27-8586-1e449eef8ca0}, !- Name
  {cf920276-5410-4e4a-a6e0-4bddf18447d2}, !- Source Object
  3,                                      !- Outlet Port
  {2d727598-220e-45ec-8b6b-f62f51323c0d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {162ce82b-63ee-4390-b5eb-370082cc1d66}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e03bf20c-9f7d-4319-a1a0-0d7762ec0262}, !- Control Zone Name
  {bc7bf693-d473-437d-bb42-dc2c35f0981f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {69b318f2-d6af-4096-8b80-78688a292107}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {100dbd27-7d45-40de-b4ea-5f9acdd7ddc7}, !- Air Inlet Node Name
  {9febcf42-af23-4839-95f2-6e389d5624ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa361ca2-bfd5-42eb-9f33-2c54d595180e}, !- Handle
  Node 352,                               !- Name
  {8baa60ad-f7b4-4470-9f6e-838db7fa834c}, !- Inlet Port
  {21f19e29-eddb-44ed-b7ee-e8eeac46d7b7}; !- Outlet Port

OS:Connection,
  {1176a6ae-8727-4362-9e60-52c542fe9858}, !- Handle
  {c1e18df7-e791-4654-b60b-e499703a2800}, !- Name
  {bf45c46e-949f-4c6d-b3a1-a71a387be998}, !- Source Object
  3,                                      !- Outlet Port
  {e44b63dd-99cd-4223-91ed-e8cfbd124d12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8baa60ad-f7b4-4470-9f6e-838db7fa834c}, !- Handle
  {a7b23eaf-db08-4936-a24d-04e82599f0c4}, !- Name
  {ebf9d7e5-6b6e-43b8-b4c1-621b657eae59}, !- Source Object
  3,                                      !- Outlet Port
  {aa361ca2-bfd5-42eb-9f33-2c54d595180e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f19e29-eddb-44ed-b7ee-e8eeac46d7b7}, !- Handle
  {65ffbed3-dfff-4050-878a-4b548c1a3cba}, !- Name
  {aa361ca2-bfd5-42eb-9f33-2c54d595180e}, !- Source Object
  3,                                      !- Outlet Port
  {1822ebaa-75dc-43ad-a646-56bcb23f3e97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d9fbc8c-595f-49f3-85cd-cfb9058f4374}, !- Handle
  Node 353,                               !- Name
  {6fe213dd-7464-4cf6-867c-70371ee626e6}, !- Inlet Port
  {100dbd27-7d45-40de-b4ea-5f9acdd7ddc7}; !- Outlet Port

OS:Connection,
  {6fe213dd-7464-4cf6-867c-70371ee626e6}, !- Handle
  {e1ddc4b8-2bcd-4788-af59-6a53aa58f2c6}, !- Name
  {1421aef0-e502-4df2-b3dc-66517b8bad56}, !- Source Object
  3,                                      !- Outlet Port
  {3d9fbc8c-595f-49f3-85cd-cfb9058f4374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100dbd27-7d45-40de-b4ea-5f9acdd7ddc7}, !- Handle
  {1af56477-6c19-4d48-8f71-28eb1cb2af17}, !- Name
  {3d9fbc8c-595f-49f3-85cd-cfb9058f4374}, !- Source Object
  3,                                      !- Outlet Port
  {69b318f2-d6af-4096-8b80-78688a292107}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9febcf42-af23-4839-95f2-6e389d5624ab}, !- Handle
  {4fdea0ec-f567-4dbf-abab-d991d19010d9}, !- Name
  {69b318f2-d6af-4096-8b80-78688a292107}, !- Source Object
  4,                                      !- Outlet Port
  {bf45c46e-949f-4c6d-b3a1-a71a387be998}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a0d09f1-5942-4ae7-93d9-3a9316d7dc7f}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {d2f81b24-70dc-4db0-acc2-b86a79c01700}, !- Handle
  Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {8ececd04-0862-406f-a551-76c16a79302b}, !- Availability Schedule
  {1d861c4c-6774-434c-b736-fbec53161272}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {726f9cb3-7162-49ee-8a9b-7cbc49507eed}, !- Supply Side Inlet Node Name
  {f69f1dcc-c363-48c4-ad09-485f4f7099bd}, !- Demand Side Outlet Node Name
  {ac710d06-e74f-4b23-907f-e54c1fa13631}, !- Demand Side Inlet Node A
  {bbf8e6d8-32ad-4184-b1c8-bb60e575d61c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3a92c13b-d755-48a7-8808-33cfdacf5683}, !- Demand Mixer Name
  {0535dac2-57c2-461c-9fec-19ba6478b21f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5705d154-0131-46e8-9911-754ec9668054}, !- Handle
  Node 354,                               !- Name
  {726f9cb3-7162-49ee-8a9b-7cbc49507eed}, !- Inlet Port
  {8c78f61f-e990-43c3-a4fc-2057b2079eee}; !- Outlet Port

OS:Node,
  {8078611c-9160-45ad-ace0-b22b7b14360a}, !- Handle
  Node 355,                               !- Name
  {d02e9538-24d4-4c16-ba57-8714f26df580}, !- Inlet Port
  {bbf8e6d8-32ad-4184-b1c8-bb60e575d61c}; !- Outlet Port

OS:Connection,
  {726f9cb3-7162-49ee-8a9b-7cbc49507eed}, !- Handle
  {aa7bb277-32af-470e-8735-efa7f691c1ad}, !- Name
  {d2f81b24-70dc-4db0-acc2-b86a79c01700}, !- Source Object
  8,                                      !- Outlet Port
  {5705d154-0131-46e8-9911-754ec9668054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf8e6d8-32ad-4184-b1c8-bb60e575d61c}, !- Handle
  {9ae57425-4e87-447f-81ac-04fa21f6a44c}, !- Name
  {8078611c-9160-45ad-ace0-b22b7b14360a}, !- Source Object
  3,                                      !- Outlet Port
  {d2f81b24-70dc-4db0-acc2-b86a79c01700}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7cae2799-dde1-4254-bf1b-6e588717bb97}, !- Handle
  Node 356,                               !- Name
  {ac710d06-e74f-4b23-907f-e54c1fa13631}, !- Inlet Port
  {dd524df8-8aed-42c1-9bc4-5cc02efa03f4}; !- Outlet Port

OS:Node,
  {99baab56-3f1a-4366-bdec-d987df100cee}, !- Handle
  Node 357,                               !- Name
  {a6dd85c9-56f5-4c25-9360-eac35f03014d}, !- Inlet Port
  {f69f1dcc-c363-48c4-ad09-485f4f7099bd}; !- Outlet Port

OS:Node,
  {fab82704-42e5-4c5e-8423-3ada5bd4a35e}, !- Handle
  Node 358,                               !- Name
  {8339c82d-2bae-4868-811a-41a22c281e1f}, !- Inlet Port
  {9f3877ae-db83-4a89-b098-17fb98ba1a91}; !- Outlet Port

OS:Connection,
  {ac710d06-e74f-4b23-907f-e54c1fa13631}, !- Handle
  {004a62e0-6021-48f8-85f2-37f97dc4e682}, !- Name
  {d2f81b24-70dc-4db0-acc2-b86a79c01700}, !- Source Object
  10,                                     !- Outlet Port
  {7cae2799-dde1-4254-bf1b-6e588717bb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69f1dcc-c363-48c4-ad09-485f4f7099bd}, !- Handle
  {25309672-4d9e-4562-bfdb-7afd128d5580}, !- Name
  {99baab56-3f1a-4366-bdec-d987df100cee}, !- Source Object
  3,                                      !- Outlet Port
  {d2f81b24-70dc-4db0-acc2-b86a79c01700}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0535dac2-57c2-461c-9fec-19ba6478b21f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {dd524df8-8aed-42c1-9bc4-5cc02efa03f4}, !- Inlet Node Name
  {17081308-900a-4a27-8b5b-0e1ef70ca88b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3a92c13b-d755-48a7-8808-33cfdacf5683}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {a6dd85c9-56f5-4c25-9360-eac35f03014d}, !- Outlet Node Name
  {7eb54ab1-6671-4326-819d-72caa1af1ef8}; !- Inlet Node Name 1

OS:Connection,
  {dd524df8-8aed-42c1-9bc4-5cc02efa03f4}, !- Handle
  {b094c1a8-06b9-436a-acab-ca947a674237}, !- Name
  {7cae2799-dde1-4254-bf1b-6e588717bb97}, !- Source Object
  3,                                      !- Outlet Port
  {0535dac2-57c2-461c-9fec-19ba6478b21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6dd85c9-56f5-4c25-9360-eac35f03014d}, !- Handle
  {8038643e-a986-43d4-8835-643aae212a17}, !- Name
  {3a92c13b-d755-48a7-8808-33cfdacf5683}, !- Source Object
  2,                                      !- Outlet Port
  {99baab56-3f1a-4366-bdec-d987df100cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b91e89d-f40e-44c4-a671-8c616910c82c}, !- Handle
  {d2f81b24-70dc-4db0-acc2-b86a79c01700}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1d861c4c-6774-434c-b736-fbec53161272}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {0b3b0267-7af5-4f3e-ad3b-e4e66902ae61}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1d7bc612-daf0-4d33-8216-6bdabab1b3ae}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d63d85c8-bb0c-4c56-aea5-d4215cd284ca}, !- Air Inlet Node Name
  {d02e9538-24d4-4c16-ba57-8714f26df580}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8ea67407-1d00-4faa-b820-2d1ff425b6d7}, !- Handle
  Coil Heating Electric 56,               !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6cec0927-4daa-49a8-89c9-bcdebdf335a4}, !- Air Inlet Node Name
  {ae915736-c52f-47e8-ab83-be1a73e8a403}, !- Air Outlet Node Name
  {568d9ce4-7aea-41d8-a8d2-2a3ce60a7bc2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {53c4f44e-b771-492b-942a-2378e6c2257a}, !- Handle
  Coil Cooling DX Single Speed 56 2kBtu/hr 14.0SEER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5cfd1bcb-b08b-496c-85f5-7be0bc7bff27}, !- Air Inlet Node Name
  {4084c30f-e9d1-48d9-9f3a-75a3afe02f4e}, !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {410d69fa-51cc-432a-b475-cb35087eced6}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17b528d0-b414-445d-82b7-0699248c3a7e}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecd3cac9-e0bf-4477-959c-fffe657c1ab2}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96bad90b-2a54-4fda-ae28-42da9db18fd7}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {95846ae0-f2cf-44e1-8273-ede232ce3c83}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ad3b6dcb-e8ce-4156-987d-83fe1eb61e4d}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ececd04-0862-406f-a551-76c16a79302b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a3329e3b-be71-4ce3-a2e3-089711624944}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a3329e3b-be71-4ce3-a2e3-089711624944}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {92d6b3d1-246a-4370-b245-9c2a5a6fb71f}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {ad3b6dcb-e8ce-4156-987d-83fe1eb61e4d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1bc7e8c7-37a1-4e40-80ec-23cb8999a84f}, !- Mixed Air Node Name
  {e9ab158e-15bf-496f-836e-7335a1f3a066}, !- Outdoor Air Stream Node Name
  {851d9060-12bb-4fc7-a219-7a795167a613}, !- Relief Air Stream Node Name
  {8c78f61f-e990-43c3-a4fc-2057b2079eee}; !- Return Air Stream Node Name

OS:Node,
  {f9907cee-ebcc-4168-9fb5-9aa7a01bc506}, !- Handle
  Node 359,                               !- Name
  ,                                       !- Inlet Port
  {24a3ca68-e860-477d-acf7-d6271ec3c912}; !- Outlet Port

OS:Node,
  {c866a0f5-6b27-47b2-9e0c-5e1bbe33a2af}, !- Handle
  Node 360,                               !- Name
  {37bb29a9-4fbf-407f-b025-4773e5ee76ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d02e9538-24d4-4c16-ba57-8714f26df580}, !- Handle
  {52bda78c-89e8-408d-ace8-042a8f5eab5b}, !- Name
  {1d7bc612-daf0-4d33-8216-6bdabab1b3ae}, !- Source Object
  9,                                      !- Outlet Port
  {8078611c-9160-45ad-ace0-b22b7b14360a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {568d9ce4-7aea-41d8-a8d2-2a3ce60a7bc2}, !- Handle
  Node 361,                               !- Name
  {ae915736-c52f-47e8-ab83-be1a73e8a403}, !- Inlet Port
  {d63d85c8-bb0c-4c56-aea5-d4215cd284ca}; !- Outlet Port

OS:Connection,
  {ae915736-c52f-47e8-ab83-be1a73e8a403}, !- Handle
  {b65f7597-3a83-44d9-8c90-aa9e51937189}, !- Name
  {8ea67407-1d00-4faa-b820-2d1ff425b6d7}, !- Source Object
  6,                                      !- Outlet Port
  {568d9ce4-7aea-41d8-a8d2-2a3ce60a7bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63d85c8-bb0c-4c56-aea5-d4215cd284ca}, !- Handle
  {ebfade9e-8766-4658-8ac1-7ee6d62d9837}, !- Name
  {568d9ce4-7aea-41d8-a8d2-2a3ce60a7bc2}, !- Source Object
  3,                                      !- Outlet Port
  {1d7bc612-daf0-4d33-8216-6bdabab1b3ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7b0c9aed-85dc-42b6-8a71-666edbb07c9e}, !- Handle
  Node 362,                               !- Name
  {4084c30f-e9d1-48d9-9f3a-75a3afe02f4e}, !- Inlet Port
  {6cec0927-4daa-49a8-89c9-bcdebdf335a4}; !- Outlet Port

OS:Connection,
  {4084c30f-e9d1-48d9-9f3a-75a3afe02f4e}, !- Handle
  {993838b6-0e61-4e34-a710-f6cbeabcfc17}, !- Name
  {53c4f44e-b771-492b-942a-2378e6c2257a}, !- Source Object
  9,                                      !- Outlet Port
  {7b0c9aed-85dc-42b6-8a71-666edbb07c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cec0927-4daa-49a8-89c9-bcdebdf335a4}, !- Handle
  {8ba30768-bc50-470e-8208-766228a5a3cb}, !- Name
  {7b0c9aed-85dc-42b6-8a71-666edbb07c9e}, !- Source Object
  3,                                      !- Outlet Port
  {8ea67407-1d00-4faa-b820-2d1ff425b6d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1459d6c3-2c1b-4cda-9491-99a6a1fa3fe1}, !- Handle
  Node 363,                               !- Name
  {1bc7e8c7-37a1-4e40-80ec-23cb8999a84f}, !- Inlet Port
  {5cfd1bcb-b08b-496c-85f5-7be0bc7bff27}; !- Outlet Port

OS:Connection,
  {8c78f61f-e990-43c3-a4fc-2057b2079eee}, !- Handle
  {4e1a4a25-d733-42ac-b715-c0763571d0ae}, !- Name
  {5705d154-0131-46e8-9911-754ec9668054}, !- Source Object
  3,                                      !- Outlet Port
  {92d6b3d1-246a-4370-b245-9c2a5a6fb71f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1bc7e8c7-37a1-4e40-80ec-23cb8999a84f}, !- Handle
  {b6494cd8-1a49-4855-ba09-346992a5a954}, !- Name
  {92d6b3d1-246a-4370-b245-9c2a5a6fb71f}, !- Source Object
  5,                                      !- Outlet Port
  {1459d6c3-2c1b-4cda-9491-99a6a1fa3fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cfd1bcb-b08b-496c-85f5-7be0bc7bff27}, !- Handle
  {e4ba52e3-88a3-4521-925d-03828091f0e6}, !- Name
  {1459d6c3-2c1b-4cda-9491-99a6a1fa3fe1}, !- Source Object
  3,                                      !- Outlet Port
  {53c4f44e-b771-492b-942a-2378e6c2257a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c597d787-a94c-4e04-b0e0-a974a6f7cdf9}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {15dc0560-d978-4b11-afbf-8d0029486417}, !- Control Zone Name
  {8078611c-9160-45ad-ace0-b22b7b14360a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af8e8f95-c506-459a-b100-568a707105d4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {b90bdfba-c2a3-49cd-9f04-f5dd10388076}, !- Air Inlet Node Name
  {8339c82d-2bae-4868-811a-41a22c281e1f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e2efbec6-d564-48c3-b8ab-07de2ad58a51}, !- Handle
  Node 364,                               !- Name
  {a6b9fec9-eaa9-4896-902a-c491ad770e94}, !- Inlet Port
  {7eb54ab1-6671-4326-819d-72caa1af1ef8}; !- Outlet Port

OS:Connection,
  {9f3877ae-db83-4a89-b098-17fb98ba1a91}, !- Handle
  {9c2a6f42-7aff-41e6-9e11-a880cbb3864a}, !- Name
  {fab82704-42e5-4c5e-8423-3ada5bd4a35e}, !- Source Object
  3,                                      !- Outlet Port
  {6b1df244-400c-4824-932a-5f4dc73c66ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6b9fec9-eaa9-4896-902a-c491ad770e94}, !- Handle
  {08e9d17f-8f06-441d-8c8a-8b8261eb8c94}, !- Name
  {12d255d3-b80e-47cd-9ceb-502b67b6f4df}, !- Source Object
  3,                                      !- Outlet Port
  {e2efbec6-d564-48c3-b8ab-07de2ad58a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb54ab1-6671-4326-819d-72caa1af1ef8}, !- Handle
  {19f94e96-a3c5-426f-9ef8-5b15398249ab}, !- Name
  {e2efbec6-d564-48c3-b8ab-07de2ad58a51}, !- Source Object
  3,                                      !- Outlet Port
  {3a92c13b-d755-48a7-8808-33cfdacf5683}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c5a43b7-862a-4462-8965-b2aabf2362d5}, !- Handle
  Node 365,                               !- Name
  {17081308-900a-4a27-8b5b-0e1ef70ca88b}, !- Inlet Port
  {b90bdfba-c2a3-49cd-9f04-f5dd10388076}; !- Outlet Port

OS:Connection,
  {17081308-900a-4a27-8b5b-0e1ef70ca88b}, !- Handle
  {5ba450c2-34b1-41c9-99db-0da7c420d5e4}, !- Name
  {0535dac2-57c2-461c-9fec-19ba6478b21f}, !- Source Object
  3,                                      !- Outlet Port
  {9c5a43b7-862a-4462-8965-b2aabf2362d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b90bdfba-c2a3-49cd-9f04-f5dd10388076}, !- Handle
  {20690ba9-70bc-4ec0-976c-4d45a4276c85}, !- Name
  {9c5a43b7-862a-4462-8965-b2aabf2362d5}, !- Source Object
  3,                                      !- Outlet Port
  {af8e8f95-c506-459a-b100-568a707105d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8339c82d-2bae-4868-811a-41a22c281e1f}, !- Handle
  {d55a909e-c96b-4ea7-bc3d-030989d55790}, !- Name
  {af8e8f95-c506-459a-b100-568a707105d4}, !- Source Object
  4,                                      !- Outlet Port
  {fab82704-42e5-4c5e-8423-3ada5bd4a35e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a5c8463-e7d7-480d-812c-87b5c5936457}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {2457e2f7-feb4-40b6-b40e-b0cb9c5e8016}, !- Handle
  Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {6e0374b6-3eb2-4225-a274-a1799c557a4c}, !- Availability Schedule
  {95d8d1ff-2af5-4764-a516-2c467d892610}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee04db82-0107-4882-a9b0-5118b600c0e7}, !- Supply Side Inlet Node Name
  {1b528279-1a6f-48c7-815c-0546938a61b0}, !- Demand Side Outlet Node Name
  {81d56deb-73ee-41e8-a7dc-e36eb5ea621e}, !- Demand Side Inlet Node A
  {fa7064a9-7484-44c1-84e5-a2bb1be5eac4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21e5ab43-c044-4b5a-bc5b-40bef66fd3eb}, !- Demand Mixer Name
  {398d8603-ad4e-4d95-bcc4-618fdec3261c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c83b2008-2c08-4ef2-8c70-b67931627890}, !- Handle
  Node 366,                               !- Name
  {ee04db82-0107-4882-a9b0-5118b600c0e7}, !- Inlet Port
  {e83a03f1-3b9b-4449-a1ba-e5981206c962}; !- Outlet Port

OS:Node,
  {1c3801c4-35b7-41f7-aef9-9fd445cd2372}, !- Handle
  Node 367,                               !- Name
  {eefc99cf-9828-4bc9-b90a-a90117ce7c18}, !- Inlet Port
  {fa7064a9-7484-44c1-84e5-a2bb1be5eac4}; !- Outlet Port

OS:Connection,
  {ee04db82-0107-4882-a9b0-5118b600c0e7}, !- Handle
  {134ba321-bcf2-44d9-96e5-5da141fa9f58}, !- Name
  {2457e2f7-feb4-40b6-b40e-b0cb9c5e8016}, !- Source Object
  8,                                      !- Outlet Port
  {c83b2008-2c08-4ef2-8c70-b67931627890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7064a9-7484-44c1-84e5-a2bb1be5eac4}, !- Handle
  {2f110bf2-87ab-4de5-80ce-84582cd1a9e1}, !- Name
  {1c3801c4-35b7-41f7-aef9-9fd445cd2372}, !- Source Object
  3,                                      !- Outlet Port
  {2457e2f7-feb4-40b6-b40e-b0cb9c5e8016}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e0bc5684-4784-4544-85a5-4e8d0fc4090c}, !- Handle
  Node 368,                               !- Name
  {81d56deb-73ee-41e8-a7dc-e36eb5ea621e}, !- Inlet Port
  {7bd71df5-858c-4967-ba84-3f380144b49a}; !- Outlet Port

OS:Node,
  {638758a5-d7c8-4547-aa52-f6ab91b805e0}, !- Handle
  Node 369,                               !- Name
  {78bdf518-118e-4987-9075-9d54a6d39060}, !- Inlet Port
  {1b528279-1a6f-48c7-815c-0546938a61b0}; !- Outlet Port

OS:Node,
  {ef8ca209-5920-4e0d-a4f5-2f9e7f42c2a0}, !- Handle
  Node 370,                               !- Name
  {95e7a249-c1da-4346-8196-1c9dae83bd7e}, !- Inlet Port
  {a32e9ab1-17c7-448e-a7a2-924b0c5af2af}; !- Outlet Port

OS:Connection,
  {81d56deb-73ee-41e8-a7dc-e36eb5ea621e}, !- Handle
  {b2607901-cb9a-4578-bd79-57e247c2fa2b}, !- Name
  {2457e2f7-feb4-40b6-b40e-b0cb9c5e8016}, !- Source Object
  10,                                     !- Outlet Port
  {e0bc5684-4784-4544-85a5-4e8d0fc4090c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b528279-1a6f-48c7-815c-0546938a61b0}, !- Handle
  {e9aa1ad6-7e14-476f-af58-fe0f0f29dabc}, !- Name
  {638758a5-d7c8-4547-aa52-f6ab91b805e0}, !- Source Object
  3,                                      !- Outlet Port
  {2457e2f7-feb4-40b6-b40e-b0cb9c5e8016}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {398d8603-ad4e-4d95-bcc4-618fdec3261c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7bd71df5-858c-4967-ba84-3f380144b49a}, !- Inlet Node Name
  {cf7ab61f-c9c1-4ae8-a844-cdf903b44309}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21e5ab43-c044-4b5a-bc5b-40bef66fd3eb}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {78bdf518-118e-4987-9075-9d54a6d39060}, !- Outlet Node Name
  {ba14a8f3-f628-4f6d-9841-79d728b39f1a}; !- Inlet Node Name 1

OS:Connection,
  {7bd71df5-858c-4967-ba84-3f380144b49a}, !- Handle
  {49a77d31-9106-405d-ae37-f7c09049296d}, !- Name
  {e0bc5684-4784-4544-85a5-4e8d0fc4090c}, !- Source Object
  3,                                      !- Outlet Port
  {398d8603-ad4e-4d95-bcc4-618fdec3261c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78bdf518-118e-4987-9075-9d54a6d39060}, !- Handle
  {eae98a2c-d050-4fab-85ff-60096bcba3f7}, !- Name
  {21e5ab43-c044-4b5a-bc5b-40bef66fd3eb}, !- Source Object
  2,                                      !- Outlet Port
  {638758a5-d7c8-4547-aa52-f6ab91b805e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21739bdf-574b-497a-8401-f10f5963ae68}, !- Handle
  {2457e2f7-feb4-40b6-b40e-b0cb9c5e8016}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {95d8d1ff-2af5-4764-a516-2c467d892610}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {0cd98ad7-2890-4e3a-bc0d-27271aafe4ac}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f524a68c-7bdf-4095-9907-6536c9eb02dc}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9c9e678c-6b4a-4c0e-864a-785cc8ef5956}, !- Air Inlet Node Name
  {eefc99cf-9828-4bc9-b90a-a90117ce7c18}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d09874e1-f921-41f4-bb2f-007bbc7cf999}, !- Handle
  Coil Heating Electric 57,               !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {43d73982-7749-48cb-bb09-524fa42abb86}, !- Air Inlet Node Name
  {a306f084-2ec6-4eb9-b363-996deece236e}, !- Air Outlet Node Name
  {0ad7300e-f36b-4883-ba84-ff8625150164}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {558098df-27a3-4144-90db-5871f8ca8e9f}, !- Handle
  Coil Cooling DX Single Speed 57 8kBtu/hr 14.0SEER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {903ea9af-ee48-49bc-890d-54772fdc95c2}, !- Air Inlet Node Name
  {dd64e152-464d-411b-980a-8fd797fa1298}, !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f43a7340-70b1-4bce-a3b1-b3c9f11bd86b}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88ea26a0-72ef-48a1-b951-1d4b849c5e22}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {da6670b7-386c-4645-9459-a97edcd74a5d}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30498c54-c9a0-4405-82be-a005d92e2c7e}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {008c497d-c586-4cc3-ac33-5ad60981bfb5}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1ee8632e-ba82-441c-ba95-0640bc976814}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6e0374b6-3eb2-4225-a274-a1799c557a4c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {665827c0-c265-4d06-84f6-7dbfb77c48ab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {665827c0-c265-4d06-84f6-7dbfb77c48ab}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f4a07b5-6f6a-49f2-9cb1-640bfc17787e}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {1ee8632e-ba82-441c-ba95-0640bc976814}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae05a4ff-a173-4211-a580-bce269e9a978}, !- Mixed Air Node Name
  {83e5c126-bb74-4b7f-af95-4f2899e54308}, !- Outdoor Air Stream Node Name
  {a8990712-bf53-49a3-b343-f361b696cf4a}, !- Relief Air Stream Node Name
  {e83a03f1-3b9b-4449-a1ba-e5981206c962}; !- Return Air Stream Node Name

OS:Node,
  {11e9b16e-c6d0-426b-9916-83802ed97fa2}, !- Handle
  Node 371,                               !- Name
  ,                                       !- Inlet Port
  {5339bf03-5243-4b7d-a8ff-6d025d22da14}; !- Outlet Port

OS:Node,
  {6ac6a126-9e64-4bcd-bc0d-9608e56f8315}, !- Handle
  Node 372,                               !- Name
  {8024ba68-4ecf-459c-afa2-903364107bcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eefc99cf-9828-4bc9-b90a-a90117ce7c18}, !- Handle
  {3e568f77-1e36-4451-9116-c0185a0057db}, !- Name
  {f524a68c-7bdf-4095-9907-6536c9eb02dc}, !- Source Object
  9,                                      !- Outlet Port
  {1c3801c4-35b7-41f7-aef9-9fd445cd2372}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ad7300e-f36b-4883-ba84-ff8625150164}, !- Handle
  Node 373,                               !- Name
  {a306f084-2ec6-4eb9-b363-996deece236e}, !- Inlet Port
  {9c9e678c-6b4a-4c0e-864a-785cc8ef5956}; !- Outlet Port

OS:Connection,
  {a306f084-2ec6-4eb9-b363-996deece236e}, !- Handle
  {5fa4112b-a6a6-4383-8de8-f8ba64231e28}, !- Name
  {d09874e1-f921-41f4-bb2f-007bbc7cf999}, !- Source Object
  6,                                      !- Outlet Port
  {0ad7300e-f36b-4883-ba84-ff8625150164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9e678c-6b4a-4c0e-864a-785cc8ef5956}, !- Handle
  {60b28e09-3e66-458a-aff4-30e483699563}, !- Name
  {0ad7300e-f36b-4883-ba84-ff8625150164}, !- Source Object
  3,                                      !- Outlet Port
  {f524a68c-7bdf-4095-9907-6536c9eb02dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {50924906-ab5b-4304-ae74-cda5ff66a242}, !- Handle
  Node 374,                               !- Name
  {dd64e152-464d-411b-980a-8fd797fa1298}, !- Inlet Port
  {43d73982-7749-48cb-bb09-524fa42abb86}; !- Outlet Port

OS:Connection,
  {dd64e152-464d-411b-980a-8fd797fa1298}, !- Handle
  {3dac8cc3-d6cb-45b9-a792-519d689521be}, !- Name
  {558098df-27a3-4144-90db-5871f8ca8e9f}, !- Source Object
  9,                                      !- Outlet Port
  {50924906-ab5b-4304-ae74-cda5ff66a242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d73982-7749-48cb-bb09-524fa42abb86}, !- Handle
  {2495858a-1de5-4623-a29f-55b9adcaf791}, !- Name
  {50924906-ab5b-4304-ae74-cda5ff66a242}, !- Source Object
  3,                                      !- Outlet Port
  {d09874e1-f921-41f4-bb2f-007bbc7cf999}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {14ce9b98-2a28-43e1-bcf5-05a5b2fea4c0}, !- Handle
  Node 375,                               !- Name
  {ae05a4ff-a173-4211-a580-bce269e9a978}, !- Inlet Port
  {903ea9af-ee48-49bc-890d-54772fdc95c2}; !- Outlet Port

OS:Connection,
  {e83a03f1-3b9b-4449-a1ba-e5981206c962}, !- Handle
  {01b4bc1a-bcd9-4fb3-a710-a11ab5a311c0}, !- Name
  {c83b2008-2c08-4ef2-8c70-b67931627890}, !- Source Object
  3,                                      !- Outlet Port
  {7f4a07b5-6f6a-49f2-9cb1-640bfc17787e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae05a4ff-a173-4211-a580-bce269e9a978}, !- Handle
  {d0dcdda7-6ade-4791-bd1a-f0fad8b45ff6}, !- Name
  {7f4a07b5-6f6a-49f2-9cb1-640bfc17787e}, !- Source Object
  5,                                      !- Outlet Port
  {14ce9b98-2a28-43e1-bcf5-05a5b2fea4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903ea9af-ee48-49bc-890d-54772fdc95c2}, !- Handle
  {ecf31372-8317-40df-8dc5-f2685df815c1}, !- Name
  {14ce9b98-2a28-43e1-bcf5-05a5b2fea4c0}, !- Source Object
  3,                                      !- Outlet Port
  {558098df-27a3-4144-90db-5871f8ca8e9f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2a95fb73-63fd-4c08-8f8b-0cf1782bd949}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fb53b3ae-ac73-40a9-b22e-36bf7bf1916a}, !- Control Zone Name
  {1c3801c4-35b7-41f7-aef9-9fd445cd2372}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {215980a7-e88a-4509-80a2-b02d56645fa3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  {3713019c-2caf-4efe-a53e-f8827e7eebab}, !- Air Inlet Node Name
  {95e7a249-c1da-4346-8196-1c9dae83bd7e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b6a4be3-a05e-459a-956f-9762bbbd73bb}, !- Handle
  Node 376,                               !- Name
  {75afb4cc-b23f-4430-bff0-097517ff0e3e}, !- Inlet Port
  {ba14a8f3-f628-4f6d-9841-79d728b39f1a}; !- Outlet Port

OS:Connection,
  {a32e9ab1-17c7-448e-a7a2-924b0c5af2af}, !- Handle
  {4ffb2670-9ee0-430b-920f-1fcd9717e290}, !- Name
  {ef8ca209-5920-4e0d-a4f5-2f9e7f42c2a0}, !- Source Object
  3,                                      !- Outlet Port
  {8af3ef95-e520-4014-87e5-c89feec75e01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75afb4cc-b23f-4430-bff0-097517ff0e3e}, !- Handle
  {42261d00-4c62-4357-b067-e1f9f50153ff}, !- Name
  {3a33cfb6-879f-447c-963f-c2eaa6c62562}, !- Source Object
  3,                                      !- Outlet Port
  {8b6a4be3-a05e-459a-956f-9762bbbd73bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba14a8f3-f628-4f6d-9841-79d728b39f1a}, !- Handle
  {78da83a4-0d69-431b-bec9-5a95fb814b05}, !- Name
  {8b6a4be3-a05e-459a-956f-9762bbbd73bb}, !- Source Object
  3,                                      !- Outlet Port
  {21e5ab43-c044-4b5a-bc5b-40bef66fd3eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {072e3145-d12e-4317-bddc-e1444b07fb84}, !- Handle
  Node 377,                               !- Name
  {cf7ab61f-c9c1-4ae8-a844-cdf903b44309}, !- Inlet Port
  {3713019c-2caf-4efe-a53e-f8827e7eebab}; !- Outlet Port

OS:Connection,
  {cf7ab61f-c9c1-4ae8-a844-cdf903b44309}, !- Handle
  {5962a14f-108e-4f84-9e87-627a377d5889}, !- Name
  {398d8603-ad4e-4d95-bcc4-618fdec3261c}, !- Source Object
  3,                                      !- Outlet Port
  {072e3145-d12e-4317-bddc-e1444b07fb84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3713019c-2caf-4efe-a53e-f8827e7eebab}, !- Handle
  {639043f7-ecd3-47bc-9033-511c1aad04ac}, !- Name
  {072e3145-d12e-4317-bddc-e1444b07fb84}, !- Source Object
  3,                                      !- Outlet Port
  {215980a7-e88a-4509-80a2-b02d56645fa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95e7a249-c1da-4346-8196-1c9dae83bd7e}, !- Handle
  {f2439f96-5d05-493f-9856-fb24fd585a2c}, !- Name
  {215980a7-e88a-4509-80a2-b02d56645fa3}, !- Source Object
  4,                                      !- Outlet Port
  {ef8ca209-5920-4e0d-a4f5-2f9e7f42c2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {71f92482-4481-4e56-b31a-2e973c315fdb}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {144dcf48-ac5e-4645-83b1-a0728c35b6fa}, !- Handle
  Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {df406c9e-75f8-465f-bac9-e4d78a0496e2}, !- Availability Schedule
  {294518ad-b3fe-4a1c-b7ac-2effb3266185}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31d4b2fd-2b7d-4f25-a07a-c56f9bf3cd6e}, !- Supply Side Inlet Node Name
  {1404c6f1-15e7-46bf-8a55-7a43379b0fb8}, !- Demand Side Outlet Node Name
  {c82f17a3-3139-47ba-a902-6b7e73f815a3}, !- Demand Side Inlet Node A
  {528ba4c1-f927-4f2b-ba16-53960ab5a140}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7cab6e20-cb96-45d2-9bd0-ece3a586af5f}, !- Demand Mixer Name
  {dbf400f8-0106-48be-8eca-145fdd53825a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {044c243f-1c8f-4c23-8b28-6fd81d38b906}, !- Handle
  Node 378,                               !- Name
  {31d4b2fd-2b7d-4f25-a07a-c56f9bf3cd6e}, !- Inlet Port
  {454c0d14-eb3d-4632-9511-bfbe2c1738ca}; !- Outlet Port

OS:Node,
  {3c34be09-bb73-482e-864f-024677d329b0}, !- Handle
  Node 379,                               !- Name
  {872fd7b1-9dfc-4e10-ba16-7c6f3e7d1282}, !- Inlet Port
  {528ba4c1-f927-4f2b-ba16-53960ab5a140}; !- Outlet Port

OS:Connection,
  {31d4b2fd-2b7d-4f25-a07a-c56f9bf3cd6e}, !- Handle
  {c5ea3a05-16aa-4cd8-9007-fabd683c1082}, !- Name
  {144dcf48-ac5e-4645-83b1-a0728c35b6fa}, !- Source Object
  8,                                      !- Outlet Port
  {044c243f-1c8f-4c23-8b28-6fd81d38b906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528ba4c1-f927-4f2b-ba16-53960ab5a140}, !- Handle
  {38d9839c-835b-4711-a08c-5cf3a1e9bd5a}, !- Name
  {3c34be09-bb73-482e-864f-024677d329b0}, !- Source Object
  3,                                      !- Outlet Port
  {144dcf48-ac5e-4645-83b1-a0728c35b6fa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {30a9a932-0b4b-4cf1-9fcd-d3b997dbbb91}, !- Handle
  Node 380,                               !- Name
  {c82f17a3-3139-47ba-a902-6b7e73f815a3}, !- Inlet Port
  {5d6806fd-13df-4913-add6-3f0934cc7929}; !- Outlet Port

OS:Node,
  {5445e4ec-6c8e-4b20-a9db-0c2c37cc78c7}, !- Handle
  Node 381,                               !- Name
  {a3d29ce2-de2b-4d82-84e8-2482242f8ea8}, !- Inlet Port
  {1404c6f1-15e7-46bf-8a55-7a43379b0fb8}; !- Outlet Port

OS:Node,
  {f747b1f9-df88-44ac-8349-bd0b145672c6}, !- Handle
  Node 382,                               !- Name
  {7d3b0b09-70a5-4138-9b8d-d9a67bae5941}, !- Inlet Port
  {a6e70f76-35f5-4cc6-bcea-a0adfbbc8107}; !- Outlet Port

OS:Connection,
  {c82f17a3-3139-47ba-a902-6b7e73f815a3}, !- Handle
  {28e64879-7c73-4dd9-98d3-0bce7d3ae3f7}, !- Name
  {144dcf48-ac5e-4645-83b1-a0728c35b6fa}, !- Source Object
  10,                                     !- Outlet Port
  {30a9a932-0b4b-4cf1-9fcd-d3b997dbbb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1404c6f1-15e7-46bf-8a55-7a43379b0fb8}, !- Handle
  {97564623-6b71-4515-8d5d-13d83a6e7261}, !- Name
  {5445e4ec-6c8e-4b20-a9db-0c2c37cc78c7}, !- Source Object
  3,                                      !- Outlet Port
  {144dcf48-ac5e-4645-83b1-a0728c35b6fa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbf400f8-0106-48be-8eca-145fdd53825a}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {5d6806fd-13df-4913-add6-3f0934cc7929}, !- Inlet Node Name
  {0ce4a725-c893-4f2a-9f32-a93ea0b1c99a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7cab6e20-cb96-45d2-9bd0-ece3a586af5f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a3d29ce2-de2b-4d82-84e8-2482242f8ea8}, !- Outlet Node Name
  {5f47a1ec-0e8b-4722-b708-0b42bc71e438}; !- Inlet Node Name 1

OS:Connection,
  {5d6806fd-13df-4913-add6-3f0934cc7929}, !- Handle
  {9a71e23b-14b4-4480-921d-3ce43e5c96e7}, !- Name
  {30a9a932-0b4b-4cf1-9fcd-d3b997dbbb91}, !- Source Object
  3,                                      !- Outlet Port
  {dbf400f8-0106-48be-8eca-145fdd53825a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d29ce2-de2b-4d82-84e8-2482242f8ea8}, !- Handle
  {ff7cf841-20b7-471d-bf5d-1aa045635a00}, !- Name
  {7cab6e20-cb96-45d2-9bd0-ece3a586af5f}, !- Source Object
  2,                                      !- Outlet Port
  {5445e4ec-6c8e-4b20-a9db-0c2c37cc78c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc19e4c4-c9ca-4c9a-bcd8-eb6844b77029}, !- Handle
  {144dcf48-ac5e-4645-83b1-a0728c35b6fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {294518ad-b3fe-4a1c-b7ac-2effb3266185}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {8afe0ea5-1739-4a3e-afb2-deacbb320f41}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {15b2bc42-4986-417b-8f7a-ca159ba87126}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c3a74770-7a12-4a8b-9503-20439540c5b5}, !- Air Inlet Node Name
  {872fd7b1-9dfc-4e10-ba16-7c6f3e7d1282}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ace31404-dca3-41df-8373-5e8acc9d5bf7}, !- Handle
  Coil Heating Electric 58,               !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {29e0203c-9c18-44a0-a658-6d1b127168ab}, !- Air Inlet Node Name
  {098f31b8-f603-4ac4-84f4-49b484e7bfc9}, !- Air Outlet Node Name
  {e8ddc481-3780-4ab1-bbe7-b1d76516f0df}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {401811c9-8c6f-4ece-b08d-694b7bc12735}, !- Handle
  Coil Cooling DX Single Speed 58 5kBtu/hr 14.0SEER, !- Name
  {e9765ffb-5b0c-4b72-b192-bb532acbbed6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {054f564f-c0df-4c30-a392-965d5f3797d2}, !- Air Inlet Node Name
  {5aee7ea9-1eda-4140-91fc-f41e85fd4cad}, !- Air Outlet Node Name
  {60b4bbca-84bc-4b10-a3c2-b29f5ab94f64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {574f9f4a-0eac-45ec-9702-fd0f12d345be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d4fe77c-2672-4880-8c6d-266672b86ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dc2c706-d94a-48cb-869e-02a685d1d86b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12acbafd-e971-471b-846a-14853084d49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e5014ad4-6c0a-485b-9939-a34083db6228}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6ae94d6-d1bf-4efe-87e9-7c81e6530328}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7c8723a-4fda-475f-a0a8-b220a25dfda7}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7df957d-2f5d-4b5e-b54b-b8e93df6d8a2}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {75889416-7c92-40ae-b0fc-004655c75269}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {35b2021a-f180-42e0-845c-ad855bde7a6a}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {df406c9e-75f8-465f-bac9-e4d78a0496e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40f85b4e-cb1a-470c-ba3d-c5748d1600c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
